0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01051,  -32.2342,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02671,  -29.2651,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02254,  -20.4886,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02437,  -22.1216,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01498,  -20.9861,  'BIG SPRI',  115.00,  9
1006,  1,  -17.011,  4.940,  0.000,  0.000,  1,  1.01057,  -19.7149,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  4.484,  0.000,  0.000,  1,  1.03000,  -29.1990,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02007,  -22.6534,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01003,  -20.4685,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  6.435,  0.000,  0.000,  1,  1.03000,  -28.4518,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -28.4518,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -9.629,  0.000,  0.000,  1,  1.00675,  -37.0566,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01377,  -26.9518,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01886,  -24.3832,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03362,  -29.2711,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.651,  0.000,  0.000,  1,  1.02715,  -21.1710,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00161,  -31.4322,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00098,  -31.9429,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -150.785,  0.000,  0.000,  1,  1.02693,  -31.8859,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -64.525,  0.000,  0.000,  1,  1.03000,  -23.2613,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00802,  -18.9407,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02405,  -19.8476,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -14.0021,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00149,  -32.3300,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02356,  -21.7163,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00511,  -17.1233,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -57.142,  0.000,  0.000,  1,  1.03000,  -29.0590,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02789,  -20.7040,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.503,  0.000,  0.000,  1,  1.01861,  -30.5856,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03005,  -25.2711,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02500,  -28.3735,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00175,  -24.2403,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -27.3567,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01381,  -19.0201,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00407,  -16.8536,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99926,  -23.3889,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99902,  -32.4608,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01938,  -21.6722,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00065,  -18.1165,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01019,  -32.6951,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01172,  -18.3204,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -13.2135,  'FORSAN 1',  13.800,  9
1043,  1,  -29.155,  8.470,  0.000,  0.000,  1,  1.00103,  -16.1870,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02435,  -31.9410,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01280,  -32.3017,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -4.367,  0.000,  0.000,  1,  1.03000,  -32.1663,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00998,  -25.2023,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -21.5280,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -18.6587,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00998,  -25.2023,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00998,  -25.2023,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00998,  -25.2023,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00753,  -26.0265,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02140,  -24.4683,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01917,  -21.1651,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -42.558,  0.000,  0.000,  1,  1.03000,  -24.5048,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00464,  -18.7014,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02563,  -24.8804,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02563,  -24.8804,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02563,  -24.8804,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01745,  -21.9153,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01745,  -21.9153,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01745,  -21.9153,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00733,  -32.7596,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01296,  -18.4634,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -13.5054,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01129,  -19.3187,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99776,  -23.6053,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02559,  -22.9895,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -20.0276,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01414,  -31.6853,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -27.5173,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -27.4404,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -27.6541,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -28.4602,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -30.0860,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -27.7817,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01414,  -31.6853,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04343,  -38.9289,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01414,  -31.6853,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -27.2389,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01992,  -20.7075,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.550,  0.000,  0.000,  1,  1.02642,  -23.1788,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03639,  -25.1112,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01373,  -27.7055,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.415,  0.000,  0.000,  1,  1.02332,  -29.3736,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -15.339,  0.000,  0.000,  1,  1.03000,  -28.5737,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -21.9664,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01128,  -23.1079,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02000,  -30.7855,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04058,  -27.8859,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02293,  -49.4853,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02793,  -47.2168,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02887,  -48.6459,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02180,  -46.2716,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02081,  -46.1089,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -45.4899,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02681,  -48.8766,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02549,  -28.2657,  'MEMPHIS ',  161.00,  10
2009,  1,  0.015,  -88.118,  0.000,  0.000,  2,  1.03000,  -39.5417,  'IOWA PAR',  161.00,  11
2010,  1,  -0.000,  -9.356,  0.000,  0.000,  2,  1.03000,  -32.7366,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05112,  -26.5192,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03781,  -24.3183,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04307,  -24.7398,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02508,  -29.2981,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02263,  -49.5983,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02554,  -51.5001,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.644,  0.000,  0.000,  2,  1.04078,  -26.3140,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03700,  -25.0665,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -25.3564,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01113,  -39.5982,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03074,  -47.2717,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02777,  -48.6081,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03074,  -47.2717,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02647,  -46.6115,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00822,  -39.3323,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03772,  -25.8204,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02322,  -49.8074,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01422,  -40.8397,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03243,  -28.9757,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01762,  -50.8212,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03991,  -28.3625,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02772,  -48.6185,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00946,  -52.2939,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02733,  -51.2236,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03573,  -29.3870,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01207,  -39.4689,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02847,  -49.4850,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02658,  -49.2596,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01225,  -49.0396,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02770,  -49.0723,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03809,  -22.5963,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02968,  -20.4076,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02656,  -51.3529,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02832,  -49.7999,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01159,  -39.8699,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02826,  -51.0543,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02887,  -49.0685,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04074,  -29.1460,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02626,  -36.0181,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01069,  -51.9839,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01406,  -44.7719,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02618,  -27.0048,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01476,  -48.5395,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01030,  -38.7232,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01080,  -39.1664,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01030,  -38.7232,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -36.4768,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03802,  -22.3815,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02807,  -20.0689,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01180,  -51.1562,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02607,  -33.1811,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -31.2097,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -27.070,  0.000,  0.000,  2,  1.03000,  -50.7451,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01983,  -49.8446,  'SUMNER 0',  161.00,  11
2065,  1,  -0.000,  -46.385,  0.000,  0.000,  2,  1.03000,  -50.3705,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03435,  -27.7332,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00654,  -39.3595,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00875,  -38.3228,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -28.737,  0.000,  0.000,  2,  1.03000,  -51.0529,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01016,  -38.1333,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -35.8493,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02972,  -50.0531,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03264,  -26.3073,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02387,  -25.2361,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02387,  -25.2361,  'JAYTON 2',  115.00,  10
2076,  1,  -14.875,  -6.390,  0.000,  0.000,  2,  1.03763,  -25.7314,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02802,  -48.1618,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -46.0966,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03580,  -31.3814,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01720,  -46.6163,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02238,  -50.3510,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01533,  -39.6047,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01533,  -39.6047,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01533,  -39.6047,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01533,  -39.6047,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01434,  -48.1187,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03643,  -27.4621,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00913,  -38.1603,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -35.9243,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02244,  -50.3077,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03485,  -31.2355,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02904,  -49.9189,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03806,  -23.7423,  'PANHANDL',  161.00,  10
2094,  1,  -7.783,  1.440,  0.000,  0.000,  2,  1.03672,  -23.3127,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03284,  -22.0463,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  139.052,  0.000,  0.000,  2,  1.03000,  -24.4532,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03103,  -24.4220,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04070,  -27.3330,  'RALLS 1 ',  161.00,  10
2099,  1,  -6.361,  1.440,  0.000,  0.000,  2,  1.02953,  -24.3335,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02097,  -22.2422,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02879,  -47.6511,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02957,  -48.4582,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02526,  -47.1018,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02412,  -46.9312,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02149,  -46.5088,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01233,  -51.9776,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02787,  -48.8680,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03171,  -39.8304,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02309,  -40.1401,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -26.858,  0.000,  0.000,  2,  1.03000,  -48.7476,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02868,  -42.6322,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01380,  -42.0659,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03098,  -47.2226,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03038,  -47.8659,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02348,  -46.0577,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02707,  -46.6191,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02200,  -45.8769,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02108,  -45.7291,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02620,  -46.4872,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02153,  -45.7870,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02643,  -49.5239,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02347,  -49.5162,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03811,  -22.0821,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00738,  -52.7074,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02376,  -50.2803,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02658,  -50.8657,  'VALLEY V',  161.00,  11
2127,  2,  0.005,  221.594,  0.000,  0.000,  2,  1.05260,  -28.1231,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04259,  -26.9473,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01438,  -51.8642,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03130,  -39.0926,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02509,  -37.7441,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -6.601,  0.000,  0.000,  2,  1.03000,  -38.2573,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02606,  -47.8695,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02387,  -68.4474,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01875,  -70.3386,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02110,  -23.7534,  'SWEETWAT',  115.00,  27
3004,  1,  -18.597,  5.400,  0.000,  0.000,  3,  1.01616,  -22.7060,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00272,  -77.3661,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01898,  -29.2630,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02781,  -27.8338,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01027,  -40.0859,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02961,  -36.7301,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01400,  -75.0601,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01421,  -73.1234,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00727,  -73.8908,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -39.457,  0.000,  0.000,  3,  1.03000,  -30.0508,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02477,  -65.2894,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01895,  -22.1022,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01793,  -26.5305,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -23.1087,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02758,  -35.2806,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -33.390,  0.000,  0.000,  3,  1.03000,  -36.0831,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -32.5530,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02123,  -35.5827,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01246,  -21.4445,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -23.567,  0.000,  0.000,  3,  1.03000,  -28.9152,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02870,  -36.5358,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99885,  -52.3943,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03524,  -36.7339,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02415,  -36.8870,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -35.1314,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02955,  -57.1993,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -45.608,  0.000,  0.000,  3,  1.03000,  -40.3549,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01168,  -29.8746,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01939,  -29.3664,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02042,  -19.5701,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -15.0059,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00442,  -50.1289,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00494,  -46.1513,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03213,  -27.8134,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01669,  -23.3414,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.1171,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01262,  -36.2835,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03299,  -30.9081,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01809,  -24.8710,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03299,  -30.9081,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03299,  -30.9081,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.6960,  'SILVER 4',  13.800,  27
3046,  1,  0.005,  -80.792,  0.000,  0.000,  3,  1.03000,  -35.0475,  'ROSCOE 5',  230.00,  27
3047,  1,  0.001,  -68.861,  0.000,  0.000,  3,  1.03000,  -25.5710,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.0679,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01955,  -31.3769,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.000,  -64.106,  0.000,  0.000,  3,  0.99310,  -45.4045,  'DEL RIO ',  230.00,  28
3051,  1,  -0.000,  -19.178,  0.000,  0.000,  3,  0.97924,  -47.2324,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01565,  -74.3057,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03390,  -30.5459,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01993,  -30.2360,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.6458,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.9488,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -27.0562,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03547,  -28.7141,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02055,  -24.3358,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -23.7334,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -25.1600,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.9230,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.1636,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02457,  -24.1695,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01347,  -21.2220,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01415,  -46.5015,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03081,  -24.7821,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -22.8762,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01424,  -32.2427,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02146,  -25.8206,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00743,  -22.7928,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02331,  -39.7880,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00717,  -74.8478,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -73.1810,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02512,  -42.0081,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00980,  -75.0645,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01836,  -30.0486,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02994,  -27.9450,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02707,  -26.0007,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01813,  -24.0644,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -23.9545,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02911,  -30.9166,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02350,  -28.0024,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -24.4626,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01440,  -21.8690,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00402,  -19.0692,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00472,  -18.1638,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03010,  -34.5774,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02303,  -37.1239,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02174,  -37.0202,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -26.652,  0.000,  0.000,  3,  1.02000,  -36.8800,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -30.0975,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01556,  -74.9310,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02698,  -27.0117,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -22.8837,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03244,  -22.9147,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02969,  -21.8134,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -17.2468,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01744,  -30.5710,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01468,  -34.8171,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00731,  -58.4142,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01748,  -36.8349,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01672,  -25.5188,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01185,  -60.7002,  'BUCHANAN',  115.00,  28
3105,  1,  -0.807,  0.740,  0.000,  0.000,  3,  1.01100,  -60.6361,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -60.3613,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01563,  -72.2214,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01819,  -60.8565,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02939,  -20.9867,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -18.1248,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01835,  -23.5243,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00805,  -20.7540,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00805,  -20.7540,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02232,  -38.1866,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01973,  -24.4693,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01385,  -19.8657,  'SYNDER 0',  115.00,  27
3117,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00381,  -17.8629,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00138,  -17.2084,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02547,  -74.2084,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02547,  -74.2084,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02081,  -22.0374,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -16.1821,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00341,  -76.8429,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -32.730,  0.000,  0.000,  3,  1.03000,  -71.1556,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01476,  -36.6552,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -45.282,  0.000,  0.000,  3,  1.00313,  -79.3162,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02058,  -22.3177,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01541,  -21.9592,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02686,  -22.6784,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02088,  -26.5005,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -26.3967,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02303,  -42.0697,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02871,  -24.3168,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02768,  -24.7195,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02147,  -22.3573,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01701,  -19.9703,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -27.3432,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02818,  -41.4627,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00924,  -32.4783,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01021,  -33.0071,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02232,  -23.4428,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -17.836,  0.000,  0.000,  3,  1.03000,  -42.2870,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -17.876,  0.000,  0.000,  3,  1.02546,  -41.2826,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02374,  -41.7879,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02160,  -27.1404,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -3.950,  0.000,  0.000,  3,  1.03000,  -39.3189,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -15.305,  0.000,  0.000,  3,  1.03000,  -59.2214,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01958,  -74.5071,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02458,  -101.8695,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02478,  -78.9262,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -55.940,  0.000,  0.000,  4,  1.03000,  -81.8374,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02922,  -81.7937,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02022,  -103.1854,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01774,  -69.3715,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02849,  -84.7185,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.8425,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02410,  -85.9220,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -14.758,  0.000,  0.000,  4,  1.03000,  -101.1953,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02423,  -102.2993,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02012,  -72.2295,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -78.980,  0.000,  0.000,  4,  1.03000,  -73.1035,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02490,  -69.0887,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02651,  -84.6822,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01754,  -78.7314,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01625,  -99.8735,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01437,  -84.7251,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01995,  -100.4403,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02126,  -80.4811,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02312,  -68.9706,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02953,  -67.4155,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02821,  -68.5938,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -65.2029,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02556,  -102.9687,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01508,  -62.5579,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01568,  -64.0795,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -61.6040,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02285,  -85.9237,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01295,  -87.9544,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01754,  -83.3481,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01910,  -102.3189,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01193,  -83.3622,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01080,  -75.2743,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -67.155,  0.000,  0.000,  4,  1.03000,  -80.0547,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00980,  -75.4728,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02501,  -94.9301,  'MISSION ',  230.00,  19
4040,  1,  -0.000,  -178.151,  0.000,  0.000,  4,  1.03000,  -97.3580,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02241,  -97.8449,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02695,  -101.1342,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01328,  -91.4393,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01514,  -92.6806,  'FALCON H',  115.00,  19
4045,  1,  -1.694,  -3.253,  0.000,  0.000,  4,  1.01950,  -92.5821,  'FALCON H',  13.800,  19
4046,  1,  -0.517,  -3.369,  0.000,  0.000,  4,  1.01950,  -92.6676,  'FALCON H',  13.800,  19
4047,  1,  -3.549,  -4.645,  0.000,  0.000,  4,  1.01950,  -92.5150,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01602,  -98.6405,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02093,  -96.0365,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01072,  -93.8127,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01594,  -87.2098,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01594,  -87.2098,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02498,  -87.8943,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01950,  -77.9696,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01535,  -82.9179,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02577,  -78.6421,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02003,  -81.3453,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.2806,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.4940,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.6754,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.0371,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.6363,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.0074,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01513,  -82.7955,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01513,  -82.7955,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -63.301,  0.000,  0.000,  4,  1.03000,  -102.3540,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01599,  -98.3006,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02884,  -102.3560,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01606,  -82.9641,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01928,  -91.7572,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01161,  -94.1537,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01848,  -83.1752,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02451,  -95.0784,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02896,  -96.7857,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02451,  -95.0784,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02451,  -95.0784,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02451,  -95.0784,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01484,  -83.1754,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02306,  -99.6973,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03418,  -84.1518,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02826,  -84.5831,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.1933,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.3481,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.1693,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.9352,  'CORPUS C',  13.800,  21
4086,  1,  -0.000,  -61.811,  0.000,  0.000,  4,  1.03000,  -96.9422,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -66.858,  0.000,  0.000,  4,  1.03000,  -84.6287,  'CORPUS C',  115.00,  21
4088,  1,  0.015,  -163.889,  0.000,  0.000,  4,  1.03000,  -102.6119,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -99.6617,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -99.6617,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -99.6617,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -99.6617,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -99.6617,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -99.6617,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -99.6617,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -99.6617,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -99.6617,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -99.6617,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01614,  -82.9391,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01733,  -83.1526,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01574,  -83.2325,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02075,  -96.8140,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -67.516,  0.000,  0.000,  4,  1.03000,  -102.9022,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01545,  -82.0040,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -79.9028,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01351,  -95.3533,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02703,  -101.9151,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01899,  -81.6385,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01331,  -84.2931,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02006,  -98.6659,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01631,  -99.9720,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02677,  -89.2725,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02737,  -81.0032,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02230,  -82.3642,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.8700,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.8169,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02655,  -69.1148,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01340,  -85.9986,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01199,  -93.0386,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01609,  -83.2122,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -33.026,  0.000,  0.000,  4,  1.03000,  -100.6724,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.640,  0.000,  0.000,  4,  1.02839,  -102.4839,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01699,  -84.8324,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02308,  -95.0978,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00838,  -71.4801,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01665,  -95.4995,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -45.713,  0.000,  0.000,  4,  1.03000,  -88.3647,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -66.706,  0.000,  0.000,  4,  1.03000,  -100.2667,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03543,  -82.3870,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -9.266,  0.000,  0.000,  4,  1.03000,  -83.7882,  'FREER 0 ',  115.00,  20
4131,  1,  -0.000,  -78.643,  0.000,  0.000,  4,  1.03000,  -71.0273,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02627,  -72.0271,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.0273,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.0273,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.0273,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.0273,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.0273,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.0273,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01391,  -85.6387,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03499,  -85.0548,  'SARITA 1',  230.00,  21
4141,  1,  -0.000,  -15.688,  0.000,  0.000,  4,  1.03000,  -87.2225,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.6759,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01633,  -74.2048,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01680,  -86.6432,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01607,  -82.3110,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02619,  -81.7828,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -103.261,  0.000,  0.000,  4,  1.03000,  -83.1288,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01619,  -85.8882,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00574,  -77.1130,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01576,  -83.6613,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03378,  -86.8567,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02797,  -86.0826,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.6619,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01404,  -99.7371,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01730,  -98.1285,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01744,  -84.3584,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02361,  -101.3684,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02508,  -80.6566,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01996,  -82.6033,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.8829,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7515,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7756,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02508,  -80.6566,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01647,  -97.4504,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02745,  -84.4757,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01437,  -81.9356,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02357,  -100.7487,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01937,  -82.7425,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01424,  -84.1954,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01520,  -82.6276,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -98.956,  0.000,  0.000,  4,  1.03000,  -98.7453,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02244,  -70.5083,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00376,  -70.6558,  'REFUGIO ',  115.00,  21
4174,  1,  -0.000,  -36.123,  0.000,  0.000,  4,  1.03000,  -68.3827,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -8.913,  0.000,  0.000,  4,  1.03000,  -81.7108,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03891,  -79.7116,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -77.4877,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -40.429,  0.000,  0.000,  4,  1.03000,  -73.6283,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02417,  -84.7084,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01467,  -83.2883,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02392,  -77.6655,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -77.6217,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02759,  -89.0210,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02195,  -93.8477,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.705,  0.000,  0.000,  4,  1.02571,  -90.2602,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -57.004,  0.000,  0.000,  4,  1.02935,  -101.1036,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01375,  -79.0122,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02914,  -73.8364,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00949,  -76.5369,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01853,  -82.9838,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01844,  -92.2239,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -91.9556,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01816,  -93.6745,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -96.5102,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02847,  -75.5888,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -17.813,  0.000,  0.000,  4,  1.03000,  -78.0405,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  -1.680,  0.000,  0.000,  4,  1.03000,  -80.2487,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -51.2447,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97996,  -57.5463,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00951,  -51.0137,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -50.8820,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -49.8571,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01070,  -43.7811,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -51.6249,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -51.0529,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97344,  -60.1208,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -50.1574,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -62.578,  0.000,  0.000,  5,  1.02126,  -53.7860,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01601,  -49.6453,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03074,  -48.1678,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02986,  -49.7776,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01752,  -51.4587,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -42.6837,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01865,  -44.8861,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -41.6616,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -47.5452,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -49.2469,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -47.5452,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97652,  -59.2497,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -48.6279,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -50.7834,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02280,  -51.4055,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -50.7594,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00829,  -56.9308,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -51.3816,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -51.3423,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -51.1954,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -48.7007,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -49.8964,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -48.7007,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -48.7007,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -47.5143,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -47.4765,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -48.1631,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -47.0935,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -47.5856,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -47.3884,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02081,  -52.0191,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -50.2108,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03358,  -43.3982,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -45.2952,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -47.5013,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -49.1820,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03409,  -48.4048,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -51.1193,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03409,  -48.4048,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03169,  -50.7540,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -50.6011,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95990,  -61.3495,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -43.3743,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -43.8849,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -42.6805,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -42.3624,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01439,  -53.8510,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01954,  -54.8223,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -17.617,  0.000,  0.000,  5,  1.03000,  -56.7720,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01637,  -58.5847,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -48.4259,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -49.9247,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -48.4259,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -48.4259,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -47.6620,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -47.6233,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -47.5720,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -51.3716,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -53.3453,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -50.6739,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -47.2432,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02315,  -51.5094,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00231,  -58.5039,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02176,  -53.9538,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -28.465,  0.000,  0.000,  5,  1.03000,  -55.3386,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -49.7539,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -53.7027,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00121,  -57.5138,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02244,  -57.1334,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -51.1056,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03346,  -48.8104,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -50.1471,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -51.7231,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -50.9236,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99747,  -53.6479,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00248,  -53.7410,  'CLIFTON ',  161.00,  18
5089,  1,  -2.247,  -7.190,  0.000,  0.000,  5,  1.00927,  -53.6367,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -99.463,  0.000,  0.000,  5,  1.03000,  -51.4976,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97893,  -55.9789,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -50.5483,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -129.489,  0.000,  0.000,  5,  1.03000,  -51.5641,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02183,  -51.0469,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -50.8112,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02986,  -50.7818,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -50.5358,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -80.283,  0.000,  0.000,  5,  1.03000,  -51.2098,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -44.264,  0.000,  0.000,  5,  1.03000,  -51.3871,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -51.1542,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01588,  -53.8292,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03237,  -49.2219,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03094,  -50.3833,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -50.5399,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -51.1619,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -51.1619,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -51.1619,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -99.439,  0.000,  0.000,  5,  1.03000,  -50.6681,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01636,  -51.8640,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99739,  -49.1446,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -51.1745,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00705,  -51.9563,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -51.1031,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01478,  -53.7133,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -52.2590,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -50.8143,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -51.2127,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99088,  -47.7873,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -46.8461,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03585,  -46.3775,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -25.579,  0.000,  0.000,  5,  1.03000,  -47.0408,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -51.4747,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97623,  -63.8058,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98030,  -64.6423,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -50.3025,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -51.4537,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99753,  -55.0195,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02499,  -51.4344,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01818,  -54.9732,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -50.5204,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02990,  -54.8914,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -55.9783,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00481,  -51.7861,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01478,  -45.7305,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -48.4094,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00640,  -52.0468,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02324,  -51.5254,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -52.8651,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -49.797,  0.000,  0.000,  5,  1.03000,  -51.4653,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97616,  -59.5970,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -51.8947,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99968,  -57.7464,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02905,  -50.1689,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00380,  -53.5907,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -50.7876,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -51.1316,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -51.2183,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -51.2891,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -51.5608,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01896,  -46.6803,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00637,  -54.0791,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02577,  -51.2725,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02181,  -48.9255,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00061,  -53.7297,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01833,  -46.9400,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01448,  -52.4942,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01865,  -51.6683,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02783,  -51.1883,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97537,  -63.3715,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -49.5117,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -47.041,  0.000,  0.000,  5,  1.03000,  -51.4705,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94338,  -61.0150,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02261,  -56.8252,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03346,  -48.2347,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03109,  -49.3624,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -47.6904,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03346,  -48.2347,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -51.5460,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -48.3715,  'DUBLIN 1',  161.00,  15
5170,  1,  -28.049,  8.640,  0.000,  0.000,  5,  1.01802,  -47.3483,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97201,  -56.9085,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -81.458,  0.000,  0.000,  5,  1.03000,  -51.0696,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02930,  -50.6212,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96905,  -57.3840,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -49.7899,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00248,  -47.6671,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -50.8908,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -51.5798,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -49.4074,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -50.2205,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -51.3504,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97439,  -59.1142,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02962,  -51.2534,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01814,  -52.1036,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02129,  -51.2661,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -50.7774,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -43.4695,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -51.0256,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -51.4390,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01102,  -51.0703,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -61.197,  0.000,  0.000,  5,  1.00993,  -53.9592,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03018,  -54.9513,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03088,  -55.6122,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -51.1405,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -50.6986,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -44.3187,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02209,  -45.8016,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -43.8898,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -51.0248,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99664,  -50.0752,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97340,  -58.2030,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01391,  -52.6469,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -51.0955,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02735,  -45.8850,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -46.9363,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -45.0728,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -45.4497,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -45.3372,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99807,  -51.9908,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -50.6551,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95336,  -60.6264,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01237,  -52.2387,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -51.1954,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -51.3923,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02038,  -50.9483,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -51.0880,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -78.712,  0.000,  0.000,  5,  1.03000,  -50.8518,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01885,  -51.5014,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.976,  0.000,  0.000,  5,  1.02341,  -52.5765,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -51.0091,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -57.0843,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00387,  -54.8402,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95751,  -61.2889,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -51.0345,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -52.4998,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01971,  -54.3561,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -53.4307,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -50.6638,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -51.2371,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -51.4612,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00301,  -53.5716,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -51.2429,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -50.9511,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -50.7164,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01521,  -57.8432,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -40.9254,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01384,  -39.3743,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -40.3617,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03295,  -52.6388,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02940,  -54.2860,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03205,  -55.5871,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03205,  -55.5871,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -51.6495,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -50.9312,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -51.3968,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00504,  -50.3558,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99869,  -52.9013,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -50.5806,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -50.1658,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -50.7547,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -51.0917,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02723,  -51.4177,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -50.5769,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02650,  -50.8400,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99773,  -50.8696,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00739,  -52.6346,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99856,  -53.5970,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -51.2934,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -52.0932,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -43.8836,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -47.8012,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01639,  -39.6478,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -40.8708,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -60.768,  0.000,  0.000,  5,  1.03000,  -49.2704,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -50.1425,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -50.8566,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98704,  -58.8849,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00339,  -52.7725,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01880,  -50.1261,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97356,  -56.9686,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99602,  -59.8813,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -51.4840,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -51.0315,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01912,  -51.6023,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95890,  -60.3695,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99032,  -56.2974,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -50.9796,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01226,  -56.9244,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -54.4557,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02186,  -55.5381,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02160,  -53.5854,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -53.7198,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -53.8917,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -52.1783,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01152,  -49.0750,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01484,  -49.4282,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -50.9503,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00154,  -52.9165,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -67.766,  0.000,  0.000,  5,  1.03000,  -51.0872,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99819,  -54.1039,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -51.3571,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02145,  -50.9451,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01791,  -49.1244,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -51.5337,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -48.7852,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03022,  -50.0213,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -48.7852,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.5907,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.3802,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.4498,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -48.7852,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -47.4839,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -47.8147,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03376,  -48.9324,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03138,  -50.2994,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -50.1559,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -50.8447,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02639,  -50.9872,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -51.4484,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -51.0368,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -51.6157,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02027,  -51.1901,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -50.2789,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99108,  -55.9128,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01959,  -51.3453,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -76.689,  0.000,  0.000,  5,  1.03000,  -51.4141,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -45.6866,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -46.9379,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -44.8631,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01834,  -44.7730,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01902,  -44.8985,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03269,  -48.8605,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02883,  -50.5249,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -47.0488,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -47.0452,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.2434,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95543,  -60.3641,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00634,  -56.8590,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02349,  -51.3030,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -50.6826,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -51.8561,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -51.5424,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01509,  -51.9571,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99802,  -44.3660,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -51.3229,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -50.8589,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01937,  -46.5941,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01743,  -50.2305,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -54.417,  0.000,  0.000,  5,  1.03000,  -51.3317,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -51.5448,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03007,  -50.6907,  'LEWISVIL',  161.00,  17
5342,  1,  -0.152,  -3.201,  0.000,  0.000,  5,  1.03411,  -50.7024,  'LEWISVIL',  13.800,  17
5343,  1,  -3.763,  -21.163,  0.000,  0.000,  5,  1.03994,  -50.6037,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -51.5265,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99296,  -54.4679,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -169.805,  0.000,  0.000,  5,  1.03000,  -51.0109,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99264,  -46.6831,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00465,  -52.4346,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -50.9152,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03110,  -49.1633,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -50.4255,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02529,  -51.3117,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -50.8655,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -52.0754,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01791,  -50.6916,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -51.2458,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -50.4848,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -52.2117,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -53.6591,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -50.3034,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -46.3128,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02324,  -47.1253,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -46.3128,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -45.9804,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02210,  -45.6199,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02153,  -45.5232,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -45.5472,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -45.8041,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02126,  -45.4813,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -50.3006,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -51.1817,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -51.4229,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -51.5647,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -50.7069,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -50.9724,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -50.8554,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -57.3501,  'KILLEEN ',  161.00,  13
5378,  1,  -0.000,  -119.288,  0.000,  0.000,  5,  1.02722,  -54.6139,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -51.1896,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03160,  -49.3712,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -50.9249,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.4483,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.3185,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02972,  -49.1473,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -50.1623,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -73.734,  0.000,  0.000,  5,  1.03000,  -51.2263,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02111,  -51.7789,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02103,  -50.7489,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01357,  -52.1971,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99504,  -59.4815,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97686,  -64.2213,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95701,  -66.9548,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00764,  -53.0551,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03730,  -38.6301,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03271,  -37.5190,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02056,  -40.7098,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01603,  -38.6287,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01603,  -38.6287,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -38.1918,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -50.7164,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -46.0300,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02172,  -47.7700,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -46.0300,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -46.0300,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -46.0300,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -46.0300,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00795,  -54.5240,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02451,  -51.8770,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -50.9676,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02985,  -54.6419,  'KILLEEN ',  500.00,  13
5411,  1,  0.000,  -81.980,  0.000,  0.000,  5,  1.03000,  -56.5983,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -51.4556,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -44.3770,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -46.8803,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -43.7416,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02587,  -43.7351,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -43.8119,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -43.8422,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -44.0643,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -50.3399,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -92.100,  0.000,  0.000,  5,  1.03000,  -52.3379,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -15.337,  0.000,  0.000,  5,  1.03000,  -50.8426,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -50.8426,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -50.8426,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -51.2183,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00274,  -54.8290,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01370,  -51.6537,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02866,  -50.4113,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -51.7335,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -51.4952,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -51.0443,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01658,  -51.1012,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -51.1413,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -51.5581,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01406,  -50.2364,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -51.1748,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95118,  -59.7949,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -51.0787,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01852,  -51.4762,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -72.888,  0.000,  0.000,  5,  1.03000,  -51.2770,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -50.5989,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -51.2016,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02796,  -51.1317,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -47.3116,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02053,  -49.6834,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01116,  -56.1937,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -50.7391,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03209,  -48.9599,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -50.2228,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00339,  -53.2884,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -53.6867,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -54.6734,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -49.9250,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -51.7149,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01181,  -49.5296,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00405,  -50.7272,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -50.7914,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98690,  -60.6285,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97428,  -65.4200,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94925,  -68.8366,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01565,  -56.2111,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -51.2191,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02795,  -51.3157,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03308,  -48.9372,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03126,  -50.1706,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97690,  -59.6321,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -51.5367,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02315,  -51.4251,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -51.4845,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01623,  -55.5604,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -48.7778,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -41.0552,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -47.6863,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97146,  -57.1900,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -50.7847,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97236,  -58.5321,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -56.9939,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -93.973,  0.000,  0.000,  5,  1.03000,  -51.2044,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03076,  -48.3695,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02577,  -49.7730,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01753,  -51.0709,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -95.763,  0.000,  0.000,  5,  1.03000,  -51.7000,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -50.4313,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00474,  -46.4338,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -50.6668,  'BLOOMING',  161.00,  14
6001,  1,  -0.000,  -81.564,  0.000,  0.000,  6,  1.03000,  -67.5747,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02190,  -67.5364,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03828,  -58.2377,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03412,  -60.2560,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03197,  -62.2320,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.8186,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.6959,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.7827,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.4755,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.7081,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -65.7314,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -19.903,  0.000,  0.000,  6,  1.03000,  -63.3891,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02057,  -67.7122,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01122,  -69.6869,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02711,  -67.8437,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02754,  -66.9267,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02018,  -66.9684,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -63.6259,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02427,  -63.7968,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02149,  -64.0106,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03922,  -60.0524,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03590,  -60.6874,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03126,  -61.7340,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -80.716,  0.000,  0.000,  6,  1.03000,  -64.8031,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.000,  -119.896,  0.000,  0.000,  6,  1.03000,  -67.3822,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02313,  -67.0205,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02575,  -64.0542,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02482,  -63.8250,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99868,  -73.2087,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02219,  -63.5547,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02594,  -64.2987,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02203,  -65.0045,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03433,  -59.1506,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03198,  -61.0639,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02897,  -62.4874,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02721,  -65.0179,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -66.2876,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03780,  -60.3453,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03117,  -61.9932,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02494,  -63.6877,  'AUSTIN 3',  115.00,  23
6041,  1,  -0.968,  -11.257,  0.000,  0.000,  6,  1.03998,  -60.3373,  'AUSTIN 3',  13.800,  23
6042,  1,  -5.807,  -7.229,  0.000,  0.000,  6,  1.03998,  -60.2513,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02527,  -66.4049,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01871,  -67.6016,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03424,  -63.0745,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03139,  -64.9371,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -66.9454,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03424,  -63.0745,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03424,  -63.0745,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03424,  -63.0745,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -23.301,  0.000,  0.000,  6,  1.03998,  -62.8458,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03424,  -63.0745,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -20.306,  0.000,  0.000,  6,  1.03998,  -62.8095,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -10.611,  0.000,  0.000,  6,  1.03998,  -62.5672,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00795,  -73.1937,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03079,  -61.9710,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03035,  -63.3161,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02966,  -64.0839,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95301,  -81.3466,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02431,  -67.6407,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02575,  -63.5905,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02858,  -63.3355,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02638,  -64.1631,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01893,  -67.5869,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01623,  -62.4795,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03170,  -62.0094,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02957,  -63.4863,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -65.8950,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.6511,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.1442,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.7253,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.2987,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.5337,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.5371,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02594,  -60.9508,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02438,  -62.1384,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02235,  -64.5129,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01816,  -59.8656,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02240,  -60.4470,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02101,  -60.2637,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02702,  -63.3046,  'MARBLE F',  115.00,  23
6082,  1,  -1.184,  -11.270,  0.000,  0.000,  6,  1.03972,  -63.2669,  'MARBLE F',  13.800,  23
6083,  1,  -1.184,  -10.036,  0.000,  0.000,  6,  1.03972,  -63.2920,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02754,  -63.1490,  'ROUND RO',  115.00,  23
6085,  1,  -0.022,  0.000,  0.000,  0.000,  6,  1.02754,  -63.1474,  'ROUND RO',  13.800,  23
6086,  1,  -0.477,  0.000,  0.000,  0.000,  6,  1.02760,  -63.1154,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02754,  -63.1490,  'ROUND RO',  13.800,  23
6088,  1,  -0.168,  0.000,  0.000,  0.000,  6,  1.02754,  -63.1404,  'ROUND RO',  13.800,  23
6089,  1,  -0.221,  0.000,  0.000,  0.000,  6,  1.02757,  -63.1334,  'ROUND RO',  13.800,  23
6090,  1,  -0.647,  0.000,  0.000,  0.000,  6,  1.02755,  -63.1142,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -53.942,  0.000,  0.000,  6,  1.03000,  -66.5249,  'WIMBERLE',  115.00,  23
6092,  1,  -0.000,  -19.759,  0.000,  0.000,  6,  1.03000,  -67.9189,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02108,  -66.8646,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02362,  -66.7356,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02398,  -64.2434,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -59.901,  0.000,  0.000,  6,  1.03000,  -68.8895,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -67.1633,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02246,  -63.9916,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01659,  -67.8191,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01921,  -68.6041,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -60.9948,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02974,  -61.2210,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -23.442,  0.000,  0.000,  6,  1.03000,  -62.8936,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -60.9948,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -60.9948,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03500,  -60.8127,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03759,  -56.5990,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02722,  -61.0760,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99110,  -66.0949,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.5856,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.4742,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02189,  -68.6136,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02250,  -64.0389,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01880,  -67.8038,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01945,  -67.4397,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00485,  -66.1381,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.6897,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03918,  -60.2100,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03357,  -61.4061,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03156,  -62.5416,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02089,  -67.5600,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99917,  -67.7628,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -63.5325,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02661,  -65.2200,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01561,  -69.1103,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02368,  -64.2875,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.345,  0.000,  0.000,  6,  0.94322,  -69.3626,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -68.3080,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96388,  -74.8441,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -64.6880,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02316,  -66.4260,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01958,  -64.4233,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01061,  -70.4252,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00601,  -65.2945,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01473,  -65.9580,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02835,  -64.0768,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01820,  -64.8817,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02037,  -70.2340,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01068,  -68.0586,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98942,  -65.4184,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03218,  -62.4504,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03008,  -64.0766,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02980,  -65.7257,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03218,  -62.4504,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.1591,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.2376,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.6109,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.3817,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.8961,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02815,  -67.2452,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -84.410,  0.000,  0.000,  6,  1.02719,  -70.4085,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02983,  -65.5464,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02620,  -66.3253,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01561,  -65.5300,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01916,  -68.3271,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -63.2677,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02044,  -69.0466,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -48.194,  0.000,  0.000,  6,  1.03000,  -70.9956,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -67.2778,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02227,  -63.8915,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03116,  -61.6904,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -63.3486,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02605,  -65.1865,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.0610,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.9887,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.3946,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.1390,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02139,  -67.6458,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03519,  -63.2989,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02993,  -65.0697,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02206,  -66.6993,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02306,  -63.8817,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02601,  -64.7003,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02393,  -67.3113,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02169,  -64.1333,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -65.0953,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.000,  -63.572,  0.000,  0.000,  6,  1.03000,  -65.4515,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02180,  -67.2276,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01979,  -67.7290,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01644,  -68.9834,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01927,  -65.1435,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02082,  -67.7757,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01421,  -64.7587,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02250,  -64.2713,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02152,  -64.3863,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02621,  -63.3790,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02479,  -63.6644,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01591,  -62.9304,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00615,  -66.1230,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01681,  -70.6298,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02151,  -66.7650,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02452,  -63.1054,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01960,  -65.1537,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02076,  -64.9224,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00444,  -68.1718,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02480,  -66.8871,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03206,  -63.4055,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02942,  -65.4339,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02876,  -66.4307,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01701,  -67.7489,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02253,  -67.8121,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02059,  -67.6995,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02119,  -67.5495,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01769,  -67.7786,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02729,  -63.2988,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00542,  -66.2736,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -44.676,  0.000,  0.000,  6,  1.03000,  -64.7524,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02741,  -63.9595,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00536,  -69.2679,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03925,  -59.1840,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03450,  -60.5469,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02750,  -63.3211,  'MARBLE F',  115.00,  23
6213,  1,  -3.226,  -1.396,  0.000,  0.000,  6,  1.03987,  -59.1079,  'MARBLE F',  13.800,  23
6214,  1,  -10.016,  -2.194,  0.000,  0.000,  6,  1.03987,  -59.0381,  'MARBLE F',  13.800,  23
6215,  1,  -10.016,  -8.952,  0.000,  0.000,  6,  1.03987,  -59.1467,  'MARBLE F',  13.800,  23
6216,  1,  -10.016,  -3.919,  0.000,  0.000,  6,  1.03987,  -59.0996,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01971,  -64.9752,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01741,  -65.1334,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02394,  -64.2025,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02209,  -66.8857,  'SAN ANTO',  115.00,  22
6221,  1,  -0.000,  -75.955,  0.000,  0.000,  6,  1.03000,  -71.7418,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02987,  -62.2353,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02810,  -63.0983,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02421,  -64.0994,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01620,  -67.8506,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99902,  -74.6382,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02686,  -63.4358,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02935,  -62.1268,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -44.993,  0.000,  0.000,  6,  1.03000,  -63.1392,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02451,  -64.4887,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01611,  -65.3009,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02490,  -63.7499,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02086,  -63.9698,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03240,  -63.6048,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03101,  -64.6040,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02638,  -66.3937,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93708,  -70.0402,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02572,  -63.6194,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03666,  -62.5247,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -64.5200,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02736,  -65.9044,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03666,  -62.5247,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.9627,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.0236,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.2570,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.8744,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.2743,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.0154,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.7881,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01985,  -67.5782,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -67.1232,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01393,  -65.0894,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01416,  -69.4411,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03575,  -59.8032,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03357,  -60.7604,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02605,  -63.1018,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03340,  -59.4446,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03132,  -59.1165,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03575,  -59.8032,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03299,  -59.3719,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02032,  -67.7093,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02502,  -61.9599,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02503,  -66.2834,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02548,  -67.9067,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02993,  -65.0522,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.082,  -1.719,  0.000,  0.000,  6,  1.03211,  -65.0586,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.03338,  -65.0622,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.082,  -1.719,  0.000,  0.000,  6,  1.03211,  -65.0586,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.03338,  -65.0622,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.326,  -6.817,  0.000,  0.000,  6,  1.03851,  -65.0770,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.199,  -4.090,  0.000,  0.000,  6,  1.03544,  -65.0447,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.03338,  -65.0622,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.03338,  -65.0622,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.152,  -3.201,  0.000,  0.000,  6,  1.03398,  -65.0640,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02048,  -67.3772,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02054,  -68.7199,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02839,  -63.5151,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02427,  -64.4057,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02925,  -63.5468,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02458,  -65.5394,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -67.6934,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02497,  -64.3807,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02206,  -68.2026,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02282,  -67.0733,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02727,  -68.1385,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -88.538,  0.000,  0.000,  6,  1.03000,  -70.5718,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02749,  -65.5413,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01972,  -67.3330,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01994,  -64.2455,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02951,  -63.6063,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02342,  -67.3347,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03621,  -59.4127,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03220,  -61.2485,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02699,  -63.3745,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03432,  -59.1143,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03458,  -59.1578,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03169,  -58.7177,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -61.9231,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03065,  -63.1560,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03025,  -63.8791,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -61.9231,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02360,  -61.0466,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -61.6270,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02454,  -61.1873,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02358,  -61.0349,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02561,  -63.4800,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01850,  -67.5129,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -67.1616,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99656,  -70.9497,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02631,  -66.7363,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01344,  -67.4694,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02917,  -66.3486,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02381,  -64.2637,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02400,  -67.1087,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03476,  -60.2289,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -57.0517,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02528,  -58.4396,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02363,  -60.0857,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02266,  -61.2822,  'GEORGETO',  115.00,  23
6320,  1,  -0.000,  -104.482,  0.000,  0.000,  6,  1.03000,  -66.7497,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02655,  -66.4158,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02514,  -68.2361,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01906,  -67.4703,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02423,  -66.9468,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94896,  -68.4343,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01787,  -66.4782,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00907,  -68.1436,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99189,  -72.7740,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00426,  -71.4142,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02511,  -63.9973,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -114.194,  0.000,  0.000,  6,  1.03000,  -63.9895,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01974,  -67.6083,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03178,  -63.5361,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02989,  -65.0525,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02551,  -66.2981,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95823,  -76.0512,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02757,  -66.9290,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94180,  -69.6136,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01818,  -64.4834,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02304,  -68.5070,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01825,  -69.9324,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03399,  -59.3072,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03205,  -61.2627,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03018,  -62.2831,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02229,  -64.1303,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01859,  -70.1147,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.2110,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03557,  -60.9414,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02787,  -63.0535,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02440,  -67.1433,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -63.1720,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03110,  -61.7216,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02770,  -62.8029,  'ROUND RO',  115.00,  23
6356,  1,  -0.000,  -108.945,  0.000,  0.000,  6,  1.03000,  -67.5497,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98242,  -77.0862,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -79.659,  0.000,  0.000,  6,  1.03000,  -64.9677,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03288,  -60.5538,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01143,  -59.9149,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00795,  -61.7709,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03643,  -64.3044,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03012,  -66.4309,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02700,  -68.8529,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.6595,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9377,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7524,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7246,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.6585,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -71.2282,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02733,  -71.4867,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00237,  -69.7343,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01394,  -71.5615,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01345,  -70.9693,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01345,  -70.9693,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02187,  -69.4016,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01765,  -71.2321,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02386,  -58.3819,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01995,  -60.8195,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02312,  -62.4084,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02386,  -58.3819,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02386,  -58.3819,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02386,  -58.3819,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02386,  -58.3819,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02386,  -58.3819,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02333,  -69.2941,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -71.1434,  'SPRING 1',  115.00,  5
7028,  1,  -0.030,  -202.897,  0.000,  0.000,  7,  1.02000,  -70.9535,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01316,  -59.7690,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01489,  -64.6119,  'PORT LAV',  115.00,  6
7031,  1,  -6.045,  0.000,  0.000,  0.000,  7,  1.01391,  -59.3307,  'PORT LAV',  13.800,  6
7032,  1,  -1.558,  0.000,  0.000,  0.000,  7,  1.01336,  -59.6560,  'PORT LAV',  13.800,  6
7033,  1,  -1.558,  0.000,  0.000,  0.000,  7,  1.01336,  -59.6560,  'PORT LAV',  13.800,  6
7034,  1,  -0.498,  0.000,  0.000,  0.000,  7,  1.01323,  -59.7329,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02877,  -67.8050,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02344,  -69.2866,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03167,  -65.9028,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02296,  -67.0913,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01845,  -69.7536,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03009,  -66.6138,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02418,  -68.7766,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02114,  -57.7595,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02020,  -59.7997,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00949,  -61.4040,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.1660,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02958,  -57.4890,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03102,  -66.1120,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02445,  -67.4685,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02165,  -70.1538,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01359,  -71.2962,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01767,  -71.4154,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01543,  -70.4479,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02213,  -67.8199,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01026,  -71.6418,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01759,  -70.1662,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02508,  -68.2890,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01619,  -70.7210,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00540,  -54.7509,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01060,  -56.5040,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01902,  -59.0180,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00235,  -54.2688,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00262,  -54.3101,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00242,  -54.2745,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00308,  -54.3872,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00289,  -54.3501,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00269,  -54.3201,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00564,  -72.3629,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00544,  -61.6784,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00406,  -64.7784,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01530,  -70.0973,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98869,  -58.2076,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02125,  -69.0491,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02732,  -66.8813,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02461,  -68.3353,  'GALVESTO',  115.00,  2
7075,  1,  -0.006,  -213.777,  0.000,  0.000,  7,  1.03000,  -69.4880,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03821,  -63.7187,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03526,  -65.0108,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02763,  -67.7789,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5413,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.2093,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1957,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5104,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02779,  -66.4102,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02252,  -68.3005,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01173,  -68.1626,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01426,  -70.6866,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01731,  -69.4601,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99881,  -70.6190,  'RICHMOND',  115.00,  3
7089,  1,  -0.141,  -239.592,  0.000,  0.000,  7,  1.03000,  -71.7453,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01496,  -70.9761,  'PINEHURS',  115.00,  5
7091,  1,  -0.005,  -168.409,  0.000,  0.000,  7,  1.03000,  -71.7722,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01327,  -71.0117,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00916,  -71.3851,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02288,  -71.9078,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97028,  -47.4754,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98235,  -51.1775,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98615,  -52.5823,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -38.6647,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01477,  -70.3984,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01656,  -70.5535,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01015,  -71.5445,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01494,  -70.5248,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03641,  -63.7460,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02992,  -65.9973,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02764,  -68.4595,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.5070,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03641,  -63.7460,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03641,  -63.7460,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6027,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5744,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.0386,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.3768,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.0856,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.0853,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00120,  -69.9881,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01562,  -71.0418,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01012,  -71.4909,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01512,  -70.3762,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00797,  -71.8358,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00797,  -71.8358,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00797,  -71.8358,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98618,  -57.7840,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01252,  -71.0515,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03393,  -63.7798,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02337,  -66.8190,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02054,  -68.4435,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02375,  -69.1271,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02033,  -61.3411,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03478,  -63.6633,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -66.1836,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02095,  -68.5608,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03478,  -63.6633,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03191,  -62.7949,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03111,  -62.5718,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03071,  -62.4631,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03075,  -62.4172,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03204,  -62.8353,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03478,  -63.6633,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03478,  -63.6633,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03478,  -63.6633,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03478,  -63.6633,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01552,  -72.0773,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01609,  -70.0426,  'HOUSTON ',  115.00,  4
7145,  1,  -0.007,  -149.276,  0.000,  0.000,  7,  1.03000,  -72.2788,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.2788,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01632,  -70.6295,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -71.7227,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00435,  -60.6877,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03198,  -67.1329,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02907,  -69.2525,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01449,  -70.7253,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97810,  -55.0118,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02028,  -71.3597,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01025,  -70.9321,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02270,  -68.6440,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01819,  -70.5299,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00843,  -71.6249,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03437,  -66.0804,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02786,  -67.5087,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02218,  -69.5822,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.8013,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6447,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.7645,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.7966,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.5707,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.4596,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03437,  -66.0804,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03437,  -66.0804,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7381,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -66.9407,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02629,  -68.2274,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00744,  -72.0988,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01416,  -69.8957,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03380,  -66.4009,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02593,  -68.0024,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -70.9534,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01050,  -71.8970,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01072,  -70.2602,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01381,  -71.2044,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01065,  -71.8662,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00574,  -69.9850,  'PATTISON',  115.00,  3
7183,  1,  -0.038,  -238.885,  0.000,  0.000,  7,  1.03000,  -71.7489,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02887,  -65.2736,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02393,  -66.6263,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -63.6050,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02287,  -66.5421,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01851,  -69.6368,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -63.6050,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -63.6050,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -63.6050,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -63.6050,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -63.6050,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.5127,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.3390,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.9253,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -63.1692,  'HOUSTON ',  13.800,  3
7198,  1,  -0.008,  -111.597,  0.000,  0.000,  7,  1.03000,  -71.1303,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03284,  -65.8448,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02627,  -68.2441,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02328,  -70.5945,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01091,  -71.0416,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99750,  -65.2833,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03792,  -63.6283,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03390,  -65.2310,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03074,  -67.5114,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03792,  -63.6283,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5054,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.8511,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.0086,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.1829,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.9031,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01880,  -69.3017,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01183,  -70.7542,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01588,  -70.8839,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -71.2388,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01470,  -71.3575,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01400,  -71.0574,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00985,  -67.4115,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01038,  -71.2274,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -71.0493,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01326,  -70.7275,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01620,  -70.8381,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01100,  -71.3929,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00900,  -72.0723,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01605,  -71.0433,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03489,  -65.6474,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02403,  -67.6720,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02061,  -69.1848,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01863,  -69.0114,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -69.3277,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02731,  -68.6837,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01080,  -71.4908,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01607,  -71.8305,  'PORTER 0',  115.00,  5
7235,  1,  -0.086,  -113.375,  0.000,  0.000,  7,  1.03000,  -71.9201,  'CYPRESS ',  115.00,  3
7236,  1,  -0.009,  -115.100,  0.000,  0.000,  7,  1.03000,  -71.7435,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00250,  -69.0936,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -51.894,  0.000,  0.000,  7,  1.03000,  -69.9618,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -69.6839,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01493,  -71.2706,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01080,  -71.5354,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01291,  -71.3829,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01756,  -70.8683,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01095,  -69.6987,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01531,  -72.0245,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00609,  -72.0421,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99979,  -65.6461,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00786,  -71.7258,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -71.2103,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01936,  -70.7024,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01401,  -71.7922,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02228,  -64.6363,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01333,  -66.7135,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02662,  -70.4684,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01711,  -70.0242,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01273,  -70.7861,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01268,  -70.1420,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01402,  -70.6807,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -70.8362,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02047,  -69.6796,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99469,  -56.0550,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.058,  0.000,  0.000,  7,  1.00792,  -57.9442,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -63.8872,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03117,  -65.4107,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02216,  -68.4100,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03223,  -63.1540,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -63.8872,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -63.8872,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -63.8872,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03235,  -63.5342,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01119,  -70.8627,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01359,  -70.4916,  'HOUSTON ',  115.00,  3
7273,  1,  -0.002,  -98.488,  0.000,  0.000,  7,  1.03000,  -69.1165,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -62.7654,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01491,  -64.0706,  'VICTORIA',  115.00,  6
7276,  1,  -0.021,  -347.735,  0.000,  0.000,  7,  1.03000,  -71.6117,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -43.372,  0.000,  0.000,  7,  1.03000,  -63.2216,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02854,  -66.5279,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02439,  -68.4121,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02854,  -66.5279,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02854,  -66.5279,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03217,  -65.6568,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02027,  -68.4429,  'BAYTOWN ',  115.00,  4
7284,  1,  -0.850,  0.000,  0.000,  0.000,  7,  1.03228,  -65.5974,  'BAYTOWN ',  13.200,  4
7285,  1,  -4.408,  0.000,  0.000,  0.000,  7,  1.03222,  -65.4445,  'BAYTOWN ',  13.200,  4
7286,  1,  -4.408,  0.000,  0.000,  0.000,  7,  1.03271,  -65.3488,  'BAYTOWN ',  13.200,  4
7287,  1,  -4.408,  0.000,  0.000,  0.000,  7,  1.03271,  -65.3488,  'BAYTOWN ',  13.200,  4
7288,  1,  -4.408,  0.000,  0.000,  0.000,  7,  1.03271,  -65.3488,  'BAYTOWN ',  13.200,  4
7289,  1,  -8.818,  0.000,  0.000,  0.000,  7,  1.03229,  -65.3209,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01132,  -71.7409,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00474,  -72.2169,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01957,  -70.2332,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01929,  -68.9479,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -8.095,  0.000,  0.000,  7,  1.03000,  -68.1866,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01246,  -71.4103,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00717,  -71.9798,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00978,  -71.0102,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01282,  -71.5636,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00117,  -67.8419,  'EAGLE LA',  115.00,  1
7300,  1,  -0.003,  -96.462,  0.000,  0.000,  7,  1.03000,  -71.8866,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01185,  -70.2866,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99807,  -60.9543,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01451,  -62.2138,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99130,  -56.3213,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00706,  -60.7920,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00787,  -64.5547,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99130,  -56.3213,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99130,  -56.3213,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99130,  -56.3213,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99130,  -56.3213,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00289,  -55.9403,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02432,  -63.9546,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01004,  -65.9996,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00216,  -69.3925,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02189,  -70.9006,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01149,  -70.5271,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01623,  -69.3777,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01037,  -70.8590,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01289,  -71.1512,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03531,  -63.6513,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -64.0711,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02311,  -66.3731,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03256,  -63.2215,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03151,  -63.0711,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03148,  -63.0683,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03347,  -63.3675,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01588,  -62.0114,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01239,  -63.2010,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2436,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01262,  -71.1293,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -64.6070,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02814,  -66.2797,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01903,  -69.3850,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -64.6070,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9386,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01649,  -70.0980,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00899,  -64.0873,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01328,  -70.8063,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00348,  -64.6713,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00411,  -70.4394,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01037,  -61.9666,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01915,  -66.5665,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00360,  -69.4223,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00890,  -71.9142,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01473,  -70.5047,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03615,  -63.0530,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03025,  -64.9044,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02533,  -67.0306,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5111,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7536,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3298,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.4552,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7433,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.3226,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.3160,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.3932,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03615,  -63.0530,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.5772,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.4268,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0043,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6516,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01002,  -71.4847,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01611,  -69.1094,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00179,  -69.0382,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01698,  -71.1030,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03597,  -64.4560,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02975,  -66.4864,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02351,  -68.9948,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9046,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7547,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.8766,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9183,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.2553,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.0231,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.6661,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7271,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9034,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7607,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.8139,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -67.1723,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01653,  -71.5151,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01164,  -71.0161,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01681,  -68.3153,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01046,  -71.2898,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01302,  -71.7510,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01137,  -71.2524,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00984,  -71.8164,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01739,  -71.6996,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.9790,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03346,  -67.0552,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02786,  -68.3579,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02251,  -69.3750,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00156,  -64.4404,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01137,  -71.0258,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01657,  -71.5579,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01013,  -70.9585,  'HOUSTON ',  115.00,  3
7397,  1,  -0.009,  -80.595,  0.000,  0.000,  7,  1.03000,  -70.6306,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01870,  -69.9149,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01598,  -70.4134,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03408,  -64.5062,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02926,  -65.9553,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02492,  -68.5420,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01807,  -69.7615,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01036,  -71.9673,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02443,  -68.6930,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01234,  -55.7474,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01090,  -56.8055,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99762,  -59.3109,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02064,  -67.2459,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01202,  -70.3247,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01573,  -71.4787,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01204,  -67.7043,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00624,  -66.2278,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02146,  -57.6229,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01593,  -59.3688,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01477,  -60.7319,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01814,  -71.0814,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01817,  -70.8103,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01893,  -69.0823,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02439,  -68.3464,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01638,  -70.6515,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.1144,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03071,  -66.0559,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02083,  -68.5485,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00915,  -71.8906,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98889,  -63.3668,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00880,  -72.0538,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.5815,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02517,  -63.1758,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01148,  -65.7573,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01970,  -70.1813,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01707,  -63.7569,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02147,  -59.5674,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02339,  -57.1309,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -29.240,  0.000,  0.000,  8,  1.03000,  -61.7203,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02865,  -60.1927,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -55.917,  0.000,  0.000,  8,  1.03000,  -60.6979,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -26.088,  0.000,  0.000,  8,  1.03000,  -55.3518,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02348,  -55.7796,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01554,  -56.8817,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01665,  -71.0803,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01740,  -57.8014,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02212,  -52.3385,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02676,  -69.2110,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -41.144,  0.000,  0.000,  8,  1.03000,  -57.0869,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01340,  -63.8125,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02073,  -61.9995,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -42.163,  0.000,  0.000,  8,  1.03000,  -68.8228,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02040,  -55.8459,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03034,  -53.5905,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -53.461,  0.000,  0.000,  8,  1.03000,  -55.8201,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01611,  -56.5599,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02978,  -57.9925,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -9.023,  0.000,  0.000,  8,  1.03000,  -60.2167,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02689,  -61.2651,  'LUFKIN 1',  115.00,  8
8024,  1,  -6.855,  0.000,  0.000,  0.000,  8,  1.02772,  -60.7813,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -27.939,  0.000,  0.000,  8,  1.03000,  -58.0435,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01594,  -57.7313,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02733,  -55.7513,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01686,  -57.8109,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01388,  -56.9373,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03990,  -65.4948,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03770,  -66.2085,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03143,  -68.0965,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.6852,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.8522,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.9212,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.8917,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01447,  -63.9311,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02383,  -51.7442,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02275,  -57.1343,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01629,  -55.5500,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -23.356,  0.000,  0.000,  8,  1.03000,  -60.2459,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01615,  -62.7239,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02456,  -48.6671,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02635,  -49.7634,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02602,  -51.5307,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02206,  -48.2814,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02248,  -48.3374,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -47.9350,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02294,  -48.4096,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02126,  -48.1475,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02306,  -48.4304,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02642,  -56.2602,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01548,  -56.2162,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01233,  -57.8303,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03077,  -56.2789,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02831,  -56.7561,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03018,  -49.0595,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02973,  -50.3380,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02735,  -51.7054,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02336,  -48.1091,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02196,  -47.9097,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03256,  -54.2221,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02073,  -61.8568,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02537,  -52.0962,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01968,  -54.7235,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02377,  -51.2427,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01530,  -48.2598,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02422,  -51.2125,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02498,  -53.6906,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -45.9763,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -46.3792,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01528,  -54.1131,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01848,  -56.5084,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03440,  -45.6552,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03532,  -48.5926,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03566,  -51.9903,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -44.2873,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -44.2124,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03060,  -44.5320,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -44.3610,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02026,  -56.8166,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03622,  -52.9406,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02605,  -53.1487,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99544,  -57.8383,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99798,  -57.9106,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00478,  -58.0979,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.6709,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.0971,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02772,  -56.4232,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02231,  -60.0985,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -9.507,  0.000,  0.000,  8,  1.03000,  -53.0165,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01606,  -58.7784,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02819,  -49.8600,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02176,  -66.1751,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01435,  -67.5956,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01799,  -55.3928,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03330,  -52.2189,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03270,  -54.3094,  'CUSHING ',  115.00,  8
8099,  1,  -17.760,  0.000,  0.000,  0.000,  8,  1.03368,  -51.2948,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02688,  -56.5112,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02127,  -61.8788,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97067,  -66.5317,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01898,  -55.8649,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02085,  -70.8658,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02988,  -48.3512,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02306,  -50.3484,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -2.137,  0.000,  0.000,  8,  1.03000,  -50.8801,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01870,  -56.4508,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01497,  -55.1848,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -17.825,  0.000,  0.000,  8,  1.03000,  -53.6919,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02232,  -62.1109,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03772,  -50.5563,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03641,  -51.5345,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03455,  -53.0868,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03772,  -50.5563,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -49.8314,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -49.9326,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01524,  -63.1944,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03339,  -53.7395,  'HENDERSO',  115.00,  8
8120,  1,  -0.000,  -32.021,  0.000,  0.000,  8,  1.03000,  -68.0978,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02871,  -56.3162,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02526,  -68.8317,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01725,  -54.9095,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02649,  -52.2935,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.758,  0.000,  0.000,  8,  1.02889,  -62.8000,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03410,  -46.8021,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03411,  -47.4545,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03465,  -48.6685,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03041,  -46.2801,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -45.5027,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -46.1369,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01157,  -56.2626,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03175,  -53.1616,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02960,  -54.7206,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02778,  -56.2065,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02485,  -55.6390,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02297,  -61.6044,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -30.605,  0.000,  0.000,  8,  1.03000,  -56.9936,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02047,  -66.4356,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01724,  -67.4196,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02566,  -67.2899,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02214,  -51.0930,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02956,  -68.2589,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02207,  -53.0778,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02576,  -53.9499,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01339,  -58.3592,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.0032,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02435,  -52.4361,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01990,  -54.5839,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02133,  -61.5773,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -27.162,  0.000,  0.000,  8,  1.03000,  -60.9586,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02823,  -68.3089,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01619,  -56.3818,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02128,  -56.9673,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03198,  -52.9549,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01928,  -60.6732,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98766,  -64.6399,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03714,  -65.3920,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -37.784,  0.000,  0.000,  8,  1.03000,  -65.4717,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02815,  -67.4028,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.515,  5.210,  0.000,  0.000,  1,  1.00778,  -32.2129,  'ODESSA 2',  11.500,  9
11002,  1,  10.691,  3.017,  0.000,  0.000,  1,  1.02402,  -29.2787,  'PRESIDIO',  11.500,  9
11007,  1,  4.495,  1.272,  0.000,  0.000,  1,  1.02731,  -29.2104,  'VAN HORN',  11.500,  9
11012,  1,  1.942,  0.550,  0.000,  0.000,  1,  1.00399,  -36.9553,  'SANDERSO',  11.500,  9
11013,  1,  22.375,  6.287,  0.000,  0.000,  1,  1.01106,  -27.0192,  'MONAHANS',  11.500,  9
11014,  1,  1.506,  0.426,  0.000,  0.000,  1,  1.01613,  -24.4900,  'GRANDFAL',  11.500,  9
11015,  1,  5.210,  1.474,  0.000,  0.000,  1,  1.03094,  -29.2776,  'MARFA 0S',  11.500,  9
11016,  1,  2.511,  0.711,  0.000,  0.000,  1,  1.02445,  -21.3253,  'GARDEN C',  11.500,  9
11017,  1,  17.058,  4.802,  0.000,  0.000,  1,  0.99886,  -31.4346,  'ODESSA 4',  11.500,  9
11018,  1,  0.058,  0.017,  0.000,  0.000,  1,  0.99815,  -31.9361,  'NOTREES ',  11.500,  9
11019,  1,  47.393,  13.198,  0.000,  0.000,  1,  1.02427,  -31.8535,  'MIDLAND ',  11.500,  9
11024,  1,  57.643,  15.974,  0.000,  0.000,  1,  0.99877,  -32.3168,  'ODESSA 6',  11.500,  9
11027,  1,  38.016,  10.624,  0.000,  0.000,  1,  1.02734,  -29.0728,  'MIDLAND ',  11.500,  9
11028,  1,  7.191,  2.032,  0.000,  0.000,  1,  1.02519,  -20.8657,  'COAHOMA ',  11.500,  9
11029,  1,  79.966,  21.992,  0.000,  0.000,  1,  1.01597,  -30.5845,  'MIDLAND ',  11.500,  9
11030,  1,  8.871,  2.505,  0.000,  0.000,  1,  1.02736,  -25.3510,  'ALPINE 0',  11.500,  9
11031,  1,  3.488,  0.987,  0.000,  0.000,  1,  1.02229,  -28.4044,  'FORT DAV',  11.500,  9
11036,  1,  8.478,  2.394,  0.000,  0.000,  1,  0.99649,  -23.5343,  'CRANE 0S',  11.500,  9
11037,  1,  88.828,  24.314,  0.000,  0.000,  1,  0.99633,  -32.4481,  'ODESSA 5',  11.500,  9
11040,  1,  34.581,  9.671,  0.000,  0.000,  1,  1.00748,  -32.6661,  'ANDREWS ',  11.500,  9
11044,  1,  8.612,  2.432,  0.000,  0.000,  1,  1.02165,  -31.9102,  'BIG LAKE',  11.500,  9
11045,  1,  62.021,  17.168,  0.000,  0.000,  1,  1.01012,  -32.2768,  'MIDLAND ',  11.500,  9
11046,  1,  9.589,  2.708,  0.000,  0.000,  1,  1.02731,  -32.1259,  'OZONA 0S',  11.500,  9
11054,  1,  9.413,  2.658,  0.000,  0.000,  1,  1.01869,  -24.5711,  'STANTON ',  11.500,  9
11055,  1,  3.821,  1.081,  0.000,  0.000,  1,  1.01644,  -21.3278,  'ODONNELL',  11.500,  9
11058,  1,  10.483,  2.959,  0.000,  0.000,  1,  1.02293,  -24.9716,  'IRAAN 3 ',  11.500,  9
11064,  1,  76.674,  21.099,  0.000,  0.000,  1,  1.00465,  -32.7326,  'ODESSA 3',  11.500,  9
11067,  1,  52.092,  14.473,  0.000,  0.000,  1,  1.00860,  -19.5220,  'BIG SPRI',  11.500,  9
11068,  1,  46.260,  12.874,  0.000,  0.000,  1,  0.99503,  -23.7485,  'MIDLAND ',  11.500,  9
11071,  1,  82.666,  22.704,  0.000,  0.000,  1,  1.01148,  -31.6697,  'ODESSA 1',  11.500,  9
11083,  1,  27.716,  7.774,  0.000,  0.000,  1,  1.02374,  -23.2989,  'FORT STO',  11.500,  9
11085,  1,  13.278,  3.743,  0.000,  0.000,  1,  1.01100,  -27.7598,  'KERMIT 0',  11.500,  9
11086,  1,  35.345,  9.885,  0.000,  0.000,  1,  1.02064,  -29.3887,  'PECOS 0S',  11.500,  9
11087,  1,  0.846,  0.240,  0.000,  0.000,  1,  1.02730,  -28.5960,  'SHEFFIEL',  11.500,  9
11089,  1,  18.496,  5.204,  0.000,  0.000,  1,  1.00855,  -23.2450,  'LAMESA 0',  11.500,  9
11091,  1,  4.871,  1.378,  0.000,  0.000,  1,  1.03791,  -27.9096,  'RALLS 2 ',  16.100,  9
12001,  1,  30.653,  8.588,  0.000,  0.000,  2,  1.02024,  -49.1498,  'PARIS 3 ',  16.100,  11
12007,  1,  3.447,  0.975,  0.000,  0.000,  2,  1.02411,  -48.5478,  'HONEY GR',  16.100,  11
12008,  1,  8.475,  2.394,  0.000,  0.000,  2,  1.02279,  -28.2978,  'MEMPHIS ',  16.100,  10
12009,  1,  33.356,  9.337,  0.000,  0.000,  2,  1.02734,  -39.3726,  'IOWA PAR',  16.100,  11
12010,  1,  45.955,  12.806,  0.000,  0.000,  2,  1.02735,  -32.6862,  'VERNON 2',  16.100,  10
12014,  1,  27.450,  7.700,  0.000,  0.000,  2,  1.02239,  -29.3126,  'CHILDRES',  16.100,  10
12015,  1,  3.238,  0.917,  0.000,  0.000,  2,  1.01991,  -49.2612,  'FORESTBU',  16.100,  11
12016,  1,  34.517,  9.658,  0.000,  0.000,  2,  1.02286,  -51.1268,  'SHERMAN ',  16.100,  11
12020,  1,  16.567,  4.665,  0.000,  0.000,  2,  1.00840,  -39.4478,  'WICHITA ',  16.100,  11
12022,  1,  3.975,  1.125,  0.000,  0.000,  2,  1.02507,  -48.2830,  'PARIS 2 ',  16.100,  11
12025,  1,  27.262,  7.645,  0.000,  0.000,  2,  1.00549,  -39.1896,  'WICHITA ',  16.100,  11
12026,  1,  21.744,  6.113,  0.000,  0.000,  2,  1.03506,  -25.8830,  'WHEELER ',  16.100,  10
12027,  1,  1.660,  0.470,  0.000,  0.000,  2,  1.02051,  -49.4661,  'DEPORT 0',  16.100,  11
12028,  1,  8.549,  2.414,  0.000,  0.000,  2,  1.01149,  -40.6642,  'WICHITA ',  16.100,  11
12029,  1,  3.089,  0.874,  0.000,  0.000,  2,  1.02974,  -28.9884,  'SILVERTO',  16.100,  10
12030,  1,  15.175,  4.275,  0.000,  0.000,  2,  1.01491,  -50.4679,  'BONHAM 0',  16.100,  11
12031,  1,  3.267,  0.925,  0.000,  0.000,  2,  1.03724,  -28.3785,  'MATADOR ',  16.100,  10
12032,  1,  1.839,  0.521,  0.000,  0.000,  2,  1.02502,  -48.2933,  'ARTHUR C',  16.100,  11
12033,  1,  5.406,  1.529,  0.000,  0.000,  2,  1.00671,  -51.9237,  'LEONARD ',  16.100,  11
12034,  1,  2.876,  0.814,  0.000,  0.000,  2,  1.02463,  -50.8533,  'GORDONVI',  16.100,  11
12035,  1,  3.863,  1.093,  0.000,  0.000,  2,  1.03306,  -29.3893,  'KNOX CIT',  16.100,  10
12036,  1,  36.839,  10.295,  0.000,  0.000,  2,  1.00936,  -39.3197,  'WICHITA ',  16.100,  11
12037,  1,  2.049,  0.580,  0.000,  0.000,  2,  1.02577,  -49.1439,  'LINDSAY ',  16.100,  11
12038,  1,  1.191,  0.337,  0.000,  0.000,  2,  1.02388,  -48.9243,  'ECTOR 0S',  16.100,  11
12039,  1,  1.522,  0.431,  0.000,  0.000,  2,  1.00951,  -48.7231,  'SUNSET 0',  16.100,  11
12040,  1,  9.675,  2.732,  0.000,  0.000,  2,  1.02500,  -48.7392,  'CLARKSVI',  16.100,  11
12043,  1,  2.301,  0.651,  0.000,  0.000,  2,  1.02386,  -50.9811,  'SADLER 0',  16.100,  11
12044,  1,  15.362,  4.329,  0.000,  0.000,  2,  1.02563,  -49.4534,  'WHITESBO',  16.100,  11
12045,  1,  7.013,  1.982,  0.000,  0.000,  2,  1.00885,  -39.7142,  'SHEPPARD',  16.100,  11
12046,  1,  12.598,  3.553,  0.000,  0.000,  2,  1.02557,  -50.6860,  'POTTSBOR',  16.100,  11
12047,  1,  8.209,  2.320,  0.000,  0.000,  2,  1.02618,  -48.7342,  'BELLS 0S',  16.100,  11
12048,  1,  4.639,  1.312,  0.000,  0.000,  2,  1.03808,  -29.1476,  'CROSBYTO',  16.100,  10
12049,  1,  6.677,  1.888,  0.000,  0.000,  2,  1.02356,  -35.9143,  'ELECTRA ',  16.100,  10
12050,  1,  2.278,  0.645,  0.000,  0.000,  2,  1.00795,  -51.6177,  'PATTONVI',  16.100,  11
12051,  1,  13.605,  3.835,  0.000,  0.000,  2,  1.01133,  -44.5280,  'HENRIETT',  16.100,  11
12052,  1,  29.384,  8.237,  0.000,  0.000,  2,  1.02350,  -27.0583,  'PANHANDL',  16.100,  10
12053,  1,  17.032,  4.795,  0.000,  0.000,  2,  1.01204,  -48.2291,  'BOWIE 0S',  16.100,  11
12055,  1,  25.742,  7.224,  0.000,  0.000,  2,  1.00808,  -39.0238,  'WICHITA ',  16.100,  11
12060,  1,  2.012,  0.569,  0.000,  0.000,  2,  1.00906,  -50.8033,  'ROXTON 0',  16.100,  11
12063,  1,  32.659,  9.145,  0.000,  0.000,  2,  1.02734,  -50.3805,  'DENISON ',  16.100,  11
12064,  1,  5.391,  1.525,  0.000,  0.000,  2,  1.01711,  -49.5061,  'SUMNER 0',  16.100,  11
12065,  1,  62.122,  17.208,  0.000,  0.000,  2,  1.02736,  -50.0124,  'GAINESVI',  16.100,  11
12066,  1,  3.867,  1.094,  0.000,  0.000,  2,  1.03167,  -27.7658,  'ASPERMON',  16.100,  10
12067,  1,  37.059,  10.354,  0.000,  0.000,  2,  1.00382,  -39.2181,  'WICHITA ',  16.100,  11
12068,  1,  4.909,  1.388,  0.000,  0.000,  2,  1.00600,  -38.1971,  'WINDTHOR',  16.100,  11
12069,  1,  9.778,  2.761,  0.000,  0.000,  2,  1.02731,  -50.6828,  'HOWE 0SE',  16.100,  11
12072,  1,  3.054,  0.865,  0.000,  0.000,  2,  1.02702,  -49.7008,  'COLLINSV',  16.100,  11
12079,  1,  3.624,  1.025,  0.000,  0.000,  2,  1.03312,  -31.3489,  'PADUCAH ',  16.100,  10
12080,  1,  7.373,  2.083,  0.000,  0.000,  2,  1.01447,  -46.3369,  'NOCONA 0',  16.100,  11
12081,  1,  1.574,  0.446,  0.000,  0.000,  2,  1.01966,  -50.0010,  'DODD CIT',  16.100,  11
12082,  1,  29.728,  8.330,  0.000,  0.000,  2,  1.01263,  -39.4496,  'WICHITA ',  16.100,  11
12086,  1,  1.134,  0.321,  0.000,  0.000,  2,  1.01160,  -47.8161,  'MONTAGUE',  16.100,  11
12087,  1,  6.832,  1.931,  0.000,  0.000,  2,  1.03376,  -27.4972,  'SPUR 0SE',  16.100,  10
12090,  1,  1.187,  0.336,  0.000,  0.000,  2,  1.01972,  -49.9584,  'ANNONA 0',  16.100,  11
12091,  1,  5.477,  1.549,  0.000,  0.000,  2,  1.03217,  -31.2064,  'SEYMOUR ',  16.100,  10
12092,  1,  7.752,  2.190,  0.000,  0.000,  2,  1.02635,  -49.5697,  'DENISON ',  16.100,  11
12106,  1,  6.040,  1.708,  0.000,  0.000,  2,  1.00959,  -51.6099,  'WHITEWRI',  16.100,  11
12107,  1,  26.671,  7.484,  0.000,  0.000,  2,  1.02519,  -48.5383,  'SHERMAN ',  16.100,  11
12108,  1,  1.585,  0.449,  0.000,  0.000,  2,  1.02902,  -39.6545,  'ROCHESTE',  16.100,  10
12109,  1,  7.853,  2.218,  0.000,  0.000,  2,  1.02038,  -39.9676,  'BURKBURN',  16.100,  11
12110,  1,  4.395,  1.243,  0.000,  0.000,  2,  1.02731,  -48.4179,  'MUENSTER',  16.100,  11
12111,  1,  2.972,  0.841,  0.000,  0.000,  2,  1.02598,  -42.4104,  'ARCHER C',  16.100,  11
12112,  1,  3.384,  0.958,  0.000,  0.000,  2,  1.01107,  -41.8695,  'PETROLIA',  16.100,  11
12114,  1,  37.025,  10.351,  0.000,  0.000,  2,  1.02772,  -47.5511,  'PARIS 1 ',  16.100,  11
12121,  1,  1.386,  0.392,  0.000,  0.000,  2,  1.02373,  -49.1842,  'BAGWELL ',  16.100,  11
12122,  1,  3.267,  0.925,  0.000,  0.000,  2,  1.02075,  -49.1796,  'TELEPHON',  16.100,  11
12124,  1,  10.994,  3.102,  0.000,  0.000,  2,  1.00464,  -52.3322,  'VAN ALST',  16.100,  11
12125,  1,  1.843,  0.522,  0.000,  0.000,  2,  1.02105,  -49.9301,  'TIOGA 0S',  16.100,  11
12126,  1,  11.159,  3.149,  0.000,  0.000,  2,  1.02389,  -50.5024,  'VALLEY V',  16.100,  11
12129,  1,  2.861,  0.810,  0.000,  0.000,  2,  1.01165,  -51.4962,  'TRENTON ',  16.100,  11
12132,  1,  6.813,  1.926,  0.000,  0.000,  2,  1.02731,  -38.1105,  'HASKELL ',  11.500,  10
12133,  1,  1.239,  0.351,  0.000,  0.000,  2,  1.02336,  -47.5591,  'SAINT JO',  16.100,  11
13002,  1,  53.581,  14.882,  0.000,  0.000,  3,  1.01608,  -69.6436,  'KERRVILL',  11.500,  28
13005,  1,  3.302,  0.934,  0.000,  0.000,  3,  0.99995,  -76.5657,  'LEAKEY 0',  11.500,  28
13006,  1,  5.740,  1.623,  0.000,  0.000,  3,  1.01626,  -29.2845,  'HAMLIN 0',  11.500,  27
13007,  1,  4.725,  1.336,  0.000,  0.000,  3,  1.02511,  -27.8712,  'MERKEL 3',  11.500,  27
13008,  1,  12.900,  3.637,  0.000,  0.000,  3,  1.00753,  -39.9277,  'COLEMAN ',  11.500,  27
13009,  1,  4.729,  1.338,  0.000,  0.000,  3,  1.02692,  -36.6104,  'SONORA 0',  11.500,  28
13010,  1,  1.329,  0.376,  0.000,  0.000,  3,  1.01127,  -74.2876,  'CAMP WOO',  11.500,  28
13011,  1,  13.210,  3.724,  0.000,  0.000,  3,  1.01149,  -72.3845,  'LLANO 0S',  11.500,  28
13012,  1,  0.286,  0.081,  0.000,  0.000,  3,  1.00451,  -73.1459,  'WILLOW C',  11.500,  28
13013,  1,  27.208,  7.633,  0.000,  0.000,  3,  1.02733,  -30.0473,  'ABILENE ',  11.500,  27
13014,  1,  11.819,  3.334,  0.000,  0.000,  3,  1.02207,  -64.6763,  'KINGSLAN',  11.500,  28
13015,  1,  3.505,  0.992,  0.000,  0.000,  3,  1.01623,  -22.2488,  'ROSCOE 6',  11.500,  27
13021,  1,  0.631,  0.179,  0.000,  0.000,  3,  1.01851,  -35.4916,  'LUEDERS ',  11.500,  27
13022,  1,  9.525,  2.689,  0.000,  0.000,  3,  1.00973,  -21.6094,  'COLORADO',  11.500,  27
13023,  1,  2.244,  0.635,  0.000,  0.000,  3,  1.02731,  -28.9315,  'STAMFORD',  11.500,  27
13024,  1,  8.650,  2.443,  0.000,  0.000,  3,  1.02601,  -36.4204,  'ELDORADO',  11.500,  28
13025,  1,  7.059,  1.995,  0.000,  0.000,  3,  0.99608,  -52.0339,  'SAN SABA',  11.500,  28
13029,  1,  2.629,  0.744,  0.000,  0.000,  3,  1.02685,  -56.7225,  'LOMETA 0',  11.500,  28
13030,  1,  50.178,  13.961,  0.000,  0.000,  3,  1.02735,  -40.1715,  'SAN ANGE',  11.500,  27
13031,  1,  8.864,  2.503,  0.000,  0.000,  3,  1.00894,  -29.8932,  'TUSCOLA ',  11.500,  27
13032,  1,  37.107,  10.371,  0.000,  0.000,  3,  1.01671,  -29.3857,  'ABILENE ',  11.500,  27
13035,  1,  1.948,  0.552,  0.000,  0.000,  3,  1.00166,  -49.8019,  'CHEROKEE',  11.500,  28
13036,  1,  2.366,  0.670,  0.000,  0.000,  3,  1.00218,  -45.8931,  'RICHLAND',  11.500,  28
13040,  1,  10.801,  3.048,  0.000,  0.000,  3,  1.00988,  -36.1893,  'BALLINGE',  11.500,  27
13042,  1,  5.721,  1.617,  0.000,  0.000,  3,  1.01536,  -24.9702,  'SILVER 1',  11.500,  27
13049,  1,  7.432,  2.100,  0.000,  0.000,  3,  1.01684,  -31.3610,  'ANSON 0S',  11.500,  27
13051,  1,  136.361,  36.539,  0.000,  0.000,  3,  0.97655,  -46.9846,  'DEL RIO ',  11.500,  28
13052,  1,  3.284,  0.929,  0.000,  0.000,  3,  1.01292,  -73.5446,  'HUNT 0SE',  11.500,  28
13066,  1,  17.299,  4.870,  0.000,  0.000,  3,  1.01143,  -46.2273,  'BRADY 0S',  11.500,  28
13069,  1,  2.852,  0.807,  0.000,  0.000,  3,  1.01151,  -32.2172,  'OVALO 0S',  11.500,  27
13072,  1,  5.489,  1.552,  0.000,  0.000,  3,  1.02060,  -39.6214,  'MILES 0S',  11.500,  27
13075,  1,  4.374,  1.237,  0.000,  0.000,  3,  1.02241,  -41.8008,  'MASON 0S',  11.500,  28
13076,  1,  3.797,  1.074,  0.000,  0.000,  3,  1.00705,  -74.2964,  'BRACKETT',  11.500,  28
13077,  1,  25.882,  7.263,  0.000,  0.000,  3,  1.01565,  -30.0571,  'ABILENE ',  11.500,  27
13093,  1,  3.094,  0.876,  0.000,  0.000,  3,  1.01283,  -74.1591,  'ROCKSPRI',  11.500,  28
13099,  1,  7.385,  2.087,  0.000,  0.000,  3,  1.01471,  -30.5714,  'DYESS AF',  11.500,  27
13100,  1,  3.203,  0.907,  0.000,  0.000,  3,  1.01195,  -34.7463,  'HAWLEY 0',  11.500,  27
13101,  1,  4.144,  1.172,  0.000,  0.000,  3,  1.00455,  -57.9395,  'BUCHANAN',  11.500,  28
13102,  1,  40.632,  11.340,  0.000,  0.000,  3,  1.01479,  -36.7259,  'ABILENE ',  11.500,  27
13103,  1,  23.606,  6.630,  0.000,  0.000,  3,  1.01401,  -25.6081,  'SWEETWAT',  11.500,  27
13107,  1,  8.186,  2.312,  0.000,  0.000,  3,  1.01290,  -71.4968,  'INGRAM 0',  11.500,  28
13108,  1,  10.577,  2.985,  0.000,  0.000,  3,  1.01547,  -60.3275,  'KEMPNER ',  11.500,  28
13114,  1,  73.024,  20.139,  0.000,  0.000,  3,  1.01967,  -38.0490,  'SAN ANGE',  11.500,  27
13115,  1,  6.670,  1.885,  0.000,  0.000,  3,  1.01702,  -24.5738,  'ROTAN 0S',  11.500,  27
13123,  1,  24.162,  6.783,  0.000,  0.000,  3,  1.00067,  -76.0507,  'UVALDE 0',  11.500,  28
13124,  1,  33.721,  9.438,  0.000,  0.000,  3,  1.02734,  -70.4348,  'FREDERIC',  11.500,  28
13125,  1,  38.460,  10.742,  0.000,  0.000,  3,  1.01206,  -36.5522,  'ABILENE ',  11.500,  27
13126,  1,  4.399,  1.244,  0.000,  0.000,  3,  1.00036,  -78.4813,  'SABINAL ',  11.500,  28
13128,  1,  1.834,  0.519,  0.000,  0.000,  3,  1.01267,  -22.1120,  'LORAINE ',  11.500,  27
13130,  1,  64.698,  17.899,  0.000,  0.000,  3,  1.01823,  -26.5683,  'SAN ANGE',  11.500,  27
13132,  1,  5.440,  1.538,  0.000,  0.000,  3,  1.02032,  -41.8635,  'EDEN 0SE',  11.500,  28
13136,  1,  13.451,  3.792,  0.000,  0.000,  3,  1.01430,  -20.1561,  'SNYDER 2',  11.500,  27
13138,  1,  8.252,  2.331,  0.000,  0.000,  3,  1.02549,  -41.2619,  'MENARD 0',  11.500,  28
13139,  1,  8.342,  2.356,  0.000,  0.000,  3,  1.00650,  -32.4541,  'WINTERS ',  11.500,  27
13140,  1,  0.126,  0.036,  0.000,  0.000,  3,  1.00745,  -32.9725,  'GOLDSBOR',  11.500,  27
13142,  1,  3.839,  1.087,  0.000,  0.000,  3,  1.02731,  -42.0699,  'GOODFELL',  11.500,  27
13143,  1,  4.266,  1.207,  0.000,  0.000,  3,  1.02275,  -41.0876,  'SANTA AN',  11.500,  28
13144,  1,  3.299,  0.934,  0.000,  0.000,  3,  1.02103,  -41.5858,  'ROWENA 0',  11.500,  28
13145,  1,  2.006,  0.568,  0.000,  0.000,  3,  1.01889,  -27.1963,  'TRENT 2 ',  11.500,  27
13146,  1,  6.821,  1.928,  0.000,  0.000,  3,  1.02731,  -39.1536,  'JUNCTION',  11.500,  28
13147,  1,  17.439,  4.910,  0.000,  0.000,  3,  1.02732,  -58.7088,  'LAMPASAS',  11.500,  28
14002,  1,  0.412,  0.117,  0.000,  0.000,  4,  1.01685,  -73.7383,  'LAUGHLIN',  11.500,  20
14003,  1,  71.482,  19.727,  0.000,  0.000,  4,  1.02194,  -100.6182,  'EDINBURG',  11.500,  19
14005,  1,  94.365,  25.830,  0.000,  0.000,  4,  1.02739,  -80.9301,  'LAREDO 7',  11.500,  20
14006,  1,  1.832,  0.519,  0.000,  0.000,  4,  1.02653,  -80.8879,  'BRUNI 2 ',  11.500,  20
14007,  1,  127.353,  34.400,  0.000,  0.000,  4,  1.01762,  -101.9155,  'MCALLEN ',  11.500,  19
14008,  1,  21.552,  6.058,  0.000,  0.000,  4,  1.01503,  -68.6944,  'POTEET 0',  11.500,  20
14011,  1,  6.072,  1.716,  0.000,  0.000,  4,  1.02139,  -84.9494,  'HEBBRONV',  11.500,  19
14012,  1,  6.551,  1.852,  0.000,  0.000,  4,  1.02731,  -99.9502,  'PROGRESO',  11.500,  19
14013,  1,  46.074,  12.836,  0.000,  0.000,  4,  1.02156,  -101.0408,  'EDINBURG',  11.500,  19
14015,  1,  80.930,  22.264,  0.000,  0.000,  4,  1.02738,  -72.3486,  'EAGLE PA',  11.500,  20
14016,  1,  2.357,  0.667,  0.000,  0.000,  4,  1.02219,  -68.4091,  'CHARLOTT',  11.500,  20
14017,  1,  21.817,  6.133,  0.000,  0.000,  4,  1.02383,  -83.7288,  'CORPUS C',  11.500,  21
14018,  1,  4.500,  1.273,  0.000,  0.000,  4,  1.01482,  -77.8912,  'WOODSBOR',  11.500,  21
14019,  1,  72.693,  20.043,  0.000,  0.000,  4,  1.01359,  -98.6656,  'MERCEDES',  11.500,  19
14020,  1,  46.596,  12.974,  0.000,  0.000,  4,  1.01168,  -83.7836,  'CORPUS C',  11.500,  21
14021,  1,  14.161,  3.991,  0.000,  0.000,  4,  1.01724,  -99.2187,  'EDCOUCH ',  11.500,  19
14022,  1,  3.403,  0.963,  0.000,  0.000,  4,  1.01854,  -79.6064,  'ENCINAL ',  11.500,  20
14023,  1,  2.603,  0.737,  0.000,  0.000,  4,  1.02041,  -68.2949,  'MOORE 0S',  11.500,  20
14027,  1,  52.623,  14.625,  0.000,  0.000,  4,  1.02290,  -101.6971,  'MCALLEN ',  11.500,  19
14031,  1,  1.560,  0.442,  0.000,  0.000,  4,  1.02013,  -84.9524,  'SAN YGNA',  11.500,  20
14032,  1,  43.237,  12.054,  0.000,  0.000,  4,  1.01025,  -86.9580,  'KINGSVIL',  11.500,  21
14033,  1,  65.763,  18.182,  0.000,  0.000,  4,  1.01488,  -82.4272,  'LAREDO 6',  11.500,  20
14034,  1,  27.861,  7.813,  0.000,  0.000,  4,  1.01640,  -101.0654,  'HIDALGO ',  11.500,  19
14035,  1,  43.751,  12.194,  0.000,  0.000,  4,  1.00923,  -82.4471,  'CORPUS C',  11.500,  21
14036,  1,  24.541,  6.889,  0.000,  0.000,  4,  1.00807,  -74.5015,  'CRYSTAL ',  11.500,  20
14037,  1,  17.930,  5.048,  0.000,  0.000,  4,  1.02732,  -79.1786,  'SINTON 0',  11.500,  21
14038,  1,  54.436,  15.110,  0.000,  0.000,  4,  1.00711,  -74.6977,  'BEEVILLE',  11.500,  21
14040,  1,  115.956,  31.485,  0.000,  0.000,  4,  1.02741,  -96.1798,  'MISSION ',  11.500,  19
14042,  1,  102.579,  27.986,  0.000,  0.000,  4,  1.02434,  -99.8932,  'SAN JUAN',  11.500,  19
14043,  1,  2.232,  0.632,  0.000,  0.000,  4,  1.01054,  -90.3818,  'FALCON H',  11.500,  19
14048,  1,  8.658,  2.445,  0.000,  0.000,  4,  1.01329,  -97.4544,  'LA JOYA ',  11.500,  19
14051,  1,  34.544,  9.662,  0.000,  0.000,  4,  1.01324,  -86.2233,  'BISHOP 0',  11.500,  21
14053,  1,  0.044,  0.012,  0.000,  0.000,  4,  1.02231,  -86.8869,  'ARMSTRON',  11.500,  19
14054,  1,  3.094,  0.876,  0.000,  0.000,  4,  1.01678,  -77.1407,  'SKIDMORE',  11.500,  21
14055,  1,  6.082,  1.719,  0.000,  0.000,  4,  1.01262,  -82.0069,  'CORPUS C',  11.500,  21
14064,  1,  3.214,  0.910,  0.000,  0.000,  4,  1.01240,  -81.8869,  'CORPUS C',  11.500,  21
14066,  1,  72.401,  19.980,  0.000,  0.000,  4,  1.02737,  -101.0886,  'WESLACO ',  11.500,  19
14067,  1,  80.104,  22.025,  0.000,  0.000,  4,  1.01334,  -97.1204,  'HARLINGE',  11.500,  19
14068,  1,  9.931,  2.804,  0.000,  0.000,  4,  1.02615,  -101.0918,  'ELSA 0SE',  11.500,  19
14069,  1,  1.033,  0.293,  0.000,  0.000,  4,  1.01333,  -82.0516,  'CORPUS C',  11.500,  21
14071,  1,  151.594,  40.525,  0.000,  0.000,  4,  1.00901,  -93.0505,  'BROWNSVI',  11.500,  19
14072,  1,  13.474,  3.799,  0.000,  0.000,  4,  1.01576,  -82.2564,  'CORPUS C',  11.500,  21
14078,  1,  25.207,  7.075,  0.000,  0.000,  4,  1.01213,  -82.2605,  'CORPUS C',  11.500,  21
14079,  1,  146.136,  39.200,  0.000,  0.000,  4,  1.02049,  -98.4854,  'MISSION ',  11.500,  19
14086,  1,  13.554,  3.822,  0.000,  0.000,  4,  1.02732,  -95.7713,  'RIO HOND',  11.500,  19
14087,  1,  0.916,  0.259,  0.000,  0.000,  4,  1.02730,  -83.6727,  'CORPUS C',  11.500,  21
14088,  1,  183.757,  50.273,  0.000,  0.000,  4,  1.02739,  -101.3420,  'PHARR 0S',  11.500,  19
14089,  1,  4.581,  1.296,  0.000,  0.000,  4,  1.01634,  -98.4546,  'SANTA RO',  11.500,  19
14099,  1,  10.245,  2.892,  0.000,  0.000,  4,  1.01342,  -82.0269,  'ODEM 0SE',  11.500,  21
14100,  1,  27.251,  7.644,  0.000,  0.000,  4,  1.01462,  -82.2355,  'CORPUS C',  11.500,  21
14101,  1,  87.468,  23.982,  0.000,  0.000,  4,  1.01309,  -82.3156,  'LAREDO 3',  11.500,  20
14102,  1,  15.983,  4.502,  0.000,  0.000,  4,  1.01804,  -95.6548,  'OLMITO 0',  11.500,  19
14103,  1,  104.215,  28.422,  0.000,  0.000,  4,  1.02740,  -101.6272,  'EDINBURG',  11.500,  19
14106,  1,  24.831,  6.971,  0.000,  0.000,  4,  1.01079,  -94.2273,  'PORT ISA',  11.500,  19
14107,  1,  61.558,  17.053,  0.000,  0.000,  4,  1.02438,  -100.6604,  'DONNA 0S',  11.500,  19
14108,  1,  11.397,  3.216,  0.000,  0.000,  4,  1.01627,  -80.7460,  'INGLESID',  11.500,  21
14109,  1,  45.777,  12.750,  0.000,  0.000,  4,  1.01061,  -83.3603,  'CORPUS C',  11.500,  21
14110,  1,  45.541,  12.688,  0.000,  0.000,  4,  1.01738,  -97.4751,  'LOS FRES',  11.500,  19
14111,  1,  80.396,  22.103,  0.000,  0.000,  4,  1.01365,  -98.7623,  'HARLINGE',  11.500,  19
14112,  1,  2.611,  0.739,  0.000,  0.000,  4,  1.02407,  -88.2387,  'RIVIERA ',  11.500,  21
14117,  1,  7.952,  2.246,  0.000,  0.000,  4,  1.02385,  -68.4331,  'JOURDANT',  11.500,  20
14118,  1,  9.271,  2.618,  0.000,  0.000,  4,  1.01067,  -85.0359,  'GEORGE W',  11.500,  21
14119,  1,  41.822,  11.666,  0.000,  0.000,  4,  1.00928,  -91.9545,  'ROMA 0SE',  11.500,  19
14120,  1,  19.086,  5.370,  0.000,  0.000,  4,  1.01337,  -82.2953,  'CORPUS C',  11.500,  21
14121,  1,  3.036,  0.859,  0.000,  0.000,  4,  1.02731,  -99.4364,  'SANTA MA',  11.500,  19
14122,  1,  124.592,  33.716,  0.000,  0.000,  4,  1.02581,  -101.2178,  'MCALLEN ',  11.500,  19
14123,  1,  42.439,  11.836,  0.000,  0.000,  4,  1.01430,  -83.8863,  'CORPUS C',  11.500,  21
14124,  1,  18.018,  5.072,  0.000,  0.000,  4,  1.02038,  -93.9662,  'FALFURRI',  11.500,  19
14125,  1,  3.147,  0.891,  0.000,  0.000,  4,  1.00563,  -70.7762,  'PETTUS 0',  11.500,  21
14126,  1,  96.529,  26.376,  0.000,  0.000,  4,  1.01401,  -94.3676,  'BROWNSVI',  11.500,  19
14127,  1,  42.702,  11.913,  0.000,  0.000,  4,  1.02734,  -87.3435,  'ALICE 0S',  11.500,  21
14128,  1,  104.879,  28.596,  0.000,  0.000,  4,  1.02740,  -99.0377,  'RIO GRAN',  11.500,  19
14129,  1,  7.732,  2.184,  0.000,  0.000,  4,  1.03276,  -81.4646,  'PREMONT ',  11.500,  20
14130,  1,  4.690,  1.327,  0.000,  0.000,  4,  1.02731,  -82.8469,  'FREER 0S',  11.500,  20
14132,  1,  14.622,  4.121,  0.000,  0.000,  4,  1.02358,  -71.2948,  'PEARSALL',  11.500,  20
14139,  1,  7.767,  2.194,  0.000,  0.000,  4,  1.01118,  -84.6818,  'SANDIA 0',  11.500,  21
14143,  1,  11.563,  3.262,  0.000,  0.000,  4,  1.01360,  -73.4448,  'DILLEY 0',  11.500,  20
14144,  1,  11.163,  3.150,  0.000,  0.000,  4,  1.01408,  -85.6657,  'ORANGE G',  11.500,  21
14145,  1,  20.456,  5.752,  0.000,  0.000,  4,  1.01336,  -81.4098,  'PORTLAND',  11.500,  21
14147,  1,  128.062,  34.614,  0.000,  0.000,  4,  1.02743,  -82.1989,  'LAREDO 4',  11.500,  20
14148,  1,  9.989,  2.820,  0.000,  0.000,  4,  1.01347,  -84.9245,  'THREE RI',  11.500,  20
14149,  1,  37.617,  10.507,  0.000,  0.000,  4,  1.00301,  -76.3137,  'ROCKPORT',  11.500,  21
14150,  1,  7.172,  2.027,  0.000,  0.000,  4,  1.01303,  -82.7369,  'CORPUS C',  11.500,  21
14154,  1,  26.543,  7.447,  0.000,  0.000,  4,  1.01133,  -98.5339,  'PENITAS ',  11.500,  19
14155,  1,  9.700,  2.739,  0.000,  0.000,  4,  1.01458,  -96.9500,  'SULLIVAN',  11.500,  19
14156,  1,  67.587,  18.673,  0.000,  0.000,  4,  1.01478,  -83.4200,  'CORPUS C',  11.500,  21
14157,  1,  79.903,  21.981,  0.000,  0.000,  4,  1.02098,  -100.1268,  'MISSION ',  11.500,  19
14159,  1,  23.880,  6.707,  0.000,  0.000,  4,  1.01726,  -81.6930,  'CORPUS C',  11.500,  21
14164,  1,  1.098,  0.311,  0.000,  0.000,  4,  1.01373,  -96.2846,  'GRULLA 0',  11.500,  19
14167,  1,  2.853,  0.807,  0.000,  0.000,  4,  1.02086,  -99.5180,  'HARGILL ',  11.500,  19
14168,  1,  4.267,  1.207,  0.000,  0.000,  4,  1.01665,  -81.8303,  'CORPUS C',  11.500,  21
14169,  1,  22.069,  6.202,  0.000,  0.000,  4,  1.01152,  -83.2633,  'MATHIS 0',  11.500,  21
14170,  1,  17.631,  4.963,  0.000,  0.000,  4,  1.01248,  -81.7219,  'ARANSAS ',  11.500,  21
14171,  1,  113.692,  30.896,  0.000,  0.000,  4,  1.02741,  -97.5429,  'SAN BENI',  11.500,  19
14172,  1,  21.397,  6.015,  0.000,  0.000,  4,  1.01974,  -69.8064,  'PLEASANT',  11.500,  20
14173,  1,  5.281,  1.493,  0.000,  0.000,  4,  1.00100,  -69.9713,  'REFUGIO ',  11.500,  21
14174,  1,  12.517,  3.531,  0.000,  0.000,  4,  1.02732,  -67.7103,  'LYTLE 0S',  11.500,  20
14175,  1,  1.843,  0.522,  0.000,  0.000,  4,  1.02731,  -80.8057,  'LAREDO 2',  11.500,  20
14178,  1,  12.313,  3.473,  0.000,  0.000,  4,  1.02732,  -72.8644,  'GOLIAD 0',  11.500,  21
14179,  1,  10.271,  2.899,  0.000,  0.000,  4,  1.02147,  -83.7570,  'SAN DIEG',  11.500,  20
14180,  1,  6.955,  1.965,  0.000,  0.000,  4,  1.01194,  -82.3716,  'PORT ARA',  11.500,  21
14182,  1,  15.128,  4.262,  0.000,  0.000,  4,  1.00749,  -76.8086,  'TAFT 1 1',  11.500,  21
14185,  1,  22.770,  6.398,  0.000,  0.000,  4,  1.02303,  -89.2102,  'ZAPATA 0',  11.500,  19
14186,  1,  24.512,  6.884,  0.000,  0.000,  4,  1.02667,  -99.8607,  'SANTA RO',  11.500,  19
14187,  1,  9.639,  2.721,  0.000,  0.000,  4,  1.01102,  -78.1710,  'COTULLA ',  11.500,  20
14188,  1,  1.541,  0.436,  0.000,  0.000,  4,  1.02644,  -73.0695,  'QUEMADO ',  11.500,  20
14189,  1,  16.715,  4.706,  0.000,  0.000,  4,  1.00676,  -75.7435,  'CARRIZO ',  11.500,  20
14190,  1,  103.901,  28.315,  0.000,  0.000,  4,  1.01591,  -82.0682,  'LAREDO 5',  11.500,  20
14191,  1,  36.869,  10.305,  0.000,  0.000,  4,  1.01574,  -91.1473,  'RAYMONDV',  11.500,  19
14193,  1,  121.599,  32.912,  0.000,  0.000,  4,  1.01555,  -92.5728,  'BROWNSVI',  11.500,  19
15003,  1,  0.808,  0.229,  0.000,  0.000,  5,  1.02394,  -50.8748,  'GARLAND ',  16.100,  16
15004,  1,  38.067,  10.621,  0.000,  0.000,  5,  0.97716,  -57.1177,  'KERENS 0',  16.100,  14
15005,  1,  4.530,  1.281,  0.000,  0.000,  5,  1.00676,  -50.6657,  'LIPAN 0S',  16.100,  18
15006,  1,  2.848,  0.806,  0.000,  0.000,  5,  1.02736,  -50.5149,  'DALLAS 2',  16.100,  16
15007,  1,  57.216,  15.876,  0.000,  0.000,  5,  1.02533,  -49.5099,  'DENTON 4',  16.100,  17
15008,  1,  28.295,  7.932,  0.000,  0.000,  5,  1.00798,  -43.5581,  'ALBANY 2',  16.100,  15
15009,  1,  1.448,  0.410,  0.000,  0.000,  5,  1.02575,  -51.2464,  'DALLAS 2',  16.100,  16
15010,  1,  24.453,  6.868,  0.000,  0.000,  5,  1.02706,  -50.6831,  'PLANO 2 ',  16.100,  16
15011,  1,  78.547,  21.555,  0.000,  0.000,  5,  0.97067,  -59.6550,  'THORNTON',  16.100,  13
15012,  1,  3.871,  1.095,  0.000,  0.000,  5,  1.02352,  -49.8069,  'DENTON 5',  16.100,  17
15013,  1,  35.836,  10.020,  0.000,  0.000,  5,  1.01857,  -53.3772,  'EARLY 0S',  16.100,  15
15014,  1,  9.361,  2.643,  0.000,  0.000,  5,  1.01328,  -49.3143,  'DECATUR ',  16.100,  17
15016,  1,  10.338,  2.918,  0.000,  0.000,  5,  1.02717,  -49.4300,  'KELLER 2',  16.100,  17
15017,  1,  92.303,  25.262,  0.000,  0.000,  5,  1.01488,  -51.0944,  'PONDER 0',  16.100,  17
15022,  1,  8.215,  2.321,  0.000,  0.000,  5,  1.02535,  -48.9103,  'ALEDO 1 ',  16.100,  17
15024,  1,  141.161,  37.740,  0.000,  0.000,  5,  0.97383,  -58.7954,  'GATESVIL',  16.100,  13
15025,  1,  20.562,  5.782,  0.000,  0.000,  5,  1.02155,  -48.3061,  'CLEBURNE',  16.100,  18
15026,  1,  43.300,  12.075,  0.000,  0.000,  5,  1.02230,  -50.4232,  'FORT WOR',  16.100,  17
15027,  1,  39.514,  11.035,  0.000,  0.000,  5,  1.02012,  -51.0367,  'FORT WOR',  16.100,  17
15028,  1,  36.727,  10.269,  0.000,  0.000,  5,  1.02555,  -50.3963,  'FORT WOR',  16.100,  17
15029,  1,  5.170,  1.462,  0.000,  0.000,  5,  1.00554,  -56.4810,  'TROY 0SE',  16.100,  13
15030,  1,  5.686,  1.608,  0.000,  0.000,  5,  1.01742,  -51.0159,  'SPRINGTO',  16.100,  12
15031,  1,  81.581,  22.429,  0.000,  0.000,  5,  1.02120,  -50.9735,  'PRINCETO',  16.100,  16
15032,  1,  18.377,  5.172,  0.000,  0.000,  5,  1.02234,  -50.8279,  'DALLAS 2',  16.100,  16
15034,  1,  28.400,  7.964,  0.000,  0.000,  5,  1.02411,  -49.5499,  'DALLAS 1',  16.100,  16
15043,  1,  33.749,  9.444,  0.000,  0.000,  5,  1.01812,  -51.6417,  'ROYSE CI',  16.100,  16
15044,  1,  41.523,  11.586,  0.000,  0.000,  5,  1.01779,  -49.8652,  'BOYD 0SE',  16.100,  17
15046,  1,  17.283,  4.867,  0.000,  0.000,  5,  1.02822,  -45.0247,  'STEPHENV',  16.100,  18
15048,  1,  35.304,  9.875,  0.000,  0.000,  5,  1.02359,  -48.8484,  'MANSFIEL',  16.100,  17
15050,  1,  98.400,  26.886,  0.000,  0.000,  5,  1.02309,  -50.7525,  'GREENVIL',  16.100,  16
15053,  1,  37.863,  10.582,  0.000,  0.000,  5,  1.02638,  -50.2399,  'PLANO 4 ',  16.100,  16
15054,  1,  51.178,  14.193,  0.000,  0.000,  5,  0.95706,  -60.8789,  'GROESBEC',  16.100,  14
15056,  1,  11.111,  3.135,  0.000,  0.000,  5,  1.02297,  -43.6444,  'GRAHAM 1',  16.100,  12
15062,  1,  26.236,  7.362,  0.000,  0.000,  5,  1.01367,  -58.0973,  'MABANK 2',  11.500,  14
15064,  1,  16.203,  4.564,  0.000,  0.000,  5,  1.02696,  -49.5747,  'ARLINGTO',  16.100,  17
15070,  1,  32.274,  9.037,  0.000,  0.000,  5,  1.02204,  -51.0014,  'DALLAS 4',  16.100,  17
15071,  1,  25.446,  7.142,  0.000,  0.000,  5,  1.01738,  -52.9455,  'WACO 3 0',  16.100,  13
15072,  1,  32.522,  9.107,  0.000,  0.000,  5,  1.02763,  -50.3102,  'DALLAS 1',  16.100,  16
15073,  1,  42.445,  11.838,  0.000,  0.000,  5,  1.01767,  -46.9496,  'BANGS 0S',  16.100,  15
15074,  1,  6.005,  1.698,  0.000,  0.000,  5,  1.02045,  -51.1384,  'PROSPER ',  16.100,  16
15075,  1,  11.604,  3.273,  0.000,  0.000,  5,  0.99955,  -58.0331,  'EVANT 0S',  16.100,  18
15077,  1,  1.408,  0.399,  0.000,  0.000,  5,  1.02731,  -54.8937,  'TERRELL ',  11.500,  16
15078,  1,  2.974,  0.842,  0.000,  0.000,  5,  1.02555,  -49.4083,  'AUBREY 0',  16.100,  17
15079,  1,  38.041,  10.629,  0.000,  0.000,  5,  1.02267,  -53.2911,  'WACO 4 0',  16.100,  13
15080,  1,  18.110,  5.096,  0.000,  0.000,  5,  0.99846,  -57.0615,  'LORENA 0',  16.100,  13
15081,  1,  13.102,  3.694,  0.000,  0.000,  5,  1.01973,  -56.6649,  'FORT HOO',  16.100,  13
15082,  1,  37.953,  10.606,  0.000,  0.000,  5,  1.02515,  -50.7368,  'ARLINGTO',  16.100,  17
15084,  1,  50.912,  14.161,  0.000,  0.000,  5,  1.02773,  -49.7925,  'MCKINNEY',  16.100,  16
15085,  1,  81.286,  22.345,  0.000,  0.000,  5,  1.01681,  -51.3522,  'DALLAS 3',  16.100,  17
15086,  1,  16.485,  4.643,  0.000,  0.000,  5,  1.02329,  -50.5599,  'ARLINGTO',  16.100,  17
15087,  1,  36.273,  10.131,  0.000,  0.000,  5,  0.99472,  -53.2671,  'MILFORD ',  16.100,  14
15090,  1,  1.498,  0.424,  0.000,  0.000,  5,  1.02731,  -51.1198,  'DALLAS 1',  16.100,  16
15091,  1,  58.372,  16.152,  0.000,  0.000,  5,  0.97615,  -55.5788,  'FROST 0S',  16.100,  14
15092,  1,  1.426,  0.404,  0.000,  0.000,  5,  1.02148,  -50.1930,  'GRANDVIE',  16.100,  14
15093,  1,  6.321,  1.787,  0.000,  0.000,  5,  1.02731,  -51.1851,  'HASLET 0',  16.100,  17
15094,  1,  49.211,  13.696,  0.000,  0.000,  5,  1.01916,  -50.6853,  'BARDWELL',  16.100,  14
15095,  1,  1.091,  0.309,  0.000,  0.000,  5,  1.02502,  -50.4477,  'LAKE DAL',  16.100,  17
15096,  1,  13.724,  3.869,  0.000,  0.000,  5,  1.02718,  -50.4166,  'PLANO 1 ',  16.100,  16
15097,  1,  35.258,  9.863,  0.000,  0.000,  5,  1.02548,  -50.1767,  'EULESS 2',  16.100,  17
15098,  1,  40.304,  11.254,  0.000,  0.000,  5,  1.02734,  -50.8371,  'FORT WOR',  16.100,  17
15099,  1,  75.561,  20.827,  0.000,  0.000,  5,  1.02738,  -51.0113,  'FLOWER M',  16.100,  17
15100,  1,  33.845,  9.472,  0.000,  0.000,  5,  1.02266,  -50.7872,  'DALLAS 1',  16.100,  16
15101,  1,  7.538,  2.130,  0.000,  0.000,  5,  1.01315,  -53.4253,  'COMANCHE',  16.100,  15
15103,  1,  7.342,  2.075,  0.000,  0.000,  5,  1.02826,  -50.0240,  'RICHARDS',  16.100,  16
15104,  1,  131.835,  35.564,  0.000,  0.000,  5,  1.02176,  -50.1846,  'FORT WOR',  16.100,  17
15105,  1,  44.765,  12.478,  0.000,  0.000,  5,  1.02366,  -50.7937,  'IRVING 1',  16.100,  17
15108,  1,  59.887,  16.603,  0.000,  0.000,  5,  1.02736,  -50.3047,  'DALLAS 4',  16.100,  17
15109,  1,  18.637,  5.244,  0.000,  0.000,  5,  1.01364,  -51.4939,  'LANCASTE',  16.100,  16
15110,  1,  30.842,  8.636,  0.000,  0.000,  5,  0.99463,  -48.8426,  'PALO PIN',  16.100,  12
15111,  1,  1.726,  0.489,  0.000,  0.000,  5,  1.02645,  -50.8032,  'ADDISON ',  16.100,  16
15112,  1,  21.949,  6.168,  0.000,  0.000,  5,  1.00432,  -51.5946,  'HICO 0SE',  16.100,  18
15113,  1,  6.269,  1.772,  0.000,  0.000,  5,  1.02170,  -50.7380,  'KRUM 0SE',  16.100,  17
15114,  1,  13.927,  3.926,  0.000,  0.000,  5,  1.01206,  -53.3126,  'KAUFMAN ',  16.100,  16
15115,  1,  34.296,  9.596,  0.000,  0.000,  5,  1.02389,  -51.8714,  'CADDO MI',  16.100,  16
15116,  1,  12.336,  3.480,  0.000,  0.000,  5,  1.02709,  -50.4487,  'PLANO 7 ',  16.100,  16
15117,  1,  72.217,  19.924,  0.000,  0.000,  5,  1.02088,  -50.8464,  'FORT WOR',  16.100,  17
15118,  1,  60.965,  16.868,  0.000,  0.000,  5,  0.98813,  -47.5163,  'BAIRD 0S',  16.100,  15
15119,  1,  3.265,  0.924,  0.000,  0.000,  5,  1.02103,  -46.5559,  'PERRIN 0',  16.100,  12
15121,  1,  2.032,  0.575,  0.000,  0.000,  5,  1.02731,  -46.7408,  'BROWNWOO',  16.100,  15
15122,  1,  37.104,  10.372,  0.000,  0.000,  5,  1.02480,  -51.0999,  'DALLAS 6',  16.100,  16
15124,  1,  21.773,  6.116,  0.000,  0.000,  5,  0.97749,  -64.0894,  'MARLIN 1',  11.500,  13
15125,  1,  17.586,  4.951,  0.000,  0.000,  5,  1.02583,  -49.9471,  'ARLINGTO',  16.100,  17
15126,  1,  29.043,  8.142,  0.000,  0.000,  5,  1.02426,  -51.0798,  'DALLAS 8',  16.100,  16
15127,  1,  67.574,  18.660,  0.000,  0.000,  5,  0.99481,  -54.6147,  'JONESBOR',  16.100,  18
15128,  1,  2.334,  0.661,  0.000,  0.000,  5,  1.02228,  -51.0628,  'DALLAS 3',  16.100,  16
15129,  1,  53.106,  14.755,  0.000,  0.000,  5,  1.01551,  -54.5469,  'GOLDTHWA',  16.100,  18
15130,  1,  5.583,  1.579,  0.000,  0.000,  5,  1.02731,  -50.1596,  'PLANO 5 ',  16.100,  16
15132,  1,  25.896,  7.268,  0.000,  0.000,  5,  1.02393,  -55.5258,  'BELTON 1',  16.100,  13
15133,  1,  35.662,  9.968,  0.000,  0.000,  5,  1.00208,  -51.4297,  'TOLAR 0S',  16.100,  18
15134,  1,  5.349,  1.513,  0.000,  0.000,  5,  1.01205,  -45.4692,  'BRECKENR',  16.100,  15
15135,  1,  14.748,  4.156,  0.000,  0.000,  5,  1.02099,  -48.0919,  'EASTLAND',  16.100,  15
15136,  1,  16.104,  4.535,  0.000,  0.000,  5,  1.00365,  -51.6842,  'COOPER 0',  16.100,  16
15138,  1,  5.409,  1.529,  0.000,  0.000,  5,  1.02193,  -52.4689,  'WACO 1 1',  16.100,  13
15139,  1,  50.972,  14.178,  0.000,  0.000,  5,  1.02735,  -51.0880,  'DALLAS 4',  16.100,  16
15140,  1,  26.826,  7.520,  0.000,  0.000,  5,  0.97333,  -59.1371,  'GATESVIL',  16.100,  13
15141,  1,  4.076,  1.153,  0.000,  0.000,  5,  1.01620,  -51.5214,  'ANNA 0SE',  16.100,  16
15142,  1,  21.071,  5.922,  0.000,  0.000,  5,  0.99692,  -57.2917,  'MOODY 0S',  16.100,  13
15143,  1,  7.812,  2.207,  0.000,  0.000,  5,  1.02636,  -49.8152,  'FORT WOR',  16.100,  17
15144,  1,  40.493,  11.298,  0.000,  0.000,  5,  1.00107,  -53.2040,  'WACO 6 0',  16.100,  13
15145,  1,  28.029,  7.861,  0.000,  0.000,  5,  1.02586,  -50.4237,  'GRAND PR',  16.100,  17
15146,  1,  53.214,  14.787,  0.000,  0.000,  5,  1.02336,  -50.7642,  'ROWLETT ',  16.100,  16
15147,  1,  28.183,  7.904,  0.000,  0.000,  5,  1.02346,  -50.8493,  'PLANO 6 ',  16.100,  16
15148,  1,  53.433,  14.847,  0.000,  0.000,  5,  1.02341,  -50.9189,  'IRVING 5',  16.100,  17
15149,  1,  54.295,  15.081,  0.000,  0.000,  5,  1.02279,  -51.1865,  'DALLAS 7',  16.100,  16
15150,  1,  49.289,  13.708,  0.000,  0.000,  5,  1.01629,  -46.3979,  'BRYSON 2',  16.100,  12
15151,  1,  0.753,  0.213,  0.000,  0.000,  5,  1.00361,  -53.6810,  'MORGAN 0',  16.100,  18
15152,  1,  2.264,  0.641,  0.000,  0.000,  5,  1.02307,  -50.9029,  'SACHSE 0',  16.100,  16
15153,  1,  31.719,  8.883,  0.000,  0.000,  5,  1.01912,  -48.6009,  'PARADISE',  16.100,  12
15154,  1,  7.399,  2.090,  0.000,  0.000,  5,  0.99784,  -53.3441,  'RIO VIST',  16.100,  18
15155,  1,  4.947,  1.399,  0.000,  0.000,  5,  1.01560,  -46.6538,  'STRAWN 0',  16.100,  12
15156,  1,  1.051,  0.298,  0.000,  0.000,  5,  1.01174,  -52.1151,  'MAY-00SE',  16.100,  15
15157,  1,  2.099,  0.594,  0.000,  0.000,  5,  1.01593,  -51.2992,  'DESOTO 0',  16.100,  17
15158,  1,  78.976,  21.739,  0.000,  0.000,  5,  1.02521,  -50.8180,  'MESQUITE',  16.100,  16
15159,  1,  51.194,  14.208,  0.000,  0.000,  5,  0.97257,  -62.8466,  'ROSEBUD ',  16.100,  13
15160,  1,  5.566,  1.574,  0.000,  0.000,  5,  1.02742,  -49.1684,  'DENTON 2',  16.100,  17
15161,  1,  25.376,  7.124,  0.000,  0.000,  5,  1.02733,  -51.0932,  'DALLAS 4',  16.100,  16
15162,  1,  105.242,  28.471,  0.000,  0.000,  5,  0.94056,  -60.5715,  'AXTELL 0',  16.100,  14
15163,  1,  2.553,  0.722,  0.000,  0.000,  5,  1.01990,  -56.3620,  'NOLANVIL',  16.100,  13
15165,  1,  7.045,  1.991,  0.000,  0.000,  5,  1.02841,  -49.0207,  'DENTON 1',  16.100,  17
15168,  1,  24.511,  6.883,  0.000,  0.000,  5,  1.02474,  -51.1700,  'DALLAS 3',  16.100,  16
15171,  1,  54.763,  15.186,  0.000,  0.000,  5,  0.96920,  -56.5005,  'MERTENS ',  16.100,  14
15172,  1,  0.459,  0.130,  0.000,  0.000,  5,  1.02730,  -50.6993,  'WEATHERF',  16.100,  12
15173,  1,  26.504,  7.438,  0.000,  0.000,  5,  1.02663,  -50.2594,  'PLANO 3 ',  16.100,  16
15174,  1,  44.762,  12.454,  0.000,  0.000,  5,  0.96622,  -56.9713,  'MALONE 0',  16.100,  14
15175,  1,  1.524,  0.432,  0.000,  0.000,  5,  1.02737,  -49.4419,  'DENTON 3',  16.100,  17
15176,  1,  62.718,  17.348,  0.000,  0.000,  5,  0.99977,  -47.3851,  'GRAFORD ',  16.100,  12
15177,  1,  1.929,  0.546,  0.000,  0.000,  5,  1.02199,  -50.5290,  'ARLINGTO',  16.100,  17
15178,  1,  48.481,  13.494,  0.000,  0.000,  5,  1.02111,  -51.2069,  'ROCKWALL',  16.100,  16
15180,  1,  55.390,  15.379,  0.000,  0.000,  5,  1.02389,  -49.8685,  'CORSICAN',  16.100,  14
15181,  1,  42.223,  11.780,  0.000,  0.000,  5,  1.02336,  -50.9792,  'GARLAND ',  16.100,  16
15182,  1,  85.858,  23.491,  0.000,  0.000,  5,  0.97163,  -58.6648,  'GATESVIL',  16.100,  13
15183,  1,  1.922,  0.544,  0.000,  0.000,  5,  1.02692,  -50.8802,  'CARROLLT',  16.100,  16
15184,  1,  90.539,  24.799,  0.000,  0.000,  5,  1.01550,  -51.7274,  'FORT WOR',  16.100,  17
15185,  1,  81.655,  22.445,  0.000,  0.000,  5,  1.01865,  -50.9013,  'RHOME 0S',  16.100,  17
15186,  1,  15.755,  4.438,  0.000,  0.000,  5,  1.01836,  -50.4213,  'VENUS 0S',  16.100,  17
15187,  1,  13.559,  3.823,  0.000,  0.000,  5,  1.02328,  -43.2359,  'OLNEY 2 ',  16.100,  12
15188,  1,  9.404,  2.655,  0.000,  0.000,  5,  1.02456,  -50.6588,  'CARROLLT',  16.100,  16
15189,  1,  32.034,  8.971,  0.000,  0.000,  5,  1.02373,  -51.0659,  'DALLAS 2',  16.100,  16
15190,  1,  45.878,  12.773,  0.000,  0.000,  5,  1.00831,  -50.7197,  'GORDON 0',  16.100,  12
15191,  1,  1.952,  0.553,  0.000,  0.000,  5,  1.00718,  -53.5594,  'MERIDIAN',  16.100,  18
15193,  1,  2.945,  0.833,  0.000,  0.000,  5,  1.02819,  -55.1617,  'KILLEEN ',  16.100,  13
15194,  1,  48.839,  13.593,  0.000,  0.000,  5,  1.02188,  -50.7745,  'DUNCANVI',  16.100,  17
15195,  1,  26.296,  7.380,  0.000,  0.000,  5,  1.02566,  -50.3364,  'ARGYLE 0',  16.100,  17
15199,  1,  21.701,  6.100,  0.000,  0.000,  5,  1.02309,  -50.6596,  'FORT WOR',  16.100,  17
15200,  1,  15.212,  4.285,  0.000,  0.000,  5,  0.99387,  -49.7578,  'MINERAL ',  16.100,  12
15201,  1,  24.795,  6.953,  0.000,  0.000,  5,  0.97057,  -57.7708,  'COOLIDGE',  16.100,  14
15202,  1,  2.758,  0.781,  0.000,  0.000,  5,  1.01117,  -52.2657,  'RICE 0SE',  16.100,  14
15203,  1,  3.013,  0.853,  0.000,  0.000,  5,  1.02575,  -50.7263,  'DALLAS 3',  16.100,  16
15209,  1,  51.262,  14.233,  0.000,  0.000,  5,  0.99534,  -51.6383,  'WALNUT S',  16.100,  18
15210,  1,  2.430,  0.688,  0.000,  0.000,  5,  1.02548,  -50.2939,  'BEDFORD ',  16.100,  17
15211,  1,  20.538,  5.770,  0.000,  0.000,  5,  0.95046,  -60.1767,  'HUBBARD ',  16.100,  14
15212,  1,  4.131,  1.168,  0.000,  0.000,  5,  1.00963,  -51.8663,  'FERRIS 0',  16.100,  14
15213,  1,  25.124,  7.054,  0.000,  0.000,  5,  1.02336,  -50.8269,  'GARLAND ',  16.100,  16
15214,  1,  37.251,  10.412,  0.000,  0.000,  5,  1.02120,  -51.0226,  'DALLAS 3',  16.100,  16
15215,  1,  62.259,  17.237,  0.000,  0.000,  5,  1.01772,  -50.5899,  'PILOT PO',  16.100,  16
15216,  1,  9.955,  2.810,  0.000,  0.000,  5,  1.02304,  -50.7217,  'FORT WOR',  16.100,  17
15217,  1,  37.759,  10.553,  0.000,  0.000,  5,  1.02734,  -50.4853,  'NORTH RI',  16.100,  17
15218,  1,  45.667,  12.722,  0.000,  0.000,  5,  1.01616,  -51.1350,  'JUSTIN 0',  16.100,  17
15219,  1,  17.063,  4.805,  0.000,  0.000,  5,  1.02071,  -52.1866,  'SCURRY 0',  16.100,  14
15220,  1,  4.515,  1.277,  0.000,  0.000,  5,  1.02279,  -50.6444,  'SANGER 0',  16.100,  17
15221,  1,  22.535,  6.333,  0.000,  0.000,  5,  1.02131,  -56.6151,  'KILLEEN ',  16.100,  13
15222,  1,  56.526,  15.674,  0.000,  0.000,  5,  1.00115,  -54.4316,  'MABANK 1',  16.100,  14
15223,  1,  25.392,  7.118,  0.000,  0.000,  5,  0.95463,  -60.8224,  'MEXIA 0S',  16.100,  14
15224,  1,  16.670,  4.695,  0.000,  0.000,  5,  1.02643,  -50.6657,  'CARROLLT',  16.100,  16
15225,  1,  77.023,  21.213,  0.000,  0.000,  5,  1.02233,  -52.1097,  'NEVADA 0',  16.100,  16
15226,  1,  5.175,  1.463,  0.000,  0.000,  5,  1.01699,  -53.9390,  'ZEPHYR 0',  16.100,  15
15227,  1,  1.669,  0.473,  0.000,  0.000,  5,  1.01801,  -53.0287,  'TERRELL ',  16.100,  16
15228,  1,  21.637,  6.082,  0.000,  0.000,  5,  1.02240,  -50.3055,  'DALLAS 1',  16.100,  16
15229,  1,  32.843,  9.195,  0.000,  0.000,  5,  1.02237,  -50.8689,  'DALLAS 1',  16.100,  16
15230,  1,  23.576,  6.623,  0.000,  0.000,  5,  1.02496,  -51.0864,  'DALLAS 2',  16.100,  16
15231,  1,  44.643,  12.434,  0.000,  0.000,  5,  1.00028,  -53.1861,  'HAMILTON',  16.100,  18
15232,  1,  7.223,  2.041,  0.000,  0.000,  5,  1.02581,  -50.8710,  'ARLINGTO',  16.100,  17
15233,  1,  29.853,  8.367,  0.000,  0.000,  5,  1.02566,  -50.5845,  'EULESS 1',  16.100,  17
15234,  1,  63.053,  17.458,  0.000,  0.000,  5,  1.02415,  -50.3554,  'FRISCO 1',  16.100,  16
15235,  1,  82.223,  22.586,  0.000,  0.000,  5,  1.01255,  -57.3699,  'SALADO 0',  16.100,  13
15244,  1,  11.998,  3.385,  0.000,  0.000,  5,  1.02266,  -50.5680,  'FORT WOR',  16.100,  17
15245,  1,  34.320,  9.604,  0.000,  0.000,  5,  1.02469,  -51.0234,  'GRAPEVIN',  16.100,  17
15246,  1,  88.847,  24.328,  0.000,  0.000,  5,  1.00237,  -50.0241,  'GLEN ROS',  16.100,  18
15247,  1,  8.862,  2.503,  0.000,  0.000,  5,  0.99591,  -52.5322,  'KOPPERL ',  16.100,  18
15248,  1,  1.784,  0.505,  0.000,  0.000,  5,  1.02575,  -50.2204,  'BEDFORD ',  16.100,  17
15249,  1,  51.003,  14.183,  0.000,  0.000,  5,  1.02139,  -49.8173,  'FORT WOR',  16.100,  17
15250,  1,  111.694,  30.367,  0.000,  0.000,  5,  1.02364,  -50.3936,  'DALLAS 5',  16.100,  16
15251,  1,  71.023,  19.608,  0.000,  0.000,  5,  1.02599,  -50.7223,  'GRAND PR',  16.100,  17
15252,  1,  58.064,  16.107,  0.000,  0.000,  5,  1.02459,  -51.0441,  'DALLAS 2',  16.100,  16
15253,  1,  42.081,  11.742,  0.000,  0.000,  5,  1.02489,  -50.2176,  'FLOWER M',  16.100,  17
15254,  1,  56.549,  15.695,  0.000,  0.000,  5,  1.02385,  -50.4773,  'ROANOKE ',  16.100,  17
15255,  1,  42.548,  11.860,  0.000,  0.000,  5,  0.99499,  -50.5370,  'MILLSAP ',  16.100,  12
15256,  1,  4.848,  1.372,  0.000,  0.000,  5,  1.00464,  -52.2606,  'FORRESTO',  16.100,  14
15257,  1,  0.510,  0.144,  0.000,  0.000,  5,  0.99578,  -53.2159,  'ITALY 0S',  16.100,  14
15258,  1,  5.941,  1.680,  0.000,  0.000,  5,  1.02243,  -50.9241,  'FORNEY 0',  16.100,  16
15259,  1,  34.936,  9.771,  0.000,  0.000,  5,  1.02161,  -51.7108,  'LAVON 0S',  16.100,  16
15264,  1,  2.887,  0.817,  0.000,  0.000,  5,  1.02731,  -48.9315,  'DE LEON ',  16.100,  15
15265,  1,  4.215,  1.192,  0.000,  0.000,  5,  1.02701,  -49.7887,  'KELLER 1',  16.100,  17
15266,  1,  51.367,  14.284,  0.000,  0.000,  5,  1.02545,  -50.4919,  'CEDAR HI',  16.100,  17
15267,  1,  86.270,  23.618,  0.000,  0.000,  5,  0.98431,  -58.4247,  'MC GREGO',  16.100,  13
15268,  1,  19.076,  5.366,  0.000,  0.000,  5,  1.00064,  -52.4005,  'COMMERCE',  16.100,  16
15269,  1,  13.294,  3.748,  0.000,  0.000,  5,  1.01609,  -49.7838,  'MIDLOTHI',  16.100,  17
15270,  1,  42.802,  11.919,  0.000,  0.000,  5,  0.97075,  -56.5576,  'WEST 0SE',  16.100,  13
15271,  1,  9.651,  2.724,  0.000,  0.000,  5,  0.99324,  -59.3934,  'BARTLETT',  16.100,  13
15272,  1,  5.334,  1.509,  0.000,  0.000,  5,  1.02414,  -51.1097,  'DALLAS 1',  16.100,  16
15273,  1,  9.807,  2.769,  0.000,  0.000,  5,  1.02712,  -50.6621,  'COPPELL ',  16.100,  17
15274,  1,  59.443,  16.477,  0.000,  0.000,  5,  1.01645,  -51.2339,  'WILMER 0',  16.100,  16
15275,  1,  3.470,  0.981,  0.000,  0.000,  5,  0.95600,  -59.9173,  'DAWSON 0',  16.100,  14
15276,  1,  1.904,  0.539,  0.000,  0.000,  5,  0.98751,  -55.8786,  'MART 0SE',  16.100,  14
15277,  1,  4.325,  1.223,  0.000,  0.000,  5,  1.02153,  -50.6167,  'LITTLE E',  16.100,  16
15278,  1,  54.542,  15.140,  0.000,  0.000,  5,  1.00957,  -56.4704,  'TEMPLE 2',  16.100,  13
15280,  1,  25.531,  7.166,  0.000,  0.000,  5,  1.01916,  -55.0982,  'TEMPLE 1',  16.100,  13
15284,  1,  38.390,  10.725,  0.000,  0.000,  5,  1.01782,  -51.7984,  'QUINLAN ',  16.100,  16
15285,  1,  25.244,  7.084,  0.000,  0.000,  5,  1.00880,  -48.7587,  'CHICO 0S',  16.100,  12
15286,  1,  4.587,  1.297,  0.000,  0.000,  5,  1.01210,  -49.1022,  'DUBLIN 2',  16.100,  18
15287,  1,  18.985,  5.342,  0.000,  0.000,  5,  1.02348,  -50.5859,  'ARLINGTO',  16.100,  17
15288,  1,  88.897,  24.334,  0.000,  0.000,  5,  0.99885,  -52.5440,  'WOLFE CI',  16.100,  16
15289,  1,  5.988,  1.693,  0.000,  0.000,  5,  1.02731,  -50.7166,  'DALLAS 2',  16.100,  16
15290,  1,  38.778,  10.825,  0.000,  0.000,  5,  0.99545,  -53.7144,  'WHITNEY ',  16.100,  18
15291,  1,  14.470,  4.078,  0.000,  0.000,  5,  1.02199,  -50.9872,  'FORT WOR',  16.100,  17
15292,  1,  139.328,  37.466,  0.000,  0.000,  5,  1.01887,  -50.5857,  'FORT WOR',  16.100,  17
15293,  1,  60.588,  16.784,  0.000,  0.000,  5,  1.01524,  -48.8004,  'JOSHUA 0',  16.100,  18
15294,  1,  30.850,  8.643,  0.000,  0.000,  5,  1.02415,  -51.1585,  'DALLAS 1',  16.100,  16
15296,  1,  33.933,  9.497,  0.000,  0.000,  5,  1.02755,  -49.6690,  'MCKINNEY',  16.100,  16
15305,  1,  33.893,  9.486,  0.000,  0.000,  5,  1.02872,  -49.9411,  'ALLEN 1 ',  16.100,  16
15306,  1,  68.345,  18.886,  0.000,  0.000,  5,  1.02410,  -49.8048,  'ALEDO 2 ',  16.100,  17
15307,  1,  41.835,  11.675,  0.000,  0.000,  5,  1.02665,  -50.4790,  'THE COLO',  16.100,  16
15308,  1,  66.582,  18.409,  0.000,  0.000,  5,  1.02375,  -50.6219,  'SUNNYVAL',  16.100,  16
15309,  1,  7.953,  2.247,  0.000,  0.000,  5,  1.02296,  -51.0759,  'DALLAS 1',  16.100,  16
15310,  1,  29.132,  8.167,  0.000,  0.000,  5,  1.02572,  -50.6687,  'FORT WOR',  16.100,  17
15311,  1,  35.314,  9.878,  0.000,  0.000,  5,  1.02549,  -51.2377,  'DALLAS 3',  16.100,  16
15312,  1,  12.609,  3.556,  0.000,  0.000,  5,  1.01756,  -50.8277,  'AZLE 0SE',  16.100,  17
15313,  1,  75.775,  20.880,  0.000,  0.000,  5,  1.02293,  -49.9268,  'HUTCHINS',  16.100,  16
15314,  1,  9.481,  2.677,  0.000,  0.000,  5,  0.98828,  -55.4997,  'VALLEY M',  16.100,  13
15315,  1,  6.671,  1.886,  0.000,  0.000,  5,  1.01687,  -50.9809,  'DENTON 6',  16.100,  17
15316,  1,  16.928,  4.767,  0.000,  0.000,  5,  1.02732,  -51.0378,  'MESQUITE',  16.100,  16
15323,  1,  76.825,  21.165,  0.000,  0.000,  5,  1.02620,  -50.1653,  'DALLAS 2',  16.100,  17
15327,  1,  113.263,  30.566,  0.000,  0.000,  5,  0.95265,  -59.9163,  'MOUNT CA',  16.100,  14
15328,  1,  1.454,  0.412,  0.000,  0.000,  5,  1.00358,  -56.4125,  'RIESEL 2',  16.100,  13
15329,  1,  5.148,  1.456,  0.000,  0.000,  5,  1.02078,  -50.9353,  'DALLAS 1',  16.100,  16
15330,  1,  98.468,  26.907,  0.000,  0.000,  5,  1.02450,  -50.3219,  'ARLINGTO',  16.100,  17
15331,  1,  29.316,  8.216,  0.000,  0.000,  5,  1.01539,  -51.4844,  'CELINA 0',  16.100,  16
15332,  1,  10.103,  2.852,  0.000,  0.000,  5,  1.02256,  -51.1687,  'FORT WOR',  16.100,  17
15333,  1,  85.732,  23.521,  0.000,  0.000,  5,  1.01244,  -51.5867,  'RED OAK ',  16.100,  14
15334,  1,  76.946,  21.161,  0.000,  0.000,  5,  0.99531,  -44.1466,  'CLYDE 0S',  16.100,  15
15335,  1,  9.653,  2.726,  0.000,  0.000,  5,  1.02347,  -50.9520,  'IRVING 2',  16.100,  17
15336,  1,  80.627,  22.178,  0.000,  0.000,  5,  1.02414,  -50.4955,  'ROWLETT ',  16.100,  16
15337,  1,  39.018,  10.897,  0.000,  0.000,  5,  1.01668,  -46.3128,  'JACKSBOR',  16.100,  12
15338,  1,  11.634,  3.282,  0.000,  0.000,  5,  1.01471,  -49.8878,  'GRANBURY',  16.100,  18
15339,  1,  45.923,  12.797,  0.000,  0.000,  5,  1.02735,  -50.9567,  'SOUTHLAK',  16.100,  17
15340,  1,  40.578,  11.328,  0.000,  0.000,  5,  1.02331,  -51.1702,  'DALLAS 2',  16.100,  16
15341,  1,  23.109,  6.493,  0.000,  0.000,  5,  1.02740,  -50.3269,  'LEWISVIL',  16.100,  17
15344,  1,  19.947,  5.611,  0.000,  0.000,  5,  1.02616,  -51.1494,  'DALLAS 3',  16.100,  16
15345,  1,  64.487,  17.816,  0.000,  0.000,  5,  0.99022,  -54.0780,  'HILLSBOR',  16.100,  14
15346,  1,  19.798,  5.570,  0.000,  0.000,  5,  1.02732,  -50.6416,  'FORT WOR',  16.100,  17
15347,  1,  60.398,  16.713,  0.000,  0.000,  5,  0.98990,  -46.4293,  'CISCO 0S',  16.100,  15
15348,  1,  12.979,  3.659,  0.000,  0.000,  5,  1.00190,  -52.0671,  'ITASCA 0',  16.100,  14
15349,  1,  4.919,  1.391,  0.000,  0.000,  5,  1.02202,  -50.5529,  'LANCASTE',  16.100,  16
15351,  1,  25.751,  7.228,  0.000,  0.000,  5,  1.02591,  -50.0678,  'GARLAND ',  16.100,  16
15352,  1,  77.455,  21.329,  0.000,  0.000,  5,  1.02266,  -50.9419,  'DALLAS 9',  16.100,  16
15353,  1,  22.667,  6.370,  0.000,  0.000,  5,  1.02494,  -50.5011,  'DUNCANVI',  16.100,  17
15354,  1,  26.170,  7.345,  0.000,  0.000,  5,  1.02164,  -51.6933,  'MESQUITE',  16.100,  16
15355,  1,  44.703,  12.461,  0.000,  0.000,  5,  1.01523,  -50.3403,  'MAYPEARL',  16.100,  14
15356,  1,  3.129,  0.886,  0.000,  0.000,  5,  1.02695,  -50.8728,  'GARLAND ',  16.100,  16
15357,  1,  61.660,  17.083,  0.000,  0.000,  5,  1.02670,  -50.1253,  'ALLEN 2 ',  16.100,  16
15362,  1,  44.779,  12.481,  0.000,  0.000,  5,  1.02057,  -46.8307,  'BRIDGEPO',  16.100,  12
15370,  1,  23.726,  6.665,  0.000,  0.000,  5,  1.02560,  -49.9454,  'LEWISVIL',  16.100,  17
15371,  1,  48.387,  13.468,  0.000,  0.000,  5,  1.02067,  -50.8162,  'SEAGOVIL',  16.100,  16
15372,  1,  54.201,  15.056,  0.000,  0.000,  5,  1.02519,  -51.0485,  'DALLAS 3',  16.100,  16
15373,  1,  21.651,  6.086,  0.000,  0.000,  5,  1.02000,  -51.1932,  'HALTOM C',  16.100,  17
15374,  1,  84.504,  23.211,  0.000,  0.000,  5,  1.02435,  -50.3459,  'BALCH SP',  16.100,  16
15375,  1,  26.552,  7.451,  0.000,  0.000,  5,  1.02449,  -50.6067,  'FORT WOR',  16.100,  17
15376,  1,  30.839,  8.641,  0.000,  0.000,  5,  1.02430,  -50.4919,  'DALLAS 4',  16.100,  17
15377,  1,  24.762,  6.952,  0.000,  0.000,  5,  1.01866,  -56.8790,  'KILLEEN ',  16.100,  13
15378,  1,  18.859,  5.307,  0.000,  0.000,  5,  1.02453,  -54.1846,  'WACO 5 0',  16.100,  13
15379,  1,  41.444,  11.566,  0.000,  0.000,  5,  1.02387,  -50.8207,  'FORT WOR',  16.100,  17
15381,  1,  99.540,  27.182,  0.000,  0.000,  5,  1.02095,  -50.5636,  'ENNIS 1S',  16.100,  14
15385,  1,  51.815,  14.407,  0.000,  0.000,  5,  1.02571,  -49.8094,  'DALLAS 3',  16.100,  16
15386,  1,  103.667,  28.278,  0.000,  0.000,  5,  1.02740,  -50.8532,  'RICHARDS',  16.100,  16
15387,  1,  28.345,  7.948,  0.000,  0.000,  5,  1.01842,  -51.4054,  'FORT WOR',  16.100,  17
15389,  1,  45.324,  12.626,  0.000,  0.000,  5,  1.01087,  -51.8242,  'WACO 2 1',  16.100,  13
15392,  1,  35.323,  9.860,  0.000,  0.000,  5,  0.95415,  -66.3901,  'ROGERS 2',  11.500,  13
15393,  1,  3.080,  0.872,  0.000,  0.000,  5,  1.00489,  -52.6736,  'CHINA SP',  16.100,  13
15400,  1,  6.547,  1.851,  0.000,  0.000,  5,  1.02312,  -50.3565,  'MCKINNEY',  16.100,  16
15402,  1,  42.763,  11.927,  0.000,  0.000,  5,  1.01904,  -47.4657,  'GRANBURY',  16.100,  18
15407,  1,  28.329,  7.941,  0.000,  0.000,  5,  1.00522,  -54.1164,  'CLIFTON ',  16.100,  18
15408,  1,  6.757,  1.910,  0.000,  0.000,  5,  1.02180,  -51.4982,  'FARMERSV',  16.100,  16
15409,  1,  4.679,  1.323,  0.000,  0.000,  5,  1.02131,  -50.6052,  'ARLINGTO',  16.100,  17
15411,  1,  57.262,  15.890,  0.000,  0.000,  5,  1.02736,  -56.1315,  'KILLEEN ',  16.100,  13
15412,  1,  45.670,  12.726,  0.000,  0.000,  5,  1.02311,  -51.0828,  'WYLIE 0S',  16.100,  16
15420,  1,  84.897,  23.315,  0.000,  0.000,  5,  1.02483,  -49.9849,  'FORT WOR',  16.100,  17
15421,  1,  7.270,  2.053,  0.000,  0.000,  5,  1.02731,  -51.9455,  'JOSEPHIN',  16.100,  16
15422,  1,  0.530,  0.150,  0.000,  0.000,  5,  1.02730,  -50.4762,  'LEWSIVIL',  16.100,  17
15425,  1,  74.473,  20.531,  0.000,  0.000,  5,  1.02278,  -50.8500,  'DALLAS 4',  16.100,  16
15426,  1,  28.793,  8.069,  0.000,  0.000,  5,  1.00000,  -54.4219,  'KEMP 0SE',  16.100,  14
15427,  1,  22.828,  6.414,  0.000,  0.000,  5,  1.01098,  -51.2901,  'WAXAHACH',  16.100,  14
15428,  1,  11.981,  3.380,  0.000,  0.000,  5,  1.02597,  -50.0538,  'HURST 0S',  16.100,  17
15429,  1,  51.933,  14.436,  0.000,  0.000,  5,  1.01957,  -51.3595,  'FORT WOR',  16.100,  17
15430,  1,  102.540,  27.963,  0.000,  0.000,  5,  1.01779,  -51.1273,  'WEATHERF',  16.100,  12
15431,  1,  31.883,  8.929,  0.000,  0.000,  5,  1.02450,  -50.6773,  'ROCKWALL',  16.100,  16
15432,  1,  43.021,  11.996,  0.000,  0.000,  5,  1.01389,  -50.7441,  'WEATHERF',  16.100,  12
15433,  1,  11.607,  3.275,  0.000,  0.000,  5,  1.02317,  -50.7740,  'FORT WOR',  16.100,  17
15434,  1,  57.978,  16.082,  0.000,  0.000,  5,  1.02324,  -51.1834,  'NEWARK 0',  16.100,  17
15435,  1,  9.593,  2.708,  0.000,  0.000,  5,  1.01132,  -49.8972,  'SANTO 0S',  16.100,  12
15436,  1,  1.988,  0.563,  0.000,  0.000,  5,  1.02657,  -50.8033,  'DALLAS 1',  16.100,  16
15437,  1,  37.938,  10.576,  0.000,  0.000,  5,  0.94829,  -59.3625,  'ELM MOTT',  16.100,  13
15438,  1,  3.155,  0.893,  0.000,  0.000,  5,  1.02340,  -50.7122,  'FORT WOR',  16.100,  17
15439,  1,  22.737,  6.388,  0.000,  0.000,  5,  1.01581,  -51.1106,  'WAXAHACH',  16.100,  14
15440,  1,  46.696,  13.008,  0.000,  0.000,  5,  1.02735,  -50.9030,  'ARLINGTO',  16.100,  17
15441,  1,  75.589,  20.833,  0.000,  0.000,  5,  1.02539,  -50.2388,  'FORT WOR',  16.100,  17
15442,  1,  65.496,  18.116,  0.000,  0.000,  5,  1.02257,  -50.8339,  'FORT WOR',  16.100,  17
15443,  1,  19.724,  5.549,  0.000,  0.000,  5,  1.02527,  -50.7624,  'FORT WOR',  16.100,  17
15446,  1,  27.463,  7.702,  0.000,  0.000,  5,  1.00844,  -55.7536,  'HEWITT 0',  16.100,  13
15447,  1,  16.072,  4.527,  0.000,  0.000,  5,  1.02174,  -50.3802,  'ARLINGTO',  16.100,  17
15449,  1,  67.784,  18.738,  0.000,  0.000,  5,  1.02816,  -49.8664,  'GRAND PR',  16.100,  17
15450,  1,  115.988,  31.419,  0.000,  0.000,  5,  1.00074,  -52.9074,  'MELISSA ',  16.100,  16
15452,  1,  5.962,  1.686,  0.000,  0.000,  5,  1.01937,  -54.2484,  'COPPERAS',  16.100,  13
15453,  1,  37.183,  10.393,  0.000,  0.000,  5,  1.02192,  -49.5802,  'CLEBURNE',  16.100,  17
15454,  1,  30.641,  8.585,  0.000,  0.000,  5,  1.02162,  -51.3391,  'GREENVIL',  16.100,  16
15455,  1,  35.450,  9.913,  0.000,  0.000,  5,  1.00910,  -49.2050,  'ALVORD 0',  16.100,  12
15456,  1,  6.792,  1.919,  0.000,  0.000,  5,  1.00129,  -50.3902,  'GORMAN 0',  16.100,  15
15457,  1,  6.082,  1.720,  0.000,  0.000,  5,  1.02482,  -50.4285,  'COLLEYVI',  16.100,  17
15460,  1,  43.663,  12.143,  0.000,  0.000,  5,  0.94637,  -68.2490,  'HOLLAND ',  11.500,  13
15461,  1,  5.886,  1.664,  0.000,  0.000,  5,  1.01292,  -55.7659,  'TEMPLE 3',  16.100,  13
15462,  1,  31.942,  8.945,  0.000,  0.000,  5,  1.02153,  -50.8520,  'DALLAS 3',  16.100,  16
15463,  1,  39.605,  11.061,  0.000,  0.000,  5,  1.02529,  -50.9432,  'IRVING 4',  16.100,  17
15465,  1,  63.909,  17.693,  0.000,  0.000,  5,  1.02863,  -49.8146,  'FRISCO 2',  16.100,  16
15466,  1,  92.002,  25.108,  0.000,  0.000,  5,  0.97415,  -59.1707,  'GATESVIL',  16.100,  13
15467,  1,  3.229,  0.914,  0.000,  0.000,  5,  1.02396,  -51.1617,  'DALLAS 2',  16.100,  16
15468,  1,  13.148,  3.708,  0.000,  0.000,  5,  1.02045,  -51.0555,  'DALLAS 3',  16.100,  17
15469,  1,  25.824,  7.248,  0.000,  0.000,  5,  1.02050,  -51.1139,  'FORT WOR',  16.100,  17
15470,  1,  3.886,  1.100,  0.000,  0.000,  5,  1.01350,  -55.1259,  'WOODWAY ',  16.100,  13
15471,  1,  30.049,  8.424,  0.000,  0.000,  5,  1.02060,  -48.4543,  'MINGUS 0',  16.100,  12
15472,  1,  0.796,  0.226,  0.000,  0.000,  5,  1.02893,  -40.8579,  'THROCKMO',  16.100,  15
15473,  1,  2.363,  0.669,  0.000,  0.000,  5,  1.02230,  -47.3801,  'NEMO 0SE',  16.100,  18
15474,  1,  1.660,  0.470,  0.000,  0.000,  5,  0.96859,  -56.7778,  'ABBOTT 0',  16.100,  14
15475,  1,  1.059,  0.300,  0.000,  0.000,  5,  1.02387,  -50.4229,  'ALVARADO',  16.100,  17
15476,  1,  26.145,  7.329,  0.000,  0.000,  5,  0.96953,  -58.0953,  'CORSICAN',  16.100,  14
15477,  1,  3.746,  1.060,  0.000,  0.000,  5,  1.02287,  -56.5247,  'HARKER H',  16.100,  13
15478,  1,  21.954,  6.171,  0.000,  0.000,  5,  1.02732,  -50.8317,  'IRVING 3',  16.100,  17
15480,  1,  70.907,  19.574,  0.000,  0.000,  5,  1.02313,  -49.4296,  'BURLESON',  16.100,  17
15481,  1,  82.567,  22.683,  0.000,  0.000,  5,  1.01488,  -50.7133,  'FORT WOR',  16.100,  17
15482,  1,  56.718,  15.743,  0.000,  0.000,  5,  1.02736,  -51.3187,  'DALLAS 2',  16.100,  16
15483,  1,  17.635,  4.965,  0.000,  0.000,  5,  1.02693,  -50.0725,  'NORTH RI',  16.100,  17
15484,  1,  34.450,  9.631,  0.000,  0.000,  5,  1.00201,  -46.1709,  'CROSS PL',  16.100,  15
15485,  1,  2.666,  0.755,  0.000,  0.000,  5,  1.02133,  -50.3096,  'BLOOMING',  16.100,  14
16001,  1,  1.330,  0.377,  0.000,  0.000,  6,  1.02730,  -66.9164,  'CONVERSE',  11.500,  22
16002,  1,  52.006,  14.455,  0.000,  0.000,  6,  1.01923,  -66.8870,  'SAN ANTO',  11.500,  26
16005,  1,  16.272,  4.583,  0.000,  0.000,  6,  1.02929,  -61.6649,  'BASTROP ',  11.500,  25
16011,  1,  38.598,  10.782,  0.000,  0.000,  6,  1.02051,  -65.1122,  'MARION 2',  11.500,  22
16012,  1,  18.619,  5.240,  0.000,  0.000,  6,  1.02732,  -62.8037,  'PAIGE 0S',  11.500,  25
16013,  1,  6.706,  1.895,  0.000,  0.000,  6,  1.01786,  -67.0611,  'SAN ANTO',  11.500,  26
16014,  1,  53.605,  14.880,  0.000,  0.000,  6,  1.00853,  -69.0112,  'WAELDER ',  11.500,  24
16015,  1,  3.140,  0.889,  0.000,  0.000,  6,  1.02441,  -67.1836,  'ATASCOSA',  11.500,  26
16016,  1,  8.852,  2.500,  0.000,  0.000,  6,  1.02485,  -66.2821,  'SAN ANTO',  11.500,  26
16017,  1,  111.428,  30.283,  0.000,  0.000,  6,  1.01757,  -66.3306,  'CIBOLO 0',  11.500,  22
16018,  1,  51.950,  14.441,  0.000,  0.000,  6,  1.02062,  -63.0433,  'AUSTIN 6',  11.500,  23
16019,  1,  1.739,  0.493,  0.000,  0.000,  6,  1.02156,  -63.2102,  'AUSTIN 2',  11.500,  23
16020,  1,  46.131,  12.851,  0.000,  0.000,  6,  1.01881,  -63.4231,  'HORSESHO',  11.500,  23
16023,  1,  6.969,  1.970,  0.000,  0.000,  6,  1.02858,  -61.1763,  'LEANDER ',  11.500,  23
16024,  1,  54.330,  15.093,  0.000,  0.000,  6,  1.02736,  -64.1931,  'AUSTIN 1',  11.500,  23
16025,  1,  34.675,  9.702,  0.000,  0.000,  6,  1.02734,  -66.7272,  'SAN ANTO',  11.500,  26
16026,  1,  41.105,  11.472,  0.000,  0.000,  6,  1.02046,  -66.3788,  'SAN ANTO',  11.500,  26
16027,  1,  14.686,  4.139,  0.000,  0.000,  6,  1.02306,  -63.4616,  'ELGIN 0S',  11.500,  23
16028,  1,  32.585,  9.123,  0.000,  0.000,  6,  1.02214,  -63.2374,  'AUSTIN 3',  11.500,  23
16029,  1,  68.161,  18.810,  0.000,  0.000,  6,  0.99597,  -72.4852,  'RUNGE 0S',  11.500,  24
16031,  1,  2.228,  0.631,  0.000,  0.000,  6,  1.02323,  -63.7016,  'YOAKUM 1',  11.500,  24
16032,  1,  14.281,  4.025,  0.000,  0.000,  6,  1.01933,  -64.3991,  'AUSTIN 3',  11.500,  23
16035,  1,  29.832,  8.362,  0.000,  0.000,  6,  1.02630,  -61.9188,  'PFLUGERV',  11.500,  23
16037,  1,  79.407,  21.850,  0.000,  0.000,  6,  1.02186,  -65.6572,  'SAN ANTO',  11.500,  22
16040,  1,  44.206,  12.324,  0.000,  0.000,  6,  1.02227,  -63.1023,  'AUSTIN 3',  11.500,  23
16043,  1,  28.630,  8.028,  0.000,  0.000,  6,  1.02259,  -65.7717,  'SAN ANTO',  11.500,  26
16044,  1,  47.892,  13.330,  0.000,  0.000,  6,  1.01603,  -66.9544,  'SAN ANTO',  11.500,  26
16047,  1,  9.410,  2.657,  0.000,  0.000,  6,  1.02392,  -66.3014,  'SAN ANTO',  11.500,  26
16055,  1,  74.299,  20.469,  0.000,  0.000,  6,  1.00527,  -72.4603,  'BERGHEIM',  11.500,  26
16058,  1,  3.281,  0.929,  0.000,  0.000,  6,  1.02697,  -63.4868,  'NEW BRAU',  11.500,  22
16059,  1,  145.667,  38.734,  0.000,  0.000,  6,  0.95026,  -80.5357,  'D HANIS ',  11.500,  26
16060,  1,  1.560,  0.442,  0.000,  0.000,  6,  1.02160,  -66.9870,  'SAN ANTO',  11.500,  26
16061,  1,  61.736,  17.101,  0.000,  0.000,  6,  1.02310,  -63.0060,  'AUSTIN 7',  11.500,  23
16064,  1,  83.411,  22.909,  0.000,  0.000,  6,  1.01629,  -66.9397,  'BRENHAM ',  11.500,  25
16065,  1,  48.638,  13.533,  0.000,  0.000,  6,  1.01355,  -61.9243,  'BERTRAM ',  11.500,  23
16091,  1,  7.078,  2.000,  0.000,  0.000,  6,  1.02731,  -65.8849,  'WIMBERLE',  11.500,  23
16092,  1,  24.602,  6.909,  0.000,  0.000,  6,  1.02733,  -67.2545,  'GONZALES',  11.500,  24
16093,  1,  19.435,  5.467,  0.000,  0.000,  6,  1.01838,  -66.2278,  'SAN ANTO',  11.500,  22
16094,  1,  27.186,  7.627,  0.000,  0.000,  6,  1.02093,  -66.0984,  'SAN ANTO',  11.500,  22
16095,  1,  47.788,  13.304,  0.000,  0.000,  6,  1.02132,  -63.6494,  'HUTTO 0S',  11.500,  23
16096,  1,  27.621,  7.748,  0.000,  0.000,  6,  1.02733,  -68.2082,  'LULING 0',  11.500,  24
16097,  1,  13.373,  3.771,  0.000,  0.000,  6,  1.01782,  -66.5219,  'SAN ANTO',  11.500,  26
16098,  1,  75.239,  20.733,  0.000,  0.000,  6,  1.01982,  -63.4034,  'AUSTIN 1',  11.500,  23
16099,  1,  77.772,  21.403,  0.000,  0.000,  6,  1.01393,  -67.1703,  'SAN ANTO',  11.500,  26
16100,  1,  11.766,  3.319,  0.000,  0.000,  6,  1.01650,  -67.9388,  'ADKINS 0',  11.500,  22
16103,  1,  11.098,  3.132,  0.000,  0.000,  6,  1.02732,  -62.3169,  'WINCHEST',  11.500,  25
16109,  1,  16.308,  4.591,  0.000,  0.000,  6,  0.98831,  -65.5042,  'ROCKDALE',  11.500,  25
16112,  1,  5.451,  1.541,  0.000,  0.000,  6,  1.01918,  -67.9454,  'NATALIA ',  11.500,  26
16113,  1,  5.777,  1.634,  0.000,  0.000,  6,  1.01979,  -63.4499,  'AUSTIN 2',  11.500,  23
16114,  1,  6.611,  1.869,  0.000,  0.000,  6,  1.01608,  -67.1529,  'SAN ANTO',  11.500,  26
16115,  1,  22.898,  6.433,  0.000,  0.000,  6,  1.01675,  -66.7945,  'SAN ANTO',  11.500,  22
16116,  1,  84.631,  23.212,  0.000,  0.000,  6,  1.00217,  -65.5312,  'TAYLOR 0',  11.500,  23
16117,  1,  22.163,  6.229,  0.000,  0.000,  6,  1.02733,  -62.1166,  'SMITHVIL',  11.500,  25
16120,  1,  17.046,  4.800,  0.000,  0.000,  6,  1.02889,  -61.9694,  'CEDAR PA',  11.500,  23
16121,  1,  141.833,  38.101,  0.000,  0.000,  6,  1.01830,  -66.9112,  'SAN ANTO',  11.500,  26
16122,  1,  45.260,  12.603,  0.000,  0.000,  6,  0.99644,  -67.1338,  'HALLETTS',  11.500,  24
16123,  1,  9.463,  2.672,  0.000,  0.000,  6,  1.02130,  -62.9508,  'AUSTIN 5',  11.500,  23
16124,  1,  25.639,  7.197,  0.000,  0.000,  6,  1.02393,  -64.6062,  'NEW BRAU',  11.500,  22
16125,  1,  30.757,  8.611,  0.000,  0.000,  6,  1.01291,  -68.4400,  'SUTHERLA',  11.500,  22
16126,  1,  1.516,  0.429,  0.000,  0.000,  6,  1.02097,  -63.6930,  'AUSTIN 3',  11.500,  23
16127,  1,  36.311,  10.128,  0.000,  0.000,  6,  0.94031,  -68.7736,  'CAMERON ',  11.500,  25
16128,  1,  10.542,  2.975,  0.000,  0.000,  6,  1.01764,  -67.6467,  'SAN ANTO',  11.500,  26
16129,  1,  37.327,  10.413,  0.000,  0.000,  6,  0.96104,  -74.1330,  'MEDINA 0',  11.500,  26
16130,  1,  3.835,  1.085,  0.000,  0.000,  6,  1.01858,  -64.0890,  'MANCHACA',  11.500,  23
16131,  1,  9.908,  2.797,  0.000,  0.000,  6,  1.02046,  -65.7947,  'SPRING B',  11.500,  22
16132,  1,  21.852,  6.142,  0.000,  0.000,  6,  1.01687,  -63.8306,  'AUSTIN 1',  11.500,  23
16133,  1,  23.881,  6.706,  0.000,  0.000,  6,  1.00788,  -69.7373,  'FLATONIA',  11.500,  25
16134,  1,  4.460,  1.262,  0.000,  0.000,  6,  1.00325,  -64.7012,  'GRANGER ',  11.500,  23
16135,  1,  3.910,  1.106,  0.000,  0.000,  6,  1.01199,  -65.3436,  'FAYETTEV',  11.500,  25
16136,  1,  10.036,  2.833,  0.000,  0.000,  6,  1.02565,  -63.4811,  'GEORGETO',  11.500,  23
16137,  1,  35.461,  9.916,  0.000,  0.000,  6,  1.01550,  -64.2825,  'AUSTIN 3',  11.500,  23
16138,  1,  15.881,  4.473,  0.000,  0.000,  6,  1.01766,  -69.5391,  'PIPE CRE',  11.500,  26
16139,  1,  13.887,  3.915,  0.000,  0.000,  6,  1.00795,  -67.4119,  'RED ROCK',  11.500,  25
16140,  1,  4.706,  1.331,  0.000,  0.000,  6,  0.98662,  -64.8415,  'JARRELL ',  11.500,  23
16150,  1,  4.862,  1.375,  0.000,  0.000,  6,  1.02545,  -66.5945,  'SAN ANTO',  11.500,  26
16151,  1,  65.586,  18.144,  0.000,  0.000,  6,  1.02455,  -69.7035,  'SCHULENB',  11.500,  25
16153,  1,  8.849,  2.499,  0.000,  0.000,  6,  1.02350,  -65.6926,  'SAN ANTO',  11.500,  26
16154,  1,  26.212,  7.355,  0.000,  0.000,  6,  1.01290,  -64.9222,  'DRIPPING',  11.500,  23
16155,  1,  13.101,  3.694,  0.000,  0.000,  6,  1.01644,  -67.6668,  'SAN ANTO',  11.500,  26
16156,  1,  20.880,  5.871,  0.000,  0.000,  6,  1.02004,  -62.6920,  'MARBLE F',  11.500,  23
16157,  1,  25.859,  7.258,  0.000,  0.000,  6,  1.01774,  -68.3723,  'BOERNE 1',  11.500,  26
16158,  1,  19.320,  5.436,  0.000,  0.000,  6,  1.02732,  -70.2776,  'WASHINGT',  11.500,  25
16159,  1,  4.473,  1.265,  0.000,  0.000,  6,  1.01780,  -66.6343,  'SCHERTZ ',  11.500,  22
16160,  1,  51.799,  14.399,  0.000,  0.000,  6,  1.01960,  -63.3053,  'AUSTIN 8',  11.500,  23
16168,  1,  36.254,  10.136,  0.000,  0.000,  6,  1.01871,  -66.9950,  'SAN ANTO',  11.500,  26
16171,  1,  99.561,  27.184,  0.000,  0.000,  6,  1.01944,  -66.0643,  'SAN ANTO',  11.500,  26
16173,  1,  33.953,  9.502,  0.000,  0.000,  6,  1.02333,  -64.0961,  'CUERO 2 ',  11.500,  24
16174,  1,  16.941,  4.770,  0.000,  0.000,  6,  1.02124,  -66.6637,  'SAN ANTO',  11.500,  22
16175,  1,  60.897,  16.870,  0.000,  0.000,  6,  1.01903,  -63.5434,  'AUSTIN 1',  11.500,  23
16176,  1,  67.600,  18.681,  0.000,  0.000,  6,  1.02008,  -64.4876,  'AUSTIN 3',  11.500,  23
16178,  1,  29.875,  8.372,  0.000,  0.000,  6,  1.01911,  -66.5836,  'SAN ANTO',  11.500,  26
16179,  1,  44.260,  12.335,  0.000,  0.000,  6,  1.01711,  -67.0784,  'SAN ANTO',  11.500,  26
16180,  1,  7.563,  2.137,  0.000,  0.000,  6,  1.01371,  -68.3144,  'LA VERNI',  11.500,  22
16181,  1,  25.712,  7.216,  0.000,  0.000,  6,  1.01657,  -64.5386,  'MANOR 0S',  11.500,  23
16182,  1,  32.616,  9.131,  0.000,  0.000,  6,  1.01813,  -67.1232,  'SAN ANTO',  11.500,  26
16183,  1,  31.617,  8.853,  0.000,  0.000,  6,  1.01150,  -64.1659,  'GIDDINGS',  11.500,  25
16184,  1,  14.966,  4.217,  0.000,  0.000,  6,  1.01979,  -63.6782,  'AUSTIN 3',  11.500,  23
16185,  1,  14.879,  4.193,  0.000,  0.000,  6,  1.01881,  -63.7923,  'AUSTIN 3',  11.500,  23
16186,  1,  9.120,  2.576,  0.000,  0.000,  6,  1.02351,  -62.7977,  'AUSTIN 3',  11.500,  23
16187,  1,  23.053,  6.477,  0.000,  0.000,  6,  1.02210,  -63.0796,  'AUSTIN 2',  11.500,  23
16189,  1,  63.046,  17.438,  0.000,  0.000,  6,  1.00345,  -65.5150,  'COLUMBUS',  11.500,  25
16190,  1,  12.536,  3.536,  0.000,  0.000,  6,  1.01409,  -69.9317,  'SHINER 0',  11.500,  24
16191,  1,  11.797,  3.328,  0.000,  0.000,  6,  1.01880,  -66.1294,  'SAN ANTO',  11.500,  22
16193,  1,  8.861,  2.503,  0.000,  0.000,  6,  1.01688,  -64.5483,  'CALDWELL',  11.500,  25
16194,  1,  16.507,  4.649,  0.000,  0.000,  6,  1.01806,  -64.3199,  'AUSTIN 1',  11.500,  23
16195,  1,  18.468,  5.201,  0.000,  0.000,  6,  1.00169,  -67.5299,  'INDUSTRY',  11.500,  25
16196,  1,  1.893,  0.536,  0.000,  0.000,  6,  1.02210,  -66.2461,  'DALE 0SE',  11.500,  23
16199,  1,  9.904,  2.796,  0.000,  0.000,  6,  1.02607,  -65.7935,  'SAN ANTO',  11.500,  26
16200,  1,  67.344,  18.607,  0.000,  0.000,  6,  1.01435,  -67.1008,  'SAN ANTO',  11.500,  26
16201,  1,  29.174,  8.178,  0.000,  0.000,  6,  1.01984,  -67.1572,  'SAN ANTO',  11.500,  26
16202,  1,  14.975,  4.219,  0.000,  0.000,  6,  1.01788,  -67.0487,  'MARTINDA',  11.500,  22
16203,  1,  10.012,  2.826,  0.000,  0.000,  6,  1.01848,  -66.9006,  'SAN ANTO',  11.500,  26
16204,  1,  74.600,  20.561,  0.000,  0.000,  6,  1.01504,  -67.1293,  'SAN ANTO',  11.500,  26
16205,  1,  4.972,  1.406,  0.000,  0.000,  6,  1.02459,  -62.7178,  'AUSTIN 2',  11.500,  23
16206,  1,  61.547,  17.033,  0.000,  0.000,  6,  1.00272,  -65.6637,  'LEXINGTO',  11.500,  25
16207,  1,  11.548,  3.258,  0.000,  0.000,  6,  1.02732,  -64.1433,  'LEANDER ',  11.500,  23
16208,  1,  12.636,  3.564,  0.000,  0.000,  6,  1.02472,  -63.3669,  'AUSTIN 1',  11.500,  23
16209,  1,  96.785,  26.411,  0.000,  0.000,  6,  1.00270,  -68.6059,  'MICO 0SE',  11.500,  26
16217,  1,  4.249,  1.202,  0.000,  0.000,  6,  1.01699,  -64.3728,  'AUSTIN 3',  11.500,  23
16218,  1,  31.010,  8.686,  0.000,  0.000,  6,  1.01471,  -64.5306,  'LOCKHART',  11.500,  23
16219,  1,  33.468,  9.367,  0.000,  0.000,  6,  1.02126,  -63.6092,  'AUSTIN 1',  11.500,  23
16220,  1,  45.157,  12.584,  0.000,  0.000,  6,  1.01941,  -66.2475,  'SAN ANTO',  11.500,  22
16221,  1,  65.270,  18.060,  0.000,  0.000,  6,  1.02737,  -71.0107,  'FALLS CI',  11.500,  22
16223,  1,  2.975,  0.842,  0.000,  0.000,  6,  1.02541,  -62.5199,  'AUSTIN 2',  11.500,  23
16224,  1,  63.557,  17.592,  0.000,  0.000,  6,  1.02156,  -63.5076,  'AUSTIN 2',  11.500,  23
16225,  1,  85.648,  23.500,  0.000,  0.000,  6,  1.01355,  -67.2016,  'SAN ANTO',  11.500,  26
16226,  1,  37.765,  10.546,  0.000,  0.000,  6,  0.99627,  -73.8894,  'BLANCO 0',  11.500,  26
16227,  1,  8.449,  2.387,  0.000,  0.000,  6,  1.02417,  -62.8529,  'AUSTIN 2',  11.500,  23
16230,  1,  60.180,  16.679,  0.000,  0.000,  6,  1.02186,  -63.8898,  'SAN MARC',  11.500,  22
16231,  1,  74.530,  20.536,  0.000,  0.000,  6,  1.01345,  -64.6965,  'BUDA 0SE',  11.500,  23
16232,  1,  34.366,  9.616,  0.000,  0.000,  6,  1.02222,  -63.1635,  'DEL VALL',  11.500,  23
16233,  1,  42.883,  11.960,  0.000,  0.000,  6,  1.01818,  -63.3837,  'AUSTIN 4',  11.500,  23
16236,  1,  34.233,  9.579,  0.000,  0.000,  6,  1.02371,  -65.7596,  'SAN ANTO',  11.500,  26
16237,  1,  98.926,  26.822,  0.000,  0.000,  6,  0.93423,  -69.4476,  'BURLINGT',  11.500,  25
16238,  1,  0.854,  0.242,  0.000,  0.000,  6,  1.02301,  -63.0344,  'AUSTIN 1',  11.500,  23
16241,  1,  50.400,  14.020,  0.000,  0.000,  6,  1.02470,  -65.2779,  'ELMENDOR',  11.500,  22
16250,  1,  53.308,  14.809,  0.000,  0.000,  6,  1.01717,  -66.9302,  'SAN ANTO',  11.500,  22
16251,  1,  52.316,  14.540,  0.000,  0.000,  6,  1.01858,  -66.4817,  'CANYON L',  11.500,  22
16252,  1,  37.083,  10.363,  0.000,  0.000,  6,  1.01123,  -64.4911,  'JOHNSON ',  11.500,  23
16253,  1,  5.833,  1.650,  0.000,  0.000,  6,  1.01142,  -68.7666,  'YORKTOWN',  11.500,  24
16256,  1,  5.113,  1.446,  0.000,  0.000,  6,  1.02334,  -62.5255,  'AUSTIN 2',  11.500,  23
16261,  1,  12.839,  3.621,  0.000,  0.000,  6,  1.01761,  -67.0585,  'LACKLAND',  11.500,  26
16262,  1,  13.483,  3.802,  0.000,  0.000,  6,  1.02233,  -61.4046,  'LIBERTY ',  11.500,  23
16264,  1,  10.695,  3.019,  0.000,  0.000,  6,  1.02278,  -67.2472,  'KENEDY 1',  11.500,  24
16275,  1,  12.033,  3.394,  0.000,  0.000,  6,  1.01777,  -66.7321,  'SAN ANTO',  11.500,  26
16276,  1,  32.546,  9.112,  0.000,  0.000,  6,  1.01785,  -68.0512,  'VON ORMY',  11.500,  26
16278,  1,  20.796,  5.848,  0.000,  0.000,  6,  1.02158,  -63.8085,  'KYLE 1SE',  11.500,  23
16280,  1,  79.142,  21.779,  0.000,  0.000,  6,  1.02195,  -64.9220,  'SEGUIN 2',  11.500,  22
16281,  1,  102.094,  27.848,  0.000,  0.000,  6,  1.01871,  -67.0418,  'UNIVERSA',  11.500,  22
16282,  1,  20.835,  5.858,  0.000,  0.000,  6,  1.02228,  -63.7832,  'SPICEWOO',  11.500,  23
16283,  1,  12.059,  3.402,  0.000,  0.000,  6,  1.01935,  -67.5414,  'SAINT HE',  11.500,  22
16284,  1,  1.898,  0.537,  0.000,  0.000,  6,  1.02010,  -66.4310,  'SAN ANTO',  11.500,  26
16286,  1,  25.415,  7.135,  0.000,  0.000,  6,  1.02733,  -69.8611,  'BOERNE 2',  11.500,  26
16288,  1,  63.557,  17.588,  0.000,  0.000,  6,  1.01706,  -66.6894,  'SAN ANTO',  11.500,  26
16289,  1,  85.632,  23.501,  0.000,  0.000,  6,  1.01730,  -63.6556,  'AUSTIN 2',  11.500,  23
16290,  1,  57.666,  16.000,  0.000,  0.000,  6,  1.02687,  -63.0177,  'AUSTIN 2',  11.500,  23
16291,  1,  24.981,  7.014,  0.000,  0.000,  6,  1.02073,  -66.6873,  'SAN ANTO',  11.500,  26
16306,  1,  13.787,  3.887,  0.000,  0.000,  6,  1.02292,  -62.8975,  'AUSTIN 1',  11.500,  23
16307,  1,  28.542,  8.002,  0.000,  0.000,  6,  1.01580,  -66.8675,  'SAN ANTO',  11.500,  26
16309,  1,  81.224,  22.297,  0.000,  0.000,  6,  0.99385,  -70.2680,  'HONDO 1S',  11.500,  26
16310,  1,  20.043,  5.637,  0.000,  0.000,  6,  1.02363,  -66.0963,  'SAN ANTO',  11.500,  22
16311,  1,  61.422,  17.001,  0.000,  0.000,  6,  1.01076,  -66.8300,  'NEW ULM ',  11.500,  25
16312,  1,  5.480,  1.550,  0.000,  0.000,  6,  1.02648,  -65.7125,  'SAN ANTO',  11.500,  22
16313,  1,  23.778,  6.679,  0.000,  0.000,  6,  1.02112,  -63.6694,  'AUSTIN 3',  11.500,  23
16314,  1,  8.144,  2.301,  0.000,  0.000,  6,  1.02129,  -66.4645,  'BULVERDE',  11.500,  26
16319,  1,  21.573,  6.064,  0.000,  0.000,  6,  1.01997,  -60.7412,  'GEORGETO',  11.500,  23
16320,  1,  30.050,  8.422,  0.000,  0.000,  6,  1.02733,  -66.1057,  'SAN ANTO',  11.500,  22
16322,  1,  23.232,  6.527,  0.000,  0.000,  6,  1.02246,  -67.5711,  'FLORESVI',  11.500,  22
16323,  1,  23.908,  6.714,  0.000,  0.000,  6,  1.01636,  -66.8250,  'SAN ANTO',  11.500,  26
16324,  1,  18.506,  5.208,  0.000,  0.000,  6,  1.02153,  -66.3053,  'SAN ANTO',  11.500,  22
16325,  1,  24.262,  6.804,  0.000,  0.000,  6,  0.94605,  -67.8540,  'BUCKHOLT',  11.500,  25
16326,  1,  2.274,  0.644,  0.000,  0.000,  6,  1.01514,  -65.8515,  'SOMERVIL',  11.500,  25
16327,  1,  10.477,  2.956,  0.000,  0.000,  6,  1.00633,  -67.4972,  'WEIMAR 0',  11.500,  25
16328,  1,  9.091,  2.567,  0.000,  0.000,  6,  0.98909,  -72.0657,  'COMFORT ',  11.500,  26
16329,  1,  14.654,  4.132,  0.000,  0.000,  6,  1.00151,  -70.7159,  'NORDHEIM',  11.500,  24
16330,  1,  0.726,  0.206,  0.000,  0.000,  6,  1.02241,  -63.4063,  'AUSTIN 9',  11.500,  23
16331,  1,  98.186,  26.838,  0.000,  0.000,  6,  1.02740,  -63.3937,  'AUSTIN 2',  11.500,  23
16332,  1,  34.860,  9.751,  0.000,  0.000,  6,  1.01705,  -66.9599,  'HELOTES ',  11.500,  26
16335,  1,  41.145,  11.484,  0.000,  0.000,  6,  1.02284,  -65.6666,  'SAN ANTO',  11.500,  26
16336,  1,  74.267,  20.395,  0.000,  0.000,  6,  0.95541,  -75.3260,  'BANDERA ',  11.500,  26
16337,  1,  11.074,  3.125,  0.000,  0.000,  6,  1.02488,  -66.2843,  'SAN ANTO',  11.500,  26
16338,  1,  73.501,  20.167,  0.000,  0.000,  6,  0.93893,  -69.0221,  'ROCKDALE',  11.500,  25
16339,  1,  12.249,  3.455,  0.000,  0.000,  6,  1.01547,  -63.8912,  'CEDAR CR',  11.500,  23
16340,  1,  24.590,  6.905,  0.000,  0.000,  6,  1.02035,  -67.8396,  'NIXON 0S',  11.500,  24
16341,  1,  17.557,  4.942,  0.000,  0.000,  6,  1.01554,  -69.2449,  'CHAPPELL',  11.500,  25
16344,  1,  5.031,  1.423,  0.000,  0.000,  6,  1.02749,  -61.7169,  'ROUND RO',  11.500,  23
16345,  1,  52.201,  14.509,  0.000,  0.000,  6,  1.01963,  -63.5399,  'AUSTIN 1',  11.500,  23
16346,  1,  12.653,  3.569,  0.000,  0.000,  6,  1.01587,  -69.4238,  'LEMING 0',  11.500,  26
16351,  1,  15.091,  4.253,  0.000,  0.000,  6,  1.02518,  -62.4762,  'AUSTIN 1',  11.500,  23
16352,  1,  57.413,  15.928,  0.000,  0.000,  6,  1.02175,  -66.4981,  'SAN ANTO',  11.500,  26
16353,  1,  70.877,  19.567,  0.000,  0.000,  6,  1.02416,  -62.5937,  'ROUND RO',  11.500,  23
16355,  1,  101.788,  27.780,  0.000,  0.000,  6,  1.02510,  -62.2301,  'ROUND RO',  11.500,  23
16356,  1,  97.988,  26.786,  0.000,  0.000,  6,  1.02740,  -66.8917,  'SAN ANTO',  11.500,  26
16357,  1,  13.494,  3.803,  0.000,  0.000,  6,  0.97960,  -76.3137,  'DEVINE 0',  11.500,  26
16358,  1,  46.388,  12.924,  0.000,  0.000,  6,  1.02735,  -64.3548,  'GEORGETO',  11.500,  23
16360,  1,  15.767,  4.441,  0.000,  0.000,  6,  1.00870,  -59.4095,  'BURNET 1',  11.500,  23
17001,  1,  4.635,  1.311,  0.000,  0.000,  7,  1.00519,  -61.2369,  'INEZ 0SE',  11.500,  6
17004,  1,  122.065,  33.059,  0.000,  0.000,  7,  1.02441,  -68.1752,  'PASADENA',  11.500,  4
17010,  1,  8.160,  2.305,  0.000,  0.000,  7,  1.00750,  -70.5267,  'PRAIRIE ',  11.500,  5
17011,  1,  18.131,  5.103,  0.000,  0.000,  7,  1.02464,  -70.7627,  'CONROE 1',  11.500,  5
17012,  1,  0.721,  0.204,  0.000,  0.000,  7,  0.99960,  -69.0674,  'SIMONTON',  11.500,  3
17013,  1,  91.492,  25.043,  0.000,  0.000,  7,  1.01129,  -70.8502,  'HOUSTON ',  11.500,  5
17014,  1,  31.136,  8.720,  0.000,  0.000,  7,  1.01074,  -70.2688,  'HOUSTON ',  11.500,  4
17016,  1,  44.999,  12.540,  0.000,  0.000,  7,  1.01919,  -68.7197,  'HOUSTON ',  11.500,  4
17017,  1,  74.712,  20.586,  0.000,  0.000,  7,  1.01500,  -70.5226,  'HOUSTON ',  11.500,  3
17020,  1,  29.483,  8.264,  0.000,  0.000,  7,  1.02043,  -61.8472,  'NURSERY ',  11.500,  6
17026,  1,  22.066,  6.202,  0.000,  0.000,  7,  1.02064,  -68.6125,  'BACLIFF ',  11.500,  4
17027,  1,  69.370,  19.152,  0.000,  0.000,  7,  1.01372,  -70.4368,  'SPRING 1',  11.500,  5
17028,  1,  46.161,  12.857,  0.000,  0.000,  7,  1.01732,  -70.2465,  'HOUSTON ',  11.500,  3
17036,  1,  40.855,  11.404,  0.000,  0.000,  7,  1.02076,  -68.6050,  'CONROE 5',  11.500,  5
17039,  1,  138.435,  37.227,  0.000,  0.000,  7,  1.01586,  -69.0690,  'SUGAR LA',  11.500,  3
17041,  1,  47.963,  13.353,  0.000,  0.000,  7,  1.02151,  -68.1032,  'DAYTON 1',  11.500,  4
17044,  1,  61.559,  17.040,  0.000,  0.000,  7,  1.00680,  -60.8747,  'VICTORIA',  11.500,  6
17049,  1,  179.554,  49.094,  0.000,  0.000,  7,  1.01902,  -69.4589,  'KATY 1 2',  11.500,  3
17050,  1,  33.795,  9.456,  0.000,  0.000,  7,  1.01088,  -70.5899,  'MAGNOLIA',  11.500,  5
17051,  1,  83.158,  22.840,  0.000,  0.000,  7,  1.01502,  -70.7027,  'HOUSTON ',  11.500,  3
17052,  1,  65.814,  18.194,  0.000,  0.000,  7,  1.01276,  -69.7544,  'MISSOURI',  11.500,  3
17053,  1,  67.255,  18.588,  0.000,  0.000,  7,  1.01948,  -67.1653,  'RICHMOND',  11.500,  3
17054,  1,  58.879,  16.316,  0.000,  0.000,  7,  1.00757,  -70.9330,  'HOUSTON ',  11.500,  4
17055,  1,  69.961,  19.312,  0.000,  0.000,  7,  1.01493,  -69.4754,  'HOUSTON ',  11.500,  3
17057,  1,  51.744,  14.381,  0.000,  0.000,  7,  1.01351,  -70.0220,  'SPRING 8',  11.500,  5
17067,  1,  53.771,  14.927,  0.000,  0.000,  7,  1.00293,  -71.6466,  'HOUSTON ',  11.500,  3
17069,  1,  35.296,  9.867,  0.000,  0.000,  7,  1.00133,  -64.1961,  'EL CAMPO',  11.500,  1
17070,  1,  55.988,  15.535,  0.000,  0.000,  7,  1.01262,  -69.4101,  'HOUSTON ',  11.500,  4
17071,  1,  2.829,  0.801,  0.000,  0.000,  7,  0.98588,  -57.7572,  'PORT O C',  11.500,  6
17072,  1,  73.923,  20.379,  0.000,  0.000,  7,  1.01861,  -68.3740,  'DICKINSO',  11.500,  4
17074,  1,  40.637,  11.344,  0.000,  0.000,  7,  1.02194,  -67.6692,  'GALVESTO',  11.500,  2
17075,  1,  78.403,  21.588,  0.000,  0.000,  7,  1.02738,  -68.7962,  'HOUSTON ',  11.500,  4
17084,  1,  118.115,  32.025,  0.000,  0.000,  7,  1.01991,  -67.6371,  'LEAGUE C',  11.500,  4
17085,  1,  2.530,  0.716,  0.000,  0.000,  7,  1.00898,  -67.5130,  'LIVERPOO',  11.500,  2
17086,  1,  32.105,  8.988,  0.000,  0.000,  7,  1.01155,  -69.9902,  'HOUSTON ',  11.500,  4
17087,  1,  52.942,  14.707,  0.000,  0.000,  7,  1.01463,  -68.7819,  'SUGAR LA',  11.500,  3
17088,  1,  65.773,  18.168,  0.000,  0.000,  7,  0.99610,  -69.9406,  'RICHMOND',  11.500,  3
17089,  1,  43.235,  12.060,  0.000,  0.000,  7,  1.02735,  -71.0141,  'HOUSTON ',  11.500,  3
17090,  1,  6.323,  1.787,  0.000,  0.000,  7,  1.01222,  -70.2739,  'PINEHURS',  11.500,  5
17091,  1,  117.729,  31.945,  0.000,  0.000,  7,  1.02742,  -71.0405,  'PEARLAND',  11.500,  3
17092,  1,  30.167,  8.452,  0.000,  0.000,  7,  1.01056,  -70.3107,  'HOUSTON ',  11.500,  3
17093,  1,  76.016,  20.925,  0.000,  0.000,  7,  1.00649,  -70.6820,  'HOUSTON ',  11.500,  3
17094,  1,  53.072,  14.747,  0.000,  0.000,  7,  1.02022,  -71.1811,  'HOUSTON ',  11.500,  3
17100,  1,  40.590,  11.328,  0.000,  0.000,  7,  1.01208,  -69.7065,  'HOUSTON ',  11.500,  4
17101,  1,  138.769,  37.304,  0.000,  0.000,  7,  1.01397,  -69.8570,  'HOUSTON ',  11.500,  3
17102,  1,  77.087,  21.212,  0.000,  0.000,  7,  1.00748,  -70.8376,  'TOMBALL ',  11.500,  5
17103,  1,  34.764,  9.723,  0.000,  0.000,  7,  1.01224,  -69.8305,  'HOUSTON ',  11.500,  4
17106,  1,  59.700,  16.551,  0.000,  0.000,  7,  1.02500,  -67.7881,  'DEER PAR',  11.500,  4
17116,  1,  8.813,  2.489,  0.000,  0.000,  7,  0.99843,  -69.3181,  'WALLIS 0',  11.500,  1
17117,  1,  58.152,  16.123,  0.000,  0.000,  7,  1.01294,  -70.3378,  'HOUSTON ',  11.500,  3
17118,  1,  84.330,  23.140,  0.000,  0.000,  7,  1.00745,  -70.7849,  'SPRING 4',  11.500,  5
17119,  1,  30.586,  8.568,  0.000,  0.000,  7,  1.01241,  -69.6843,  'SOUTH HO',  11.500,  4
17120,  1,  88.118,  24.141,  0.000,  0.000,  7,  1.00530,  -71.1261,  'HOUSTON ',  11.500,  3
17123,  1,  5.575,  1.576,  0.000,  0.000,  7,  0.98337,  -57.3439,  'SEADRIFT',  11.500,  6
17124,  1,  126.620,  34.187,  0.000,  0.000,  7,  1.00990,  -70.3505,  'HOUSTON ',  11.500,  3
17127,  1,  149.782,  40.111,  0.000,  0.000,  7,  1.01797,  -67.7796,  'SUGAR LA',  11.500,  3
17128,  1,  24.476,  6.873,  0.000,  0.000,  7,  1.02106,  -68.4480,  'CONROE 7',  11.500,  5
17129,  1,  3.917,  1.108,  0.000,  0.000,  7,  1.01761,  -60.8015,  'LOLITA 0',  11.500,  6
17132,  1,  40.569,  11.324,  0.000,  0.000,  7,  1.01827,  -67.8945,  'LAPORTE ',  11.500,  4
17143,  1,  44.700,  12.456,  0.000,  0.000,  7,  1.01283,  -71.3553,  'NEW CANE',  11.500,  5
17144,  1,  60.454,  16.746,  0.000,  0.000,  7,  1.01342,  -69.3555,  'HOUSTON ',  11.500,  4
17145,  1,  79.750,  21.948,  0.000,  0.000,  7,  1.02738,  -71.5383,  'HOUSTON ',  11.500,  4
17147,  1,  29.910,  8.381,  0.000,  0.000,  7,  1.01361,  -69.9319,  'HOUSTON ',  11.500,  3
17148,  1,  34.031,  9.520,  0.000,  0.000,  7,  1.00970,  -71.0102,  'HOUSTON ',  11.500,  3
17149,  1,  5.478,  1.549,  0.000,  0.000,  7,  1.00159,  -60.1765,  'BLOOMING',  11.500,  6
17151,  1,  19.347,  5.444,  0.000,  0.000,  7,  1.02639,  -68.5658,  'WILLIS 2',  11.500,  5
17152,  1,  2.113,  0.599,  0.000,  0.000,  7,  1.01175,  -70.0280,  'HOUSTON ',  11.500,  3
17153,  1,  20.427,  5.741,  0.000,  0.000,  7,  0.97528,  -54.6295,  'PALACIOS',  11.500,  1
17154,  1,  24.582,  6.902,  0.000,  0.000,  7,  1.01758,  -70.6452,  'CONROE 4',  11.500,  5
17155,  1,  47.000,  13.083,  0.000,  0.000,  7,  1.00755,  -70.2357,  'HOUSTON ',  11.500,  3
17157,  1,  108.293,  29.461,  0.000,  0.000,  7,  1.01557,  -69.8320,  'SPRING 2',  11.500,  5
17158,  1,  59.154,  16.389,  0.000,  0.000,  7,  1.00574,  -70.9184,  'KINGWOOD',  11.500,  4
17161,  1,  90.915,  24.905,  0.000,  0.000,  7,  1.01955,  -68.8968,  'HOUSTON ',  11.500,  3
17172,  1,  58.525,  16.231,  0.000,  0.000,  7,  1.02364,  -67.5614,  'TEXAS CI',  11.500,  2
17173,  1,  69.211,  19.100,  0.000,  0.000,  7,  1.00475,  -71.3850,  'KINGWOOD',  11.500,  4
17174,  1,  77.004,  21.195,  0.000,  0.000,  7,  1.01150,  -69.2132,  'HOUSTON ',  11.500,  4
17177,  1,  120.093,  32.509,  0.000,  0.000,  7,  1.01077,  -70.2532,  'SPRING 7',  11.500,  5
17178,  1,  72.618,  20.017,  0.000,  0.000,  7,  1.00782,  -71.1835,  'HOUSTON ',  11.500,  3
17179,  1,  36.740,  10.267,  0.000,  0.000,  7,  1.00801,  -69.5750,  'FRESNO 0',  11.500,  3
17180,  1,  54.816,  15.216,  0.000,  0.000,  7,  1.01112,  -70.4995,  'HOUSTON ',  11.500,  3
17181,  1,  100.076,  27.296,  0.000,  0.000,  7,  1.00800,  -71.1531,  'HOUSTON ',  11.500,  3
17182,  1,  1.096,  0.311,  0.000,  0.000,  7,  1.00297,  -69.3101,  'PATTISON',  11.500,  3
17183,  1,  143.094,  38.458,  0.000,  0.000,  7,  1.02744,  -71.0177,  'HOUSTON ',  11.500,  3
17185,  1,  85.909,  23.581,  0.000,  0.000,  7,  1.02130,  -65.9906,  'MISSOURI',  11.500,  3
17188,  1,  42.705,  11.910,  0.000,  0.000,  7,  1.01583,  -68.9543,  'HOUSTON ',  11.500,  3
17198,  1,  51.827,  14.411,  0.000,  0.000,  7,  1.02735,  -70.4099,  'TOMBALL ',  11.500,  5
17201,  1,  137.118,  36.910,  0.000,  0.000,  7,  1.02070,  -69.8902,  'CYPRESS ',  11.500,  5
17202,  1,  18.380,  5.172,  0.000,  0.000,  7,  1.00818,  -70.3426,  'HEMPSTEA',  11.500,  5
17203,  1,  17.512,  4.928,  0.000,  0.000,  7,  0.99473,  -64.6995,  'WEST COL',  11.500,  1
17213,  1,  40.993,  11.440,  0.000,  0.000,  7,  1.01612,  -68.6247,  'SANTA FE',  11.500,  2
17214,  1,  61.589,  17.050,  0.000,  0.000,  7,  1.00914,  -70.0593,  'HOUSTON ',  11.500,  3
17215,  1,  38.867,  10.854,  0.000,  0.000,  7,  1.01319,  -70.1824,  'SPRING 5',  11.500,  5
17216,  1,  51.787,  14.390,  0.000,  0.000,  7,  1.00885,  -70.5357,  'HOUSTON ',  11.500,  3
17217,  1,  51.418,  14.291,  0.000,  0.000,  7,  1.01201,  -70.6489,  'HOUSTON ',  11.500,  4
17218,  1,  23.567,  6.619,  0.000,  0.000,  7,  1.01128,  -70.3548,  'MONTGOME',  11.500,  5
17219,  1,  0.750,  0.212,  0.000,  0.000,  7,  1.00710,  -66.7770,  'HUNGERFO',  11.500,  1
17220,  1,  100.751,  27.472,  0.000,  0.000,  7,  1.00773,  -70.5257,  'HOUSTON ',  11.500,  3
17221,  1,  130.403,  35.148,  0.000,  0.000,  7,  1.00782,  -70.3507,  'HOUSTON ',  11.500,  3
17222,  1,  58.287,  16.157,  0.000,  0.000,  7,  1.01058,  -70.0314,  'HOUSTON ',  11.500,  3
17223,  1,  31.166,  8.729,  0.000,  0.000,  7,  1.01350,  -70.1370,  'HOUSTON ',  11.500,  5
17224,  1,  20.593,  5.790,  0.000,  0.000,  7,  1.00827,  -70.6877,  'HOUSTON ',  11.500,  3
17225,  1,  73.662,  20.295,  0.000,  0.000,  7,  1.00632,  -71.3574,  'HOUSTON ',  11.500,  3
17226,  1,  29.341,  8.223,  0.000,  0.000,  7,  1.01335,  -70.3388,  'HOUSTON ',  11.500,  3
17229,  1,  192.829,  52.721,  0.000,  0.000,  7,  1.01798,  -68.5080,  'HOUSTON ',  11.500,  3
17230,  1,  4.414,  1.248,  0.000,  0.000,  7,  1.01591,  -68.3397,  'BEASLEY ',  11.500,  1
17231,  1,  33.098,  9.264,  0.000,  0.000,  7,  1.01542,  -68.6509,  'HOUSTON ',  11.500,  4
17232,  1,  22.959,  6.451,  0.000,  0.000,  7,  1.02463,  -68.0087,  'LA MARQU',  11.500,  2
17233,  1,  14.604,  4.115,  0.000,  0.000,  7,  1.00806,  -70.7841,  'WALLER 0',  11.500,  5
17234,  1,  42.976,  11.983,  0.000,  0.000,  7,  1.01338,  -71.1123,  'PORTER 0',  11.500,  5
17235,  1,  86.651,  23.786,  0.000,  0.000,  7,  1.02739,  -71.1859,  'CYPRESS ',  11.500,  3
17236,  1,  21.960,  6.173,  0.000,  0.000,  7,  1.02733,  -71.0124,  'HOUSTON ',  11.500,  5
17237,  1,  8.624,  2.436,  0.000,  0.000,  7,  0.99974,  -68.4377,  'FULSHEAR',  11.500,  1
17238,  1,  28.053,  7.868,  0.000,  0.000,  7,  1.02733,  -69.2617,  'LIBERTY ',  11.500,  4
17239,  1,  27.765,  7.786,  0.000,  0.000,  7,  1.01280,  -69.0037,  'WINNIE 0',  11.500,  4
17240,  1,  56.235,  15.602,  0.000,  0.000,  7,  1.01225,  -70.5633,  'HOUSTON ',  11.500,  3
17241,  1,  53.051,  14.734,  0.000,  0.000,  7,  1.00811,  -70.8279,  'HOUSTON ',  11.500,  3
17242,  1,  44.428,  12.380,  0.000,  0.000,  7,  1.01021,  -70.6758,  'HOUSTON ',  11.500,  3
17243,  1,  51.182,  14.229,  0.000,  0.000,  7,  1.01488,  -70.1653,  'CROSBY 0',  11.500,  4
17244,  1,  25.624,  7.191,  0.000,  0.000,  7,  1.00823,  -69.0231,  'MANVEL 0',  11.500,  3
17245,  1,  61.358,  16.990,  0.000,  0.000,  7,  1.01263,  -71.3036,  'HOUSTON ',  11.500,  5
17246,  1,  123.106,  33.263,  0.000,  0.000,  7,  1.00346,  -71.3308,  'HOUSTON ',  11.500,  3
17247,  1,  5.623,  1.590,  0.000,  0.000,  7,  0.99702,  -65.0534,  'DAMON 0S',  11.500,  1
17248,  1,  145.765,  39.041,  0.000,  0.000,  7,  1.00526,  -71.0181,  'HOUSTON ',  11.500,  3
17249,  1,  43.932,  12.244,  0.000,  0.000,  7,  1.00986,  -70.5066,  'HOUSTON ',  11.500,  3
17250,  1,  17.450,  4.912,  0.000,  0.000,  7,  1.01665,  -70.0004,  'HOUSTON ',  11.500,  3
17251,  1,  22.451,  6.308,  0.000,  0.000,  7,  1.01129,  -71.0768,  'HOCKLEY ',  11.500,  5
17253,  1,  59.129,  16.386,  0.000,  0.000,  7,  1.01065,  -66.0874,  'ANGLETON',  11.500,  2
17254,  1,  28.016,  7.857,  0.000,  0.000,  7,  1.02394,  -69.7629,  'CONROE 3',  11.500,  5
17255,  1,  37.719,  10.538,  0.000,  0.000,  7,  1.01441,  -69.3364,  'HOUSTON ',  11.500,  3
17256,  1,  56.832,  15.763,  0.000,  0.000,  7,  1.01005,  -70.0896,  'HOUSTON ',  11.500,  3
17257,  1,  73.592,  20.281,  0.000,  0.000,  7,  1.01001,  -69.4568,  'PEARLAND',  11.500,  4
17258,  1,  28.417,  7.966,  0.000,  0.000,  7,  1.01131,  -69.9847,  'HOUSTON ',  11.500,  3
17259,  1,  98.431,  26.880,  0.000,  0.000,  7,  1.01594,  -70.1326,  'HOUSTON ',  11.500,  4
17260,  1,  76.174,  20.981,  0.000,  0.000,  7,  1.01782,  -68.9943,  'CHANNELV',  11.500,  4
17262,  1,  49.116,  13.660,  0.000,  0.000,  7,  1.00521,  -57.4769,  'BAY CITY',  11.500,  1
17265,  1,  38.935,  10.875,  0.000,  0.000,  7,  1.01948,  -67.7451,  'PASADENA',  11.500,  4
17271,  1,  16.733,  4.712,  0.000,  0.000,  7,  1.00846,  -70.1665,  'BROOKSHI',  11.500,  3
17272,  1,  29.551,  8.281,  0.000,  0.000,  7,  1.01087,  -69.7993,  'HOUSTON ',  11.500,  3
17273,  1,  24.195,  6.795,  0.000,  0.000,  7,  1.02733,  -68.4312,  'TEXAS CI',  11.500,  2
17275,  1,  18.842,  5.302,  0.000,  0.000,  7,  1.01219,  -63.4890,  'VICTORIA',  11.500,  6
17276,  1,  56.406,  15.657,  0.000,  0.000,  7,  1.02736,  -70.8828,  'HOUSTON ',  11.500,  3
17277,  1,  13.023,  3.672,  0.000,  0.000,  7,  1.02732,  -62.6393,  'GANADO 0',  11.500,  6
17279,  1,  100.015,  27.308,  0.000,  0.000,  7,  1.02178,  -67.7448,  'MONT BEL',  11.500,  4
17283,  1,  62.893,  17.410,  0.000,  0.000,  7,  1.01761,  -67.7794,  'BAYTOWN ',  11.500,  4
17290,  1,  44.273,  12.337,  0.000,  0.000,  7,  1.00862,  -71.0292,  'SPRING 6',  11.500,  5
17291,  1,  63.709,  17.616,  0.000,  0.000,  7,  1.00204,  -71.5040,  'HUMBLE 2',  11.500,  5
17292,  1,  57.381,  15.916,  0.000,  0.000,  7,  1.01690,  -69.5391,  'HOUSTON ',  11.500,  5
17293,  1,  8.889,  2.510,  0.000,  0.000,  7,  1.01657,  -68.2766,  'SANTA FE',  11.500,  2
17294,  1,  4.311,  1.220,  0.000,  0.000,  7,  1.02731,  -67.5176,  'PORT BOL',  11.500,  4
17295,  1,  65.048,  17.985,  0.000,  0.000,  7,  1.00979,  -70.7032,  'HOUSTON ',  11.500,  5
17296,  1,  52.504,  14.582,  0.000,  0.000,  7,  1.00447,  -71.2684,  'HOUSTON ',  11.500,  3
17297,  1,  57.859,  16.039,  0.000,  0.000,  7,  1.00709,  -70.3129,  'HOUSTON ',  11.500,  3
17298,  1,  60.488,  16.753,  0.000,  0.000,  7,  1.01013,  -70.8535,  'HOUSTON ',  11.500,  3
17299,  1,  14.218,  4.006,  0.000,  0.000,  7,  0.99841,  -67.2093,  'EAGLE LA',  11.500,  1
17300,  1,  42.419,  11.835,  0.000,  0.000,  7,  1.02734,  -71.1529,  'CONROE 2',  11.500,  5
17301,  1,  42.967,  11.979,  0.000,  0.000,  7,  1.00915,  -69.5998,  'WEBSTER ',  11.500,  4
17302,  1,  18.529,  5.212,  0.000,  0.000,  7,  0.99531,  -60.4453,  'SWEENY 0',  11.500,  1
17303,  1,  5.224,  1.478,  0.000,  0.000,  7,  1.01178,  -61.6651,  'BLESSING',  11.500,  1
17306,  1,  6.183,  1.747,  0.000,  0.000,  7,  1.00512,  -63.9722,  'WHARTON ',  11.500,  1
17313,  1,  57.882,  16.045,  0.000,  0.000,  7,  1.00735,  -65.3895,  'LAKE JAC',  11.500,  2
17314,  1,  12.762,  3.598,  0.000,  0.000,  7,  0.99940,  -68.7317,  'BELLVILL',  11.500,  5
17315,  1,  37.321,  10.430,  0.000,  0.000,  7,  1.01921,  -70.1925,  'KATY 4 0',  11.500,  3
17316,  1,  34.047,  9.524,  0.000,  0.000,  7,  1.00877,  -69.8364,  'HOUSTON ',  11.500,  3
17317,  1,  82.183,  22.579,  0.000,  0.000,  7,  1.01358,  -68.7021,  'FRIENDSW',  11.500,  4
17318,  1,  60.395,  16.726,  0.000,  0.000,  7,  1.00768,  -70.1637,  'HOUSTON ',  11.500,  4
17319,  1,  16.606,  4.676,  0.000,  0.000,  7,  1.01016,  -70.4482,  'HOUSTON ',  11.500,  5
17330,  1,  112.090,  30.435,  0.000,  0.000,  7,  1.00999,  -70.4269,  'HOUSTON ',  11.500,  3
17333,  1,  17.171,  4.835,  0.000,  0.000,  7,  1.01632,  -68.7063,  'PASADENA',  11.500,  4
17336,  1,  64.446,  17.825,  0.000,  0.000,  7,  1.01382,  -69.4095,  'STAFFORD',  11.500,  3
17337,  1,  14.458,  4.074,  0.000,  0.000,  7,  1.00625,  -63.5118,  'EDNA 0SE',  11.500,  6
17338,  1,  67.203,  18.566,  0.000,  0.000,  7,  1.01061,  -70.1088,  'HOUSTON ',  11.500,  4
17339,  1,  21.468,  6.033,  0.000,  0.000,  7,  1.00073,  -64.0916,  'NEEDVILL',  11.500,  1
17340,  1,  19.797,  5.567,  0.000,  0.000,  7,  1.00136,  -69.7583,  'SEALY 0S',  11.500,  3
17343,  1,  110.002,  29.870,  0.000,  0.000,  7,  1.00094,  -68.7594,  'KATY 3 2',  11.500,  3
17344,  1,  63.919,  17.677,  0.000,  0.000,  7,  1.00621,  -71.2021,  'HOUSTON ',  11.500,  3
17345,  1,  45.272,  12.612,  0.000,  0.000,  7,  1.01204,  -69.8110,  'HOUSTON ',  11.500,  4
17362,  1,  33.029,  9.243,  0.000,  0.000,  7,  1.00730,  -70.7789,  'HOUSTON ',  11.500,  3
17363,  1,  17.622,  4.961,  0.000,  0.000,  7,  1.01339,  -68.4386,  'GALVESTO',  11.500,  2
17364,  1,  8.042,  2.272,  0.000,  0.000,  7,  0.99902,  -68.3841,  'EAST BER',  11.500,  1
17365,  1,  49.556,  13.785,  0.000,  0.000,  7,  1.01430,  -70.3965,  'HOUSTON ',  11.500,  4
17380,  1,  33.303,  9.320,  0.000,  0.000,  7,  1.01588,  -66.5327,  'FREEPORT',  11.500,  2
17381,  1,  52.116,  14.482,  0.000,  0.000,  7,  1.01385,  -70.8019,  'HOUSTON ',  11.500,  4
17382,  1,  54.137,  15.030,  0.000,  0.000,  7,  1.00895,  -70.3168,  'HOUSTON ',  11.500,  3
17383,  1,  45.785,  12.753,  0.000,  0.000,  7,  1.01412,  -67.6576,  'ROSHARON',  11.500,  2
17384,  1,  37.609,  10.506,  0.000,  0.000,  7,  1.00774,  -70.5870,  'HOUSTON ',  11.500,  3
17385,  1,  81.064,  22.277,  0.000,  0.000,  7,  1.01035,  -71.0374,  'HOUSTON ',  11.500,  3
17386,  1,  72.700,  20.040,  0.000,  0.000,  7,  1.00870,  -70.5492,  'HOUSTON ',  11.500,  3
17387,  1,  98.015,  26.753,  0.000,  0.000,  7,  1.00719,  -71.1050,  'HUMBLE 1',  11.500,  4
17388,  1,  79.399,  21.839,  0.000,  0.000,  7,  1.01474,  -70.9822,  'HOUSTON ',  11.500,  3
17391,  1,  17.919,  5.044,  0.000,  0.000,  7,  1.02518,  -67.6880,  'WILLIS 1',  11.500,  5
17392,  1,  38.682,  10.805,  0.000,  0.000,  7,  1.01983,  -68.6929,  'BAYTOWN ',  11.500,  4
17393,  1,  5.550,  1.569,  0.000,  0.000,  7,  0.99879,  -63.8668,  'VAN VLEC',  11.500,  1
17394,  1,  29.052,  8.142,  0.000,  0.000,  7,  1.00865,  -70.3266,  'HUFFMAN ',  11.500,  4
17395,  1,  42.548,  11.866,  0.000,  0.000,  7,  1.01388,  -70.8438,  'HOUSTON ',  11.500,  3
17396,  1,  14.322,  4.036,  0.000,  0.000,  7,  1.00739,  -70.2618,  'HOUSTON ',  11.500,  3
17397,  1,  69.173,  19.112,  0.000,  0.000,  7,  1.02737,  -69.9189,  'ROSENBER',  11.500,  3
17398,  1,  49.719,  13.830,  0.000,  0.000,  7,  1.01602,  -69.2273,  'PASADENA',  11.500,  4
17399,  1,  36.381,  10.169,  0.000,  0.000,  7,  1.01328,  -69.7200,  'HOUSTON ',  11.500,  3
17403,  1,  39.954,  11.154,  0.000,  0.000,  7,  1.01538,  -69.0773,  'PASADENA',  11.500,  4
17404,  1,  105.689,  28.763,  0.000,  0.000,  7,  1.00772,  -71.2527,  'HOUSTON ',  11.500,  5
17405,  1,  27.809,  7.800,  0.000,  0.000,  7,  1.02175,  -68.0208,  'GALVESTO',  11.500,  2
17408,  1,  41.418,  11.549,  0.000,  0.000,  7,  0.99488,  -58.8312,  'POINT CO',  11.500,  6
17410,  1,  148.875,  39.844,  0.000,  0.000,  7,  1.00942,  -69.6370,  'KATY 2 1',  11.500,  3
17411,  1,  38.480,  10.748,  0.000,  0.000,  7,  1.01303,  -70.7670,  'SPRING 3',  11.500,  5
17412,  1,  5.473,  1.548,  0.000,  0.000,  7,  1.00929,  -67.0624,  'DANBURY ',  11.500,  2
17413,  1,  29.604,  8.294,  0.000,  0.000,  7,  1.00351,  -65.6178,  'WHARTON ',  11.500,  1
17417,  1,  63.045,  17.449,  0.000,  0.000,  7,  1.01547,  -70.3740,  'HOUSTON ',  11.500,  3
17418,  1,  30.618,  8.578,  0.000,  0.000,  7,  1.01547,  -70.1076,  'HOUSTON ',  11.500,  3
17419,  1,  69.855,  19.285,  0.000,  0.000,  7,  1.01627,  -68.4090,  'LA PORTE',  11.500,  4
17421,  1,  42.460,  11.842,  0.000,  0.000,  7,  1.01369,  -69.9535,  'MAGNOLIA',  11.500,  5
17424,  1,  82.927,  22.783,  0.000,  0.000,  7,  1.01819,  -67.8825,  'ALVIN 2S',  11.500,  2
17425,  1,  71.602,  19.743,  0.000,  0.000,  7,  1.00647,  -71.1787,  'HOUSTON ',  11.500,  3
17426,  1,  33.351,  9.327,  0.000,  0.000,  7,  0.98611,  -62.8261,  'BRAZORIA',  11.500,  2
17427,  1,  116.321,  31.521,  0.000,  0.000,  7,  1.00616,  -71.3394,  'HOUSTON ',  11.500,  3
17430,  1,  38.502,  10.752,  0.000,  0.000,  7,  1.00877,  -65.1499,  'FREEPORT',  11.500,  2
17431,  1,  17.303,  4.871,  0.000,  0.000,  7,  1.01699,  -69.4880,  'CONROE 6',  11.500,  5
17432,  1,  14.552,  4.101,  0.000,  0.000,  7,  1.01435,  -63.1786,  'MADISONV',  11.500,  5
18001,  1,  6.883,  1.945,  0.000,  0.000,  8,  1.01876,  -59.0576,  'NORMANGE',  11.500,  7
18002,  1,  6.903,  1.951,  0.000,  0.000,  8,  1.02069,  -56.6615,  'ARP 0SE ',  11.500,  8
18003,  1,  7.191,  2.032,  0.000,  0.000,  8,  1.02731,  -61.1642,  'CENTERVI',  11.500,  7
18005,  1,  48.464,  13.492,  0.000,  0.000,  8,  1.02735,  -60.1595,  'LUFKIN 3',  11.500,  8
18006,  1,  18.100,  5.095,  0.000,  0.000,  8,  1.02732,  -54.9068,  'FLINT 0S',  11.500,  8
18007,  1,  14.465,  4.077,  0.000,  0.000,  8,  1.02078,  -55.3337,  'BULLARD ',  11.500,  8
18008,  1,  16.742,  4.714,  0.000,  0.000,  8,  1.01282,  -56.4249,  'CHANDLER',  11.500,  8
18009,  1,  5.571,  1.575,  0.000,  0.000,  8,  1.01392,  -70.3745,  'PLANTERS',  11.500,  7
18010,  1,  2.964,  0.839,  0.000,  0.000,  8,  1.01467,  -57.3266,  'MARQUEZ ',  11.500,  7
18011,  1,  12.088,  3.410,  0.000,  0.000,  8,  1.01942,  -51.9541,  'TENNESSE',  11.500,  7
18012,  1,  3.908,  1.106,  0.000,  0.000,  8,  1.02406,  -68.5274,  'ANDERSON',  11.500,  7
18013,  1,  26.322,  7.387,  0.000,  0.000,  8,  1.02733,  -56.6116,  'MINEOLA ',  11.500,  8
18014,  1,  10.324,  2.914,  0.000,  0.000,  8,  1.01067,  -63.2371,  'LOVELADY',  11.500,  7
18015,  1,  11.687,  3.297,  0.000,  0.000,  8,  1.01802,  -61.4479,  'HUNTINGT',  11.500,  8
18016,  1,  50.312,  13.997,  0.000,  0.000,  8,  1.02735,  -68.1427,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.640,  2.722,  0.000,  0.000,  8,  1.01768,  -55.4020,  'FRANKSTO',  11.500,  8
18019,  1,  64.388,  17.821,  0.000,  0.000,  8,  1.02737,  -55.3669,  'TYLER 4 ',  11.500,  8
18020,  1,  9.955,  2.811,  0.000,  0.000,  8,  1.01339,  -56.1081,  'BEN WHEE',  11.500,  8
18021,  1,  8.676,  2.450,  0.000,  0.000,  8,  1.02709,  -57.5016,  'GARRISON',  11.500,  8
18022,  1,  4.368,  1.236,  0.000,  0.000,  8,  1.02731,  -59.6868,  'ETOILE 0',  11.500,  8
18025,  1,  29.081,  8.154,  0.000,  0.000,  8,  1.02733,  -57.5515,  'PALESTIN',  11.500,  8
18026,  1,  40.112,  11.197,  0.000,  0.000,  8,  1.01325,  -57.2592,  'LINDALE ',  11.500,  8
18027,  1,  21.791,  6.125,  0.000,  0.000,  8,  1.02464,  -55.3020,  'WHITEHOU',  11.500,  8
18028,  1,  13.612,  3.838,  0.000,  0.000,  8,  1.01414,  -57.3365,  'OVERTON ',  11.500,  8
18029,  1,  18.034,  5.075,  0.000,  0.000,  8,  1.01115,  -56.4812,  'GRAND SA',  11.500,  8
18032,  1,  44.190,  12.322,  0.000,  0.000,  8,  1.02878,  -67.4276,  'SHIRO 2S',  11.500,  7
18037,  1,  8.121,  2.294,  0.000,  0.000,  8,  1.01174,  -63.3524,  'MIDWAY 0',  11.500,  7
18038,  1,  37.561,  10.497,  0.000,  0.000,  8,  1.02115,  -51.3684,  'SULPHUR ',  11.500,  8
18039,  1,  8.330,  2.353,  0.000,  0.000,  8,  1.02004,  -56.6655,  'VAN 0SE ',  11.500,  8
18040,  1,  8.829,  2.494,  0.000,  0.000,  8,  1.01357,  -55.1157,  'MURCHISO',  11.500,  8
18041,  1,  25.022,  7.026,  0.000,  0.000,  8,  1.02733,  -59.7155,  'NACOGDOC',  11.500,  8
18042,  1,  14.412,  4.062,  0.000,  0.000,  8,  1.01343,  -62.1645,  'DIBOLL 0',  11.500,  8
18052,  1,  8.240,  2.328,  0.000,  0.000,  8,  1.02372,  -55.8029,  'TYLER 8 ',  11.500,  8
18053,  1,  11.367,  3.207,  0.000,  0.000,  8,  1.01276,  -55.7711,  'ATHENS 1',  11.500,  8
18054,  1,  11.377,  3.210,  0.000,  0.000,  8,  1.00960,  -57.3604,  'BUFFALO ',  11.500,  7
18055,  1,  16.630,  4.684,  0.000,  0.000,  8,  1.02810,  -55.8169,  'RUSK 0SE',  11.500,  8
18056,  1,  5.875,  1.661,  0.000,  0.000,  8,  1.02562,  -56.2883,  'WINONA 0',  11.500,  8
18062,  1,  5.144,  1.455,  0.000,  0.000,  8,  1.02987,  -53.7942,  'CUSHING ',  11.500,  8
18063,  1,  41.460,  11.569,  0.000,  0.000,  8,  1.01805,  -61.3077,  'NACOGDOC',  11.500,  8
18064,  1,  13.199,  3.722,  0.000,  0.000,  8,  1.02267,  -51.7127,  'FAIRFIEL',  11.500,  7
18065,  1,  3.510,  0.993,  0.000,  0.000,  8,  1.01696,  -54.3000,  'TRINIDAD',  11.500,  7
18066,  1,  1.881,  0.532,  0.000,  0.000,  8,  1.02106,  -50.8757,  'DIKE 0SE',  11.500,  8
18072,  1,  38.745,  10.820,  0.000,  0.000,  8,  1.01258,  -53.7049,  'PALESTIN',  11.500,  8
18073,  1,  10.180,  2.874,  0.000,  0.000,  8,  1.01577,  -56.0550,  'EMORY 0S',  11.500,  8
18081,  1,  12.426,  3.505,  0.000,  0.000,  8,  1.01755,  -56.3559,  'TYLER 9 ',  11.500,  8
18086,  1,  13.371,  3.769,  0.000,  0.000,  8,  1.00202,  -57.6315,  'FRANKLIN',  11.500,  7
18089,  1,  7.169,  2.026,  0.000,  0.000,  8,  1.02503,  -55.9618,  'TYLER 3 ',  11.500,  8
18090,  1,  7.081,  2.001,  0.000,  0.000,  8,  1.01960,  -59.5785,  'ELKHART ',  11.500,  7
18091,  1,  4.700,  1.329,  0.000,  0.000,  8,  1.02731,  -52.6122,  'WORTHAM ',  11.500,  7
18092,  1,  2.813,  0.796,  0.000,  0.000,  8,  1.01333,  -58.2879,  'OAKWOOD ',  11.500,  7
18093,  1,  2.951,  0.836,  0.000,  0.000,  8,  1.02549,  -49.5126,  'COOKVILL',  11.500,  8
18095,  1,  99.833,  27.240,  0.000,  0.000,  8,  1.01171,  -66.9531,  'COLLEGE ',  11.500,  7
18096,  1,  5.503,  1.556,  0.000,  0.000,  8,  1.01526,  -54.9594,  'EDGEWOOD',  11.500,  8
18100,  1,  20.104,  5.655,  0.000,  0.000,  8,  1.02420,  -56.0491,  'TYLER 2 ',  11.500,  8
18101,  1,  6.105,  1.726,  0.000,  0.000,  8,  1.01856,  -61.3288,  'ALTO 0SE',  11.500,  8
18102,  1,  3.181,  0.900,  0.000,  0.000,  8,  0.96781,  -65.9574,  'CALVERT ',  11.500,  7
18103,  1,  5.103,  1.443,  0.000,  0.000,  8,  1.01626,  -55.4223,  'JEWETT 2',  11.500,  7
18104,  1,  42.340,  11.810,  0.000,  0.000,  8,  1.01817,  -70.1594,  'NAVASOTA',  11.500,  7
18106,  1,  59.631,  16.529,  0.000,  0.000,  8,  1.02040,  -49.9978,  'MOUNT PL',  11.500,  8
18107,  1,  6.569,  1.857,  0.000,  0.000,  8,  1.02731,  -50.5131,  'SCROGGIN',  11.500,  8
18108,  1,  37.181,  10.391,  0.000,  0.000,  8,  1.01601,  -55.9981,  'WILLS PO',  11.500,  8
18109,  1,  27.742,  7.779,  0.000,  0.000,  8,  1.01226,  -54.7582,  'ATHENS 2',  11.500,  8
18110,  1,  15.580,  4.390,  0.000,  0.000,  8,  1.02732,  -53.2759,  'POINT 0S',  11.500,  8
18111,  1,  59.267,  16.430,  0.000,  0.000,  8,  1.01966,  -61.5557,  'LUFKIN 2',  11.500,  8
18114,  1,  15.879,  4.474,  0.000,  0.000,  8,  1.03188,  -52.6767,  'JACKSONV',  11.500,  8
18118,  1,  28.954,  8.116,  0.000,  0.000,  8,  1.01253,  -62.6278,  'CROCKETT',  11.500,  7
18119,  1,  27.089,  7.601,  0.000,  0.000,  8,  1.03072,  -53.3191,  'HENDERSO',  11.500,  8
18120,  1,  12.358,  3.486,  0.000,  0.000,  8,  1.02732,  -67.4303,  'BRYAN 3 ',  11.500,  7
18121,  1,  44.772,  12.481,  0.000,  0.000,  8,  1.02605,  -55.8556,  'JACKSONV',  11.500,  8
18122,  1,  18.267,  5.141,  0.000,  0.000,  8,  1.02256,  -68.1562,  'BRYAN 5 ',  11.500,  7
18123,  1,  8.219,  2.322,  0.000,  0.000,  8,  1.01453,  -54.4853,  'MALAKOFF',  11.500,  8
18124,  1,  20.873,  5.870,  0.000,  0.000,  8,  1.02381,  -51.9053,  'CUMBY 0S',  11.500,  8
18125,  1,  26.360,  7.398,  0.000,  0.000,  8,  1.02622,  -62.2261,  'NACOGDOC',  11.500,  8
18132,  1,  15.242,  4.294,  0.000,  0.000,  8,  1.00884,  -55.8208,  'TEAGUE 0',  11.500,  7
18134,  1,  63.063,  17.463,  0.000,  0.000,  8,  1.02696,  -54.2869,  'TYLER 7 ',  11.500,  8
18135,  1,  40.334,  11.262,  0.000,  0.000,  8,  1.02511,  -55.7488,  'TYLER 6 ',  11.500,  8
18136,  1,  4.190,  1.185,  0.000,  0.000,  8,  1.02215,  -55.1941,  'YANTIS 0',  11.500,  8
18137,  1,  12.379,  3.492,  0.000,  0.000,  8,  1.02027,  -61.0574,  'POLLOK 0',  11.500,  8
18138,  1,  2.931,  0.830,  0.000,  0.000,  8,  1.02731,  -56.5199,  'TYLER 1 ',  11.500,  8
18140,  1,  65.233,  18.038,  0.000,  0.000,  8,  1.01458,  -66.7771,  'COLLEGE ',  11.500,  7
18141,  1,  10.168,  2.870,  0.000,  0.000,  8,  1.02296,  -66.6409,  'HEARNE 0',  11.500,  7
18142,  1,  10.689,  3.017,  0.000,  0.000,  8,  1.01943,  -50.7303,  'MOUNT VE',  11.500,  8
18143,  1,  8.368,  2.364,  0.000,  0.000,  8,  1.02687,  -67.5890,  'IOLA 0SE',  11.500,  7
18144,  1,  2.847,  0.806,  0.000,  0.000,  8,  1.01935,  -52.6805,  'STREETMA',  11.500,  7
18145,  1,  2.908,  0.823,  0.000,  0.000,  8,  1.02306,  -53.5336,  'COMO 0SE',  11.500,  8
18146,  1,  36.358,  10.162,  0.000,  0.000,  8,  1.01069,  -57.8789,  'HENDERSO',  11.500,  8
18150,  1,  5.035,  1.424,  0.000,  0.000,  8,  1.01861,  -61.0325,  'ZAVALLA ',  11.500,  8
18151,  1,  11.266,  3.179,  0.000,  0.000,  8,  1.02732,  -60.4157,  'GRAPELAN',  11.500,  7
18152,  1,  34.506,  9.655,  0.000,  0.000,  8,  1.02556,  -67.6395,  'BRYAN 2 ',  11.500,  7
18153,  1,  20.683,  5.815,  0.000,  0.000,  8,  1.01348,  -55.9330,  'CANTON 0',  11.500,  8
18154,  1,  13.028,  3.674,  0.000,  0.000,  8,  1.01857,  -56.5030,  'TYLER 5 ',  11.500,  8
18160,  1,  55.195,  15.327,  0.000,  0.000,  8,  1.02550,  -66.7493,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  104.623,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  40.904,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  98.924,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  89.251,  -11.580,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  61.584,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  137.844,  -26.694,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  44.626,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  73.140,  -21.240,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  80.591,  -9.965,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -16.990,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.171,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  79.335,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  70.661,  -10.360,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  79.586,  20.068,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  86.624,  -7.082,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -6.820,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -3.985,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -4.726,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -9.310,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -4.566,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -2.994,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  74.376,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  57.266,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  37.188,  -6.218,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  35.700,  30.461,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -29.990,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  117.089,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  152.904,  -8.154,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  51.712,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  293.906,  -151.899,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  42.084,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  87.087,  -16.978,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  70.123,  -17.977,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  52.595,  -11.981,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  31.602,  -7.401,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  67.600,  20.280
2095,  '1',  61.871,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  95.415,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  118.046,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  157.666,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  84.048,  -10.665,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  74.376,  3.979,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  93.497,  15.240,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  64.704,  3.680,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  103.631,  26.392,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  15.108,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  119.498,  -18.018,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  121.567,  20.856,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  121.567,  13.046,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  121.567,  12.011,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  82.125,  6.224,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  82.125,  7.002,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  82.125,  10.441,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  82.125,  7.647,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  39.912,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  74.376,  19.246,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  84.392,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  49.485,  -12.703,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  123.465,  17.421,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  115.280,  -24.568,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  37.188,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  49.584,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  99.168,  14.251,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  59.798,  6.571,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  79.335,  7.772,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  3.657,  -9.469,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  41.651,  5.350,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  37.089,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  37.089,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3117,  '1',  31.238,  -9.070,  13.420,  -9.070,  1.00000,  0,  75.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  63.000,  18.900
3118,  '1',  59.501,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  97.681,  -19.918,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  66.939,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  62.727,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  56.526,  -12.384,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  50.179,  21.233,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  45.366,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  99.962,  2.105,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  1.085,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  129.106,  -39.603,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  99.168,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  6.974,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  7.535,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  4.823,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  6.975,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  4.904,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  7.514,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  11.465,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  12.397,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  23.332,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  105.600,  26.290,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  84.148,  -14.511,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  23.953,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  22.380,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  93.218,  17.992,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  140.422,  36.345,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  20.212,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  8.730,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  7.582,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  99.664,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  74.376,  -0.040,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  93.541,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  100.656,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  428.190,  9.099,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  99.962,  9.972,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  45.617,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  56.098,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  95.200,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  95.200,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  131.480,  -12.093,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  131.480,  -12.127,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  131.480,  -11.723,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  24.603,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  70.123,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  74.600,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  74.600,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  74.600,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  105.185,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  70.123,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  53.850,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  26.024,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  31.409,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  32.514,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  44.030,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  164.760,  36.412,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  164.760,  37.598,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  164.760,  104.613,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  306.282,  -148.523,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  60.022,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  52.792,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  77.416,  25.912,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  13.403,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  127.800,  21.008,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  11.826,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  6.977,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  9.695,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -15.258,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.344,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -18.746,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.479,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.474,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -11.918,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  22.311,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  22.773,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  133.800,  -13.076,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  238.223,  -11.763,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  228.387,  -14.438,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -25.638,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -48.177,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -7.760,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -7.339,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -16.185,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -8.865,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  54.900,  17.545,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  172.840,  20.943,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  172.840,  24.397,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  172.840,  47.151,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  55.000,  39.290,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  55.000,  19.535,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  55.000,  13.075,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  248.700,  172.271,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  48.900,  14.381,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  48.900,  25.975,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  48.900,  16.867,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  48.900,  15.824,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  48.900,  14.190,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  46.241,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  132.610,  10.554,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  132.610,  8.114,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  132.610,  8.502,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  132.610,  10.045,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2405.392,  1130.085,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  346.207,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  45.000,  36.246,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  19.740,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  19.200,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  30.902,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  16.238,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  32.766,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  32.973,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  220.810,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  36.182,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  23.216,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  32.263,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  35.819,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  19.794,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  16.287,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  203.500,  46.939,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  133.950,  25.692,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  133.950,  21.852,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  133.950,  40.962,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  133.950,  64.133,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  22.407,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  32.830,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  53.550,  9.007,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  53.550,  13.083,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  53.550,  7.966,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  176.670,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  54.380,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  51.716,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  58.630,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  182.020,  69.357,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  182.020,  28.818,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  182.020,  22.003,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  182.020,  22.975,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  32.367,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  59.115,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  58.615,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  62.852,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  130.620,  18.637,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  130.620,  43.011,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  130.620,  25.815,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  16.025,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  12.566,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.877,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  12.025,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  12.921,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  35.222,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  16.070,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  55.100,  14.957,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  55.100,  16.374,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  55.100,  21.471,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  55.100,  17.101,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  55.100,  18.586,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  109.161,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  388.510,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  93.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  504.140,  162.505,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  305.760,  102.246,  518.700,  -113.140,  1.04000,  0,  1222.92,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  1019.12,  305.760
8033,  '1',  70.480,  0.024,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.126,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  0.051,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.084,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  58.945,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -102.854,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  315.687,  -144.821,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  136.240,  -23.858,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -23.371,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -25.884,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  44.804,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  64.819,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  16.956,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  19.391,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -36.747,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -70.049,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  43.035,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05197,  0.00000,  23.09,  0.00,  0.00,  1.00000,  -0.563,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08999,  0.00000,  13.33,  0.00,  0.00,  1.00000,  -0.511,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.21404,  0.00000,  5.61,  0.00,  0.00,  1.00000,  -0.510,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.49536,  0.00000,  2.42,  0.00,  0.00,  1.00000,  -0.647,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04300,  0.00000,  27.91,  0.00,  0.00,  1.00000,  -0.470,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.63901,  0.00000,  1.88,  0.00,  0.00,  1.00000,  -0.426,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18466,  0.00000,  6.50,  0.00,  0.00,  1.00000,  -0.511,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.38317,  0.00000,  3.13,  0.00,  0.00,  1.00000,  -0.370,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05640,  0.00000,  21.28,  0.00,  0.00,  1.00000,  -0.549,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.42019,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.558,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02030,  0.00000,  59.11,  0.00,  0.00,  1.00000,  -0.557,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01669,  0.00000,  71.89,  0.00,  0.00,  1.00000,  -0.564,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02531,  0.00000,  47.41,  0.00,  0.00,  1.00000,  -0.507,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.13380,  0.00000,  8.97,  0.00,  0.00,  1.00000,  -0.361,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01203,  0.00000,  99.74,  0.00,  0.00,  1.00000,  -0.534,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.10846,  0.00000,  11.06,  0.00,  0.00,  1.00000,  -0.441,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.27584,  0.00000,  4.35,  0.00,  0.00,  1.00000,  -0.495,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.11349,  0.00000,  10.57,  0.00,  0.00,  1.00000,  -0.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01083,  0.00000,  110.79,  0.00,  0.00,  1.00000,  -0.567,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02782,  0.00000,  43.13,  0.00,  0.00,  1.00000,  -0.571,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11171,  0.00000,  10.74,  0.00,  0.00,  1.00000,  -0.557,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01551,  0.00000,  77.36,  0.00,  0.00,  1.00000,  -0.564,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10033,  0.00000,  11.96,  0.00,  0.00,  1.00000,  -0.561,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.10221,  0.00000,  11.74,  0.00,  0.00,  1.00000,  -0.427,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.25181,  0.00000,  4.77,  0.00,  0.00,  1.00000,  -0.369,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09178,  0.00000,  13.07,  0.00,  0.00,  1.00000,  -0.434,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01255,  0.00000,  95.63,  0.00,  0.00,  1.00000,  -0.572,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01847,  0.00000,  64.97,  0.00,  0.00,  1.00000,  -0.337,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02080,  0.00000,  57.70,  0.00,  0.00,  1.00000,  -0.412,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01164,  0.00000,  103.10,  0.00,  0.00,  1.00000,  -0.553,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03471,  0.00000,  34.57,  0.00,  0.00,  1.00000,  -0.405,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.07246,  0.00000,  16.56,  0.00,  0.00,  1.00000,  -0.484,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02722,  0.00000,  44.08,  0.00,  0.00,  1.00000,  -0.513,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.13658,  0.00000,  1.06,  0.00,  0.00,  1.00000,  -0.499,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.05202,  0.00000,  23.07,  0.00,  0.00,  1.00000,  -0.403,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.19751,  0.00000,  6.08,  0.00,  0.00,  1.00000,  -0.487,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03139,  0.00000,  38.23,  0.00,  0.00,  1.00000,  -0.864,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.27916,  0.00000,  4.30,  0.00,  0.00,  1.00000,  -0.853,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.11352,  0.00000,  10.57,  0.00,  0.00,  1.00000,  -0.493,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02884,  0.00000,  41.60,  0.00,  0.00,  1.00000,  -0.690,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02094,  0.00000,  57.32,  0.00,  0.00,  1.00000,  -0.571,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03505,  0.00000,  34.24,  0.00,  0.00,  1.00000,  -0.511,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.29714,  0.00000,  4.04,  0.00,  0.00,  1.00000,  -0.866,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02787,  0.00000,  43.05,  0.00,  0.00,  1.00000,  -0.899,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.05808,  0.00000,  20.66,  0.00,  0.00,  1.00000,  -0.691,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.24205,  0.00000,  4.96,  0.00,  0.00,  1.00000,  -0.848,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03529,  0.00000,  34.00,  0.00,  0.00,  1.00000,  -0.686,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04425,  0.00000,  27.12,  0.00,  0.00,  1.00000,  -0.451,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.57958,  0.00000,  2.07,  0.00,  0.00,  1.00000,  -0.869,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.11254,  0.00000,  10.66,  0.00,  0.00,  1.00000,  -0.713,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.31151,  0.00000,  3.85,  0.00,  0.00,  1.00000,  -0.506,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.06340,  0.00000,  18.93,  0.00,  0.00,  1.00000,  -0.887,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.29447,  0.00000,  4.08,  0.00,  0.00,  1.00000,  -0.495,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.52312,  0.00000,  2.29,  0.00,  0.00,  1.00000,  -0.849,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.17798,  0.00000,  6.74,  0.00,  0.00,  1.00000,  -0.913,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.33459,  0.00000,  3.59,  0.00,  0.00,  1.00000,  -0.894,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.24906,  0.00000,  4.82,  0.00,  0.00,  1.00000,  -0.513,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02612,  0.00000,  45.95,  0.00,  0.00,  1.00000,  -0.689,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.46963,  0.00000,  2.56,  0.00,  0.00,  1.00000,  -0.864,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.80814,  0.00000,  1.48,  0.00,  0.00,  1.00000,  -0.860,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.63212,  0.00000,  1.90,  0.00,  0.00,  1.00000,  -0.856,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09944,  0.00000,  12.07,  0.00,  0.00,  1.00000,  -0.856,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.41808,  0.00000,  2.87,  0.00,  0.00,  1.00000,  -0.896,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06263,  0.00000,  19.16,  0.00,  0.00,  1.00000,  -0.869,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.13719,  0.00000,  8.75,  0.00,  0.00,  1.00000,  -0.696,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.07637,  0.00000,  15.71,  0.00,  0.00,  1.00000,  -0.891,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.11720,  0.00000,  10.24,  0.00,  0.00,  1.00000,  -0.856,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.20740,  0.00000,  5.79,  0.00,  0.00,  1.00000,  -0.509,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.14409,  0.00000,  8.33,  0.00,  0.00,  1.00000,  -0.629,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.42228,  0.00000,  2.84,  0.00,  0.00,  1.00000,  -0.907,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07072,  0.00000,  16.97,  0.00,  0.00,  1.00000,  -0.781,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03274,  0.00000,  36.65,  0.00,  0.00,  1.00000,  -0.471,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05649,  0.00000,  21.24,  0.00,  0.00,  1.00000,  -0.847,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03738,  0.00000,  32.11,  0.00,  0.00,  1.00000,  -0.684,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.47825,  0.00000,  2.51,  0.00,  0.00,  1.00000,  -0.893,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02946,  0.00000,  40.73,  0.00,  0.00,  1.00000,  -0.886,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.17847,  0.00000,  6.72,  0.00,  0.00,  1.00000,  -0.870,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01549,  0.00000,  77.48,  0.00,  0.00,  1.00000,  -0.879,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.24883,  0.00000,  4.82,  0.00,  0.00,  1.00000,  -0.484,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
