0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01378,  -71.3380,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02631,  -75.5636,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02600,  -66.8351,  'O DONNEL',  115.00,  9
1004,  1,  -25.457,  30.380,  0.000,  0.000,  1,  1.02724,  -66.0964,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01270,  -75.9947,  'BIG SPRI',  115.00,  9
1006,  1,  -4.139,  4.940,  0.000,  0.000,  1,  1.00684,  -75.6563,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  -0.722,  0.000,  0.000,  1,  1.03000,  -73.4989,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01708,  -72.8514,  'IRAAN 2 ',  115.00,  9
1009,  1,  -9.953,  11.880,  0.000,  0.000,  1,  1.00630,  -72.2934,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  2.796,  0.000,  0.000,  1,  1.03000,  -75.1544,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -75.1544,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -2.891,  0.000,  0.000,  1,  1.03000,  -79.2803,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00674,  -65.4019,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00725,  -66.9970,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03242,  -75.0642,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.150,  0.000,  0.000,  1,  1.01899,  -78.9660,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99797,  -72.2561,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99839,  -72.7057,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -135.406,  0.000,  0.000,  1,  1.03000,  -71.7512,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -63.340,  0.000,  0.000,  1,  1.03000,  -73.9170,  'BIG SPRI',  115.00,  9
1021,  1,  -24.070,  28.730,  0.000,  0.000,  1,  1.00834,  -72.8277,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02656,  -66.3457,  'O DONNEL',  115.00,  9
1023,  1,  -21.717,  15.164,  0.000,  0.000,  1,  1.00976,  -64.8924,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99949,  -73.0352,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02130,  -74.2682,  'BIG SPRI',  115.00,  9
1026,  1,  -14.985,  17.730,  0.000,  0.000,  1,  0.99996,  -73.0459,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -42.931,  0.000,  0.000,  1,  1.03000,  -76.8423,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03107,  -65.8387,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -40.993,  0.000,  0.000,  1,  1.01234,  -78.1044,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02193,  -74.0352,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01841,  -69.8655,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01151,  -71.8641,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00653,  -69.9925,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00406,  -77.7921,  'BIG SPRI',  115.00,  9
1035,  1,  -10.858,  5.629,  0.000,  0.000,  1,  0.99970,  -77.2514,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00325,  -74.3716,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99897,  -72.3585,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01176,  -71.7730,  'FORT STO',  115.00,  9
1039,  1,  -17.796,  14.449,  0.000,  0.000,  1,  0.99958,  -70.8903,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00819,  -73.2645,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00213,  -77.3100,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00213,  -77.3100,  'FORSAN 1',  13.800,  9
1043,  1,  -7.094,  1.921,  0.000,  0.000,  1,  0.99983,  -76.7857,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02299,  -77.6767,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01327,  -73.3944,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -2.273,  0.000,  0.000,  1,  1.03000,  -77.8822,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00466,  -62.8185,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -55.7170,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -50.0583,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00466,  -62.8185,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00466,  -62.8185,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00466,  -62.8185,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00704,  -65.5050,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01657,  -75.7129,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02030,  -68.0232,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -56.867,  0.000,  0.000,  1,  1.03000,  -76.7919,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -76.7919,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02457,  -74.3279,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02457,  -74.3279,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02457,  -74.3279,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01628,  -75.6457,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01628,  -75.6457,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01628,  -75.6457,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00928,  -72.5328,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00586,  -77.0412,  'BIG SPRI',  115.00,  9
1066,  1,  -17.193,  5.399,  0.000,  0.000,  1,  0.99986,  -75.8193,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99903,  -77.5886,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99120,  -79.9437,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02292,  -73.3859,  'IRAAN 1 ',  115.00,  9
1070,  1,  -19.365,  -24.329,  0.000,  0.000,  1,  1.03977,  -72.6945,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01885,  -70.2646,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -65.7813,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -66.0128,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -66.2397,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -67.0444,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -68.6650,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -66.3649,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01885,  -70.2646,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05333,  -69.3399,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01885,  -70.2646,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01098,  -67.3549,  'ODESSA 1',  230.00,  9
1082,  1,  -18.097,  21.600,  0.000,  0.000,  1,  1.01015,  -71.9161,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -26.970,  0.000,  0.000,  1,  1.01555,  -71.8697,  'FORT STO',  115.00,  9
1084,  1,  -13.934,  -24.600,  0.000,  0.000,  1,  1.03550,  -73.9960,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00717,  -66.3286,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -30.918,  0.000,  0.000,  1,  1.01519,  -68.0197,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -3.010,  0.000,  0.000,  1,  1.03000,  -75.9800,  'SHEFFIEL',  115.00,  9
1088,  1,  -9.049,  0.585,  0.000,  0.000,  1,  0.99933,  -76.2928,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00752,  -71.6215,  'LAMESA 0',  115.00,  9
1090,  1,  -8.687,  -40.150,  0.000,  0.000,  1,  1.01814,  -71.4863,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04343,  -65.6426,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01558,  -71.8318,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02634,  -69.7181,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02676,  -71.5862,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02020,  -68.7699,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -68.6084,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -67.9897,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01948,  -71.2544,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03606,  -62.5162,  'MEMPHIS ',  161.00,  10
2009,  1,  0.005,  -71.926,  0.000,  0.000,  2,  1.03000,  -69.8290,  'IOWA PAR',  161.00,  11
2010,  1,  0.007,  -5.987,  0.000,  0.000,  2,  1.03000,  -70.7184,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05579,  -58.9138,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04460,  -57.7997,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04778,  -57.1528,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03578,  -64.2933,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02359,  -74.8904,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02237,  -75.5906,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  217.534,  0.000,  0.000,  2,  1.04291,  -59.5512,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04097,  -58.3775,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -58.5072,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01753,  -68.3718,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02807,  -68.9755,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02277,  -70.7065,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02807,  -68.9755,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02380,  -68.3118,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01447,  -68.1767,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04581,  -58.6528,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01513,  -72.2463,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01897,  -69.6825,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04077,  -64.8332,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00560,  -74.1279,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04337,  -68.6541,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02130,  -70.8394,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99914,  -75.7309,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02511,  -75.1926,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03908,  -70.2404,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01769,  -68.4898,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02873,  -74.7870,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02307,  -72.3037,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01454,  -74.3541,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02136,  -71.2719,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04300,  -56.7001,  'PANHANDL',  161.00,  10
2042,  1,  -27.275,  11.460,  0.000,  0.000,  2,  1.03466,  -55.5506,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02389,  -75.3774,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02681,  -73.8867,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01760,  -68.6619,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02663,  -74.9542,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02685,  -72.1769,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04326,  -67.9264,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02785,  -69.6596,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99911,  -75.0445,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01757,  -72.2717,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03637,  -60.7146,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01603,  -72.8540,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01787,  -67.2776,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01780,  -67.9029,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01787,  -67.2776,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -65.2077,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04295,  -56.3929,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03310,  -53.8982,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00208,  -73.9641,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02627,  -69.3196,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -68.5633,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -42.375,  0.000,  0.000,  2,  1.02926,  -74.5358,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01227,  -72.2885,  'SUMNER 0',  161.00,  11
2065,  1,  -0.000,  -50.807,  0.000,  0.000,  2,  1.03000,  -75.0911,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03874,  -69.6890,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01211,  -68.3214,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01268,  -67.6860,  'WINDTHOR',  161.00,  11
2069,  1,  -0.001,  -50.563,  0.000,  0.000,  2,  1.03000,  -74.8474,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01407,  -67.5015,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00200,  -66.5149,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02879,  -73.5695,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03737,  -69.1032,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03133,  -69.2875,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03133,  -69.2875,  'JAYTON 2',  115.00,  10
2076,  1,  -3.619,  -3.185,  0.000,  0.000,  2,  1.03975,  -68.9670,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02795,  -74.2052,  'MUENSTER',  161.00,  11
2078,  1,  -22.622,  11.867,  0.000,  0.000,  2,  1.01996,  -73.3097,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03704,  -69.6911,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01942,  -73.3305,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01651,  -73.5783,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01925,  -68.9639,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01925,  -68.9639,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01925,  -68.9639,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01925,  -68.9639,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01676,  -73.9784,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04070,  -69.0565,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01283,  -67.5758,  'ARCHER 1',  161.00,  11
2089,  1,  -13.593,  9.730,  0.000,  0.000,  2,  1.00098,  -66.6091,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01348,  -72.8760,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03593,  -70.6951,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02736,  -73.3733,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04354,  -57.1545,  'PANHANDL',  161.00,  10
2094,  1,  -7.771,  1.440,  0.000,  0.000,  2,  1.04221,  -56.7300,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03835,  -55.4788,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  147.297,  0.000,  0.000,  2,  1.03000,  -61.5056,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03210,  -62.0497,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04332,  -65.0677,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.998,  1.440,  0.000,  0.000,  2,  1.02952,  -61.4866,  'RALLS 1 ',  18.000,  10
2100,  1,  -14.976,  21.600,  0.000,  0.000,  2,  1.02113,  -61.1513,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02745,  -70.3229,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02848,  -71.4612,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02392,  -69.7721,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02278,  -69.6011,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02014,  -69.1776,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00162,  -75.5524,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02619,  -71.9804,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03448,  -71.7624,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02473,  -69.8867,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -25.352,  0.000,  0.000,  2,  1.03000,  -74.4831,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03268,  -70.6376,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01840,  -70.5032,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02840,  -68.8176,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02658,  -69.7306,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02069,  -66.5612,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02446,  -67.6475,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01883,  -66.2049,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01784,  -65.9194,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02356,  -67.3920,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01839,  -66.0330,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01911,  -71.8541,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01414,  -72.1897,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04201,  -56.3552,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99528,  -76.6121,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02189,  -73.6211,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02616,  -75.1763,  'VALLEY V',  161.00,  11
2127,  2,  0.008,  223.262,  0.000,  0.000,  2,  1.05656,  -60.1119,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04969,  -59.3700,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00552,  -75.3079,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03329,  -71.9659,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03175,  -72.3623,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -1.058,  0.000,  0.000,  2,  1.03000,  -72.7901,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02642,  -74.0528,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01193,  -74.3944,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00094,  -77.7386,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01629,  -71.3172,  'SWEETWAT',  115.00,  27
3004,  1,  -4.525,  5.400,  0.000,  0.000,  3,  1.01102,  -71.0525,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98089,  -89.3156,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02508,  -72.1690,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02821,  -72.8619,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02494,  -77.7497,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03088,  -79.6110,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99424,  -89.5598,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00525,  -80.9002,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99563,  -81.6371,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -41.114,  0.000,  0.000,  3,  1.03000,  -75.0331,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02501,  -73.7430,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01708,  -69.7892,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01847,  -72.7707,  'BLACKWEL',  115.00,  27
3017,  1,  -20.451,  12.501,  0.000,  0.000,  3,  1.00974,  -71.9284,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03118,  -76.8997,  'CHRISTOV',  230.00,  27
3019,  1,  -0.000,  -5.892,  0.000,  0.000,  3,  1.03000,  -78.1776,  'CHRISTOV',  115.00,  27
3020,  1,  -18.097,  2.099,  0.000,  0.000,  3,  1.02996,  -76.2363,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02944,  -72.5159,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01810,  -69.2397,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -3.188,  0.000,  0.000,  3,  1.03000,  -71.6874,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02906,  -78.8732,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02342,  -76.2068,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03948,  -70.1202,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03125,  -73.0994,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.4325,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03301,  -73.8923,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -51.141,  0.000,  0.000,  3,  1.03000,  -82.5668,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02128,  -73.3854,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01714,  -74.3944,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02193,  -68.4135,  'SNYDER 1',  115.00,  27
3034,  1,  -15.744,  -4.678,  0.000,  0.000,  3,  1.02965,  -67.3321,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02270,  -77.7017,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02422,  -77.8625,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03958,  -68.0891,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02637,  -68.8302,  'ROSCOE 2',  115.00,  27
3039,  1,  -25.216,  -0.560,  0.000,  0.000,  3,  1.03984,  -67.6777,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01532,  -79.5578,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04201,  -68.7293,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02769,  -71.3600,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04201,  -68.7293,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04201,  -68.7293,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -64.5456,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04538,  -69.0288,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -21.412,  0.000,  0.000,  3,  1.03000,  -70.0628,  'ROSCOE 5',  115.00,  27
3048,  1,  -29.076,  34.700,  0.000,  0.000,  3,  1.05115,  -69.1815,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02761,  -72.2233,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -20.747,  0.000,  0.000,  3,  1.02999,  -80.3702,  'DEL RIO ',  230.00,  28
3051,  1,  -0.000,  -20.882,  0.000,  0.000,  3,  1.02180,  -82.7814,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99248,  -85.0187,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03869,  -69.7539,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03253,  -71.9982,  'WINGATE ',  115.00,  27
3055,  1,  -29.580,  -3.397,  0.000,  0.000,  3,  1.03981,  -69.2931,  'WINGATE ',  13.800,  27
3056,  1,  -29.580,  -1.780,  0.000,  0.000,  3,  1.03981,  -68.8823,  'WINGATE ',  13.800,  27
3057,  1,  -29.580,  -1.529,  0.000,  0.000,  3,  1.03981,  -68.9079,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03793,  -69.6365,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03102,  -72.0620,  'STERLING',  115.00,  27
3060,  1,  -19.983,  -1.602,  0.000,  0.000,  3,  1.03985,  -68.4289,  'STERLING',  18.000,  27
3061,  1,  -19.983,  -2.278,  0.000,  0.000,  3,  1.03985,  -68.7746,  'STERLING',  18.000,  27
3062,  1,  -19.983,  -4.370,  0.000,  0.000,  3,  1.03985,  -69.2029,  'STERLING',  18.000,  27
3063,  1,  -19.983,  -2.977,  0.000,  0.000,  3,  1.03985,  -69.0185,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02285,  -70.5688,  'ROSCOE 4',  115.00,  27
3065,  1,  -9.711,  11.590,  0.000,  0.000,  3,  1.00907,  -69.7843,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02151,  -79.5861,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02684,  -71.9668,  'TRENT 1 ',  115.00,  27
3068,  1,  -18.097,  -27.571,  0.000,  0.000,  3,  1.03981,  -71.5156,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02089,  -75.1099,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01918,  -72.6298,  'NOLAN 0 ',  115.00,  27
3071,  1,  -20.534,  24.510,  0.000,  0.000,  3,  1.00430,  -71.8544,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02505,  -81.5129,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99539,  -91.7670,  'BRACKETT',  115.00,  28
3074,  1,  -12.041,  -6.460,  0.000,  0.000,  3,  0.99935,  -91.3645,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02248,  -81.6086,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99436,  -91.1185,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01890,  -74.8249,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03970,  -67.8542,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03683,  -68.2412,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02950,  -68.6889,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.8883,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03651,  -69.6837,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02959,  -71.8677,  'MERKEL 1',  115.00,  27
3084,  1,  -28.050,  33.480,  0.000,  0.000,  3,  1.00323,  -68.1067,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02116,  -69.0759,  'LORAINE ',  115.00,  27
3086,  1,  -9.049,  10.800,  0.000,  0.000,  3,  1.00832,  -68.3432,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02116,  -69.0759,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03739,  -70.4015,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02714,  -72.5863,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02395,  -73.3841,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -13.607,  0.000,  0.000,  3,  1.02000,  -74.4686,  'ABILENE ',  115.00,  27
3092,  1,  -24.130,  -2.743,  0.000,  0.000,  3,  1.03979,  -69.3193,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99333,  -88.0282,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02472,  -73.0013,  'MERKEL 2',  115.00,  27
3095,  1,  -14.550,  -10.688,  0.000,  0.000,  3,  1.03977,  -72.0588,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03620,  -64.9958,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03500,  -65.3198,  'FLUVANNA',  115.00,  27
3098,  1,  -19.304,  -2.598,  0.000,  0.000,  3,  1.03988,  -63.6249,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01696,  -74.7162,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01490,  -74.8987,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02203,  -73.1976,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01661,  -74.6255,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01404,  -72.4600,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01867,  -72.1191,  'BUCHANAN',  115.00,  28
3105,  1,  -5.073,  0.740,  0.000,  0.000,  3,  1.01835,  -71.7495,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -70.0882,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99297,  -81.1551,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02101,  -74.4924,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03365,  -65.5542,  'FLUVANNA',  115.00,  27
3110,  1,  -10.134,  -3.973,  0.000,  0.000,  3,  1.03981,  -64.8793,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02618,  -71.3799,  'STERLING',  115.00,  27
3112,  1,  -9.025,  10.770,  0.000,  0.000,  3,  1.01344,  -70.6564,  'STERLING',  18.000,  27
3113,  1,  -9.025,  10.770,  0.000,  0.000,  3,  1.01344,  -70.6564,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02201,  -80.3463,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02694,  -69.3835,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01530,  -68.2724,  'SYNDER 0',  115.00,  27
3117,  1,  -7.601,  9.070,  0.000,  0.000,  3,  1.00526,  -67.7766,  'SYNDER 1',  13.800,  27
3118,  1,  -14.478,  17.280,  0.000,  0.000,  3,  1.00228,  -67.6016,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01851,  -90.5269,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01851,  -90.5269,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01717,  -69.7222,  'ROSCOE 1',  115.00,  27
3122,  1,  -23.768,  17.385,  0.000,  0.000,  3,  0.99984,  -68.2546,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98306,  -92.9088,  'UVALDE 0',  115.00,  28
3124,  1,  -0.001,  -43.361,  0.000,  0.000,  3,  1.03000,  -78.4116,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01211,  -75.0729,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -43.951,  0.000,  0.000,  3,  0.98827,  -91.8817,  'SABINAL ',  115.00,  28
3127,  1,  -16.288,  19.440,  0.000,  0.000,  3,  1.01452,  -70.4892,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01932,  -69.2794,  'LORAINE ',  115.00,  27
3129,  1,  -15.263,  18.220,  0.000,  0.000,  3,  1.01995,  -69.5837,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02004,  -75.8352,  'SAN ANGE',  115.00,  27
3131,  1,  -13.754,  -2.304,  0.000,  0.000,  3,  1.01977,  -73.0457,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02263,  -80.9588,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03493,  -66.3817,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03508,  -67.7530,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02771,  -68.0995,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02037,  -68.4511,  'SNYDER 2',  115.00,  27
3137,  1,  -12.210,  -9.172,  0.000,  0.000,  3,  1.02979,  -72.4741,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02759,  -81.4662,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01209,  -77.0822,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02162,  -75.1704,  'GOLDSBOR',  115.00,  27
3141,  1,  -11.039,  13.180,  0.000,  0.000,  3,  1.01725,  -71.0733,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -9.844,  0.000,  0.000,  3,  1.03000,  -81.1311,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -10.822,  0.000,  0.000,  3,  1.03000,  -79.2273,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02569,  -80.2119,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02421,  -71.8863,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -3.093,  0.000,  0.000,  3,  1.03000,  -80.8769,  'JUNCTION',  115.00,  28
3147,  1,  -0.000,  -16.168,  0.000,  0.000,  3,  1.03000,  -74.7113,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01051,  -91.0804,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02377,  -111.8297,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02927,  -90.6572,  'LAREDO 7',  230.00,  20
4005,  1,  -0.000,  -58.022,  0.000,  0.000,  4,  1.02997,  -93.0335,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02889,  -90.0812,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -112.5802,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01275,  -74.1696,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02671,  -96.8681,  'SARITA 3',  115.00,  21
4010,  1,  -24.323,  -8.738,  0.000,  0.000,  4,  1.02995,  -96.4171,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02354,  -93.9477,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -21.194,  0.000,  0.000,  4,  1.02999,  -110.6046,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02315,  -111.9624,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02980,  -87.5498,  'EAGLE PA',  230.00,  20
4015,  1,  -0.000,  -32.690,  0.000,  0.000,  4,  1.02998,  -88.6745,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02021,  -74.2496,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02240,  -92.4701,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99918,  -85.1353,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01219,  -110.9067,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00094,  -93.5882,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01482,  -111.5093,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01813,  -91.0439,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01821,  -73.9498,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02583,  -73.0637,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02391,  -74.0079,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.8477,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02520,  -112.4173,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00774,  -64.5953,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00713,  -66.5451,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -63.7105,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02385,  -94.4619,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99854,  -98.7928,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01637,  -93.3920,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01886,  -111.5477,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99994,  -91.8779,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00814,  -83.8274,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -66.731,  0.000,  0.000,  4,  1.01322,  -86.9901,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99483,  -80.7394,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02326,  -103.6474,  'MISSION ',  230.00,  19
4040,  1,  -0.004,  -208.526,  0.000,  0.000,  4,  1.02998,  -106.2113,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02003,  -106.9221,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02550,  -110.6699,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01490,  -98.8298,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01615,  -99.4880,  'FALCON H',  115.00,  19
4045,  1,  -10.647,  -1.583,  0.000,  0.000,  4,  1.01944,  -98.7338,  'FALCON H',  13.800,  19
4046,  1,  -3.249,  -2.259,  0.000,  0.000,  4,  1.01944,  -99.2706,  'FALCON H',  13.800,  19
4047,  1,  -22.308,  -2.520,  0.000,  0.000,  4,  1.01944,  -98.3659,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01536,  -107.2763,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01797,  -107.3753,  'SEBASTIA',  115.00,  19
4050,  1,  -24.130,  28.800,  0.000,  0.000,  4,  1.00700,  -106.8071,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00384,  -97.5019,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00384,  -97.5019,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02418,  -98.8651,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00275,  -84.1413,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00484,  -91.1391,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02048,  -84.5693,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01145,  -88.8016,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.2076,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.4270,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.5999,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.4521,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.6748,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.3929,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00379,  -91.3217,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00379,  -91.3217,  'CORPUS C',  18.000,  21
4066,  1,  -0.001,  -90.255,  0.000,  0.000,  4,  1.02998,  -112.4309,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01264,  -109.5228,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02752,  -112.7908,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00622,  -91.2724,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01761,  -97.5300,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00890,  -100.7320,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00974,  -91.1118,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02266,  -103.7692,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02848,  -105.5852,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02266,  -103.7692,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02266,  -103.7692,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02266,  -103.7692,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00351,  -91.4014,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02298,  -108.6754,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03114,  -90.4523,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02480,  -92.0696,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.6509,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.9514,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.5453,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.5464,  'CORPUS C',  13.800,  21
4086,  1,  -0.072,  -77.439,  0.000,  0.000,  4,  1.02999,  -106.9181,  'RIO HOND',  115.00,  19
4087,  1,  -0.002,  -112.904,  0.000,  0.000,  4,  1.03000,  -92.7178,  'CORPUS C',  115.00,  21
4088,  1,  0.010,  -174.068,  0.000,  0.000,  4,  1.02998,  -112.0627,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -110.4574,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -110.4574,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -110.4574,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -110.4574,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -110.4574,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -110.4574,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -110.4574,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -110.4574,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -110.4574,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -110.4574,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00226,  -91.4070,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00715,  -91.1246,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01439,  -93.4882,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01909,  -103.2328,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -84.843,  0.000,  0.000,  4,  1.02999,  -113.1791,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00594,  -90.7454,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -89.8487,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01026,  -102.9894,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02577,  -111.7521,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00979,  -89.2082,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00324,  -92.7597,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01917,  -107.6750,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01262,  -111.1292,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02676,  -99.3971,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02832,  -91.0943,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02231,  -92.5466,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.9613,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.9077,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02217,  -74.4229,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00272,  -96.8911,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01303,  -100.0864,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00501,  -91.3096,  'CORPUS C',  115.00,  21
4121,  1,  -0.003,  -36.100,  0.000,  0.000,  4,  1.02999,  -111.0847,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.555,  0.000,  0.000,  4,  1.02810,  -111.8070,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00670,  -93.2947,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02328,  -105.1236,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99527,  -76.1178,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01527,  -101.3890,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -72.657,  0.000,  0.000,  4,  1.02999,  -99.0953,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -65.936,  0.000,  0.000,  4,  1.02999,  -110.2069,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03137,  -97.8055,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -17.273,  0.000,  0.000,  4,  1.02995,  -98.7581,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -118.297,  0.000,  0.000,  4,  1.02915,  -78.9071,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02480,  -80.1334,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02915,  -78.9071,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02915,  -78.9071,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02915,  -78.9071,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02915,  -78.9071,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02915,  -78.9071,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02915,  -78.9071,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00259,  -95.5603,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03220,  -94.0999,  'SARITA 1',  230.00,  21
4141,  1,  -0.001,  -33.158,  0.000,  0.000,  4,  1.02999,  -97.3642,  'SARITA 1',  115.00,  21
4142,  1,  -22.682,  -28.605,  0.000,  0.000,  4,  1.03997,  -93.7705,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01293,  -82.7008,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00836,  -96.8276,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00626,  -90.4454,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02541,  -90.5460,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -106.017,  0.000,  0.000,  4,  1.02959,  -92.2052,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00775,  -98.3432,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98673,  -82.8798,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00437,  -91.9409,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03078,  -95.9210,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02744,  -97.2391,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.6453,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01373,  -108.4539,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01656,  -106.7247,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01043,  -92.5987,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02342,  -110.5143,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01948,  -87.1044,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01147,  -90.2054,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.6015,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.4005,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.4497,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01948,  -87.1044,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01567,  -105.8336,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02497,  -96.7783,  'SARITA 2',  115.00,  21
4166,  1,  -24.250,  28.940,  0.000,  0.000,  4,  1.01200,  -96.1444,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01894,  -111.7957,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01055,  -90.4337,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00129,  -93.2348,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00450,  -90.5118,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -105.930,  0.000,  0.000,  4,  1.02922,  -105.9958,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01860,  -75.5921,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98222,  -74.7628,  'REFUGIO ',  115.00,  21
4174,  1,  -0.002,  -46.092,  0.000,  0.000,  4,  1.03000,  -72.8972,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -13.904,  0.000,  0.000,  4,  1.02993,  -94.4791,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03584,  -95.3292,  'BRUNI 1 ',  115.00,  20
4177,  1,  -18.097,  -6.726,  0.000,  0.000,  4,  1.03990,  -94.7961,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -46.495,  0.000,  0.000,  4,  1.01908,  -78.4072,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02013,  -99.1379,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00357,  -91.3879,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01530,  -83.5059,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99482,  -83.4581,  'TAFT 1 1',  115.00,  21
4183,  1,  -24.492,  -43.240,  0.000,  0.000,  4,  1.02289,  -96.1792,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01885,  -104.0866,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.767,  0.000,  0.000,  4,  1.02709,  -97.6348,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.595,  0.000,  0.000,  4,  1.02563,  -112.0989,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00898,  -88.9250,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02478,  -89.8659,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00433,  -85.5834,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01804,  -93.1320,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01626,  -102.7521,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -96.9710,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01774,  -99.0496,  'BROWNSVI',  115.00,  19
4194,  1,  -24.323,  -42.940,  0.000,  0.000,  4,  1.01763,  -107.7474,  'SEBASTIA',  115.00,  19
4195,  1,  -11.100,  13.250,  0.000,  0.000,  4,  1.02372,  -82.7381,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -120.000,  0.000,  0.000,  4,  1.02993,  -85.8232,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02983,  -88.6193,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -74.2857,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96820,  -78.8371,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99940,  -77.4590,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -73.9840,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -73.2180,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01374,  -75.6365,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02796,  -74.8031,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -74.1803,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95978,  -77.6593,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -73.5567,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -62.037,  0.000,  0.000,  5,  1.01683,  -78.6140,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01780,  -74.9202,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03187,  -71.0814,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03017,  -72.9922,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01639,  -75.0316,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03370,  -68.6674,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -71.1806,  'JACKSBOR',  161.00,  12
5020,  1,  -24.129,  17.280,  0.000,  0.000,  5,  1.02816,  -68.2318,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03102,  -71.0402,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02936,  -72.8529,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03102,  -71.0402,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97039,  -78.2048,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -72.2078,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -74.3009,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02194,  -75.1111,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -73.9894,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00216,  -73.7821,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02070,  -75.3375,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -74.3188,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -74.1429,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -71.0179,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -72.4091,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -71.0179,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -71.0179,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02354,  -69.5438,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02335,  -69.4967,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -70.3501,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -69.0213,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -69.6328,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02299,  -69.3872,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01779,  -75.1593,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02212,  -73.7407,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04178,  -68.8815,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03641,  -70.5108,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -69.8886,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -72.1765,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03208,  -70.4501,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -73.8717,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03208,  -70.4501,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03004,  -72.6658,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -73.6419,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94228,  -80.1283,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03213,  -68.2913,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03190,  -68.9787,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -66.6529,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -65.8996,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01070,  -74.7733,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -75.7736,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -21.360,  0.000,  0.000,  5,  1.03000,  -78.0484,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01404,  -80.1609,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03159,  -70.9879,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -72.9390,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03159,  -70.9879,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03159,  -70.9879,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -69.1559,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -69.0635,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -68.9407,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -74.5996,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01785,  -72.0938,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -73.7395,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02028,  -73.8448,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01965,  -75.1107,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99220,  -76.3528,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02090,  -76.1920,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -31.374,  0.000,  0.000,  5,  1.03000,  -77.1945,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02769,  -73.0762,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -73.2702,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99333,  -75.9760,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02026,  -72.5102,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02723,  -74.5066,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03289,  -71.5533,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -73.1040,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01708,  -74.8341,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -74.2668,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99128,  -76.3287,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99828,  -75.6502,  'CLIFTON ',  161.00,  18
5089,  1,  -14.123,  -11.398,  0.000,  0.000,  5,  1.00937,  -74.9186,  'CLIFTON ',  13.800,  18
5090,  1,  -0.004,  -126.686,  0.000,  0.000,  5,  1.03000,  -74.6186,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96582,  -78.8629,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -73.9801,  'GRANDVIE',  161.00,  14
5093,  1,  -0.007,  -134.406,  0.000,  0.000,  5,  1.03000,  -75.2289,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02084,  -71.9274,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -73.9994,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -73.8576,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -73.7073,  'EULESS 2',  161.00,  17
5098,  1,  -0.004,  -91.764,  0.000,  0.000,  5,  1.03000,  -74.8908,  'FORT WOR',  161.00,  17
5099,  1,  -0.001,  -50.470,  0.000,  0.000,  5,  1.03000,  -74.8989,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -74.0710,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01079,  -78.4788,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03175,  -71.9146,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03040,  -73.3765,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -73.9705,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -74.4682,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -74.4682,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -74.4682,  'IRVING 1',  13.800,  17
5108,  1,  -0.010,  -137.395,  0.000,  0.000,  5,  1.03000,  -73.7576,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01398,  -74.7499,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99461,  -75.9463,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02883,  -74.3559,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00017,  -76.1003,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -74.9093,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01123,  -75.8722,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -75.5056,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -73.9283,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02230,  -74.7429,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98998,  -78.8082,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -70.5893,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04929,  -69.6360,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03288,  -72.5018,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -74.5858,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96375,  -76.8235,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96463,  -76.0499,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -73.4155,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -74.6360,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98708,  -78.1891,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -74.5742,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01895,  -75.9913,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -73.5535,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -69.4972,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -70.9537,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99150,  -77.9015,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01691,  -76.1650,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -76.4893,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99547,  -75.1032,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -71.1437,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -72.3369,  'WACO 1 1',  161.00,  13
5139,  1,  -0.003,  -71.118,  0.000,  0.000,  5,  1.03000,  -74.7844,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96689,  -78.7067,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01299,  -75.2467,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99144,  -75.6586,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -73.2751,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99927,  -74.4141,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -73.9333,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02387,  -74.2035,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -74.5711,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -74.6280,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -74.7282,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -71.2726,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99874,  -76.9136,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -74.3592,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -72.4162,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99419,  -76.5751,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -76.3901,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01077,  -78.7097,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01658,  -74.6614,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -74.0681,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96190,  -77.1930,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03021,  -72.8140,  'DENTON 2',  161.00,  17
5161,  1,  -0.002,  -63.884,  0.000,  0.000,  5,  1.03000,  -74.5195,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92166,  -82.5743,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02074,  -71.9691,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03489,  -71.3660,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03160,  -72.6440,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.8212,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03489,  -71.3660,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02668,  -74.7939,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02112,  -75.9788,  'DUBLIN 1',  161.00,  15
5170,  1,  -12.064,  8.640,  0.000,  0.000,  5,  1.01571,  -75.5317,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95639,  -79.8594,  'MERTENS ',  161.00,  14
5172,  1,  -0.003,  -75.466,  0.000,  0.000,  5,  1.03000,  -75.0523,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -73.6778,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95215,  -80.1592,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03023,  -73.1163,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00126,  -74.3584,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -74.1289,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -74.5780,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -69.5994,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -70.6528,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02422,  -74.4474,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96683,  -78.6614,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -74.5105,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01542,  -75.9302,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -74.8325,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01927,  -73.9189,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03025,  -70.0841,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -74.2795,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -74.5149,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00907,  -77.4980,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -60.211,  0.000,  0.000,  5,  1.00176,  -77.1264,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03098,  -69.6975,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03185,  -69.9986,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -74.2576,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -74.2034,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03179,  -68.7029,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -70.3707,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -68.5193,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -74.6152,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99329,  -76.8861,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95752,  -77.3989,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00979,  -73.9980,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -74.2888,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03164,  -69.1568,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03007,  -70.3521,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02630,  -67.2302,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02889,  -68.1241,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -67.8569,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99193,  -75.6914,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -73.8903,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93369,  -81.1796,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00904,  -74.9392,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -74.1606,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02230,  -74.4500,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01803,  -74.3582,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02484,  -74.6161,  'FORT WOR',  161.00,  17
5217,  1,  -0.022,  -102.522,  0.000,  0.000,  5,  1.03000,  -74.3110,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01840,  -75.1516,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.763,  0.000,  0.000,  5,  1.02000,  -74.9979,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -75.0893,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02256,  -72.3946,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99782,  -76.5350,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93945,  -80.7027,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -74.2273,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -75.9842,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01722,  -77.5350,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -75.7989,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02387,  -73.4189,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -74.1916,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -74.5808,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99702,  -77.6763,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -74.6988,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -74.2306,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -73.8285,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01227,  -73.0042,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03320,  -68.3999,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -67.9451,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03020,  -68.1594,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04300,  -69.7692,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03706,  -72.6031,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03654,  -73.1900,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03654,  -73.1900,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03766,  -69.3494,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -74.5820,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -74.7913,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00088,  -74.2248,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99224,  -76.2180,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -73.8617,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -73.7820,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -73.5030,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -74.3315,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -74.5785,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -73.9106,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -74.2239,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99418,  -77.6362,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00218,  -75.0741,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99132,  -76.1840,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -74.2880,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02175,  -75.4792,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -67.5006,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01439,  -71.5731,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -63.2969,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -64.5106,  'GLEN ROS',  13.800,  18
5264,  1,  -0.001,  -71.312,  0.000,  0.000,  5,  1.03000,  -76.6065,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -73.4378,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -74.0180,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97710,  -78.1505,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99081,  -76.0795,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01697,  -72.8590,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95868,  -78.6572,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98974,  -74.5024,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -74.5815,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -74.2805,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01712,  -74.4847,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94103,  -80.7672,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97888,  -74.7569,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -74.2976,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00893,  -72.0739,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -69.4624,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -70.7861,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -68.5925,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -68.7269,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -68.8987,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01647,  -75.3628,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01281,  -74.0033,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01416,  -74.0427,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -74.1481,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98950,  -76.2600,  'WOLFE CI',  161.00,  16
5289,  1,  -0.003,  -107.414,  0.000,  0.000,  5,  1.03000,  -74.2291,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99267,  -76.4513,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02448,  -75.0237,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -74.5450,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -72.5133,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -74.7009,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03374,  -71.4916,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -72.9779,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03374,  -71.4916,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03987,  -71.2973,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -71.0868,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -71.1565,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03374,  -71.4916,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.1900,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.5210,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03300,  -71.5777,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03044,  -73.2622,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02710,  -73.9026,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -73.9486,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -73.9672,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -74.5564,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -74.5433,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -74.8118,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02094,  -74.9570,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -72.8769,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98371,  -77.0905,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01822,  -74.8453,  'DENTON 6',  161.00,  17
5316,  1,  -0.002,  -99.351,  0.000,  0.000,  5,  1.03000,  -74.3514,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -68.9104,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -70.3176,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02196,  -68.0921,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -68.0026,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -68.1273,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03240,  -71.4891,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -73.5822,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.2380,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.2339,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.7212,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93555,  -80.5094,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99924,  -75.8927,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02211,  -74.2379,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -73.9064,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01183,  -75.5297,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -75.2052,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01286,  -74.7915,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99887,  -76.8068,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -74.6236,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -73.8611,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -70.9152,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01798,  -73.7465,  'GRANBURY',  161.00,  18
5339,  1,  -0.006,  -67.578,  0.000,  0.000,  5,  1.03000,  -74.7613,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -74.6986,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02993,  -73.7876,  'LEWISVIL',  161.00,  17
5342,  1,  -0.958,  -3.201,  0.000,  0.000,  5,  1.03407,  -73.7430,  'LEWISVIL',  13.800,  17
5343,  1,  -23.653,  -21.223,  0.000,  0.000,  5,  1.03995,  -73.1861,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02847,  -74.8032,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98679,  -77.0311,  'HILLSBOR',  161.00,  14
5346,  1,  -0.078,  -200.323,  0.000,  0.000,  5,  1.03000,  -74.6595,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99318,  -78.1512,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00024,  -75.2334,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -73.8041,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -71.7340,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -73.3031,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -74.3032,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -73.9646,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -74.9318,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01559,  -73.6409,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02940,  -74.3689,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -73.5033,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -68.4762,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01335,  -71.1416,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -66.5453,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02989,  -69.2037,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -70.4630,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02989,  -69.2037,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -68.5670,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -67.8757,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -67.6914,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -67.7367,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -68.2293,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -67.6113,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -73.6363,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -73.7451,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02719,  -74.6771,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02103,  -75.1664,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -73.4506,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -74.5775,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -73.9536,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01824,  -73.0833,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -118.341,  0.000,  0.000,  5,  1.02313,  -74.2975,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -74.7289,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03087,  -70.4232,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -72.2469,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.2756,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.1145,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02909,  -71.4973,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -72.7638,  'DALLAS 3',  161.00,  16
5386,  1,  -0.002,  -109.381,  0.000,  0.000,  5,  1.03000,  -74.3686,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -75.5354,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -70.9257,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01147,  -72.7721,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98970,  -74.0785,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96307,  -77.9579,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93727,  -81.5104,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00407,  -74.3533,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04331,  -69.4781,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04051,  -70.0468,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -73.3134,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -72.9838,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -72.9838,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04089,  -69.2892,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02249,  -73.9474,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -69.2492,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02356,  -71.1479,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -69.2492,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -69.2492,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -69.2492,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -69.2492,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99976,  -77.0090,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02249,  -75.1019,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02263,  -74.4579,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03233,  -70.1498,  'KILLEEN ',  500.00,  13
5411,  1,  -0.001,  -90.741,  0.000,  0.000,  5,  1.03000,  -71.7797,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02343,  -74.6854,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03604,  -69.1992,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03243,  -72.9961,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03195,  -68.5712,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03187,  -68.5647,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03235,  -68.6407,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03268,  -68.6706,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03407,  -68.8901,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -73.6328,  'FORT WOR',  161.00,  17
5421,  1,  -0.001,  -128.466,  0.000,  0.000,  5,  1.03000,  -75.6940,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.002,  -22.351,  0.000,  0.000,  5,  1.03000,  -74.0065,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -74.0065,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -74.0065,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -74.4858,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99649,  -76.2140,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01066,  -74.3644,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -73.5926,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -75.4612,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02115,  -75.6241,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -74.1229,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01749,  -75.3721,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02484,  -74.6100,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -75.2065,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00739,  -76.9141,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -74.3153,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93156,  -81.4549,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02520,  -74.6701,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01493,  -73.1385,  'WAXAHACH',  161.00,  14
5440,  1,  -0.019,  -98.857,  0.000,  0.000,  5,  1.03000,  -74.7589,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -74.2812,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -74.7762,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -74.7745,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -69.7775,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01905,  -72.4173,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00475,  -75.7635,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -74.1816,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03190,  -71.7171,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03067,  -73.2329,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99088,  -77.4278,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03390,  -70.5160,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -71.8536,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -73.5436,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -74.7113,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01433,  -74.7770,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00232,  -78.8338,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -74.1066,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98100,  -74.8841,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95980,  -78.4157,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92726,  -82.8462,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01197,  -72.1979,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -74.2817,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -74.6330,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03285,  -71.7557,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03102,  -73.1903,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96694,  -78.7480,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02562,  -74.6749,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02144,  -74.5132,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -75.1902,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01049,  -75.3763,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -75.8769,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03513,  -71.3260,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -71.1549,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95549,  -79.4163,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -74.3060,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95861,  -79.6534,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02390,  -72.4576,  'HARKER H',  161.00,  13
5478,  1,  -0.000,  -127.292,  0.000,  0.000,  5,  1.02994,  -74.4806,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03159,  -71.4686,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -73.0057,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01741,  -74.6739,  'FORT WOR',  161.00,  17
5482,  1,  -0.002,  -110.611,  0.000,  0.000,  5,  1.03000,  -74.8685,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -73.7903,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00177,  -76.3074,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02321,  -71.3389,  'BLOOMING',  161.00,  14
6001,  1,  -0.007,  -89.167,  0.000,  0.000,  6,  1.03000,  -71.4571,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02009,  -71.9007,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03901,  -65.2170,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03119,  -64.6380,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -66.6171,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.4049,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.9149,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.3362,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.7427,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.1913,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02251,  -69.4333,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -27.878,  0.000,  0.000,  6,  1.03000,  -68.3899,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01897,  -71.9172,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00718,  -74.5284,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02597,  -72.2814,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02676,  -71.0993,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01956,  -70.7567,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02267,  -70.8011,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02338,  -71.0466,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02183,  -72.5250,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04020,  -67.5757,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03643,  -68.7635,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03151,  -70.4054,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -83.915,  0.000,  0.000,  6,  1.03000,  -71.9154,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.111,  -143.851,  0.000,  0.000,  6,  1.03000,  -71.5254,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02211,  -71.1560,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02532,  -69.5787,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02382,  -70.5850,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99286,  -77.6272,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01314,  -64.8551,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01769,  -66.1136,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01967,  -72.8880,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03526,  -68.2416,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03144,  -69.1638,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02787,  -70.3452,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02629,  -68.6649,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02374,  -70.0884,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03794,  -66.8160,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03072,  -68.7691,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02408,  -70.9235,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.087,  -10.484,  0.000,  0.000,  6,  1.03999,  -66.7533,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.2165,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02412,  -70.5178,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01703,  -71.6420,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03402,  -67.4561,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02989,  -69.3274,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02508,  -71.3114,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03402,  -67.4561,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03402,  -67.4561,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03402,  -67.4561,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -24.235,  0.000,  0.000,  6,  1.03999,  -67.2276,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03402,  -67.4561,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -21.118,  0.000,  0.000,  6,  1.03999,  -67.1912,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -11.037,  0.000,  0.000,  6,  1.03999,  -66.9490,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99653,  -80.2174,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03029,  -65.1529,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02991,  -66.8080,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02932,  -67.7167,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94693,  -91.8307,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02203,  -72.0721,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02436,  -71.2713,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -61.3150,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02390,  -63.0515,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01423,  -65.9775,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01734,  -73.1581,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03147,  -65.5164,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02903,  -67.0338,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02358,  -69.6081,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.8254,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.8449,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.9684,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.1432,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.5982,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.6055,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02185,  -60.5127,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01939,  -62.1472,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01461,  -64.6002,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01404,  -59.4189,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01830,  -60.0050,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01691,  -59.8201,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02838,  -72.2360,  'MARBLE F',  115.00,  23
6082,  1,  -7.444,  -9.786,  0.000,  0.000,  6,  1.03975,  -71.8029,  'MARBLE F',  13.800,  23
6083,  1,  -7.444,  -8.373,  0.000,  0.000,  6,  1.03975,  -71.7758,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -71.4441,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -71.4441,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -71.4441,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -71.4441,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -71.4441,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -71.4441,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -71.4441,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -56.710,  0.000,  0.000,  6,  1.03000,  -72.1307,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -29.040,  0.000,  0.000,  6,  1.03000,  -71.3759,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02063,  -70.7298,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02303,  -70.6111,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02381,  -72.5626,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -75.888,  0.000,  0.000,  6,  1.03000,  -73.9464,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01932,  -71.0990,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02087,  -71.7332,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01444,  -71.8902,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01755,  -72.6624,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02465,  -61.1269,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02599,  -62.5200,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -43.410,  0.000,  0.000,  6,  1.03000,  -65.8577,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02465,  -61.1269,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02465,  -61.1269,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03046,  -60.9432,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03822,  -66.9279,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02290,  -68.1287,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98174,  -74.4841,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.9147,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.8033,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01835,  -73.2888,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02151,  -71.2817,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01690,  -71.9905,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01820,  -71.3896,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00488,  -73.7075,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02824,  -66.5409,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03972,  -67.4443,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03385,  -69.1698,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03218,  -70.4751,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01945,  -71.6486,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98561,  -68.9698,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02258,  -71.2634,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02611,  -69.0769,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01428,  -73.0573,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02251,  -70.8481,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.038,  0.000,  0.000,  6,  0.92571,  -79.8375,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01838,  -72.6419,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94403,  -81.4815,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01984,  -70.9805,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -71.0614,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -71.7168,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00133,  -74.7464,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99917,  -75.9911,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00858,  -65.2819,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02816,  -72.7782,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01564,  -72.4741,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01388,  -75.9635,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00846,  -73.4291,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97841,  -77.2651,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03124,  -65.4549,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02919,  -67.4600,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02920,  -69.4028,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03124,  -65.4549,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.3558,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.4703,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.5747,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.3859,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.9005,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02731,  -71.5719,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -80.984,  0.000,  0.000,  6,  1.00613,  -73.0510,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02923,  -69.5618,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02472,  -70.0646,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01042,  -72.6216,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01518,  -72.7517,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02444,  -72.5532,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01503,  -74.1846,  'BOERNE 1',  115.00,  26
6158,  1,  -0.004,  -49.016,  0.000,  0.000,  6,  1.03000,  -67.8421,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01988,  -71.1112,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02147,  -71.1108,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03027,  -64.4468,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02927,  -66.7952,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02521,  -68.8898,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.2305,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0911,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.8760,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.3814,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01981,  -71.8769,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03295,  -66.4328,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02824,  -69.0144,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02066,  -70.7252,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01343,  -65.4138,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01639,  -66.8340,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -71.2970,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -71.3651,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02172,  -71.0923,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.011,  -130.708,  0.000,  0.000,  6,  1.03000,  -69.5402,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02081,  -71.4753,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01704,  -72.1167,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01491,  -72.9794,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01909,  -71.7958,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02000,  -71.9391,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00898,  -68.0167,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02072,  -71.6083,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01924,  -71.7602,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02541,  -70.8985,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02381,  -71.1596,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00890,  -62.0105,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99545,  -66.1658,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00169,  -74.1669,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -70.6462,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02098,  -66.2577,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01241,  -67.9449,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -71.5307,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99991,  -66.2317,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02416,  -72.7451,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03119,  -66.9761,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02848,  -69.4628,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02796,  -70.5449,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01423,  -71.8526,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02151,  -72.0215,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01790,  -72.0721,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -71.6014,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01580,  -71.8764,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02653,  -70.2218,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99593,  -69.7155,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -52.448,  0.000,  0.000,  6,  1.03000,  -72.7697,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02688,  -71.7839,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00181,  -73.7863,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04231,  -67.6578,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03733,  -69.1721,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02861,  -71.9617,  'MARBLE F',  115.00,  23
6213,  1,  -20.279,  2.940,  0.000,  0.000,  6,  1.04114,  -67.1773,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04002,  -66.7382,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04174,  -67.4214,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04099,  -67.1262,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01690,  -72.7151,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01563,  -70.6604,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -71.5900,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02102,  -70.7930,  'SAN ANTO',  115.00,  22
6221,  1,  -0.001,  -93.408,  0.000,  0.000,  6,  1.03000,  -76.4805,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02957,  -68.9809,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02752,  -69.9396,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02342,  -71.7459,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01434,  -71.8892,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98479,  -82.3465,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02617,  -70.3952,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02848,  -65.4874,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -59.417,  0.000,  0.000,  6,  1.03000,  -67.7684,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02412,  -69.9749,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01276,  -71.7695,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02379,  -70.2850,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01952,  -71.4605,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03175,  -67.5562,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03023,  -68.6054,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02533,  -70.5216,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91641,  -81.8292,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -70.6600,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03496,  -65.3044,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03001,  -67.8660,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -69.4851,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03496,  -65.3044,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.2151,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.4386,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.7289,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.4966,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.8181,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.3173,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.8766,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01808,  -71.6162,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02001,  -72.4190,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01180,  -73.2086,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00380,  -73.1565,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03631,  -66.4121,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03394,  -67.6271,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02563,  -70.2261,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03396,  -65.7207,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03187,  -65.0898,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03631,  -66.4121,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03359,  -65.5817,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01860,  -71.9386,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -71.5844,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01823,  -70.1521,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01729,  -72.0479,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02132,  -67.2675,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.513,  -1.719,  0.000,  0.000,  6,  1.02357,  -67.2432,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02489,  -67.2285,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.513,  -1.719,  0.000,  0.000,  6,  1.02357,  -67.2432,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02489,  -67.2285,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.052,  -6.817,  0.000,  0.000,  6,  1.03018,  -67.1705,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.254,  -4.090,  0.000,  0.000,  6,  1.02691,  -67.1796,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02489,  -67.2285,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02489,  -67.2285,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.958,  -3.201,  0.000,  0.000,  6,  1.02550,  -67.2222,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01843,  -71.3621,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01883,  -73.1837,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02759,  -68.0225,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02364,  -69.5021,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02848,  -67.0417,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02311,  -69.3681,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02101,  -71.5362,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02412,  -73.0810,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02036,  -72.2300,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02095,  -71.0519,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02097,  -73.6445,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -112.811,  0.000,  0.000,  6,  1.02531,  -76.7650,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02634,  -69.4071,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01800,  -71.3520,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01816,  -71.7025,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02973,  -71.4444,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02156,  -71.7091,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03707,  -66.1489,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03231,  -67.9317,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02601,  -69.9018,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03523,  -65.5749,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03549,  -65.6584,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03250,  -64.8112,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02876,  -65.0299,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03017,  -66.5747,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -67.4642,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02876,  -65.0299,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -63.3372,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02689,  -64.4582,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02394,  -63.6093,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -63.3157,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02430,  -70.9276,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01662,  -71.5518,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01890,  -72.1216,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98501,  -76.5776,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02543,  -70.5934,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99957,  -68.4441,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -70.1276,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02268,  -71.5580,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02200,  -71.3985,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03423,  -69.3587,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03157,  -70.6335,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02850,  -71.0776,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02499,  -71.6063,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02239,  -71.9901,  'GEORGETO',  115.00,  23
6320,  1,  -0.035,  -128.060,  0.000,  0.000,  6,  1.03000,  -70.6005,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02255,  -70.1563,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02232,  -72.2335,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01736,  -71.4971,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02285,  -70.8213,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93063,  -80.8440,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01410,  -68.0572,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99486,  -69.4088,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97836,  -79.3019,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99543,  -75.4843,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02441,  -71.1035,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -117.295,  0.000,  0.000,  6,  1.03000,  -71.7762,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01862,  -71.8855,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03089,  -67.1345,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02926,  -68.9711,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -70.4009,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93569,  -83.2802,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02680,  -71.0617,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92543,  -79.1602,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01763,  -70.7854,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02141,  -72.7371,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01566,  -67.1245,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03495,  -68.3311,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03187,  -69.4562,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03004,  -70.4653,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02098,  -71.4028,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01425,  -75.0468,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.0418,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03638,  -68.5869,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02724,  -70.5987,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02387,  -71.1500,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -71.3452,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03099,  -69.6395,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02756,  -70.9305,  'ROUND RO',  115.00,  23
6356,  1,  -0.013,  -129.964,  0.000,  0.000,  6,  1.03000,  -71.8266,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97629,  -86.4441,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -100.090,  0.000,  0.000,  6,  1.03000,  -74.1326,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03631,  -69.4223,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02985,  -72.0051,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99662,  -62.7657,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03570,  -56.3017,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02870,  -58.8952,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02598,  -61.8691,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0517,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5911,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2316,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.1772,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0493,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00696,  -67.1473,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02628,  -66.4466,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00063,  -64.4002,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01313,  -65.7215,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01117,  -64.5411,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01117,  -64.5411,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01940,  -62.7261,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -65.1363,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -58.9318,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01239,  -62.2073,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01305,  -64.3690,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -58.9318,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -58.9318,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -58.9318,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -58.9318,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -58.9318,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02167,  -62.3555,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01397,  -65.2835,  'SPRING 1',  115.00,  5
7028,  1,  -0.099,  -248.885,  0.000,  0.000,  7,  1.02000,  -64.7293,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -60.8569,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00017,  -67.0295,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -60.8569,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -60.8569,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -60.8569,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -60.8569,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02590,  -62.9691,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01894,  -64.5586,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -59.4905,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02210,  -60.6388,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01812,  -63.4443,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02842,  -59.4684,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02261,  -61.8931,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01600,  -58.0961,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -60.8340,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99732,  -62.8363,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.9401,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02452,  -57.5615,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03010,  -59.9162,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02354,  -61.2862,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -64.4278,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -66.8053,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -65.1045,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -64.0458,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01978,  -61.1672,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00673,  -65.2734,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01609,  -63.7403,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02266,  -62.8036,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01176,  -65.5656,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00142,  -54.3619,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00561,  -56.4352,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -58.6683,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.8779,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.9192,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.8838,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.9961,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.9593,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.9292,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00327,  -66.2650,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -57.0413,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00578,  -59.9463,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -63.2121,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98374,  -57.4779,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01897,  -62.0728,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02606,  -59.5869,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02344,  -61.1847,  'GALVESTO',  115.00,  2
7075,  1,  -0.134,  -264.917,  0.000,  0.000,  7,  1.03000,  -62.6294,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03775,  -55.5285,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03445,  -57.2443,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02702,  -60.3989,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.0662,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6538,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6369,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.0279,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02610,  -58.9763,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01961,  -61.2668,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01177,  -61.6334,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01184,  -64.0832,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01622,  -63.0528,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99547,  -65.4138,  'RICHMOND',  115.00,  3
7089,  1,  -0.142,  -273.018,  0.000,  0.000,  7,  1.03000,  -65.7889,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01076,  -66.4513,  'PINEHURS',  115.00,  5
7091,  1,  -0.026,  -187.813,  0.000,  0.000,  7,  1.03000,  -65.3195,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -64.7011,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00724,  -65.1994,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02256,  -65.6787,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97377,  -45.2316,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98732,  -48.1574,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99089,  -49.9047,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -36.4486,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01261,  -63.7808,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -64.2204,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00840,  -65.6818,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01304,  -63.9721,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03587,  -55.5522,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02873,  -58.5345,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02675,  -61.3877,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0875,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03587,  -55.5522,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03587,  -55.5522,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.1320,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.0969,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6734,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.8514,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7318,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7314,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99919,  -64.9576,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01409,  -64.9545,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00849,  -65.5016,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01279,  -63.7061,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00565,  -65.8411,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00565,  -65.8411,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00565,  -65.8411,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98216,  -56.8254,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01029,  -64.7352,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03326,  -56.5093,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02256,  -60.1691,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01956,  -61.9462,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -64.7647,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01697,  -60.7425,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -55.4230,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02732,  -58.7595,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01898,  -61.4648,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -55.4230,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03120,  -54.3441,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03039,  -54.0668,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02996,  -53.9316,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03005,  -53.8751,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03132,  -54.1946,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -55.4230,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -55.4230,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -55.4230,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -55.4230,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01367,  -66.1089,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01386,  -63.3624,  'HOUSTON ',  115.00,  4
7145,  1,  -0.011,  -172.405,  0.000,  0.000,  7,  1.03000,  -66.1769,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.1769,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -64.3681,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01014,  -65.5730,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99518,  -61.2426,  'BLOOMING',  115.00,  6
7150,  1,  -0.010,  -2.357,  0.000,  0.000,  7,  1.03000,  -63.6282,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02577,  -65.3180,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -64.3908,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97938,  -52.9003,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01823,  -65.7378,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00764,  -64.5925,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02052,  -62.4563,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01593,  -64.5570,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00633,  -65.1692,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03358,  -59.8511,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02650,  -61.3012,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02081,  -63.4685,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5724,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4157,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5354,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5676,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3416,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2305,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03358,  -59.8511,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03358,  -59.8511,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8578,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02487,  -59.7540,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02486,  -61.2320,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00503,  -65.7616,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -62.9672,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03315,  -60.4928,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02458,  -62.0171,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01168,  -65.0051,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00843,  -65.7813,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00873,  -63.7783,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01175,  -64.9439,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00872,  -65.7654,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00312,  -65.3714,  'PATTISON',  115.00,  3
7183,  1,  -0.059,  -249.759,  0.000,  0.000,  7,  1.03000,  -65.4051,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02740,  -58.2951,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02100,  -59.9367,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02642,  -56.7465,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02181,  -59.7901,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -63.1691,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02642,  -56.7465,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02642,  -56.7465,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02642,  -56.7465,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02642,  -56.7465,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02642,  -56.7465,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.3900,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.1743,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.9020,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.2047,  'HOUSTON ',  13.800,  3
7198,  1,  -0.103,  -124.481,  0.000,  0.000,  7,  1.03000,  -65.3824,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03183,  -59.8613,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02487,  -62.4504,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02220,  -64.8541,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00790,  -67.2951,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00225,  -60.0935,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03749,  -55.4264,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03302,  -57.5229,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03042,  -60.1244,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03749,  -55.4264,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3033,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6491,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9357,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3549,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.6832,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01923,  -62.1102,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00934,  -64.1563,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01126,  -65.7552,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00931,  -64.9509,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01298,  -65.0165,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00914,  -66.9264,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01009,  -62.3796,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00859,  -65.0540,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00853,  -64.8422,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01097,  -64.1601,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -64.7933,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00874,  -65.1186,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00708,  -66.1399,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01446,  -64.6013,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03377,  -58.7420,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02322,  -61.2800,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01986,  -62.8398,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01879,  -63.7219,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01592,  -62.2941,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02631,  -61.7126,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00717,  -67.2314,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01377,  -65.9562,  'PORTER 0',  115.00,  5
7235,  1,  -0.098,  -134.742,  0.000,  0.000,  7,  1.03000,  -66.9673,  'CYPRESS ',  115.00,  3
7236,  1,  -0.016,  -135.465,  0.000,  0.000,  7,  1.03000,  -65.9879,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00069,  -64.1216,  'FULSHEAR',  115.00,  1
7238,  1,  -0.003,  -61.481,  0.000,  0.000,  7,  1.03000,  -63.1948,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01313,  -62.6648,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01327,  -65.0685,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00810,  -65.4384,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01113,  -65.3252,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01507,  -64.3813,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00986,  -63.1727,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01324,  -66.1623,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00405,  -66.2346,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00268,  -60.5334,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00577,  -65.5556,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01051,  -64.8811,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01802,  -64.3394,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01162,  -67.0810,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02332,  -57.9483,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01439,  -60.1812,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02382,  -66.0885,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -63.5936,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01023,  -64.4088,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01034,  -63.2941,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01209,  -64.3296,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01751,  -64.0771,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01791,  -63.0040,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00189,  -51.7972,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -73.058,  0.000,  0.000,  7,  1.01490,  -53.5976,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -55.6792,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02997,  -57.6241,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02019,  -61.2031,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03146,  -54.5915,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -55.6792,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -55.6792,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -55.6792,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03163,  -54.8336,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00923,  -65.9750,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01141,  -63.9734,  'HOUSTON ',  115.00,  3
7273,  1,  -0.058,  -117.640,  0.000,  0.000,  7,  1.03000,  -62.1209,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00752,  -64.8367,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00579,  -66.5784,  'VICTORIA',  115.00,  6
7276,  1,  -0.041,  -387.433,  0.000,  0.000,  7,  1.03000,  -65.3582,  'HOUSTON ',  115.00,  3
7277,  1,  -0.000,  -53.671,  0.000,  0.000,  7,  1.02919,  -63.2446,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02706,  -59.1817,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02368,  -61.1148,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02706,  -59.1817,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02706,  -59.1817,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -58.1351,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -61.2863,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -58.1351,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -58.1351,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -58.1351,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -58.1351,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -58.1351,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -58.1351,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00861,  -66.1156,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00227,  -66.0521,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01821,  -64.1468,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01860,  -61.7203,  'SANTA FE',  115.00,  2
7294,  1,  -0.002,  -11.174,  0.000,  0.000,  7,  1.03000,  -60.9308,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01009,  -65.3801,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00463,  -65.9820,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00678,  -64.6462,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -65.3906,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00073,  -62.9162,  'EAGLE LA',  115.00,  1
7300,  1,  -0.005,  -108.822,  0.000,  0.000,  7,  1.03000,  -66.4341,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00868,  -63.4768,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00559,  -56.2562,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01331,  -60.7971,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99739,  -51.9834,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00948,  -56.2117,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00921,  -59.7350,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99739,  -51.9834,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99739,  -51.9834,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99739,  -51.9834,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99739,  -51.9834,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00895,  -51.2457,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02607,  -56.9916,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01266,  -59.6310,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99793,  -66.4366,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02088,  -65.5545,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00834,  -64.1417,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01402,  -62.3286,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00684,  -64.3131,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01101,  -65.1821,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03582,  -55.1462,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03030,  -56.4166,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02430,  -58.8720,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -54.3186,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -54.0277,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03195,  -54.0220,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03401,  -54.5992,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01783,  -56.8610,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -58.0835,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0924,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01073,  -64.8576,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03365,  -57.2356,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -58.9609,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -62.5891,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03365,  -57.2356,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5675,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -63.7467,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00149,  -64.6336,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01150,  -64.1991,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00550,  -59.5971,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00127,  -66.0092,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01376,  -56.0544,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01892,  -60.3707,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00226,  -63.7370,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00640,  -65.7527,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01267,  -63.8569,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03580,  -55.6834,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02908,  -57.8650,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02339,  -60.2725,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.8784,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.7547,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.1259,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3118,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3735,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9529,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9463,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0238,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03580,  -55.6834,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.8504,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9053,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3808,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2821,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00744,  -65.2969,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01677,  -61.8374,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00014,  -64.0977,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01459,  -64.7676,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03526,  -56.5225,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02805,  -59.2098,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02123,  -62.2137,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9713,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8213,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9433,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9850,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3219,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0899,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6208,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7680,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.1909,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.8485,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9764,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01947,  -59.7251,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01375,  -65.2775,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00955,  -64.4975,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01281,  -61.8463,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00778,  -65.0086,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01098,  -65.6832,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00992,  -65.0281,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00710,  -65.4023,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01569,  -65.5581,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.4624,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03171,  -63.0242,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02294,  -64.2710,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02170,  -62.2935,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00479,  -60.5076,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00943,  -64.4533,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01492,  -65.4460,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00829,  -64.8860,  'HOUSTON ',  115.00,  3
7397,  1,  -0.016,  -86.189,  0.000,  0.000,  7,  1.03000,  -65.0424,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01732,  -62.9926,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01426,  -64.0307,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03313,  -56.8213,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02799,  -58.6717,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02288,  -61.7136,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01632,  -62.8082,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00808,  -65.9328,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02335,  -61.5907,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00763,  -55.5931,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00540,  -56.8450,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99025,  -59.2720,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01986,  -60.9471,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01053,  -64.2152,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -66.0128,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -61.1737,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00710,  -61.3016,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01597,  -58.0942,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00773,  -60.3314,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00457,  -62.0188,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -64.7300,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01711,  -64.4513,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01685,  -62.0671,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02200,  -63.0776,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01253,  -66.0849,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8018,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02990,  -58.3730,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01951,  -61.2726,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00804,  -65.9919,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99656,  -58.3777,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00651,  -66.0845,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3185,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02759,  -56.3815,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -59.2456,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01503,  -65.1965,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02107,  -75.0358,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02020,  -73.9915,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02288,  -77.6905,  'ARP 0   ',  115.00,  8
8003,  1,  -0.000,  -30.501,  0.000,  0.000,  8,  1.03000,  -74.7516,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02933,  -72.4031,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -45.136,  0.000,  0.000,  8,  1.03000,  -73.1955,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -33.325,  0.000,  0.000,  8,  1.03000,  -75.7817,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02240,  -76.3554,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01380,  -77.8461,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01299,  -67.3472,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01456,  -73.2399,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02097,  -72.5536,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02678,  -66.2123,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -43.138,  0.000,  0.000,  8,  1.03000,  -78.3039,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01390,  -77.0315,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01983,  -75.7985,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -38.177,  0.000,  0.000,  8,  1.03000,  -69.0811,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01886,  -76.4947,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02965,  -73.8694,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -66.121,  0.000,  0.000,  8,  1.03000,  -76.4291,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01510,  -77.5841,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02992,  -74.4001,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -7.834,  0.000,  0.000,  8,  1.03000,  -75.4258,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02654,  -74.1511,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02654,  -74.1511,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -28.897,  0.000,  0.000,  8,  1.03000,  -76.0632,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01695,  -78.5494,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02659,  -76.1676,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01659,  -78.3633,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01313,  -78.1169,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03929,  -62.0094,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03673,  -62.6902,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03159,  -65.3018,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.1998,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.3668,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.4360,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.4065,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01693,  -76.0090,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02186,  -73.6712,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02186,  -78.1475,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01406,  -76.3262,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -27.681,  0.000,  0.000,  8,  1.03000,  -76.0478,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01445,  -76.4079,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02443,  -68.6622,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02615,  -69.7903,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02549,  -71.6270,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02193,  -68.2764,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02235,  -68.3324,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.9301,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02281,  -68.4046,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02113,  -68.1424,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02293,  -68.4255,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02601,  -76.9790,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01387,  -77.2507,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01371,  -76.0701,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02947,  -74.5153,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02825,  -77.3745,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02991,  -68.8137,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02910,  -69.7613,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02663,  -71.2112,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02308,  -67.8627,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02168,  -67.6632,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03173,  -72.1754,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02163,  -76.8002,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02455,  -71.6260,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01733,  -75.5857,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02157,  -73.1754,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01540,  -68.0206,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02330,  -68.9738,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02253,  -70.6029,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -65.7373,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -66.1062,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01352,  -74.5526,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01803,  -77.8512,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03383,  -64.7086,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03523,  -67.1695,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03485,  -70.0218,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.0103,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.9179,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.3133,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.1023,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01875,  -77.7214,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03609,  -66.5920,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02513,  -68.3466,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98674,  -74.4114,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98989,  -74.3196,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99828,  -74.0734,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.3222,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.7485,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02747,  -77.0827,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02257,  -77.2335,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -12.502,  0.000,  0.000,  8,  1.03000,  -73.4692,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01693,  -76.6025,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02642,  -71.7092,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02007,  -66.2419,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01303,  -68.0242,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01829,  -76.7908,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03438,  -70.2061,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03197,  -72.3178,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03438,  -70.2061,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02627,  -77.0721,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02082,  -75.9670,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95542,  -76.8638,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01708,  -72.0179,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02057,  -67.5218,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02862,  -70.1177,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02062,  -72.2918,  'MOUNT PL',  115.00,  8
8107,  1,  -0.000,  -3.336,  0.000,  0.000,  8,  1.03000,  -72.4988,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01877,  -77.9160,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01135,  -76.0893,  'ATHENS 2',  115.00,  8
8110,  1,  -0.000,  -18.458,  0.000,  0.000,  8,  1.03000,  -75.3064,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02188,  -75.4671,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03758,  -69.8185,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03591,  -70.6491,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03292,  -72.0851,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03758,  -69.8185,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.0936,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.1949,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01498,  -77.6421,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03239,  -71.4884,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -40.908,  0.000,  0.000,  8,  1.03000,  -69.2776,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02538,  -74.8840,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02494,  -69.5742,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01425,  -75.7835,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02598,  -74.0458,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -30.889,  0.000,  0.000,  8,  1.03000,  -76.9440,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03368,  -68.5477,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03359,  -69.1452,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03407,  -70.3682,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.0253,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.2483,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.8826,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01316,  -75.0048,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03082,  -73.1200,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02874,  -74.9932,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02762,  -76.8639,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02475,  -76.9902,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02219,  -74.9147,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -32.361,  0.000,  0.000,  8,  1.03000,  -77.5806,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01869,  -66.6200,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01602,  -68.0390,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02378,  -70.9874,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01965,  -73.0505,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02894,  -67.5066,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02195,  -72.5909,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02572,  -75.4044,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01366,  -78.8869,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -71.0489,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02295,  -72.8735,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01755,  -75.4155,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02189,  -75.7723,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -25.282,  0.000,  0.000,  8,  1.03000,  -77.4070,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02846,  -68.5069,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01602,  -77.6319,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02155,  -77.7393,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03200,  -67.0988,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01310,  -68.3295,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97536,  -74.6110,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03517,  -63.2744,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -34.570,  0.000,  0.000,  8,  1.03000,  -65.5900,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02840,  -67.5521,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.395,  5.456,  0.000,  0.000,  1,  1.01106,  -70.6307,  'ODESSA 2',  11.500,  9
11002,  1,  13.782,  3.885,  0.000,  0.000,  1,  1.02361,  -74.7696,  'PRESIDIO',  11.500,  9
11007,  1,  7.078,  2.001,  0.000,  0.000,  1,  1.02731,  -72.7372,  'VAN HORN',  11.500,  9
11012,  1,  2.645,  0.749,  0.000,  0.000,  1,  1.02730,  -78.4176,  'SANDERSO',  11.500,  9
11013,  1,  24.497,  6.876,  0.000,  0.000,  1,  1.00401,  -64.8057,  'MONAHANS',  11.500,  9
11014,  1,  1.612,  0.457,  0.000,  0.000,  1,  1.00449,  -66.3725,  'GRANDFAL',  11.500,  9
11015,  1,  6.716,  1.899,  0.000,  0.000,  1,  1.02974,  -74.2727,  'MARFA 0S',  11.500,  9
11016,  1,  2.692,  0.762,  0.000,  0.000,  1,  1.01627,  -78.1202,  'GARDEN C',  11.500,  9
11017,  1,  18.792,  5.286,  0.000,  0.000,  1,  0.99520,  -71.5500,  'ODESSA 4',  11.500,  9
11018,  1,  0.064,  0.019,  0.000,  0.000,  1,  0.99554,  -71.9904,  'NOTREES ',  11.500,  9
11019,  1,  51.522,  14.327,  0.000,  0.000,  1,  1.02735,  -71.0199,  'MIDLAND ',  11.500,  9
11024,  1,  55.956,  15.516,  0.000,  0.000,  1,  0.99677,  -72.3138,  'ODESSA 6',  11.500,  9
11027,  1,  51.694,  14.375,  0.000,  0.000,  1,  1.02735,  -76.0222,  'MIDLAND ',  11.500,  9
11028,  1,  8.592,  2.427,  0.000,  0.000,  1,  1.02838,  -65.2095,  'COAHOMA ',  11.500,  9
11029,  1,  88.215,  24.174,  0.000,  0.000,  1,  1.00968,  -77.2805,  'MIDLAND ',  11.500,  9
11030,  1,  13.720,  3.868,  0.000,  0.000,  1,  1.01922,  -73.2723,  'ALPINE 0',  11.500,  9
11031,  1,  4.865,  1.376,  0.000,  0.000,  1,  1.01569,  -69.1791,  'FORT DAV',  11.500,  9
11036,  1,  9.485,  2.678,  0.000,  0.000,  1,  1.00049,  -73.6227,  'CRANE 0S',  11.500,  9
11037,  1,  95.218,  25.997,  0.000,  0.000,  1,  0.99629,  -71.6495,  'ODESSA 5',  11.500,  9
11040,  1,  39.214,  10.947,  0.000,  0.000,  1,  1.00547,  -72.5295,  'ANDREWS ',  11.500,  9
11044,  1,  12.789,  3.606,  0.000,  0.000,  1,  1.02028,  -76.8492,  'BIG LAKE',  11.500,  9
11045,  1,  71.199,  19.640,  0.000,  0.000,  1,  1.01059,  -72.6518,  'MIDLAND ',  11.500,  9
11046,  1,  10.498,  2.964,  0.000,  0.000,  1,  1.02731,  -77.0439,  'OZONA 0S',  11.500,  9
11054,  1,  10.956,  3.091,  0.000,  0.000,  1,  1.01385,  -74.9264,  'STANTON ',  11.500,  9
11055,  1,  4.449,  1.258,  0.000,  0.000,  1,  1.01759,  -67.3669,  'ODONNELL',  11.500,  9
11058,  1,  11.392,  3.215,  0.000,  0.000,  1,  1.02187,  -73.5572,  'IRAAN 3 ',  11.500,  9
11064,  1,  81.900,  22.494,  0.000,  0.000,  1,  1.00661,  -71.8095,  'ODESSA 3',  11.500,  9
11067,  1,  93.963,  25.668,  0.000,  0.000,  1,  0.99634,  -76.7883,  'BIG SPRI',  11.500,  9
11068,  1,  50.273,  13.966,  0.000,  0.000,  1,  0.98844,  -79.1111,  'MIDLAND ',  11.500,  9
11071,  1,  86.611,  23.760,  0.000,  0.000,  1,  1.01621,  -69.5707,  'ODESSA 1',  11.500,  9
11083,  1,  35.728,  9.990,  0.000,  0.000,  1,  1.01285,  -71.1512,  'FORT STO',  11.500,  9
11085,  1,  14.855,  4.185,  0.000,  0.000,  1,  1.00442,  -65.7158,  'KERMIT 0',  11.500,  9
11086,  1,  37.027,  10.347,  0.000,  0.000,  1,  1.01249,  -67.3688,  'PECOS 0S',  11.500,  9
11087,  1,  0.932,  0.265,  0.000,  0.000,  1,  1.02730,  -75.1749,  'SHEFFIEL',  11.500,  9
11089,  1,  20.260,  5.696,  0.000,  0.000,  1,  1.00478,  -70.9159,  'LAMESA 0',  11.500,  9
11091,  1,  7.611,  2.151,  0.000,  0.000,  1,  1.04077,  -65.0045,  'RALLS 2 ',  16.100,  9
12001,  1,  38.959,  10.879,  0.000,  0.000,  2,  1.01288,  -71.1140,  'PARIS 3 ',  16.100,  11
12007,  1,  7.033,  1.988,  0.000,  0.000,  2,  1.01677,  -70.5426,  'HONEY GR',  16.100,  11
12008,  1,  6.716,  1.898,  0.000,  0.000,  2,  1.03338,  -61.9399,  'MEMPHIS ',  16.100,  10
12009,  1,  36.606,  10.235,  0.000,  0.000,  2,  1.02734,  -69.1313,  'IOWA PAR',  16.100,  11
12010,  1,  45.420,  12.659,  0.000,  0.000,  2,  1.02735,  -70.0052,  'VERNON 2',  16.100,  10
12014,  1,  21.088,  5.931,  0.000,  0.000,  2,  1.03312,  -63.6863,  'CHILDRES',  16.100,  10
12015,  1,  3.509,  0.993,  0.000,  0.000,  2,  1.02088,  -74.1108,  'FORESTBU',  16.100,  11
12016,  1,  55.008,  15.273,  0.000,  0.000,  2,  1.01970,  -74.8001,  'SHERMAN ',  16.100,  11
12020,  1,  19.689,  5.538,  0.000,  0.000,  2,  1.01482,  -67.7123,  'WICHITA ',  16.100,  11
12022,  1,  7.128,  2.014,  0.000,  0.000,  2,  1.02006,  -70.0008,  'PARIS 2 ',  16.100,  11
12025,  1,  31.990,  8.956,  0.000,  0.000,  2,  1.01176,  -67.5238,  'WICHITA ',  16.100,  11
12026,  1,  14.950,  4.213,  0.000,  0.000,  2,  1.04317,  -58.1344,  'WHEELER ',  16.100,  10
12027,  1,  2.709,  0.766,  0.000,  0.000,  2,  1.01240,  -71.5218,  'DEPORT 0',  16.100,  11
12028,  1,  10.685,  3.016,  0.000,  0.000,  2,  1.01626,  -68.9986,  'WICHITA ',  16.100,  11
12029,  1,  2.523,  0.714,  0.000,  0.000,  2,  1.03810,  -64.2118,  'SILVERTO',  16.100,  10
12030,  1,  33.065,  9.251,  0.000,  0.000,  2,  1.00287,  -73.3808,  'BONHAM 0',  16.100,  11
12031,  1,  3.916,  1.108,  0.000,  0.000,  2,  1.04071,  -67.9635,  'MATADOR ',  16.100,  10
12032,  1,  2.353,  0.666,  0.000,  0.000,  2,  1.01858,  -70.1330,  'ARTHUR C',  16.100,  11
12033,  1,  9.195,  2.596,  0.000,  0.000,  2,  0.99637,  -74.9629,  'LEONARD ',  16.100,  11
12034,  1,  3.874,  1.096,  0.000,  0.000,  2,  1.02241,  -74.4062,  'GORDONVI',  16.100,  11
12035,  1,  3.716,  1.052,  0.000,  0.000,  2,  1.03641,  -69.5264,  'KNOX CIT',  16.100,  10
12036,  1,  31.813,  8.908,  0.000,  0.000,  2,  1.01499,  -67.8281,  'WICHITA ',  16.100,  11
12037,  1,  2.226,  0.630,  0.000,  0.000,  2,  1.02604,  -74.0041,  'LINDSAY ',  16.100,  11
12038,  1,  1.759,  0.498,  0.000,  0.000,  2,  1.02035,  -71.5699,  'ECTOR 0S',  16.100,  11
12039,  1,  1.884,  0.534,  0.000,  0.000,  2,  1.01180,  -73.5934,  'SUNSET 0',  16.100,  11
12040,  1,  11.922,  3.363,  0.000,  0.000,  2,  1.01865,  -70.5578,  'CLARKSVI',  16.100,  11
12043,  1,  3.203,  0.906,  0.000,  0.000,  2,  1.02118,  -74.5891,  'SADLER 0',  16.100,  11
12044,  1,  20.575,  5.786,  0.000,  0.000,  2,  1.02412,  -73.1214,  'WHITESBO',  16.100,  11
12045,  1,  9.126,  2.577,  0.000,  0.000,  2,  1.01488,  -67.9973,  'SHEPPARD',  16.100,  11
12046,  1,  16.131,  4.543,  0.000,  0.000,  2,  1.02394,  -74.1704,  'POTTSBOR',  16.100,  11
12047,  1,  10.823,  3.055,  0.000,  0.000,  2,  1.02415,  -71.4414,  'BELLS 0S',  16.100,  11
12048,  1,  4.502,  1.274,  0.000,  0.000,  2,  1.04060,  -67.2487,  'CROSBYTO',  16.100,  10
12049,  1,  7.134,  2.016,  0.000,  0.000,  2,  1.02515,  -68.9670,  'ELECTRA ',  16.100,  10
12050,  1,  2.802,  0.793,  0.000,  0.000,  2,  0.99633,  -74.2885,  'PATTONVI',  16.100,  11
12051,  1,  16.122,  4.540,  0.000,  0.000,  2,  1.01486,  -71.5442,  'HENRIETT',  16.100,  11
12052,  1,  21.857,  6.145,  0.000,  0.000,  2,  1.03371,  -60.1694,  'PANHANDL',  16.100,  10
12053,  1,  18.567,  5.224,  0.000,  0.000,  2,  1.01332,  -72.1179,  'BOWIE 0S',  16.100,  11
12055,  1,  29.154,  8.172,  0.000,  0.000,  2,  1.01510,  -67.2514,  'WICHITA ',  16.100,  11
12060,  1,  2.799,  0.792,  0.000,  0.000,  2,  0.99931,  -73.2236,  'ROXTON 0',  16.100,  11
12063,  1,  46.700,  13.009,  0.000,  0.000,  2,  1.02661,  -73.7566,  'DENISON ',  16.100,  11
12064,  1,  7.469,  2.110,  0.000,  0.000,  2,  1.00954,  -71.5663,  'SUMNER 0',  16.100,  11
12065,  1,  61.398,  17.012,  0.000,  0.000,  2,  1.02736,  -74.3015,  'GAINESVI',  16.100,  11
12066,  1,  4.276,  1.209,  0.000,  0.000,  2,  1.03608,  -68.9849,  'ASPERMON',  16.100,  10
12067,  1,  40.388,  11.272,  0.000,  0.000,  2,  1.00940,  -67.6686,  'WICHITA ',  16.100,  11
12068,  1,  5.387,  1.523,  0.000,  0.000,  2,  1.00994,  -67.0436,  'WINDTHOR',  16.100,  11
12069,  1,  14.491,  4.084,  0.000,  0.000,  2,  1.02732,  -74.0621,  'HOWE 0SE',  16.100,  11
12072,  1,  6.657,  1.882,  0.000,  0.000,  2,  1.02609,  -72.8077,  'COLLINSV',  16.100,  11
12079,  1,  3.582,  1.014,  0.000,  0.000,  2,  1.03437,  -68.9887,  'PADUCAH ',  16.100,  10
12080,  1,  10.692,  3.017,  0.000,  0.000,  2,  1.01671,  -72.5825,  'NOCONA 0',  16.100,  11
12081,  1,  3.306,  0.936,  0.000,  0.000,  2,  1.01378,  -72.8291,  'DODD CIT',  16.100,  11
12082,  1,  37.133,  10.377,  0.000,  0.000,  2,  1.01656,  -68.2923,  'WICHITA ',  16.100,  11
12086,  1,  1.277,  0.361,  0.000,  0.000,  2,  1.01403,  -73.2219,  'MONTAGUE',  16.100,  11
12087,  1,  6.585,  1.861,  0.000,  0.000,  2,  1.03804,  -68.3615,  'SPUR 0SE',  16.100,  10
12090,  1,  1.878,  0.532,  0.000,  0.000,  2,  1.01074,  -72.1422,  'ANNONA 0',  16.100,  11
12091,  1,  6.692,  1.892,  0.000,  0.000,  2,  1.03326,  -69.9763,  'SEYMOUR ',  16.100,  10
12092,  1,  10.817,  3.053,  0.000,  0.000,  2,  1.02467,  -72.6163,  'DENISON ',  16.100,  11
12106,  1,  7.881,  2.226,  0.000,  0.000,  2,  0.99886,  -74.7848,  'WHITEWRI',  16.100,  11
12107,  1,  38.247,  10.686,  0.000,  0.000,  2,  1.02352,  -71.2489,  'SHERMAN ',  16.100,  11
12108,  1,  1.429,  0.405,  0.000,  0.000,  2,  1.03180,  -71.0264,  'ROCHESTE',  16.100,  10
12109,  1,  12.181,  3.436,  0.000,  0.000,  2,  1.02203,  -69.1933,  'BURKBURN',  16.100,  11
12110,  1,  4.691,  1.327,  0.000,  0.000,  2,  1.02731,  -73.7041,  'MUENSTER',  16.100,  11
12111,  1,  3.790,  1.072,  0.000,  0.000,  2,  1.03000,  -69.9230,  'ARCHER C',  16.100,  11
12112,  1,  3.882,  1.098,  0.000,  0.000,  2,  1.01568,  -69.8056,  'PETROLIA',  16.100,  11
12114,  1,  49.558,  13.790,  0.000,  0.000,  2,  1.02392,  -69.0381,  'PARIS 1 ',  16.100,  11
12121,  1,  1.737,  0.492,  0.000,  0.000,  2,  1.01639,  -71.1322,  'BAGWELL ',  16.100,  11
12122,  1,  5.434,  1.537,  0.000,  0.000,  2,  1.01140,  -71.4672,  'TELEPHON',  16.100,  11
12124,  1,  17.585,  4.949,  0.000,  0.000,  2,  0.99250,  -75.8331,  'VAN ALST',  16.100,  11
12125,  1,  3.165,  0.895,  0.000,  0.000,  2,  1.01917,  -72.8655,  'TIOGA 0S',  16.100,  11
12126,  1,  11.405,  3.218,  0.000,  0.000,  2,  1.02346,  -74.3892,  'VALLEY V',  16.100,  11
12129,  1,  3.666,  1.037,  0.000,  0.000,  2,  1.00276,  -74.5403,  'TRENTON ',  16.100,  11
12132,  1,  6.179,  1.747,  0.000,  0.000,  2,  1.02731,  -72.0407,  'HASKELL ',  11.500,  10
12133,  1,  2.313,  0.655,  0.000,  0.000,  2,  1.02371,  -73.2850,  'SAINT JO',  16.100,  11
13002,  1,  90.086,  24.650,  0.000,  0.000,  3,  0.99826,  -76.9335,  'KERRVILL',  11.500,  28
13005,  1,  5.726,  1.619,  0.000,  0.000,  3,  0.97806,  -88.3314,  'LEAKEY 0',  11.500,  28
13006,  1,  6.074,  1.717,  0.000,  0.000,  3,  1.02237,  -71.4355,  'HAMLIN 0',  11.500,  27
13007,  1,  6.361,  1.798,  0.000,  0.000,  3,  1.02552,  -72.1131,  'MERKEL 3',  11.500,  27
13008,  1,  13.855,  3.905,  0.000,  0.000,  3,  1.02225,  -76.9190,  'COLEMAN ',  11.500,  27
13009,  1,  5.073,  1.435,  0.000,  0.000,  3,  1.02819,  -78.7417,  'SONORA 0',  11.500,  28
13010,  1,  2.114,  0.598,  0.000,  0.000,  3,  0.99145,  -88.5559,  'CAMP WOO',  11.500,  28
13011,  1,  20.998,  5.902,  0.000,  0.000,  3,  1.00250,  -80.0353,  'LLANO 0S',  11.500,  28
13012,  1,  0.470,  0.133,  0.000,  0.000,  3,  0.99284,  -80.7699,  'WILLOW C',  11.500,  28
13013,  1,  34.171,  9.563,  0.000,  0.000,  3,  1.02734,  -74.2446,  'ABILENE ',  11.500,  27
13014,  1,  17.062,  4.804,  0.000,  0.000,  3,  1.02232,  -72.9820,  'KINGSLAN',  11.500,  28
13015,  1,  5.112,  1.446,  0.000,  0.000,  3,  1.01436,  -69.1054,  'ROSCOE 6',  11.500,  27
13021,  1,  0.724,  0.205,  0.000,  0.000,  3,  1.02675,  -71.7718,  'LUEDERS ',  11.500,  27
13022,  1,  13.628,  3.842,  0.000,  0.000,  3,  1.01538,  -68.5645,  'COLORADO',  11.500,  27
13023,  1,  3.487,  0.987,  0.000,  0.000,  3,  1.02731,  -70.9572,  'STAMFORD',  11.500,  27
13024,  1,  8.460,  2.389,  0.000,  0.000,  3,  1.02637,  -78.0186,  'ELDORADO',  11.500,  28
13025,  1,  7.384,  2.086,  0.000,  0.000,  3,  1.02071,  -75.4045,  'SAN SABA',  11.500,  28
13029,  1,  3.278,  0.928,  0.000,  0.000,  3,  1.03032,  -73.1206,  'LOMETA 0',  11.500,  28
13030,  1,  68.734,  18.994,  0.000,  0.000,  3,  1.02737,  -81.6468,  'SAN ANGE',  11.500,  27
13031,  1,  10.019,  2.828,  0.000,  0.000,  3,  1.01857,  -72.6346,  'TUSCOLA ',  11.500,  27
13032,  1,  45.546,  12.688,  0.000,  0.000,  3,  1.01445,  -73.6302,  'ABILENE ',  11.500,  27
13035,  1,  2.459,  0.696,  0.000,  0.000,  3,  1.01999,  -76.8740,  'CHEROKEE',  11.500,  28
13036,  1,  2.613,  0.740,  0.000,  0.000,  3,  1.02151,  -77.0305,  'RICHLAND',  11.500,  28
13040,  1,  13.933,  3.928,  0.000,  0.000,  3,  1.01260,  -78.7055,  'BALLINGE',  11.500,  27
13042,  1,  8.345,  2.357,  0.000,  0.000,  3,  1.02500,  -70.6379,  'SILVER 1',  11.500,  27
13049,  1,  7.318,  2.068,  0.000,  0.000,  3,  1.02491,  -71.4862,  'ANSON 0S',  11.500,  27
13051,  1,  123.230,  33.344,  0.000,  0.000,  3,  1.01921,  -81.8660,  'DEL RIO ',  11.500,  28
13052,  1,  5.360,  1.515,  0.000,  0.000,  3,  0.98968,  -84.0961,  'HUNT 0SE',  11.500,  28
13066,  1,  15.299,  4.310,  0.000,  0.000,  3,  1.01880,  -78.7268,  'BRADY 0S',  11.500,  28
13069,  1,  3.050,  0.863,  0.000,  0.000,  3,  1.01818,  -74.3293,  'OVALO 0S',  11.500,  27
13072,  1,  5.282,  1.494,  0.000,  0.000,  3,  1.02235,  -80.6164,  'MILES 0S',  11.500,  27
13075,  1,  7.724,  2.182,  0.000,  0.000,  3,  1.01977,  -80.7130,  'MASON 0S',  11.500,  28
13076,  1,  5.271,  1.490,  0.000,  0.000,  3,  0.99157,  -90.0873,  'BRACKETT',  11.500,  28
13077,  1,  41.149,  11.483,  0.000,  0.000,  3,  1.01621,  -74.0514,  'ABILENE ',  11.500,  27
13093,  1,  4.008,  1.134,  0.000,  0.000,  3,  0.99053,  -87.0521,  'ROCKSPRI',  11.500,  28
13099,  1,  9.125,  2.577,  0.000,  0.000,  3,  1.01423,  -73.9467,  'DYESS AF',  11.500,  27
13100,  1,  4.986,  1.410,  0.000,  0.000,  3,  1.01217,  -74.1281,  'HAWLEY 0',  11.500,  27
13101,  1,  6.838,  1.932,  0.000,  0.000,  3,  1.01932,  -72.4492,  'BUCHANAN',  11.500,  28
13102,  1,  56.828,  15.764,  0.000,  0.000,  3,  1.01393,  -73.8579,  'ABILENE ',  11.500,  27
13103,  1,  33.138,  9.274,  0.000,  0.000,  3,  1.01133,  -71.7329,  'SWEETWAT',  11.500,  27
13107,  1,  13.335,  3.759,  0.000,  0.000,  3,  0.99018,  -80.2993,  'INGRAM 0',  11.500,  28
13108,  1,  19.341,  5.441,  0.000,  0.000,  3,  1.01830,  -73.7225,  'KEMPNER ',  11.500,  28
13114,  1,  75.530,  20.810,  0.000,  0.000,  3,  1.01937,  -79.4732,  'SAN ANGE',  11.500,  27
13115,  1,  7.538,  2.130,  0.000,  0.000,  3,  1.02424,  -68.6967,  'ROTAN 0S',  11.500,  27
13123,  1,  41.744,  11.633,  0.000,  0.000,  3,  0.98027,  -91.8592,  'UVALDE 0',  11.500,  28
13124,  1,  33.846,  9.473,  0.000,  0.000,  3,  1.02734,  -77.5641,  'FREDERIC',  11.500,  28
13125,  1,  48.304,  13.440,  0.000,  0.000,  3,  1.00941,  -74.3022,  'ABILENE ',  11.500,  27
13126,  1,  5.714,  1.615,  0.000,  0.000,  3,  0.98546,  -90.8442,  'SABINAL ',  11.500,  28
13128,  1,  1.939,  0.549,  0.000,  0.000,  3,  1.01660,  -68.6022,  'LORAINE ',  11.500,  27
13130,  1,  73.432,  20.247,  0.000,  0.000,  3,  1.01739,  -75.0429,  'SAN ANGE',  11.500,  27
13132,  1,  6.854,  1.937,  0.000,  0.000,  3,  1.01992,  -80.0744,  'EDEN 0SE',  11.500,  28
13136,  1,  15.633,  4.404,  0.000,  0.000,  3,  1.01766,  -67.7873,  'SNYDER 2',  11.500,  27
13138,  1,  8.970,  2.533,  0.000,  0.000,  3,  1.02489,  -80.5678,  'MENARD 0',  11.500,  28
13139,  1,  12.208,  3.443,  0.000,  0.000,  3,  1.00936,  -76.2765,  'WINTERS ',  11.500,  27
13140,  1,  0.113,  0.032,  0.000,  0.000,  3,  1.01890,  -74.3880,  'GOLDSBOR',  11.500,  27
13142,  1,  3.650,  1.033,  0.000,  0.000,  3,  1.02731,  -80.2362,  'GOODFELL',  11.500,  27
13143,  1,  4.188,  1.185,  0.000,  0.000,  3,  1.02731,  -78.3656,  'SANTA AN',  11.500,  28
13144,  1,  3.184,  0.902,  0.000,  0.000,  3,  1.02299,  -79.3374,  'ROWENA 0',  11.500,  28
13145,  1,  2.099,  0.594,  0.000,  0.000,  3,  1.02150,  -71.1586,  'TRENT 2 ',  11.500,  27
13146,  1,  8.418,  2.378,  0.000,  0.000,  3,  1.02731,  -79.9864,  'JUNCTION',  11.500,  28
13147,  1,  22.740,  6.390,  0.000,  0.000,  3,  1.02733,  -73.9284,  'LAMPASAS',  11.500,  28
14002,  1,  0.633,  0.180,  0.000,  0.000,  4,  1.00776,  -90.0321,  'LAUGHLIN',  11.500,  20
14003,  1,  76.488,  21.068,  0.000,  0.000,  4,  1.02113,  -110.4053,  'EDINBURG',  11.500,  19
14005,  1,  104.030,  28.373,  0.000,  0.000,  4,  1.02737,  -91.9308,  'LAREDO 7',  11.500,  20
14006,  1,  2.353,  0.666,  0.000,  0.000,  4,  1.02620,  -89.0311,  'BRUNI 2 ',  11.500,  20
14007,  1,  136.980,  36.861,  0.000,  0.000,  4,  1.01690,  -111.1472,  'MCALLEN ',  11.500,  19
14008,  1,  30.288,  8.485,  0.000,  0.000,  4,  1.01004,  -73.4140,  'POTEET 0',  11.500,  20
14011,  1,  10.969,  3.095,  0.000,  0.000,  4,  1.02084,  -92.8356,  'HEBBRONV',  11.500,  19
14012,  1,  8.930,  2.522,  0.000,  0.000,  4,  1.02730,  -109.1953,  'PROGRESO',  11.500,  19
14013,  1,  54.503,  15.136,  0.000,  0.000,  4,  1.02048,  -110.5364,  'EDINBURG',  11.500,  19
14015,  1,  103.952,  28.353,  0.000,  0.000,  4,  1.02738,  -87.6479,  'EAGLE PA',  11.500,  20
14016,  1,  3.161,  0.895,  0.000,  0.000,  4,  1.01749,  -73.4847,  'CHARLOTT',  11.500,  20
14017,  1,  39.681,  11.080,  0.000,  0.000,  4,  1.01973,  -91.3851,  'CORPUS C',  11.500,  21
14018,  1,  5.650,  1.597,  0.000,  0.000,  4,  0.99640,  -84.2031,  'WOODSBOR',  11.500,  21
14019,  1,  84.442,  23.173,  0.000,  0.000,  4,  1.00953,  -109.5106,  'MERCEDES',  11.500,  19
14020,  1,  92.008,  25.156,  0.000,  0.000,  4,  0.99826,  -92.5066,  'CORPUS C',  11.500,  21
14021,  1,  24.951,  7.004,  0.000,  0.000,  4,  1.01211,  -110.0999,  'EDCOUCH ',  11.500,  19
14022,  1,  4.357,  1.233,  0.000,  0.000,  4,  1.01540,  -89.9882,  'ENCINAL ',  11.500,  20
14023,  1,  3.390,  0.959,  0.000,  0.000,  4,  1.01549,  -73.1922,  'MOORE 0S',  11.500,  20
14027,  1,  57.010,  15.819,  0.000,  0.000,  4,  1.02254,  -110.9812,  'MCALLEN ',  11.500,  19
14031,  1,  1.966,  0.557,  0.000,  0.000,  4,  1.02114,  -93.3405,  'SAN YGNA',  11.500,  20
14032,  1,  77.039,  21.185,  0.000,  0.000,  4,  0.99584,  -97.6231,  'KINGSVIL',  11.500,  21
14033,  1,  83.644,  22.968,  0.000,  0.000,  4,  1.01372,  -92.2971,  'LAREDO 6',  11.500,  20
14034,  1,  25.656,  7.201,  0.000,  0.000,  4,  1.01615,  -110.1334,  'HIDALGO ',  11.500,  19
14035,  1,  49.025,  13.631,  0.000,  0.000,  4,  0.99721,  -90.8273,  'CORPUS C',  11.500,  21
14036,  1,  23.719,  6.660,  0.000,  0.000,  4,  1.00541,  -82.9082,  'CRYSTAL ',  11.500,  20
14037,  1,  17.175,  4.835,  0.000,  0.000,  4,  1.01050,  -86.0103,  'SINTON 0',  11.500,  21
14038,  1,  52.035,  14.448,  0.000,  0.000,  4,  0.99209,  -79.8888,  'BEEVILLE',  11.500,  21
14040,  1,  113.353,  30.809,  0.000,  0.000,  4,  1.02740,  -104.8786,  'MISSION ',  11.500,  19
14042,  1,  133.403,  35.969,  0.000,  0.000,  4,  1.02293,  -109.2640,  'SAN JUAN',  11.500,  19
14043,  1,  2.058,  0.582,  0.000,  0.000,  4,  1.01216,  -97.6415,  'FALCON H',  11.500,  19
14048,  1,  9.565,  2.701,  0.000,  0.000,  4,  1.01263,  -105.9402,  'LA JOYA ',  11.500,  19
14051,  1,  53.519,  14.857,  0.000,  0.000,  4,  1.00112,  -96.3489,  'BISHOP 0',  11.500,  21
14053,  1,  0.076,  0.021,  0.000,  0.000,  4,  1.02151,  -97.6672,  'ARMSTRON',  11.500,  19
14054,  1,  4.018,  1.137,  0.000,  0.000,  4,  0.99999,  -83.2226,  'SKIDMORE',  11.500,  21
14055,  1,  9.036,  2.552,  0.000,  0.000,  4,  1.00208,  -90.0960,  'CORPUS C',  11.500,  21
14064,  1,  4.379,  1.239,  0.000,  0.000,  4,  1.00102,  -90.2765,  'CORPUS C',  11.500,  21
14066,  1,  101.272,  27.649,  0.000,  0.000,  4,  1.02738,  -110.9897,  'WESLACO ',  11.500,  19
14067,  1,  93.748,  25.636,  0.000,  0.000,  4,  1.00999,  -108.1503,  'HARLINGE',  11.500,  19
14068,  1,  14.209,  4.005,  0.000,  0.000,  4,  1.02484,  -111.3458,  'ELSA 0SE',  11.500,  19
14069,  1,  1.875,  0.531,  0.000,  0.000,  4,  1.00346,  -90.2255,  'CORPUS C',  11.500,  21
14071,  1,  172.957,  47.247,  0.000,  0.000,  4,  1.00624,  -99.5171,  'BROWNSVI',  11.500,  19
14072,  1,  22.174,  6.231,  0.000,  0.000,  4,  1.00701,  -90.0639,  'CORPUS C',  11.500,  21
14078,  1,  39.923,  11.141,  0.000,  0.000,  4,  1.00078,  -90.3552,  'CORPUS C',  11.500,  21
14079,  1,  141.010,  37.900,  0.000,  0.000,  4,  1.02041,  -107.3069,  'MISSION ',  11.500,  19
14086,  1,  17.517,  4.932,  0.000,  0.000,  4,  1.02731,  -105.5731,  'RIO HOND',  11.500,  19
14087,  1,  1.082,  0.306,  0.000,  0.000,  4,  1.02730,  -91.6207,  'CORPUS C',  11.500,  21
14088,  1,  165.957,  45.401,  0.000,  0.000,  4,  1.02738,  -110.6279,  'PHARR 0S',  11.500,  19
14089,  1,  5.942,  1.680,  0.000,  0.000,  4,  1.01362,  -109.0647,  'SANTA RO',  11.500,  19
14099,  1,  11.761,  3.318,  0.000,  0.000,  4,  0.99950,  -90.3620,  'ODEM 0SE',  11.500,  21
14100,  1,  36.548,  10.213,  0.000,  0.000,  4,  1.00443,  -90.0792,  'CORPUS C',  11.500,  21
14101,  1,  92.615,  25.341,  0.000,  0.000,  4,  1.01174,  -92.3937,  'LAREDO 3',  11.500,  20
14102,  1,  17.690,  4.980,  0.000,  0.000,  4,  1.01638,  -101.9634,  'OLMITO 0',  11.500,  19
14103,  1,  130.051,  35.126,  0.000,  0.000,  4,  1.02741,  -111.7248,  'EDINBURG',  11.500,  19
14106,  1,  27.483,  7.707,  0.000,  0.000,  4,  1.00753,  -101.7336,  'PORT ISA',  11.500,  19
14107,  1,  80.871,  22.242,  0.000,  0.000,  4,  1.02314,  -110.3271,  'DONNA 0S',  11.500,  19
14108,  1,  19.169,  5.392,  0.000,  0.000,  4,  1.00706,  -88.1934,  'INGLESID',  11.500,  21
14109,  1,  73.576,  20.266,  0.000,  0.000,  4,  1.00054,  -91.6901,  'CORPUS C',  11.500,  21
14110,  1,  47.792,  13.304,  0.000,  0.000,  4,  1.01649,  -106.3280,  'LOS FRES',  11.500,  19
14111,  1,  82.573,  22.677,  0.000,  0.000,  4,  1.00996,  -109.7287,  'HARLINGE',  11.500,  19
14112,  1,  3.992,  1.130,  0.000,  0.000,  4,  1.02406,  -98.1867,  'RIVIERA ',  11.500,  21
14117,  1,  8.325,  2.351,  0.000,  0.000,  4,  1.01947,  -73.6530,  'JOURDANT',  11.500,  20
14118,  1,  9.790,  2.764,  0.000,  0.000,  4,  0.99996,  -95.7500,  'GEORGE W',  11.500,  21
14119,  1,  40.615,  11.335,  0.000,  0.000,  4,  1.01032,  -98.8782,  'ROMA 0SE',  11.500,  19
14120,  1,  36.971,  10.329,  0.000,  0.000,  4,  1.00228,  -90.2633,  'CORPUS C',  11.500,  21
14121,  1,  3.742,  1.059,  0.000,  0.000,  4,  1.02730,  -109.6671,  'SANTA MA',  11.500,  19
14122,  1,  112.611,  30.611,  0.000,  0.000,  4,  1.02551,  -110.3785,  'MCALLEN ',  11.500,  19
14123,  1,  64.277,  17.771,  0.000,  0.000,  4,  1.00401,  -92.2120,  'CORPUS C',  11.500,  21
14124,  1,  17.645,  4.967,  0.000,  0.000,  4,  1.02058,  -103.8168,  'FALFURRI',  11.500,  19
14125,  1,  3.359,  0.951,  0.000,  0.000,  4,  0.99248,  -75.3473,  'PETTUS 0',  11.500,  21
14126,  1,  101.175,  27.593,  0.000,  0.000,  4,  1.01263,  -100.1558,  'BROWNSVI',  11.500,  19
14127,  1,  54.924,  15.255,  0.000,  0.000,  4,  1.02735,  -97.8869,  'ALICE 0S',  11.500,  21
14128,  1,  102.168,  27.885,  0.000,  0.000,  4,  1.02739,  -108.8046,  'RIO GRAN',  11.500,  19
14129,  1,  14.761,  4.160,  0.000,  0.000,  4,  1.02870,  -96.6182,  'PREMONT ',  11.500,  20
14130,  1,  6.527,  1.845,  0.000,  0.000,  4,  1.02726,  -97.5557,  'FREER 0S',  11.500,  20
14132,  1,  23.477,  6.595,  0.000,  0.000,  4,  1.02212,  -79.2611,  'PEARSALL',  11.500,  20
14139,  1,  8.257,  2.332,  0.000,  0.000,  4,  0.99983,  -94.4426,  'SANDIA 0',  11.500,  21
14143,  1,  11.605,  3.274,  0.000,  0.000,  4,  1.01020,  -81.7962,  'DILLEY 0',  11.500,  20
14144,  1,  12.019,  3.390,  0.000,  0.000,  4,  1.00561,  -95.6815,  'ORANGE G',  11.500,  21
14145,  1,  39.625,  11.060,  0.000,  0.000,  4,  1.00354,  -89.4129,  'PORTLAND',  11.500,  21
14147,  1,  134.628,  36.298,  0.000,  0.000,  4,  1.02702,  -91.1173,  'LAREDO 4',  11.500,  20
14148,  1,  10.755,  3.035,  0.000,  0.000,  4,  1.00500,  -97.1713,  'THREE RI',  11.500,  20
14149,  1,  40.567,  11.311,  0.000,  0.000,  4,  0.98396,  -82.0011,  'ROCKPORT',  11.500,  21
14150,  1,  8.683,  2.452,  0.000,  0.000,  4,  1.00161,  -90.8843,  'CORPUS C',  11.500,  21
14154,  1,  22.597,  6.349,  0.000,  0.000,  4,  1.01101,  -107.0990,  'PENITAS ',  11.500,  19
14155,  1,  11.683,  3.296,  0.000,  0.000,  4,  1.01384,  -105.3970,  'SULLIVAN',  11.500,  19
14156,  1,  79.405,  21.831,  0.000,  0.000,  4,  1.00776,  -91.5240,  'CORPUS C',  11.500,  21
14157,  1,  76.537,  21.081,  0.000,  0.000,  4,  1.02078,  -109.1133,  'MISSION ',  11.500,  19
14159,  1,  26.756,  7.505,  0.000,  0.000,  4,  1.00875,  -89.1714,  'CORPUS C',  11.500,  21
14164,  1,  1.023,  0.290,  0.000,  0.000,  4,  1.01294,  -104.5223,  'GRULLA 0',  11.500,  19
14167,  1,  3.415,  0.966,  0.000,  0.000,  4,  1.01622,  -110.3770,  'HARGILL ',  11.500,  19
14168,  1,  5.786,  1.636,  0.000,  0.000,  4,  1.00781,  -89.3968,  'CORPUS C',  11.500,  21
14169,  1,  23.309,  6.546,  0.000,  0.000,  4,  0.99854,  -92.1591,  'MATHIS 0',  11.500,  21
14170,  1,  22.629,  6.357,  0.000,  0.000,  4,  1.00175,  -89.4800,  'ARANSAS ',  11.500,  21
14171,  1,  121.195,  32.840,  0.000,  0.000,  4,  1.02664,  -104.6677,  'SAN BENI',  11.500,  19
14172,  1,  30.006,  8.408,  0.000,  0.000,  4,  1.01590,  -74.8055,  'PLEASANT',  11.500,  20
14173,  1,  9.456,  2.669,  0.000,  0.000,  4,  0.97940,  -74.0309,  'REFUGIO ',  11.500,  21
14174,  1,  17.049,  4.801,  0.000,  0.000,  4,  1.02732,  -72.1459,  'LYTLE 0S',  11.500,  20
14175,  1,  2.396,  0.678,  0.000,  0.000,  4,  1.02723,  -93.3513,  'LAREDO 2',  11.500,  20
14178,  1,  15.891,  4.476,  0.000,  0.000,  4,  1.01637,  -77.5710,  'GOLIAD 0',  11.500,  21
14179,  1,  16.927,  4.766,  0.000,  0.000,  4,  1.01743,  -97.9389,  'SAN DIEG',  11.500,  20
14180,  1,  8.430,  2.381,  0.000,  0.000,  4,  1.00081,  -90.3419,  'PORT ARA',  11.500,  21
14182,  1,  16.003,  4.506,  0.000,  0.000,  4,  0.99204,  -82.5601,  'TAFT 1 1',  11.500,  21
14185,  1,  21.317,  5.993,  0.000,  0.000,  4,  1.02441,  -96.4547,  'ZAPATA 0',  11.500,  19
14186,  1,  27.825,  7.804,  0.000,  0.000,  4,  1.02295,  -110.6679,  'SANTA RO',  11.500,  19
14187,  1,  10.439,  2.946,  0.000,  0.000,  4,  1.00624,  -87.9160,  'COTULLA ',  11.500,  20
14188,  1,  2.150,  0.609,  0.000,  0.000,  4,  1.02207,  -88.8238,  'QUEMADO ',  11.500,  20
14189,  1,  19.155,  5.388,  0.000,  0.000,  4,  1.00158,  -84.6377,  'CARRIZO ',  11.500,  20
14190,  1,  107.168,  29.167,  0.000,  0.000,  4,  1.01542,  -92.0399,  'LAREDO 5',  11.500,  20
14191,  1,  38.692,  10.807,  0.000,  0.000,  4,  1.01356,  -101.4940,  'RAYMONDV',  11.500,  19
14193,  1,  127.128,  34.334,  0.000,  0.000,  4,  1.01514,  -97.8546,  'BROWNSVI',  11.500,  19
15003,  1,  0.768,  0.217,  0.000,  0.000,  5,  1.02287,  -73.5147,  'GARLAND ',  16.100,  16
15004,  1,  46.858,  13.021,  0.000,  0.000,  5,  0.96538,  -78.0509,  'KERENS 0',  16.100,  14
15005,  1,  8.176,  2.309,  0.000,  0.000,  5,  0.99662,  -76.6606,  'LIPAN 0S',  16.100,  18
15006,  1,  4.524,  1.280,  0.000,  0.000,  5,  1.02701,  -73.2141,  'DALLAS 2',  16.100,  16
15007,  1,  69.430,  19.179,  0.000,  0.000,  5,  1.02534,  -72.4631,  'DENTON 4',  16.100,  17
15008,  1,  40.393,  11.272,  0.000,  0.000,  5,  1.01104,  -74.8543,  'ALBANY 2',  16.100,  15
15009,  1,  2.402,  0.680,  0.000,  0.000,  5,  1.02526,  -74.0206,  'DALLAS 2',  16.100,  16
15010,  1,  37.660,  10.526,  0.000,  0.000,  5,  1.02646,  -73.4075,  'PLANO 2 ',  16.100,  16
15011,  1,  82.635,  22.615,  0.000,  0.000,  5,  0.95698,  -76.9042,  'THORNTON',  16.100,  13
15012,  1,  4.040,  1.143,  0.000,  0.000,  5,  1.02332,  -72.7980,  'DENTON 5',  16.100,  17
15013,  1,  48.860,  13.594,  0.000,  0.000,  5,  1.01415,  -77.7765,  'EARLY 0S',  16.100,  15
15014,  1,  10.121,  2.857,  0.000,  0.000,  5,  1.01508,  -74.1462,  'DECATUR ',  16.100,  17
15016,  1,  14.486,  4.083,  0.000,  0.000,  5,  1.02749,  -72.2391,  'KELLER 2',  16.100,  17
15017,  1,  102.749,  28.006,  0.000,  0.000,  5,  1.01376,  -74.2571,  'PONDER 0',  16.100,  17
15022,  1,  8.403,  2.374,  0.000,  0.000,  5,  1.02667,  -72.1030,  'ALEDO 1 ',  16.100,  17
15024,  1,  109.416,  29.629,  0.000,  0.000,  5,  0.96764,  -77.4270,  'GATESVIL',  16.100,  13
15025,  1,  34.928,  9.771,  0.000,  0.000,  5,  1.02125,  -71.4748,  'CLEBURNE',  16.100,  18
15026,  1,  53.715,  14.922,  0.000,  0.000,  5,  1.02104,  -73.5316,  'FORT WOR',  16.100,  17
15027,  1,  54.886,  15.240,  0.000,  0.000,  5,  1.01928,  -74.3295,  'FORT WOR',  16.100,  17
15028,  1,  54.183,  15.053,  0.000,  0.000,  5,  1.02493,  -73.2215,  'FORT WOR',  16.100,  17
15029,  1,  6.776,  1.915,  0.000,  0.000,  5,  0.99939,  -73.0447,  'TROY 0SE',  16.100,  13
15030,  1,  6.846,  1.935,  0.000,  0.000,  5,  1.01799,  -74.5532,  'SPRINGTO',  16.100,  12
15031,  1,  62.201,  17.224,  0.000,  0.000,  5,  1.02048,  -73.5497,  'PRINCETO',  16.100,  16
15032,  1,  22.302,  6.268,  0.000,  0.000,  5,  1.02116,  -73.3762,  'DALLAS 2',  16.100,  16
15034,  1,  33.013,  9.242,  0.000,  0.000,  5,  1.02317,  -71.6705,  'DALLAS 1',  16.100,  16
15043,  1,  34.610,  9.681,  0.000,  0.000,  5,  1.01509,  -74.3811,  'ROYSE CI',  16.100,  16
15044,  1,  42.583,  11.877,  0.000,  0.000,  5,  1.01945,  -72.9827,  'BOYD 0SE',  16.100,  17
15046,  1,  13.395,  3.777,  0.000,  0.000,  5,  1.03375,  -69.7947,  'STEPHENV',  16.100,  18
15048,  1,  38.594,  10.782,  0.000,  0.000,  5,  1.02342,  -71.4417,  'MANSFIEL',  16.100,  17
15050,  1,  108.618,  29.558,  0.000,  0.000,  5,  1.02034,  -73.1106,  'GREENVIL',  16.100,  16
15053,  1,  38.082,  10.642,  0.000,  0.000,  5,  1.02553,  -72.8794,  'PLANO 4 ',  16.100,  16
15054,  1,  62.996,  17.365,  0.000,  0.000,  5,  0.93940,  -79.3527,  'GROESBEC',  16.100,  14
15056,  1,  12.144,  3.426,  0.000,  0.000,  5,  1.02922,  -68.2939,  'GRAHAM 1',  16.100,  12
15062,  1,  30.501,  8.544,  0.000,  0.000,  5,  1.01133,  -79.2994,  'MABANK 2',  11.500,  14
15064,  1,  22.076,  6.205,  0.000,  0.000,  5,  1.02683,  -72.1875,  'ARLINGTO',  16.100,  17
15070,  1,  39.387,  10.999,  0.000,  0.000,  5,  1.01990,  -73.8262,  'DALLAS 4',  16.100,  17
15071,  1,  30.793,  8.626,  0.000,  0.000,  5,  1.01515,  -71.3690,  'WACO 3 0',  16.100,  13
15072,  1,  50.439,  14.032,  0.000,  0.000,  5,  1.02712,  -72.9737,  'DALLAS 1',  16.100,  16
15073,  1,  44.654,  12.444,  0.000,  0.000,  5,  1.01761,  -73.0869,  'BANGS 0S',  16.100,  15
15074,  1,  6.527,  1.845,  0.000,  0.000,  5,  1.01693,  -74.3315,  'PROSPER ',  16.100,  16
15075,  1,  21.052,  5.916,  0.000,  0.000,  5,  0.98942,  -75.5817,  'EVANT 0S',  16.100,  18
15077,  1,  2.582,  0.731,  0.000,  0.000,  5,  1.02731,  -76.3682,  'TERRELL ',  11.500,  16
15078,  1,  4.429,  1.253,  0.000,  0.000,  5,  1.02499,  -72.3241,  'AUBREY 0',  16.100,  17
15079,  1,  39.471,  11.022,  0.000,  0.000,  5,  1.01998,  -72.5199,  'WACO 4 0',  16.100,  13
15080,  1,  22.785,  6.399,  0.000,  0.000,  5,  0.99056,  -75.2102,  'LORENA 0',  16.100,  13
15081,  1,  16.075,  4.528,  0.000,  0.000,  5,  1.01755,  -71.7757,  'FORT HOO',  16.100,  13
15082,  1,  48.049,  13.377,  0.000,  0.000,  5,  1.02458,  -73.7300,  'ARLINGTO',  16.100,  17
15084,  1,  55.590,  15.436,  0.000,  0.000,  5,  1.02700,  -72.3494,  'MCKINNEY',  16.100,  16
15085,  1,  104.034,  28.347,  0.000,  0.000,  5,  1.01445,  -74.0623,  'DALLAS 3',  16.100,  17
15086,  1,  19.147,  5.387,  0.000,  0.000,  5,  1.02233,  -73.4967,  'ARLINGTO',  16.100,  17
15087,  1,  41.038,  11.438,  0.000,  0.000,  5,  0.98852,  -75.5591,  'MILFORD ',  16.100,  14
15090,  1,  2.279,  0.645,  0.000,  0.000,  5,  1.02731,  -73.8373,  'DALLAS 1',  16.100,  16
15091,  1,  69.732,  19.191,  0.000,  0.000,  5,  0.96302,  -78.0793,  'FROST 0S',  16.100,  14
15092,  1,  2.819,  0.798,  0.000,  0.000,  5,  1.02033,  -73.2171,  'GRANDVIE',  16.100,  14
15093,  1,  10.921,  3.082,  0.000,  0.000,  5,  1.02731,  -74.4370,  'HASLET 0',  16.100,  17
15094,  1,  37.656,  10.525,  0.000,  0.000,  5,  1.01816,  -71.2024,  'BARDWELL',  16.100,  14
15095,  1,  1.836,  0.520,  0.000,  0.000,  5,  1.02436,  -73.2319,  'LAKE DAL',  16.100,  17
15096,  1,  22.246,  6.252,  0.000,  0.000,  5,  1.02610,  -73.0907,  'PLANO 1 ',  16.100,  16
15097,  1,  42.785,  11.935,  0.000,  0.000,  5,  1.02491,  -72.9443,  'EULESS 2',  16.100,  17
15098,  1,  44.338,  12.362,  0.000,  0.000,  5,  1.02735,  -74.1047,  'FORT WOR',  16.100,  17
15099,  1,  85.426,  23.461,  0.000,  0.000,  5,  1.02739,  -74.1127,  'FLOWER M',  16.100,  17
15100,  1,  38.440,  10.740,  0.000,  0.000,  5,  1.02157,  -73.3051,  'DALLAS 1',  16.100,  16
15101,  1,  9.229,  2.606,  0.000,  0.000,  5,  1.00805,  -77.6502,  'COMANCHE',  16.100,  15
15103,  1,  11.450,  3.231,  0.000,  0.000,  5,  1.02772,  -72.6164,  'RICHARDS',  16.100,  16
15104,  1,  169.561,  46.365,  0.000,  0.000,  5,  1.02032,  -73.2076,  'FORT WOR',  16.100,  17
15105,  1,  48.992,  13.635,  0.000,  0.000,  5,  1.02276,  -73.6942,  'IRVING 1',  16.100,  17
15108,  1,  66.745,  18.457,  0.000,  0.000,  5,  1.02737,  -72.9913,  'DALLAS 4',  16.100,  17
15109,  1,  26.794,  7.516,  0.000,  0.000,  5,  1.01127,  -73.9829,  'LANCASTE',  16.100,  16
15110,  1,  37.342,  10.429,  0.000,  0.000,  5,  0.99186,  -75.1796,  'PALO PIN',  16.100,  12
15111,  1,  2.013,  0.570,  0.000,  0.000,  5,  1.02614,  -73.5804,  'ADDISON ',  16.100,  16
15112,  1,  26.123,  7.329,  0.000,  0.000,  5,  0.99741,  -75.3247,  'HICO 0SE',  16.100,  18
15113,  1,  7.162,  2.024,  0.000,  0.000,  5,  1.02123,  -74.1291,  'KRUM 0SE',  16.100,  17
15114,  1,  13.982,  3.941,  0.000,  0.000,  5,  1.00850,  -75.0885,  'KAUFMAN ',  16.100,  16
15115,  1,  39.866,  11.131,  0.000,  0.000,  5,  1.02255,  -74.7137,  'CADDO MI',  16.100,  16
15116,  1,  15.921,  4.485,  0.000,  0.000,  5,  1.02649,  -73.1599,  'PLANO 7 ',  16.100,  16
15117,  1,  78.696,  21.657,  0.000,  0.000,  5,  1.01966,  -73.9673,  'FORT WOR',  16.100,  17
15118,  1,  90.079,  24.634,  0.000,  0.000,  5,  0.98727,  -77.9968,  'BAIRD 0S',  16.100,  15
15119,  1,  3.490,  0.988,  0.000,  0.000,  5,  1.02473,  -69.8809,  'PERRIN 0',  16.100,  12
15121,  1,  2.259,  0.640,  0.000,  0.000,  5,  1.03019,  -71.7545,  'BROWNWOO',  16.100,  15
15122,  1,  40.118,  11.202,  0.000,  0.000,  5,  1.02407,  -73.8083,  'DALLAS 6',  16.100,  16
15124,  1,  26.802,  7.510,  0.000,  0.000,  5,  0.96177,  -75.3167,  'MARLIN 1',  11.500,  13
15125,  1,  17.094,  4.813,  0.000,  0.000,  5,  1.02538,  -72.6571,  'ARLINGTO',  16.100,  17
15126,  1,  45.157,  12.585,  0.000,  0.000,  5,  1.02317,  -73.8586,  'DALLAS 8',  16.100,  16
15127,  1,  104.071,  28.302,  0.000,  0.000,  5,  0.98438,  -77.3918,  'JONESBOR',  16.100,  18
15128,  1,  2.471,  0.700,  0.000,  0.000,  5,  1.02070,  -73.8003,  'DALLAS 3',  16.100,  16
15129,  1,  55.870,  15.508,  0.000,  0.000,  5,  1.01628,  -75.1974,  'GOLDTHWA',  16.100,  18
15130,  1,  10.539,  2.975,  0.000,  0.000,  5,  1.02656,  -72.7915,  'PLANO 5 ',  16.100,  16
15132,  1,  46.764,  13.025,  0.000,  0.000,  5,  1.02309,  -70.2407,  'BELTON 1',  16.100,  13
15133,  1,  67.983,  18.754,  0.000,  0.000,  5,  0.98877,  -77.1042,  'TOLAR 0S',  16.100,  18
15134,  1,  6.112,  1.728,  0.000,  0.000,  5,  1.01419,  -75.3703,  'BRECKENR',  16.100,  15
15135,  1,  18.930,  5.326,  0.000,  0.000,  5,  1.02016,  -75.6826,  'EASTLAND',  16.100,  15
15136,  1,  17.850,  5.023,  0.000,  0.000,  5,  0.99270,  -74.3502,  'COOPER 0',  16.100,  16
15138,  1,  8.923,  2.520,  0.000,  0.000,  5,  1.02035,  -71.6025,  'WACO 1 1',  16.100,  13
15139,  1,  73.468,  20.266,  0.000,  0.000,  5,  1.02737,  -74.0001,  'DALLAS 4',  16.100,  16
15140,  1,  40.884,  11.392,  0.000,  0.000,  5,  0.96406,  -77.9245,  'GATESVIL',  16.100,  13
15141,  1,  5.930,  1.676,  0.000,  0.000,  5,  1.01025,  -74.4721,  'ANNA 0SE',  16.100,  16
15142,  1,  31.649,  8.857,  0.000,  0.000,  5,  0.98866,  -74.9005,  'MOODY 0S',  16.100,  13
15143,  1,  10.766,  3.039,  0.000,  0.000,  5,  1.02609,  -72.5184,  'FORT WOR',  16.100,  17
15144,  1,  50.173,  13.944,  0.000,  0.000,  5,  0.99654,  -73.6689,  'WACO 6 0',  16.100,  13
15145,  1,  40.809,  11.392,  0.000,  0.000,  5,  1.02491,  -73.1664,  'GRAND PR',  16.100,  17
15146,  1,  69.259,  19.129,  0.000,  0.000,  5,  1.02123,  -73.4356,  'ROWLETT ',  16.100,  16
15147,  1,  42.953,  11.980,  0.000,  0.000,  5,  1.02141,  -73.7966,  'PLANO 6 ',  16.100,  16
15148,  1,  73.834,  20.359,  0.000,  0.000,  5,  1.02217,  -73.8518,  'IRVING 5',  16.100,  17
15149,  1,  69.942,  19.313,  0.000,  0.000,  5,  1.02128,  -73.9511,  'DALLAS 7',  16.100,  16
15150,  1,  58.413,  16.193,  0.000,  0.000,  5,  1.01995,  -70.5572,  'BRYSON 2',  16.100,  12
15151,  1,  1.319,  0.373,  0.000,  0.000,  5,  0.99596,  -76.1254,  'MORGAN 0',  16.100,  18
15152,  1,  3.135,  0.887,  0.000,  0.000,  5,  1.02100,  -73.5889,  'SACHSE 0',  16.100,  16
15153,  1,  35.077,  9.812,  0.000,  0.000,  5,  1.02161,  -71.6791,  'PARADISE',  16.100,  12
15154,  1,  9.356,  2.641,  0.000,  0.000,  5,  0.99140,  -75.7979,  'RIO VIST',  16.100,  18
15155,  1,  6.899,  1.950,  0.000,  0.000,  5,  1.01654,  -75.5890,  'STRAWN 0',  16.100,  12
15156,  1,  1.232,  0.349,  0.000,  0.000,  5,  1.00802,  -77.8771,  'MAY-00SE',  16.100,  15
15157,  1,  2.856,  0.808,  0.000,  0.000,  5,  1.01385,  -73.8932,  'DESOTO 0',  16.100,  17
15158,  1,  103.786,  28.303,  0.000,  0.000,  5,  1.02453,  -73.2992,  'MESQUITE',  16.100,  16
15159,  1,  73.239,  20.127,  0.000,  0.000,  5,  0.95910,  -76.4433,  'ROSEBUD ',  16.100,  13
15160,  1,  7.745,  2.188,  0.000,  0.000,  5,  1.02752,  -72.0639,  'DENTON 2',  16.100,  17
15161,  1,  32.931,  9.220,  0.000,  0.000,  5,  1.02734,  -73.7398,  'DALLAS 4',  16.100,  16
15162,  1,  127.737,  34.112,  0.000,  0.000,  5,  0.91881,  -81.7843,  'AXTELL 0',  16.100,  14
15163,  1,  4.033,  1.141,  0.000,  0.000,  5,  1.01802,  -71.2435,  'NOLANVIL',  16.100,  13
15165,  1,  10.285,  2.903,  0.000,  0.000,  5,  1.02892,  -71.8954,  'DENTON 1',  16.100,  17
15168,  1,  31.082,  8.707,  0.000,  0.000,  5,  1.02401,  -74.0129,  'DALLAS 3',  16.100,  16
15171,  1,  71.683,  19.721,  0.000,  0.000,  5,  0.95357,  -79.0701,  'MERTENS ',  16.100,  14
15172,  1,  0.703,  0.199,  0.000,  0.000,  5,  1.02730,  -74.2634,  'WEATHERF',  16.100,  12
15173,  1,  36.954,  10.331,  0.000,  0.000,  5,  1.02577,  -72.9144,  'PLANO 3 ',  16.100,  16
15174,  1,  60.677,  16.756,  0.000,  0.000,  5,  0.94930,  -79.3701,  'MALONE 0',  16.100,  14
15175,  1,  2.412,  0.683,  0.000,  0.000,  5,  1.02754,  -72.3610,  'DENTON 3',  16.100,  17
15176,  1,  78.926,  21.693,  0.000,  0.000,  5,  0.99856,  -73.6120,  'GRAFORD ',  16.100,  12
15177,  1,  2.597,  0.735,  0.000,  0.000,  5,  1.02080,  -73.3628,  'ARLINGTO',  16.100,  17
15178,  1,  58.604,  16.249,  0.000,  0.000,  5,  1.01882,  -73.8061,  'ROCKWALL',  16.100,  16
15180,  1,  62.108,  17.202,  0.000,  0.000,  5,  1.02341,  -69.9447,  'CORSICAN',  16.100,  14
15181,  1,  61.372,  17.001,  0.000,  0.000,  5,  1.02157,  -73.6750,  'GARLAND ',  16.100,  16
15182,  1,  110.451,  29.888,  0.000,  0.000,  5,  0.96408,  -77.8800,  'GATESVIL',  16.100,  13
15183,  1,  2.648,  0.750,  0.000,  0.000,  5,  1.02663,  -73.7318,  'CARROLLT',  16.100,  16
15184,  1,  116.631,  31.621,  0.000,  0.000,  5,  1.01280,  -75.1410,  'FORT WOR',  16.100,  17
15185,  1,  62.868,  17.403,  0.000,  0.000,  5,  1.01951,  -74.0554,  'RHOME 0S',  16.100,  17
15186,  1,  18.437,  5.189,  0.000,  0.000,  5,  1.01656,  -73.1608,  'VENUS 0S',  16.100,  17
15187,  1,  18.389,  5.176,  0.000,  0.000,  5,  1.02757,  -69.3816,  'OLNEY 2 ',  16.100,  12
15188,  1,  11.042,  3.116,  0.000,  0.000,  5,  1.02327,  -73.5082,  'CARROLLT',  16.100,  16
15189,  1,  44.265,  12.340,  0.000,  0.000,  5,  1.02278,  -73.7400,  'DALLAS 2',  16.100,  16
15190,  1,  56.264,  15.602,  0.000,  0.000,  5,  1.00638,  -76.6883,  'GORDON 0',  16.100,  12
15191,  1,  2.054,  0.582,  0.000,  0.000,  5,  0.99899,  -76.3312,  'MERIDIAN',  16.100,  18
15193,  1,  3.544,  1.003,  0.000,  0.000,  5,  1.02916,  -69.2960,  'KILLEEN ',  16.100,  13
15194,  1,  73.951,  20.389,  0.000,  0.000,  5,  1.02013,  -73.4899,  'DUNCANVI',  16.100,  17
15195,  1,  34.988,  9.788,  0.000,  0.000,  5,  1.02537,  -73.4313,  'ARGYLE 0',  16.100,  17
15199,  1,  30.566,  8.564,  0.000,  0.000,  5,  1.02201,  -73.8394,  'FORT WOR',  16.100,  17
15200,  1,  18.489,  5.201,  0.000,  0.000,  5,  0.99051,  -76.1045,  'MINERAL ',  16.100,  12
15201,  1,  28.510,  7.980,  0.000,  0.000,  5,  0.95464,  -76.6512,  'COOLIDGE',  16.100,  14
15202,  1,  3.278,  0.928,  0.000,  0.000,  5,  1.00704,  -73.2486,  'RICE 0SE',  16.100,  14
15203,  1,  3.749,  1.061,  0.000,  0.000,  5,  1.02500,  -73.5156,  'DALLAS 3',  16.100,  16
15209,  1,  63.797,  17.621,  0.000,  0.000,  5,  0.98920,  -74.9322,  'WALNUT S',  16.100,  18
15210,  1,  2.578,  0.730,  0.000,  0.000,  5,  1.02501,  -73.1240,  'BEDFORD ',  16.100,  17
15211,  1,  23.414,  6.567,  0.000,  0.000,  5,  0.93074,  -80.3972,  'HUBBARD ',  16.100,  14
15212,  1,  4.810,  1.360,  0.000,  0.000,  5,  1.00629,  -74.1741,  'FERRIS 0',  16.100,  14
15213,  1,  23.671,  6.649,  0.000,  0.000,  5,  1.02243,  -73.3922,  'GARLAND ',  16.100,  16
15214,  1,  42.041,  11.729,  0.000,  0.000,  5,  1.01962,  -73.6795,  'DALLAS 3',  16.100,  16
15215,  1,  73.058,  20.143,  0.000,  0.000,  5,  1.01537,  -73.5938,  'PILOT PO',  16.100,  16
15216,  1,  10.875,  3.069,  0.000,  0.000,  5,  1.02214,  -73.8401,  'FORT WOR',  16.100,  17
15217,  1,  50.129,  13.947,  0.000,  0.000,  5,  1.02735,  -73.5350,  'NORTH RI',  16.100,  17
15218,  1,  52.472,  14.580,  0.000,  0.000,  5,  1.01572,  -74.3729,  'JUSTIN 0',  16.100,  17
15219,  1,  21.747,  6.113,  0.000,  0.000,  5,  1.01730,  -74.2203,  'SCURRY 0',  16.100,  14
15220,  1,  6.186,  1.749,  0.000,  0.000,  5,  1.02211,  -74.3051,  'SANGER 0',  16.100,  17
15221,  1,  24.001,  6.741,  0.000,  0.000,  5,  1.01986,  -71.6597,  'KILLEEN ',  16.100,  13
15222,  1,  69.818,  19.254,  0.000,  0.000,  5,  0.99511,  -75.7544,  'MABANK 1',  16.100,  14
15223,  1,  28.145,  7.877,  0.000,  0.000,  5,  0.93652,  -79.9208,  'MEXIA 0S',  16.100,  14
15224,  1,  20.603,  5.794,  0.000,  0.000,  5,  1.02582,  -73.4543,  'CARROLLT',  16.100,  16
15225,  1,  107.916,  29.373,  0.000,  0.000,  5,  1.02023,  -75.1863,  'NEVADA 0',  16.100,  16
15226,  1,  6.401,  1.809,  0.000,  0.000,  5,  1.01449,  -76.7160,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.221,  0.629,  0.000,  0.000,  5,  1.01627,  -75.0083,  'TERRELL ',  16.100,  16
15228,  1,  29.904,  8.381,  0.000,  0.000,  5,  1.02119,  -72.6648,  'DALLAS 1',  16.100,  16
15229,  1,  37.065,  10.360,  0.000,  0.000,  5,  1.02120,  -73.4239,  'DALLAS 1',  16.100,  16
15230,  1,  30.229,  8.471,  0.000,  0.000,  5,  1.02433,  -73.8032,  'DALLAS 2',  16.100,  16
15231,  1,  47.128,  13.111,  0.000,  0.000,  5,  0.99428,  -76.8767,  'HAMILTON',  16.100,  18
15232,  1,  9.238,  2.609,  0.000,  0.000,  5,  1.02537,  -73.9181,  'ARLINGTO',  16.100,  17
15233,  1,  32.847,  9.196,  0.000,  0.000,  5,  1.02523,  -73.4581,  'EULESS 1',  16.100,  17
15234,  1,  71.703,  19.787,  0.000,  0.000,  5,  1.02242,  -73.0660,  'FRISCO 1',  16.100,  16
15235,  1,  98.465,  26.874,  0.000,  0.000,  5,  1.00962,  -72.2695,  'SALADO 0',  16.100,  13
15244,  1,  14.164,  3.992,  0.000,  0.000,  5,  1.02187,  -73.8068,  'FORT WOR',  16.100,  17
15245,  1,  38.256,  10.689,  0.000,  0.000,  5,  1.02424,  -74.0101,  'GRAPEVIN',  16.100,  17
15246,  1,  98.037,  26.740,  0.000,  0.000,  5,  0.99820,  -73.4811,  'GLEN ROS',  16.100,  18
15247,  1,  12.021,  3.390,  0.000,  0.000,  5,  0.98945,  -75.4493,  'KOPPERL ',  16.100,  18
15248,  1,  1.947,  0.551,  0.000,  0.000,  5,  1.02538,  -73.0955,  'BEDFORD ',  16.100,  17
15249,  1,  58.659,  16.266,  0.000,  0.000,  5,  1.02259,  -73.0201,  'FORT WOR',  16.100,  17
15250,  1,  86.657,  23.782,  0.000,  0.000,  5,  1.02287,  -72.7457,  'DALLAS 5',  16.100,  16
15251,  1,  80.930,  22.261,  0.000,  0.000,  5,  1.02542,  -73.5572,  'GRAND PR',  16.100,  17
15252,  1,  66.063,  18.271,  0.000,  0.000,  5,  1.02381,  -73.8015,  'DALLAS 2',  16.100,  16
15253,  1,  47.625,  13.261,  0.000,  0.000,  5,  1.02426,  -73.1447,  'FLOWER M',  16.100,  17
15254,  1,  67.627,  18.692,  0.000,  0.000,  5,  1.02333,  -73.4536,  'ROANOKE ',  16.100,  17
15255,  1,  49.558,  13.775,  0.000,  0.000,  5,  0.99144,  -76.8405,  'MILLSAP ',  16.100,  12
15256,  1,  5.539,  1.566,  0.000,  0.000,  5,  0.99942,  -74.3141,  'FORRESTO',  16.100,  14
15257,  1,  0.647,  0.183,  0.000,  0.000,  5,  0.98852,  -75.4169,  'ITALY 0S',  16.100,  14
15258,  1,  7.040,  1.990,  0.000,  0.000,  5,  1.02025,  -73.5196,  'FORNEY 0',  16.100,  16
15259,  1,  43.479,  12.121,  0.000,  0.000,  5,  1.01908,  -74.6913,  'LAVON 0S',  16.100,  16
15264,  1,  4.381,  1.239,  0.000,  0.000,  5,  1.02731,  -75.7906,  'DE LEON ',  16.100,  15
15265,  1,  5.436,  1.537,  0.000,  0.000,  5,  1.02708,  -72.6773,  'KELLER 1',  16.100,  17
15266,  1,  70.980,  19.595,  0.000,  0.000,  5,  1.02492,  -73.2496,  'CEDAR HI',  16.100,  17
15267,  1,  100.609,  27.361,  0.000,  0.000,  5,  0.97437,  -77.3656,  'MC GREGO',  16.100,  13
15268,  1,  25.076,  7.035,  0.000,  0.000,  5,  0.98803,  -75.3148,  'COMMERCE',  16.100,  16
15269,  1,  14.911,  4.202,  0.000,  0.000,  5,  1.01425,  -72.1219,  'MIDLOTHI',  16.100,  17
15270,  1,  57.366,  15.868,  0.000,  0.000,  5,  0.95584,  -77.8860,  'WEST 0SE',  16.100,  13
15271,  1,  11.826,  3.336,  0.000,  0.000,  5,  0.98694,  -73.7664,  'BARTLETT',  16.100,  13
15272,  1,  6.449,  1.823,  0.000,  0.000,  5,  1.02324,  -73.8049,  'DALLAS 1',  16.100,  16
15273,  1,  11.099,  3.132,  0.000,  0.000,  5,  1.02712,  -73.5053,  'COPPELL ',  16.100,  17
15274,  1,  66.361,  18.345,  0.000,  0.000,  5,  1.01446,  -73.7190,  'WILMER 0',  16.100,  16
15275,  1,  4.936,  1.395,  0.000,  0.000,  5,  0.93807,  -79.9821,  'DAWSON 0',  16.100,  14
15276,  1,  2.927,  0.828,  0.000,  0.000,  5,  0.97604,  -74.0292,  'MART 0SE',  16.100,  14
15277,  1,  6.655,  1.881,  0.000,  0.000,  5,  1.02018,  -73.5292,  'LITTLE E',  16.100,  16
15278,  1,  73.955,  20.373,  0.000,  0.000,  5,  1.00625,  -71.3590,  'TEMPLE 2',  16.100,  13
15280,  1,  36.604,  10.232,  0.000,  0.000,  5,  1.01773,  -70.0815,  'TEMPLE 1',  16.100,  13
15284,  1,  52.922,  14.702,  0.000,  0.000,  5,  1.01379,  -74.5825,  'QUINLAN ',  16.100,  16
15285,  1,  30.506,  8.544,  0.000,  0.000,  5,  1.01010,  -73.2505,  'CHICO 0S',  16.100,  12
15286,  1,  5.760,  1.628,  0.000,  0.000,  5,  1.01142,  -73.2878,  'DUBLIN 2',  16.100,  18
15287,  1,  20.601,  5.793,  0.000,  0.000,  5,  1.02264,  -73.3798,  'ARLINGTO',  16.100,  17
15288,  1,  101.189,  27.538,  0.000,  0.000,  5,  0.98680,  -75.4936,  'WOLFE CI',  16.100,  16
15289,  1,  9.418,  2.659,  0.000,  0.000,  5,  1.02731,  -73.4546,  'DALLAS 2',  16.100,  16
15290,  1,  42.418,  11.822,  0.000,  0.000,  5,  0.98991,  -75.6779,  'WHITNEY ',  16.100,  18
15291,  1,  22.364,  6.285,  0.000,  0.000,  5,  1.02179,  -74.2409,  'FORT WOR',  16.100,  17
15292,  1,  108.307,  29.475,  0.000,  0.000,  5,  1.02012,  -73.7723,  'FORT WOR',  16.100,  17
15293,  1,  47.025,  13.094,  0.000,  0.000,  5,  1.01685,  -71.7795,  'JOSHUA 0',  16.100,  18
15294,  1,  34.492,  9.651,  0.000,  0.000,  5,  1.02316,  -73.9223,  'DALLAS 1',  16.100,  16
15296,  1,  46.898,  13.063,  0.000,  0.000,  5,  1.02616,  -72.2264,  'MCKINNEY',  16.100,  16
15305,  1,  41.918,  11.698,  0.000,  0.000,  5,  1.02778,  -72.5041,  'ALLEN 1 ',  16.100,  16
15306,  1,  81.609,  22.441,  0.000,  0.000,  5,  1.02447,  -73.1367,  'ALEDO 2 ',  16.100,  17
15307,  1,  31.938,  8.945,  0.000,  0.000,  5,  1.02651,  -73.1798,  'THE COLO',  16.100,  16
15308,  1,  87.668,  24.047,  0.000,  0.000,  5,  1.02178,  -73.2029,  'SUNNYVAL',  16.100,  16
15309,  1,  9.338,  2.637,  0.000,  0.000,  5,  1.02167,  -73.7819,  'DALLAS 1',  16.100,  16
15310,  1,  43.891,  12.239,  0.000,  0.000,  5,  1.02527,  -73.7653,  'FORT WOR',  16.100,  17
15311,  1,  44.492,  12.403,  0.000,  0.000,  5,  1.02495,  -74.0295,  'DALLAS 3',  16.100,  16
15312,  1,  16.801,  4.731,  0.000,  0.000,  5,  1.01823,  -74.1791,  'AZLE 0SE',  16.100,  17
15313,  1,  58.305,  16.170,  0.000,  0.000,  5,  1.02194,  -72.1315,  'HUTCHINS',  16.100,  16
15314,  1,  11.878,  3.350,  0.000,  0.000,  5,  0.98089,  -76.3163,  'VALLEY M',  16.100,  13
15315,  1,  8.767,  2.476,  0.000,  0.000,  5,  1.01550,  -74.0722,  'DENTON 6',  16.100,  17
15316,  1,  19.419,  5.464,  0.000,  0.000,  5,  1.02732,  -73.5748,  'MESQUITE',  16.100,  16
15323,  1,  98.811,  26.998,  0.000,  0.000,  5,  1.02518,  -72.8212,  'DALLAS 2',  16.100,  17
15327,  1,  137.115,  36.520,  0.000,  0.000,  5,  0.93275,  -79.7361,  'MOUNT CA',  16.100,  14
15328,  1,  2.174,  0.615,  0.000,  0.000,  5,  0.99646,  -75.1218,  'RIESEL 2',  16.100,  13
15329,  1,  5.982,  1.691,  0.000,  0.000,  5,  1.01940,  -73.4713,  'DALLAS 1',  16.100,  16
15330,  1,  122.595,  33.194,  0.000,  0.000,  5,  1.02370,  -73.1412,  'ARLINGTO',  16.100,  17
15331,  1,  40.633,  11.338,  0.000,  0.000,  5,  1.00912,  -74.7514,  'CELINA 0',  16.100,  16
15332,  1,  16.680,  4.697,  0.000,  0.000,  5,  1.02154,  -74.4195,  'FORT WOR',  16.100,  17
15333,  1,  66.539,  18.387,  0.000,  0.000,  5,  1.01019,  -74.0250,  'RED OAK ',  16.100,  14
15334,  1,  92.811,  25.366,  0.000,  0.000,  5,  0.99619,  -76.0204,  'CLYDE 0S',  16.100,  15
15335,  1,  10.635,  3.002,  0.000,  0.000,  5,  1.02205,  -73.8476,  'IRVING 2',  16.100,  17
15336,  1,  109.905,  29.897,  0.000,  0.000,  5,  1.02210,  -73.0984,  'ROWLETT ',  16.100,  16
15337,  1,  47.728,  13.288,  0.000,  0.000,  5,  1.02003,  -70.2060,  'JACKSBOR',  16.100,  12
15338,  1,  14.665,  4.133,  0.000,  0.000,  5,  1.01526,  -72.9928,  'GRANBURY',  16.100,  18
15339,  1,  56.668,  15.729,  0.000,  0.000,  5,  1.02736,  -73.9774,  'SOUTHLAK',  16.100,  17
15340,  1,  55.957,  15.533,  0.000,  0.000,  5,  1.02203,  -73.9213,  'DALLAS 2',  16.100,  16
15341,  1,  24.344,  6.837,  0.000,  0.000,  5,  1.02726,  -73.0208,  'LEWISVIL',  16.100,  17
15344,  1,  27.241,  7.642,  0.000,  0.000,  5,  1.02580,  -74.0202,  'DALLAS 3',  16.100,  16
15345,  1,  67.931,  18.735,  0.000,  0.000,  5,  0.98404,  -76.2544,  'HILLSBOR',  16.100,  14
15346,  1,  23.055,  6.478,  0.000,  0.000,  5,  1.02733,  -73.8774,  'FORT WOR',  16.100,  17
15347,  1,  65.210,  18.011,  0.000,  0.000,  5,  0.99045,  -77.3477,  'CISCO 0S',  16.100,  15
15348,  1,  13.417,  3.782,  0.000,  0.000,  5,  0.99747,  -74.4729,  'ITASCA 0',  16.100,  14
15349,  1,  5.876,  1.661,  0.000,  0.000,  5,  1.02058,  -73.0439,  'LANCASTE',  16.100,  16
15351,  1,  28.278,  7.930,  0.000,  0.000,  5,  1.02431,  -72.5478,  'GARLAND ',  16.100,  16
15352,  1,  101.947,  27.815,  0.000,  0.000,  5,  1.02149,  -73.5333,  'DALLAS 9',  16.100,  16
15353,  1,  29.197,  8.185,  0.000,  0.000,  5,  1.02412,  -73.1980,  'DUNCANVI',  16.100,  17
15354,  1,  32.490,  9.097,  0.000,  0.000,  5,  1.02036,  -74.1521,  'MESQUITE',  16.100,  16
15355,  1,  54.986,  15.267,  0.000,  0.000,  5,  1.01291,  -72.8915,  'MAYPEARL',  16.100,  14
15356,  1,  4.250,  1.202,  0.000,  0.000,  5,  1.02671,  -73.5925,  'GARLAND ',  16.100,  16
15357,  1,  73.244,  20.205,  0.000,  0.000,  5,  1.02590,  -72.7428,  'ALLEN 2 ',  16.100,  16
15362,  1,  65.302,  18.065,  0.000,  0.000,  5,  1.02301,  -69.7586,  'BRIDGEPO',  16.100,  12
15370,  1,  27.083,  7.599,  0.000,  0.000,  5,  1.02525,  -72.8742,  'LEWISVIL',  16.100,  17
15371,  1,  61.346,  16.991,  0.000,  0.000,  5,  1.01807,  -72.9885,  'SEAGOVIL',  16.100,  16
15372,  1,  64.648,  17.889,  0.000,  0.000,  5,  1.02455,  -73.8976,  'DALLAS 3',  16.100,  16
15373,  1,  25.002,  7.019,  0.000,  0.000,  5,  1.01833,  -74.3847,  'HALTOM C',  16.100,  17
15374,  1,  110.428,  30.036,  0.000,  0.000,  5,  1.02342,  -72.6936,  'BALCH SP',  16.100,  16
15375,  1,  35.257,  9.862,  0.000,  0.000,  5,  1.02374,  -73.8005,  'FORT WOR',  16.100,  17
15376,  1,  40.985,  11.440,  0.000,  0.000,  5,  1.02308,  -73.1882,  'DALLAS 4',  16.100,  17
15377,  1,  32.684,  9.149,  0.000,  0.000,  5,  1.01555,  -72.3408,  'KILLEEN ',  16.100,  13
15378,  1,  22.355,  6.282,  0.000,  0.000,  5,  1.02044,  -73.5288,  'WACO 5 0',  16.100,  13
15379,  1,  47.451,  13.213,  0.000,  0.000,  5,  1.02307,  -73.9500,  'FORT WOR',  16.100,  17
15381,  1,  120.922,  32.747,  0.000,  0.000,  5,  1.01864,  -71.5159,  'ENNIS 1S',  16.100,  14
15385,  1,  62.352,  17.269,  0.000,  0.000,  5,  1.02507,  -72.0171,  'DALLAS 3',  16.100,  16
15386,  1,  118.128,  32.049,  0.000,  0.000,  5,  1.02742,  -73.5915,  'RICHARDS',  16.100,  16
15387,  1,  33.267,  9.310,  0.000,  0.000,  5,  1.01671,  -74.7490,  'FORT WOR',  16.100,  17
15389,  1,  59.235,  16.413,  0.000,  0.000,  5,  1.00878,  -72.0423,  'WACO 2 1',  16.100,  13
15392,  1,  44.307,  12.311,  0.000,  0.000,  5,  0.93435,  -80.7173,  'ROGERS 2',  11.500,  13
15393,  1,  4.384,  1.240,  0.000,  0.000,  5,  1.00131,  -73.6039,  'CHINA SP',  16.100,  13
15400,  1,  10.155,  2.866,  0.000,  0.000,  5,  1.01979,  -73.1855,  'MCKINNEY',  16.100,  16
15402,  1,  62.817,  17.392,  0.000,  0.000,  5,  1.02091,  -70.4336,  'GRANBURY',  16.100,  18
15407,  1,  37.370,  10.437,  0.000,  0.000,  5,  0.99702,  -76.2180,  'CLIFTON ',  16.100,  18
15408,  1,  9.422,  2.660,  0.000,  0.000,  5,  1.01978,  -74.3198,  'FARMERSV',  16.100,  16
15409,  1,  7.440,  2.102,  0.000,  0.000,  5,  1.01992,  -73.6869,  'ARLINGTO',  16.100,  17
15411,  1,  65.546,  18.134,  0.000,  0.000,  5,  1.02737,  -71.0478,  'KILLEEN ',  16.100,  13
15412,  1,  65.089,  18.005,  0.000,  0.000,  5,  1.02077,  -73.9096,  'WYLIE 0S',  16.100,  16
15420,  1,  91.546,  25.078,  0.000,  0.000,  5,  1.02472,  -72.8713,  'FORT WOR',  16.100,  17
15421,  1,  7.596,  2.145,  0.000,  0.000,  5,  1.02731,  -74.8939,  'JOSEPHIN',  16.100,  16
15422,  1,  0.617,  0.175,  0.000,  0.000,  5,  1.02730,  -73.2359,  'LEWSIVIL',  16.100,  17
15425,  1,  121.756,  32.967,  0.000,  0.000,  5,  1.02053,  -73.7138,  'DALLAS 4',  16.100,  16
15426,  1,  27.487,  7.706,  0.000,  0.000,  5,  0.99373,  -75.4405,  'KEMP 0SE',  16.100,  14
15427,  1,  26.104,  7.325,  0.000,  0.000,  5,  1.00793,  -73.6076,  'WAXAHACH',  16.100,  14
15428,  1,  14.160,  3.992,  0.000,  0.000,  5,  1.02562,  -72.8309,  'HURST 0S',  16.100,  17
15429,  1,  62.476,  17.297,  0.000,  0.000,  5,  1.01820,  -74.6745,  'FORT WOR',  16.100,  17
15430,  1,  79.397,  21.843,  0.000,  0.000,  5,  1.01850,  -74.8343,  'WEATHERF',  16.100,  12
15431,  1,  43.441,  12.114,  0.000,  0.000,  5,  1.02273,  -73.3549,  'ROCKWALL',  16.100,  16
15432,  1,  48.312,  13.445,  0.000,  0.000,  5,  1.01481,  -74.5905,  'WEATHERF',  16.100,  12
15433,  1,  16.063,  4.525,  0.000,  0.000,  5,  1.02214,  -73.8341,  'FORT WOR',  16.100,  17
15434,  1,  69.462,  19.186,  0.000,  0.000,  5,  1.02342,  -74.4189,  'NEWARK 0',  16.100,  17
15435,  1,  7.443,  2.103,  0.000,  0.000,  5,  1.00464,  -76.1164,  'SANTO 0S',  16.100,  12
15436,  1,  2.450,  0.694,  0.000,  0.000,  5,  1.02632,  -73.5403,  'DALLAS 1',  16.100,  16
15437,  1,  43.382,  12.056,  0.000,  0.000,  5,  0.92862,  -80.6706,  'ELM MOTT',  16.100,  13
15438,  1,  5.557,  1.571,  0.000,  0.000,  5,  1.02250,  -73.8927,  'FORT WOR',  16.100,  17
15439,  1,  32.994,  9.234,  0.000,  0.000,  5,  1.01223,  -72.3986,  'WAXAHACH',  16.100,  14
15440,  1,  72.159,  19.915,  0.000,  0.000,  5,  1.02737,  -73.9751,  'ARLINGTO',  16.100,  17
15441,  1,  97.230,  26.582,  0.000,  0.000,  5,  1.02547,  -73.5077,  'FORT WOR',  16.100,  17
15442,  1,  87.842,  24.093,  0.000,  0.000,  5,  1.02147,  -73.9981,  'FORT WOR',  16.100,  17
15443,  1,  26.453,  7.423,  0.000,  0.000,  5,  1.02486,  -73.9930,  'FORT WOR',  16.100,  17
15446,  1,  30.463,  8.532,  0.000,  0.000,  5,  1.00202,  -74.9888,  'HEWITT 0',  16.100,  13
15447,  1,  21.867,  6.146,  0.000,  0.000,  5,  1.02033,  -73.4150,  'ARLINGTO',  16.100,  17
15449,  1,  87.052,  23.894,  0.000,  0.000,  5,  1.02806,  -72.4751,  'GRAND PR',  16.100,  17
15450,  1,  153.575,  40.916,  0.000,  0.000,  5,  0.98823,  -76.6395,  'MELISSA ',  16.100,  16
15452,  1,  7.410,  2.094,  0.000,  0.000,  5,  1.02207,  -71.1259,  'COPPERAS',  16.100,  13
15453,  1,  47.615,  13.257,  0.000,  0.000,  5,  1.02098,  -72.7875,  'CLEBURNE',  16.100,  17
15454,  1,  41.095,  11.469,  0.000,  0.000,  5,  1.01869,  -73.9372,  'GREENVIL',  16.100,  16
15455,  1,  28.185,  7.904,  0.000,  0.000,  5,  1.01162,  -74.0091,  'ALVORD 0',  16.100,  12
15456,  1,  6.345,  1.793,  0.000,  0.000,  5,  0.99956,  -78.0082,  'GORMAN 0',  16.100,  15
15457,  1,  7.128,  2.014,  0.000,  0.000,  5,  1.02421,  -73.3373,  'COLLEYVI',  16.100,  17
15460,  1,  54.457,  15.057,  0.000,  0.000,  5,  0.92433,  -82.0436,  'HOLLAND ',  11.500,  13
15461,  1,  7.870,  2.223,  0.000,  0.000,  5,  1.00923,  -71.4776,  'TEMPLE 3',  16.100,  13
15462,  1,  41.432,  11.562,  0.000,  0.000,  5,  1.01975,  -73.5140,  'DALLAS 3',  16.100,  16
15463,  1,  48.965,  13.628,  0.000,  0.000,  5,  1.02466,  -73.8542,  'IRVING 4',  16.100,  17
15465,  1,  77.423,  21.328,  0.000,  0.000,  5,  1.02840,  -72.4328,  'FRISCO 2',  16.100,  16
15466,  1,  114.747,  30.989,  0.000,  0.000,  5,  0.96419,  -77.9649,  'GATESVIL',  16.100,  13
15467,  1,  4.196,  1.187,  0.000,  0.000,  5,  1.02292,  -73.8970,  'DALLAS 2',  16.100,  16
15468,  1,  15.791,  4.448,  0.000,  0.000,  5,  1.01873,  -73.7425,  'DALLAS 3',  16.100,  17
15469,  1,  26.309,  7.383,  0.000,  0.000,  5,  1.01943,  -74.4070,  'FORT WOR',  16.100,  17
15470,  1,  4.526,  1.280,  0.000,  0.000,  5,  1.00774,  -74.6021,  'WOODWAY ',  16.100,  13
15471,  1,  39.346,  10.992,  0.000,  0.000,  5,  1.01849,  -75.0827,  'MINGUS 0',  16.100,  12
15472,  1,  0.959,  0.272,  0.000,  0.000,  5,  1.03245,  -70.5969,  'THROCKMO',  16.100,  15
15473,  1,  3.101,  0.877,  0.000,  0.000,  5,  1.02314,  -70.4383,  'NEMO 0SE',  16.100,  18
15474,  1,  2.112,  0.598,  0.000,  0.000,  5,  0.95258,  -78.6360,  'ABBOTT 0',  16.100,  14
15475,  1,  1.547,  0.438,  0.000,  0.000,  5,  1.02312,  -73.5343,  'ALVARADO',  16.100,  17
15476,  1,  32.114,  8.977,  0.000,  0.000,  5,  0.95575,  -78.8649,  'CORSICAN',  16.100,  14
15477,  1,  5.193,  1.469,  0.000,  0.000,  5,  1.02119,  -71.7202,  'HARKER H',  16.100,  13
15478,  1,  35.217,  9.852,  0.000,  0.000,  5,  1.02727,  -73.7018,  'IRVING 3',  16.100,  17
15480,  1,  92.502,  25.329,  0.000,  0.000,  5,  1.02235,  -72.2576,  'BURLESON',  16.100,  17
15481,  1,  83.064,  22.815,  0.000,  0.000,  5,  1.01476,  -73.9046,  'FORT WOR',  16.100,  17
15482,  1,  44.177,  12.318,  0.000,  0.000,  5,  1.02735,  -74.0828,  'DALLAS 2',  16.100,  16
15483,  1,  32.076,  8.984,  0.000,  0.000,  5,  1.02684,  -73.0239,  'NORTH RI',  16.100,  17
15484,  1,  56.322,  15.612,  0.000,  0.000,  5,  0.99905,  -75.5264,  'CROSS PL',  16.100,  15
15485,  1,  3.772,  1.068,  0.000,  0.000,  5,  1.02050,  -70.6217,  'BLOOMING',  16.100,  14
16001,  1,  2.596,  0.735,  0.000,  0.000,  6,  1.02731,  -70.7310,  'CONVERSE',  11.500,  22
16002,  1,  51.719,  14.376,  0.000,  0.000,  6,  1.01742,  -71.1769,  'SAN ANTO',  11.500,  26
16005,  1,  16.182,  4.558,  0.000,  0.000,  6,  1.02762,  -65.9751,  'BASTROP ',  11.500,  25
16011,  1,  37.693,  10.533,  0.000,  0.000,  6,  1.01983,  -68.7501,  'MARION 2',  11.500,  22
16012,  1,  14.375,  4.052,  0.000,  0.000,  6,  1.02732,  -67.7173,  'PAIGE 0S',  11.500,  25
16013,  1,  7.155,  2.022,  0.000,  0.000,  6,  1.01625,  -71.1944,  'SAN ANTO',  11.500,  26
16014,  1,  51.569,  14.324,  0.000,  0.000,  6,  1.00447,  -73.7725,  'WAELDER ',  11.500,  24
16015,  1,  3.222,  0.912,  0.000,  0.000,  6,  1.02327,  -71.5449,  'ATASCOSA',  11.500,  26
16016,  1,  9.588,  2.707,  0.000,  0.000,  6,  1.02406,  -70.3827,  'SAN ANTO',  11.500,  26
16017,  1,  110.750,  30.105,  0.000,  0.000,  6,  1.01694,  -70.0534,  'CIBOLO 0',  11.500,  22
16018,  1,  48.276,  13.438,  0.000,  0.000,  6,  1.02000,  -70.0939,  'AUSTIN 6',  11.500,  23
16019,  1,  1.723,  0.488,  0.000,  0.000,  6,  1.02067,  -70.3344,  'AUSTIN 2',  11.500,  23
16020,  1,  46.389,  12.922,  0.000,  0.000,  6,  1.01916,  -71.7885,  'HORSESHO',  11.500,  23
16023,  1,  11.072,  3.125,  0.000,  0.000,  6,  1.02883,  -69.6960,  'LEANDER ',  11.500,  23
16024,  1,  48.102,  13.394,  0.000,  0.000,  6,  1.02735,  -71.1812,  'AUSTIN 1',  11.500,  23
16025,  1,  35.112,  9.823,  0.000,  0.000,  6,  1.02734,  -70.7980,  'SAN ANTO',  11.500,  26
16026,  1,  37.187,  10.393,  0.000,  0.000,  6,  1.01943,  -70.4432,  'SAN ANTO',  11.500,  26
16027,  1,  15.982,  4.502,  0.000,  0.000,  6,  1.02263,  -68.8900,  'ELGIN 0S',  11.500,  23
16028,  1,  37.636,  10.518,  0.000,  0.000,  6,  1.02114,  -69.8804,  'AUSTIN 3',  11.500,  23
16029,  1,  70.104,  19.325,  0.000,  0.000,  6,  0.99014,  -76.8331,  'RUNGE 0S',  11.500,  24
16031,  1,  2.331,  0.660,  0.000,  0.000,  6,  1.01496,  -65.4934,  'YOAKUM 1',  11.500,  24
16032,  1,  21.637,  6.082,  0.000,  0.000,  6,  1.01697,  -72.1475,  'AUSTIN 3',  11.500,  23
16035,  1,  24.074,  6.762,  0.000,  0.000,  6,  1.02519,  -69.6405,  'PFLUGERV',  11.500,  23
16037,  1,  73.533,  20.277,  0.000,  0.000,  6,  1.02110,  -69.3924,  'SAN ANTO',  11.500,  22
16040,  1,  60.105,  16.658,  0.000,  0.000,  6,  1.02143,  -70.2126,  'AUSTIN 3',  11.500,  23
16043,  1,  28.960,  8.119,  0.000,  0.000,  6,  1.02144,  -69.8140,  'SAN ANTO',  11.500,  26
16044,  1,  45.269,  12.612,  0.000,  0.000,  6,  1.01435,  -70.9260,  'SAN ANTO',  11.500,  26
16047,  1,  10.851,  3.062,  0.000,  0.000,  6,  1.02238,  -70.5927,  'SAN ANTO',  11.500,  26
16055,  1,  92.806,  25.364,  0.000,  0.000,  6,  0.99384,  -79.3740,  'BERGHEIM',  11.500,  26
16058,  1,  3.131,  0.886,  0.000,  0.000,  6,  1.02662,  -67.0564,  'NEW BRAU',  11.500,  22
16059,  1,  136.263,  36.361,  0.000,  0.000,  6,  0.94415,  -90.8448,  'D HANIS ',  11.500,  26
16060,  1,  2.402,  0.680,  0.000,  0.000,  6,  1.01932,  -71.3433,  'SAN ANTO',  11.500,  26
16061,  1,  64.024,  17.718,  0.000,  0.000,  6,  1.02171,  -70.5541,  'AUSTIN 7',  11.500,  23
16064,  1,  96.931,  26.477,  0.000,  0.000,  6,  1.01159,  -65.3632,  'BRENHAM ',  11.500,  25
16065,  1,  45.464,  12.665,  0.000,  0.000,  6,  1.01466,  -72.4153,  'BERTRAM ',  11.500,  23
16091,  1,  8.436,  2.383,  0.000,  0.000,  6,  1.02731,  -71.3928,  'WIMBERLE',  11.500,  23
16092,  1,  23.803,  6.686,  0.000,  0.000,  6,  1.02733,  -70.6512,  'GONZALES',  11.500,  24
16093,  1,  17.190,  4.840,  0.000,  0.000,  6,  1.01792,  -70.0259,  'SAN ANTO',  11.500,  22
16094,  1,  23.194,  6.516,  0.000,  0.000,  6,  1.02034,  -69.9068,  'SAN ANTO',  11.500,  22
16095,  1,  46.435,  12.934,  0.000,  0.000,  6,  1.02114,  -71.8235,  'HUTTO 0S',  11.500,  23
16096,  1,  37.342,  10.438,  0.000,  0.000,  6,  1.02734,  -73.1769,  'LULING 0',  11.500,  24
16097,  1,  13.388,  3.775,  0.000,  0.000,  6,  1.01661,  -70.3901,  'SAN ANTO',  11.500,  26
16098,  1,  91.868,  25.154,  0.000,  0.000,  6,  1.01824,  -71.0115,  'AUSTIN 1',  11.500,  23
16099,  1,  92.501,  25.310,  0.000,  0.000,  6,  1.01179,  -71.1726,  'SAN ANTO',  11.500,  26
16100,  1,  11.128,  3.140,  0.000,  0.000,  6,  1.01483,  -71.9280,  'ADKINS 0',  11.500,  22
16103,  1,  12.379,  3.492,  0.000,  0.000,  6,  1.02731,  -65.2292,  'WINCHEST',  11.500,  25
16109,  1,  19.709,  5.541,  0.000,  0.000,  6,  0.97893,  -73.7578,  'ROCKDALE',  11.500,  25
16112,  1,  6.631,  1.874,  0.000,  0.000,  6,  1.01562,  -72.5426,  'NATALIA ',  11.500,  26
16113,  1,  6.258,  1.769,  0.000,  0.000,  6,  1.01879,  -70.5673,  'AUSTIN 2',  11.500,  23
16114,  1,  7.603,  2.148,  0.000,  0.000,  6,  1.01417,  -71.2685,  'SAN ANTO',  11.500,  26
16115,  1,  26.420,  7.413,  0.000,  0.000,  6,  1.01550,  -70.6768,  'SAN ANTO',  11.500,  22
16116,  1,  92.018,  25.166,  0.000,  0.000,  6,  1.00221,  -72.9684,  'TAYLOR 0',  11.500,  23
16117,  1,  37.788,  10.561,  0.000,  0.000,  6,  1.02557,  -65.9023,  'SMITHVIL',  11.500,  25
16120,  1,  14.935,  4.209,  0.000,  0.000,  6,  1.02950,  -69.7639,  'CEDAR PA',  11.500,  23
16121,  1,  165.185,  45.157,  0.000,  0.000,  6,  1.01682,  -70.9299,  'SAN ANTO',  11.500,  26
16122,  1,  51.956,  14.422,  0.000,  0.000,  6,  0.98285,  -68.3350,  'HALLETTS',  11.500,  24
16123,  1,  11.277,  3.182,  0.000,  0.000,  6,  1.01988,  -70.5482,  'AUSTIN 5',  11.500,  23
16124,  1,  26.148,  7.338,  0.000,  0.000,  6,  1.02343,  -68.3961,  'NEW BRAU',  11.500,  22
16125,  1,  25.638,  7.191,  0.000,  0.000,  6,  1.01157,  -72.3195,  'SUTHERLA',  11.500,  22
16126,  1,  1.757,  0.498,  0.000,  0.000,  6,  1.01980,  -70.1402,  'AUSTIN 3',  11.500,  23
16127,  1,  33.066,  9.231,  0.000,  0.000,  6,  0.92274,  -79.0895,  'CAMERON ',  11.500,  25
16128,  1,  17.589,  4.951,  0.000,  0.000,  6,  1.01567,  -71.9070,  'SAN ANTO',  11.500,  26
16129,  1,  39.892,  11.109,  0.000,  0.000,  6,  0.94112,  -80.6799,  'MEDINA 0',  11.500,  26
16130,  1,  4.851,  1.372,  0.000,  0.000,  6,  1.01712,  -70.2731,  'MANCHACA',  11.500,  23
16131,  1,  10.387,  2.932,  0.000,  0.000,  6,  1.02014,  -70.3494,  'SPRING B',  11.500,  22
16132,  1,  19.598,  5.513,  0.000,  0.000,  6,  1.01560,  -70.9981,  'AUSTIN 1',  11.500,  23
16133,  1,  26.529,  7.440,  0.000,  0.000,  6,  0.99859,  -73.9932,  'FLATONIA',  11.500,  25
16134,  1,  4.920,  1.391,  0.000,  0.000,  6,  0.99640,  -75.2186,  'GRANGER ',  11.500,  23
16135,  1,  3.992,  1.129,  0.000,  0.000,  6,  1.00583,  -64.6858,  'FAYETTEV',  11.500,  25
16136,  1,  11.122,  3.138,  0.000,  0.000,  6,  1.02547,  -72.0309,  'GEORGETO',  11.500,  23
16137,  1,  42.372,  11.818,  0.000,  0.000,  6,  1.01294,  -71.7450,  'AUSTIN 3',  11.500,  23
16138,  1,  17.550,  4.940,  0.000,  0.000,  6,  1.01116,  -75.1754,  'PIPE CRE',  11.500,  26
16139,  1,  13.701,  3.862,  0.000,  0.000,  6,  1.00572,  -72.6910,  'RED ROCK',  11.500,  25
16140,  1,  4.803,  1.358,  0.000,  0.000,  6,  0.97557,  -76.4941,  'JARRELL ',  11.500,  23
16150,  1,  5.670,  1.603,  0.000,  0.000,  6,  1.02461,  -70.8465,  'SAN ANTO',  11.500,  26
16151,  1,  92.377,  25.265,  0.000,  0.000,  6,  1.00346,  -72.3221,  'SCHULENB',  11.500,  25
16153,  1,  11.349,  3.202,  0.000,  0.000,  6,  1.02202,  -69.3681,  'SAN ANTO',  11.500,  26
16154,  1,  47.429,  13.200,  0.000,  0.000,  6,  1.00771,  -71.8955,  'DRIPPING',  11.500,  23
16155,  1,  17.740,  4.993,  0.000,  0.000,  6,  1.01246,  -72.0183,  'SAN ANTO',  11.500,  26
16156,  1,  26.782,  7.514,  0.000,  0.000,  6,  1.02176,  -71.8135,  'MARBLE F',  11.500,  23
16157,  1,  38.609,  10.783,  0.000,  0.000,  6,  1.01233,  -73.4263,  'BOERNE 1',  11.500,  26
16158,  1,  16.483,  4.642,  0.000,  0.000,  6,  1.02732,  -67.1790,  'WASHINGT',  11.500,  25
16159,  1,  3.967,  1.122,  0.000,  0.000,  6,  1.01716,  -70.4015,  'SCHERTZ ',  11.500,  22
16160,  1,  54.422,  15.113,  0.000,  0.000,  6,  1.01880,  -70.3994,  'AUSTIN 8',  11.500,  23
16168,  1,  40.272,  11.242,  0.000,  0.000,  6,  1.01713,  -71.1538,  'SAN ANTO',  11.500,  26
16171,  1,  100.050,  27.310,  0.000,  0.000,  6,  1.01803,  -70.0213,  'SAN ANTO',  11.500,  26
16173,  1,  53.258,  14.793,  0.000,  0.000,  6,  1.01371,  -66.2026,  'CUERO 2 ',  11.500,  24
16174,  1,  19.934,  5.607,  0.000,  0.000,  6,  1.02025,  -70.5809,  'SAN ANTO',  11.500,  22
16175,  1,  55.092,  15.295,  0.000,  0.000,  6,  1.01804,  -70.6500,  'AUSTIN 1',  11.500,  23
16176,  1,  58.521,  16.227,  0.000,  0.000,  6,  1.01906,  -70.3810,  'AUSTIN 3',  11.500,  23
16178,  1,  28.973,  8.122,  0.000,  0.000,  6,  1.01812,  -70.7582,  'SAN ANTO',  11.500,  26
16179,  1,  54.758,  15.199,  0.000,  0.000,  6,  1.01436,  -71.3924,  'SAN ANTO',  11.500,  26
16180,  1,  8.457,  2.389,  0.000,  0.000,  6,  1.01218,  -72.2423,  'LA VERNI',  11.500,  22
16181,  1,  26.442,  7.419,  0.000,  0.000,  6,  1.01639,  -71.0749,  'MANOR 0S',  11.500,  23
16182,  1,  29.825,  8.358,  0.000,  0.000,  6,  1.01731,  -71.2148,  'SAN ANTO',  11.500,  26
16183,  1,  38.497,  10.751,  0.000,  0.000,  6,  1.00627,  -67.3725,  'GIDDINGS',  11.500,  25
16184,  1,  20.299,  5.708,  0.000,  0.000,  6,  1.01802,  -70.8890,  'AUSTIN 3',  11.500,  23
16185,  1,  22.039,  6.194,  0.000,  0.000,  6,  1.01654,  -71.0398,  'AUSTIN 3',  11.500,  23
16186,  1,  8.951,  2.528,  0.000,  0.000,  6,  1.02271,  -70.1868,  'AUSTIN 3',  11.500,  23
16187,  1,  23.458,  6.590,  0.000,  0.000,  6,  1.02112,  -70.4450,  'AUSTIN 2',  11.500,  23
16189,  1,  70.829,  19.520,  0.000,  0.000,  6,  0.99273,  -65.5688,  'COLUMBUS',  11.500,  25
16190,  1,  13.587,  3.830,  0.000,  0.000,  6,  0.99893,  -73.4234,  'SHINER 0',  11.500,  24
16191,  1,  10.510,  2.966,  0.000,  0.000,  6,  1.01817,  -69.9435,  'SAN ANTO',  11.500,  22
16193,  1,  9.482,  2.677,  0.000,  0.000,  6,  1.00968,  -67.2983,  'CALDWELL',  11.500,  25
16194,  1,  22.568,  6.341,  0.000,  0.000,  6,  1.01602,  -70.8149,  'AUSTIN 1',  11.500,  23
16195,  1,  17.469,  4.921,  0.000,  0.000,  6,  0.99714,  -65.6284,  'INDUSTRY',  11.500,  25
16196,  1,  1.765,  0.500,  0.000,  0.000,  6,  1.02145,  -72.0024,  'DALE 0SE',  11.500,  23
16199,  1,  10.942,  3.088,  0.000,  0.000,  6,  1.02527,  -69.8367,  'SAN ANTO',  11.500,  26
16200,  1,  95.650,  26.140,  0.000,  0.000,  6,  1.01158,  -71.1359,  'SAN ANTO',  11.500,  26
16201,  1,  34.612,  9.683,  0.000,  0.000,  6,  1.01882,  -71.2941,  'SAN ANTO',  11.500,  26
16202,  1,  19.056,  5.361,  0.000,  0.000,  6,  1.01519,  -71.3477,  'MARTINDA',  11.500,  22
16203,  1,  10.938,  3.087,  0.000,  0.000,  6,  1.01719,  -70.8831,  'SAN ANTO',  11.500,  26
16204,  1,  81.767,  22.472,  0.000,  0.000,  6,  1.01314,  -71.1576,  'SAN ANTO',  11.500,  26
16205,  1,  6.414,  1.813,  0.000,  0.000,  6,  1.02383,  -69.5207,  'AUSTIN 2',  11.500,  23
16206,  1,  78.519,  21.575,  0.000,  0.000,  6,  0.99322,  -69.0560,  'LEXINGTO',  11.500,  25
16207,  1,  10.473,  2.956,  0.000,  0.000,  6,  1.02731,  -72.0207,  'LEANDER ',  11.500,  23
16208,  1,  15.518,  4.372,  0.000,  0.000,  6,  1.02419,  -71.0552,  'AUSTIN 1',  11.500,  23
16209,  1,  90.553,  24.765,  0.000,  0.000,  6,  0.99913,  -73.0493,  'MICO 0SE',  11.500,  26
16217,  1,  5.315,  1.503,  0.000,  0.000,  6,  1.01417,  -71.9805,  'AUSTIN 3',  11.500,  23
16218,  1,  31.556,  8.837,  0.000,  0.000,  6,  1.01293,  -69.9630,  'LOCKHART',  11.500,  23
16219,  1,  37.298,  10.424,  0.000,  0.000,  6,  1.02046,  -70.8685,  'AUSTIN 1',  11.500,  23
16220,  1,  45.763,  12.749,  0.000,  0.000,  6,  1.01835,  -70.0876,  'SAN ANTO',  11.500,  22
16221,  1,  71.371,  19.704,  0.000,  0.000,  6,  1.02737,  -75.6667,  'FALLS CI',  11.500,  22
16223,  1,  3.083,  0.873,  0.000,  0.000,  6,  1.02482,  -69.2424,  'AUSTIN 2',  11.500,  23
16224,  1,  67.752,  18.723,  0.000,  0.000,  6,  1.02077,  -71.0214,  'AUSTIN 2',  11.500,  23
16225,  1,  74.281,  20.467,  0.000,  0.000,  6,  1.01167,  -71.1717,  'SAN ANTO',  11.500,  26
16226,  1,  47.557,  13.223,  0.000,  0.000,  6,  0.98202,  -81.4794,  'BLANCO 0',  11.500,  26
16227,  1,  10.161,  2.868,  0.000,  0.000,  6,  1.02348,  -69.6914,  'AUSTIN 2',  11.500,  23
16230,  1,  60.886,  16.869,  0.000,  0.000,  6,  1.02147,  -69.2806,  'SAN MARC',  11.500,  22
16231,  1,  100.890,  27.514,  0.000,  0.000,  6,  1.01011,  -71.0558,  'BUDA 0SE',  11.500,  23
16232,  1,  32.818,  9.188,  0.000,  0.000,  6,  1.02110,  -69.5856,  'DEL VALL',  11.500,  23
16233,  1,  44.952,  12.527,  0.000,  0.000,  6,  1.01684,  -70.7450,  'AUSTIN 4',  11.500,  23
16236,  1,  40.920,  11.422,  0.000,  0.000,  6,  1.02266,  -69.8165,  'SAN ANTO',  11.500,  26
16237,  1,  120.167,  32.186,  0.000,  0.000,  6,  0.91353,  -81.0597,  'BURLINGT',  11.500,  25
16238,  1,  0.943,  0.267,  0.000,  0.000,  6,  1.02216,  -69.9530,  'AUSTIN 1',  11.500,  23
16241,  1,  48.485,  13.496,  0.000,  0.000,  6,  1.02329,  -68.7975,  'ELMENDOR',  11.500,  22
16250,  1,  72.005,  19.862,  0.000,  0.000,  6,  1.01542,  -70.8995,  'SAN ANTO',  11.500,  22
16251,  1,  54.195,  15.051,  0.000,  0.000,  6,  1.01734,  -71.6863,  'CANYON L',  11.500,  22
16252,  1,  41.593,  11.603,  0.000,  0.000,  6,  1.00909,  -72.4708,  'JOHNSON ',  11.500,  23
16253,  1,  8.964,  2.532,  0.000,  0.000,  6,  1.00104,  -72.4283,  'YORKTOWN',  11.500,  24
16256,  1,  8.282,  2.340,  0.000,  0.000,  6,  1.02293,  -69.5259,  'AUSTIN 2',  11.500,  23
16261,  1,  15.387,  4.335,  0.000,  0.000,  6,  1.01589,  -71.2157,  'LACKLAND',  11.500,  26
16262,  1,  19.721,  5.548,  0.000,  0.000,  6,  1.02244,  -70.8610,  'LIBERTY ',  11.500,  23
16264,  1,  13.831,  3.899,  0.000,  0.000,  6,  1.01457,  -71.3245,  'KENEDY 1',  11.500,  24
16275,  1,  12.484,  3.521,  0.000,  0.000,  6,  1.01571,  -70.6495,  'SAN ANTO',  11.500,  26
16276,  1,  36.303,  10.149,  0.000,  0.000,  6,  1.01614,  -72.4389,  'VON ORMY',  11.500,  26
16278,  1,  27.369,  7.677,  0.000,  0.000,  6,  1.02095,  -68.8165,  'KYLE 1SE',  11.500,  23
16280,  1,  93.779,  25.663,  0.000,  0.000,  6,  1.02049,  -68.6854,  'SEGUIN 2',  11.500,  22
16281,  1,  98.599,  26.930,  0.000,  0.000,  6,  1.01839,  -70.8178,  'UNIVERSA',  11.500,  22
16282,  1,  30.970,  8.676,  0.000,  0.000,  6,  1.02143,  -72.3325,  'SPICEWOO',  11.500,  23
16283,  1,  18.449,  5.192,  0.000,  0.000,  6,  1.01765,  -71.5002,  'SAINT HE',  11.500,  22
16284,  1,  2.857,  0.809,  0.000,  0.000,  6,  1.01823,  -70.3421,  'SAN ANTO',  11.500,  26
16286,  1,  27.528,  7.722,  0.000,  0.000,  6,  1.02263,  -75.9510,  'BOERNE 2',  11.500,  26
16288,  1,  69.334,  19.144,  0.000,  0.000,  6,  1.01534,  -70.6400,  'SAN ANTO',  11.500,  26
16289,  1,  98.748,  26.963,  0.000,  0.000,  6,  1.01553,  -70.9842,  'AUSTIN 2',  11.500,  23
16290,  1,  57.988,  16.087,  0.000,  0.000,  6,  1.02709,  -70.7187,  'AUSTIN 2',  11.500,  23
16291,  1,  29.242,  8.197,  0.000,  0.000,  6,  1.01887,  -70.9872,  'SAN ANTO',  11.500,  26
16306,  1,  12.502,  3.526,  0.000,  0.000,  6,  1.02160,  -70.2165,  'AUSTIN 1',  11.500,  23
16307,  1,  34.011,  9.516,  0.000,  0.000,  6,  1.01392,  -70.8378,  'SAN ANTO',  11.500,  26
16309,  1,  108.487,  29.428,  0.000,  0.000,  6,  0.98230,  -75.8108,  'HONDO 1S',  11.500,  26
16310,  1,  24.697,  6.935,  0.000,  0.000,  6,  1.02274,  -69.8869,  'SAN ANTO',  11.500,  22
16311,  1,  63.186,  17.465,  0.000,  0.000,  6,  0.99686,  -67.8028,  'NEW ULM ',  11.500,  25
16312,  1,  5.704,  1.613,  0.000,  0.000,  6,  1.02602,  -69.4260,  'SAN ANTO',  11.500,  22
16313,  1,  24.909,  6.994,  0.000,  0.000,  6,  1.01999,  -70.8376,  'AUSTIN 3',  11.500,  23
16314,  1,  8.796,  2.484,  0.000,  0.000,  6,  1.01929,  -70.6816,  'BULVERDE',  11.500,  26
16319,  1,  22.758,  6.395,  0.000,  0.000,  6,  1.01970,  -71.2624,  'GEORGETO',  11.500,  23
16320,  1,  30.080,  8.430,  0.000,  0.000,  6,  1.02733,  -69.8892,  'SAN ANTO',  11.500,  22
16322,  1,  26.001,  7.297,  0.000,  0.000,  6,  1.01963,  -71.5017,  'FLORESVI',  11.500,  22
16323,  1,  23.606,  6.630,  0.000,  0.000,  6,  1.01465,  -70.7832,  'SAN ANTO',  11.500,  26
16324,  1,  18.975,  5.339,  0.000,  0.000,  6,  1.02015,  -70.1135,  'SAN ANTO',  11.500,  22
16325,  1,  27.303,  7.644,  0.000,  0.000,  6,  0.92767,  -80.0717,  'BUCKHOLT',  11.500,  25
16326,  1,  2.770,  0.784,  0.000,  0.000,  6,  1.01137,  -67.4068,  'SOMERVIL',  11.500,  25
16327,  1,  11.894,  3.354,  0.000,  0.000,  6,  0.99208,  -68.7559,  'WEIMAR 0',  11.500,  25
16328,  1,  9.348,  2.639,  0.000,  0.000,  6,  0.97552,  -78.4954,  'COMFORT ',  11.500,  26
16329,  1,  16.182,  4.560,  0.000,  0.000,  6,  0.99265,  -74.7247,  'NORDHEIM',  11.500,  24
16330,  1,  0.826,  0.234,  0.000,  0.000,  6,  1.02170,  -70.3893,  'AUSTIN 9',  11.500,  23
16331,  1,  85.155,  23.389,  0.000,  0.000,  6,  1.02738,  -71.0445,  'AUSTIN 2',  11.500,  23
16332,  1,  32.091,  8.985,  0.000,  0.000,  6,  1.01592,  -71.1636,  'HELOTES ',  11.500,  26
16335,  1,  48.649,  13.540,  0.000,  0.000,  6,  1.02165,  -69.6989,  'SAN ANTO',  11.500,  26
16336,  1,  93.783,  25.489,  0.000,  0.000,  6,  0.93283,  -82.4584,  'BANDERA ',  11.500,  26
16337,  1,  16.232,  4.572,  0.000,  0.000,  6,  1.02411,  -70.3456,  'SAN ANTO',  11.500,  26
16338,  1,  71.659,  19.655,  0.000,  0.000,  6,  0.92251,  -78.4244,  'ROCKDALE',  11.500,  25
16339,  1,  14.706,  4.144,  0.000,  0.000,  6,  1.01491,  -70.0837,  'CEDAR CR',  11.500,  23
16340,  1,  25.578,  7.180,  0.000,  0.000,  6,  1.01872,  -71.9975,  'NIXON 0S',  11.500,  24
16341,  1,  16.521,  4.652,  0.000,  0.000,  6,  1.01294,  -66.4887,  'CHAPPELL',  11.500,  25
16344,  1,  4.774,  1.350,  0.000,  0.000,  6,  1.02735,  -69.7564,  'ROUND RO',  11.500,  23
16345,  1,  67.182,  18.568,  0.000,  0.000,  6,  1.01832,  -70.6868,  'AUSTIN 1',  11.500,  23
16346,  1,  11.815,  3.333,  0.000,  0.000,  6,  1.01153,  -74.2743,  'LEMING 0',  11.500,  26
16351,  1,  17.180,  4.838,  0.000,  0.000,  6,  1.02456,  -69.8903,  'AUSTIN 1',  11.500,  23
16352,  1,  68.847,  19.018,  0.000,  0.000,  6,  1.02122,  -70.4354,  'SAN ANTO',  11.500,  26
16353,  1,  63.577,  17.599,  0.000,  0.000,  6,  1.02405,  -70.6243,  'ROUND RO',  11.500,  23
16355,  1,  108.306,  29.487,  0.000,  0.000,  6,  1.02496,  -70.2160,  'ROUND RO',  11.500,  23
16356,  1,  106.084,  28.911,  0.000,  0.000,  6,  1.02740,  -71.0940,  'SAN ANTO',  11.500,  26
16357,  1,  15.742,  4.432,  0.000,  0.000,  6,  0.97346,  -85.5156,  'DEVINE 0',  11.500,  26
16358,  1,  59.564,  16.516,  0.000,  0.000,  6,  1.02736,  -73.3597,  'GEORGETO',  11.500,  23
16360,  1,  17.946,  5.052,  0.000,  0.000,  6,  1.02717,  -71.2695,  'BURNET 1',  11.500,  23
17001,  1,  5.863,  1.657,  0.000,  0.000,  7,  0.99383,  -62.2268,  'INEZ 0SE',  11.500,  6
17004,  1,  163.892,  44.823,  0.000,  0.000,  7,  1.02337,  -61.3142,  'PASADENA',  11.500,  4
17010,  1,  8.576,  2.422,  0.000,  0.000,  7,  1.00421,  -66.5204,  'PRAIRIE ',  11.500,  5
17011,  1,  18.475,  5.199,  0.000,  0.000,  7,  1.02359,  -65.8116,  'CONROE 1',  11.500,  5
17012,  1,  0.775,  0.220,  0.000,  0.000,  7,  0.99786,  -63.8283,  'SIMONTON',  11.500,  3
17013,  1,  84.111,  23.087,  0.000,  0.000,  7,  1.01048,  -65.1129,  'HOUSTON ',  11.500,  5
17014,  1,  41.116,  11.471,  0.000,  0.000,  7,  1.00847,  -63.9551,  'HOUSTON ',  11.500,  4
17016,  1,  60.648,  16.802,  0.000,  0.000,  7,  1.01673,  -62.1631,  'HOUSTON ',  11.500,  4
17017,  1,  100.313,  27.369,  0.000,  0.000,  7,  1.01330,  -64.5348,  'HOUSTON ',  11.500,  3
17020,  1,  50.167,  13.949,  0.000,  0.000,  7,  1.01036,  -63.7841,  'NURSERY ',  11.500,  6
17026,  1,  29.873,  8.372,  0.000,  0.000,  7,  1.01898,  -61.7966,  'BACLIFF ',  11.500,  4
17027,  1,  73.391,  20.228,  0.000,  0.000,  7,  1.01130,  -64.6816,  'SPRING 1',  11.500,  5
17028,  1,  49.479,  13.765,  0.000,  0.000,  7,  1.01733,  -64.1308,  'HOUSTON ',  11.500,  3
17036,  1,  49.725,  13.832,  0.000,  0.000,  7,  1.01626,  -63.9641,  'CONROE 5',  11.500,  5
17039,  1,  148.402,  39.752,  0.000,  0.000,  7,  1.01554,  -62.8701,  'SUGAR LA',  11.500,  3
17041,  1,  52.506,  14.592,  0.000,  0.000,  7,  1.01995,  -61.3413,  'DAYTON 1',  11.500,  4
17044,  1,  96.534,  26.340,  0.000,  0.000,  7,  0.99463,  -62.2953,  'VICTORIA',  11.500,  6
17049,  1,  183.573,  50.191,  0.000,  0.000,  7,  1.01823,  -63.8336,  'KATY 1 2',  11.500,  3
17050,  1,  47.823,  13.308,  0.000,  0.000,  7,  1.00640,  -66.1821,  'MAGNOLIA',  11.500,  5
17051,  1,  85.300,  23.407,  0.000,  0.000,  7,  1.01314,  -64.5038,  'HOUSTON ',  11.500,  3
17052,  1,  70.673,  19.499,  0.000,  0.000,  7,  1.01055,  -63.4663,  'MISSOURI',  11.500,  3
17053,  1,  84.845,  23.292,  0.000,  0.000,  7,  1.01714,  -60.6310,  'RICHMOND',  11.500,  3
17054,  1,  74.351,  20.477,  0.000,  0.000,  7,  1.00405,  -64.6794,  'HOUSTON ',  11.500,  4
17055,  1,  61.609,  17.059,  0.000,  0.000,  7,  1.01341,  -63.1631,  'HOUSTON ',  11.500,  3
17057,  1,  57.195,  15.860,  0.000,  0.000,  7,  1.00907,  -64.9611,  'SPRING 8',  11.500,  5
17067,  1,  51.418,  14.285,  0.000,  0.000,  7,  1.00056,  -65.6576,  'HOUSTON ',  11.500,  3
17069,  1,  33.130,  9.270,  0.000,  0.000,  7,  1.00305,  -59.4463,  'EL CAMPO',  11.500,  1
17070,  1,  57.542,  15.955,  0.000,  0.000,  7,  1.01076,  -62.6469,  'HOUSTON ',  11.500,  4
17071,  1,  2.531,  0.716,  0.000,  0.000,  7,  0.98092,  -57.0459,  'PORT O C',  11.500,  6
17072,  1,  75.711,  20.855,  0.000,  0.000,  7,  1.01631,  -61.5217,  'DICKINSO',  11.500,  4
17074,  1,  43.563,  12.147,  0.000,  0.000,  7,  1.02077,  -60.6444,  'GALVESTO',  11.500,  2
17075,  1,  108.261,  29.481,  0.000,  0.000,  7,  1.02741,  -62.0572,  'HOUSTON ',  11.500,  4
17084,  1,  158.589,  43.354,  0.000,  0.000,  7,  1.01698,  -60.7290,  'LEAGUE C',  11.500,  4
17085,  1,  2.717,  0.769,  0.000,  0.000,  7,  1.00902,  -61.0975,  'LIVERPOO',  11.500,  2
17086,  1,  34.444,  9.634,  0.000,  0.000,  7,  1.00912,  -63.5045,  'HOUSTON ',  11.500,  4
17087,  1,  46.621,  12.982,  0.000,  0.000,  7,  1.01354,  -62.4875,  'SUGAR LA',  11.500,  3
17088,  1,  80.248,  22.036,  0.000,  0.000,  7,  0.99276,  -64.8298,  'RICHMOND',  11.500,  3
17089,  1,  53.784,  14.944,  0.000,  0.000,  7,  1.02736,  -65.1615,  'HOUSTON ',  11.500,  3
17090,  1,  8.322,  2.350,  0.000,  0.000,  7,  1.00801,  -65.8325,  'PINEHURS',  11.500,  5
17091,  1,  139.174,  37.460,  0.000,  0.000,  7,  1.02744,  -64.7003,  'PEARLAND',  11.500,  3
17092,  1,  33.927,  9.491,  0.000,  0.000,  7,  1.00850,  -64.1123,  'HOUSTON ',  11.500,  3
17093,  1,  69.299,  19.123,  0.000,  0.000,  7,  1.00455,  -64.6062,  'HOUSTON ',  11.500,  3
17094,  1,  49.066,  13.654,  0.000,  0.000,  7,  1.01989,  -65.0609,  'HOUSTON ',  11.500,  3
17100,  1,  37.326,  10.429,  0.000,  0.000,  7,  1.00991,  -63.2066,  'HOUSTON ',  11.500,  4
17101,  1,  127.608,  34.452,  0.000,  0.000,  7,  1.01378,  -63.6345,  'HOUSTON ',  11.500,  3
17102,  1,  70.887,  19.551,  0.000,  0.000,  7,  1.00572,  -65.0789,  'TOMBALL ',  11.500,  5
17103,  1,  31.756,  8.891,  0.000,  0.000,  7,  1.01033,  -63.3941,  'HOUSTON ',  11.500,  4
17106,  1,  55.169,  15.320,  0.000,  0.000,  7,  1.02410,  -60.8405,  'DEER PAR',  11.500,  4
17116,  1,  8.069,  2.279,  0.000,  0.000,  7,  0.99642,  -64.3775,  'WALLIS 0',  11.500,  1
17117,  1,  53.762,  14.929,  0.000,  0.000,  7,  1.01140,  -64.3583,  'HOUSTON ',  11.500,  3
17118,  1,  78.074,  21.473,  0.000,  0.000,  7,  1.00581,  -64.9017,  'SPRING 4',  11.500,  5
17119,  1,  27.888,  7.820,  0.000,  0.000,  7,  1.01008,  -63.1329,  'SOUTH HO',  11.500,  4
17120,  1,  101.627,  27.691,  0.000,  0.000,  7,  1.00299,  -65.2384,  'HOUSTON ',  11.500,  3
17123,  1,  4.769,  1.349,  0.000,  0.000,  7,  0.97933,  -56.4067,  'SEADRIFT',  11.500,  6
17124,  1,  142.400,  38.201,  0.000,  0.000,  7,  1.00768,  -64.1468,  'HOUSTON ',  11.500,  3
17127,  1,  169.514,  46.341,  0.000,  0.000,  7,  1.01693,  -61.3966,  'SUGAR LA',  11.500,  3
17128,  1,  41.733,  11.643,  0.000,  0.000,  7,  1.01505,  -64.1679,  'CONROE 7',  11.500,  5
17129,  1,  3.876,  1.096,  0.000,  0.000,  7,  1.01424,  -60.2167,  'LOLITA 0',  11.500,  6
17132,  1,  46.869,  13.051,  0.000,  0.000,  7,  1.01630,  -60.9243,  'LAPORTE ',  11.500,  4
17143,  1,  47.689,  13.273,  0.000,  0.000,  7,  1.01098,  -65.4930,  'NEW CANE',  11.500,  5
17144,  1,  76.235,  20.989,  0.000,  0.000,  7,  1.01120,  -62.7941,  'HOUSTON ',  11.500,  4
17145,  1,  85.880,  23.581,  0.000,  0.000,  7,  1.02739,  -65.5428,  'HOUSTON ',  11.500,  4
17147,  1,  34.638,  9.689,  0.000,  0.000,  7,  1.01284,  -63.7805,  'HOUSTON ',  11.500,  3
17148,  1,  39.014,  10.893,  0.000,  0.000,  7,  1.00743,  -64.9701,  'HOUSTON ',  11.500,  3
17149,  1,  7.428,  2.099,  0.000,  0.000,  7,  0.99239,  -60.7319,  'BLOOMING',  11.500,  6
17151,  1,  27.126,  7.610,  0.000,  0.000,  7,  1.02309,  -64.7032,  'WILLIS 2',  11.500,  5
17152,  1,  2.437,  0.690,  0.000,  0.000,  7,  1.00995,  -63.8059,  'HOUSTON ',  11.500,  3
17153,  1,  19.576,  5.504,  0.000,  0.000,  7,  0.97656,  -52.5533,  'PALACIOS',  11.500,  1
17154,  1,  30.822,  8.634,  0.000,  0.000,  7,  1.01553,  -65.1235,  'CONROE 4',  11.500,  5
17155,  1,  50.378,  14.004,  0.000,  0.000,  7,  1.00493,  -64.0095,  'HOUSTON ',  11.500,  3
17157,  1,  115.422,  31.309,  0.000,  0.000,  7,  1.01331,  -63.9657,  'SPRING 2',  11.500,  5
17158,  1,  60.492,  16.749,  0.000,  0.000,  7,  1.00363,  -64.5775,  'KINGWOOD',  11.500,  4
17161,  1,  96.900,  26.482,  0.000,  0.000,  7,  1.01818,  -62.8911,  'HOUSTON ',  11.500,  3
17172,  1,  74.882,  20.640,  0.000,  0.000,  7,  1.02222,  -60.6894,  'TEXAS CI',  11.500,  2
17173,  1,  70.451,  19.430,  0.000,  0.000,  7,  1.00234,  -65.1610,  'KINGWOOD',  11.500,  4
17174,  1,  82.153,  22.564,  0.000,  0.000,  7,  1.00885,  -62.4083,  'HOUSTON ',  11.500,  4
17177,  1,  123.743,  33.445,  0.000,  0.000,  7,  1.00906,  -64.4105,  'SPRING 7',  11.500,  5
17178,  1,  66.333,  18.327,  0.000,  0.000,  7,  1.00574,  -65.1766,  'HOUSTON ',  11.500,  3
17179,  1,  44.300,  12.343,  0.000,  0.000,  7,  1.00602,  -63.2083,  'FRESNO 0',  11.500,  3
17180,  1,  58.756,  16.284,  0.000,  0.000,  7,  1.00906,  -64.3503,  'HOUSTON ',  11.500,  3
17181,  1,  102.349,  27.887,  0.000,  0.000,  7,  1.00607,  -65.1607,  'HOUSTON ',  11.500,  3
17182,  1,  1.153,  0.327,  0.000,  0.000,  7,  1.00035,  -64.7796,  'PATTISON',  11.500,  3
17183,  1,  131.549,  35.510,  0.000,  0.000,  7,  1.02743,  -64.7844,  'HOUSTON ',  11.500,  3
17185,  1,  116.305,  31.552,  0.000,  0.000,  7,  1.01839,  -59.4207,  'MISSOURI',  11.500,  3
17188,  1,  49.337,  13.725,  0.000,  0.000,  7,  1.01432,  -62.6009,  'HOUSTON ',  11.500,  3
17198,  1,  53.083,  14.753,  0.000,  0.000,  7,  1.02736,  -64.7621,  'TOMBALL ',  11.500,  5
17201,  1,  158.790,  43.416,  0.000,  0.000,  7,  1.01958,  -64.2510,  'CYPRESS ',  11.500,  5
17202,  1,  17.145,  4.826,  0.000,  0.000,  7,  1.00516,  -66.6646,  'HEMPSTEA',  11.500,  5
17203,  1,  14.365,  4.048,  0.000,  0.000,  7,  0.99949,  -59.5949,  'WEST COL',  11.500,  1
17213,  1,  37.509,  10.481,  0.000,  0.000,  7,  1.01654,  -61.5581,  'SANTA FE',  11.500,  2
17214,  1,  69.175,  19.092,  0.000,  0.000,  7,  1.00665,  -63.5790,  'HOUSTON ',  11.500,  3
17215,  1,  68.420,  18.891,  0.000,  0.000,  7,  1.00858,  -65.1479,  'SPRING 5',  11.500,  5
17216,  1,  61.141,  16.927,  0.000,  0.000,  7,  1.00662,  -64.3598,  'HOUSTON ',  11.500,  3
17217,  1,  52.552,  14.599,  0.000,  0.000,  7,  1.01029,  -64.4203,  'HOUSTON ',  11.500,  4
17218,  1,  36.038,  10.073,  0.000,  0.000,  7,  1.00642,  -66.3010,  'MONTGOME',  11.500,  5
17219,  1,  0.753,  0.213,  0.000,  0.000,  7,  1.00734,  -61.8326,  'HUNGERFO',  11.500,  1
17220,  1,  113.051,  30.674,  0.000,  0.000,  7,  1.00595,  -64.4619,  'HOUSTON ',  11.500,  3
17221,  1,  146.655,  39.268,  0.000,  0.000,  7,  1.00593,  -64.2538,  'HOUSTON ',  11.500,  3
17222,  1,  65.966,  18.230,  0.000,  0.000,  7,  1.00829,  -63.5810,  'HOUSTON ',  11.500,  3
17223,  1,  33.147,  9.277,  0.000,  0.000,  7,  1.01198,  -64.1992,  'HOUSTON ',  11.500,  5
17224,  1,  20.974,  5.896,  0.000,  0.000,  7,  1.00600,  -64.5252,  'HOUSTON ',  11.500,  3
17225,  1,  78.512,  21.589,  0.000,  0.000,  7,  1.00441,  -65.5304,  'HOUSTON ',  11.500,  3
17226,  1,  27.114,  7.605,  0.000,  0.000,  7,  1.01175,  -64.0108,  'HOUSTON ',  11.500,  3
17229,  1,  173.769,  47.506,  0.000,  0.000,  7,  1.01723,  -62.2744,  'HOUSTON ',  11.500,  3
17230,  1,  5.291,  1.496,  0.000,  0.000,  7,  1.01607,  -63.1422,  'BEASLEY ',  11.500,  1
17231,  1,  40.382,  11.271,  0.000,  0.000,  7,  1.01323,  -61.7423,  'HOUSTON ',  11.500,  4
17232,  1,  30.693,  8.600,  0.000,  0.000,  7,  1.02363,  -61.1602,  'LA MARQU',  11.500,  2
17233,  1,  18.484,  5.201,  0.000,  0.000,  7,  1.00443,  -66.6028,  'WALLER 0',  11.500,  5
17234,  1,  52.520,  14.591,  0.000,  0.000,  7,  1.01108,  -65.3428,  'PORTER 0',  11.500,  5
17235,  1,  112.991,  30.714,  0.000,  0.000,  7,  1.02741,  -66.3194,  'CYPRESS ',  11.500,  3
17236,  1,  29.423,  8.248,  0.000,  0.000,  7,  1.02733,  -65.3571,  'HOUSTON ',  11.500,  5
17237,  1,  11.245,  3.173,  0.000,  0.000,  7,  0.99792,  -63.5543,  'FULSHEAR',  11.500,  1
17238,  1,  35.018,  9.797,  0.000,  0.000,  7,  1.02734,  -62.6127,  'LIBERTY ',  11.500,  4
17239,  1,  32.497,  9.096,  0.000,  0.000,  7,  1.01042,  -62.1095,  'WINNIE 0',  11.500,  4
17240,  1,  75.431,  20.774,  0.000,  0.000,  7,  1.01060,  -64.4710,  'HOUSTON ',  11.500,  3
17241,  1,  71.823,  19.802,  0.000,  0.000,  7,  1.00542,  -64.8401,  'HOUSTON ',  11.500,  3
17242,  1,  45.469,  12.665,  0.000,  0.000,  7,  1.00843,  -64.7256,  'HOUSTON ',  11.500,  3
17243,  1,  53.842,  14.952,  0.000,  0.000,  7,  1.01239,  -63.7940,  'CROSBY 0',  11.500,  4
17244,  1,  23.348,  6.557,  0.000,  0.000,  7,  1.00713,  -62.6120,  'MANVEL 0',  11.500,  3
17245,  1,  75.053,  20.672,  0.000,  0.000,  7,  1.01058,  -65.5458,  'HOUSTON ',  11.500,  5
17246,  1,  132.195,  35.583,  0.000,  0.000,  7,  1.00142,  -65.6268,  'HOUSTON ',  11.500,  3
17247,  1,  6.417,  1.814,  0.000,  0.000,  7,  0.99992,  -60.0267,  'DAMON 0S',  11.500,  1
17248,  1,  155.362,  41.442,  0.000,  0.000,  7,  1.00317,  -64.9578,  'HOUSTON ',  11.500,  3
17249,  1,  43.486,  12.121,  0.000,  0.000,  7,  1.00781,  -64.2899,  'HOUSTON ',  11.500,  3
17250,  1,  23.327,  6.553,  0.000,  0.000,  7,  1.01531,  -63.7497,  'HOUSTON ',  11.500,  3
17251,  1,  27.071,  7.593,  0.000,  0.000,  7,  1.00890,  -66.4502,  'HOCKLEY ',  11.500,  5
17253,  1,  62.201,  17.218,  0.000,  0.000,  7,  1.01171,  -59.6679,  'ANGLETON',  11.500,  2
17254,  1,  31.464,  8.812,  0.000,  0.000,  7,  1.02114,  -65.4622,  'CONROE 3',  11.500,  5
17255,  1,  39.448,  11.014,  0.000,  0.000,  7,  1.01277,  -63.0196,  'HOUSTON ',  11.500,  3
17256,  1,  60.654,  16.796,  0.000,  0.000,  7,  1.00754,  -63.8261,  'HOUSTON ',  11.500,  3
17257,  1,  80.518,  22.128,  0.000,  0.000,  7,  1.00767,  -62.7307,  'PEARLAND',  11.500,  4
17258,  1,  30.288,  8.485,  0.000,  0.000,  7,  1.00938,  -63.7464,  'HOUSTON ',  11.500,  3
17259,  1,  89.690,  24.573,  0.000,  0.000,  7,  1.01487,  -63.4925,  'HOUSTON ',  11.500,  4
17260,  1,  86.940,  23.845,  0.000,  0.000,  7,  1.01527,  -62.4377,  'CHANNELV',  11.500,  4
17262,  1,  53.141,  14.761,  0.000,  0.000,  7,  1.01221,  -53.1986,  'BAY CITY',  11.500,  1
17265,  1,  49.098,  13.661,  0.000,  0.000,  7,  1.01752,  -60.6658,  'PASADENA',  11.500,  4
17271,  1,  16.896,  4.757,  0.000,  0.000,  7,  1.00650,  -65.3661,  'BROOKSHI',  11.500,  3
17272,  1,  29.701,  8.322,  0.000,  0.000,  7,  1.00869,  -63.3971,  'HOUSTON ',  11.500,  3
17273,  1,  23.966,  6.732,  0.000,  0.000,  7,  1.02733,  -61.5576,  'TEXAS CI',  11.500,  2
17275,  1,  30.651,  8.584,  0.000,  0.000,  7,  1.00305,  -65.9628,  'VICTORIA',  11.500,  6
17276,  1,  58.278,  16.166,  0.000,  0.000,  7,  1.02736,  -64.7383,  'HOUSTON ',  11.500,  3
17277,  1,  12.173,  3.434,  0.000,  0.000,  7,  1.02650,  -62.6624,  'GANADO 0',  11.500,  6
17279,  1,  101.506,  27.698,  0.000,  0.000,  7,  1.02106,  -60.5755,  'MONT BEL',  11.500,  4
17283,  1,  66.767,  18.453,  0.000,  0.000,  7,  1.01562,  -60.7496,  'BAYTOWN ',  11.500,  4
17290,  1,  45.936,  12.791,  0.000,  0.000,  7,  1.00591,  -65.5049,  'SPRING 6',  11.500,  5
17291,  1,  65.996,  18.231,  0.000,  0.000,  7,  0.99957,  -65.4495,  'HUMBLE 2',  11.500,  5
17292,  1,  53.799,  14.941,  0.000,  0.000,  7,  1.01553,  -63.5603,  'HOUSTON ',  11.500,  5
17293,  1,  10.269,  2.899,  0.000,  0.000,  7,  1.01588,  -61.1757,  'SANTA FE',  11.500,  2
17294,  1,  4.933,  1.396,  0.000,  0.000,  7,  1.02731,  -60.3882,  'PORT BOL',  11.500,  4
17295,  1,  70.647,  19.489,  0.000,  0.000,  7,  1.00741,  -64.7807,  'HOUSTON ',  11.500,  5
17296,  1,  61.986,  17.152,  0.000,  0.000,  7,  1.00193,  -65.3780,  'HOUSTON ',  11.500,  3
17297,  1,  65.944,  18.221,  0.000,  0.000,  7,  1.00409,  -64.0631,  'HOUSTON ',  11.500,  3
17298,  1,  67.725,  18.704,  0.000,  0.000,  7,  1.00798,  -64.7904,  'HOUSTON ',  11.500,  3
17299,  1,  14.802,  4.170,  0.000,  0.000,  7,  0.99797,  -62.3699,  'EAGLE LA',  11.500,  1
17300,  1,  38.683,  10.808,  0.000,  0.000,  7,  1.02734,  -65.7955,  'CONROE 2',  11.500,  5
17301,  1,  52.558,  14.598,  0.000,  0.000,  7,  1.00598,  -62.9121,  'WEBSTER ',  11.500,  4
17302,  1,  16.587,  4.670,  0.000,  0.000,  7,  1.00285,  -55.8209,  'SWEENY 0',  11.500,  1
17303,  1,  4.514,  1.277,  0.000,  0.000,  7,  1.01057,  -60.2742,  'BLESSING',  11.500,  1
17306,  1,  5.679,  1.605,  0.000,  0.000,  7,  1.00647,  -59.2350,  'WHARTON ',  11.500,  1
17313,  1,  63.141,  17.470,  0.000,  0.000,  7,  1.00998,  -59.1292,  'LAKE JAC',  11.500,  2
17314,  1,  16.096,  4.532,  0.000,  0.000,  7,  0.99516,  -65.8320,  'BELLVILL',  11.500,  5
17315,  1,  49.669,  13.817,  0.000,  0.000,  7,  1.01821,  -64.9406,  'KATY 4 0',  11.500,  3
17316,  1,  45.312,  12.620,  0.000,  0.000,  7,  1.00563,  -63.5658,  'HOUSTON ',  11.500,  3
17317,  1,  107.108,  29.143,  0.000,  0.000,  7,  1.01138,  -61.7782,  'FRIENDSW',  11.500,  4
17318,  1,  80.376,  22.085,  0.000,  0.000,  7,  1.00416,  -63.7358,  'HOUSTON ',  11.500,  4
17319,  1,  22.296,  6.264,  0.000,  0.000,  7,  1.00828,  -64.5852,  'HOUSTON ',  11.500,  5
17330,  1,  123.974,  33.501,  0.000,  0.000,  7,  1.00811,  -64.2666,  'HOUSTON ',  11.500,  3
17333,  1,  18.407,  5.180,  0.000,  0.000,  7,  1.01428,  -62.0310,  'PASADENA',  11.500,  4
17336,  1,  58.968,  16.343,  0.000,  0.000,  7,  1.01284,  -63.1700,  'STAFFORD',  11.500,  3
17337,  1,  12.716,  3.585,  0.000,  0.000,  7,  0.99873,  -64.0566,  'EDNA 0SE',  11.500,  6
17338,  1,  61.275,  16.965,  0.000,  0.000,  7,  1.00881,  -63.6188,  'HOUSTON ',  11.500,  4
17339,  1,  24.296,  6.821,  0.000,  0.000,  7,  1.00276,  -59.1035,  'NEEDVILL',  11.500,  1
17340,  1,  23.204,  6.516,  0.000,  0.000,  7,  0.99852,  -65.4084,  'SEALY 0S',  11.500,  3
17343,  1,  117.210,  31.732,  0.000,  0.000,  7,  0.99961,  -63.1747,  'KATY 3 2',  11.500,  3
17344,  1,  77.071,  21.204,  0.000,  0.000,  7,  1.00372,  -65.1508,  'HOUSTON ',  11.500,  3
17345,  1,  56.317,  15.622,  0.000,  0.000,  7,  1.00998,  -63.2813,  'HOUSTON ',  11.500,  4
17362,  1,  43.615,  12.155,  0.000,  0.000,  7,  1.00473,  -64.7018,  'HOUSTON ',  11.500,  3
17363,  1,  16.201,  4.563,  0.000,  0.000,  7,  1.01405,  -61.2926,  'GALVESTO',  11.500,  2
17364,  1,  9.739,  2.750,  0.000,  0.000,  7,  0.99737,  -63.5315,  'EAST BER',  11.500,  1
17365,  1,  60.581,  16.780,  0.000,  0.000,  7,  1.01191,  -64.1740,  'HOUSTON ',  11.500,  4
17380,  1,  35.019,  9.795,  0.000,  0.000,  7,  1.01678,  -59.2144,  'FREEPORT',  11.500,  2
17381,  1,  69.974,  19.311,  0.000,  0.000,  7,  1.01107,  -64.6760,  'HOUSTON ',  11.500,  4
17382,  1,  50.989,  14.171,  0.000,  0.000,  7,  1.00684,  -63.9140,  'HOUSTON ',  11.500,  3
17383,  1,  61.207,  16.947,  0.000,  0.000,  7,  1.01012,  -61.3056,  'ROSHARON',  11.500,  2
17384,  1,  48.004,  13.356,  0.000,  0.000,  7,  1.00507,  -64.4182,  'HOUSTON ',  11.500,  3
17385,  1,  86.891,  23.821,  0.000,  0.000,  7,  1.00832,  -65.0775,  'HOUSTON ',  11.500,  3
17386,  1,  76.478,  21.049,  0.000,  0.000,  7,  1.00725,  -64.4350,  'HOUSTON ',  11.500,  3
17387,  1,  110.192,  29.928,  0.000,  0.000,  7,  1.00445,  -64.8057,  'HUMBLE 1',  11.500,  4
17388,  1,  95.737,  26.166,  0.000,  0.000,  7,  1.01305,  -64.9495,  'HOUSTON ',  11.500,  3
17391,  1,  28.130,  7.888,  0.000,  0.000,  7,  1.02025,  -63.6774,  'WILLIS 1',  11.500,  5
17392,  1,  38.279,  10.694,  0.000,  0.000,  7,  1.01902,  -61.7356,  'BAYTOWN ',  11.500,  4
17393,  1,  5.201,  1.470,  0.000,  0.000,  7,  1.00203,  -59.9989,  'VAN VLEC',  11.500,  1
17394,  1,  25.715,  7.216,  0.000,  0.000,  7,  1.00670,  -63.8707,  'HUFFMAN ',  11.500,  4
17395,  1,  52.341,  14.542,  0.000,  0.000,  7,  1.01223,  -64.8403,  'HOUSTON ',  11.500,  3
17396,  1,  15.308,  4.312,  0.000,  0.000,  7,  1.00555,  -64.2972,  'HOUSTON ',  11.500,  3
17397,  1,  73.824,  20.362,  0.000,  0.000,  7,  1.02738,  -64.4281,  'ROSENBER',  11.500,  3
17398,  1,  44.805,  12.485,  0.000,  0.000,  7,  1.01463,  -62.4272,  'PASADENA',  11.500,  4
17399,  1,  36.019,  10.069,  0.000,  0.000,  7,  1.01156,  -63.4504,  'HOUSTON ',  11.500,  3
17403,  1,  39.860,  11.128,  0.000,  0.000,  7,  1.01363,  -62.2470,  'PASADENA',  11.500,  4
17404,  1,  120.932,  32.709,  0.000,  0.000,  7,  1.00544,  -65.3259,  'HOUSTON ',  11.500,  5
17405,  1,  31.299,  8.767,  0.000,  0.000,  7,  1.02067,  -61.0434,  'GALVESTO',  11.500,  2
17408,  1,  38.727,  10.807,  0.000,  0.000,  7,  0.98748,  -58.8012,  'POINT CO',  11.500,  6
17410,  1,  147.151,  39.402,  0.000,  0.000,  7,  1.00793,  -63.6356,  'KATY 2 1',  11.500,  3
17411,  1,  39.381,  10.995,  0.000,  0.000,  7,  1.00998,  -65.3996,  'SPRING 3',  11.500,  5
17412,  1,  5.509,  1.558,  0.000,  0.000,  7,  1.00967,  -60.6452,  'DANBURY ',  11.500,  2
17413,  1,  27.788,  7.791,  0.000,  0.000,  7,  1.00437,  -60.7766,  'WHARTON ',  11.500,  1
17417,  1,  63.365,  17.534,  0.000,  0.000,  7,  1.01427,  -64.1347,  'HOUSTON ',  11.500,  3
17418,  1,  31.359,  8.782,  0.000,  0.000,  7,  1.01441,  -63.8606,  'HOUSTON ',  11.500,  3
17419,  1,  75.735,  20.859,  0.000,  0.000,  7,  1.01419,  -61.5182,  'LA PORTE',  11.500,  4
17421,  1,  48.845,  13.588,  0.000,  0.000,  7,  1.00983,  -65.4706,  'MAGNOLIA',  11.500,  5
17424,  1,  75.750,  20.866,  0.000,  0.000,  7,  1.01686,  -60.7349,  'ALVIN 2S',  11.500,  2
17425,  1,  64.525,  17.839,  0.000,  0.000,  7,  1.00535,  -65.3840,  'HOUSTON ',  11.500,  3
17426,  1,  29.150,  8.167,  0.000,  0.000,  7,  0.99380,  -57.9153,  'BRAZORIA',  11.500,  2
17427,  1,  128.482,  34.643,  0.000,  0.000,  7,  1.00388,  -65.4766,  'HOUSTON ',  11.500,  3
17430,  1,  36.209,  10.121,  0.000,  0.000,  7,  1.01172,  -58.7486,  'FREEPORT',  11.500,  2
17431,  1,  23.290,  6.542,  0.000,  0.000,  7,  1.01232,  -64.5950,  'CONROE 6',  11.500,  5
17432,  1,  15.254,  4.298,  0.000,  0.000,  7,  1.01837,  -74.2563,  'MADISONV',  11.500,  5
18001,  1,  7.767,  2.194,  0.000,  0.000,  8,  1.01749,  -73.2312,  'NORMANGE',  11.500,  7
18002,  1,  7.202,  2.035,  0.000,  0.000,  8,  1.02017,  -76.8628,  'ARP 0SE ',  11.500,  8
18003,  1,  7.261,  2.052,  0.000,  0.000,  8,  1.02731,  -73.9680,  'CENTERVI',  11.500,  7
18005,  1,  64.407,  17.826,  0.000,  0.000,  8,  1.02736,  -72.4390,  'LUFKIN 3',  11.500,  8
18006,  1,  20.685,  5.817,  0.000,  0.000,  8,  1.02732,  -74.9801,  'FLINT 0S',  11.500,  8
18007,  1,  16.868,  4.750,  0.000,  0.000,  8,  1.01970,  -75.5516,  'BULLARD ',  11.500,  8
18008,  1,  17.052,  4.801,  0.000,  0.000,  8,  1.01107,  -77.0252,  'CHANDLER',  11.500,  8
18009,  1,  6.495,  1.836,  0.000,  0.000,  8,  1.01025,  -66.7104,  'PLANTERS',  11.500,  7
18010,  1,  3.014,  0.853,  0.000,  0.000,  8,  1.01182,  -72.4986,  'MARQUEZ ',  11.500,  7
18011,  1,  15.351,  4.325,  0.000,  0.000,  8,  1.01827,  -71.8176,  'TENNESSE',  11.500,  7
18012,  1,  4.570,  1.293,  0.000,  0.000,  8,  1.02408,  -65.5809,  'ANDERSON',  11.500,  7
18013,  1,  31.761,  8.896,  0.000,  0.000,  8,  1.02733,  -77.4582,  'MINEOLA ',  11.500,  8
18014,  1,  9.998,  2.823,  0.000,  0.000,  8,  1.01117,  -76.2248,  'LOVELADY',  11.500,  7
18015,  1,  12.772,  3.602,  0.000,  0.000,  8,  1.01712,  -75.0070,  'HUNTINGT',  11.500,  8
18016,  1,  47.700,  13.284,  0.000,  0.000,  8,  1.02735,  -68.3964,  'BRYAN 4 ',  11.500,  7
18017,  1,  10.547,  2.977,  0.000,  0.000,  8,  1.01614,  -75.6921,  'FRANKSTO',  11.500,  8
18019,  1,  79.541,  21.892,  0.000,  0.000,  8,  1.02738,  -75.6161,  'TYLER 4 ',  11.500,  8
18020,  1,  9.920,  2.801,  0.000,  0.000,  8,  1.01238,  -76.7664,  'BEN WHEE',  11.500,  8
18021,  1,  7.717,  2.180,  0.000,  0.000,  8,  1.02723,  -73.6227,  'GARRISON',  11.500,  8
18022,  1,  4.383,  1.240,  0.000,  0.000,  8,  1.02731,  -74.6303,  'ETOILE 0',  11.500,  8
18025,  1,  29.885,  8.377,  0.000,  0.000,  8,  1.02733,  -75.2567,  'PALESTIN',  11.500,  8
18026,  1,  34.322,  9.602,  0.000,  0.000,  8,  1.01426,  -77.7130,  'LINDALE ',  11.500,  8
18027,  1,  22.554,  6.338,  0.000,  0.000,  8,  1.02390,  -75.3627,  'WHITEHOU',  11.500,  8
18028,  1,  13.991,  3.944,  0.000,  0.000,  8,  1.01387,  -77.5304,  'OVERTON ',  11.500,  8
18029,  1,  18.079,  5.088,  0.000,  0.000,  8,  1.01040,  -77.2920,  'GRAND SA',  11.500,  8
18032,  1,  44.813,  12.493,  0.000,  0.000,  8,  1.02894,  -64.6814,  'SHIRO 2S',  11.500,  7
18037,  1,  7.768,  2.195,  0.000,  0.000,  8,  1.01420,  -75.2169,  'MIDWAY 0',  11.500,  7
18038,  1,  42.651,  11.896,  0.000,  0.000,  8,  1.01918,  -72.9147,  'SULPHUR ',  11.500,  8
18039,  1,  7.974,  2.253,  0.000,  0.000,  8,  1.01915,  -77.3129,  'VAN 0SE ',  11.500,  8
18040,  1,  10.518,  2.969,  0.000,  0.000,  8,  1.01133,  -75.5315,  'MURCHISO',  11.500,  8
18041,  1,  30.430,  8.527,  0.000,  0.000,  8,  1.02733,  -75.2415,  'NACOGDOC',  11.500,  8
18042,  1,  15.551,  4.380,  0.000,  0.000,  8,  1.01172,  -75.6114,  'DIBOLL 0',  11.500,  8
18052,  1,  8.622,  2.435,  0.000,  0.000,  8,  1.02331,  -76.1605,  'TYLER 8 ',  11.500,  8
18053,  1,  11.964,  3.375,  0.000,  0.000,  8,  1.01114,  -76.4401,  'ATHENS 1',  11.500,  8
18054,  1,  11.380,  3.211,  0.000,  0.000,  8,  1.01098,  -75.2803,  'BUFFALO ',  11.500,  7
18055,  1,  17.103,  4.816,  0.000,  0.000,  8,  1.02679,  -73.7362,  'RUSK 0SE',  11.500,  8
18056,  1,  5.209,  1.473,  0.000,  0.000,  8,  1.02555,  -76.5469,  'WINONA 0',  11.500,  8
18062,  1,  5.521,  1.561,  0.000,  0.000,  8,  1.02905,  -71.4349,  'CUSHING ',  11.500,  8
18063,  1,  43.559,  12.145,  0.000,  0.000,  8,  1.01896,  -75.9894,  'NACOGDOC',  11.500,  8
18064,  1,  16.145,  4.548,  0.000,  0.000,  8,  1.02186,  -70.9024,  'FAIRFIEL',  11.500,  7
18065,  1,  4.165,  1.178,  0.000,  0.000,  8,  1.01461,  -74.8006,  'TRINIDAD',  11.500,  7
18066,  1,  1.913,  0.541,  0.000,  0.000,  8,  1.01885,  -72.4279,  'DIKE 0SE',  11.500,  8
18072,  1,  40.522,  11.309,  0.000,  0.000,  8,  1.01081,  -73.7895,  'PALESTIN',  11.500,  8
18073,  1,  11.130,  3.141,  0.000,  0.000,  8,  1.01531,  -77.0257,  'EMORY 0S',  11.500,  8
18081,  1,  15.522,  4.372,  0.000,  0.000,  8,  1.01604,  -76.8974,  'TYLER 9 ',  11.500,  8
18086,  1,  13.707,  3.863,  0.000,  0.000,  8,  0.99551,  -73.3353,  'FRANKLIN',  11.500,  7
18089,  1,  9.346,  2.639,  0.000,  0.000,  8,  1.02478,  -76.2609,  'TYLER 3 ',  11.500,  8
18090,  1,  8.963,  2.531,  0.000,  0.000,  8,  1.01986,  -76.4141,  'ELKHART ',  11.500,  7
18091,  1,  6.484,  1.832,  0.000,  0.000,  8,  1.02731,  -72.7080,  'WORTHAM ',  11.500,  7
18092,  1,  3.885,  1.099,  0.000,  0.000,  8,  1.01420,  -75.8001,  'OAKWOOD ',  11.500,  7
18093,  1,  3.543,  1.003,  0.000,  0.000,  8,  1.02372,  -70.9822,  'COOKVILL',  11.500,  8
18095,  1,  110.008,  29.895,  0.000,  0.000,  8,  1.01040,  -67.3755,  'COLLEGE ',  11.500,  7
18096,  1,  5.596,  1.582,  0.000,  0.000,  8,  1.01557,  -75.9836,  'EDGEWOOD',  11.500,  8
18100,  1,  25.686,  7.210,  0.000,  0.000,  8,  1.02358,  -76.2517,  'TYLER 2 ',  11.500,  8
18101,  1,  7.499,  2.119,  0.000,  0.000,  8,  1.01811,  -75.1716,  'ALTO 0SE',  11.500,  8
18102,  1,  3.241,  0.917,  0.000,  0.000,  8,  0.95251,  -76.1281,  'CALVERT ',  11.500,  7
18103,  1,  5.145,  1.455,  0.000,  0.000,  8,  1.01435,  -71.2953,  'JEWETT 2',  11.500,  7
18104,  1,  35.235,  9.854,  0.000,  0.000,  8,  1.01788,  -66.8739,  'NAVASOTA',  11.500,  7
18106,  1,  66.966,  18.509,  0.000,  0.000,  8,  1.01796,  -71.5607,  'MOUNT PL',  11.500,  8
18107,  1,  7.226,  2.042,  0.000,  0.000,  8,  1.02731,  -71.7545,  'SCROGGIN',  11.500,  8
18108,  1,  34.015,  9.517,  0.000,  0.000,  8,  1.01607,  -77.0886,  'WILLS PO',  11.500,  8
18109,  1,  36.436,  10.183,  0.000,  0.000,  8,  1.00864,  -75.3017,  'ATHENS 2',  11.500,  8
18110,  1,  14.195,  4.002,  0.000,  0.000,  8,  1.02732,  -74.5131,  'POINT 0S',  11.500,  8
18111,  1,  68.171,  18.835,  0.000,  0.000,  8,  1.01922,  -74.6792,  'LUFKIN 2',  11.500,  8
18114,  1,  18.942,  5.330,  0.000,  0.000,  8,  1.03025,  -71.3450,  'JACKSONV',  11.500,  8
18118,  1,  30.597,  8.571,  0.000,  0.000,  8,  1.01228,  -76.8235,  'CROCKETT',  11.500,  7
18119,  1,  33.740,  9.444,  0.000,  0.000,  8,  1.02973,  -70.7593,  'HENDERSO',  11.500,  8
18120,  1,  15.996,  4.506,  0.000,  0.000,  8,  1.02732,  -68.5895,  'BRYAN 3 ',  11.500,  7
18121,  1,  55.697,  15.462,  0.000,  0.000,  8,  1.02273,  -74.1027,  'JACKSONV',  11.500,  8
18122,  1,  19.426,  5.465,  0.000,  0.000,  8,  1.02225,  -68.8860,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.565,  2.701,  0.000,  0.000,  8,  1.01152,  -74.9982,  'MALAKOFF',  11.500,  8
18124,  1,  14.927,  4.207,  0.000,  0.000,  8,  1.02329,  -73.2785,  'CUMBY 0S',  11.500,  8
18125,  1,  27.349,  7.673,  0.000,  0.000,  8,  1.02733,  -76.1220,  'NACOGDOC',  11.500,  8
18132,  1,  14.896,  4.197,  0.000,  0.000,  8,  1.01043,  -74.2342,  'TEAGUE 0',  11.500,  7
18134,  1,  78.452,  21.600,  0.000,  0.000,  8,  1.02612,  -74.2066,  'TYLER 7 ',  11.500,  8
18135,  1,  47.376,  13.194,  0.000,  0.000,  8,  1.02496,  -76.0458,  'TYLER 6 ',  11.500,  8
18136,  1,  4.497,  1.272,  0.000,  0.000,  8,  1.02204,  -76.1729,  'YANTIS 0',  11.500,  8
18137,  1,  11.779,  3.324,  0.000,  0.000,  8,  1.01949,  -74.1362,  'POLLOK 0',  11.500,  8
18138,  1,  3.089,  0.874,  0.000,  0.000,  8,  1.02731,  -76.7476,  'TYLER 1 ',  11.500,  8
18140,  1,  70.223,  19.380,  0.000,  0.000,  8,  1.01336,  -67.3868,  'COLLEGE ',  11.500,  7
18141,  1,  10.260,  2.896,  0.000,  0.000,  8,  1.02108,  -70.2757,  'HEARNE 0',  11.500,  7
18142,  1,  11.978,  3.379,  0.000,  0.000,  8,  1.01694,  -72.3072,  'MOUNT VE',  11.500,  8
18143,  1,  9.129,  2.578,  0.000,  0.000,  8,  1.02625,  -66.8504,  'IOLA 0SE',  11.500,  7
18144,  1,  3.241,  0.917,  0.000,  0.000,  8,  1.01924,  -71.8531,  'STREETMA',  11.500,  7
18145,  1,  3.299,  0.933,  0.000,  0.000,  8,  1.02302,  -74.6137,  'COMO 0SE',  11.500,  8
18146,  1,  34.635,  9.687,  0.000,  0.000,  8,  1.01096,  -78.0480,  'HENDERSO',  11.500,  8
18150,  1,  4.983,  1.410,  0.000,  0.000,  8,  1.01918,  -74.9791,  'ZAVALLA ',  11.500,  8
18151,  1,  10.567,  2.982,  0.000,  0.000,  8,  1.02731,  -76.5771,  'GRAPELAN',  11.500,  7
18152,  1,  32.458,  9.089,  0.000,  0.000,  8,  1.02579,  -67.8337,  'BRYAN 2 ',  11.500,  7
18153,  1,  18.760,  5.278,  0.000,  0.000,  8,  1.01330,  -76.8124,  'CANTON 0',  11.500,  8
18154,  1,  13.165,  3.712,  0.000,  0.000,  8,  1.01884,  -76.9122,  'TYLER 5 ',  11.500,  8
18160,  1,  52.723,  14.654,  0.000,  0.000,  8,  1.02575,  -66.8956,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1033,  '1',  33.540,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1042,  '1',  -0.000,  -4.468,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -4.976,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  12.684,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  93.293,  -12.542,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -10.461,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -7.801,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -9.495,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -18.939,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -8.509,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -38.852,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -23.944,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  116.916,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  166.736,  -26.946,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  271.564,  -209.064,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  45.891,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  33.024,  -16.647,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  30.161,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  61.780,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  62.263,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  179.712,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3028,  '1',  40.215,  1.318,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -0.833,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3081,  '1',  30.041,  -0.236,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3087,  '1',  -0.000,  -9.157,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  26.122,  -16.479,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  12.553,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  119.597,  16.658,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  16.311,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  18.567,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  11.294,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  17.202,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  13.041,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  18.234,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  19.519,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  20.722,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  36.466,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  250.895,  42.444,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  36.193,  7.956,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  22.115,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  20.633,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4153,  '1',  34.168,  58.292,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  44.071,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  20.416,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  18.184,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4181,  '1',  40.233,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4192,  '1',  806.850,  23.736,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -13.388,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -13.927,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -13.486,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  19.137,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  30.161,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  45.241,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  30.161,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  28.899,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  34.873,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  36.145,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  48.898,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  38.529,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  40.007,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  108.437,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  309.865,  -144.840,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  65.436,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  57.648,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  33.298,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  6.780,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  11.739,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  6.495,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  4.166,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  4.821,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  36.499,  6.611,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -13.799,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -5.172,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -16.597,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -6.119,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -10.204,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -10.963,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  16.272,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  16.677,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -3.288,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -3.509,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  233.321,  -7.831,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -15.001,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -27.664,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -2.050,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -2.413,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -4.840,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -2.536,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  62.956,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  62.956,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  62.956,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  26.784,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  32.352,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  37.575,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  71.888,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  59.172,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  29.781,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  20.092,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  451.980,  137.711,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  17.403,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  31.329,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  20.311,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  18.940,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  17.063,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  73.379,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -6.078,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -6.674,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -6.291,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -7.883,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -7.386,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -6.836,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  13.735,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  10.772,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  11.258,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  13.108,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2324.934,  1030.529,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  314.277,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  41.405,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  23.065,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  22.447,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  35.701,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  19.080,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  37.799,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  38.057,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  41.247,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  26.478,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  36.763,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  40.818,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  22.584,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  18.583,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  55.071,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  24.202,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  20.604,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  38.133,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  59.605,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  27.316,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  39.922,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  10.848,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  15.765,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  10.209,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  261.960,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  47.506,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  69.311,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  269.890,  75.545,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  269.890,  32.536,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  269.890,  25.780,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  269.890,  26.392,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  35.364,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  64.489,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  63.941,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  68.772,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  20.797,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  46.924,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  28.406,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  17.488,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  14.826,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  11.657,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  14.178,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  15.239,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  41.414,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  18.945,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  18.194,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  19.899,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  25.341,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  20.606,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  22.302,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  153.652,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  553.820,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  892.490,  185.547,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  378.560,  101.720,  518.700,  -113.140,  1.04000,  0,  1222.92,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  1019.12,  305.760
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  2.944,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  3.804,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  4.172,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  4.003,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  59.436,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -103.579,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  321.425,  -145.712,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -20.086,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -19.917,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -25.907,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -22.105,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  46.393,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  67.206,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  18.136,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  20.760,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.100,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -33.150,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -63.011,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  60.444,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04961,  0.00000,  24.19,  0.00,  0.00,  1.00000,  -1.245,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.06981,  0.00000,  17.19,  0.00,  0.00,  1.00000,  -1.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.13594,  0.00000,  8.83,  0.00,  0.00,  1.00000,  -1.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.36368,  0.00000,  3.30,  0.00,  0.00,  1.00000,  -1.384,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03928,  0.00000,  30.55,  0.00,  0.00,  1.00000,  -1.142,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.59673,  0.00000,  2.01,  0.00,  0.00,  1.00000,  -1.169,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.14325,  0.00000,  8.38,  0.00,  0.00,  1.00000,  -1.310,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.35745,  0.00000,  3.36,  0.00,  0.00,  1.00000,  -1.378,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05120,  0.00000,  23.44,  0.00,  0.00,  1.00000,  -1.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  14.92229,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01867,  0.00000,  64.26,  0.00,  0.00,  1.00000,  -1.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01719,  0.00000,  69.79,  0.00,  0.00,  1.00000,  -1.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01861,  0.00000,  64.48,  0.00,  0.00,  1.00000,  -1.341,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.11198,  0.00000,  10.72,  0.00,  0.00,  1.00000,  -1.149,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01091,  0.00000,  110.02,  0.00,  0.00,  1.00000,  -1.363,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07013,  0.00000,  17.11,  0.00,  0.00,  1.00000,  -1.292,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.19775,  0.00000,  6.07,  0.00,  0.00,  1.00000,  -1.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10144,  0.00000,  11.83,  0.00,  0.00,  1.00000,  -1.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01010,  0.00000,  118.76,  0.00,  0.00,  1.00000,  -1.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02454,  0.00000,  48.91,  0.00,  0.00,  1.00000,  -1.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.07523,  0.00000,  15.95,  0.00,  0.00,  1.00000,  -1.356,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01351,  0.00000,  88.80,  0.00,  0.00,  1.00000,  -1.281,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09165,  0.00000,  13.09,  0.00,  0.00,  1.00000,  -1.359,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08781,  0.00000,  13.67,  0.00,  0.00,  1.00000,  -1.321,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.21627,  0.00000,  5.55,  0.00,  0.00,  1.00000,  -1.187,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08446,  0.00000,  14.21,  0.00,  0.00,  1.00000,  -1.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01175,  0.00000,  102.15,  0.00,  0.00,  1.00000,  -1.266,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01024,  0.00000,  117.19,  0.00,  0.00,  1.00000,  -1.354,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01914,  0.00000,  62.70,  0.00,  0.00,  1.00000,  -1.395,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01111,  0.00000,  108.02,  0.00,  0.00,  1.00000,  -1.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02693,  0.00000,  44.56,  0.00,  0.00,  1.00000,  -1.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06477,  0.00000,  18.53,  0.00,  0.00,  1.00000,  -1.158,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02598,  0.00000,  46.18,  0.00,  0.00,  1.00000,  -1.187,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.03170,  0.00000,  1.16,  0.00,  0.00,  1.00000,  -1.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04749,  0.00000,  25.27,  0.00,  0.00,  1.00000,  -1.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.12640,  0.00000,  9.49,  0.00,  0.00,  1.00000,  -1.146,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02470,  0.00000,  48.59,  0.00,  0.00,  1.00000,  -1.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.13680,  0.00000,  8.77,  0.00,  0.00,  1.00000,  -1.244,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.14326,  0.00000,  8.38,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02628,  0.00000,  45.66,  0.00,  0.00,  1.00000,  -1.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02118,  0.00000,  56.65,  0.00,  0.00,  1.00000,  -1.234,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04562,  0.00000,  26.30,  0.00,  0.00,  1.00000,  -1.122,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.27421,  0.00000,  4.38,  0.00,  0.00,  1.00000,  -1.307,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01749,  0.00000,  68.61,  0.00,  0.00,  1.00000,  -1.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04887,  0.00000,  24.56,  0.00,  0.00,  1.00000,  -1.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.13498,  0.00000,  8.89,  0.00,  0.00,  1.00000,  -1.234,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03008,  0.00000,  39.90,  0.00,  0.00,  1.00000,  -1.190,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.06436,  0.00000,  18.65,  0.00,  0.00,  1.00000,  -1.024,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.35522,  0.00000,  3.38,  0.00,  0.00,  1.00000,  -1.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09004,  0.00000,  13.33,  0.00,  0.00,  1.00000,  -1.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.38133,  0.00000,  3.15,  0.00,  0.00,  1.00000,  -1.132,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02910,  0.00000,  41.24,  0.00,  0.00,  1.00000,  -1.294,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.24568,  0.00000,  4.88,  0.00,  0.00,  1.00000,  -1.198,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.40894,  0.00000,  2.93,  0.00,  0.00,  1.00000,  -1.236,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.10464,  0.00000,  11.47,  0.00,  0.00,  1.00000,  -1.322,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.24836,  0.00000,  4.83,  0.00,  0.00,  1.00000,  -1.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.25891,  0.00000,  4.63,  0.00,  0.00,  1.00000,  -1.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03024,  0.00000,  39.68,  0.00,  0.00,  1.00000,  -1.195,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.43228,  0.00000,  2.78,  0.00,  0.00,  1.00000,  -1.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.54682,  0.00000,  2.19,  0.00,  0.00,  1.00000,  -1.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.51058,  0.00000,  2.35,  0.00,  0.00,  1.00000,  -1.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08070,  0.00000,  14.87,  0.00,  0.00,  1.00000,  -1.244,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.30039,  0.00000,  3.99,  0.00,  0.00,  1.00000,  -1.316,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04676,  0.00000,  25.66,  0.00,  0.00,  1.00000,  -1.290,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.10543,  0.00000,  11.38,  0.00,  0.00,  1.00000,  -1.198,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05965,  0.00000,  20.12,  0.00,  0.00,  1.00000,  -1.308,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.08890,  0.00000,  13.50,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.21370,  0.00000,  5.62,  0.00,  0.00,  1.00000,  -1.186,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.13486,  0.00000,  8.90,  0.00,  0.00,  1.00000,  -1.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.34343,  0.00000,  3.49,  0.00,  0.00,  1.00000,  -1.310,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05968,  0.00000,  20.11,  0.00,  0.00,  1.00000,  -1.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04402,  0.00000,  27.26,  0.00,  0.00,  1.00000,  -1.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05182,  0.00000,  23.16,  0.00,  0.00,  1.00000,  -1.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03300,  0.00000,  36.36,  0.00,  0.00,  1.00000,  -1.185,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.34372,  0.00000,  3.49,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02060,  0.00000,  58.25,  0.00,  0.00,  1.00000,  -1.301,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.12882,  0.00000,  9.32,  0.00,  0.00,  1.00000,  -1.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01567,  0.00000,  76.58,  0.00,  0.00,  1.00000,  -1.311,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.22503,  0.00000,  5.33,  0.00,  0.00,  1.00000,  -1.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02382,  0.00000,  50.37,  0.00,  0.00,  1.00000,  -1.192,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.17860,  0.00000,  6.72,  0.00,  0.00,  1.00000,  -1.181,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.06640,  0.00000,  18.07,  0.00,  0.00,  1.00000,  -1.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.14452,  0.00000,  8.30,  0.00,  0.00,  1.00000,  -1.284,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.26862,  0.00000,  4.47,  0.00,  0.00,  1.00000,  -1.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.08998,  0.00000,  13.34,  0.00,  0.00,  1.00000,  -1.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.29100,  0.00000,  4.12,  0.00,  0.00,  1.00000,  -1.284,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.02591,  0.00000,  46.31,  0.00,  0.00,  1.00000,  -1.204,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.75367,  0.00000,  1.59,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.14611,  0.00000,  8.21,  0.00,  0.00,  1.00000,  -1.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.51222,  0.00000,  2.34,  0.00,  0.00,  1.00000,  -1.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.14378,  0.00000,  8.35,  0.00,  0.00,  1.00000,  -1.234,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.08895,  0.00000,  13.49,  0.00,  0.00,  1.00000,  -1.281,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
