0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01467,  -49.6005,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02742,  -53.9790,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02641,  -43.3184,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02868,  -43.1652,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01639,  -48.5247,  'BIG SPRI',  115.00,  9
1006,  1,  -7.729,  4.940,  0.000,  0.000,  1,  1.01097,  -47.9287,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  3.534,  0.000,  0.000,  1,  1.03000,  -53.0074,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02042,  -49.3431,  'IRAAN 2 ',  115.00,  9
1009,  1,  -18.584,  11.880,  0.000,  0.000,  1,  1.00996,  -48.3344,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.001,  5.723,  0.000,  0.000,  1,  1.03000,  -53.4274,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -53.4274,  'PRESIDIO',  22.000,  9
1012,  1,  0.025,  -4.476,  0.000,  0.000,  1,  1.03000,  -57.6727,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01470,  -48.2011,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01818,  -47.7580,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03355,  -53.7539,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.516,  0.000,  0.000,  1,  1.02496,  -50.6023,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00743,  -51.0085,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00456,  -51.7339,  'NOTREES ',  115.00,  9
1019,  1,  0.003,  -123.136,  0.000,  0.000,  1,  1.03000,  -49.7404,  'MIDLAND ',  115.00,  9
1020,  1,  0.001,  -49.923,  0.000,  0.000,  1,  1.03000,  -48.1451,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00858,  -46.1564,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02720,  -42.8183,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.1434,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00407,  -52.3085,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02313,  -47.8285,  'BIG SPRI',  115.00,  9
1026,  1,  -27.979,  17.880,  0.000,  0.000,  1,  1.00285,  -45.6671,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -52.860,  0.000,  0.000,  1,  1.03000,  -52.5987,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03169,  -42.7611,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.932,  0.000,  0.000,  1,  1.02386,  -53.6060,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02719,  -51.5404,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02396,  -51.0040,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01259,  -49.1506,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00896,  -48.9207,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00982,  -48.9031,  'BIG SPRI',  115.00,  9
1035,  1,  -20.275,  12.808,  0.000,  0.000,  1,  0.99966,  -47.8935,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00447,  -50.0074,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00565,  -50.8350,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01721,  -48.6773,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -47.0461,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01214,  -51.9380,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00824,  -48.3366,  'FORSAN 0',  115.00,  9
1042,  1,  -25.567,  8.182,  0.000,  0.000,  1,  0.99980,  -46.7005,  'FORSAN 1',  13.800,  9
1043,  1,  -13.246,  6.766,  0.000,  0.000,  1,  0.99980,  -47.3579,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02617,  -53.7015,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01424,  -51.0779,  'MIDLAND ',  115.00,  9
1046,  1,  0.032,  -2.504,  0.000,  0.000,  1,  1.02999,  -55.2101,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01184,  -46.1946,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -42.5217,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -39.6605,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01184,  -46.1946,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01184,  -46.1946,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01184,  -46.1946,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01035,  -46.2384,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01770,  -50.1923,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02106,  -44.3205,  'ODONNELL',  115.00,  9
1056,  1,  0.002,  -46.263,  0.000,  0.000,  1,  1.03000,  -50.6752,  'LENORAH ',  115.00,  9
1057,  1,  -25.168,  17.280,  0.000,  0.000,  1,  1.00775,  -48.8221,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02641,  -50.9279,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02641,  -50.9279,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02641,  -50.9279,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01938,  -48.6870,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01938,  -48.6870,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01938,  -48.6870,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01010,  -50.6304,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01056,  -48.3267,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -46.0579,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00761,  -48.7505,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99749,  -52.3757,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02555,  -49.7995,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -48.4722,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01956,  -48.6707,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.3547,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.4179,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.6468,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -45.4513,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -47.0712,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.7716,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01956,  -48.6707,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05515,  -49.6441,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01956,  -48.6707,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01335,  -47.1800,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01580,  -48.3711,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.434,  0.000,  0.000,  1,  1.02426,  -49.4245,  'FORT STO',  115.00,  9
1084,  1,  -26.018,  -24.600,  0.000,  0.000,  1,  1.03719,  -48.8535,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01526,  -48.5421,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -31.591,  0.000,  0.000,  1,  1.02618,  -50.2844,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03015,  -53.0237,  'SHEFFIEL',  115.00,  9
1088,  1,  -16.896,  7.866,  0.000,  0.000,  1,  0.99940,  -50.2640,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00786,  -47.3598,  'LAMESA 0',  115.00,  9
1090,  1,  -16.220,  -26.008,  0.000,  0.000,  1,  1.01950,  -51.1294,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04264,  -44.7554,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02515,  -53.5795,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02863,  -51.6270,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02945,  -53.0252,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02250,  -50.6830,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02152,  -50.5205,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -49.9007,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02730,  -53.1518,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03232,  -43.0310,  'MEMPHIS ',  161.00,  10
2009,  1,  0.052,  -59.546,  0.000,  0.000,  2,  1.02999,  -49.0068,  'IOWA PAR',  161.00,  11
2010,  1,  0.075,  -4.827,  0.000,  0.000,  2,  1.02998,  -47.7545,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05200,  -40.5164,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04041,  -38.7673,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04406,  -39.1776,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03266,  -44.4513,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02380,  -55.4387,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02584,  -55.9145,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  216.807,  0.000,  0.000,  2,  1.04117,  -40.9728,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03793,  -39.7934,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -40.1045,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01903,  -48.4504,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03157,  -51.5004,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02913,  -52.7831,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03157,  -51.5004,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02731,  -50.8413,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01717,  -48.1244,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04069,  -39.8170,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02535,  -53.9157,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01970,  -49.6060,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03841,  -44.6657,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01757,  -55.2230,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04363,  -46.3239,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02841,  -52.8639,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01089,  -56.5859,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02767,  -55.5716,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03811,  -47.2686,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01972,  -48.3767,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02878,  -55.2329,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02720,  -53.6397,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01476,  -55.2255,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02934,  -53.2222,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04037,  -37.1482,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03201,  -35.1458,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02690,  -55.7269,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02896,  -54.7912,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01882,  -48.7251,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02855,  -55.3791,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02941,  -53.4319,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04359,  -46.0793,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02842,  -47.2886,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01294,  -56.1231,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01801,  -52.4383,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03205,  -41.5023,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01785,  -54.2760,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02023,  -47.5090,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01981,  -47.9893,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02023,  -47.5090,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -45.2549,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04026,  -36.9068,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03028,  -34.8163,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01394,  -55.2948,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02756,  -45.8327,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02046,  -44.0276,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -24.003,  0.000,  0.000,  2,  1.03000,  -55.0717,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02164,  -53.9944,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -41.788,  0.000,  0.000,  2,  1.03000,  -55.7454,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03788,  -46.6666,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01560,  -48.0913,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01666,  -46.9763,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -27.139,  0.000,  0.000,  2,  1.03000,  -55.5505,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01795,  -46.7340,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00588,  -44.7567,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03000,  -54.5790,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03705,  -45.9935,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03032,  -45.8461,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03032,  -45.8461,  'JAYTON 2',  115.00,  10
2076,  1,  -6.758,  -3.514,  0.000,  0.000,  2,  1.03976,  -45.7347,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02822,  -54.3195,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -52.5095,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03739,  -47.1872,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01960,  -53.6631,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02304,  -54.7342,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02119,  -48.6402,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02119,  -48.6402,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02119,  -48.6402,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02119,  -48.6402,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01695,  -54.6370,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04064,  -46.3227,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01686,  -46.8059,  'ARCHER 1',  161.00,  11
2089,  1,  -27.674,  9.730,  0.000,  0.000,  2,  1.00499,  -44.8677,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02445,  -54.4389,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03478,  -47.7945,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02932,  -54.2646,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03920,  -38.5457,  'PANHANDL',  161.00,  10
2094,  1,  -5.859,  1.440,  0.000,  0.000,  2,  1.03784,  -38.2227,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03396,  -37.2695,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  146.620,  0.000,  0.000,  2,  1.03000,  -41.8093,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03199,  -42.0449,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04231,  -44.3188,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.360,  1.440,  0.000,  0.000,  2,  1.02951,  -41.8023,  'RALLS 1 ',  18.000,  10
2100,  1,  -5.395,  21.600,  0.000,  0.000,  2,  1.02108,  -41.6760,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02956,  -52.1237,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03051,  -52.9991,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02604,  -51.5752,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02490,  -51.4049,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02226,  -50.9832,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01294,  -56.3726,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02896,  -53.4204,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03646,  -51.1957,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02449,  -49.4146,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -22.656,  0.000,  0.000,  2,  1.03000,  -54.7299,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03403,  -51.2681,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01902,  -50.4986,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03178,  -51.4355,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03133,  -52.0673,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02430,  -50.2724,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -50.8329,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02281,  -50.0919,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02190,  -49.9444,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02702,  -50.7013,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02234,  -50.0022,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02821,  -53.6664,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02377,  -53.8262,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04019,  -36.6609,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00789,  -57.1458,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02548,  -54.9322,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02710,  -56.0351,  'VALLEY V',  161.00,  11
2127,  2,  0.005,  221.713,  0.000,  0.000,  2,  1.05288,  -41.7574,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04472,  -40.7646,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01524,  -56.2377,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03539,  -51.1134,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03207,  -50.9846,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02950,  -51.3339,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02667,  -54.2110,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02131,  -65.2157,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01509,  -67.6072,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01903,  -46.5450,  'SWEETWAT',  115.00,  27
3004,  1,  -8.449,  5.400,  0.000,  0.000,  3,  1.01388,  -46.0619,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00485,  -76.2266,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02497,  -48.6851,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02827,  -48.7839,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02452,  -56.5462,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02919,  -57.5450,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01061,  -75.5366,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01031,  -70.4994,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00106,  -71.4596,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -38.513,  0.000,  0.000,  3,  1.02999,  -50.9214,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02831,  -63.1567,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01801,  -45.0837,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01952,  -48.3992,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -46.8384,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03122,  -54.7866,  'CHRISTOV',  230.00,  27
3019,  1,  0.002,  -7.553,  0.000,  0.000,  3,  1.03000,  -55.9024,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -53.5493,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03039,  -50.5296,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01591,  -44.7624,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -5.790,  0.000,  0.000,  3,  1.02995,  -48.3344,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02838,  -56.6777,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02631,  -60.1625,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04135,  -48.7848,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03148,  -50.8601,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.3852,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03453,  -59.1566,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -52.858,  0.000,  0.000,  3,  1.03000,  -60.4237,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02049,  -49.8771,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01961,  -50.1174,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02064,  -43.9562,  'SNYDER 1',  115.00,  27
3034,  1,  -29.397,  -4.709,  0.000,  0.000,  3,  1.02964,  -41.9056,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02738,  -60.2844,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02624,  -58.9402,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03962,  -45.7266,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02367,  -44.9195,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.9586,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01537,  -56.5961,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04236,  -47.0670,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02783,  -46.9314,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04236,  -47.0670,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04236,  -47.0670,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.8844,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04473,  -48.3290,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -25.592,  0.000,  0.000,  3,  1.02999,  -46.2455,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.05267,  -49.7864,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02747,  -49.2748,  'ANSON 0 ',  115.00,  27
3050,  1,  0.004,  -38.988,  0.000,  0.000,  3,  1.03000,  -60.9162,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.867,  0.000,  0.000,  3,  1.02144,  -62.8844,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01323,  -72.8426,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03971,  -47.4630,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03121,  -48.9854,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.6015,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.8358,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.8825,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03898,  -47.2990,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02931,  -47.3280,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.0440,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.6891,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.4863,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.1425,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02449,  -46.1800,  'ROSCOE 4',  115.00,  27
3065,  1,  -18.133,  11.590,  0.000,  0.000,  3,  1.01163,  -44.7934,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02670,  -60.1942,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02873,  -47.2872,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.4291,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02104,  -51.8373,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02049,  -48.0821,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00601,  -46.6785,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02466,  -59.3656,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00486,  -76.6350,  'BRACKETT',  115.00,  28
3074,  1,  -22.483,  9.699,  0.000,  0.000,  3,  0.99940,  -75.8723,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02499,  -59.9923,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00694,  -76.3642,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01941,  -50.7926,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03956,  -45.6745,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03585,  -45.4044,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02677,  -45.0668,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.8707,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03727,  -47.5447,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02915,  -48.1797,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00346,  -44.6295,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01826,  -44.6304,  'LORAINE ',  115.00,  27
3086,  1,  -16.896,  10.800,  0.000,  0.000,  3,  1.00623,  -43.3235,  'LORAINE ',  13.200,  27
3087,  1,  -15.730,  10.800,  0.000,  0.000,  3,  1.00611,  -43.4081,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03942,  -48.7698,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03123,  -50.7969,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02652,  -51.2423,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02027,  -51.8503,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.7496,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01238,  -74.6512,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02640,  -48.5741,  'MERKEL 2',  115.00,  27
3095,  1,  -27.168,  -8.422,  0.000,  0.000,  3,  1.03980,  -46.7365,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03684,  -42.9141,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03505,  -42.7800,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.3511,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01861,  -50.6959,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01659,  -51.7049,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02474,  -60.5890,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01876,  -51.8700,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01687,  -47.8024,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02042,  -60.9583,  'BUCHANAN',  115.00,  28
3105,  1,  -4.727,  0.740,  0.000,  0.000,  3,  1.02006,  -60.6148,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -60.6452,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01186,  -70.0520,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01989,  -61.2890,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03387,  -42.6727,  'FLUVANNA',  115.00,  27
3110,  1,  -18.923,  -3.136,  0.000,  0.000,  3,  1.03989,  -41.3833,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02617,  -46.5995,  'STERLING',  115.00,  27
3112,  1,  -16.851,  10.770,  0.000,  0.000,  3,  1.01427,  -45.3165,  'STERLING',  18.000,  27
3113,  1,  -16.851,  10.770,  0.000,  0.000,  3,  1.01427,  -45.3165,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02223,  -58.0788,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02597,  -45.7145,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01504,  -43.8203,  'SYNDER 0',  115.00,  27
3117,  1,  -14.192,  9.070,  0.000,  0.000,  3,  1.00506,  -42.9055,  'SYNDER 1',  13.800,  27
3118,  1,  -27.033,  17.280,  0.000,  0.000,  3,  1.00230,  -42.5971,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02497,  -76.1653,  'BRACKETT',  115.00,  28
3120,  1,  -2.391,  0.000,  0.000,  0.000,  3,  1.02502,  -76.0468,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01874,  -45.0020,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -42.3081,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00108,  -77.8501,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -30.298,  0.000,  0.000,  3,  1.03000,  -68.2253,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01374,  -52.2439,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -45.914,  0.000,  0.000,  3,  1.01011,  -78.2645,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01720,  -45.5862,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01776,  -44.7678,  'LORAINE ',  115.00,  27
3129,  1,  -28.499,  18.220,  0.000,  0.000,  3,  1.02230,  -45.0867,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02262,  -50.4026,  'SAN ANGE',  115.00,  27
3131,  1,  -25.682,  7.112,  0.000,  0.000,  3,  1.01983,  -48.5219,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02408,  -59.4991,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03551,  -43.9581,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03454,  -44.8291,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02643,  -44.4795,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01836,  -44.1244,  'SNYDER 2',  115.00,  27
3137,  1,  -22.798,  -6.402,  0.000,  0.000,  3,  1.02984,  -48.3564,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02817,  -59.9015,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01245,  -53.4576,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02050,  -52.1897,  'GOLDSBOR',  115.00,  27
3141,  1,  -20.611,  13.180,  0.000,  0.000,  3,  1.01989,  -46.2966,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -7.524,  0.000,  0.000,  3,  1.03000,  -59.9452,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -10.744,  0.000,  0.000,  3,  1.02999,  -57.9525,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02632,  -58.8532,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02454,  -47.9055,  'TRENT 2 ',  115.00,  27
3146,  1,  0.005,  -2.923,  0.000,  0.000,  3,  1.03000,  -58.9695,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -7.020,  0.000,  0.000,  3,  1.03000,  -60.4342,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -76.3980,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02421,  -101.3822,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02914,  -79.2414,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -48.475,  0.000,  0.000,  4,  1.03000,  -81.5551,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02874,  -80.5175,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02184,  -102.3627,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01709,  -65.3086,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02808,  -87.3778,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.5277,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02222,  -84.5774,  'HEBBRONV',  115.00,  19
4012,  1,  -0.001,  -13.006,  0.000,  0.000,  4,  1.03000,  -100.7143,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02502,  -101.8304,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02886,  -74.7004,  'EAGLE PA',  230.00,  20
4015,  1,  -0.000,  -36.016,  0.000,  0.000,  4,  1.03000,  -75.7209,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02310,  -65.2437,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02513,  -84.5367,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01249,  -76.3168,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01617,  -100.3945,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01273,  -84.3563,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02129,  -100.6698,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02115,  -79.6220,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02183,  -65.0565,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02809,  -63.9132,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02620,  -64.8818,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -61.6994,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02622,  -102.0216,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01255,  -57.2735,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01352,  -58.8885,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -56.0546,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02328,  -84.7468,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01139,  -88.2172,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01865,  -82.7193,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02076,  -101.5308,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01284,  -82.4778,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01417,  -72.9340,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -68.577,  0.000,  0.000,  4,  1.02715,  -77.7279,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00787,  -71.5829,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02549,  -94.7339,  'MISSION ',  230.00,  19
4040,  1,  -0.005,  -174.916,  0.000,  0.000,  4,  1.03000,  -97.1063,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02339,  -97.3610,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02760,  -100.3507,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01331,  -89.7135,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01482,  -90.5939,  'FALCON H',  115.00,  19
4045,  1,  -9.921,  -2.689,  0.000,  0.000,  4,  1.01944,  -89.8990,  'FALCON H',  13.800,  19
4046,  1,  -3.027,  -3.324,  0.000,  0.000,  4,  1.01944,  -90.3999,  'FALCON H',  13.800,  19
4047,  1,  -20.787,  -4.065,  0.000,  0.000,  4,  1.01944,  -89.5522,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01634,  -97.9751,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02026,  -97.3102,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00961,  -96.2813,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01520,  -87.0204,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01520,  -87.0204,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02663,  -89.6376,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01642,  -74.9136,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01391,  -82.3507,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02350,  -77.8370,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01838,  -80.6701,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.4755,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.6914,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.8692,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.2317,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.8319,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.2004,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01501,  -81.9273,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01501,  -81.9273,  'CORPUS C',  18.000,  21
4066,  1,  -0.002,  -55.658,  0.000,  0.000,  4,  1.03000,  -101.6187,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01646,  -99.1171,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02899,  -101.8679,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01529,  -82.2161,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01928,  -91.6531,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01224,  -94.0636,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01756,  -82.6097,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02496,  -94.8449,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02907,  -96.5243,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02496,  -94.8449,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02496,  -94.8449,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02496,  -94.8449,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01344,  -82.6238,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02395,  -99.2979,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03288,  -84.2968,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02679,  -84.4968,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.3376,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.4926,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.3143,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.0805,  'CORPUS C',  13.800,  21
4086,  1,  0.000,  -57.961,  0.000,  0.000,  4,  1.03000,  -97.5290,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -73.107,  0.000,  0.000,  4,  1.03000,  -84.3099,  'CORPUS C',  115.00,  21
4088,  1,  -0.004,  -132.159,  0.000,  0.000,  4,  1.03000,  -101.6374,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -99.9976,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -99.9976,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -99.9976,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -99.9976,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -99.9976,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -99.9976,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -99.9976,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -99.9976,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -99.9976,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -99.9976,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01509,  -81.6646,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01618,  -82.6061,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01707,  -82.7008,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02175,  -96.1027,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -61.142,  0.000,  0.000,  4,  1.03000,  -102.2678,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01500,  -81.3091,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -79.4676,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -95.4375,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02768,  -101.1485,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01741,  -80.9731,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01202,  -83.8546,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02259,  -98.4983,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01793,  -100.3556,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02759,  -89.9518,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02904,  -80.4905,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02418,  -81.7538,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.3574,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.3035,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02445,  -65.3076,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01423,  -85.4045,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01148,  -91.1534,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01478,  -82.6734,  'CORPUS C',  115.00,  21
4121,  1,  0.001,  -29.476,  0.000,  0.000,  4,  1.03000,  -100.7619,  'SANTA MA',  115.00,  19
4122,  1,  0.019,  -159.130,  0.000,  0.000,  4,  1.02998,  -101.8608,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01560,  -84.5156,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02468,  -95.1197,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00561,  -67.4557,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01815,  -94.8427,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -43.028,  0.000,  0.000,  4,  1.03000,  -87.6792,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -55.849,  0.000,  0.000,  4,  1.03000,  -99.6880,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03339,  -84.4666,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -8.653,  0.000,  0.000,  4,  1.03000,  -85.3835,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -73.947,  0.000,  0.000,  4,  1.03000,  -68.6866,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02712,  -69.7122,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.6866,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.6866,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.6866,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.6866,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.6866,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.6866,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01414,  -84.6821,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03385,  -85.8199,  'SARITA 1',  230.00,  21
4141,  1,  0.000,  -13.307,  0.000,  0.000,  4,  1.03000,  -88.1297,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.1969,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01747,  -71.9861,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01714,  -85.7368,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01458,  -81.6943,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02604,  -80.7905,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -100.902,  0.000,  0.000,  4,  1.03000,  -82.2168,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01740,  -85.9867,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99821,  -74.6133,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01448,  -83.1409,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03333,  -87.6463,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02894,  -88.0839,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.1111,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01507,  -98.9970,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01738,  -97.4850,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01732,  -83.8529,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02514,  -100.8249,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02377,  -80.1135,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01890,  -82.0429,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.3402,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.2070,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.2326,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02377,  -80.1135,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01622,  -96.6404,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02647,  -87.2130,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01360,  -86.0478,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02472,  -100.8943,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01831,  -82.1842,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01406,  -83.0012,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01399,  -81.9902,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -83.270,  0.000,  0.000,  4,  1.03000,  -97.9632,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02043,  -66.3955,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99522,  -66.9176,  'REFUGIO ',  115.00,  21
4174,  1,  0.000,  -38.856,  0.000,  0.000,  4,  1.03000,  -64.4689,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.000,  -8.379,  0.000,  0.000,  4,  1.03000,  -82.6621,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03721,  -82.3954,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -81.3890,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -41.314,  0.000,  0.000,  4,  1.03000,  -69.2534,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02476,  -85.8595,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01347,  -82.7175,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01842,  -76.5671,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00297,  -75.6034,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02664,  -89.3650,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02244,  -94.8035,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.568,  0.000,  0.000,  4,  1.02248,  -88.7958,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -50.497,  0.000,  0.000,  4,  1.03000,  -101.1447,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01390,  -77.6367,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02888,  -76.0702,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00980,  -74.6085,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02067,  -82.3073,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02068,  -93.3416,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -91.6847,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01887,  -93.2126,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -97.6118,  'SEBASTIA',  115.00,  19
4195,  1,  -20.726,  13.250,  0.000,  0.000,  4,  1.02578,  -73.7344,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -73.795,  0.000,  0.000,  4,  1.03000,  -76.5662,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.9989,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02677,  -55.7784,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97905,  -60.8801,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00942,  -57.6471,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03018,  -55.4493,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03026,  -54.6899,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02059,  -54.5385,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -56.1988,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -55.6264,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97413,  -61.4763,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -54.9720,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -63.399,  0.000,  0.000,  5,  1.02793,  -60.3632,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01805,  -55.5992,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03338,  -52.9547,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03117,  -54.5732,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02023,  -56.1856,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03637,  -49.6393,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -51.6635,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03083,  -48.7600,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03285,  -52.7005,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -54.3267,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03285,  -52.7005,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98182,  -61.9192,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -53.5685,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -55.6147,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -56.2215,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -55.3829,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01211,  -58.5498,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -56.5739,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -55.8391,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -55.7170,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -53.1172,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -54.3258,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -53.1172,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -53.1172,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -51.9333,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -51.8956,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -52.5808,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -51.5134,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -52.0045,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -51.8077,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02133,  -56.4709,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -55.1836,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04374,  -50.3729,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03944,  -52.0636,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -51.9988,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -53.8956,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03459,  -52.6299,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -55.4158,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03459,  -52.6299,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03250,  -54.6042,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -55.1502,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95803,  -63.4195,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03460,  -49.6247,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03438,  -50.2426,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03021,  -48.3103,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02796,  -47.7066,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01514,  -56.9592,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02005,  -57.7833,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -17.076,  0.000,  0.000,  5,  1.03000,  -59.7049,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01657,  -61.4927,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03276,  -52.8925,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03061,  -54.5135,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03276,  -52.8925,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03276,  -52.8925,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.4176,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.3428,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.2438,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -55.9457,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -56.2840,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03054,  -55.2374,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -54.6794,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -56.0852,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00494,  -60.4379,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02291,  -57.8251,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -26.944,  0.000,  0.000,  5,  1.03000,  -58.9053,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02988,  -54.5722,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -56.8923,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00569,  -59.7984,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -58.2846,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -55.7742,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03436,  -53.3484,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03113,  -54.6715,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02006,  -56.2023,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -55.6406,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99720,  -58.1054,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00315,  -58.0219,  'CLIFTON ',  161.00,  18
5089,  1,  -13.160,  -6.265,  0.000,  0.000,  5,  1.00942,  -57.3341,  'CLIFTON ',  13.800,  18
5090,  1,  0.001,  -96.618,  0.000,  0.000,  5,  1.03000,  -56.0461,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97567,  -60.5108,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -55.2899,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -109.172,  0.000,  0.000,  5,  1.03000,  -56.4398,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -54.5991,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02849,  -55.4012,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02991,  -55.3421,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -55.1505,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -68.240,  0.000,  0.000,  5,  1.03000,  -56.0087,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -35.357,  0.000,  0.000,  5,  1.03000,  -56.1182,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -55.6753,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02103,  -60.2808,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03324,  -53.7327,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03132,  -54.9400,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -55.3535,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -55.7861,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -55.7861,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -55.7861,  'IRVING 1',  13.800,  17
5108,  1,  0.001,  -80.009,  0.000,  0.000,  5,  1.03000,  -55.2092,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01692,  -56.3077,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00649,  -55.5708,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -55.7572,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00815,  -57.7084,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -56.0441,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01635,  -57.5435,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -56.7347,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -55.3883,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -55.9979,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00373,  -57.7313,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -52.2356,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05070,  -52.3811,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03869,  -53.9670,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -56.0002,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97211,  -63.6985,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97684,  -63.2211,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -54.9099,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -56.0269,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99600,  -60.4083,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -55.9999,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -59.2731,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03033,  -55.0851,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03347,  -55.7942,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -57.0392,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00372,  -58.2712,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -55.2942,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -56.0490,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00873,  -56.1817,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -54.8024,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -56.0507,  'WACO 1 1',  161.00,  13
5139,  1,  0.001,  -47.810,  0.000,  0.000,  5,  1.03000,  -56.0609,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98101,  -62.1740,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01959,  -56.3266,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00392,  -59.7646,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02990,  -54.7923,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00687,  -57.3332,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -55.3620,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -55.6765,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -55.8704,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -55.9304,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02539,  -56.1293,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -52.5364,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00591,  -59.1439,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -55.8098,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -54.0052,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99973,  -58.7862,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -55.6909,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -59.8386,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01923,  -56.1412,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -55.6599,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96880,  -63.9034,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03212,  -54.3539,  'DENTON 2',  161.00,  17
5161,  1,  0.001,  -46.958,  0.000,  0.000,  5,  1.03000,  -55.9820,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94171,  -64.4554,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -57.9012,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03643,  -53.1385,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03333,  -54.2128,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.5931,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03643,  -53.1385,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -56.1716,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -55.6277,  'DUBLIN 1',  161.00,  15
5170,  1,  -24.563,  8.640,  0.000,  0.000,  5,  1.01987,  -54.7338,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96768,  -61.5013,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -64.401,  0.000,  0.000,  5,  1.03000,  -56.2497,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02960,  -55.1916,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96356,  -62.0278,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03194,  -54.6132,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01218,  -54.2116,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -55.5496,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -56.0550,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03188,  -52.7079,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -53.5535,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -55.8894,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97890,  -62.0865,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -55.8470,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01823,  -56.9634,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -56.1566,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -55.4094,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03285,  -50.9720,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -55.6616,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -55.9790,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01456,  -57.3526,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -61.176,  0.000,  0.000,  5,  1.00975,  -59.2291,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03337,  -55.8737,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03375,  -56.3768,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -55.6725,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02940,  -55.5038,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03407,  -50.2179,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02950,  -51.6998,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -49.8478,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -55.8811,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00482,  -56.4303,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96821,  -61.2658,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01493,  -56.2320,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -55.7003,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03337,  -51.1448,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03181,  -52.1661,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -49.5973,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -50.3152,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02988,  -50.1006,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99567,  -57.7742,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -55.3152,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94989,  -63.8216,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01277,  -56.6137,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -55.7120,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -55.9655,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -55.5529,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -55.8822,  'FORT WOR',  161.00,  17
5217,  1,  0.001,  -71.377,  0.000,  0.000,  5,  1.03000,  -55.6643,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02059,  -56.3718,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -32.034,  0.000,  0.000,  5,  1.02433,  -56.7079,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -56.0772,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -58.2358,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00553,  -58.2708,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95531,  -63.7120,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -55.6261,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -57.1319,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -59.9422,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -57.4141,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -55.1574,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -55.7893,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -56.0125,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00516,  -59.6078,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -55.9316,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -55.5990,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -55.3192,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01552,  -58.8596,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03565,  -48.9020,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -47.7162,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03270,  -48.4176,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04479,  -55.1589,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04052,  -57.2781,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03964,  -58.1325,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03964,  -58.1325,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03949,  -54.3116,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -55.8343,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -56.1070,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00601,  -56.0370,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99682,  -58.3648,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02908,  -55.2910,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -55.2201,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -55.2272,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -55.6908,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -55.9810,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -55.3100,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -55.6106,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00470,  -57.1654,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00731,  -56.9149,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99771,  -57.9712,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -55.7769,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -56.7739,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -49.3491,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01837,  -53.3984,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02257,  -45.1639,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -46.3722,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -45.286,  0.000,  0.000,  5,  1.02999,  -56.3265,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03055,  -54.9413,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -55.4158,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99229,  -61.3872,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00569,  -56.9225,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02008,  -54.6134,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97279,  -60.8217,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99598,  -60.5885,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -56.0247,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -55.6597,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01972,  -56.0468,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95617,  -63.3990,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98724,  -58.9998,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -55.5968,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01537,  -57.8327,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03055,  -55.4938,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -56.5870,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -54.6289,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -54.7625,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -54.9333,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02093,  -56.5912,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01366,  -55.1309,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01990,  -55.7108,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -55.5469,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00394,  -57.0663,  'WOLFE CI',  161.00,  16
5289,  1,  0.001,  -61.535,  0.000,  0.000,  5,  1.03000,  -55.6575,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99815,  -58.6604,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -56.2800,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -55.9593,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -54.0339,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -56.1058,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03504,  -53.3007,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03048,  -54.5971,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03504,  -53.3007,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.1058,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.8954,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.9650,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03504,  -53.3007,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.9996,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.3304,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03450,  -53.4161,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03168,  -54.8339,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -55.2252,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -55.4138,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -55.4852,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -56.0137,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02823,  -55.8675,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -56.1964,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02149,  -56.3131,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -54.7302,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99341,  -59.9267,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -56.0303,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -72.097,  0.000,  0.000,  5,  1.03000,  -55.8833,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -50.8130,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03002,  -51.9876,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02422,  -49.9982,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -49.9091,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02448,  -50.0333,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03364,  -53.3731,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -55.0821,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.5622,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.5589,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.7555,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95081,  -63.5460,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01046,  -59.5017,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -55.8065,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -55.3198,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -56.4272,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -56.4008,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01578,  -56.3807,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01121,  -55.3722,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -55.9528,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -55.4001,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -52.2605,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -55.0696,  'GRANBURY',  161.00,  18
5339,  1,  0.001,  -54.736,  0.000,  0.000,  5,  1.03000,  -56.0543,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -56.0917,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03046,  -55.2613,  'LEWISVIL',  161.00,  17
5342,  1,  -0.892,  -3.201,  0.000,  0.000,  5,  1.03459,  -55.2214,  'LEWISVIL',  13.800,  17
5343,  1,  -22.040,  -20.087,  0.000,  0.000,  5,  1.03994,  -54.7013,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -56.1147,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99299,  -58.9480,  'HILLSBOR',  161.00,  14
5346,  1,  0.001,  -148.744,  0.000,  0.000,  5,  1.03000,  -55.8858,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00467,  -56.9658,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00496,  -56.9383,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -55.4157,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03197,  -53.6372,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -54.9451,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -55.8402,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -55.4076,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -56.4250,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01875,  -55.2681,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -55.8008,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02996,  -55.0166,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -53.7858,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01733,  -55.8812,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -52.0060,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03155,  -51.4448,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -52.4070,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03155,  -51.4448,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -51.1156,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -50.7586,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -50.6628,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -50.6866,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -50.9410,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -50.6213,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -55.0694,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -55.4998,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -56.0134,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -56.3643,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -55.1539,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -55.8407,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -55.4015,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -58.5894,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -114.635,  0.000,  0.000,  5,  1.03000,  -57.8056,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -56.0174,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03258,  -53.1131,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -54.6849,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.1903,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.0607,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03067,  -53.5309,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -54.5936,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -72.778,  0.000,  0.000,  5,  1.03000,  -55.7860,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02130,  -56.6514,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -54.2712,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -55.8342,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99772,  -60.0409,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97789,  -63.9678,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95397,  -67.2291,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00953,  -57.0331,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04582,  -49.1582,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04251,  -49.2064,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03104,  -52.2219,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -51.5383,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -51.5383,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04341,  -48.7765,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -55.2889,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -51.1233,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -52.7667,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -51.1233,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -51.1233,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -51.1233,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -51.1233,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00778,  -59.3809,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -56.3773,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -55.7763,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03457,  -56.0064,  'KILLEEN ',  500.00,  13
5411,  1,  0.001,  -42.047,  0.000,  0.000,  5,  1.03000,  -57.6656,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -56.0515,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03822,  -50.6503,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03493,  -53.5617,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03413,  -50.0249,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03405,  -50.0185,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03453,  -50.0941,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03487,  -50.1239,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03625,  -50.3425,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -55.1153,  'FORT WOR',  161.00,  17
5421,  1,  0.001,  -94.492,  0.000,  0.000,  5,  1.03000,  -56.8779,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -3.375,  0.000,  0.000,  5,  1.03000,  -55.4321,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -55.4321,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -55.4321,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -55.7951,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00377,  -58.1749,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01445,  -56.0490,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -55.0629,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -56.6040,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -56.7639,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -55.6225,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01917,  -56.4681,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -55.9219,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -56.4317,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01492,  -56.9953,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -55.7409,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95028,  -63.3568,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02639,  -55.9390,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01910,  -55.3696,  'WAXAHACH',  161.00,  14
5440,  1,  0.001,  -67.931,  0.000,  0.000,  5,  1.03000,  -55.9483,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -55.5377,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -56.0106,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -55.9862,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -51.8148,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02190,  -54.1980,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01482,  -59.1748,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -55.5375,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03328,  -53.5380,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03113,  -54.7795,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00365,  -57.7899,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03668,  -55.7763,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -56.8552,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -54.7600,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -56.0860,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01439,  -55.5932,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01483,  -59.0845,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -55.4972,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99067,  -60.9080,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97684,  -64.5683,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95435,  -67.6476,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01924,  -57.5134,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -55.7274,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -55.9598,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03438,  -53.5470,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03185,  -54.7730,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98196,  -62.1331,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -56.0866,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -55.9579,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -56.3257,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01943,  -58.7400,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -55.7570,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03694,  -51.2628,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02889,  -52.6873,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96833,  -61.4308,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -55.5473,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97109,  -61.7790,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -58.1458,  'HARKER H',  161.00,  13
5478,  1,  0.001,  -89.880,  0.000,  0.000,  5,  1.03000,  -55.8208,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03327,  -53.2182,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02704,  -54.5615,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -55.8521,  'FORT WOR',  161.00,  17
5482,  1,  0.001,  -94.437,  0.000,  0.000,  5,  1.03000,  -56.2638,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -55.2313,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01665,  -55.6096,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -54.1149,  'BLOOMING',  161.00,  14
6001,  1,  0.000,  -71.468,  0.000,  0.000,  6,  1.03000,  -63.3100,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02100,  -63.7917,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03923,  -56.0116,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03385,  -56.0893,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03182,  -57.9086,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.5919,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.2151,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.5563,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.2494,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.4814,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02444,  -61.5842,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -16.233,  0.000,  0.000,  6,  1.03000,  -59.3507,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02076,  -63.7280,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01291,  -65.3639,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02732,  -63.8649,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02744,  -63.0229,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02154,  -62.7453,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02420,  -61.2127,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02461,  -61.4206,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02557,  -61.9930,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04062,  -57.9874,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03712,  -58.7875,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03205,  -60.0397,  'LEANDER ',  115.00,  23
6024,  1,  0.001,  -84.166,  0.000,  0.000,  6,  1.03000,  -62.3999,  'AUSTIN 1',  115.00,  23
6025,  1,  0.003,  -130.080,  0.000,  0.000,  6,  1.03000,  -63.5452,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02429,  -62.9332,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02648,  -60.2926,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02531,  -61.2163,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00396,  -67.8378,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01795,  -57.7049,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02081,  -59.0041,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02313,  -62.6115,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03633,  -57.5571,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03327,  -59.0027,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02993,  -60.2996,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -60.9793,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02433,  -62.3154,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03820,  -57.9015,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03164,  -59.5395,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02521,  -61.3197,  'AUSTIN 3',  115.00,  23
6041,  1,  -5.672,  -9.096,  0.000,  0.000,  6,  1.03998,  -57.8430,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.3429,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02606,  -62.3514,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01791,  -63.6568,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03494,  -59.4798,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03137,  -61.2472,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02582,  -63.2091,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03494,  -59.4798,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03494,  -59.4798,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03494,  -59.4798,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -20.478,  0.000,  0.000,  6,  1.03999,  -59.2507,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03494,  -59.4798,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -17.852,  0.000,  0.000,  6,  1.03999,  -59.2146,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.323,  0.000,  0.000,  6,  1.03999,  -58.9725,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00483,  -70.3048,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03091,  -58.0874,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03060,  -59.4177,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03004,  -60.1720,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96919,  -78.8552,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -63.8880,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02636,  -61.3301,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03006,  -54.3483,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02790,  -55.6493,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01939,  -58.3278,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01586,  -61.8370,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03192,  -58.2863,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02986,  -59.5884,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02515,  -61.7655,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.9278,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.4211,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03009,  -58.0022,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.5756,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.8105,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.8138,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -53.4053,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02588,  -54.8225,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -56.9774,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01936,  -52.3228,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02360,  -52.9028,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02221,  -52.7198,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03062,  -61.5763,  'MARBLE F',  115.00,  23
6082,  1,  -6.936,  -7.826,  0.000,  0.000,  6,  1.03976,  -61.1695,  'MARBLE F',  13.800,  23
6083,  1,  -6.936,  -6.644,  0.000,  0.000,  6,  1.03976,  -61.1404,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02938,  -60.7633,  'ROUND RO',  115.00,  23
6085,  1,  -0.147,  0.000,  0.000,  0.000,  6,  1.02940,  -60.7529,  'ROUND RO',  13.800,  23
6086,  1,  -3.161,  0.000,  0.000,  0.000,  6,  1.02977,  -60.5412,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02938,  -60.7633,  'ROUND RO',  13.800,  23
6088,  1,  -1.117,  0.000,  0.000,  0.000,  6,  1.02941,  -60.7062,  'ROUND RO',  13.800,  23
6089,  1,  -1.464,  0.000,  0.000,  0.000,  6,  1.02957,  -60.6604,  'ROUND RO',  13.800,  23
6090,  1,  -4.287,  0.000,  0.000,  0.000,  6,  1.02946,  -60.5336,  'ROUND RO',  13.800,  23
6091,  1,  0.001,  -43.049,  0.000,  0.000,  6,  1.03000,  -62.9621,  'WIMBERLE',  115.00,  23
6092,  1,  -0.000,  -24.146,  0.000,  0.000,  6,  1.03000,  -63.3296,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02163,  -62.8547,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02364,  -62.7715,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02581,  -61.8335,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.000,  -58.293,  0.000,  0.000,  6,  1.03000,  -64.8731,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02058,  -63.1681,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -61.7200,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01701,  -63.7278,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -64.3035,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02985,  -53.8433,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03042,  -54.8774,  'WINCHEST',  230.00,  25
6103,  1,  -0.000,  -33.489,  0.000,  0.000,  6,  1.03000,  -57.7764,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02985,  -53.8433,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02985,  -53.8433,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03563,  -53.6615,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03935,  -55.5974,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02850,  -57.9198,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99760,  -62.6615,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.5844,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.4733,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02162,  -64.6199,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02306,  -61.6336,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01849,  -63.8690,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -63.3938,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01159,  -63.0121,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03005,  -57.9975,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03998,  -58.0427,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03477,  -59.2600,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03262,  -60.4118,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02118,  -63.5914,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99655,  -61.1820,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02473,  -61.2661,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02718,  -61.2952,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01610,  -64.7040,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -61.5795,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.499,  0.000,  0.000,  6,  0.95187,  -66.4417,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02034,  -64.3208,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96960,  -70.7824,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02076,  -61.9194,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -62.5468,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02055,  -61.9815,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01074,  -65.6370,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00696,  -63.5700,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01540,  -57.9284,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02937,  -61.7285,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02017,  -62.3660,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01846,  -66.9545,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01380,  -64.1463,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99125,  -64.1205,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03200,  -58.1101,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02999,  -59.8924,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02974,  -61.5900,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03200,  -58.1101,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -55.6148,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -55.7070,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.1876,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.0413,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.5557,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02774,  -63.4262,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -84.561,  0.000,  0.000,  6,  1.02811,  -63.8842,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02972,  -61.6217,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02511,  -62.2927,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01474,  -62.9561,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01843,  -64.2994,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02694,  -61.7935,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02015,  -65.4368,  'BOERNE 1',  115.00,  26
6158,  1,  -0.002,  -41.794,  0.000,  0.000,  6,  1.03000,  -60.3201,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02156,  -63.0650,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -61.4611,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03104,  -57.5330,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03019,  -59.3604,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02678,  -61.1107,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.9037,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.8314,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.2373,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.9816,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02112,  -63.7406,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03465,  -58.9225,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03019,  -61.0398,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02345,  -62.5236,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01746,  -58.2683,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01847,  -59.7175,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02379,  -63.2800,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02246,  -61.7004,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02317,  -62.0219,  'AUSTIN 3',  115.00,  23
6177,  1,  0.000,  -63.951,  0.000,  0.000,  6,  1.03000,  -61.5407,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02227,  -63.2913,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01720,  -64.1168,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01712,  -64.6051,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02189,  -62.0082,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -63.6706,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00647,  -60.1887,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02331,  -61.8236,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -62.0132,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02694,  -61.1072,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02547,  -61.3651,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01712,  -55.0503,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00757,  -58.5395,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -64.9733,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02210,  -62.7403,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02546,  -57.4443,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01533,  -59.4652,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02063,  -62.1976,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00256,  -59.3831,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02514,  -63.5319,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03215,  -59.3272,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02940,  -61.5250,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02873,  -62.5239,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01564,  -63.8396,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -63.7908,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01890,  -63.7652,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02099,  -63.5423,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01780,  -63.7608,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02796,  -60.7867,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99672,  -61.4964,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -37.658,  0.000,  0.000,  6,  1.03000,  -62.5146,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02761,  -61.7005,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00705,  -65.2431,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04312,  -57.4684,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03883,  -58.8575,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03136,  -61.4303,  'MARBLE F',  115.00,  23
6213,  1,  -18.896,  2.940,  0.000,  0.000,  6,  1.04194,  -57.0213,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04083,  -56.6128,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04255,  -57.2485,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04180,  -56.9738,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02120,  -62.5118,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01813,  -61.9001,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02451,  -61.8422,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02221,  -62.8942,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -66.921,  0.000,  0.000,  6,  1.03000,  -66.9573,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03063,  -59.7302,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02873,  -60.5759,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02345,  -61.9024,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01610,  -63.8278,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99061,  -72.4066,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02744,  -60.9495,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02927,  -58.3676,  'SAN MARC',  500.00,  22
6229,  1,  0.000,  -40.142,  0.000,  0.000,  6,  1.03000,  -59.7524,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -61.3345,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01366,  -62.7140,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02602,  -60.9822,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02193,  -61.5945,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03280,  -59.7240,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03139,  -60.6676,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02721,  -62.3475,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94328,  -67.7854,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02618,  -61.1661,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03609,  -57.9952,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03104,  -60.2419,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02588,  -61.8620,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03609,  -57.9952,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.9063,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.4937,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.7273,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.3450,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.5084,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.0085,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.5678,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01911,  -63.6134,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -63.3008,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01755,  -62.7780,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01487,  -64.3974,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03668,  -57.4726,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03456,  -58.4227,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -60.7015,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03434,  -57.1146,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03226,  -56.7871,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03668,  -57.4726,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03392,  -57.0420,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02003,  -63.7997,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02540,  -60.7309,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02253,  -61.9697,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02238,  -63.7747,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02330,  -60.0638,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.478,  -1.719,  0.000,  0.000,  6,  1.02554,  -60.0421,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.765,  -2.727,  0.000,  0.000,  6,  1.02685,  -60.0289,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.478,  -1.719,  0.000,  0.000,  6,  1.02554,  -60.0421,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.765,  -2.727,  0.000,  0.000,  6,  1.02685,  -60.0289,  'CUERO 1 ',  13.800,  24
6270,  1,  -1.912,  -6.817,  0.000,  0.000,  6,  1.03212,  -59.9770,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.168,  -4.090,  0.000,  0.000,  6,  1.02887,  -59.9828,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.765,  -2.727,  0.000,  0.000,  6,  1.02685,  -60.0289,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.765,  -2.727,  0.000,  0.000,  6,  1.02685,  -60.0289,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.892,  -3.201,  0.000,  0.000,  6,  1.02746,  -60.0233,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01923,  -63.4270,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01912,  -64.8769,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02848,  -60.0105,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02497,  -61.0430,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02952,  -59.5834,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02506,  -61.4903,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02254,  -63.3993,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02609,  -62.5309,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02269,  -63.9009,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02216,  -63.0614,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02642,  -64.7623,  'BOERNE 2',  230.00,  26
6286,  1,  0.001,  -99.075,  0.000,  0.000,  6,  1.03000,  -67.3730,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02718,  -61.5472,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01895,  -63.3909,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01987,  -61.9392,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02998,  -61.3786,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02226,  -63.6210,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03740,  -57.1380,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03330,  -58.7882,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -60.6386,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03551,  -56.8402,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03578,  -56.8837,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03288,  -56.4446,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02933,  -58.0895,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03077,  -59.2573,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03056,  -59.9699,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02933,  -58.0895,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02363,  -57.2130,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02743,  -57.7934,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02457,  -57.3537,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -57.2013,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02627,  -61.1495,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01761,  -63.5824,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -63.5218,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99727,  -67.1941,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02656,  -62.5980,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01692,  -60.0068,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02919,  -62.2169,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02373,  -61.8832,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02356,  -63.3371,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03601,  -58.7030,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03077,  -57.4506,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02823,  -58.4278,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02568,  -59.5883,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -60.4325,  'GEORGETO',  115.00,  23
6320,  1,  0.001,  -105.914,  0.000,  0.000,  6,  1.03000,  -62.6490,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02550,  -62.0574,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02474,  -63.7671,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01808,  -63.5519,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02336,  -62.9255,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95352,  -66.8484,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01496,  -59.7971,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00970,  -61.2390,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99599,  -69.2463,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00797,  -66.1448,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02563,  -61.5550,  'AUSTIN 9',  115.00,  23
6331,  1,  0.000,  -99.886,  0.000,  0.000,  6,  1.03000,  -61.7263,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01949,  -63.7751,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03187,  -59.4650,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03002,  -61.0641,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02635,  -62.2301,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96463,  -72.0449,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02759,  -63.0279,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95380,  -66.0049,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02030,  -61.5329,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -64.2885,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01844,  -59.6758,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03601,  -57.6808,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03352,  -59.2283,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03165,  -60.1320,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02237,  -61.7740,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01740,  -66.0127,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.9262,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03683,  -58.8604,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -60.8076,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02423,  -63.2538,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02843,  -60.9178,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03260,  -59.5473,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02962,  -60.4693,  'ROUND RO',  115.00,  23
6356,  1,  0.001,  -108.081,  0.000,  0.000,  6,  1.03000,  -63.6413,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99198,  -74.6611,  'DEVINE 0',  115.00,  26
6358,  1,  0.000,  -68.020,  0.000,  0.000,  6,  1.03000,  -62.6636,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03779,  -59.0711,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02950,  -60.3415,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00620,  -55.6667,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03652,  -50.9946,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03022,  -53.2737,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -55.8407,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.7448,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.2841,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.9246,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.8700,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.7423,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00922,  -60.1317,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02695,  -59.5327,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00574,  -57.8713,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01559,  -59.1193,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01437,  -58.1765,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01437,  -58.1765,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02211,  -56.5650,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01837,  -58.6440,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02419,  -52.4691,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01831,  -55.2686,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02003,  -57.0887,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02419,  -52.4691,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02419,  -52.4691,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02419,  -52.4691,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02419,  -52.4691,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02419,  -52.4691,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02344,  -56.3405,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01717,  -58.6506,  'SPRING 1',  115.00,  5
7028,  1,  -0.066,  -181.175,  0.000,  0.000,  7,  1.02000,  -58.3143,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01186,  -54.0452,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01038,  -59.7650,  'PORT LAV',  115.00,  6
7031,  1,  -8.182,  0.000,  0.000,  0.000,  7,  1.01285,  -53.4505,  'PORT LAV',  13.800,  6
7032,  1,  -2.109,  0.000,  0.000,  0.000,  7,  1.01212,  -53.8918,  'PORT LAV',  13.800,  6
7033,  1,  -2.109,  0.000,  0.000,  0.000,  7,  1.01212,  -53.8918,  'PORT LAV',  13.800,  6
7034,  1,  -0.894,  0.000,  0.000,  0.000,  7,  1.01197,  -53.9802,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02857,  -56.1689,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02246,  -57.6293,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03274,  -53.6137,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02463,  -54.6587,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02056,  -57.1292,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03011,  -53.7591,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02430,  -55.9708,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02172,  -51.7821,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01950,  -54.0866,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00743,  -55.5888,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.1884,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.5117,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03212,  -53.9256,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02609,  -55.1642,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02314,  -57.8716,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01315,  -59.7025,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01799,  -58.6832,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01631,  -57.7067,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02277,  -55.1480,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01048,  -58.8164,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01836,  -57.4883,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02546,  -56.2607,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01575,  -58.7031,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00887,  -48.3938,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01280,  -50.2453,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01991,  -52.3107,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00584,  -47.9150,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00611,  -47.9560,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00591,  -47.9207,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00657,  -48.0326,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00638,  -47.9958,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00618,  -47.9660,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -59.6957,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01355,  -51.2218,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01088,  -53.9045,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01613,  -57.0969,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99281,  -51.3196,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02141,  -56.0825,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02795,  -53.9137,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02513,  -55.3494,  'GALVESTO',  115.00,  2
7075,  1,  -0.006,  -206.019,  0.000,  0.000,  7,  1.03000,  -56.4899,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03824,  -50.4537,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03541,  -51.8840,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02811,  -54.7121,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.2763,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -48.9443,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -48.9307,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.2455,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02819,  -53.3804,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02262,  -55.3328,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01554,  -55.6442,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01482,  -57.8256,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01832,  -56.8623,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00079,  -58.7735,  'RICHMOND',  115.00,  3
7089,  1,  -0.101,  -232.865,  0.000,  0.000,  7,  1.03000,  -59.2243,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01471,  -59.3790,  'PINEHURS',  115.00,  5
7091,  1,  -0.011,  -164.984,  0.000,  0.000,  7,  1.03000,  -58.9588,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01391,  -58.3263,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01032,  -58.7366,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02345,  -59.1863,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98439,  -40.1450,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99637,  -42.9712,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99948,  -44.5793,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -31.4449,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01564,  -57.5422,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01879,  -57.8308,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01168,  -59.0685,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01584,  -57.7121,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03647,  -50.4511,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03032,  -52.9692,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02793,  -55.4376,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.2121,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03647,  -50.4511,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03647,  -50.4511,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.3078,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.2796,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.7437,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.0820,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.7907,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.7904,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00423,  -58.3487,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01675,  -58.4615,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01165,  -58.9548,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -57.4686,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00861,  -59.3320,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00861,  -59.3320,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00861,  -59.3320,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99127,  -50.7593,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01328,  -58.3530,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03433,  -51.0652,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02477,  -54.2896,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02162,  -55.8840,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02176,  -57.7027,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -54.2224,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -50.3534,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02907,  -53.1712,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02133,  -55.5841,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -50.3534,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -49.4851,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03119,  -49.2620,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03079,  -49.1533,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03083,  -49.1074,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03211,  -49.3262,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -50.3534,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -50.3534,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -50.3534,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -50.3534,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01596,  -59.5124,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01691,  -57.1702,  'HOUSTON ',  115.00,  4
7145,  1,  -0.005,  -147.698,  0.000,  0.000,  7,  1.03000,  -59.6059,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.6059,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -58.0052,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01294,  -59.0723,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00428,  -54.4246,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03250,  -56.2210,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02854,  -58.0018,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01514,  -58.0547,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98827,  -47.3269,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02055,  -59.0288,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -58.2402,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02333,  -56.1637,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01901,  -58.0229,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00954,  -58.8023,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03489,  -53.8097,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02857,  -55.1349,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02322,  -57.0875,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.5304,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3738,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.4937,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.5258,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.2998,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.1888,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03489,  -53.8097,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03489,  -53.8097,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.1428,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02695,  -54.0499,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02650,  -55.3470,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00844,  -59.2808,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01521,  -56.8316,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03439,  -54.2821,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02675,  -55.7280,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01454,  -58.5038,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01131,  -59.2590,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01196,  -57.5404,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01429,  -58.5433,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01159,  -59.2444,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00717,  -58.6476,  'PATTISON',  115.00,  3
7183,  1,  -0.038,  -214.424,  0.000,  0.000,  7,  1.03000,  -58.9265,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02949,  -52.6372,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02404,  -54.0576,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02778,  -51.2886,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02391,  -53.9862,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01927,  -56.9844,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02778,  -51.2886,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02778,  -51.2886,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02778,  -51.2886,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02778,  -51.2886,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02778,  -51.2886,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -50.1969,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -50.0232,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -50.6088,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -50.8523,  'HOUSTON ',  13.800,  3
7198,  1,  -0.007,  -104.356,  0.000,  0.000,  7,  1.03000,  -58.8028,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03372,  -53.8023,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02698,  -56.0942,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02375,  -58.3190,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00988,  -60.2054,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -54.2503,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03801,  -50.3283,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03420,  -52.0938,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03101,  -54.4456,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03801,  -50.3283,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.2055,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.5511,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.1280,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.4656,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -48.9248,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01991,  -56.2874,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01265,  -57.8621,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01524,  -58.8749,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01209,  -58.5551,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -58.6163,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01354,  -59.6846,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01411,  -56.0497,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01120,  -58.6110,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01139,  -58.4260,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01399,  -57.8867,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01746,  -58.2934,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01176,  -58.6796,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01049,  -59.4944,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01666,  -58.2595,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03520,  -52.9915,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02565,  -55.2060,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02236,  -56.6145,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02092,  -57.2255,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01891,  -56.2683,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02733,  -55.7870,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00954,  -60.2126,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01672,  -59.2809,  'PORTER 0',  115.00,  5
7235,  1,  -0.067,  -105.812,  0.000,  0.000,  7,  1.03000,  -59.8760,  'CYPRESS ',  115.00,  3
7236,  1,  -0.007,  -111.191,  0.000,  0.000,  7,  1.03000,  -59.2659,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00572,  -57.5971,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -53.347,  0.000,  0.000,  7,  1.03000,  -57.1700,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -56.7172,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01512,  -58.5918,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01147,  -58.9167,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01400,  -58.8089,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01812,  -58.0099,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01341,  -57.0031,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01568,  -59.4881,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00768,  -59.5793,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00734,  -54.5756,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00918,  -59.0181,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01325,  -58.5030,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01989,  -58.0126,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01416,  -60.0635,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02598,  -52.3977,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01812,  -54.3591,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02637,  -58.8798,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01785,  -57.3581,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01375,  -58.0205,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01380,  -57.1468,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01480,  -57.9988,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01961,  -57.8467,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02083,  -56.8095,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00871,  -46.5197,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -73.999,  0.000,  0.000,  7,  1.02141,  -48.2684,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -50.5645,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03147,  -52.2212,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02280,  -55.3233,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03236,  -49.6552,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -50.5645,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -50.5645,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03474,  -50.5645,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03252,  -49.8842,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -59.1883,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01458,  -57.6948,  'HOUSTON ',  115.00,  3
7273,  1,  -0.002,  -94.590,  0.000,  0.000,  7,  1.03000,  -56.1677,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01253,  -57.5349,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01236,  -58.9097,  'VICTORIA',  115.00,  6
7276,  1,  -0.017,  -331.619,  0.000,  0.000,  7,  1.03000,  -58.9000,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -42.898,  0.000,  0.000,  7,  1.03000,  -56.3767,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02888,  -53.5164,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02498,  -55.3575,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02888,  -53.5164,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02888,  -53.5164,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03244,  -52.5660,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02046,  -55.4643,  'BAYTOWN ',  115.00,  4
7284,  1,  -1.523,  0.000,  0.000,  0.000,  7,  1.03263,  -52.4596,  'BAYTOWN ',  13.200,  4
7285,  1,  -5.966,  0.000,  0.000,  0.000,  7,  1.03251,  -52.2788,  'BAYTOWN ',  13.200,  4
7286,  1,  -5.966,  0.000,  0.000,  0.000,  7,  1.03317,  -52.1494,  'BAYTOWN ',  13.200,  4
7287,  1,  -5.966,  0.000,  0.000,  0.000,  7,  1.03317,  -52.1494,  'BAYTOWN ',  13.200,  4
7288,  1,  -5.966,  0.000,  0.000,  0.000,  7,  1.03317,  -52.1494,  'BAYTOWN ',  13.200,  4
7289,  1,  -11.936,  0.000,  0.000,  0.000,  7,  1.03259,  -52.1117,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01207,  -59.3814,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00600,  -59.5078,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02068,  -57.7075,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02021,  -55.9035,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -7.257,  0.000,  0.000,  7,  1.03000,  -55.1534,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01335,  -58.8333,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -59.4652,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01049,  -58.2561,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01336,  -58.9158,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00592,  -56.5555,  'EAGLE LA',  115.00,  1
7300,  1,  -0.002,  -94.184,  0.000,  0.000,  7,  1.03000,  -59.6550,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01281,  -57.2594,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01107,  -50.8091,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -54.3992,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00471,  -46.6319,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01526,  -50.4568,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01423,  -53.6724,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00471,  -46.6319,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00471,  -46.6319,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00471,  -46.6319,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00471,  -46.6319,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01615,  -46.2608,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02810,  -51.6566,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01598,  -53.9437,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00114,  -59.6282,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02300,  -58.7632,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -57.7983,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01731,  -56.3157,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01143,  -57.9282,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01398,  -58.6616,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03600,  -50.5234,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03138,  -51.3741,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02577,  -53.5260,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03324,  -50.0942,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -49.9440,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03217,  -49.9412,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03416,  -50.2400,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02186,  -51.1351,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01861,  -52.2853,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.3646,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -58.4585,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03485,  -51.7203,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02856,  -53.3109,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01980,  -56.4933,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03485,  -51.7203,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0517,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01734,  -57.4769,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00781,  -57.5301,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01426,  -57.9229,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01008,  -53.7075,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00552,  -59.2241,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -50.4998,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02205,  -54.3739,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00740,  -57.3022,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00953,  -59.2574,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01545,  -57.6056,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03646,  -50.3336,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03091,  -52.2590,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02597,  -54.3659,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6601,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -48.7199,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -48.1939,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -48.3494,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.0240,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6033,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.5967,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6737,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03646,  -50.3336,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -48.8581,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.7073,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.2851,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.9322,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01085,  -58.8048,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01802,  -56.0755,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00547,  -57.5804,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01723,  -58.3696,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03609,  -51.1745,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02999,  -53.4847,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02382,  -56.1173,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6230,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.4731,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5950,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6367,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.9737,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.7415,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6440,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.7625,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.1028,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.8273,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.9302,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02137,  -54.2713,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01662,  -58.7951,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -58.1612,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -55.7544,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01096,  -58.5908,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01372,  -59.1597,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01254,  -58.5642,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01034,  -58.9480,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01754,  -59.0760,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6450,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03363,  -55.8881,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02625,  -57.1347,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02299,  -56.3929,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00914,  -54.4709,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01230,  -58.2008,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -58.9322,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01133,  -58.4679,  'HOUSTON ',  115.00,  3
7397,  1,  -0.011,  -69.734,  0.000,  0.000,  7,  1.03000,  -58.3596,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01949,  -56.8862,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01666,  -57.7426,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03423,  -51.4130,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02977,  -53.0381,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02525,  -55.6852,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01887,  -56.7317,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01120,  -59.3661,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02464,  -55.7237,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -49.5382,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01271,  -50.6069,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99901,  -52.8389,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02271,  -54.9045,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01361,  -57.8616,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01582,  -59.2293,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01621,  -55.2381,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01183,  -55.0976,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02226,  -51.7167,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01514,  -53.5948,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01309,  -54.9366,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01869,  -58.3588,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01878,  -58.1191,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01946,  -56.0984,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02490,  -56.4520,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01633,  -59.0482,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.7772,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03128,  -52.9291,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02186,  -55.4570,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01113,  -59.3722,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00139,  -52.7851,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00928,  -59.5440,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0350,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02945,  -51.0520,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01740,  -53.6310,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01891,  -58.2986,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02173,  -61.1756,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02248,  -59.1204,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02440,  -59.3439,  'ARP 0   ',  115.00,  8
8003,  1,  -0.000,  -23.854,  0.000,  0.000,  8,  1.03000,  -60.2909,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03023,  -57.5663,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -23.443,  0.000,  0.000,  8,  1.03000,  -58.1315,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -20.899,  0.000,  0.000,  8,  1.03000,  -57.5876,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02443,  -58.0583,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01543,  -59.6628,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01607,  -59.9912,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01825,  -58.1079,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02355,  -55.1067,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02778,  -58.6894,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -42.724,  0.000,  0.000,  8,  1.03000,  -60.2076,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01743,  -61.7257,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02248,  -59.8084,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -32.271,  0.000,  0.000,  8,  1.03000,  -60.2001,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02164,  -58.2159,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03095,  -56.0487,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -43.923,  0.000,  0.000,  8,  1.03000,  -58.2460,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01700,  -59.3991,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03088,  -57.7114,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -5.546,  0.000,  0.000,  8,  1.03000,  -58.9846,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02770,  -58.7456,  'LUFKIN 1',  115.00,  8
8024,  1,  -9.279,  0.000,  0.000,  0.000,  8,  1.02880,  -58.0920,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -21.171,  0.000,  0.000,  8,  1.03000,  -58.5573,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01717,  -60.3902,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02804,  -58.0013,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01852,  -59.9643,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01514,  -59.8784,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03967,  -54.8091,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03756,  -55.4730,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03251,  -57.7450,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -53.9995,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -54.1665,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -54.2356,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -54.2061,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01895,  -61.5459,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02571,  -55.4209,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02230,  -60.0045,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01767,  -58.1998,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -20.074,  0.000,  0.000,  8,  1.03000,  -59.3552,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01815,  -60.4652,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02581,  -51.8613,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02730,  -52.7999,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02714,  -54.3456,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02331,  -51.4765,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02373,  -51.5324,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.1286,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02420,  -51.6044,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02252,  -51.3429,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02431,  -51.6252,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02629,  -58.7961,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01611,  -59.1119,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01763,  -58.6761,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03185,  -57.1131,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02819,  -59.1255,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03137,  -51.8918,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03064,  -52.9678,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02905,  -54.1388,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02455,  -50.9436,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02315,  -50.7446,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03422,  -55.2091,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02223,  -60.3363,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02746,  -54.4743,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02035,  -57.6164,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02584,  -54.9216,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01670,  -51.4897,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02559,  -53.2557,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02564,  -55.0898,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -49.2085,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -49.7719,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01722,  -56.7780,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01936,  -59.6375,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03533,  -48.5220,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03686,  -50.7549,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03694,  -53.3690,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03053,  -47.1559,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03042,  -47.0808,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03153,  -47.4009,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03090,  -47.2302,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01951,  -59.5446,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03726,  -53.2384,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02770,  -54.0451,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99644,  -58.9396,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99877,  -58.9047,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00497,  -58.8090,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.9695,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.3950,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02762,  -58.8599,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02473,  -60.0171,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -7.752,  0.000,  0.000,  8,  1.03000,  -55.7924,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02034,  -59.2554,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02979,  -53.6103,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02109,  -58.1378,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01457,  -59.7852,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01898,  -58.6058,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03591,  -53.4876,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03434,  -55.3085,  'CUSHING ',  115.00,  8
8099,  1,  -24.040,  0.000,  0.000,  0.000,  8,  1.03636,  -52.2429,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02743,  -58.7869,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02206,  -59.9674,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97432,  -63.9425,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02040,  -56.6914,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02148,  -60.0798,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03122,  -52.2268,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02532,  -54.0405,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03009,  -54.5331,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01904,  -59.7422,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01604,  -57.9455,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -13.811,  0.000,  0.000,  8,  1.03000,  -57.1074,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02420,  -59.6783,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03848,  -52.7372,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03730,  -53.5201,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03528,  -54.7621,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03848,  -52.7372,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.0121,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.1131,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01842,  -61.5027,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03481,  -54.7132,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -38.965,  0.000,  0.000,  8,  1.03000,  -60.4844,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02893,  -57.3151,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02564,  -60.6886,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01815,  -57.7346,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02779,  -55.9056,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -25.456,  0.000,  0.000,  8,  1.03000,  -60.6617,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03475,  -50.8610,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03483,  -51.4101,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03519,  -52.5191,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03106,  -50.3397,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -49.5617,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03002,  -50.1957,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01711,  -57.6235,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03236,  -55.4728,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03012,  -56.9849,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02792,  -58.6449,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02539,  -58.8734,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02282,  -59.4130,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -27.486,  0.000,  0.000,  8,  1.03000,  -59.2673,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01921,  -58.5245,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01475,  -59.9877,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02581,  -60.9659,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02444,  -54.7602,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02912,  -59.3762,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02484,  -55.3278,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02627,  -57.3383,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01539,  -60.4648,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.8280,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02476,  -55.3587,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02059,  -57.4658,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02360,  -59.6443,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -19.388,  0.000,  0.000,  8,  1.03000,  -60.4354,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02847,  -59.7200,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01696,  -59.4775,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02225,  -59.5336,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03369,  -53.4465,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01999,  -56.9961,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98917,  -62.1072,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03607,  -55.5945,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -13.388,  0.000,  0.000,  8,  1.03000,  -57.1266,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02852,  -58.8726,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.343,  4.882,  0.000,  0.000,  1,  1.01195,  -49.2717,  'ODESSA 2',  11.500,  9
11002,  1,  10.929,  3.084,  0.000,  0.000,  1,  1.02473,  -53.5605,  'PRESIDIO',  11.500,  9
11007,  1,  5.322,  1.505,  0.000,  0.000,  1,  1.02731,  -52.6033,  'VAN HORN',  11.500,  9
11012,  1,  1.805,  0.511,  0.000,  0.000,  1,  1.02730,  -57.1872,  'SANDERSO',  11.500,  9
11013,  1,  23.946,  6.724,  0.000,  0.000,  1,  1.01199,  -47.8966,  'MONAHANS',  11.500,  9
11014,  1,  1.789,  0.506,  0.000,  0.000,  1,  1.01546,  -47.4576,  'GRANDFAL',  11.500,  9
11015,  1,  5.326,  1.507,  0.000,  0.000,  1,  1.03087,  -53.3332,  'MARFA 0S',  11.500,  9
11016,  1,  2.392,  0.677,  0.000,  0.000,  1,  1.02225,  -50.2452,  'GARDEN C',  11.500,  9
11017,  1,  15.578,  4.388,  0.000,  0.000,  1,  1.00468,  -50.6629,  'ODESSA 4',  11.500,  9
11018,  1,  0.054,  0.016,  0.000,  0.000,  1,  1.00173,  -51.3778,  'NOTREES ',  11.500,  9
11019,  1,  43.356,  12.093,  0.000,  0.000,  1,  1.02734,  -49.3933,  'MIDLAND ',  11.500,  9
11024,  1,  52.075,  14.464,  0.000,  0.000,  1,  1.00136,  -51.9438,  'ODESSA 6',  11.500,  9
11027,  1,  60.458,  16.758,  0.000,  0.000,  1,  1.02736,  -52.2016,  'MIDLAND ',  11.500,  9
11028,  1,  7.204,  2.036,  0.000,  0.000,  1,  1.02900,  -42.5341,  'COAHOMA ',  11.500,  9
11029,  1,  73.871,  20.368,  0.000,  0.000,  1,  1.02122,  -53.1976,  'MIDLAND ',  11.500,  9
11030,  1,  12.374,  3.490,  0.000,  0.000,  1,  1.02449,  -51.1647,  'ALPINE 0',  11.500,  9
11031,  1,  4.919,  1.391,  0.000,  0.000,  1,  1.02125,  -50.6410,  'FORT DAV',  11.500,  9
11036,  1,  9.276,  2.619,  0.000,  0.000,  1,  1.00171,  -49.6825,  'CRANE 0S',  11.500,  9
11037,  1,  84.619,  23.211,  0.000,  0.000,  1,  1.00297,  -50.4944,  'ODESSA 5',  11.500,  9
11040,  1,  31.784,  8.899,  0.000,  0.000,  1,  1.00943,  -51.5710,  'ANDREWS ',  11.500,  9
11044,  1,  8.609,  2.431,  0.000,  0.000,  1,  1.02347,  -53.2892,  'BIG LAKE',  11.500,  9
11045,  1,  69.094,  19.076,  0.000,  0.000,  1,  1.01156,  -50.7238,  'MIDLAND ',  11.500,  9
11046,  1,  9.269,  2.618,  0.000,  0.000,  1,  1.02731,  -54.7677,  'OZONA 0S',  11.500,  9
11054,  1,  12.581,  3.548,  0.000,  0.000,  1,  1.01498,  -49.8500,  'STANTON ',  11.500,  9
11055,  1,  3.610,  1.021,  0.000,  0.000,  1,  1.01834,  -44.0771,  'ODONNELL',  11.500,  9
11058,  1,  9.847,  2.781,  0.000,  0.000,  1,  1.02371,  -50.5637,  'IRAAN 3 ',  11.500,  9
11064,  1,  85.201,  23.372,  0.000,  0.000,  1,  1.00743,  -50.2885,  'ODESSA 3',  11.500,  9
11067,  1,  52.192,  14.498,  0.000,  0.000,  1,  1.00490,  -48.4441,  'BIG SPRI',  11.500,  9
11068,  1,  43.457,  12.107,  0.000,  0.000,  1,  0.99475,  -52.0171,  'MIDLAND ',  11.500,  9
11071,  1,  78.391,  21.573,  0.000,  0.000,  1,  1.01691,  -48.3530,  'ODESSA 1',  11.500,  9
11083,  1,  28.333,  7.945,  0.000,  0.000,  1,  1.02157,  -49.0887,  'FORT STO',  11.500,  9
11085,  1,  14.528,  4.094,  0.000,  0.000,  1,  1.01254,  -48.2311,  'KERMIT 0',  11.500,  9
11086,  1,  33.108,  9.268,  0.000,  0.000,  1,  1.02350,  -49.9316,  'PECOS 0S',  11.500,  9
11087,  1,  0.773,  0.219,  0.000,  0.000,  1,  1.02745,  -52.6191,  'SHEFFIEL',  11.500,  9
11089,  1,  22.880,  6.427,  0.000,  0.000,  1,  1.00513,  -47.0773,  'LAMESA 0',  11.500,  9
11091,  1,  7.708,  2.178,  0.000,  0.000,  1,  1.03998,  -44.4827,  'RALLS 2 ',  16.100,  9
12001,  1,  25.758,  7.230,  0.000,  0.000,  2,  1.02246,  -53.1703,  'PARIS 3 ',  16.100,  11
12007,  1,  4.388,  1.241,  0.000,  0.000,  2,  1.02460,  -52.7479,  'HONEY GR',  16.100,  11
12008,  1,  7.213,  2.038,  0.000,  0.000,  2,  1.02964,  -42.7986,  'MEMPHIS ',  16.100,  10
12009,  1,  29.203,  8.187,  0.000,  0.000,  2,  1.02733,  -48.6725,  'IOWA PAR',  16.100,  11
12010,  1,  43.963,  12.260,  0.000,  0.000,  2,  1.02733,  -47.4421,  'VERNON 2',  16.100,  10
12014,  1,  22.017,  6.189,  0.000,  0.000,  2,  1.03000,  -44.1937,  'CHILDRES',  16.100,  10
12015,  1,  2.809,  0.795,  0.000,  0.000,  2,  1.02109,  -54.9984,  'FORESTBU',  16.100,  11
12016,  1,  33.140,  9.277,  0.000,  0.000,  2,  1.02317,  -55.4639,  'SHERMAN ',  16.100,  11
12020,  1,  22.858,  6.422,  0.000,  0.000,  2,  1.01633,  -48.1370,  'WICHITA ',  16.100,  11
12022,  1,  5.120,  1.448,  0.000,  0.000,  2,  1.02643,  -52.3837,  'PARIS 2 ',  16.100,  11
12025,  1,  30.194,  8.460,  0.000,  0.000,  2,  1.01446,  -47.8187,  'WICHITA ',  16.100,  11
12026,  1,  18.576,  5.228,  0.000,  0.000,  2,  1.03804,  -39.6324,  'WHEELER ',  16.100,  10
12027,  1,  1.748,  0.495,  0.000,  0.000,  2,  1.02265,  -53.5004,  'DEPORT 0',  16.100,  11
12028,  1,  8.357,  2.361,  0.000,  0.000,  2,  1.01698,  -49.2718,  'WICHITA ',  16.100,  11
12029,  1,  2.738,  0.775,  0.000,  0.000,  2,  1.03574,  -44.3986,  'SILVERTO',  16.100,  10
12030,  1,  19.553,  5.500,  0.000,  0.000,  2,  1.01486,  -54.7930,  'BONHAM 0',  16.100,  11
12031,  1,  3.446,  0.975,  0.000,  0.000,  2,  1.04097,  -46.0228,  'MATADOR ',  16.100,  10
12032,  1,  1.622,  0.459,  0.000,  0.000,  2,  1.02571,  -52.4639,  'ARTHUR C',  16.100,  11
12033,  1,  5.438,  1.538,  0.000,  0.000,  2,  1.00815,  -56.1393,  'LEONARD ',  16.100,  11
12034,  1,  2.416,  0.684,  0.000,  0.000,  2,  1.02497,  -55.1251,  'GORDONVI',  16.100,  11
12035,  1,  3.587,  1.015,  0.000,  0.000,  2,  1.03543,  -46.9565,  'KNOX CIT',  16.100,  10
12036,  1,  30.651,  8.587,  0.000,  0.000,  2,  1.01702,  -48.0639,  'WICHITA ',  16.100,  11
12037,  1,  1.978,  0.559,  0.000,  0.000,  2,  1.02609,  -54.7912,  'LINDSAY ',  16.100,  11
12038,  1,  1.098,  0.311,  0.000,  0.000,  2,  1.02449,  -53.2273,  'ECTOR 0S',  16.100,  11
12039,  1,  2.858,  0.809,  0.000,  0.000,  2,  1.01203,  -54.7984,  'SUNSET 0',  16.100,  11
12040,  1,  8.494,  2.399,  0.000,  0.000,  2,  1.02665,  -52.8150,  'CLARKSVI',  16.100,  11
12043,  1,  2.012,  0.570,  0.000,  0.000,  2,  1.02420,  -55.2785,  'SADLER 0',  16.100,  11
12044,  1,  12.350,  3.484,  0.000,  0.000,  2,  1.02627,  -54.3570,  'WHITESBO',  16.100,  11
12045,  1,  16.453,  4.634,  0.000,  0.000,  2,  1.01610,  -48.4072,  'SHEPPARD',  16.100,  11
12046,  1,  10.208,  2.882,  0.000,  0.000,  2,  1.02586,  -54.9351,  'POTTSBOR',  16.100,  11
12047,  1,  6.635,  1.876,  0.000,  0.000,  2,  1.02671,  -53.0209,  'BELLS 0S',  16.100,  11
12048,  1,  3.813,  1.079,  0.000,  0.000,  2,  1.04093,  -45.7826,  'CROSBYTO',  16.100,  10
12049,  1,  5.655,  1.599,  0.000,  0.000,  2,  1.02572,  -46.9859,  'ELECTRA ',  16.100,  10
12050,  1,  2.049,  0.580,  0.000,  0.000,  2,  1.01020,  -55.6823,  'PATTONVI',  16.100,  11
12051,  1,  14.656,  4.130,  0.000,  0.000,  2,  1.01530,  -52.0564,  'HENRIETT',  16.100,  11
12052,  1,  24.152,  6.784,  0.000,  0.000,  2,  1.02938,  -41.2968,  'PANHANDL',  16.100,  10
12053,  1,  16.416,  4.623,  0.000,  0.000,  2,  1.01514,  -53.8623,  'BOWIE 0S',  16.100,  11
12055,  1,  22.102,  6.212,  0.000,  0.000,  2,  1.01710,  -47.6832,  'WICHITA ',  16.100,  11
12060,  1,  1.676,  0.474,  0.000,  0.000,  2,  1.01121,  -54.8674,  'ROXTON 0',  16.100,  11
12063,  1,  31.855,  8.922,  0.000,  0.000,  2,  1.02733,  -54.6316,  'DENISON ',  16.100,  11
12064,  1,  4.405,  1.246,  0.000,  0.000,  2,  1.01892,  -53.5816,  'SUMNER 0',  16.100,  11
12065,  1,  59.532,  16.507,  0.000,  0.000,  2,  1.02736,  -55.2934,  'GAINESVI',  16.100,  11
12066,  1,  5.779,  1.634,  0.000,  0.000,  2,  1.03521,  -46.3653,  'ASPERMON',  16.100,  10
12067,  1,  32.113,  8.991,  0.000,  0.000,  2,  1.01290,  -47.7878,  'WICHITA ',  16.100,  11
12068,  1,  4.298,  1.216,  0.000,  0.000,  2,  1.01393,  -46.6912,  'WINDTHOR',  16.100,  11
12069,  1,  9.402,  2.655,  0.000,  0.000,  2,  1.02731,  -55.1020,  'HOWE 0SE',  16.100,  11
12072,  1,  4.202,  1.189,  0.000,  0.000,  2,  1.02731,  -54.1474,  'COLLINSV',  16.100,  11
12079,  1,  3.467,  0.981,  0.000,  0.000,  2,  1.03472,  -46.8773,  'PADUCAH ',  16.100,  10
12080,  1,  13.032,  3.675,  0.000,  0.000,  2,  1.01688,  -53.2582,  'NOCONA 0',  16.100,  11
12081,  1,  2.088,  0.591,  0.000,  0.000,  2,  1.02033,  -54.3070,  'DODD CIT',  16.100,  11
12082,  1,  27.862,  7.814,  0.000,  0.000,  2,  1.01850,  -48.3213,  'WICHITA ',  16.100,  11
12086,  1,  0.975,  0.276,  0.000,  0.000,  2,  1.01422,  -54.2179,  'MONTAGUE',  16.100,  11
12087,  1,  6.776,  1.915,  0.000,  0.000,  2,  1.03798,  -46.0246,  'SPUR 0SE',  16.100,  10
12090,  1,  1.340,  0.380,  0.000,  0.000,  2,  1.02174,  -54.0154,  'ANNONA 0',  16.100,  11
12091,  1,  9.252,  2.613,  0.000,  0.000,  2,  1.03211,  -47.4766,  'SEYMOUR ',  16.100,  10
12092,  1,  7.767,  2.195,  0.000,  0.000,  2,  1.02663,  -53.8392,  'DENISON ',  16.100,  11
12106,  1,  5.149,  1.456,  0.000,  0.000,  2,  1.01020,  -55.9275,  'WHITEWRI',  16.100,  11
12107,  1,  25.701,  7.215,  0.000,  0.000,  2,  1.02629,  -53.0101,  'SHERMAN ',  16.100,  11
12108,  1,  1.490,  0.422,  0.000,  0.000,  2,  1.03378,  -50.8166,  'ROCHESTE',  16.100,  10
12109,  1,  17.446,  4.912,  0.000,  0.000,  2,  1.02179,  -49.0788,  'BURKBURN',  16.100,  11
12110,  1,  3.809,  1.078,  0.000,  0.000,  2,  1.02731,  -54.2957,  'MUENSTER',  16.100,  11
12111,  1,  9.344,  2.639,  0.000,  0.000,  2,  1.03135,  -50.8902,  'ARCHER C',  16.100,  11
12112,  1,  3.649,  1.033,  0.000,  0.000,  2,  1.01630,  -50.1495,  'PETROLIA',  16.100,  11
12114,  1,  31.502,  8.825,  0.000,  0.000,  2,  1.02867,  -51.6782,  'PARIS 1 ',  16.100,  11
12121,  1,  1.308,  0.370,  0.000,  0.000,  2,  1.02551,  -53.2526,  'BAGWELL ',  16.100,  11
12122,  1,  3.092,  0.875,  0.000,  0.000,  2,  1.02106,  -53.4141,  'TELEPHON',  16.100,  11
12124,  1,  9.892,  2.793,  0.000,  0.000,  2,  1.00514,  -56.6926,  'VAN ALST',  16.100,  11
12125,  1,  2.007,  0.568,  0.000,  0.000,  2,  1.02277,  -54.4991,  'TIOGA 0S',  16.100,  11
12126,  1,  10.047,  2.836,  0.000,  0.000,  2,  1.02441,  -55.5811,  'VALLEY V',  16.100,  11
12129,  1,  2.666,  0.754,  0.000,  0.000,  2,  1.01251,  -55.7925,  'TRENTON ',  16.100,  11
12132,  1,  5.133,  1.452,  0.000,  0.000,  2,  1.02681,  -50.9594,  'HASKELL ',  11.500,  10
12133,  1,  2.419,  0.685,  0.000,  0.000,  2,  1.02397,  -53.7893,  'SAINT JO',  16.100,  11
13002,  1,  65.983,  18.239,  0.000,  0.000,  3,  1.01242,  -66.9637,  'KERRVILL',  11.500,  28
13005,  1,  4.316,  1.221,  0.000,  0.000,  3,  1.00209,  -75.4437,  'LEAKEY 0',  11.500,  28
13006,  1,  6.433,  1.819,  0.000,  0.000,  3,  1.02227,  -48.3615,  'HAMLIN 0',  11.500,  27
13007,  1,  6.761,  1.911,  0.000,  0.000,  3,  1.02557,  -48.4552,  'MERKEL 3',  11.500,  27
13008,  1,  12.994,  3.664,  0.000,  0.000,  3,  1.02182,  -56.0859,  'COLEMAN ',  11.500,  27
13009,  1,  9.526,  2.690,  0.000,  0.000,  3,  1.02651,  -57.0625,  'SONORA 0',  11.500,  28
13010,  1,  2.024,  0.573,  0.000,  0.000,  3,  1.00787,  -74.7594,  'CAMP WOO',  11.500,  28
13011,  1,  14.042,  3.958,  0.000,  0.000,  3,  1.00757,  -69.8105,  'LLANO 0S',  11.500,  28
13012,  1,  0.297,  0.084,  0.000,  0.000,  3,  0.99828,  -70.7640,  'WILLOW C',  11.500,  28
13013,  1,  31.057,  8.701,  0.000,  0.000,  3,  1.02732,  -50.5537,  'ABILENE ',  11.500,  27
13014,  1,  11.314,  3.193,  0.000,  0.000,  3,  1.02562,  -62.5771,  'KINGSLAN',  11.500,  28
13015,  1,  3.500,  0.990,  0.000,  0.000,  3,  1.01528,  -44.8302,  'ROSCOE 6',  11.500,  27
13021,  1,  1.854,  0.525,  0.000,  0.000,  3,  1.02770,  -50.1683,  'LUEDERS ',  11.500,  27
13022,  1,  12.618,  3.558,  0.000,  0.000,  3,  1.01319,  -44.5167,  'COLORADO',  11.500,  27
13023,  1,  5.486,  1.552,  0.000,  0.000,  3,  1.02725,  -48.0119,  'STAMFORD',  11.500,  27
13024,  1,  8.973,  2.534,  0.000,  0.000,  3,  1.02568,  -56.2112,  'ELDORADO',  11.500,  28
13025,  1,  5.248,  1.484,  0.000,  0.000,  3,  1.02361,  -59.6372,  'SAN SABA',  11.500,  28
13029,  1,  2.577,  0.730,  0.000,  0.000,  3,  1.03185,  -58.6406,  'LOMETA 0',  11.500,  28
13030,  1,  70.730,  19.531,  0.000,  0.000,  3,  1.02737,  -59.8901,  'SAN ANGE',  11.500,  27
13031,  1,  8.365,  2.363,  0.000,  0.000,  3,  1.01778,  -49.5373,  'TUSCOLA ',  11.500,  27
13032,  1,  37.057,  10.357,  0.000,  0.000,  3,  1.01692,  -49.7744,  'ABILENE ',  11.500,  27
13035,  1,  1.705,  0.483,  0.000,  0.000,  3,  1.02468,  -59.7559,  'CHEROKEE',  11.500,  28
13036,  1,  3.399,  0.962,  0.000,  0.000,  3,  1.02354,  -58.4363,  'RICHLAND',  11.500,  28
13040,  1,  11.588,  3.270,  0.000,  0.000,  3,  1.01264,  -56.1445,  'BALLINGE',  11.500,  27
13042,  1,  5.713,  1.615,  0.000,  0.000,  3,  1.02514,  -46.6355,  'SILVER 1',  11.500,  27
13049,  1,  5.858,  1.656,  0.000,  0.000,  3,  1.02478,  -48.9384,  'ANSON 0S',  11.500,  27
13051,  1,  116.972,  31.726,  0.000,  0.000,  3,  1.01883,  -62.3167,  'DEL RIO ',  11.500,  28
13052,  1,  4.135,  1.170,  0.000,  0.000,  3,  1.01049,  -72.1097,  'HUNT 0SE',  11.500,  28
13066,  1,  13.667,  3.853,  0.000,  0.000,  3,  1.02401,  -59.6680,  'BRADY 0S',  11.500,  28
13069,  1,  2.640,  0.747,  0.000,  0.000,  3,  1.01832,  -51.4628,  'OVALO 0S',  11.500,  27
13072,  1,  5.183,  1.466,  0.000,  0.000,  3,  1.02195,  -58.8560,  'MILES 0S',  11.500,  27
13075,  1,  5.401,  1.527,  0.000,  0.000,  3,  1.02229,  -59.4713,  'MASON 0S',  11.500,  28
13076,  1,  4.148,  1.173,  0.000,  0.000,  3,  1.00418,  -75.5765,  'BRACKETT',  11.500,  28
13077,  1,  41.300,  11.524,  0.000,  0.000,  3,  1.01673,  -50.4380,  'ABILENE ',  11.500,  27
13093,  1,  2.859,  0.809,  0.000,  0.000,  3,  1.00964,  -73.8876,  'ROCKSPRI',  11.500,  28
13099,  1,  7.029,  1.986,  0.000,  0.000,  3,  1.01589,  -50.3438,  'DYESS AF',  11.500,  27
13100,  1,  4.549,  1.287,  0.000,  0.000,  3,  1.01386,  -51.3373,  'HAWLEY 0',  11.500,  27
13101,  1,  4.024,  1.138,  0.000,  0.000,  3,  1.02203,  -60.0579,  'BUCHANAN',  11.500,  28
13102,  1,  39.646,  11.069,  0.000,  0.000,  3,  1.01608,  -51.4973,  'ABILENE ',  11.500,  27
13103,  1,  23.166,  6.508,  0.000,  0.000,  3,  1.01416,  -47.5026,  'SWEETWAT',  11.500,  27
13107,  1,  8.925,  2.520,  0.000,  0.000,  3,  1.00912,  -69.3693,  'INGRAM 0',  11.500,  28
13108,  1,  11.380,  3.211,  0.000,  0.000,  3,  1.01717,  -60.7507,  'KEMPNER ',  11.500,  28
13114,  1,  73.805,  20.348,  0.000,  0.000,  3,  1.01959,  -57.5941,  'SAN ANGE',  11.500,  27
13115,  1,  6.573,  1.858,  0.000,  0.000,  3,  1.02327,  -45.4417,  'ROTAN 0S',  11.500,  27
13123,  1,  28.640,  8.026,  0.000,  0.000,  3,  0.99833,  -77.0429,  'UVALDE 0',  11.500,  28
13124,  1,  27.858,  7.814,  0.000,  0.000,  3,  1.02733,  -67.5556,  'FREDERIC',  11.500,  28
13125,  1,  43.901,  12.236,  0.000,  0.000,  3,  1.01104,  -51.8699,  'ABILENE ',  11.500,  27
13126,  1,  4.987,  1.410,  0.000,  0.000,  3,  1.00736,  -77.4404,  'SABINAL ',  11.500,  28
13128,  1,  1.453,  0.411,  0.000,  0.000,  3,  1.01503,  -44.5201,  'LORAINE ',  11.500,  27
13130,  1,  62.295,  17.251,  0.000,  0.000,  3,  1.01997,  -50.0515,  'SAN ANGE',  11.500,  27
13132,  1,  6.572,  1.858,  0.000,  0.000,  3,  1.02138,  -58.9877,  'EDEN 0SE',  11.500,  28
13136,  1,  22.969,  6.453,  0.000,  0.000,  3,  1.01566,  -43.8872,  'SNYDER 2',  11.500,  27
13138,  1,  8.690,  2.455,  0.000,  0.000,  3,  1.02548,  -59.3790,  'MENARD 0',  11.500,  28
13139,  1,  9.202,  2.598,  0.000,  0.000,  3,  1.00971,  -53.0639,  'WINTERS ',  11.500,  27
13140,  1,  0.137,  0.039,  0.000,  0.000,  3,  1.01777,  -51.8096,  'GOLDSBOR',  11.500,  27
13142,  1,  5.833,  1.650,  0.000,  0.000,  3,  1.02730,  -59.4200,  'GOODFELL',  11.500,  27
13143,  1,  4.423,  1.251,  0.000,  0.000,  3,  1.02730,  -57.4621,  'SANTA AN',  11.500,  28
13144,  1,  3.594,  1.017,  0.000,  0.000,  3,  1.02361,  -58.3509,  'ROWENA 0',  11.500,  28
13145,  1,  1.710,  0.484,  0.000,  0.000,  3,  1.02183,  -47.5960,  'TRENT 2 ',  11.500,  27
13146,  1,  6.319,  1.786,  0.000,  0.000,  3,  1.02731,  -58.4614,  'JUNCTION',  11.500,  28
13147,  1,  14.693,  4.141,  0.000,  0.000,  3,  1.02732,  -59.9005,  'LAMPASAS',  11.500,  28
14002,  1,  0.499,  0.142,  0.000,  0.000,  4,  1.01557,  -75.5975,  'LAUGHLIN',  11.500,  20
14003,  1,  78.066,  21.491,  0.000,  0.000,  4,  1.02158,  -100.1397,  'EDINBURG',  11.500,  19
14005,  1,  91.551,  25.086,  0.000,  0.000,  4,  1.02739,  -80.6527,  'LAREDO 7',  11.500,  20
14006,  1,  1.782,  0.504,  0.000,  0.000,  4,  1.02604,  -79.6346,  'BRUNI 2 ',  11.500,  20
14007,  1,  119.346,  32.341,  0.000,  0.000,  4,  1.01924,  -101.1055,  'MCALLEN ',  11.500,  19
14008,  1,  20.194,  5.679,  0.000,  0.000,  4,  1.01438,  -64.7031,  'POTEET 0',  11.500,  20
14011,  1,  6.799,  1.921,  0.000,  0.000,  4,  1.01951,  -83.6302,  'HEBBRONV',  11.500,  19
14012,  1,  5.889,  1.665,  0.000,  0.000,  4,  1.02731,  -99.4776,  'PROGRESO',  11.500,  19
14013,  1,  54.367,  15.100,  0.000,  0.000,  4,  1.02236,  -100.5793,  'EDINBURG',  11.500,  19
14015,  1,  100.593,  27.471,  0.000,  0.000,  4,  1.02740,  -74.9203,  'EAGLE PA',  11.500,  20
14016,  1,  3.105,  0.879,  0.000,  0.000,  4,  1.02038,  -64.6330,  'CHARLOTT',  11.500,  20
14017,  1,  29.675,  8.317,  0.000,  0.000,  4,  1.02245,  -83.5873,  'CORPUS C',  11.500,  21
14018,  1,  3.905,  1.105,  0.000,  0.000,  4,  1.00975,  -75.5241,  'WOODSBOR',  11.500,  21
14019,  1,  70.182,  19.369,  0.000,  0.000,  4,  1.01350,  -99.1777,  'MERCEDES',  11.500,  19
14020,  1,  57.138,  15.845,  0.000,  0.000,  4,  1.01004,  -83.4230,  'CORPUS C',  11.500,  21
14021,  1,  14.136,  3.984,  0.000,  0.000,  4,  1.01859,  -99.4428,  'EDCOUCH ',  11.500,  19
14022,  1,  3.040,  0.860,  0.000,  0.000,  4,  1.01843,  -78.7624,  'ENCINAL ',  11.500,  20
14023,  1,  2.406,  0.681,  0.000,  0.000,  4,  1.01912,  -64.4505,  'MOORE 0S',  11.500,  20
14027,  1,  46.987,  13.086,  0.000,  0.000,  4,  1.02356,  -100.7659,  'MCALLEN ',  11.500,  19
14031,  1,  1.631,  0.462,  0.000,  0.000,  4,  1.02056,  -83.7956,  'SAN YGNA',  11.500,  20
14032,  1,  44.545,  12.412,  0.000,  0.000,  4,  1.00869,  -87.2180,  'KINGSVIL',  11.500,  21
14033,  1,  76.552,  21.080,  0.000,  0.000,  4,  1.01600,  -81.8083,  'LAREDO 6',  11.500,  20
14034,  1,  22.625,  6.357,  0.000,  0.000,  4,  1.01806,  -100.2894,  'HIDALGO ',  11.500,  19
14035,  1,  30.610,  8.574,  0.000,  0.000,  4,  1.01012,  -81.5772,  'CORPUS C',  11.500,  21
14036,  1,  18.841,  5.301,  0.000,  0.000,  4,  1.01145,  -72.1985,  'CRYSTAL ',  11.500,  20
14037,  1,  15.640,  4.406,  0.000,  0.000,  4,  1.02446,  -76.8952,  'SINTON 0',  11.500,  21
14038,  1,  44.468,  12.389,  0.000,  0.000,  4,  1.00516,  -70.8777,  'BEEVILLE',  11.500,  21
14040,  1,  146.680,  39.369,  0.000,  0.000,  4,  1.02744,  -95.9325,  'MISSION ',  11.500,  19
14042,  1,  86.879,  23.844,  0.000,  0.000,  4,  1.02498,  -99.1228,  'SAN JUAN',  11.500,  19
14043,  1,  2.042,  0.578,  0.000,  0.000,  4,  1.01057,  -88.6861,  'FALCON H',  11.500,  19
14048,  1,  10.115,  2.855,  0.000,  0.000,  4,  1.01362,  -96.8004,  'LA JOYA ',  11.500,  19
14051,  1,  35.839,  10.020,  0.000,  0.000,  4,  1.01250,  -86.0381,  'BISHOP 0',  11.500,  21
14053,  1,  0.042,  0.012,  0.000,  0.000,  4,  1.02396,  -88.5982,  'ARMSTRON',  11.500,  19
14054,  1,  3.157,  0.893,  0.000,  0.000,  4,  1.01369,  -74.1411,  'SKIDMORE',  11.500,  21
14055,  1,  6.645,  1.878,  0.000,  0.000,  4,  1.01118,  -81.4511,  'CORPUS C',  11.500,  21
14064,  1,  3.212,  0.909,  0.000,  0.000,  4,  1.01228,  -81.0341,  'CORPUS C',  11.500,  21
14066,  1,  71.502,  19.738,  0.000,  0.000,  4,  1.02737,  -100.3662,  'WESLACO ',  11.500,  19
14067,  1,  83.143,  22.834,  0.000,  0.000,  4,  1.01381,  -97.9222,  'HARLINGE',  11.500,  19
14068,  1,  10.995,  3.103,  0.000,  0.000,  4,  1.02630,  -100.6121,  'ELSA 0SE',  11.500,  19
14069,  1,  1.486,  0.421,  0.000,  0.000,  4,  1.01256,  -81.3175,  'CORPUS C',  11.500,  21
14071,  1,  145.277,  38.936,  0.000,  0.000,  4,  1.00964,  -92.9614,  'BROWNSVI',  11.500,  19
14072,  1,  17.089,  4.812,  0.000,  0.000,  4,  1.01485,  -81.7018,  'CORPUS C',  11.500,  21
14078,  1,  26.210,  7.354,  0.000,  0.000,  4,  1.01073,  -81.7201,  'CORPUS C',  11.500,  21
14079,  1,  143.039,  38.419,  0.000,  0.000,  4,  1.02138,  -98.0921,  'MISSION ',  11.500,  19
14086,  1,  11.984,  3.381,  0.000,  0.000,  4,  1.02732,  -96.3479,  'RIO HOND',  11.500,  19
14087,  1,  0.737,  0.209,  0.000,  0.000,  4,  1.02730,  -83.3596,  'CORPUS C',  11.500,  21
14088,  1,  146.598,  39.348,  0.000,  0.000,  4,  1.02744,  -100.3845,  'PHARR 0S',  11.500,  19
14089,  1,  3.686,  1.043,  0.000,  0.000,  4,  1.01788,  -98.7831,  'SANTA RO',  11.500,  19
14099,  1,  8.955,  2.529,  0.000,  0.000,  4,  1.01236,  -80.7758,  'ODEM 0SE',  11.500,  21
14100,  1,  23.295,  6.544,  0.000,  0.000,  4,  1.01346,  -81.6997,  'CORPUS C',  11.500,  21
14101,  1,  78.808,  21.680,  0.000,  0.000,  4,  1.01441,  -81.7918,  'LAREDO 3',  11.500,  20
14102,  1,  14.803,  4.172,  0.000,  0.000,  4,  1.01905,  -94.9550,  'OLMITO 0',  11.500,  19
14103,  1,  87.630,  24.047,  0.000,  0.000,  4,  1.02739,  -101.0039,  'EDINBURG',  11.500,  19
14106,  1,  22.998,  6.461,  0.000,  0.000,  4,  1.01138,  -94.3094,  'PORT ISA',  11.500,  19
14107,  1,  51.038,  14.194,  0.000,  0.000,  4,  1.02502,  -99.9065,  'DONNA 0S',  11.500,  19
14108,  1,  12.102,  3.414,  0.000,  0.000,  4,  1.01469,  -80.0940,  'INGLESID',  11.500,  21
14109,  1,  56.389,  15.642,  0.000,  0.000,  4,  1.00933,  -82.9309,  'CORPUS C',  11.500,  21
14110,  1,  35.032,  9.799,  0.000,  0.000,  4,  1.01991,  -97.3079,  'LOS FRES',  11.500,  19
14111,  1,  62.612,  17.331,  0.000,  0.000,  4,  1.01527,  -99.1376,  'HARLINGE',  11.500,  19
14112,  1,  2.274,  0.644,  0.000,  0.000,  4,  1.02489,  -88.9053,  'RIVIERA ',  11.500,  21
14117,  1,  9.025,  2.549,  0.000,  0.000,  4,  1.02174,  -64.6945,  'JOURDANT',  11.500,  20
14118,  1,  8.095,  2.287,  0.000,  0.000,  4,  1.01149,  -84.4513,  'GEORGE W',  11.500,  21
14119,  1,  45.406,  12.648,  0.000,  0.000,  4,  1.00878,  -90.1028,  'ROMA 0SE',  11.500,  19
14120,  1,  22.301,  6.266,  0.000,  0.000,  4,  1.01206,  -81.7673,  'CORPUS C',  11.500,  21
14121,  1,  2.615,  0.740,  0.000,  0.000,  4,  1.02731,  -99.5244,  'SANTA MA',  11.500,  19
14122,  1,  112.307,  30.536,  0.000,  0.000,  4,  1.02740,  -100.6041,  'MCALLEN ',  11.500,  19
14123,  1,  40.293,  11.246,  0.000,  0.000,  4,  1.01290,  -83.5766,  'CORPUS C',  11.500,  21
14124,  1,  16.555,  4.663,  0.000,  0.000,  4,  1.02199,  -93.9861,  'FALFURRI',  11.500,  19
14125,  1,  2.625,  0.743,  0.000,  0.000,  4,  1.00285,  -66.8250,  'PETTUS 0',  11.500,  21
14126,  1,  74.116,  20.427,  0.000,  0.000,  4,  1.01549,  -93.7207,  'BROWNSVI',  11.500,  19
14127,  1,  35.819,  10.018,  0.000,  0.000,  4,  1.02734,  -86.6700,  'ALICE 0S',  11.500,  21
14128,  1,  87.500,  24.013,  0.000,  0.000,  4,  1.02739,  -98.4691,  'RIO GRAN',  11.500,  19
14129,  1,  9.423,  2.661,  0.000,  0.000,  4,  1.03071,  -83.5101,  'PREMONT ',  11.500,  20
14130,  1,  5.532,  1.564,  0.000,  0.000,  4,  1.02731,  -84.4144,  'FREER 0S',  11.500,  20
14132,  1,  22.423,  6.301,  0.000,  0.000,  4,  1.02444,  -69.0194,  'PEARSALL',  11.500,  20
14139,  1,  6.498,  1.837,  0.000,  0.000,  4,  1.01140,  -83.7417,  'SANDIA 0',  11.500,  21
14143,  1,  8.992,  2.539,  0.000,  0.000,  4,  1.01475,  -71.2637,  'DILLEY 0',  11.500,  20
14144,  1,  9.695,  2.737,  0.000,  0.000,  4,  1.01442,  -84.7748,  'ORANGE G',  11.500,  21
14145,  1,  23.902,  6.712,  0.000,  0.000,  4,  1.01186,  -80.8055,  'PORTLAND',  11.500,  21
14147,  1,  130.937,  35.353,  0.000,  0.000,  4,  1.02743,  -81.3028,  'LAREDO 4',  11.500,  20
14148,  1,  8.676,  2.450,  0.000,  0.000,  4,  1.01468,  -85.0201,  'THREE RI',  11.500,  20
14149,  1,  36.712,  10.256,  0.000,  0.000,  4,  0.99546,  -73.8658,  'ROCKPORT',  11.500,  21
14150,  1,  6.072,  1.717,  0.000,  0.000,  4,  1.01175,  -82.2270,  'CORPUS C',  11.500,  21
14154,  1,  22.351,  6.281,  0.000,  0.000,  4,  1.01236,  -97.8057,  'PENITAS ',  11.500,  19
14155,  1,  12.424,  3.504,  0.000,  0.000,  4,  1.01467,  -96.3177,  'SULLIVAN',  11.500,  19
14156,  1,  50.992,  14.177,  0.000,  0.000,  4,  1.01464,  -82.9235,  'CORPUS C',  11.500,  21
14157,  1,  70.127,  19.363,  0.000,  0.000,  4,  1.02250,  -99.5913,  'MISSION ',  11.500,  19
14159,  1,  17.429,  4.907,  0.000,  0.000,  4,  1.01619,  -81.1435,  'CORPUS C',  11.500,  21
14164,  1,  1.278,  0.362,  0.000,  0.000,  4,  1.01348,  -95.4890,  'GRULLA 0',  11.500,  19
14167,  1,  2.286,  0.647,  0.000,  0.000,  4,  1.02201,  -99.6599,  'HARGILL ',  11.500,  19
14168,  1,  4.393,  1.243,  0.000,  0.000,  4,  1.01558,  -81.2829,  'CORPUS C',  11.500,  21
14169,  1,  18.107,  5.096,  0.000,  0.000,  4,  1.01134,  -82.0902,  'MATHIS 0',  11.500,  21
14170,  1,  15.487,  4.363,  0.000,  0.000,  4,  1.01127,  -81.0969,  'ARANSAS ',  11.500,  21
14171,  1,  95.461,  26.119,  0.000,  0.000,  4,  1.02739,  -96.7745,  'SAN BENI',  11.500,  19
14172,  1,  31.420,  8.800,  0.000,  0.000,  4,  1.01774,  -65.7676,  'PLEASANT',  11.500,  20
14173,  1,  5.776,  1.633,  0.000,  0.000,  4,  0.99243,  -66.3078,  'REFUGIO ',  11.500,  21
14174,  1,  13.278,  3.744,  0.000,  0.000,  4,  1.02732,  -63.8647,  'LYTLE 0S',  11.500,  20
14175,  1,  1.982,  0.561,  0.000,  0.000,  4,  1.02731,  -81.7405,  'LAREDO 2',  11.500,  20
14178,  1,  11.618,  3.278,  0.000,  0.000,  4,  1.02731,  -68.5658,  'GOLIAD 0',  11.500,  21
14179,  1,  10.054,  2.838,  0.000,  0.000,  4,  1.02206,  -84.8874,  'SAN DIEG',  11.500,  20
14180,  1,  5.127,  1.450,  0.000,  0.000,  4,  1.01074,  -81.8120,  'PORT ARA',  11.500,  21
14182,  1,  12.838,  3.620,  0.000,  0.000,  4,  1.00021,  -74.8335,  'TAFT 1 1',  11.500,  21
14185,  1,  29.575,  8.289,  0.000,  0.000,  4,  1.01979,  -87.7747,  'ZAPATA 0',  11.500,  19
14186,  1,  18.175,  5.116,  0.000,  0.000,  4,  1.02732,  -99.9005,  'SANTA RO',  11.500,  19
14187,  1,  8.383,  2.368,  0.000,  0.000,  4,  1.01117,  -76.8194,  'COTULLA ',  11.500,  20
14188,  1,  1.501,  0.425,  0.000,  0.000,  4,  1.02618,  -75.2646,  'QUEMADO ',  11.500,  20
14189,  1,  18.782,  5.284,  0.000,  0.000,  4,  1.00707,  -73.8484,  'CARRIZO ',  11.500,  20
14190,  1,  82.836,  22.759,  0.000,  0.000,  4,  1.01803,  -81.4014,  'LAREDO 5',  11.500,  20
14191,  1,  28.362,  7.953,  0.000,  0.000,  4,  1.01799,  -92.2432,  'RAYMONDV',  11.500,  19
14193,  1,  107.378,  29.224,  0.000,  0.000,  4,  1.01625,  -92.1183,  'BROWNSVI',  11.500,  19
15003,  1,  1.057,  0.299,  0.000,  0.000,  5,  1.02407,  -55.3292,  'GARLAND ',  16.100,  16
15004,  1,  44.461,  12.372,  0.000,  0.000,  5,  0.97626,  -60.3944,  'KERENS 0',  16.100,  14
15005,  1,  5.002,  1.415,  0.000,  0.000,  5,  1.00668,  -57.1835,  'LIPAN 0S',  16.100,  18
15006,  1,  4.169,  1.179,  0.000,  0.000,  5,  1.02749,  -55.0024,  'DALLAS 2',  16.100,  16
15007,  1,  57.654,  15.997,  0.000,  0.000,  5,  1.02762,  -54.2561,  'DENTON 4',  16.100,  17
15008,  1,  36.155,  10.108,  0.000,  0.000,  5,  1.01790,  -54.1173,  'ALBANY 2',  16.100,  15
15009,  1,  3.372,  0.954,  0.000,  0.000,  5,  1.02570,  -55.7406,  'DALLAS 2',  16.100,  16
15010,  1,  36.283,  10.146,  0.000,  0.000,  5,  1.02698,  -55.1769,  'PLANO 2 ',  16.100,  16
15011,  1,  65.028,  17.946,  0.000,  0.000,  5,  0.97135,  -60.9860,  'THORNTON',  16.100,  13
15012,  1,  4.151,  1.174,  0.000,  0.000,  5,  1.02587,  -54.5350,  'DENTON 5',  16.100,  17
15013,  1,  50.156,  13.953,  0.000,  0.000,  5,  1.02528,  -59.8328,  'EARLY 0S',  16.100,  15
15014,  1,  7.957,  2.248,  0.000,  0.000,  5,  1.01533,  -55.1621,  'DECATUR ',  16.100,  17
15016,  1,  16.677,  4.697,  0.000,  0.000,  5,  1.02849,  -54.1406,  'KELLER 2',  16.100,  17
15017,  1,  76.873,  21.166,  0.000,  0.000,  5,  1.01758,  -55.7360,  'PONDER 0',  16.100,  17
15022,  1,  7.254,  2.050,  0.000,  0.000,  5,  1.02795,  -53.8989,  'ALEDO 1 ',  16.100,  17
15024,  1,  129.507,  34.815,  0.000,  0.000,  5,  0.97913,  -61.4120,  'GATESVIL',  16.100,  13
15025,  1,  21.883,  6.151,  0.000,  0.000,  5,  1.02472,  -53.1572,  'CLEBURNE',  16.100,  18
15026,  1,  40.735,  11.371,  0.000,  0.000,  5,  1.02283,  -55.1697,  'FORT WOR',  16.100,  17
15027,  1,  37.563,  10.498,  0.000,  0.000,  5,  1.02098,  -55.7678,  'FORT WOR',  16.100,  17
15028,  1,  37.258,  10.416,  0.000,  0.000,  5,  1.02606,  -54.9386,  'FORT WOR',  16.100,  17
15029,  1,  4.853,  1.372,  0.000,  0.000,  5,  1.00937,  -58.0676,  'TROY 0SE',  16.100,  13
15030,  1,  5.098,  1.442,  0.000,  0.000,  5,  1.01875,  -56.1163,  'SPRINGTO',  16.100,  12
15031,  1,  73.714,  20.327,  0.000,  0.000,  5,  1.02191,  -55.3911,  'PRINCETO',  16.100,  16
15032,  1,  15.364,  4.329,  0.000,  0.000,  5,  1.02252,  -55.2704,  'DALLAS 2',  16.100,  16
15034,  1,  28.314,  7.941,  0.000,  0.000,  5,  1.02491,  -53.9011,  'DALLAS 1',  16.100,  16
15043,  1,  30.744,  8.613,  0.000,  0.000,  5,  1.01864,  -56.0152,  'ROYSE CI',  16.100,  16
15044,  1,  37.826,  10.570,  0.000,  0.000,  5,  1.02113,  -54.7478,  'BOYD 0SE',  16.100,  17
15046,  1,  15.577,  4.389,  0.000,  0.000,  5,  1.03678,  -51.6665,  'STEPHENV',  16.100,  18
15048,  1,  39.859,  11.131,  0.000,  0.000,  5,  1.02531,  -53.4780,  'MANSFIEL',  16.100,  17
15050,  1,  90.801,  24.882,  0.000,  0.000,  5,  1.02382,  -54.9732,  'GREENVIL',  16.100,  16
15053,  1,  32.795,  9.182,  0.000,  0.000,  5,  1.02685,  -54.7092,  'PLANO 4 ',  16.100,  16
15054,  1,  59.774,  16.515,  0.000,  0.000,  5,  0.95520,  -62.9151,  'GROESBEC',  16.100,  14
15056,  1,  10.585,  2.988,  0.000,  0.000,  5,  1.03170,  -49.8823,  'GRAHAM 1',  16.100,  12
15062,  1,  25.880,  7.263,  0.000,  0.000,  5,  1.01386,  -60.9543,  'MABANK 2',  11.500,  14
15064,  1,  16.648,  4.689,  0.000,  0.000,  5,  1.02793,  -54.0824,  'ARLINGTO',  16.100,  17
15070,  1,  33.229,  9.301,  0.000,  0.000,  5,  1.02213,  -55.4956,  'DALLAS 4',  16.100,  17
15071,  1,  43.121,  12.025,  0.000,  0.000,  5,  1.01887,  -55.8314,  'WACO 3 0',  16.100,  13
15072,  1,  30.937,  8.668,  0.000,  0.000,  5,  1.02787,  -54.7938,  'DALLAS 1',  16.100,  16
15073,  1,  35.139,  9.830,  0.000,  0.000,  5,  1.02737,  -54.2460,  'BANGS 0S',  16.100,  15
15074,  1,  5.275,  1.492,  0.000,  0.000,  5,  1.02032,  -55.6345,  'PROSPER ',  16.100,  16
15075,  1,  12.651,  3.567,  0.000,  0.000,  5,  1.00219,  -59.9305,  'EVANT 0S',  16.100,  18
15077,  1,  1.439,  0.407,  0.000,  0.000,  5,  1.02731,  -58.3982,  'TERRELL ',  11.500,  16
15078,  1,  7.887,  2.228,  0.000,  0.000,  5,  1.02719,  -54.1409,  'AUBREY 0',  16.100,  17
15079,  1,  38.945,  10.879,  0.000,  0.000,  5,  1.02573,  -56.4220,  'WACO 4 0',  16.100,  13
15080,  1,  16.690,  4.699,  0.000,  0.000,  5,  1.00294,  -59.3013,  'LORENA 0',  16.100,  13
15081,  1,  13.427,  3.786,  0.000,  0.000,  5,  1.02015,  -57.7957,  'FORT HOO',  16.100,  13
15082,  1,  34.668,  9.700,  0.000,  0.000,  5,  1.02535,  -55.3238,  'ARLINGTO',  16.100,  17
15084,  1,  44.837,  12.500,  0.000,  0.000,  5,  1.02848,  -54.2372,  'MCKINNEY',  16.100,  16
15085,  1,  69.212,  19.113,  0.000,  0.000,  5,  1.01740,  -55.7526,  'DALLAS 3',  16.100,  17
15086,  1,  27.537,  7.724,  0.000,  0.000,  5,  1.02345,  -55.1945,  'ARLINGTO',  16.100,  17
15087,  1,  37.599,  10.495,  0.000,  0.000,  5,  0.99445,  -57.6472,  'MILFORD ',  16.100,  14
15090,  1,  1.816,  0.514,  0.000,  0.000,  5,  1.02731,  -55.5889,  'DALLAS 1',  16.100,  16
15091,  1,  62.386,  17.231,  0.000,  0.000,  5,  0.97289,  -60.0355,  'FROST 0S',  16.100,  14
15092,  1,  1.862,  0.527,  0.000,  0.000,  5,  1.02261,  -54.8507,  'GRANDVIE',  16.100,  14
15093,  1,  6.451,  1.824,  0.000,  0.000,  5,  1.02731,  -55.9758,  'HASLET 0',  16.100,  17
15094,  1,  44.561,  12.424,  0.000,  0.000,  5,  1.02069,  -54.1739,  'BARDWELL',  16.100,  14
15095,  1,  1.246,  0.353,  0.000,  0.000,  5,  1.02579,  -54.9568,  'LAKE DAL',  16.100,  17
15096,  1,  15.185,  4.279,  0.000,  0.000,  5,  1.02723,  -54.8973,  'PLANO 1 ',  16.100,  16
15097,  1,  35.528,  9.937,  0.000,  0.000,  5,  1.02613,  -54.7102,  'EULESS 2',  16.100,  17
15098,  1,  40.129,  11.206,  0.000,  0.000,  5,  1.02734,  -55.5522,  'FORT WOR',  16.100,  17
15099,  1,  70.056,  19.349,  0.000,  0.000,  5,  1.02737,  -55.6598,  'FLOWER M',  16.100,  17
15100,  1,  29.051,  8.145,  0.000,  0.000,  5,  1.02277,  -55.2292,  'DALLAS 1',  16.100,  16
15101,  1,  9.575,  2.703,  0.000,  0.000,  5,  1.01832,  -59.7589,  'COMANCHE',  16.100,  15
15103,  1,  11.028,  3.112,  0.000,  0.000,  5,  1.02864,  -54.5008,  'RICHARDS',  16.100,  16
15104,  1,  139.343,  37.485,  0.000,  0.000,  5,  1.02250,  -54.9134,  'FORT WOR',  16.100,  17
15105,  1,  36.494,  10.204,  0.000,  0.000,  5,  1.02422,  -55.3366,  'IRVING 1',  16.100,  17
15108,  1,  47.752,  13.298,  0.000,  0.000,  5,  1.02735,  -54.7667,  'DALLAS 4',  16.100,  17
15109,  1,  21.633,  6.081,  0.000,  0.000,  5,  1.01421,  -55.8595,  'LANCASTE',  16.100,  16
15110,  1,  28.757,  8.060,  0.000,  0.000,  5,  1.00376,  -55.1466,  'PALO PIN',  16.100,  12
15111,  1,  1.651,  0.467,  0.000,  0.000,  5,  1.02648,  -55.3060,  'ADDISON ',  16.100,  16
15112,  1,  20.231,  5.689,  0.000,  0.000,  5,  1.00541,  -57.2451,  'HICO 0SE',  16.100,  18
15113,  1,  6.396,  1.808,  0.000,  0.000,  5,  1.02282,  -55.5916,  'KRUM 0SE',  16.100,  17
15114,  1,  11.599,  3.272,  0.000,  0.000,  5,  1.01363,  -57.0743,  'KAUFMAN ',  16.100,  16
15115,  1,  34.192,  9.567,  0.000,  0.000,  5,  1.02408,  -56.2688,  'CADDO MI',  16.100,  16
15116,  1,  13.038,  3.677,  0.000,  0.000,  5,  1.02728,  -54.9427,  'PLANO 7 ',  16.100,  16
15117,  1,  66.194,  18.304,  0.000,  0.000,  5,  1.02135,  -55.5476,  'FORT WOR',  16.100,  17
15118,  1,  65.262,  18.038,  0.000,  0.000,  5,  1.00103,  -57.2724,  'BAIRD 0S',  16.100,  15
15119,  1,  3.625,  1.026,  0.000,  0.000,  5,  1.02723,  -51.8450,  'PERRIN 0',  16.100,  12
15121,  1,  1.715,  0.486,  0.000,  0.000,  5,  1.03602,  -53.5374,  'BROWNWOO',  16.100,  15
15122,  1,  31.539,  8.834,  0.000,  0.000,  5,  1.02506,  -55.5461,  'DALLAS 6',  16.100,  16
15124,  1,  25.431,  7.132,  0.000,  0.000,  5,  0.97402,  -62.6972,  'MARLIN 1',  11.500,  13
15125,  1,  14.654,  4.130,  0.000,  0.000,  5,  1.02659,  -54.4733,  'ARLINGTO',  16.100,  17
15126,  1,  33.240,  9.305,  0.000,  0.000,  5,  1.02413,  -55.5733,  'DALLAS 8',  16.100,  16
15127,  1,  100.264,  27.329,  0.000,  0.000,  5,  0.99331,  -59.9113,  'JONESBOR',  16.100,  18
15128,  1,  1.899,  0.538,  0.000,  0.000,  5,  1.02226,  -55.5486,  'DALLAS 3',  16.100,  16
15129,  1,  43.966,  12.262,  0.000,  0.000,  5,  1.02597,  -58.7610,  'GOLDTHWA',  16.100,  18
15130,  1,  6.027,  1.704,  0.000,  0.000,  5,  1.02764,  -54.6443,  'PLANO 5 ',  16.100,  16
15132,  1,  40.241,  11.236,  0.000,  0.000,  5,  1.02588,  -56.5661,  'BELTON 1',  16.100,  13
15133,  1,  46.842,  13.037,  0.000,  0.000,  5,  1.00100,  -57.8028,  'TOLAR 0S',  16.100,  18
15134,  1,  5.458,  1.543,  0.000,  0.000,  5,  1.01963,  -54.8580,  'BRECKENR',  16.100,  15
15135,  1,  17.532,  4.936,  0.000,  0.000,  5,  1.02296,  -55.5963,  'EASTLAND',  16.100,  15
15136,  1,  14.989,  4.223,  0.000,  0.000,  5,  1.00599,  -55.7444,  'COOPER 0',  16.100,  16
15138,  1,  5.187,  1.467,  0.000,  0.000,  5,  1.02522,  -55.5956,  'WACO 1 1',  16.100,  13
15139,  1,  50.958,  14.174,  0.000,  0.000,  5,  1.02735,  -55.6034,  'DALLAS 4',  16.100,  16
15140,  1,  38.785,  10.822,  0.000,  0.000,  5,  0.97821,  -61.6633,  'GATESVIL',  16.100,  13
15141,  1,  4.089,  1.157,  0.000,  0.000,  5,  1.01687,  -55.8753,  'ANNA 0SE',  16.100,  16
15142,  1,  21.056,  5.918,  0.000,  0.000,  5,  1.00118,  -59.2700,  'MOODY 0S',  16.100,  13
15143,  1,  7.842,  2.216,  0.000,  0.000,  5,  1.02721,  -54.3571,  'FORT WOR',  16.100,  17
15144,  1,  40.418,  11.278,  0.000,  0.000,  5,  1.00415,  -56.8778,  'WACO 6 0',  16.100,  13
15145,  1,  27.966,  7.844,  0.000,  0.000,  5,  1.02618,  -54.9179,  'GRAND PR',  16.100,  17
15146,  1,  51.857,  14.417,  0.000,  0.000,  5,  1.02347,  -55.2297,  'ROWLETT ',  16.100,  16
15147,  1,  40.747,  11.375,  0.000,  0.000,  5,  1.02319,  -55.4205,  'PLANO 6 ',  16.100,  16
15148,  1,  54.260,  15.072,  0.000,  0.000,  5,  1.02363,  -55.4790,  'IRVING 5',  16.100,  17
15149,  1,  55.379,  15.376,  0.000,  0.000,  5,  1.02273,  -55.6754,  'DALLAS 7',  16.100,  16
15150,  1,  52.447,  14.573,  0.000,  0.000,  5,  1.02315,  -52.1447,  'BRYSON 2',  16.100,  12
15151,  1,  1.514,  0.429,  0.000,  0.000,  5,  1.00315,  -58.6580,  'MORGAN 0',  16.100,  18
15152,  1,  2.282,  0.646,  0.000,  0.000,  5,  1.02317,  -55.3609,  'SACHSE 0',  16.100,  16
15153,  1,  31.615,  8.855,  0.000,  0.000,  5,  1.02351,  -53.5875,  'PARADISE',  16.100,  12
15154,  1,  12.266,  3.459,  0.000,  0.000,  5,  0.99696,  -58.3133,  'RIO VIST',  16.100,  18
15155,  1,  5.951,  1.683,  0.000,  0.000,  5,  1.02094,  -55.2465,  'STRAWN 0',  16.100,  12
15156,  1,  2.724,  0.771,  0.000,  0.000,  5,  1.01993,  -59.3228,  'MAY-00SE',  16.100,  15
15157,  1,  3.945,  1.116,  0.000,  0.000,  5,  1.01651,  -55.6934,  'DESOTO 0',  16.100,  17
15158,  1,  89.131,  24.441,  0.000,  0.000,  5,  1.02533,  -55.2115,  'MESQUITE',  16.100,  16
15159,  1,  79.134,  21.702,  0.000,  0.000,  5,  0.96602,  -63.3772,  'ROSEBUD ',  16.100,  13
15160,  1,  6.286,  1.777,  0.000,  0.000,  5,  1.02944,  -53.9241,  'DENTON 2',  16.100,  17
15161,  1,  26.754,  7.507,  0.000,  0.000,  5,  1.02733,  -55.5260,  'DALLAS 4',  16.100,  16
15162,  1,  104.518,  28.279,  0.000,  0.000,  5,  0.93888,  -63.9540,  'AXTELL 0',  16.100,  14
15163,  1,  3.040,  0.860,  0.000,  0.000,  5,  1.02093,  -57.4182,  'NOLANVIL',  16.100,  13
15165,  1,  7.560,  2.136,  0.000,  0.000,  5,  1.03065,  -53.7842,  'DENTON 1',  16.100,  17
15168,  1,  30.721,  8.608,  0.000,  0.000,  5,  1.02460,  -55.7150,  'DALLAS 3',  16.100,  16
15171,  1,  56.569,  15.672,  0.000,  0.000,  5,  0.96487,  -61.0183,  'MERTENS ',  16.100,  14
15172,  1,  0.579,  0.164,  0.000,  0.000,  5,  1.02730,  -55.7890,  'WEATHERF',  16.100,  12
15173,  1,  39.268,  10.969,  0.000,  0.000,  5,  1.02694,  -54.7497,  'PLANO 3 ',  16.100,  16
15174,  1,  70.254,  19.334,  0.000,  0.000,  5,  0.96076,  -61.5408,  'MALONE 0',  16.100,  14
15175,  1,  1.869,  0.529,  0.000,  0.000,  5,  1.02925,  -54.1791,  'DENTON 3',  16.100,  17
15176,  1,  58.172,  16.126,  0.000,  0.000,  5,  1.00949,  -53.8049,  'GRAFORD ',  16.100,  12
15177,  1,  3.212,  0.909,  0.000,  0.000,  5,  1.02229,  -55.1062,  'ARLINGTO',  16.100,  17
15178,  1,  53.151,  14.768,  0.000,  0.000,  5,  1.02136,  -55.6037,  'ROCKWALL',  16.100,  16
15180,  1,  48.806,  13.585,  0.000,  0.000,  5,  1.02579,  -53.1414,  'CORSICAN',  16.100,  14
15181,  1,  46.081,  12.838,  0.000,  0.000,  5,  1.02341,  -55.4389,  'GARLAND ',  16.100,  16
15182,  1,  93.229,  25.438,  0.000,  0.000,  5,  0.97616,  -61.5799,  'GATESVIL',  16.100,  13
15183,  1,  1.929,  0.546,  0.000,  0.000,  5,  1.02698,  -55.3937,  'CARROLLT',  16.100,  16
15184,  1,  92.348,  25.277,  0.000,  0.000,  5,  1.01560,  -56.5023,  'FORT WOR',  16.100,  17
15185,  1,  74.677,  20.583,  0.000,  0.000,  5,  1.02065,  -55.7044,  'RHOME 0S',  16.100,  17
15186,  1,  15.194,  4.281,  0.000,  0.000,  5,  1.01911,  -54.9718,  'VENUS 0S',  16.100,  17
15187,  1,  14.346,  4.044,  0.000,  0.000,  5,  1.03018,  -50.6005,  'OLNEY 2 ',  16.100,  12
15188,  1,  9.074,  2.563,  0.000,  0.000,  5,  1.02471,  -55.2138,  'CARROLLT',  16.100,  16
15189,  1,  32.530,  9.108,  0.000,  0.000,  5,  1.02379,  -55.5266,  'DALLAS 2',  16.100,  16
15190,  1,  44.538,  12.408,  0.000,  0.000,  5,  1.01187,  -56.8886,  'GORDON 0',  16.100,  12
15191,  1,  2.046,  0.579,  0.000,  0.000,  5,  1.00700,  -58.7376,  'MERIDIAN',  16.100,  18
15193,  1,  3.388,  0.959,  0.000,  0.000,  5,  1.03107,  -55.9100,  'KILLEEN ',  16.100,  13
15194,  1,  49.206,  13.693,  0.000,  0.000,  5,  1.02226,  -55.2270,  'DUNCANVI',  16.100,  17
15195,  1,  25.689,  7.211,  0.000,  0.000,  5,  1.02673,  -55.0567,  'ARGYLE 0',  16.100,  17
15199,  1,  21.805,  6.129,  0.000,  0.000,  5,  1.02340,  -55.4308,  'FORT WOR',  16.100,  17
15200,  1,  14.283,  4.025,  0.000,  0.000,  5,  1.00207,  -55.9929,  'MINERAL ',  16.100,  12
15201,  1,  47.117,  13.090,  0.000,  0.000,  5,  0.96539,  -60.7864,  'COOLIDGE',  16.100,  14
15202,  1,  3.106,  0.879,  0.000,  0.000,  5,  1.01220,  -55.7872,  'RICE 0SE',  16.100,  14
15203,  1,  4.607,  1.303,  0.000,  0.000,  5,  1.02582,  -55.2506,  'DALLAS 3',  16.100,  16
15209,  1,  78.392,  21.532,  0.000,  0.000,  5,  0.99297,  -57.3235,  'WALNUT S',  16.100,  18
15210,  1,  2.335,  0.661,  0.000,  0.000,  5,  1.02602,  -54.8721,  'BEDFORD ',  16.100,  17
15211,  1,  23.242,  6.522,  0.000,  0.000,  5,  0.94699,  -63.3206,  'HUBBARD ',  16.100,  14
15212,  1,  4.392,  1.242,  0.000,  0.000,  5,  1.01003,  -56.1645,  'FERRIS 0',  16.100,  14
15213,  1,  24.408,  6.855,  0.000,  0.000,  5,  1.02358,  -55.2645,  'GARLAND ',  16.100,  16
15214,  1,  65.323,  18.068,  0.000,  0.000,  5,  1.02102,  -55.5162,  'DALLAS 3',  16.100,  16
15215,  1,  57.307,  15.897,  0.000,  0.000,  5,  1.01961,  -55.1122,  'PILOT PO',  16.100,  16
15216,  1,  11.405,  3.218,  0.000,  0.000,  5,  1.02338,  -55.4319,  'FORT WOR',  16.100,  17
15217,  1,  37.738,  10.547,  0.000,  0.000,  5,  1.02734,  -55.2138,  'NORTH RI',  16.100,  17
15218,  1,  53.875,  14.963,  0.000,  0.000,  5,  1.01793,  -55.9186,  'JUSTIN 0',  16.100,  17
15219,  1,  21.107,  5.935,  0.000,  0.000,  5,  1.02164,  -56.2449,  'SCURRY 0',  16.100,  14
15220,  1,  5.889,  1.665,  0.000,  0.000,  5,  1.02346,  -55.6235,  'SANGER 0',  16.100,  17
15221,  1,  27.245,  7.643,  0.000,  0.000,  5,  1.02123,  -57.7466,  'KILLEEN ',  16.100,  13
15222,  1,  47.113,  13.112,  0.000,  0.000,  5,  1.00281,  -57.8005,  'MABANK 1',  16.100,  14
15223,  1,  25.535,  7.158,  0.000,  0.000,  5,  0.95243,  -63.2060,  'MEXIA 0S',  16.100,  14
15224,  1,  18.441,  5.190,  0.000,  0.000,  5,  1.02654,  -55.1770,  'CARROLLT',  16.100,  16
15225,  1,  83.518,  22.945,  0.000,  0.000,  5,  1.02164,  -56.6616,  'NEVADA 0',  16.100,  16
15226,  1,  5.338,  1.509,  0.000,  0.000,  5,  1.02533,  -59.4190,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.713,  0.768,  0.000,  0.000,  5,  1.01910,  -56.9415,  'TERRELL ',  16.100,  16
15228,  1,  34.725,  9.715,  0.000,  0.000,  5,  1.02278,  -54.7203,  'DALLAS 1',  16.100,  16
15229,  1,  57.592,  15.977,  0.000,  0.000,  5,  1.02229,  -55.3418,  'DALLAS 1',  16.100,  16
15230,  1,  23.884,  6.709,  0.000,  0.000,  5,  1.02499,  -55.5582,  'DALLAS 2',  16.100,  16
15231,  1,  48.426,  13.469,  0.000,  0.000,  5,  1.00245,  -59.1146,  'HAMILTON',  16.100,  18
15232,  1,  7.991,  2.258,  0.000,  0.000,  5,  1.02588,  -55.4779,  'ARLINGTO',  16.100,  17
15233,  1,  29.212,  8.190,  0.000,  0.000,  5,  1.02606,  -55.1509,  'EULESS 1',  16.100,  17
15234,  1,  64.000,  17.714,  0.000,  0.000,  5,  1.02433,  -54.8778,  'FRISCO 1',  16.100,  16
15235,  1,  84.703,  23.246,  0.000,  0.000,  5,  1.01287,  -58.3683,  'SALADO 0',  16.100,  13
15244,  1,  12.470,  3.517,  0.000,  0.000,  5,  1.02335,  -55.3849,  'FORT WOR',  16.100,  17
15245,  1,  33.606,  9.406,  0.000,  0.000,  5,  1.02488,  -55.6513,  'GRAPEVIN',  16.100,  17
15246,  1,  88.334,  24.194,  0.000,  0.000,  5,  1.00333,  -55.6051,  'GLEN ROS',  16.100,  18
15247,  1,  12.356,  3.484,  0.000,  0.000,  5,  0.99404,  -57.9025,  'KOPPERL ',  16.100,  18
15248,  1,  1.792,  0.507,  0.000,  0.000,  5,  1.02639,  -54.8480,  'BEDFORD ',  16.100,  17
15249,  1,  55.129,  15.308,  0.000,  0.000,  5,  1.02357,  -54.7812,  'FORT WOR',  16.100,  17
15250,  1,  105.635,  28.787,  0.000,  0.000,  5,  1.02406,  -54.7877,  'DALLAS 5',  16.100,  16
15251,  1,  68.344,  18.887,  0.000,  0.000,  5,  1.02617,  -55.2410,  'GRAND PR',  16.100,  17
15252,  1,  60.228,  16.693,  0.000,  0.000,  5,  1.02457,  -55.5278,  'DALLAS 2',  16.100,  16
15253,  1,  40.818,  11.395,  0.000,  0.000,  5,  1.02607,  -54.8669,  'FLOWER M',  16.100,  17
15254,  1,  58.103,  16.117,  0.000,  0.000,  5,  1.02466,  -55.1637,  'ROANOKE ',  16.100,  17
15255,  1,  39.929,  11.144,  0.000,  0.000,  5,  1.00197,  -56.7153,  'MILLSAP ',  16.100,  12
15256,  1,  4.731,  1.339,  0.000,  0.000,  5,  1.00456,  -56.4664,  'FORRESTO',  16.100,  14
15257,  1,  0.487,  0.138,  0.000,  0.000,  5,  0.99493,  -57.5147,  'ITALY 0S',  16.100,  14
15258,  1,  5.185,  1.466,  0.000,  0.000,  5,  1.02282,  -55.3290,  'FORNEY 0',  16.100,  16
15259,  1,  53.426,  14.840,  0.000,  0.000,  5,  1.02054,  -56.3110,  'LAVON 0S',  16.100,  16
15264,  1,  4.519,  1.278,  0.000,  0.000,  5,  1.02730,  -55.8646,  'DE LEON ',  16.100,  15
15265,  1,  5.431,  1.536,  0.000,  0.000,  5,  1.02786,  -54.5029,  'KELLER 1',  16.100,  17
15266,  1,  52.162,  14.501,  0.000,  0.000,  5,  1.02549,  -54.9715,  'CEDAR HI',  16.100,  17
15267,  1,  74.711,  20.556,  0.000,  0.000,  5,  0.98956,  -60.8772,  'MC GREGO',  16.100,  13
15268,  1,  19.551,  5.498,  0.000,  0.000,  5,  1.00294,  -56.4755,  'COMMERCE',  16.100,  16
15269,  1,  12.394,  3.496,  0.000,  0.000,  5,  1.01737,  -54.1914,  'MIDLOTHI',  16.100,  17
15270,  1,  42.614,  11.868,  0.000,  0.000,  5,  0.96998,  -60.3444,  'WEST 0SE',  16.100,  13
15271,  1,  12.648,  3.566,  0.000,  0.000,  5,  0.99320,  -60.0883,  'BARTLETT',  16.100,  13
15272,  1,  5.342,  1.511,  0.000,  0.000,  5,  1.02419,  -55.5711,  'DALLAS 1',  16.100,  16
15273,  1,  9.512,  2.686,  0.000,  0.000,  5,  1.02716,  -55.2094,  'COPPELL ',  16.100,  17
15274,  1,  55.313,  15.356,  0.000,  0.000,  5,  1.01705,  -55.6002,  'WILMER 0',  16.100,  16
15275,  1,  6.433,  1.817,  0.000,  0.000,  5,  0.95327,  -62.8974,  'DAWSON 0',  16.100,  14
15276,  1,  2.283,  0.646,  0.000,  0.000,  5,  0.98442,  -58.5374,  'MART 0SE',  16.100,  14
15277,  1,  4.897,  1.385,  0.000,  0.000,  5,  1.02287,  -55.1519,  'LITTLE E',  16.100,  16
15278,  1,  54.729,  15.192,  0.000,  0.000,  5,  1.01268,  -57.3595,  'TEMPLE 2',  16.100,  13
15280,  1,  25.629,  7.194,  0.000,  0.000,  5,  1.02243,  -56.1254,  'TEMPLE 1',  16.100,  13
15284,  1,  39.663,  11.075,  0.000,  0.000,  5,  1.01824,  -56.1338,  'QUINLAN ',  16.100,  16
15285,  1,  32.137,  8.996,  0.000,  0.000,  5,  1.01095,  -54.7066,  'CHICO 0S',  16.100,  12
15286,  1,  5.247,  1.484,  0.000,  0.000,  5,  1.01718,  -55.2699,  'DUBLIN 2',  16.100,  18
15287,  1,  18.919,  5.324,  0.000,  0.000,  5,  1.02365,  -55.1022,  'ARLINGTO',  16.100,  17
15288,  1,  83.355,  22.870,  0.000,  0.000,  5,  1.00126,  -56.6187,  'WOLFE CI',  16.100,  16
15289,  1,  6.098,  1.724,  0.000,  0.000,  5,  1.02731,  -55.2071,  'DALLAS 2',  16.100,  16
15290,  1,  41.358,  11.533,  0.000,  0.000,  5,  0.99540,  -58.1915,  'WHITNEY ',  16.100,  18
15291,  1,  16.416,  4.624,  0.000,  0.000,  5,  1.02267,  -55.8235,  'FORT WOR',  16.100,  17
15292,  1,  127.380,  34.416,  0.000,  0.000,  5,  1.02068,  -55.5105,  'FORT WOR',  16.100,  17
15293,  1,  57.248,  15.882,  0.000,  0.000,  5,  1.01938,  -53.6200,  'JOSHUA 0',  16.100,  18
15294,  1,  31.873,  8.927,  0.000,  0.000,  5,  1.02411,  -55.6508,  'DALLAS 1',  16.100,  16
15296,  1,  54.458,  15.128,  0.000,  0.000,  5,  1.02784,  -54.1647,  'MCKINNEY',  16.100,  16
15305,  1,  31.352,  8.783,  0.000,  0.000,  5,  1.02902,  -54.3962,  'ALLEN 1 ',  16.100,  16
15306,  1,  65.490,  18.118,  0.000,  0.000,  5,  1.02586,  -54.7838,  'ALEDO 2 ',  16.100,  17
15307,  1,  37.848,  10.578,  0.000,  0.000,  5,  1.02702,  -54.9680,  'THE COLO',  16.100,  16
15308,  1,  61.033,  16.910,  0.000,  0.000,  5,  1.02419,  -55.0410,  'SUNNYVAL',  16.100,  16
15309,  1,  8.188,  2.313,  0.000,  0.000,  5,  1.02286,  -55.5617,  'DALLAS 1',  16.100,  16
15310,  1,  45.119,  12.576,  0.000,  0.000,  5,  1.02557,  -55.4152,  'FORT WOR',  16.100,  17
15311,  1,  34.333,  9.607,  0.000,  0.000,  5,  1.02543,  -55.7385,  'DALLAS 3',  16.100,  16
15312,  1,  19.608,  5.516,  0.000,  0.000,  5,  1.01879,  -55.8600,  'AZLE 0SE',  16.100,  17
15313,  1,  70.638,  19.503,  0.000,  0.000,  5,  1.02358,  -54.2998,  'HUTCHINS',  16.100,  16
15314,  1,  9.208,  2.600,  0.000,  0.000,  5,  0.99062,  -59.4410,  'VALLEY M',  16.100,  13
15315,  1,  6.196,  1.751,  0.000,  0.000,  5,  1.01914,  -55.5817,  'DENTON 6',  16.100,  17
15316,  1,  17.000,  4.787,  0.000,  0.000,  5,  1.02732,  -55.4290,  'MESQUITE',  16.100,  16
15323,  1,  80.702,  22.202,  0.000,  0.000,  5,  1.02662,  -54.6424,  'DALLAS 2',  16.100,  17
15327,  1,  118.334,  31.848,  0.000,  0.000,  5,  0.94802,  -63.0486,  'MOUNT CA',  16.100,  14
15328,  1,  1.773,  0.502,  0.000,  0.000,  5,  1.00771,  -59.0046,  'RIESEL 2',  16.100,  13
15329,  1,  4.928,  1.394,  0.000,  0.000,  5,  1.02109,  -55.3598,  'DALLAS 1',  16.100,  16
15330,  1,  105.189,  28.672,  0.000,  0.000,  5,  1.02502,  -54.8777,  'ARLINGTO',  16.100,  17
15331,  1,  32.593,  9.124,  0.000,  0.000,  5,  1.01532,  -55.9757,  'CELINA 0',  16.100,  16
15332,  1,  12.004,  3.386,  0.000,  0.000,  5,  1.02286,  -55.9419,  'FORT WOR',  16.100,  17
15333,  1,  78.762,  21.667,  0.000,  0.000,  5,  1.01313,  -55.9323,  'RED OAK ',  16.100,  14
15334,  1,  73.330,  20.210,  0.000,  0.000,  5,  1.00854,  -54.9463,  'CLYDE 0S',  16.100,  15
15335,  1,  17.296,  4.870,  0.000,  0.000,  5,  1.02349,  -55.5012,  'IRVING 2',  16.100,  17
15336,  1,  91.883,  25.169,  0.000,  0.000,  5,  1.02434,  -54.9573,  'ROWLETT ',  16.100,  16
15337,  1,  36.408,  10.180,  0.000,  0.000,  5,  1.02391,  -51.8728,  'JACKSBOR',  16.100,  12
15338,  1,  11.758,  3.317,  0.000,  0.000,  5,  1.01800,  -54.6390,  'GRANBURY',  16.100,  18
15339,  1,  51.395,  14.293,  0.000,  0.000,  5,  1.02735,  -55.5970,  'SOUTHLAK',  16.100,  17
15340,  1,  40.525,  11.314,  0.000,  0.000,  5,  1.02339,  -55.6378,  'DALLAS 2',  16.100,  16
15341,  1,  22.171,  6.232,  0.000,  0.000,  5,  1.02779,  -54.8174,  'LEWISVIL',  16.100,  17
15344,  1,  20.373,  5.730,  0.000,  0.000,  5,  1.02617,  -55.6575,  'DALLAS 3',  16.100,  16
15345,  1,  61.870,  17.111,  0.000,  0.000,  5,  0.99026,  -58.4798,  'HILLSBOR',  16.100,  14
15346,  1,  21.052,  5.920,  0.000,  0.000,  5,  1.02732,  -55.4314,  'FORT WOR',  16.100,  17
15347,  1,  58.270,  16.147,  0.000,  0.000,  5,  1.00196,  -56.5193,  'CISCO 0S',  16.100,  15
15348,  1,  12.400,  3.496,  0.000,  0.000,  5,  1.00221,  -56.4919,  'ITASCA 0',  16.100,  14
15349,  1,  5.168,  1.462,  0.000,  0.000,  5,  1.02242,  -54.9745,  'LANCASTE',  16.100,  16
15351,  1,  33.309,  9.324,  0.000,  0.000,  5,  1.02633,  -54.5081,  'GARLAND ',  16.100,  16
15352,  1,  78.454,  21.596,  0.000,  0.000,  5,  1.02275,  -55.3913,  'DALLAS 9',  16.100,  16
15353,  1,  22.303,  6.268,  0.000,  0.000,  5,  1.02509,  -54.9639,  'DUNCANVI',  16.100,  17
15354,  1,  24.553,  6.895,  0.000,  0.000,  5,  1.02220,  -55.9664,  'MESQUITE',  16.100,  16
15355,  1,  49.331,  13.728,  0.000,  0.000,  5,  1.01607,  -54.8360,  'MAYPEARL',  16.100,  14
15356,  1,  3.068,  0.868,  0.000,  0.000,  5,  1.02693,  -55.3483,  'GARLAND ',  16.100,  16
15357,  1,  55.789,  15.490,  0.000,  0.000,  5,  1.02731,  -54.5774,  'ALLEN 2 ',  16.100,  16
15362,  1,  48.306,  13.449,  0.000,  0.000,  5,  1.02521,  -52.0155,  'BRIDGEPO',  16.100,  12
15370,  1,  23.822,  6.692,  0.000,  0.000,  5,  1.02706,  -54.6295,  'LEWISVIL',  16.100,  17
15371,  1,  48.041,  13.374,  0.000,  0.000,  5,  1.02152,  -55.0581,  'SEAGOVIL',  16.100,  16
15372,  1,  53.179,  14.778,  0.000,  0.000,  5,  1.02522,  -55.5590,  'DALLAS 3',  16.100,  16
15373,  1,  20.349,  5.723,  0.000,  0.000,  5,  1.02014,  -55.9089,  'HALTOM C',  16.100,  17
15374,  1,  85.604,  23.504,  0.000,  0.000,  5,  1.02481,  -54.7149,  'BALCH SP',  16.100,  16
15375,  1,  34.896,  9.763,  0.000,  0.000,  5,  1.02463,  -55.3899,  'FORT WOR',  16.100,  17
15376,  1,  33.421,  9.355,  0.000,  0.000,  5,  1.02458,  -54.9583,  'DALLAS 4',  16.100,  17
15377,  1,  25.905,  7.270,  0.000,  0.000,  5,  1.01919,  -58.0961,  'KILLEEN ',  16.100,  13
15378,  1,  22.496,  6.322,  0.000,  0.000,  5,  1.02732,  -57.3177,  'WACO 5 0',  16.100,  13
15379,  1,  42.207,  11.776,  0.000,  0.000,  5,  1.02378,  -55.5644,  'FORT WOR',  16.100,  17
15381,  1,  103.281,  28.165,  0.000,  0.000,  5,  1.02181,  -54.2572,  'ENNIS 1S',  16.100,  14
15385,  1,  50.486,  14.044,  0.000,  0.000,  5,  1.02638,  -54.1627,  'DALLAS 3',  16.100,  16
15386,  1,  99.757,  27.252,  0.000,  0.000,  5,  1.02740,  -55.3334,  'RICHARDS',  16.100,  16
15387,  1,  39.020,  10.898,  0.000,  0.000,  5,  1.01862,  -56.1926,  'FORT WOR',  16.100,  17
15389,  1,  44.849,  12.497,  0.000,  0.000,  5,  1.01436,  -55.3941,  'WACO 2 1',  16.100,  13
15392,  1,  42.042,  11.701,  0.000,  0.000,  5,  0.95110,  -66.6634,  'ROGERS 2',  11.500,  13
15393,  1,  3.028,  0.857,  0.000,  0.000,  5,  1.00678,  -56.5801,  'CHINA SP',  16.100,  13
15400,  1,  6.228,  1.761,  0.000,  0.000,  5,  1.02327,  -54.8490,  'MCKINNEY',  16.100,  16
15402,  1,  42.018,  11.724,  0.000,  0.000,  5,  1.02365,  -52.3705,  'GRANBURY',  16.100,  18
15407,  1,  35.839,  10.018,  0.000,  0.000,  5,  1.00506,  -58.8888,  'CLIFTON ',  16.100,  18
15408,  1,  8.128,  2.296,  0.000,  0.000,  5,  1.02220,  -55.9195,  'FARMERSV',  16.100,  16
15409,  1,  10.078,  2.845,  0.000,  0.000,  5,  1.02166,  -55.3296,  'ARLINGTO',  16.100,  17
15411,  1,  49.865,  13.875,  0.000,  0.000,  5,  1.02735,  -57.1802,  'KILLEEN ',  16.100,  13
15412,  1,  45.242,  12.608,  0.000,  0.000,  5,  1.02278,  -55.5989,  'WYLIE 0S',  16.100,  16
15420,  1,  78.813,  21.694,  0.000,  0.000,  5,  1.02601,  -54.6757,  'FORT WOR',  16.100,  17
15421,  1,  5.772,  1.631,  0.000,  0.000,  5,  1.02731,  -56.4062,  'JOSEPHIN',  16.100,  16
15422,  1,  0.847,  0.240,  0.000,  0.000,  5,  1.02730,  -54.9857,  'LEWSIVIL',  16.100,  17
15425,  1,  73.006,  20.137,  0.000,  0.000,  5,  1.02297,  -55.3467,  'DALLAS 4',  16.100,  16
15426,  1,  25.664,  7.201,  0.000,  0.000,  5,  1.00103,  -57.7082,  'KEMP 0SE',  16.100,  14
15427,  1,  20.321,  5.715,  0.000,  0.000,  5,  1.01173,  -55.6079,  'WAXAHACH',  16.100,  14
15428,  1,  12.552,  3.540,  0.000,  0.000,  5,  1.02668,  -54.6235,  'HURST 0S',  16.100,  17
15429,  1,  49.206,  13.692,  0.000,  0.000,  5,  1.02000,  -56.1446,  'FORT WOR',  16.100,  17
15430,  1,  92.705,  25.378,  0.000,  0.000,  5,  1.01921,  -56.3026,  'WEATHERF',  16.100,  12
15431,  1,  37.486,  10.477,  0.000,  0.000,  5,  1.02434,  -55.1758,  'ROCKWALL',  16.100,  16
15432,  1,  42.666,  11.899,  0.000,  0.000,  5,  1.01649,  -56.0148,  'WEATHERF',  16.100,  12
15433,  1,  18.247,  5.136,  0.000,  0.000,  5,  1.02322,  -55.4710,  'FORT WOR',  16.100,  17
15434,  1,  53.937,  14.984,  0.000,  0.000,  5,  1.02406,  -55.9711,  'NEWARK 0',  16.100,  17
15435,  1,  8.683,  2.452,  0.000,  0.000,  5,  1.01219,  -56.5372,  'SANTO 0S',  16.100,  12
15436,  1,  1.833,  0.519,  0.000,  0.000,  5,  1.02657,  -55.2899,  'DALLAS 1',  16.100,  16
15437,  1,  33.770,  9.431,  0.000,  0.000,  5,  0.94739,  -62.8634,  'ELM MOTT',  16.100,  13
15438,  1,  3.006,  0.851,  0.000,  0.000,  5,  1.02369,  -55.4874,  'FORT WOR',  16.100,  17
15439,  1,  21.353,  6.003,  0.000,  0.000,  5,  1.01639,  -54.9355,  'WAXAHACH',  16.100,  14
15440,  1,  45.473,  12.673,  0.000,  0.000,  5,  1.02735,  -55.4929,  'ARLINGTO',  16.100,  17
15441,  1,  74.474,  20.535,  0.000,  0.000,  5,  1.02629,  -55.0905,  'FORT WOR',  16.100,  17
15442,  1,  69.784,  19.272,  0.000,  0.000,  5,  1.02282,  -55.5586,  'FORT WOR',  16.100,  17
15443,  1,  21.015,  5.909,  0.000,  0.000,  5,  1.02539,  -55.5320,  'FORT WOR',  16.100,  17
15446,  1,  25.534,  7.166,  0.000,  0.000,  5,  1.01211,  -58.6787,  'HEWITT 0',  16.100,  13
15447,  1,  16.256,  4.578,  0.000,  0.000,  5,  1.02226,  -55.0943,  'ARLINGTO',  16.100,  17
15449,  1,  69.732,  19.263,  0.000,  0.000,  5,  1.02850,  -54.3433,  'GRAND PR',  16.100,  17
15450,  1,  116.215,  31.478,  0.000,  0.000,  5,  1.00100,  -57.3300,  'MELISSA ',  16.100,  16
15452,  1,  5.666,  1.602,  0.000,  0.000,  5,  1.02626,  -56.3850,  'COPPERAS',  16.100,  13
15453,  1,  33.176,  9.287,  0.000,  0.000,  5,  1.02396,  -54.3287,  'CLEBURNE',  16.100,  17
15454,  1,  32.647,  9.140,  0.000,  0.000,  5,  1.02211,  -55.6334,  'GREENVIL',  16.100,  16
15455,  1,  31.388,  8.791,  0.000,  0.000,  5,  1.01168,  -55.1601,  'ALVORD 0',  16.100,  12
15456,  1,  6.088,  1.721,  0.000,  0.000,  5,  1.01210,  -58.5901,  'GORMAN 0',  16.100,  15
15457,  1,  5.334,  1.508,  0.000,  0.000,  5,  1.02542,  -55.0515,  'COLLEYVI',  16.100,  17
15460,  1,  39.672,  11.054,  0.000,  0.000,  5,  0.95148,  -67.0741,  'HOLLAND ',  11.500,  13
15461,  1,  4.848,  1.371,  0.000,  0.000,  5,  1.01652,  -57.0416,  'TEMPLE 3',  16.100,  13
15462,  1,  26.377,  7.402,  0.000,  0.000,  5,  1.02198,  -55.2812,  'DALLAS 3',  16.100,  16
15463,  1,  49.157,  13.681,  0.000,  0.000,  5,  1.02520,  -55.5063,  'IRVING 4',  16.100,  17
15465,  1,  72.643,  20.047,  0.000,  0.000,  5,  1.02923,  -54.3362,  'FRISCO 2',  16.100,  16
15466,  1,  83.594,  22.901,  0.000,  0.000,  5,  0.97922,  -61.6220,  'GATESVIL',  16.100,  13
15467,  1,  2.674,  0.757,  0.000,  0.000,  5,  1.02400,  -55.6321,  'DALLAS 2',  16.100,  16
15468,  1,  11.427,  3.224,  0.000,  0.000,  5,  1.02057,  -55.5091,  'DALLAS 3',  16.100,  17
15469,  1,  22.503,  6.323,  0.000,  0.000,  5,  1.02098,  -55.8701,  'FORT WOR',  16.100,  17
15470,  1,  3.568,  1.010,  0.000,  0.000,  5,  1.01671,  -58.2467,  'WOODWAY ',  16.100,  13
15471,  1,  27.741,  7.784,  0.000,  0.000,  5,  1.02254,  -55.3097,  'MINGUS 0',  16.100,  12
15472,  1,  0.754,  0.214,  0.000,  0.000,  5,  1.03426,  -50.8821,  'THROCKMO',  16.100,  15
15473,  1,  2.211,  0.626,  0.000,  0.000,  5,  1.02620,  -52.2899,  'NEMO 0SE',  16.100,  18
15474,  1,  1.688,  0.478,  0.000,  0.000,  5,  0.96546,  -60.9484,  'ABBOTT 0',  16.100,  14
15475,  1,  1.130,  0.320,  0.000,  0.000,  5,  1.02462,  -55.1015,  'ALVARADO',  16.100,  17
15476,  1,  25.370,  7.114,  0.000,  0.000,  5,  0.96825,  -61.2870,  'CORSICAN',  16.100,  14
15477,  1,  3.442,  0.974,  0.000,  0.000,  5,  1.02313,  -57.6563,  'HARKER H',  16.100,  13
15478,  1,  25.311,  7.106,  0.000,  0.000,  5,  1.02733,  -55.3676,  'IRVING 3',  16.100,  17
15480,  1,  80.264,  22.082,  0.000,  0.000,  5,  1.02441,  -54.1332,  'BURLESON',  16.100,  17
15481,  1,  70.410,  19.435,  0.000,  0.000,  5,  1.01742,  -55.4085,  'FORT WOR',  16.100,  17
15482,  1,  53.703,  14.922,  0.000,  0.000,  5,  1.02735,  -55.8028,  'DALLAS 2',  16.100,  16
15483,  1,  24.514,  6.885,  0.000,  0.000,  5,  1.02743,  -54.7882,  'NORTH RI',  16.100,  17
15484,  1,  33.772,  9.446,  0.000,  0.000,  5,  1.01395,  -55.1738,  'CROSS PL',  16.100,  15
15485,  1,  2.782,  0.788,  0.000,  0.000,  5,  1.02302,  -53.6958,  'BLOOMING',  16.100,  14
16001,  1,  1.851,  0.524,  0.000,  0.000,  6,  1.02731,  -62.7261,  'CONVERSE',  11.500,  22
16002,  1,  48.099,  13.388,  0.000,  0.000,  6,  1.01833,  -63.2085,  'SAN ANTO',  11.500,  26
16005,  1,  15.049,  4.241,  0.000,  0.000,  6,  1.02915,  -57.4170,  'BASTROP ',  11.500,  25
16011,  1,  31.090,  8.709,  0.000,  0.000,  6,  1.02176,  -61.0360,  'MARION 2',  11.500,  22
16012,  1,  14.838,  4.182,  0.000,  0.000,  6,  1.02732,  -58.8359,  'PAIGE 0S',  11.500,  25
16013,  1,  5.648,  1.597,  0.000,  0.000,  6,  1.01804,  -63.1463,  'SAN ANTO',  11.500,  26
16014,  1,  49.140,  13.665,  0.000,  0.000,  6,  1.01021,  -64.7619,  'WAELDER ',  11.500,  24
16015,  1,  2.567,  0.727,  0.000,  0.000,  6,  1.02462,  -63.2740,  'ATASCOSA',  11.500,  26
16016,  1,  11.011,  3.107,  0.000,  0.000,  6,  1.02475,  -62.4465,  'SAN ANTO',  11.500,  26
16017,  1,  88.635,  24.301,  0.000,  0.000,  6,  1.01890,  -62.1799,  'CIBOLO 0',  11.500,  22
16018,  1,  55.801,  15.490,  0.000,  0.000,  6,  1.02155,  -60.6712,  'AUSTIN 6',  11.500,  23
16019,  1,  1.455,  0.412,  0.000,  0.000,  6,  1.02190,  -60.8751,  'AUSTIN 2',  11.500,  23
16020,  1,  42.103,  11.748,  0.000,  0.000,  6,  1.02290,  -61.4366,  'HORSESHO',  11.500,  23
16023,  1,  7.139,  2.018,  0.000,  0.000,  6,  1.02937,  -59.5107,  'LEANDER ',  11.500,  23
16024,  1,  78.135,  21.517,  0.000,  0.000,  6,  1.02738,  -61.8318,  'AUSTIN 1',  11.500,  23
16025,  1,  54.233,  15.066,  0.000,  0.000,  6,  1.02736,  -62.9571,  'SAN ANTO',  11.500,  26
16026,  1,  28.513,  7.995,  0.000,  0.000,  6,  1.02160,  -62.3616,  'SAN ANTO',  11.500,  26
16027,  1,  14.031,  3.955,  0.000,  0.000,  6,  1.02379,  -59.7649,  'ELGIN 0S',  11.500,  23
16028,  1,  26.985,  7.571,  0.000,  0.000,  6,  1.02263,  -60.6737,  'AUSTIN 3',  11.500,  23
16029,  1,  56.004,  15.532,  0.000,  0.000,  6,  1.00125,  -67.2023,  'RUNGE 0S',  11.500,  24
16031,  1,  2.634,  0.746,  0.000,  0.000,  6,  1.01809,  -58.5047,  'YOAKUM 1',  11.500,  24
16032,  1,  13.858,  3.907,  0.000,  0.000,  6,  1.02043,  -62.0468,  'AUSTIN 3',  11.500,  23
16035,  1,  23.329,  6.555,  0.000,  0.000,  6,  1.02726,  -59.7683,  'PFLUGERV',  11.500,  23
16037,  1,  104.840,  28.573,  0.000,  0.000,  6,  1.02172,  -61.7546,  'SAN ANTO',  11.500,  22
16040,  1,  54.302,  15.083,  0.000,  0.000,  6,  1.02255,  -60.7753,  'AUSTIN 3',  11.500,  23
16043,  1,  31.329,  8.776,  0.000,  0.000,  6,  1.02338,  -61.7882,  'SAN ANTO',  11.500,  26
16044,  1,  63.068,  17.454,  0.000,  0.000,  6,  1.01525,  -63.0793,  'SAN ANTO',  11.500,  26
16047,  1,  11.145,  3.145,  0.000,  0.000,  6,  1.02312,  -62.6311,  'SAN ANTO',  11.500,  26
16055,  1,  74.865,  20.617,  0.000,  0.000,  6,  1.00214,  -69.6252,  'BERGHEIM',  11.500,  26
16058,  1,  2.461,  0.697,  0.000,  0.000,  6,  1.02735,  -59.6428,  'NEW BRAU',  11.500,  22
16059,  1,  122.250,  32.910,  0.000,  0.000,  6,  0.96645,  -78.0676,  'D HANIS ',  11.500,  26
16060,  1,  1.544,  0.437,  0.000,  0.000,  6,  1.02120,  -63.3002,  'SAN ANTO',  11.500,  26
16061,  1,  55.415,  15.386,  0.000,  0.000,  6,  1.02371,  -60.7843,  'AUSTIN 7',  11.500,  23
16064,  1,  79.921,  21.980,  0.000,  0.000,  6,  1.01675,  -57.8417,  'BRENHAM ',  11.500,  25
16065,  1,  56.214,  15.596,  0.000,  0.000,  6,  1.01318,  -61.2934,  'BERTRAM ',  11.500,  23
16091,  1,  5.272,  1.491,  0.000,  0.000,  6,  1.02731,  -62.3843,  'WIMBERLE',  11.500,  23
16092,  1,  21.264,  5.979,  0.000,  0.000,  6,  1.02732,  -62.7454,  'GONZALES',  11.500,  24
16093,  1,  17.151,  4.829,  0.000,  0.000,  6,  1.01892,  -62.2872,  'SAN ANTO',  11.500,  22
16094,  1,  19.575,  5.507,  0.000,  0.000,  6,  1.02095,  -62.2034,  'SAN ANTO',  11.500,  22
16095,  1,  43.009,  11.996,  0.000,  0.000,  6,  1.02315,  -61.2796,  'HUTTO 0S',  11.500,  23
16096,  1,  25.075,  7.041,  0.000,  0.000,  6,  1.02733,  -64.2620,  'LULING 0',  11.500,  24
16097,  1,  13.924,  3.925,  0.000,  0.000,  6,  1.01787,  -62.5963,  'SAN ANTO',  11.500,  26
16098,  1,  75.323,  20.756,  0.000,  0.000,  6,  1.02023,  -61.1711,  'AUSTIN 1',  11.500,  23
16099,  1,  64.468,  17.832,  0.000,  0.000,  6,  1.01434,  -63.1500,  'SAN ANTO',  11.500,  26
16100,  1,  9.375,  2.647,  0.000,  0.000,  6,  1.01719,  -63.7126,  'ADKINS 0',  11.500,  22
16103,  1,  14.525,  4.094,  0.000,  0.000,  6,  1.02732,  -57.2890,  'WINCHEST',  11.500,  25
16109,  1,  15.678,  4.415,  0.000,  0.000,  6,  0.99483,  -62.1234,  'ROCKDALE',  11.500,  25
16112,  1,  5.240,  1.482,  0.000,  0.000,  6,  1.01891,  -64.0216,  'NATALIA ',  11.500,  26
16113,  1,  7.187,  2.031,  0.000,  0.000,  6,  1.02035,  -61.0861,  'AUSTIN 2',  11.500,  23
16114,  1,  8.513,  2.404,  0.000,  0.000,  6,  1.01577,  -63.2871,  'SAN ANTO',  11.500,  26
16115,  1,  31.419,  8.800,  0.000,  0.000,  6,  1.01678,  -62.8192,  'SAN ANTO',  11.500,  22
16116,  1,  65.293,  18.049,  0.000,  0.000,  6,  1.00891,  -62.4525,  'TAYLOR 0',  11.500,  23
16117,  1,  20.904,  5.878,  0.000,  0.000,  6,  1.02737,  -57.5062,  'SMITHVIL',  11.500,  25
16120,  1,  11.271,  3.180,  0.000,  0.000,  6,  1.02994,  -59.8758,  'CEDAR PA',  11.500,  23
16121,  1,  126.683,  34.231,  0.000,  0.000,  6,  1.01859,  -63.0115,  'SAN ANTO',  11.500,  26
16122,  1,  52.881,  14.680,  0.000,  0.000,  6,  0.99381,  -60.6708,  'HALLETTS',  11.500,  24
16123,  1,  9.551,  2.697,  0.000,  0.000,  6,  1.02203,  -60.7232,  'AUSTIN 5',  11.500,  23
16124,  1,  22.852,  6.421,  0.000,  0.000,  6,  1.02449,  -60.7492,  'NEW BRAU',  11.500,  22
16125,  1,  30.128,  8.437,  0.000,  0.000,  6,  1.01340,  -64.1101,  'SUTHERLA',  11.500,  22
16126,  1,  1.380,  0.391,  0.000,  0.000,  6,  1.02117,  -61.0320,  'AUSTIN 3',  11.500,  23
16127,  1,  31.630,  8.843,  0.000,  0.000,  6,  0.94898,  -65.8924,  'CAMERON ',  11.500,  25
16128,  1,  9.195,  2.596,  0.000,  0.000,  6,  1.01763,  -63.7291,  'SAN ANTO',  11.500,  26
16129,  1,  30.903,  8.645,  0.000,  0.000,  6,  0.96676,  -70.1351,  'MEDINA 0',  11.500,  26
16130,  1,  3.767,  1.066,  0.000,  0.000,  6,  1.01805,  -61.3692,  'MANCHACA',  11.500,  23
16131,  1,  9.507,  2.684,  0.000,  0.000,  6,  1.02179,  -61.9818,  'SPRING B',  11.500,  22
16132,  1,  23.177,  6.511,  0.000,  0.000,  6,  1.01785,  -61.4304,  'AUSTIN 1',  11.500,  23
16133,  1,  32.175,  9.006,  0.000,  0.000,  6,  1.00802,  -65.0325,  'FLATONIA',  11.500,  25
16134,  1,  4.735,  1.339,  0.000,  0.000,  6,  1.00420,  -63.0057,  'GRANGER ',  11.500,  23
16135,  1,  2.666,  0.755,  0.000,  0.000,  6,  1.01267,  -57.4535,  'FAYETTEV',  11.500,  25
16136,  1,  9.982,  2.818,  0.000,  0.000,  6,  1.02669,  -61.1728,  'GEORGETO',  11.500,  23
16137,  1,  24.310,  6.827,  0.000,  0.000,  6,  1.01747,  -61.8086,  'AUSTIN 3',  11.500,  23
16138,  1,  20.905,  5.878,  0.000,  0.000,  6,  1.01576,  -66.3188,  'PIPE CRE',  11.500,  26
16139,  1,  9.305,  2.627,  0.000,  0.000,  6,  1.01107,  -63.5645,  'RED ROCK',  11.500,  25
16140,  1,  3.822,  1.082,  0.000,  0.000,  6,  0.98845,  -63.5641,  'JARRELL ',  11.500,  23
16150,  1,  4.308,  1.219,  0.000,  0.000,  6,  1.02504,  -62.8425,  'SAN ANTO',  11.500,  26
16151,  1,  65.775,  18.195,  0.000,  0.000,  6,  1.02547,  -63.2921,  'SCHULENB',  11.500,  25
16153,  1,  7.014,  1.982,  0.000,  0.000,  6,  1.02241,  -61.7315,  'SAN ANTO',  11.500,  26
16154,  1,  40.392,  11.273,  0.000,  0.000,  6,  1.01204,  -62.3941,  'DRIPPING',  11.500,  23
16155,  1,  13.548,  3.819,  0.000,  0.000,  6,  1.01572,  -63.7101,  'SAN ANTO',  11.500,  26
16156,  1,  19.117,  5.379,  0.000,  0.000,  6,  1.02426,  -61.2392,  'MARBLE F',  11.500,  23
16157,  1,  24.127,  6.776,  0.000,  0.000,  6,  1.01745,  -64.8259,  'BOERNE 1',  11.500,  26
16158,  1,  13.911,  3.921,  0.000,  0.000,  6,  1.02732,  -59.7883,  'WASHINGT',  11.500,  25
16159,  1,  3.773,  1.068,  0.000,  0.000,  6,  1.01884,  -62.4940,  'SCHERTZ ',  11.500,  22
16160,  1,  40.566,  11.324,  0.000,  0.000,  6,  1.02057,  -60.9163,  'AUSTIN 8',  11.500,  23
16168,  1,  48.843,  13.592,  0.000,  0.000,  6,  1.01845,  -63.1582,  'SAN ANTO',  11.500,  26
16171,  1,  87.093,  23.894,  0.000,  0.000,  6,  1.02082,  -61.9601,  'SAN ANTO',  11.500,  26
16173,  1,  69.913,  19.300,  0.000,  0.000,  6,  1.01581,  -59.2081,  'CUERO 2 ',  11.500,  24
16174,  1,  13.784,  3.886,  0.000,  0.000,  6,  1.02109,  -62.7029,  'SAN ANTO',  11.500,  22
16175,  1,  42.242,  11.784,  0.000,  0.000,  6,  1.01979,  -61.1523,  'AUSTIN 1',  11.500,  23
16176,  1,  48.042,  13.374,  0.000,  0.000,  6,  1.02050,  -61.4674,  'AUSTIN 3',  11.500,  23
16178,  1,  23.759,  6.673,  0.000,  0.000,  6,  1.01958,  -62.7156,  'SAN ANTO',  11.500,  26
16179,  1,  65.778,  18.183,  0.000,  0.000,  6,  1.01453,  -63.5319,  'SAN ANTO',  11.500,  26
16180,  1,  6.123,  1.731,  0.000,  0.000,  6,  1.01439,  -64.0118,  'LA VERNI',  11.500,  22
16181,  1,  23.695,  6.656,  0.000,  0.000,  6,  1.01919,  -61.4553,  'MANOR 0S',  11.500,  23
16182,  1,  24.341,  6.835,  0.000,  0.000,  6,  1.01951,  -63.0883,  'SAN ANTO',  11.500,  26
16183,  1,  57.645,  15.979,  0.000,  0.000,  6,  1.00377,  -59.6838,  'GIDDINGS',  11.500,  25
16184,  1,  13.560,  3.823,  0.000,  0.000,  6,  1.02060,  -61.2725,  'AUSTIN 3',  11.500,  23
16185,  1,  20.331,  5.718,  0.000,  0.000,  6,  1.01860,  -61.4608,  'AUSTIN 3',  11.500,  23
16186,  1,  9.974,  2.816,  0.000,  0.000,  6,  1.02425,  -60.5648,  'AUSTIN 3',  11.500,  23
16187,  1,  17.510,  4.930,  0.000,  0.000,  6,  1.02278,  -60.8197,  'AUSTIN 2',  11.500,  23
16189,  1,  61.121,  16.919,  0.000,  0.000,  6,  1.00487,  -58.0622,  'COLUMBUS',  11.500,  25
16190,  1,  10.703,  3.021,  0.000,  0.000,  6,  1.01490,  -64.3731,  'SHINER 0',  11.500,  24
16191,  1,  7.982,  2.255,  0.000,  0.000,  6,  1.01939,  -62.1744,  'SAN ANTO',  11.500,  22
16193,  1,  8.917,  2.518,  0.000,  0.000,  6,  1.01261,  -58.9635,  'CALDWELL',  11.500,  25
16194,  1,  15.259,  4.299,  0.000,  0.000,  6,  1.01792,  -61.6427,  'AUSTIN 1',  11.500,  23
16195,  1,  29.326,  8.225,  0.000,  0.000,  6,  0.99981,  -58.8966,  'INDUSTRY',  11.500,  25
16196,  1,  1.568,  0.444,  0.000,  0.000,  6,  1.02243,  -62.9491,  'DALE 0SE',  11.500,  23
16199,  1,  7.989,  2.257,  0.000,  0.000,  6,  1.02604,  -61.9550,  'SAN ANTO',  11.500,  26
16200,  1,  91.628,  25.082,  0.000,  0.000,  6,  1.01299,  -63.2612,  'SAN ANTO',  11.500,  26
16201,  1,  28.409,  7.966,  0.000,  0.000,  6,  1.02045,  -63.2054,  'SAN ANTO',  11.500,  26
16202,  1,  26.424,  7.413,  0.000,  0.000,  6,  1.01620,  -63.1848,  'MARTINDA',  11.500,  22
16203,  1,  8.581,  2.424,  0.000,  0.000,  6,  1.01828,  -62.9635,  'SAN ANTO',  11.500,  26
16204,  1,  60.532,  16.772,  0.000,  0.000,  6,  1.01513,  -63.1815,  'SAN ANTO',  11.500,  26
16205,  1,  4.591,  1.299,  0.000,  0.000,  6,  1.02527,  -60.2489,  'AUSTIN 2',  11.500,  23
16206,  1,  74.142,  20.408,  0.000,  0.000,  6,  0.99401,  -60.9795,  'LEXINGTO',  11.500,  25
16207,  1,  7.914,  2.236,  0.000,  0.000,  6,  1.02731,  -61.9446,  'LEANDER ',  11.500,  23
16208,  1,  15.425,  4.346,  0.000,  0.000,  6,  1.02492,  -61.1471,  'AUSTIN 1',  11.500,  23
16209,  1,  83.267,  22.845,  0.000,  0.000,  6,  1.00438,  -64.6495,  'MICO 0SE',  11.500,  26
16217,  1,  3.385,  0.958,  0.000,  0.000,  6,  1.01848,  -61.9508,  'AUSTIN 3',  11.500,  23
16218,  1,  23.555,  6.616,  0.000,  0.000,  6,  1.01542,  -61.3530,  'LOCKHART',  11.500,  23
16219,  1,  28.487,  7.988,  0.000,  0.000,  6,  1.02183,  -61.2895,  'AUSTIN 1',  11.500,  23
16220,  1,  35.024,  9.797,  0.000,  0.000,  6,  1.01953,  -62.3255,  'SAN ANTO',  11.500,  22
16221,  1,  50.792,  14.129,  0.000,  0.000,  6,  1.02735,  -66.3097,  'FALLS CI',  11.500,  22
16223,  1,  3.931,  1.112,  0.000,  0.000,  6,  1.02604,  -60.0410,  'AUSTIN 2',  11.500,  23
16224,  1,  83.511,  22.942,  0.000,  0.000,  6,  1.02081,  -61.3497,  'AUSTIN 2',  11.500,  23
16225,  1,  70.930,  19.571,  0.000,  0.000,  6,  1.01343,  -63.2491,  'SAN ANTO',  11.500,  26
16226,  1,  51.887,  14.406,  0.000,  0.000,  6,  0.98786,  -71.7062,  'BLANCO 0',  11.500,  26
16227,  1,  7.030,  1.987,  0.000,  0.000,  6,  1.02474,  -60.4093,  'AUSTIN 2',  11.500,  23
16230,  1,  62.006,  17.173,  0.000,  0.000,  6,  1.02206,  -60.7904,  'SAN MARC',  11.500,  22
16231,  1,  110.350,  29.986,  0.000,  0.000,  6,  1.01103,  -62.1574,  'BUDA 0SE',  11.500,  23
16232,  1,  25.032,  7.028,  0.000,  0.000,  6,  1.02334,  -60.4429,  'DEL VALL',  11.500,  23
16233,  1,  38.360,  10.717,  0.000,  0.000,  6,  1.01925,  -61.0487,  'AUSTIN 4',  11.500,  23
16236,  1,  30.556,  8.562,  0.000,  0.000,  6,  1.02454,  -61.7832,  'SAN ANTO',  11.500,  26
16237,  1,  98.728,  26.786,  0.000,  0.000,  6,  0.94045,  -67.2239,  'BURLINGT',  11.500,  25
16238,  1,  0.646,  0.183,  0.000,  0.000,  6,  1.02347,  -60.6235,  'AUSTIN 1',  11.500,  23
16241,  1,  66.648,  18.428,  0.000,  0.000,  6,  1.02324,  -61.3075,  'ELMENDOR',  11.500,  22
16250,  1,  73.132,  20.165,  0.000,  0.000,  6,  1.01645,  -63.0353,  'SAN ANTO',  11.500,  22
16251,  1,  39.847,  11.126,  0.000,  0.000,  6,  1.02030,  -62.7243,  'CANYON L',  11.500,  22
16252,  1,  30.164,  8.452,  0.000,  0.000,  6,  1.01485,  -62.2161,  'JOHNSON ',  11.500,  23
16253,  1,  4.804,  1.359,  0.000,  0.000,  6,  1.01213,  -63.8102,  'YORKTOWN',  11.500,  24
16256,  1,  4.476,  1.266,  0.000,  0.000,  6,  1.02427,  -60.1662,  'AUSTIN 2',  11.500,  23
16261,  1,  13.351,  3.764,  0.000,  0.000,  6,  1.01732,  -63.2174,  'LACKLAND',  11.500,  26
16262,  1,  17.442,  4.911,  0.000,  0.000,  6,  1.02270,  -60.1967,  'LIBERTY ',  11.500,  23
16264,  1,  18.650,  5.249,  0.000,  0.000,  6,  1.01969,  -63.1904,  'KENEDY 1',  11.500,  24
16275,  1,  16.467,  4.637,  0.000,  0.000,  6,  1.01652,  -62.8521,  'SAN ANTO',  11.500,  26
16276,  1,  42.597,  11.881,  0.000,  0.000,  6,  1.01644,  -64.2767,  'VON ORMY',  11.500,  26
16278,  1,  17.469,  4.918,  0.000,  0.000,  6,  1.02228,  -60.5037,  'KYLE 1SE',  11.500,  23
16280,  1,  73.864,  20.367,  0.000,  0.000,  6,  1.02242,  -60.9432,  'SEGUIN 2',  11.500,  22
16281,  1,  81.302,  22.353,  0.000,  0.000,  6,  1.01990,  -62.8214,  'UNIVERSA',  11.500,  22
16282,  1,  25.035,  7.029,  0.000,  0.000,  6,  1.02341,  -61.9645,  'SPICEWOO',  11.500,  23
16283,  1,  9.764,  2.757,  0.000,  0.000,  6,  1.01998,  -63.3141,  'SAINT HE',  11.500,  22
16284,  1,  3.253,  0.921,  0.000,  0.000,  6,  1.01944,  -62.4898,  'SAN ANTO',  11.500,  26
16286,  1,  31.614,  8.856,  0.000,  0.000,  6,  1.02733,  -66.7182,  'BOERNE 2',  11.500,  26
16288,  1,  55.019,  15.274,  0.000,  0.000,  6,  1.01628,  -62.8168,  'SAN ANTO',  11.500,  26
16289,  1,  101.423,  27.668,  0.000,  0.000,  6,  1.01725,  -61.3896,  'AUSTIN 2',  11.500,  23
16290,  1,  52.631,  14.630,  0.000,  0.000,  6,  1.02733,  -60.8284,  'AUSTIN 2',  11.500,  23
16291,  1,  31.329,  8.775,  0.000,  0.000,  6,  1.01958,  -63.0395,  'SAN ANTO',  11.500,  26
16306,  1,  11.407,  3.219,  0.000,  0.000,  6,  1.02357,  -60.6071,  'AUSTIN 1',  11.500,  23
16307,  1,  37.645,  10.518,  0.000,  0.000,  6,  1.01492,  -63.0064,  'SAN ANTO',  11.500,  26
16309,  1,  89.299,  24.436,  0.000,  0.000,  6,  0.99457,  -66.5772,  'HONDO 1S',  11.500,  26
16310,  1,  15.268,  4.302,  0.000,  0.000,  6,  1.02387,  -62.0299,  'SAN ANTO',  11.500,  22
16311,  1,  44.884,  12.502,  0.000,  0.000,  6,  1.01424,  -59.4940,  'NEW ULM ',  11.500,  25
16312,  1,  4.512,  1.276,  0.000,  0.000,  6,  1.02650,  -61.6528,  'SAN ANTO',  11.500,  22
16313,  1,  29.470,  8.261,  0.000,  0.000,  6,  1.02105,  -61.3305,  'AUSTIN 3',  11.500,  23
16314,  1,  10.507,  2.965,  0.000,  0.000,  6,  1.02086,  -62.7592,  'BULVERDE',  11.500,  26
16319,  1,  19.737,  5.552,  0.000,  0.000,  6,  1.02119,  -59.9050,  'GEORGETO',  11.500,  23
16320,  1,  24.197,  6.796,  0.000,  0.000,  6,  1.02733,  -62.0766,  'SAN ANTO',  11.500,  22
16322,  1,  21.292,  5.986,  0.000,  0.000,  6,  1.02205,  -63.1805,  'FLORESVI',  11.500,  22
16323,  1,  40.995,  11.440,  0.000,  0.000,  6,  1.01539,  -62.9760,  'SAN ANTO',  11.500,  26
16324,  1,  16.844,  4.743,  0.000,  0.000,  6,  1.02066,  -62.3550,  'SAN ANTO',  11.500,  22
16325,  1,  26.174,  7.336,  0.000,  0.000,  6,  0.95063,  -66.2900,  'BUCKHOLT',  11.500,  25
16326,  1,  1.595,  0.452,  0.000,  0.000,  6,  1.01222,  -59.2900,  'SOMERVIL',  11.500,  25
16327,  1,  8.440,  2.383,  0.000,  0.000,  6,  1.00695,  -60.7124,  'WEIMAR 0',  11.500,  25
16328,  1,  7.753,  2.190,  0.000,  0.000,  6,  0.99321,  -68.5950,  'COMFORT ',  11.500,  26
16329,  1,  10.307,  2.911,  0.000,  0.000,  6,  1.00522,  -65.5345,  'NORDHEIM',  11.500,  24
16330,  1,  0.693,  0.196,  0.000,  0.000,  6,  1.02293,  -61.0061,  'AUSTIN 9',  11.500,  23
16331,  1,  81.314,  22.366,  0.000,  0.000,  6,  1.02738,  -61.1700,  'AUSTIN 2',  11.500,  23
16332,  1,  37.969,  10.608,  0.000,  0.000,  6,  1.01680,  -63.1938,  'HELOTES ',  11.500,  26
16335,  1,  33.252,  9.308,  0.000,  0.000,  6,  1.02368,  -61.6687,  'SAN ANTO',  11.500,  26
16336,  1,  69.413,  19.109,  0.000,  0.000,  6,  0.96182,  -71.3816,  'BANDERA ',  11.500,  26
16337,  1,  9.867,  2.786,  0.000,  0.000,  6,  1.02489,  -62.4513,  'SAN ANTO',  11.500,  26
16338,  1,  55.347,  15.317,  0.000,  0.000,  6,  0.95095,  -65.4608,  'ROCKDALE',  11.500,  25
16339,  1,  15.320,  4.316,  0.000,  0.000,  6,  1.01759,  -60.9899,  'CEDAR CR',  11.500,  23
16340,  1,  23.019,  6.467,  0.000,  0.000,  6,  1.01977,  -63.6952,  'NIXON 0S',  11.500,  24
16341,  1,  13.648,  3.847,  0.000,  0.000,  6,  1.01572,  -59.1672,  'CHAPPELL',  11.500,  25
16344,  1,  4.403,  1.245,  0.000,  0.000,  6,  1.02897,  -59.6018,  'ROUND RO',  11.500,  23
16345,  1,  69.156,  19.101,  0.000,  0.000,  6,  1.01972,  -61.2246,  'AUSTIN 1',  11.500,  23
16346,  1,  11.595,  3.272,  0.000,  0.000,  6,  1.01468,  -65.3945,  'LEMING 0',  11.500,  26
16351,  1,  13.754,  3.878,  0.000,  0.000,  6,  1.02599,  -60.2686,  'AUSTIN 1',  11.500,  23
16352,  1,  66.036,  18.261,  0.000,  0.000,  6,  1.02159,  -62.6767,  'SAN ANTO',  11.500,  26
16353,  1,  63.209,  17.501,  0.000,  0.000,  6,  1.02579,  -60.3772,  'ROUND RO',  11.500,  23
16355,  1,  87.092,  23.903,  0.000,  0.000,  6,  1.02700,  -59.9353,  'ROUND RO',  11.500,  23
16356,  1,  91.632,  25.108,  0.000,  0.000,  6,  1.02739,  -63.0515,  'SAN ANTO',  11.500,  26
16357,  1,  11.100,  3.131,  0.000,  0.000,  6,  0.98919,  -73.9199,  'DEVINE 0',  11.500,  26
16358,  1,  39.760,  11.105,  0.000,  0.000,  6,  1.02734,  -62.0909,  'GEORGETO',  11.500,  23
16360,  1,  15.129,  4.263,  0.000,  0.000,  6,  1.02682,  -59.8099,  'BURNET 1',  11.500,  23
17001,  1,  4.421,  1.250,  0.000,  0.000,  7,  1.00345,  -55.2411,  'INEZ 0SE',  11.500,  6
17004,  1,  129.911,  35.080,  0.000,  0.000,  7,  1.02461,  -55.3899,  'PASADENA',  11.500,  4
17010,  1,  10.133,  2.860,  0.000,  0.000,  7,  1.00648,  -59.6249,  'PRAIRIE ',  11.500,  5
17011,  1,  22.266,  6.258,  0.000,  0.000,  7,  1.02427,  -59.0178,  'CONROE 1',  11.500,  5
17012,  1,  0.699,  0.198,  0.000,  0.000,  7,  1.00297,  -57.4077,  'SIMONTON',  11.500,  3
17013,  1,  77.573,  21.349,  0.000,  0.000,  7,  1.01293,  -58.6234,  'HOUSTON ',  11.500,  5
17014,  1,  30.203,  8.462,  0.000,  0.000,  7,  1.01166,  -57.6984,  'HOUSTON ',  11.500,  4
17016,  1,  48.855,  13.596,  0.000,  0.000,  7,  1.01944,  -56.1068,  'HOUSTON ',  11.500,  4
17017,  1,  79.514,  21.871,  0.000,  0.000,  7,  1.01572,  -58.1534,  'HOUSTON ',  11.500,  3
17020,  1,  31.995,  8.959,  0.000,  0.000,  7,  1.01734,  -56.6236,  'NURSERY ',  11.500,  6
17026,  1,  24.910,  6.994,  0.000,  0.000,  7,  1.02075,  -55.8848,  'BACLIFF ',  11.500,  4
17027,  1,  63.120,  17.468,  0.000,  0.000,  7,  1.01450,  -58.1612,  'SPRING 1',  11.500,  5
17028,  1,  47.416,  13.201,  0.000,  0.000,  7,  1.01732,  -57.8278,  'HOUSTON ',  11.500,  3
17036,  1,  45.796,  12.759,  0.000,  0.000,  7,  1.01979,  -57.1521,  'CONROE 5',  11.500,  5
17039,  1,  129.719,  35.008,  0.000,  0.000,  7,  1.01797,  -56.6627,  'SUGAR LA',  11.500,  3
17041,  1,  54.452,  15.123,  0.000,  0.000,  7,  1.02164,  -55.5208,  'DAYTON 1',  11.500,  4
17044,  1,  69.503,  19.179,  0.000,  0.000,  7,  1.00475,  -55.1632,  'VICTORIA',  11.500,  6
17049,  1,  165.945,  45.380,  0.000,  0.000,  7,  1.02052,  -57.3895,  'KATY 1 2',  11.500,  3
17050,  1,  39.627,  11.063,  0.000,  0.000,  7,  1.01045,  -59.1990,  'MAGNOLIA',  11.500,  5
17051,  1,  80.565,  22.151,  0.000,  0.000,  7,  1.01534,  -58.1923,  'HOUSTON ',  11.500,  3
17052,  1,  63.799,  17.651,  0.000,  0.000,  7,  1.01364,  -57.2346,  'MISSOURI',  11.500,  3
17053,  1,  70.610,  19.492,  0.000,  0.000,  7,  1.02012,  -54.7138,  'RICHMOND',  11.500,  3
17054,  1,  64.218,  17.759,  0.000,  0.000,  7,  1.00779,  -58.3312,  'HOUSTON ',  11.500,  4
17055,  1,  58.031,  16.091,  0.000,  0.000,  7,  1.01569,  -57.0179,  'HOUSTON ',  11.500,  3
17057,  1,  49.835,  13.860,  0.000,  0.000,  7,  1.01306,  -58.2143,  'SPRING 8',  11.500,  5
17067,  1,  49.429,  13.745,  0.000,  0.000,  7,  1.00393,  -59.1992,  'HOUSTON ',  11.500,  3
17069,  1,  32.618,  9.129,  0.000,  0.000,  7,  1.00817,  -53.5046,  'EL CAMPO',  11.500,  1
17070,  1,  57.698,  15.999,  0.000,  0.000,  7,  1.01346,  -56.6357,  'HOUSTON ',  11.500,  4
17071,  1,  2.673,  0.756,  0.000,  0.000,  7,  0.99001,  -50.9847,  'PORT O C',  11.500,  6
17072,  1,  71.711,  19.785,  0.000,  0.000,  7,  1.01876,  -55.6334,  'DICKINSO',  11.500,  4
17074,  1,  38.078,  10.640,  0.000,  0.000,  7,  1.02245,  -54.9094,  'GALVESTO',  11.500,  2
17075,  1,  82.337,  22.639,  0.000,  0.000,  7,  1.02738,  -56.0249,  'HOUSTON ',  11.500,  4
17084,  1,  125.708,  33.985,  0.000,  0.000,  7,  1.02003,  -54.8955,  'LEAGUE C',  11.500,  4
17085,  1,  2.452,  0.694,  0.000,  0.000,  7,  1.01281,  -55.2089,  'LIVERPOO',  11.500,  2
17086,  1,  31.483,  8.816,  0.000,  0.000,  7,  1.01211,  -57.3530,  'HOUSTON ',  11.500,  4
17087,  1,  43.913,  12.241,  0.000,  0.000,  7,  1.01564,  -56.4029,  'SUGAR LA',  11.500,  3
17088,  1,  69.234,  19.100,  0.000,  0.000,  7,  0.99808,  -58.2996,  'RICHMOND',  11.500,  3
17089,  1,  47.949,  13.351,  0.000,  0.000,  7,  1.02735,  -58.7116,  'HOUSTON ',  11.500,  3
17090,  1,  6.931,  1.959,  0.000,  0.000,  7,  1.01197,  -58.8795,  'PINEHURS',  11.500,  5
17091,  1,  129.947,  35.099,  0.000,  0.000,  7,  1.02743,  -58.4507,  'PEARLAND',  11.500,  3
17092,  1,  29.480,  8.262,  0.000,  0.000,  7,  1.01119,  -57.8460,  'HOUSTON ',  11.500,  3
17093,  1,  65.304,  18.052,  0.000,  0.000,  7,  1.00763,  -58.2530,  'HOUSTON ',  11.500,  3
17094,  1,  44.204,  12.323,  0.000,  0.000,  7,  1.02078,  -58.6810,  'HOUSTON ',  11.500,  3
17100,  1,  33.442,  9.358,  0.000,  0.000,  7,  1.01294,  -57.0737,  'HOUSTON ',  11.500,  4
17101,  1,  114.330,  31.033,  0.000,  0.000,  7,  1.01617,  -57.3540,  'HOUSTON ',  11.500,  3
17102,  1,  63.511,  17.569,  0.000,  0.000,  7,  1.00900,  -58.5776,  'TOMBALL ',  11.500,  5
17103,  1,  32.464,  9.088,  0.000,  0.000,  7,  1.01313,  -57.2405,  'HOUSTON ',  11.500,  4
17106,  1,  54.830,  15.228,  0.000,  0.000,  7,  1.02528,  -54.9931,  'DEER PAR',  11.500,  4
17116,  1,  7.801,  2.204,  0.000,  0.000,  7,  1.00147,  -57.8785,  'WALLIS 0',  11.500,  1
17117,  1,  48.435,  13.478,  0.000,  0.000,  7,  1.01407,  -57.9758,  'HOUSTON ',  11.500,  3
17118,  1,  70.388,  19.420,  0.000,  0.000,  7,  1.00898,  -58.4659,  'SPRING 4',  11.500,  5
17119,  1,  27.041,  7.585,  0.000,  0.000,  7,  1.01332,  -57.0010,  'SOUTH HO',  11.500,  4
17120,  1,  98.304,  26.827,  0.000,  0.000,  7,  1.00595,  -58.8398,  'HOUSTON ',  11.500,  3
17123,  1,  4.882,  1.381,  0.000,  0.000,  7,  0.98847,  -50.4359,  'SEADRIFT',  11.500,  6
17124,  1,  123.735,  33.448,  0.000,  0.000,  7,  1.01066,  -57.8729,  'HOUSTON ',  11.500,  3
17127,  1,  163.066,  44.587,  0.000,  0.000,  7,  1.01900,  -55.4381,  'SUGAR LA',  11.500,  3
17128,  1,  34.378,  9.618,  0.000,  0.000,  7,  1.01907,  -57.2250,  'CONROE 7',  11.500,  5
17129,  1,  4.076,  1.153,  0.000,  0.000,  7,  1.01814,  -53.8064,  'LOLITA 0',  11.500,  6
17132,  1,  48.151,  13.403,  0.000,  0.000,  7,  1.01865,  -55.1438,  'LAPORTE ',  11.500,  4
17143,  1,  45.700,  12.730,  0.000,  0.000,  7,  1.01327,  -59.0093,  'NEW CANE',  11.500,  5
17144,  1,  65.460,  18.100,  0.000,  0.000,  7,  1.01425,  -56.7069,  'HOUSTON ',  11.500,  4
17145,  1,  82.934,  22.797,  0.000,  0.000,  7,  1.02738,  -59.0866,  'HOUSTON ',  11.500,  4
17147,  1,  32.242,  9.027,  0.000,  0.000,  7,  1.01425,  -57.5273,  'HOUSTON ',  11.500,  3
17148,  1,  36.883,  10.307,  0.000,  0.000,  7,  1.01024,  -58.5800,  'HOUSTON ',  11.500,  3
17149,  1,  5.855,  1.655,  0.000,  0.000,  7,  1.00152,  -54.0228,  'BLOOMING',  11.500,  6
17151,  1,  24.769,  6.955,  0.000,  0.000,  7,  1.02586,  -57.5120,  'WILLIS 2',  11.500,  5
17152,  1,  2.357,  0.668,  0.000,  0.000,  7,  1.01241,  -57.5779,  'HOUSTON ',  11.500,  3
17153,  1,  20.312,  5.710,  0.000,  0.000,  7,  0.98548,  -47.0668,  'PALACIOS',  11.500,  1
17154,  1,  26.569,  7.455,  0.000,  0.000,  7,  1.01785,  -58.5293,  'CONROE 4',  11.500,  5
17155,  1,  48.278,  13.432,  0.000,  0.000,  7,  1.00822,  -57.7646,  'HOUSTON ',  11.500,  3
17157,  1,  95.475,  26.103,  0.000,  0.000,  7,  1.01637,  -57.5424,  'SPRING 2',  11.500,  5
17158,  1,  54.426,  15.107,  0.000,  0.000,  7,  1.00685,  -58.3183,  'KINGWOOD',  11.500,  4
17161,  1,  80.154,  22.047,  0.000,  0.000,  7,  1.02058,  -56.6190,  'HOUSTON ',  11.500,  3
17172,  1,  62.336,  17.264,  0.000,  0.000,  7,  1.02385,  -54.9056,  'TEXAS CI',  11.500,  2
17173,  1,  62.801,  17.375,  0.000,  0.000,  7,  1.00575,  -58.7897,  'KINGWOOD',  11.500,  4
17174,  1,  67.358,  18.609,  0.000,  0.000,  7,  1.01254,  -56.3760,  'HOUSTON ',  11.500,  4
17177,  1,  128.520,  34.681,  0.000,  0.000,  7,  1.01193,  -58.0197,  'SPRING 7',  11.500,  5
17178,  1,  67.812,  18.727,  0.000,  0.000,  7,  1.00863,  -58.7652,  'HOUSTON ',  11.500,  3
17179,  1,  40.010,  11.167,  0.000,  0.000,  7,  1.00926,  -57.0758,  'FRESNO 0',  11.500,  3
17180,  1,  56.307,  15.621,  0.000,  0.000,  7,  1.01161,  -58.0588,  'HOUSTON ',  11.500,  3
17181,  1,  97.093,  26.515,  0.000,  0.000,  7,  1.00894,  -58.7506,  'HOUSTON ',  11.500,  3
17182,  1,  1.156,  0.328,  0.000,  0.000,  7,  1.00441,  -58.1689,  'PATTISON',  11.500,  3
17183,  1,  121.325,  32.877,  0.000,  0.000,  7,  1.02742,  -58.4190,  'HOUSTON ',  11.500,  3
17185,  1,  96.982,  26.510,  0.000,  0.000,  7,  1.02142,  -53.6411,  'MISSOURI',  11.500,  3
17188,  1,  50.686,  14.094,  0.000,  0.000,  7,  1.01659,  -56.5219,  'HOUSTON ',  11.500,  3
17198,  1,  50.105,  13.941,  0.000,  0.000,  7,  1.02735,  -58.2974,  'TOMBALL ',  11.500,  5
17201,  1,  147.808,  39.627,  0.000,  0.000,  7,  1.02119,  -57.8284,  'CYPRESS ',  11.500,  5
17202,  1,  22.117,  6.214,  0.000,  0.000,  7,  1.00715,  -59.6966,  'HEMPSTEA',  11.500,  5
17203,  1,  15.245,  4.294,  0.000,  0.000,  7,  1.00389,  -53.8489,  'WEST COL',  11.500,  1
17213,  1,  39.939,  11.151,  0.000,  0.000,  7,  1.01723,  -55.8364,  'SANTA FE',  11.500,  2
17214,  1,  60.071,  16.640,  0.000,  0.000,  7,  1.00997,  -57.3912,  'HOUSTON ',  11.500,  3
17215,  1,  55.713,  15.460,  0.000,  0.000,  7,  1.01256,  -58.3836,  'SPRING 5',  11.500,  5
17216,  1,  58.495,  16.213,  0.000,  0.000,  7,  1.00941,  -58.0728,  'HOUSTON ',  11.500,  3
17217,  1,  47.926,  13.338,  0.000,  0.000,  7,  1.01275,  -58.1293,  'HOUSTON ',  11.500,  4
17218,  1,  27.724,  7.775,  0.000,  0.000,  7,  1.01083,  -59.1810,  'MONTGOME',  11.500,  5
17219,  1,  0.807,  0.228,  0.000,  0.000,  7,  1.01137,  -55.6089,  'HUNGERFO',  11.500,  1
17220,  1,  100.046,  27.289,  0.000,  0.000,  7,  1.00855,  -58.1286,  'HOUSTON ',  11.500,  3
17221,  1,  127.432,  34.391,  0.000,  0.000,  7,  1.00877,  -57.9466,  'HOUSTON ',  11.500,  3
17222,  1,  63.460,  17.557,  0.000,  0.000,  7,  1.01131,  -57.4139,  'HOUSTON ',  11.500,  3
17223,  1,  27.971,  7.843,  0.000,  0.000,  7,  1.01476,  -57.8099,  'HOUSTON ',  11.500,  5
17224,  1,  18.058,  5.082,  0.000,  0.000,  7,  1.00903,  -58.1954,  'HOUSTON ',  11.500,  3
17225,  1,  64.943,  17.954,  0.000,  0.000,  7,  1.00780,  -58.9973,  'HOUSTON ',  11.500,  3
17226,  1,  26.948,  7.559,  0.000,  0.000,  7,  1.01395,  -57.7775,  'HOUSTON ',  11.500,  3
17229,  1,  163.119,  44.604,  0.000,  0.000,  7,  1.01974,  -56.1552,  'HOUSTON ',  11.500,  3
17230,  1,  5.813,  1.643,  0.000,  0.000,  7,  1.01820,  -56.7570,  'BEASLEY ',  11.500,  1
17231,  1,  34.839,  9.745,  0.000,  0.000,  7,  1.01621,  -55.8187,  'HOUSTON ',  11.500,  4
17232,  1,  27.287,  7.655,  0.000,  0.000,  7,  1.02465,  -55.3370,  'LA MARQU',  11.500,  2
17233,  1,  18.213,  5.125,  0.000,  0.000,  7,  1.00681,  -59.7040,  'WALLER 0',  11.500,  5
17234,  1,  41.958,  11.704,  0.000,  0.000,  7,  1.01403,  -58.7810,  'PORTER 0',  11.500,  5
17235,  1,  85.321,  23.433,  0.000,  0.000,  7,  1.02739,  -59.3519,  'CYPRESS ',  11.500,  3
17236,  1,  22.212,  6.243,  0.000,  0.000,  7,  1.02733,  -58.7525,  'HOUSTON ',  11.500,  5
17237,  1,  8.492,  2.399,  0.000,  0.000,  7,  1.00297,  -57.1383,  'FULSHEAR',  11.500,  1
17238,  1,  34.779,  9.731,  0.000,  0.000,  7,  1.02734,  -56.6932,  'LIBERTY ',  11.500,  4
17239,  1,  29.066,  8.147,  0.000,  0.000,  7,  1.01258,  -56.2635,  'WINNIE 0',  11.500,  4
17240,  1,  58.087,  16.105,  0.000,  0.000,  7,  1.01244,  -58.1056,  'HOUSTON ',  11.500,  3
17241,  1,  59.890,  16.590,  0.000,  0.000,  7,  1.00879,  -58.4287,  'HOUSTON ',  11.500,  3
17242,  1,  42.786,  11.930,  0.000,  0.000,  7,  1.01130,  -58.3201,  'HOUSTON ',  11.500,  3
17243,  1,  44.552,  12.417,  0.000,  0.000,  7,  1.01544,  -57.5307,  'CROSBY 0',  11.500,  4
17244,  1,  21.060,  5.920,  0.000,  0.000,  7,  1.01069,  -56.5464,  'MANVEL 0',  11.500,  3
17245,  1,  65.162,  18.018,  0.000,  0.000,  7,  1.01300,  -58.9856,  'HOUSTON ',  11.500,  5
17246,  1,  119.337,  32.297,  0.000,  0.000,  7,  1.00504,  -59.0838,  'HOUSTON ',  11.500,  3
17247,  1,  5.696,  1.610,  0.000,  0.000,  7,  1.00459,  -54.1678,  'DAMON 0S',  11.500,  1
17248,  1,  128.512,  34.660,  0.000,  0.000,  7,  1.00655,  -58.5308,  'HOUSTON ',  11.500,  3
17249,  1,  43.052,  12.003,  0.000,  0.000,  7,  1.01055,  -58.0203,  'HOUSTON ',  11.500,  3
17250,  1,  20.739,  5.831,  0.000,  0.000,  7,  1.01719,  -57.5315,  'HOUSTON ',  11.500,  3
17251,  1,  24.450,  6.864,  0.000,  0.000,  7,  1.01144,  -59.5526,  'HOCKLEY ',  11.500,  5
17253,  1,  51.469,  14.307,  0.000,  0.000,  7,  1.01544,  -53.9436,  'ANGLETON',  11.500,  2
17254,  1,  24.105,  6.770,  0.000,  0.000,  7,  1.02369,  -58.3768,  'CONROE 3',  11.500,  5
17255,  1,  33.785,  9.453,  0.000,  0.000,  7,  1.01515,  -56.8906,  'HOUSTON ',  11.500,  3
17256,  1,  50.207,  13.961,  0.000,  0.000,  7,  1.01106,  -57.5457,  'HOUSTON ',  11.500,  3
17257,  1,  71.660,  19.764,  0.000,  0.000,  7,  1.01113,  -56.6871,  'PEARLAND',  11.500,  4
17258,  1,  25.053,  7.032,  0.000,  0.000,  7,  1.01209,  -57.5233,  'HOUSTON ',  11.500,  3
17259,  1,  80.898,  22.241,  0.000,  0.000,  7,  1.01696,  -57.3688,  'HOUSTON ',  11.500,  4
17260,  1,  77.168,  21.247,  0.000,  0.000,  7,  1.01818,  -56.3484,  'CHANNELV',  11.500,  4
17262,  1,  53.123,  14.760,  0.000,  0.000,  7,  1.01874,  -47.9557,  'BAY CITY',  11.500,  1
17265,  1,  42.159,  11.761,  0.000,  0.000,  7,  1.02012,  -54.8861,  'PASADENA',  11.500,  4
17271,  1,  17.111,  4.817,  0.000,  0.000,  7,  1.00968,  -58.6946,  'BROOKSHI',  11.500,  3
17272,  1,  27.350,  7.671,  0.000,  0.000,  7,  1.01186,  -57.2248,  'HOUSTON ',  11.500,  3
17273,  1,  22.099,  6.211,  0.000,  0.000,  7,  1.02733,  -55.7084,  'TEXAS CI',  11.500,  2
17275,  1,  23.990,  6.737,  0.000,  0.000,  7,  1.00964,  -58.4209,  'VICTORIA',  11.500,  6
17276,  1,  54.229,  15.065,  0.000,  0.000,  7,  1.02736,  -58.3930,  'HOUSTON ',  11.500,  3
17277,  1,  12.705,  3.583,  0.000,  0.000,  7,  1.02732,  -55.9138,  'GANADO 0',  11.500,  6
17279,  1,  95.985,  26.249,  0.000,  0.000,  7,  1.02236,  -54.9174,  'MONT BEL',  11.500,  4
17283,  1,  65.803,  18.195,  0.000,  0.000,  7,  1.01781,  -55.0271,  'BAYTOWN ',  11.500,  4
17290,  1,  41.871,  11.679,  0.000,  0.000,  7,  1.00936,  -58.8846,  'SPRING 6',  11.500,  5
17291,  1,  59.850,  16.575,  0.000,  0.000,  7,  1.00330,  -59.0154,  'HUMBLE 2',  11.500,  5
17292,  1,  51.442,  14.301,  0.000,  0.000,  7,  1.01801,  -57.2309,  'HOUSTON ',  11.500,  5
17293,  1,  10.550,  2.978,  0.000,  0.000,  7,  1.01750,  -55.4588,  'SANTA FE',  11.500,  2
17294,  1,  4.352,  1.231,  0.000,  0.000,  7,  1.02731,  -54.7118,  'PORT BOL',  11.500,  4
17295,  1,  65.184,  18.022,  0.000,  0.000,  7,  1.01067,  -58.3447,  'HOUSTON ',  11.500,  5
17296,  1,  59.304,  16.429,  0.000,  0.000,  7,  1.00481,  -58.9719,  'HOUSTON ',  11.500,  3
17297,  1,  58.494,  16.212,  0.000,  0.000,  7,  1.00779,  -57.7806,  'HOUSTON ',  11.500,  3
17298,  1,  62.272,  17.236,  0.000,  0.000,  7,  1.01068,  -58.4258,  'HOUSTON ',  11.500,  3
17299,  1,  14.594,  4.112,  0.000,  0.000,  7,  1.00317,  -56.1147,  'EAGLE LA',  11.500,  1
17300,  1,  40.467,  11.299,  0.000,  0.000,  7,  1.02734,  -59.1348,  'CONROE 2',  11.500,  5
17301,  1,  45.631,  12.710,  0.000,  0.000,  7,  1.01011,  -56.7989,  'WEBSTER ',  11.500,  4
17302,  1,  17.332,  4.879,  0.000,  0.000,  7,  1.00834,  -50.4630,  'SWEENY 0',  11.500,  1
17303,  1,  4.789,  1.355,  0.000,  0.000,  7,  1.01450,  -53.9840,  'BLESSING',  11.500,  1
17306,  1,  5.499,  1.554,  0.000,  0.000,  7,  1.01150,  -53.2730,  'WHARTON ',  11.500,  1
17313,  1,  58.221,  16.141,  0.000,  0.000,  7,  1.01330,  -53.5376,  'LAKE JAC',  11.500,  2
17314,  1,  16.895,  4.756,  0.000,  0.000,  7,  0.99838,  -59.1390,  'BELLVILL',  11.500,  5
17315,  1,  36.004,  10.067,  0.000,  0.000,  7,  1.02032,  -58.2657,  'KATY 4 0',  11.500,  3
17316,  1,  32.846,  9.192,  0.000,  0.000,  7,  1.00946,  -57.3291,  'HOUSTON ',  11.500,  3
17317,  1,  78.579,  21.620,  0.000,  0.000,  7,  1.01466,  -55.8668,  'FRIENDSW',  11.500,  4
17318,  1,  58.263,  16.150,  0.000,  0.000,  7,  1.00875,  -57.4575,  'HOUSTON ',  11.500,  4
17319,  1,  17.673,  4.974,  0.000,  0.000,  7,  1.01126,  -58.1754,  'HOUSTON ',  11.500,  5
17330,  1,  112.304,  30.492,  0.000,  0.000,  7,  1.01060,  -57.9765,  'HOUSTON ',  11.500,  3
17333,  1,  16.090,  4.532,  0.000,  0.000,  7,  1.01709,  -56.0387,  'PASADENA',  11.500,  4
17336,  1,  62.789,  17.378,  0.000,  0.000,  7,  1.01467,  -57.0078,  'STAFFORD',  11.500,  3
17337,  1,  14.946,  4.211,  0.000,  0.000,  7,  1.00506,  -57.0702,  'EDNA 0SE',  11.500,  6
17338,  1,  59.414,  16.463,  0.000,  0.000,  7,  1.01158,  -57.4492,  'HOUSTON ',  11.500,  4
17339,  1,  23.374,  6.565,  0.000,  0.000,  7,  1.00735,  -53.3119,  'NEEDVILL',  11.500,  1
17340,  1,  18.616,  5.238,  0.000,  0.000,  7,  1.00277,  -58.7372,  'SEALY 0S',  11.500,  3
17343,  1,  103.035,  28.063,  0.000,  0.000,  7,  1.00475,  -56.8468,  'KATY 3 2',  11.500,  3
17344,  1,  69.608,  19.209,  0.000,  0.000,  7,  1.00685,  -58.7655,  'HOUSTON ',  11.500,  3
17345,  1,  50.207,  13.961,  0.000,  0.000,  7,  1.01277,  -57.1362,  'HOUSTON ',  11.500,  4
17362,  1,  32.039,  8.969,  0.000,  0.000,  7,  1.00813,  -58.3195,  'HOUSTON ',  11.500,  3
17363,  1,  14.941,  4.210,  0.000,  0.000,  7,  1.01531,  -55.6301,  'GALVESTO',  11.500,  2
17364,  1,  7.840,  2.215,  0.000,  0.000,  7,  1.00271,  -57.1222,  'EAST BER',  11.500,  1
17365,  1,  53.634,  14.896,  0.000,  0.000,  7,  1.01455,  -57.8851,  'HOUSTON ',  11.500,  4
17380,  1,  31.245,  8.752,  0.000,  0.000,  7,  1.01868,  -53.8539,  'FREEPORT',  11.500,  2
17381,  1,  55.466,  15.394,  0.000,  0.000,  7,  1.01394,  -58.3038,  'HOUSTON ',  11.500,  4
17382,  1,  47.321,  13.172,  0.000,  0.000,  7,  1.00999,  -57.6850,  'HOUSTON ',  11.500,  3
17383,  1,  54.415,  15.108,  0.000,  0.000,  7,  1.01397,  -55.3160,  'ROSHARON',  11.500,  2
17384,  1,  44.862,  12.499,  0.000,  0.000,  7,  1.00825,  -58.1090,  'HOUSTON ',  11.500,  3
17385,  1,  83.268,  22.864,  0.000,  0.000,  7,  1.01106,  -58.6650,  'HOUSTON ',  11.500,  3
17386,  1,  63.282,  17.508,  0.000,  0.000,  7,  1.00986,  -58.0812,  'HOUSTON ',  11.500,  3
17387,  1,  97.832,  26.706,  0.000,  0.000,  7,  1.00769,  -58.4606,  'HUMBLE 1',  11.500,  4
17388,  1,  86.466,  23.719,  0.000,  0.000,  7,  1.01490,  -58.5788,  'HOUSTON ',  11.500,  3
17391,  1,  24.936,  7.001,  0.000,  0.000,  7,  1.02357,  -56.6623,  'WILLIS 1',  11.500,  5
17392,  1,  34.529,  9.660,  0.000,  0.000,  7,  1.02030,  -55.9368,  'BAYTOWN ',  11.500,  4
17393,  1,  4.989,  1.411,  0.000,  0.000,  7,  1.00640,  -54.0630,  'VAN VLEC',  11.500,  1
17394,  1,  27.108,  7.603,  0.000,  0.000,  7,  1.00958,  -57.7244,  'HUFFMAN ',  11.500,  4
17395,  1,  45.118,  12.571,  0.000,  0.000,  7,  1.01453,  -58.4378,  'HOUSTON ',  11.500,  3
17396,  1,  14.129,  3.982,  0.000,  0.000,  7,  1.00860,  -57.9879,  'HOUSTON ',  11.500,  3
17397,  1,  61.109,  16.934,  0.000,  0.000,  7,  1.02736,  -57.8620,  'ROSENBER',  11.500,  3
17398,  1,  42.061,  11.734,  0.000,  0.000,  7,  1.01681,  -56.4252,  'PASADENA',  11.500,  4
17399,  1,  34.116,  9.544,  0.000,  0.000,  7,  1.01396,  -57.2696,  'HOUSTON ',  11.500,  3
17403,  1,  38.807,  10.839,  0.000,  0.000,  7,  1.01618,  -56.2740,  'PASADENA',  11.500,  4
17404,  1,  106.676,  29.023,  0.000,  0.000,  7,  1.00856,  -58.8705,  'HOUSTON ',  11.500,  5
17405,  1,  29.777,  8.346,  0.000,  0.000,  7,  1.02196,  -55.2776,  'GALVESTO',  11.500,  2
17408,  1,  39.040,  10.896,  0.000,  0.000,  7,  0.99626,  -52.4706,  'POINT CO',  11.500,  6
17410,  1,  139.543,  37.490,  0.000,  0.000,  7,  1.01101,  -57.3897,  'KATY 2 1',  11.500,  3
17411,  1,  37.058,  10.356,  0.000,  0.000,  7,  1.01313,  -58.7312,  'SPRING 3',  11.500,  5
17412,  1,  5.076,  1.436,  0.000,  0.000,  7,  1.01348,  -54.8092,  'DANBURY ',  11.500,  2
17413,  1,  27.358,  7.672,  0.000,  0.000,  7,  1.00912,  -54.6759,  'WHARTON ',  11.500,  1
17417,  1,  58.349,  16.178,  0.000,  0.000,  7,  1.01602,  -57.8729,  'HOUSTON ',  11.500,  3
17418,  1,  29.702,  8.324,  0.000,  0.000,  7,  1.01608,  -57.6372,  'HOUSTON ',  11.500,  3
17419,  1,  64.470,  17.835,  0.000,  0.000,  7,  1.01680,  -55.6511,  'LA PORTE',  11.500,  4
17421,  1,  44.486,  12.398,  0.000,  0.000,  7,  1.01364,  -58.5527,  'MAGNOLIA',  11.500,  5
17424,  1,  77.439,  21.321,  0.000,  0.000,  7,  1.01922,  -55.0184,  'ALVIN 2S',  11.500,  2
17425,  1,  60.574,  16.775,  0.000,  0.000,  7,  1.00845,  -58.8766,  'HOUSTON ',  11.500,  3
17426,  1,  30.456,  8.529,  0.000,  0.000,  7,  0.99865,  -52.4150,  'BRAZORIA',  11.500,  2
17427,  1,  115.323,  31.264,  0.000,  0.000,  7,  1.00664,  -59.0474,  'HOUSTON ',  11.500,  3
17430,  1,  34.792,  9.731,  0.000,  0.000,  7,  1.01470,  -53.2290,  'FREEPORT',  11.500,  2
17431,  1,  18.287,  5.146,  0.000,  0.000,  7,  1.01620,  -57.8135,  'CONROE 6',  11.500,  5
17432,  1,  13.535,  3.816,  0.000,  0.000,  7,  1.01902,  -60.6374,  'MADISONV',  11.500,  5
18001,  1,  5.960,  1.685,  0.000,  0.000,  8,  1.01977,  -58.6173,  'NORMANGE',  11.500,  7
18002,  1,  5.832,  1.649,  0.000,  0.000,  8,  1.02170,  -58.8349,  'ARP 0SE ',  11.500,  8
18003,  1,  7.119,  2.012,  0.000,  0.000,  8,  1.02731,  -59.7597,  'CENTERVI',  11.500,  7
18005,  1,  54.507,  15.141,  0.000,  0.000,  8,  1.02736,  -57.6379,  'LUFKIN 3',  11.500,  8
18006,  1,  15.478,  4.361,  0.000,  0.000,  8,  1.02732,  -57.1035,  'FLINT 0S',  11.500,  8
18007,  1,  11.628,  3.281,  0.000,  0.000,  8,  1.02173,  -57.5717,  'BULLARD ',  11.500,  8
18008,  1,  15.713,  4.426,  0.000,  0.000,  8,  1.01271,  -59.1576,  'CHANDLER',  11.500,  8
18009,  1,  5.937,  1.679,  0.000,  0.000,  8,  1.01334,  -59.4796,  'PLANTERS',  11.500,  7
18010,  1,  3.193,  0.903,  0.000,  0.000,  8,  1.01552,  -57.6269,  'MARQUEZ ',  11.500,  7
18011,  1,  11.382,  3.211,  0.000,  0.000,  8,  1.02085,  -54.6725,  'TENNESSE',  11.500,  7
18012,  1,  3.698,  1.046,  0.000,  0.000,  8,  1.02508,  -58.1884,  'ANDERSON',  11.500,  7
18013,  1,  34.407,  9.628,  0.000,  0.000,  8,  1.02734,  -59.6778,  'MINEOLA ',  11.500,  8
18014,  1,  8.721,  2.463,  0.000,  0.000,  8,  1.01470,  -61.1824,  'LOVELADY',  11.500,  7
18015,  1,  10.792,  3.046,  0.000,  0.000,  8,  1.01978,  -59.2933,  'HUNTINGT',  11.500,  8
18016,  1,  38.031,  10.628,  0.000,  0.000,  8,  1.02734,  -59.6704,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.215,  2.321,  0.000,  0.000,  8,  1.01893,  -57.7294,  'FRANKSTO',  11.500,  8
18019,  1,  57.752,  16.024,  0.000,  0.000,  8,  1.02736,  -57.7504,  'TYLER 4 ',  11.500,  8
18020,  1,  9.568,  2.702,  0.000,  0.000,  8,  1.01428,  -58.8968,  'BEN WHEE',  11.500,  8
18021,  1,  7.521,  2.125,  0.000,  0.000,  8,  1.02819,  -57.2243,  'GARRISON',  11.500,  8
18022,  1,  3.873,  1.096,  0.000,  0.000,  8,  1.02731,  -58.4762,  'ETOILE 0',  11.500,  8
18025,  1,  26.399,  7.409,  0.000,  0.000,  8,  1.02733,  -58.0563,  'PALESTIN',  11.500,  8
18026,  1,  35.048,  9.802,  0.000,  0.000,  8,  1.01447,  -59.8704,  'LINDALE ',  11.500,  8
18027,  1,  19.327,  5.438,  0.000,  0.000,  8,  1.02536,  -57.5120,  'WHITEHOU',  11.500,  8
18028,  1,  12.392,  3.495,  0.000,  0.000,  8,  1.01581,  -59.4505,  'OVERTON ',  11.500,  8
18029,  1,  16.329,  4.598,  0.000,  0.000,  8,  1.01242,  -59.3697,  'GRAND SA',  11.500,  8
18032,  1,  38.118,  10.653,  0.000,  0.000,  8,  1.02986,  -57.2556,  'SHIRO 2S',  11.500,  7
18037,  1,  7.652,  2.162,  0.000,  0.000,  8,  1.01623,  -61.0042,  'MIDWAY 0',  11.500,  7
18038,  1,  33.164,  9.283,  0.000,  0.000,  8,  1.02304,  -54.9790,  'SULPHUR ',  11.500,  8
18039,  1,  8.134,  2.298,  0.000,  0.000,  8,  1.01959,  -59.4861,  'VAN 0SE ',  11.500,  8
18040,  1,  8.490,  2.398,  0.000,  0.000,  8,  1.01495,  -57.7177,  'MURCHISO',  11.500,  8
18041,  1,  24.158,  6.785,  0.000,  0.000,  8,  1.02733,  -58.8403,  'NACOGDOC',  11.500,  8
18042,  1,  12.908,  3.640,  0.000,  0.000,  8,  1.01543,  -59.9431,  'DIBOLL 0',  11.500,  8
18052,  1,  8.533,  2.410,  0.000,  0.000,  8,  1.02359,  -58.2947,  'TYLER 8 ',  11.500,  8
18053,  1,  10.106,  2.853,  0.000,  0.000,  8,  1.01338,  -58.6156,  'ATHENS 1',  11.500,  8
18054,  1,  9.582,  2.705,  0.000,  0.000,  8,  1.01491,  -58.1858,  'BUFFALO ',  11.500,  7
18055,  1,  13.345,  3.763,  0.000,  0.000,  8,  1.02917,  -56.6355,  'RUSK 0SE',  11.500,  8
18056,  1,  6.641,  1.877,  0.000,  0.000,  8,  1.02550,  -58.6164,  'WINONA 0',  11.500,  8
18062,  1,  4.296,  1.215,  0.000,  0.000,  8,  1.03154,  -54.7622,  'CUSHING ',  11.500,  8
18063,  1,  38.905,  10.867,  0.000,  0.000,  8,  1.01956,  -59.8121,  'NACOGDOC',  11.500,  8
18064,  1,  11.031,  3.113,  0.000,  0.000,  8,  1.02477,  -54.0472,  'FAIRFIEL',  11.500,  7
18065,  1,  3.177,  0.899,  0.000,  0.000,  8,  1.01763,  -57.1417,  'TRINIDAD',  11.500,  7
18066,  1,  1.715,  0.485,  0.000,  0.000,  8,  1.02313,  -54.4883,  'DIKE 0SE',  11.500,  8
18072,  1,  35.231,  9.853,  0.000,  0.000,  8,  1.01453,  -56.3212,  'PALESTIN',  11.500,  8
18073,  1,  8.851,  2.500,  0.000,  0.000,  8,  1.01664,  -59.1286,  'EMORY 0S',  11.500,  8
18081,  1,  15.191,  4.280,  0.000,  0.000,  8,  1.01680,  -59.0372,  'TYLER 9 ',  11.500,  8
18086,  1,  14.496,  4.085,  0.000,  0.000,  8,  1.00222,  -58.3299,  'FRANKLIN',  11.500,  7
18089,  1,  10.166,  2.870,  0.000,  0.000,  8,  1.02493,  -58.3560,  'TYLER 3 ',  11.500,  8
18090,  1,  5.940,  1.680,  0.000,  0.000,  8,  1.02202,  -59.4960,  'ELKHART ',  11.500,  7
18091,  1,  4.605,  1.302,  0.000,  0.000,  8,  1.02731,  -55.3397,  'WORTHAM ',  11.500,  7
18092,  1,  2.677,  0.758,  0.000,  0.000,  8,  1.01762,  -58.7522,  'OAKWOOD ',  11.500,  7
18093,  1,  2.580,  0.731,  0.000,  0.000,  8,  1.02710,  -53.1958,  'COOKVILL',  11.500,  8
18095,  1,  87.243,  23.920,  0.000,  0.000,  8,  1.01192,  -59.2787,  'COLLEGE ',  11.500,  7
18096,  1,  4.906,  1.388,  0.000,  0.000,  8,  1.01626,  -58.1153,  'EDGEWOOD',  11.500,  8
18100,  1,  18.272,  5.143,  0.000,  0.000,  8,  1.02474,  -58.2845,  'TYLER 2 ',  11.500,  8
18101,  1,  5.111,  1.445,  0.000,  0.000,  8,  1.01935,  -59.4499,  'ALTO 0SE',  11.500,  8
18102,  1,  2.643,  0.748,  0.000,  0.000,  8,  0.97147,  -63.4090,  'CALVERT ',  11.500,  7
18103,  1,  4.274,  1.209,  0.000,  0.000,  8,  1.01769,  -56.2329,  'JEWETT 2',  11.500,  7
18104,  1,  38.455,  10.742,  0.000,  0.000,  8,  1.01880,  -59.5610,  'NAVASOTA',  11.500,  7
18106,  1,  53.066,  14.746,  0.000,  0.000,  8,  1.02266,  -53.6231,  'MOUNT PL',  11.500,  8
18107,  1,  6.202,  1.753,  0.000,  0.000,  8,  1.02740,  -54.1022,  'SCROGGIN',  11.500,  8
18108,  1,  38.031,  10.625,  0.000,  0.000,  8,  1.01636,  -59.2318,  'WILLS PO',  11.500,  8
18109,  1,  26.487,  7.431,  0.000,  0.000,  8,  1.01333,  -57.4696,  'ATHENS 2',  11.500,  8
18110,  1,  12.915,  3.643,  0.000,  0.000,  8,  1.02732,  -56.6318,  'POINT 0S',  11.500,  8
18111,  1,  49.338,  13.729,  0.000,  0.000,  8,  1.02154,  -59.1637,  'LUFKIN 2',  11.500,  8
18114,  1,  13.251,  3.736,  0.000,  0.000,  8,  1.03261,  -54.3220,  'JACKSONV',  11.500,  8
18118,  1,  24.562,  6.897,  0.000,  0.000,  8,  1.01571,  -60.9622,  'CROCKETT',  11.500,  7
18119,  1,  25.046,  7.033,  0.000,  0.000,  8,  1.03215,  -54.2744,  'HENDERSO',  11.500,  8
18120,  1,  15.667,  4.414,  0.000,  0.000,  8,  1.02732,  -59.9498,  'BRYAN 3 ',  11.500,  7
18121,  1,  42.947,  11.980,  0.000,  0.000,  8,  1.02627,  -56.8369,  'JACKSONV',  11.500,  8
18122,  1,  16.988,  4.783,  0.000,  0.000,  8,  1.02295,  -60.1548,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.650,  2.161,  0.000,  0.000,  8,  1.01543,  -57.2601,  'MALAKOFF',  11.500,  8
18124,  1,  17.598,  4.955,  0.000,  0.000,  8,  1.02510,  -55.4531,  'CUMBY 0S',  11.500,  8
18125,  1,  21.465,  6.035,  0.000,  0.000,  8,  1.02733,  -60.1240,  'NACOGDOC',  11.500,  8
18132,  1,  13.096,  3.692,  0.000,  0.000,  8,  1.01439,  -57.1521,  'TEAGUE 0',  11.500,  7
18134,  1,  60.492,  16.767,  0.000,  0.000,  8,  1.02748,  -56.5112,  'TYLER 7 ',  11.500,  8
18135,  1,  37.891,  10.589,  0.000,  0.000,  8,  1.02526,  -58.1445,  'TYLER 6 ',  11.500,  8
18136,  1,  3.790,  1.072,  0.000,  0.000,  8,  1.02269,  -58.3716,  'YANTIS 0',  11.500,  8
18137,  1,  13.792,  3.889,  0.000,  0.000,  8,  1.02011,  -58.9044,  'POLLOK 0',  11.500,  8
18138,  1,  2.401,  0.680,  0.000,  0.000,  8,  1.02731,  -58.7539,  'TYLER 1 ',  11.500,  8
18140,  1,  112.763,  30.615,  0.000,  0.000,  8,  1.01212,  -59.4775,  'COLLEGE ',  11.500,  7
18141,  1,  11.481,  3.239,  0.000,  0.000,  8,  1.02311,  -60.4271,  'HEARNE 0',  11.500,  7
18142,  1,  9.680,  2.733,  0.000,  0.000,  8,  1.02174,  -54.3311,  'MOUNT VE',  11.500,  8
18143,  1,  12.234,  3.451,  0.000,  0.000,  8,  1.02643,  -58.8618,  'IOLA 0SE',  11.500,  7
18144,  1,  2.803,  0.794,  0.000,  0.000,  8,  1.02213,  -54.8884,  'STREETMA',  11.500,  7
18145,  1,  2.971,  0.841,  0.000,  0.000,  8,  1.02357,  -56.8624,  'COMO 0SE',  11.500,  8
18146,  1,  32.461,  9.087,  0.000,  0.000,  8,  1.01269,  -59.9456,  'HENDERSO',  11.500,  8
18150,  1,  4.131,  1.169,  0.000,  0.000,  8,  1.02089,  -59.1308,  'ZAVALLA ',  11.500,  8
18151,  1,  9.663,  2.728,  0.000,  0.000,  8,  1.02731,  -59.9016,  'GRAPELAN',  11.500,  7
18152,  1,  32.319,  9.051,  0.000,  0.000,  8,  1.02580,  -59.2002,  'BRYAN 2 ',  11.500,  7
18153,  1,  20.577,  5.786,  0.000,  0.000,  8,  1.01425,  -58.9739,  'CANTON 0',  11.500,  8
18154,  1,  11.845,  3.341,  0.000,  0.000,  8,  1.01955,  -59.0235,  'TYLER 5 ',  11.500,  8
18160,  1,  47.075,  13.111,  0.000,  0.000,  8,  1.02586,  -58.3675,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  47.533,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  44.944,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  40.550,  -15.689,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1033,  '1',  62.627,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  33.230,  -20.332,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1048,  '1',  97.560,  -19.817,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -6.757,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  32.104,  -9.254,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  36.158,  20.342,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  131.731,  -12.128,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -11.008,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.374,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -10.211,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -20.384,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -9.100,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  33.792,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -32.646,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  88.156,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  138.620,  -11.574,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  47.500,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  296.444,  -226.251,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  38.152,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  79.739,  -19.500,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  61.407,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  46.058,  -12.306,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  46.583,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  108.430,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  78.847,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  38.186,  -13.682,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  33.792,  -2.154,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  81.876,  -4.557,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3039,  '1',  47.083,  0.810,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -1.455,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  54.292,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  55.232,  0.224,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  55.232,  0.346,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  55.232,  -0.232,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  37.312,  0.997,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  37.312,  1.227,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  37.312,  1.810,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  37.312,  1.182,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  33.792,  23.727,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  38.342,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  56.094,  -0.224,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  52.375,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  45.055,  0.692,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3098,  '1',  36.044,  2.345,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  2.693,  -15.965,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3122,  '1',  44.380,  -19.076,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  30.412,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  45.416,  4.223,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  5.535,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  164.952,  -19.980,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  45.055,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  10.975,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  12.262,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  7.595,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  11.038,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  8.152,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  11.511,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  14.139,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  15.299,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  28.657,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  105.600,  32.499,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  73.688,  -13.386,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  20.742,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  19.329,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  42.352,  22.359,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  63.799,  40.923,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  25.758,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  10.993,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  9.868,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  45.281,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  33.792,  3.850,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  81.914,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  45.731,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  428.190,  -5.505,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  45.416,  14.066,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  49.125,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -25.734,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -25.530,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -24.420,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  13.240,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  61.407,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  92.110,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  61.407,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  47.211,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  22.798,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  27.521,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  28.439,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  38.567,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  164.760,  31.618,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  164.760,  32.806,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  164.760,  90.664,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  285.815,  -164.755,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  52.948,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  46.583,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  67.793,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  5.454,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  187.690,  8.494,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  4.998,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  2.897,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  3.833,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  34.011,  5.724,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -17.139,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -7.120,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -20.130,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -8.424,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -12.889,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -13.344,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  5.355,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  5.658,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  258.680,  -9.778,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  258.680,  -10.127,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  238.677,  -12.973,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -23.571,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -44.192,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -7.046,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -6.698,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -14.663,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -8.050,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  58.664,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  58.664,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  58.664,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  20.698,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  172.840,  24.547,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  172.840,  28.662,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  172.840,  55.448,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  45.596,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  23.050,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  15.442,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  248.700,  101.414,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  13.979,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  25.304,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  16.312,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  15.137,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  13.647,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  43.177,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  94.107,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  132.610,  10.368,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  132.610,  7.969,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  132.610,  8.359,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  132.610,  9.865,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2133.035,  808.926,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  217.210,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  45.000,  35.636,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  19.414,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  18.882,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  30.377,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  15.966,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  32.204,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  32.411,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  32.750,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  21.006,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  29.213,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  32.431,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  17.904,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  14.730,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  43.166,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  133.950,  14.636,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  133.950,  12.315,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  133.950,  23.226,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  133.950,  36.530,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  21.425,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  31.412,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  8.313,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  12.283,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  7.778,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  38.779,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  55.924,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  63.503,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  26.834,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  20.923,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  21.508,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  29.701,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  54.336,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  53.877,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  57.586,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  130.620,  17.131,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  130.620,  39.471,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  130.620,  23.697,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  14.723,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  12.157,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.555,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.635,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  12.501,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  34.101,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  15.550,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  14.653,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  16.083,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  20.660,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  16.684,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  18.106,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  103.750,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  451.010,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  93.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  136.351,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  305.760,  64.327,  518.700,  -113.140,  1.04000,  0,  1222.92,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  1019.12,  305.760
8033,  '1',  70.480,  1.122,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.509,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.600,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.557,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  54.107,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -112.554,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  288.434,  -158.737,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  32.597,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  46.480,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  10.869,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  12.324,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -42.247,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  33.233,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05548,  0.00000,  21.63,  0.00,  0.00,  1.00000,  -0.866,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08803,  0.00000,  13.63,  0.00,  0.00,  1.00000,  -0.942,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.18078,  0.00000,  6.64,  0.00,  0.00,  1.00000,  -0.925,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.53313,  0.00000,  2.25,  0.00,  0.00,  1.00000,  -1.006,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04018,  0.00000,  29.87,  0.00,  0.00,  1.00000,  -0.841,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.53792,  0.00000,  2.23,  0.00,  0.00,  1.00000,  -0.834,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18064,  0.00000,  6.64,  0.00,  0.00,  1.00000,  -0.938,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.40222,  0.00000,  2.98,  0.00,  0.00,  1.00000,  -0.883,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06176,  0.00000,  19.43,  0.00,  0.00,  1.00000,  -0.890,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  17.83606,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.903,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02219,  0.00000,  54.07,  0.00,  0.00,  1.00000,  -0.868,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01848,  0.00000,  64.95,  0.00,  0.00,  1.00000,  -0.913,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01591,  0.00000,  75.41,  0.00,  0.00,  1.00000,  -0.918,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.13356,  0.00000,  8.98,  0.00,  0.00,  1.00000,  -0.746,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01302,  0.00000,  92.14,  0.00,  0.00,  1.00000,  -0.936,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07775,  0.00000,  15.43,  0.00,  0.00,  1.00000,  -0.900,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.19560,  0.00000,  6.14,  0.00,  0.00,  1.00000,  -0.890,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10372,  0.00000,  11.57,  0.00,  0.00,  1.00000,  -0.873,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01137,  0.00000,  105.54,  0.00,  0.00,  1.00000,  -0.887,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03027,  0.00000,  39.64,  0.00,  0.00,  1.00000,  -0.907,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11176,  0.00000,  10.74,  0.00,  0.00,  1.00000,  -0.937,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01392,  0.00000,  86.18,  0.00,  0.00,  1.00000,  -0.891,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10380,  0.00000,  11.56,  0.00,  0.00,  1.00000,  -0.963,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07648,  0.00000,  15.69,  0.00,  0.00,  1.00000,  -0.876,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.26651,  0.00000,  4.50,  0.00,  0.00,  1.00000,  -0.774,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09770,  0.00000,  12.28,  0.00,  0.00,  1.00000,  -0.889,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01129,  0.00000,  106.27,  0.00,  0.00,  1.00000,  -0.884,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01843,  0.00000,  65.10,  0.00,  0.00,  1.00000,  -0.851,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02214,  0.00000,  54.20,  0.00,  0.00,  1.00000,  -0.914,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01227,  0.00000,  97.77,  0.00,  0.00,  1.00000,  -0.849,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03396,  0.00000,  35.34,  0.00,  0.00,  1.00000,  -0.863,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06623,  0.00000,  18.12,  0.00,  0.00,  1.00000,  -0.847,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02906,  0.00000,  41.29,  0.00,  0.00,  1.00000,  -0.878,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.24460,  0.00000,  0.96,  0.00,  0.00,  1.00000,  -0.925,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04205,  0.00000,  28.54,  0.00,  0.00,  1.00000,  -0.827,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.12482,  0.00000,  9.61,  0.00,  0.00,  1.00000,  -0.781,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03735,  0.00000,  32.13,  0.00,  0.00,  1.00000,  -0.935,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.21924,  0.00000,  5.47,  0.00,  0.00,  1.00000,  -0.928,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.13340,  0.00000,  9.00,  0.00,  0.00,  1.00000,  -0.751,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03295,  0.00000,  36.42,  0.00,  0.00,  1.00000,  -0.855,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02188,  0.00000,  54.83,  0.00,  0.00,  1.00000,  -0.833,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04370,  0.00000,  27.46,  0.00,  0.00,  1.00000,  -0.776,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.34247,  0.00000,  3.50,  0.00,  0.00,  1.00000,  -0.968,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02903,  0.00000,  41.33,  0.00,  0.00,  1.00000,  -0.976,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04209,  0.00000,  28.51,  0.00,  0.00,  1.00000,  -0.846,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.18790,  0.00000,  6.39,  0.00,  0.00,  1.00000,  -0.921,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03187,  0.00000,  37.66,  0.00,  0.00,  1.00000,  -0.840,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05179,  0.00000,  23.17,  0.00,  0.00,  1.00000,  -0.695,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.55042,  0.00000,  2.18,  0.00,  0.00,  1.00000,  -0.941,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.11513,  0.00000,  10.42,  0.00,  0.00,  1.00000,  -0.866,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.35141,  0.00000,  3.41,  0.00,  0.00,  1.00000,  -0.780,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04921,  0.00000,  24.39,  0.00,  0.00,  1.00000,  -0.964,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.27920,  0.00000,  4.30,  0.00,  0.00,  1.00000,  -0.808,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.59318,  0.00000,  2.02,  0.00,  0.00,  1.00000,  -0.923,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.17692,  0.00000,  6.78,  0.00,  0.00,  1.00000,  -0.988,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.39830,  0.00000,  3.01,  0.00,  0.00,  1.00000,  -0.970,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.26822,  0.00000,  4.47,  0.00,  0.00,  1.00000,  -0.825,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03139,  0.00000,  38.23,  0.00,  0.00,  1.00000,  -0.844,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.48648,  0.00000,  2.47,  0.00,  0.00,  1.00000,  -0.964,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.87623,  0.00000,  1.37,  0.00,  0.00,  1.00000,  -0.936,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.33667,  0.00000,  3.56,  0.00,  0.00,  1.00000,  -0.964,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.11327,  0.00000,  10.59,  0.00,  0.00,  1.00000,  -0.929,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.47814,  0.00000,  2.51,  0.00,  0.00,  1.00000,  -0.973,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07791,  0.00000,  15.40,  0.00,  0.00,  1.00000,  -0.956,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05848,  0.00000,  20.52,  0.00,  0.00,  1.00000,  -0.850,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09425,  0.00000,  12.73,  0.00,  0.00,  1.00000,  -0.967,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.14500,  0.00000,  8.28,  0.00,  0.00,  1.00000,  -0.933,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.25235,  0.00000,  4.76,  0.00,  0.00,  1.00000,  -0.804,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.17014,  0.00000,  7.05,  0.00,  0.00,  1.00000,  -0.825,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.46961,  0.00000,  2.56,  0.00,  0.00,  1.00000,  -0.980,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06565,  0.00000,  18.28,  0.00,  0.00,  1.00000,  -0.915,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03984,  0.00000,  30.12,  0.00,  0.00,  1.00000,  -0.724,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05861,  0.00000,  20.47,  0.00,  0.00,  1.00000,  -0.947,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.04353,  0.00000,  27.57,  0.00,  0.00,  1.00000,  -0.838,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.57403,  0.00000,  2.09,  0.00,  0.00,  1.00000,  -0.965,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.03020,  0.00000,  39.73,  0.00,  0.00,  1.00000,  -0.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.21844,  0.00000,  5.49,  0.00,  0.00,  1.00000,  -0.942,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01616,  0.00000,  74.25,  0.00,  0.00,  1.00000,  -0.973,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.16648,  0.00000,  7.21,  0.00,  0.00,  1.00000,  -0.814,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02996,  0.00000,  40.05,  0.00,  0.00,  1.00000,  -0.839,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.22387,  0.00000,  5.36,  0.00,  0.00,  1.00000,  -0.820,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.10234,  0.00000,  11.73,  0.00,  0.00,  1.00000,  -0.969,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.22895,  0.00000,  5.24,  0.00,  0.00,  1.00000,  -0.953,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.27752,  0.00000,  4.32,  0.00,  0.00,  1.00000,  -0.823,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.07383,  0.00000,  16.25,  0.00,  0.00,  1.00000,  -0.937,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.46084,  0.00000,  2.60,  0.00,  0.00,  1.00000,  -0.955,  0.00000,  0.00000,  0.00000,  0.00000,  1
