0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01033,  -49.5963,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02685,  -46.7976,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02319,  -38.8959,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02656,  -39.6461,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01736,  -38.6174,  'BIG SPRI',  115.00,  9
1006,  1,  -15.234,  4.940,  0.000,  0.000,  1,  1.01277,  -37.4804,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  3.729,  0.000,  0.000,  1,  1.03000,  -46.8004,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02106,  -40.0853,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01099,  -38.1294,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.796,  0.000,  0.000,  1,  1.03000,  -45.9825,  'PRESIDIO',  115.00,  9
1011,  1,  -3.846,  0.000,  0.000,  0.000,  1,  1.03047,  -45.7126,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -10.053,  0.000,  0.000,  1,  1.02871,  -52.0469,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01265,  -44.3060,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01813,  -41.8484,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03372,  -46.8208,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.602,  0.000,  0.000,  1,  1.02635,  -39.5707,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00444,  -48.6403,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00341,  -49.1506,  'NOTREES ',  115.00,  9
1019,  1,  -0.001,  -151.058,  0.000,  0.000,  1,  1.02786,  -49.2342,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -58.562,  0.000,  0.000,  1,  1.03000,  -40.4308,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00826,  -36.5578,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02459,  -38.3276,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -33.0909,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00361,  -49.5417,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02419,  -39.1084,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00556,  -34.9869,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -78.806,  0.000,  0.000,  1,  1.02506,  -48.7493,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02864,  -39.1098,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.897,  0.000,  0.000,  1,  1.02344,  -48.3137,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02440,  -43.5108,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02214,  -46.1055,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00533,  -41.4891,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00447,  -43.7643,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01427,  -37.3028,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00447,  -35.3610,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00043,  -41.2711,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00177,  -49.5758,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01850,  -39.4554,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -36.2642,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00857,  -50.2633,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01236,  -36.6444,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -32.0702,  'FORSAN 1',  13.800,  9
1043,  1,  -26.110,  8.470,  0.000,  0.000,  1,  1.00172,  -34.7349,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02471,  -48.4303,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00874,  -50.3655,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -4.767,  0.000,  0.000,  1,  1.03000,  -48.6649,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00993,  -42.4001,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -38.7257,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -35.8561,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00993,  -42.4001,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00993,  -42.4001,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00993,  -42.4001,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00740,  -42.6210,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01800,  -43.4196,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01789,  -39.7134,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -42.382,  0.000,  0.000,  1,  1.03000,  -43.2057,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00545,  -38.0113,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02620,  -42.0492,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02620,  -42.0492,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02620,  -42.0492,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02016,  -39.3257,  'BIG SPRI',  115.00,  9
1062,  1,  -0.130,  0.000,  0.000,  0.000,  1,  1.02017,  -39.3163,  'BIG SPRI',  13.800,  9
1063,  1,  -19.995,  0.000,  0.000,  0.000,  1,  1.02106,  -38.1808,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00424,  -50.5546,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01331,  -36.9209,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -32.4787,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01253,  -37.4247,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99538,  -42.1865,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02615,  -40.3958,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -37.7469,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01639,  -48.7210,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.2692,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.4728,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.6928,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -45.4982,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -47.1215,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.8193,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01639,  -48.7210,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04878,  -51.2937,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01639,  -48.7210,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -43.6274,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01906,  -38.4993,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.483,  0.000,  0.000,  1,  1.02518,  -40.9303,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03621,  -42.3991,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01290,  -45.0522,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.404,  0.000,  0.000,  1,  1.02313,  -46.6625,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -1.787,  0.000,  0.000,  1,  1.03000,  -45.2106,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -40.2964,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00378,  -42.1751,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02000,  -48.1820,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03912,  -47.6517,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02143,  -58.9569,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02722,  -56.7552,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02801,  -58.3556,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02109,  -55.8087,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02010,  -55.6457,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -55.0276,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02354,  -58.5549,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02693,  -49.7891,  'MEMPHIS ',  161.00,  10
2009,  1,  0.015,  -76.219,  0.000,  0.000,  2,  1.03000,  -54.9265,  'IOWA PAR',  161.00,  11
2010,  1,  0.007,  -12.836,  0.000,  0.000,  2,  1.03000,  -51.0334,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04966,  -47.4669,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03787,  -46.8930,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04173,  -46.8935,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02596,  -50.2779,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02287,  -61.1480,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -61.5841,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.404,  0.000,  0.000,  2,  1.04020,  -46.5666,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03868,  -46.5503,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -45.8636,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01598,  -54.3668,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02973,  -56.6616,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02593,  -58.1162,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02973,  -56.6616,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02546,  -56.0000,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01407,  -53.9957,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03889,  -47.5160,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02093,  -59.3567,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01727,  -55.5378,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03237,  -49.5765,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01165,  -60.8840,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03852,  -46.9820,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02489,  -58.2352,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00376,  -62.3967,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02722,  -61.2612,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03329,  -47.5956,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01669,  -54.3229,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02855,  -61.0395,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02492,  -59.0369,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01298,  -60.5665,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02554,  -58.6065,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03483,  -46.1715,  'PANHANDL',  161.00,  10
2042,  1,  -16.725,  11.460,  0.000,  0.000,  2,  1.02633,  -45.4502,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02630,  -61.4083,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02798,  -60.2719,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01585,  -54.6499,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02827,  -61.0756,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02818,  -58.8309,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03964,  -48.2071,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02697,  -52.7312,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00441,  -61.9963,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01656,  -58.2323,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -48.9762,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01453,  -59.0283,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01758,  -53.2948,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01691,  -53.8601,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01758,  -53.2948,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -52.7447,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03432,  -45.9625,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02413,  -44.2436,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00702,  -60.9967,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02630,  -50.8233,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -49.3155,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -33.179,  0.000,  0.000,  2,  1.03000,  -60.7639,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01658,  -59.4990,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -47.843,  0.000,  0.000,  2,  1.03000,  -61.3751,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03296,  -45.7288,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01235,  -53.9507,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01290,  -52.7640,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -38.582,  0.000,  0.000,  2,  1.03000,  -61.0950,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01412,  -52.4246,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00207,  -51.1653,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02927,  -59.9946,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03295,  -44.0633,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02438,  -43.1402,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02438,  -43.1402,  'JAYTON 2',  115.00,  10
2076,  1,  -13.321,  -6.390,  0.000,  0.000,  2,  1.03791,  -43.5491,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02778,  -60.3851,  'MUENSTER',  161.00,  11
2078,  1,  -28.982,  11.709,  0.000,  0.000,  2,  1.01995,  -59.2413,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03552,  -49.9962,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01805,  -59.4457,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01937,  -60.2508,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01812,  -54.6588,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01812,  -54.6588,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01812,  -54.6588,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01812,  -54.6588,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01522,  -60.1576,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03591,  -45.6177,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01301,  -52.5865,  'ARCHER 1',  161.00,  11
2089,  1,  -17.414,  9.730,  0.000,  0.000,  2,  1.00117,  -51.3524,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01885,  -59.9920,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03126,  -49.7323,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02860,  -59.8094,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03657,  -46.5072,  'PANHANDL',  161.00,  10
2094,  1,  -1.692,  1.440,  0.000,  0.000,  2,  1.03516,  -46.4125,  'PANHANDL',  13.800,  10
2095,  1,  -13.451,  11.450,  0.000,  0.000,  2,  1.03108,  -46.1303,  'PANHANDL',  13.800,  10
2096,  1,  0.001,  134.154,  0.000,  0.000,  2,  1.03000,  -44.5524,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03068,  -44.2970,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03937,  -47.1171,  'RALLS 1 ',  161.00,  10
2099,  1,  -3.391,  1.440,  0.000,  0.000,  2,  1.02952,  -44.4885,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02120,  -43.3700,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02816,  -57.2051,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02913,  -58.1867,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02463,  -56.6551,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02349,  -56.4843,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02085,  -56.0614,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00692,  -62.0792,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02710,  -58.6380,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03276,  -52.9015,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02235,  -55.4533,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -28.646,  0.000,  0.000,  2,  1.03000,  -60.7030,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02917,  -54.3869,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01696,  -56.3833,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03001,  -56.5894,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02880,  -57.3429,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02251,  -55.4223,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02609,  -55.9847,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02102,  -55.2411,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02010,  -55.0931,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02523,  -55.8527,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02055,  -55.1511,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02379,  -59.1072,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01921,  -59.3076,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03328,  -45.9407,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00135,  -62.9166,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02335,  -60.0092,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02596,  -61.4965,  'VALLEY V',  161.00,  11
2127,  2,  0.009,  220.972,  0.000,  0.000,  2,  1.05112,  -47.9358,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04455,  -47.7510,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00968,  -61.9100,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03215,  -52.4801,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02745,  -51.7191,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -5.570,  0.000,  0.000,  2,  1.03000,  -52.3674,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02585,  -60.2382,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01710,  -70.5529,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01028,  -73.0209,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02101,  -40.2923,  'SWEETWAT',  115.00,  27
3004,  1,  -16.655,  5.400,  0.000,  0.000,  3,  1.01603,  -39.3532,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99243,  -82.4827,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02080,  -45.3205,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02750,  -44.2609,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02104,  -53.9068,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02796,  -53.0197,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00429,  -81.1850,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00360,  -76.7777,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99123,  -78.0080,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -49.807,  0.000,  0.000,  3,  1.03000,  -46.9118,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02360,  -66.9657,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01904,  -38.8488,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01856,  -42.9519,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -39.8875,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03042,  -50.8142,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -12.669,  0.000,  0.000,  3,  1.03000,  -51.9725,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -48.3755,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02416,  -50.2185,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01139,  -39.3814,  'COLORADO',  115.00,  27
3023,  1,  -0.003,  -22.742,  0.000,  0.000,  3,  1.03000,  -45.4843,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02807,  -52.5594,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02145,  -59.5671,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03704,  -50.4014,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02637,  -51.3533,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.5201,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03123,  -63.3445,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -80.255,  0.000,  0.000,  3,  1.03000,  -58.7538,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01662,  -45.5296,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01695,  -45.9279,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01505,  -38.7732,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -34.6992,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02341,  -59.2979,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02151,  -57.3430,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03561,  -43.2932,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01899,  -40.1600,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.7769,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01187,  -53.3626,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03666,  -44.9957,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02301,  -40.8686,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03666,  -44.9957,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03666,  -44.9957,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.7952,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03490,  -48.1356,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -49.414,  0.000,  0.000,  3,  1.03000,  -41.2181,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04561,  -51.6883,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02259,  -47.1062,  'ANSON 0 ',  115.00,  27
3050,  1,  0.001,  -68.194,  0.000,  0.000,  3,  1.02429,  -58.5504,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.640,  0.000,  0.000,  3,  1.01589,  -59.7810,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00489,  -78.6832,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03613,  -44.9941,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02530,  -45.3947,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.2941,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.7784,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.8732,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03706,  -43.6652,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02438,  -40.7374,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -39.2113,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.4865,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.0620,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.3830,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02530,  -40.2722,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01393,  -37.6273,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02383,  -58.6493,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03042,  -41.3942,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -39.6885,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01748,  -47.9806,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02173,  -42.3332,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00768,  -39.6185,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02302,  -57.1660,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00132,  -81.9616,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -80.4675,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02137,  -57.5471,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00195,  -81.8625,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01674,  -46.6863,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03446,  -43.4576,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03084,  -42.7357,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02087,  -40.8636,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -39.8933,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03214,  -45.2266,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02600,  -43.8276,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -39.4599,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01535,  -38.9929,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00471,  -36.4816,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00542,  -35.6724,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03336,  -48.4399,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02524,  -50.9208,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02298,  -51.2601,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -26.638,  0.000,  0.000,  3,  1.02000,  -51.7206,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.4389,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00534,  -80.3716,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02570,  -43.5309,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -39.8435,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03350,  -41.0775,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03076,  -40.0985,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.0075,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01550,  -47.0102,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01283,  -50.3922,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02159,  -60.9926,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01703,  -51.7388,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01699,  -41.9991,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01915,  -60.7501,  'BUCHANAN',  115.00,  28
3105,  1,  -13.373,  0.740,  0.000,  0.000,  3,  1.01977,  -59.7863,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -55.7651,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00557,  -75.6190,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01829,  -65.6261,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03026,  -39.3620,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.8021,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02269,  -39.8374,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01218,  -37.3691,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01218,  -37.3691,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02324,  -54.5896,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02011,  -42.4746,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01092,  -38.7740,  'SYNDER 0',  115.00,  27
3117,  1,  -27.975,  9.070,  0.000,  0.000,  3,  1.00089,  -36.9687,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -36.3847,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02433,  -81.2863,  'BRACKETT',  115.00,  28
3120,  1,  -6.861,  0.000,  0.000,  0.000,  3,  1.02448,  -80.9461,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02043,  -38.6397,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -33.3890,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99147,  -83.9435,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -47.620,  0.000,  0.000,  3,  1.02871,  -74.0762,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01136,  -51.9004,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -44.743,  0.000,  0.000,  3,  0.99714,  -84.7619,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02022,  -38.9908,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01641,  -38.9750,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02580,  -38.9547,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02094,  -43.6267,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -42.9767,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02106,  -57.1408,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03180,  -41.4277,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02971,  -41.8981,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01993,  -40.5753,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01069,  -39.2276,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -43.6087,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02685,  -57.1688,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00831,  -49.3035,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01630,  -48.4238,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02217,  -39.9842,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -12.052,  0.000,  0.000,  3,  1.03000,  -57.7818,  'GOODFELL',  115.00,  27
3143,  1,  0.001,  -16.391,  0.000,  0.000,  3,  1.03000,  -55.5329,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02426,  -56.4985,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02225,  -43.4550,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -4.958,  0.000,  0.000,  3,  1.03000,  -55.2894,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -12.923,  0.000,  0.000,  3,  1.03000,  -64.6902,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01641,  -81.6079,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02138,  -111.8956,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02425,  -86.2502,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -73.977,  0.000,  0.000,  4,  1.02803,  -89.6138,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02780,  -87.1626,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01322,  -113.3236,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01303,  -71.2717,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02762,  -92.6097,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.9305,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01874,  -91.0650,  'HEBBRONV',  115.00,  19
4012,  1,  -0.024,  -26.379,  0.000,  0.000,  4,  1.03002,  -110.3691,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01559,  -112.4812,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02376,  -80.2189,  'EAGLE PA',  230.00,  20
4015,  1,  -0.001,  -74.951,  0.000,  0.000,  4,  1.03002,  -81.5187,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01895,  -71.3787,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02350,  -91.7416,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99557,  -84.5777,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01265,  -109.3654,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00627,  -92.6839,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01510,  -109.9776,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01465,  -87.6273,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01747,  -71.1257,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02620,  -69.8985,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02332,  -70.9751,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.6829,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02341,  -112.8323,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00929,  -62.5300,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00904,  -64.4016,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -60.1502,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01901,  -91.6683,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01048,  -95.9317,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01187,  -90.3122,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01287,  -112.0628,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00540,  -91.0255,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00383,  -80.1556,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -66.412,  0.000,  0.000,  4,  1.01082,  -86.1304,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99034,  -79.1341,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02129,  -103.4895,  'MISSION ',  230.00,  19
4040,  1,  -0.137,  -333.226,  0.000,  0.000,  4,  1.03003,  -106.6255,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -106.8299,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02575,  -110.6207,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00926,  -95.7445,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01210,  -95.8401,  'FALCON H',  115.00,  19
4045,  1,  -28.068,  -3.680,  0.000,  0.000,  4,  1.01976,  -93.8406,  'FALCON H',  13.800,  19
4046,  1,  -8.565,  -5.188,  0.000,  0.000,  4,  1.01976,  -95.2594,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -92.8707,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00856,  -107.3380,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02014,  -104.8185,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00988,  -102.8207,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01026,  -95.5080,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01026,  -95.5080,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02360,  -95.7330,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99890,  -82.9494,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00795,  -90.7252,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02081,  -85.2771,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01340,  -88.7769,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.9155,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.1345,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.3079,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.6715,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.2727,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.6382,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00754,  -90.5442,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00754,  -90.5442,  'CORPUS C',  18.000,  21
4066,  1,  -0.022,  -82.376,  0.000,  0.000,  4,  1.03002,  -112.1250,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01367,  -107.4813,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02774,  -112.1645,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00917,  -90.6743,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01768,  -97.8311,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00834,  -100.8171,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01262,  -90.7878,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02072,  -103.6297,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02789,  -105.8372,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02072,  -103.6297,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02072,  -103.6297,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02072,  -103.6297,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00696,  -91.0064,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01933,  -109.3412,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03172,  -89.6737,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02581,  -91.3304,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.8737,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.1740,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.7673,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.3120,  'CORPUS C',  13.800,  21
4086,  1,  -0.083,  -66.895,  0.000,  0.000,  4,  1.03001,  -105.1247,  'RIO HOND',  115.00,  19
4087,  1,  -0.003,  -96.004,  0.000,  0.000,  4,  1.03001,  -92.0034,  'CORPUS C',  115.00,  21
4088,  1,  -0.117,  -208.998,  0.000,  0.000,  4,  1.03003,  -112.3524,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -109.1289,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -109.1289,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -109.1289,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -109.1289,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -109.1289,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -109.1289,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -109.1289,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -109.1289,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -109.1289,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -109.1289,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00450,  -90.4021,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01082,  -90.8022,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01129,  -90.1230,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01932,  -103.5918,  'OLMITO 0',  115.00,  19
4103,  1,  -0.002,  -86.700,  0.000,  0.000,  4,  1.03002,  -112.8785,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00907,  -90.0442,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -88.8885,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01044,  -102.5179,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02609,  -111.5729,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01195,  -89.1346,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00695,  -92.1096,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02048,  -106.4783,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01422,  -109.2283,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02538,  -97.0857,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02521,  -87.7515,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -89.2785,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.6183,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.5662,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02105,  -71.4469,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00477,  -94.5124,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00707,  -96.9058,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00880,  -90.9486,  'CORPUS C',  115.00,  21
4121,  1,  -0.011,  -39.258,  0.000,  0.000,  4,  1.03002,  -110.0819,  'SANTA MA',  115.00,  19
4122,  1,  -0.012,  -156.414,  0.000,  0.000,  4,  1.02119,  -112.5504,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01099,  -92.4104,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01984,  -103.7064,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99135,  -74.1822,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01569,  -101.8755,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -65.200,  0.000,  0.000,  4,  1.03001,  -97.2271,  'ALICE 0 ',  115.00,  21
4128,  1,  -0.000,  -74.109,  0.000,  0.000,  4,  1.02895,  -109.4726,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03427,  -91.4690,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -16.360,  0.000,  0.000,  4,  1.03001,  -93.0728,  'FREER 0 ',  115.00,  20
4131,  1,  -0.002,  -112.255,  0.000,  0.000,  4,  1.03001,  -74.7557,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02553,  -75.9578,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -74.7557,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -74.7557,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -74.7557,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -74.7557,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -74.7557,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03001,  -74.7557,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00492,  -93.8290,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03295,  -91.9012,  'SARITA 1',  230.00,  21
4141,  1,  -0.001,  -28.601,  0.000,  0.000,  4,  1.03001,  -94.7632,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.6667,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01026,  -78.8253,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00996,  -95.0659,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00894,  -90.0823,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02205,  -87.8908,  'LAREDO 4',  230.00,  20
4147,  1,  0.082,  -105.036,  0.000,  0.000,  4,  1.02489,  -89.5525,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00965,  -94.7756,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98137,  -82.6569,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00870,  -91.4040,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03088,  -94.2519,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02675,  -93.8504,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.1862,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00661,  -108.6628,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01009,  -106.7054,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01343,  -91.9498,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01748,  -111.2935,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02116,  -87.7635,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01436,  -90.1124,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.9912,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.8541,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.8828,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02116,  -87.7635,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00828,  -105.3969,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02657,  -92.3795,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01357,  -90.0993,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01977,  -110.2435,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01359,  -90.2838,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00374,  -91.9277,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00745,  -90.2614,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -105.845,  0.000,  0.000,  4,  1.02882,  -106.1496,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01724,  -72.5396,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97903,  -74.0568,  'REFUGIO ',  115.00,  21
4174,  1,  -0.008,  -58.324,  0.000,  0.000,  4,  1.03000,  -70.4929,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.017,  -15.206,  0.000,  0.000,  4,  1.03001,  -89.3960,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03826,  -88.2104,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.2195,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -46.437,  0.000,  0.000,  4,  1.01846,  -76.3662,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02166,  -93.9475,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00733,  -90.9471,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01431,  -83.5815,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99052,  -83.4072,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02384,  -95.4450,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02022,  -102.0139,  'SAN PERL',  115.00,  19
4185,  1,  0.001,  -21.344,  0.000,  0.000,  4,  1.01719,  -94.9350,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.001,  -56.747,  0.000,  0.000,  4,  1.02704,  -110.5399,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00406,  -85.5083,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02860,  -81.4657,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99808,  -82.1156,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01460,  -89.9075,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01700,  -100.2336,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -97.7134,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01772,  -99.7129,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01933,  -105.4124,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02393,  -79.8769,  'OILTON 0',  500.00,  20
4196,  1,  -0.007,  -146.417,  0.000,  0.000,  4,  1.03002,  -83.0310,  'OILTON 1',  230.00,  20
4197,  1,  -0.011,  -7.624,  0.000,  0.000,  4,  1.03002,  -85.6954,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -60.8632,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96203,  -67.6369,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99831,  -62.7430,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -60.5576,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -59.5929,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00947,  -57.0026,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -61.3522,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -60.8510,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95171,  -68.9848,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -59.9099,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -61.305,  0.000,  0.000,  5,  1.01081,  -64.5790,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01635,  -61.1979,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03126,  -57.4582,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02946,  -59.4131,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01724,  -61.2754,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03198,  -53.7926,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02190,  -56.1380,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -53.2335,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -57.1846,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02856,  -58.9843,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -57.1846,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96209,  -67.9927,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -58.2761,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -60.5182,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02266,  -61.1623,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -60.3447,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00192,  -63.9491,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01910,  -61.4978,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02221,  -61.1258,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -60.8145,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -57.8183,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -59.1939,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -57.8183,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -57.8183,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -56.3441,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -56.2970,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -57.1505,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -55.8216,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -56.4331,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -56.1875,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02076,  -61.5401,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02116,  -59.8958,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03773,  -53.7268,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03202,  -55.7066,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -56.7188,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02577,  -58.6702,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03348,  -57.5831,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -60.5354,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03348,  -57.5831,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -59.9736,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -60.3305,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93135,  -71.3884,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03036,  -53.6294,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -54.2354,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -51.9853,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -51.2293,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00992,  -62.8488,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01691,  -63.7379,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -17.589,  0.000,  0.000,  5,  1.03000,  -65.3242,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -66.7870,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03136,  -57.4540,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02966,  -59.3104,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03136,  -57.4540,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03136,  -57.4540,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -55.6218,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -55.5294,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -55.4065,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -61.0957,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01474,  -61.4222,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02985,  -60.3262,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -57.6644,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02050,  -61.5389,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99486,  -65.9602,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01982,  -63.5471,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -35.191,  0.000,  0.000,  5,  1.03000,  -64.9838,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -59.5510,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -62.0251,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99317,  -65.3444,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01951,  -63.4599,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -60.7953,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03301,  -58.2581,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -59.8053,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01726,  -61.3965,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -60.6349,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98767,  -63.5779,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99559,  -62.9321,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -60.9654,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -125.410,  0.000,  0.000,  5,  1.03000,  -61.2122,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96024,  -66.5980,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -60.2599,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -131.961,  0.000,  0.000,  5,  1.03000,  -61.3653,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01979,  -59.7847,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -60.3815,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -60.4950,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -60.0552,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -86.140,  0.000,  0.000,  5,  1.03000,  -60.9758,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -51.974,  0.000,  0.000,  5,  1.03000,  -61.3070,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -60.7725,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00404,  -64.6781,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03187,  -58.6230,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03041,  -60.0012,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -60.2339,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -60.8515,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -60.8515,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -60.8515,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -121.718,  0.000,  0.000,  5,  1.03000,  -60.1843,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01345,  -61.4904,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99745,  -60.6098,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -60.8934,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99520,  -62.6594,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -61.2649,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01039,  -63.1762,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -61.9728,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02926,  -60.4829,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -61.0303,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98885,  -60.3026,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -56.5248,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04368,  -55.4988,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -4.352,  0.000,  0.000,  5,  1.03000,  -57.0173,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -61.1940,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94102,  -72.0911,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94948,  -71.7260,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -59.7636,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -61.2383,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98023,  -65.6839,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -61.1411,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01463,  -63.6460,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -60.1981,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -60.6296,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -62.1553,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98984,  -63.5440,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01313,  -58.5915,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02220,  -60.4938,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00065,  -62.0204,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02158,  -59.6806,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02085,  -61.0935,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -61.169,  0.000,  0.000,  5,  1.03000,  -61.2103,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96051,  -68.4076,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01547,  -61.8711,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99105,  -65.3645,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -59.6321,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99674,  -62.5157,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -60.4264,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -60.7361,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -61.1544,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -61.0332,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -61.2371,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -56.8152,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99247,  -64.3866,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -60.8806,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -58.5378,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98795,  -63.9599,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01648,  -59.5143,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00598,  -63.6878,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01614,  -61.3112,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -60.6764,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93608,  -72.2200,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -59.2444,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -54.282,  0.000,  0.000,  5,  1.03000,  -61.0950,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92622,  -70.6238,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01952,  -63.0459,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03457,  -57.8327,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03163,  -59.0632,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.2879,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03457,  -57.8327,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02652,  -61.3520,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02120,  -60.2808,  'DUBLIN 1',  161.00,  15
5170,  1,  -15.456,  8.640,  0.000,  0.000,  5,  1.01584,  -59.7106,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94849,  -68.0206,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -81.228,  0.000,  0.000,  5,  1.03000,  -61.0694,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -60.3443,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94244,  -68.7608,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -59.5252,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00334,  -59.1001,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02310,  -60.5730,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02233,  -61.1939,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -57.7328,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -58.7044,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -60.9756,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95802,  -68.2667,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -60.9792,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01755,  -61.9066,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -61.0425,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01844,  -60.4775,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -54.5377,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -60.8335,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -61.1301,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00984,  -62.4259,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -59.469,  0.000,  0.000,  5,  0.99557,  -64.4260,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -60.7758,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -61.2447,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -60.7477,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -60.5973,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -54.2837,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -55.9135,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -54.0482,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -60.8351,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99651,  -61.5073,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95540,  -67.1342,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00887,  -61.7231,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02765,  -60.8570,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -55.1979,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02849,  -56.3988,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -53.6404,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -54.3630,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -54.1470,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98300,  -62.8606,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -60.2536,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93293,  -70.2868,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00766,  -61.8824,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -60.7728,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -61.0858,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02020,  -60.6254,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -60.8418,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -107.496,  0.000,  0.000,  5,  1.03000,  -60.6626,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -61.4377,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.726,  0.000,  0.000,  5,  1.01941,  -62.0607,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -61.4471,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02160,  -63.3753,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99723,  -64.1789,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93191,  -71.1981,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -60.7409,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -62.4933,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01189,  -64.2655,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01819,  -62.9963,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -60.1784,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02349,  -60.8904,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -61.1661,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99069,  -64.2501,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -60.9850,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -60.5931,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -60.4014,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01175,  -64.0064,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03160,  -53.2147,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -52.8166,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -52.9064,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03908,  -58.9857,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03278,  -61.3610,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03396,  -62.2511,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03396,  -62.2511,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03374,  -58.4450,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -60.6739,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -61.2086,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99618,  -60.7479,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98442,  -63.5088,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -60.2445,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -59.9964,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -60.2436,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -60.8163,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -61.1666,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -60.3109,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -60.6104,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99723,  -62.2803,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00001,  -62.3049,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98794,  -63.5245,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -60.8725,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -62.0876,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -53.5431,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01060,  -57.9033,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01773,  -49.3184,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -50.5382,  'GLEN ROS',  13.800,  18
5264,  1,  0.001,  -72.098,  0.000,  0.000,  5,  1.03000,  -61.0474,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -59.8484,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -60.4190,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97565,  -67.3141,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99582,  -62.9629,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01555,  -59.7158,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95667,  -66.8396,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98018,  -66.6844,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -61.1721,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02985,  -60.6796,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -61.1725,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93708,  -70.2127,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97705,  -64.5790,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -60.6220,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00690,  -63.1579,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -60.4186,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01925,  -61.6866,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -59.5468,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -59.6815,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -59.8536,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02096,  -61.6306,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01203,  -60.1112,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00815,  -60.0038,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -60.5497,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99429,  -63.1050,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -97.179,  0.000,  0.000,  5,  1.03000,  -60.7898,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98854,  -63.7829,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -61.2004,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02090,  -60.8386,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01841,  -58.7171,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -61.2215,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -58.2185,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -59.7236,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -58.2185,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03997,  -58.0242,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.8136,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.8833,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -58.2185,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.9169,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.2478,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03326,  -58.3151,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03097,  -59.9099,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02751,  -59.9045,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -60.4092,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -60.5400,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -61.1474,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -60.8837,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -61.3624,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01864,  -61.2601,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -59.6686,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97784,  -65.4368,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01933,  -61.0977,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -89.907,  0.000,  0.000,  5,  1.03000,  -60.9608,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -55.1819,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -56.5010,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01983,  -54.3602,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01941,  -54.2703,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02009,  -54.3955,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03236,  -58.0739,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -60.0938,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.8227,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.8186,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.3059,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93490,  -69.8374,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99852,  -64.9729,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02194,  -60.9094,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -60.2145,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01393,  -61.9590,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -61.3586,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01181,  -61.5941,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99968,  -56.9978,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -61.0649,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -60.4157,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -56.6239,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01776,  -59.8697,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -65.864,  0.000,  0.000,  5,  1.03000,  -61.1470,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -61.2478,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -60.2108,  'LEWISVIL',  161.00,  17
5342,  1,  -2.524,  -3.201,  0.000,  0.000,  5,  1.03426,  -60.0566,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.6082,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -61.2615,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98306,  -64.3052,  'HILLSBOR',  161.00,  14
5346,  1,  0.001,  -186.408,  0.000,  0.000,  5,  1.03000,  -60.7939,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99185,  -59.4581,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99745,  -62.2482,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02321,  -60.4647,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03050,  -58.4671,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -59.9214,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -60.9827,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -60.4297,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02315,  -61.6601,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01441,  -60.3683,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02952,  -61.0327,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -60.2065,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -58.8091,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01164,  -61.0891,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -56.7618,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -55.3411,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -56.5467,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -55.3411,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -54.7028,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -54.0098,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02354,  -53.8250,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -53.8705,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -54.3643,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -53.7447,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -60.0292,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -60.5034,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -61.1385,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -61.3727,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -60.1342,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -60.7657,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -60.4373,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01859,  -63.7877,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -117.849,  0.000,  0.000,  5,  1.02101,  -63.0326,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -60.9948,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -58.0223,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02092,  -59.8297,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.8747,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.7135,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -58.3178,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -59.5148,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -113.860,  0.000,  0.000,  5,  1.03000,  -61.0617,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -61.6002,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -59.1689,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00930,  -60.8915,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98376,  -65.8492,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95908,  -70.4155,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93124,  -74.2460,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00189,  -62.0134,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04062,  -51.3647,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03622,  -50.7097,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -54.0585,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -52.4936,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -52.4936,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.1230,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02322,  -60.5675,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -55.5165,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02249,  -57.3118,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -55.5165,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -55.5165,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -55.5165,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -55.5165,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99368,  -64.7122,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -61.7665,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -60.7886,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03039,  -60.7527,  'KILLEEN ',  500.00,  13
5411,  1,  0.000,  -103.520,  0.000,  0.000,  5,  1.03000,  -62.6791,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -61.2252,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03362,  -54.6095,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03117,  -57.9056,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02952,  -53.9785,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -53.9720,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -54.0483,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03026,  -54.0785,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03164,  -54.2990,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -60.0536,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -111.743,  0.000,  0.000,  5,  1.03000,  -62.2083,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -19.587,  0.000,  0.000,  5,  1.03000,  -60.4186,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -60.4186,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -60.4186,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -60.9204,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99492,  -64.1480,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00929,  -61.2883,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02842,  -59.9556,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02175,  -61.5507,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02009,  -61.6441,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -60.7426,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01717,  -61.1925,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -60.9221,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -61.3367,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00648,  -61.9223,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02907,  -60.8830,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93407,  -69.5222,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -60.9019,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01437,  -60.5993,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -88.739,  0.000,  0.000,  5,  1.03000,  -61.0206,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -60.3825,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -60.9613,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -60.9098,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -56.5918,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01782,  -59.2317,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00351,  -64.5720,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02324,  -60.4717,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03185,  -58.2570,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03077,  -59.6736,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99656,  -63.6321,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03097,  -60.3111,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -61.6424,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -59.6057,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -61.2140,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01259,  -61.0416,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99858,  -62.4322,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02685,  -60.4967,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97510,  -66.8468,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95750,  -71.1135,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92859,  -75.0871,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01138,  -62.7505,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02293,  -60.8153,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -61.0842,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03292,  -58.3980,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03076,  -59.7231,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96191,  -68.3447,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -61.2395,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -61.0926,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -61.2657,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00841,  -64.0992,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02152,  -60.4027,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03263,  -53.5697,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02529,  -57.2885,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94963,  -67.8041,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -60.5186,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95338,  -68.5697,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -63.2517,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -127.165,  0.000,  0.000,  5,  1.03000,  -60.9428,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03105,  -57.8130,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -59.3453,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01766,  -60.7587,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -110.763,  0.000,  0.000,  5,  1.03000,  -61.4287,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -60.1871,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00460,  -58.0605,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02240,  -59.2899,  'BLOOMING',  161.00,  14
6001,  1,  -0.022,  -99.723,  0.000,  0.000,  6,  1.03000,  -68.9299,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01624,  -69.4118,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03863,  -60.0342,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03304,  -61.5103,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03137,  -63.7213,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.2222,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.7320,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.5791,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.2720,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.5044,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02258,  -66.4630,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -17.197,  0.000,  0.000,  6,  1.03000,  -64.9521,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01675,  -69.3826,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00547,  -71.5437,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02569,  -69.6301,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02556,  -68.3974,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01785,  -68.1586,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02031,  -65.8517,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02025,  -66.1571,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02102,  -65.3667,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03984,  -61.5164,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03613,  -62.6566,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03086,  -64.2079,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -107.581,  0.000,  0.000,  6,  1.03000,  -67.3127,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.119,  -180.869,  0.000,  0.000,  6,  1.03000,  -69.1060,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -68.3535,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02653,  -65.7210,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02213,  -65.8054,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00025,  -73.9809,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01348,  -63.8584,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01509,  -65.1101,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02064,  -67.1616,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03491,  -62.0137,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03149,  -63.4016,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -64.8218,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02445,  -65.9636,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02089,  -67.6698,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03758,  -61.5748,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02920,  -63.7337,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02083,  -66.0484,  'AUSTIN 3',  115.00,  23
6041,  1,  -16.048,  -12.163,  0.000,  0.000,  6,  1.03998,  -61.4062,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.9916,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02259,  -67.7399,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01297,  -69.3634,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03318,  -63.8868,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -66.1213,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -68.6382,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03318,  -63.8868,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03318,  -63.8868,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03318,  -63.8868,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -27.595,  0.000,  0.000,  6,  1.03997,  -63.6587,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03318,  -63.8868,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -24.039,  0.000,  0.000,  6,  1.03997,  -63.6220,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -12.570,  0.000,  0.000,  6,  1.03997,  -63.3797,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99079,  -77.1923,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03017,  -62.1269,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02933,  -63.8368,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02836,  -64.7929,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95427,  -85.7948,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02011,  -69.5286,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02413,  -65.9774,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02589,  -62.7793,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02312,  -64.1793,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01213,  -68.0564,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01290,  -66.2822,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03114,  -62.4084,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02829,  -64.0776,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -66.8552,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.0505,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.5432,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.1246,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.6977,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.9330,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.9366,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02299,  -60.7751,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -62.1577,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01694,  -64.7110,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01519,  -59.6837,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01945,  -60.2684,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01805,  -60.0840,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02810,  -64.1753,  'MARBLE F',  115.00,  23
6082,  1,  -19.624,  -9.524,  0.000,  0.000,  6,  1.03968,  -62.9805,  'MARBLE F',  13.800,  23
6083,  1,  -19.624,  -7.519,  0.000,  0.000,  6,  1.03968,  -62.8601,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02935,  -64.6438,  'ROUND RO',  115.00,  23
6085,  1,  -0.646,  0.000,  0.000,  0.000,  6,  1.02943,  -64.5984,  'ROUND RO',  13.800,  23
6086,  1,  -13.848,  0.000,  0.000,  0.000,  6,  1.03095,  -63.6718,  'ROUND RO',  13.800,  23
6087,  1,  -3.385,  0.000,  0.000,  0.000,  6,  1.02977,  -64.4059,  'ROUND RO',  13.800,  23
6088,  1,  -4.893,  0.000,  0.000,  0.000,  6,  1.02948,  -64.3938,  'ROUND RO',  13.800,  23
6089,  1,  -6.413,  0.000,  0.000,  0.000,  6,  1.03013,  -64.1933,  'ROUND RO',  13.800,  23
6090,  1,  -18.784,  0.000,  0.000,  0.000,  6,  1.02958,  -63.6377,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -58.058,  0.000,  0.000,  6,  1.03000,  -68.0735,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -27.082,  0.000,  0.000,  6,  1.03000,  -68.9715,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01772,  -68.3135,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02011,  -68.2367,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02539,  -66.3592,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.002,  -74.284,  0.000,  0.000,  6,  1.03000,  -70.6135,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01683,  -68.6823,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02128,  -66.2687,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01254,  -69.3998,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01501,  -70.2860,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02629,  -61.0231,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02743,  -61.6655,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -52.867,  0.000,  0.000,  6,  1.03000,  -64.5111,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02629,  -61.0231,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02629,  -61.0231,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03210,  -60.8400,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03800,  -60.1879,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -63.6327,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98305,  -69.6744,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.1747,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.0633,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01845,  -70.5150,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01845,  -66.4192,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01393,  -69.5560,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01453,  -69.1058,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01005,  -67.8839,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02936,  -64.2731,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03950,  -61.6116,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -63.3155,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03210,  -64.6808,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01875,  -69.1151,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98400,  -68.8795,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02252,  -65.8432,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02443,  -66.2322,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00879,  -70.8880,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -66.2702,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.055,  0.000,  0.000,  6,  0.92667,  -74.4988,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01576,  -70.2764,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95204,  -77.2758,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01665,  -66.7197,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02240,  -67.6258,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01546,  -66.8124,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99942,  -72.4957,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99813,  -69.0173,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00641,  -66.2476,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02919,  -66.0008,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01588,  -67.0944,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00822,  -73.2747,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00549,  -69.9703,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97685,  -70.1208,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03108,  -62.4755,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -64.6521,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02847,  -66.7868,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03108,  -62.4755,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.3760,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.4905,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.9671,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.4064,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.9210,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -68.8541,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -82.920,  0.000,  0.000,  6,  1.01809,  -71.3454,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02790,  -66.7027,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02074,  -67.8979,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00529,  -67.9380,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01367,  -70.1440,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -64.1906,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01371,  -71.4050,  'BOERNE 1',  115.00,  26
6158,  1,  -0.005,  -58.171,  0.000,  0.000,  6,  1.03000,  -71.1216,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01800,  -68.5876,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01909,  -66.1700,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03049,  -61.6034,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02914,  -63.7761,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02546,  -65.8531,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.3872,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.2478,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.0326,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.5380,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01755,  -69.3206,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03338,  -63.6080,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -65.9382,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -67.6092,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01291,  -64.3710,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01338,  -65.6923,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02119,  -68.9099,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01784,  -66.4855,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -66.8624,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.035,  -137.991,  0.000,  0.000,  6,  1.03000,  -66.5161,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02032,  -68.5738,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01047,  -69.9557,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01064,  -70.7216,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02123,  -67.1245,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02049,  -69.1044,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00300,  -67.3685,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01933,  -66.5330,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01608,  -66.8095,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02430,  -65.5925,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02259,  -65.9305,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01170,  -62.5454,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00207,  -65.8506,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00640,  -72.1792,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01810,  -68.1754,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02044,  -64.6512,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01113,  -67.3171,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01508,  -67.2190,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99112,  -68.6820,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02201,  -68.9127,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03065,  -63.8824,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02717,  -66.5672,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02688,  -67.8019,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00819,  -69.8482,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02217,  -69.2282,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -69.0759,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01760,  -69.1698,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01334,  -69.4382,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02504,  -65.2910,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99047,  -69.2629,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -56.311,  0.000,  0.000,  6,  1.03000,  -66.8075,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -66.2681,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00484,  -70.5497,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04149,  -60.7127,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03650,  -62.0629,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02764,  -64.6205,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04031,  -59.4456,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.2903,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04097,  -60.0894,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04012,  -59.3105,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01786,  -67.1668,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01268,  -66.8569,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02166,  -66.6037,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01893,  -68.3316,  'SAN ANTO',  115.00,  22
6221,  1,  -0.004,  -77.344,  0.000,  0.000,  6,  1.03000,  -72.9667,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02821,  -64.0094,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02597,  -65.0431,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01963,  -66.7312,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01067,  -69.5831,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97788,  -79.2359,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -65.5247,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02868,  -62.2885,  'SAN MARC',  500.00,  22
6229,  1,  -0.002,  -75.605,  0.000,  0.000,  6,  1.03000,  -64.0618,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02201,  -66.0342,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00792,  -67.7141,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02043,  -65.8592,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01814,  -66.3084,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03111,  -64.2952,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02988,  -65.4750,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02466,  -67.6436,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91732,  -75.8009,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02254,  -65.8216,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03512,  -62.5886,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02825,  -65.3044,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02092,  -67.4597,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03512,  -62.5886,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.4994,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.7229,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.0132,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.7808,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.1022,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.6016,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.1609,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01387,  -69.4492,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02116,  -68.5082,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01084,  -66.7117,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00739,  -70.5868,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03553,  -61.2394,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03292,  -62.4400,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -65.2277,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03318,  -60.8806,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03110,  -60.5524,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03553,  -61.2394,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03281,  -60.4077,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01628,  -69.3927,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02331,  -65.0567,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -67.7279,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01544,  -69.8651,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01919,  -65.9032,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.352,  -1.719,  0.000,  0.000,  6,  1.02155,  -65.8188,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.164,  -2.727,  0.000,  0.000,  6,  1.02293,  -65.7681,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.352,  -1.719,  0.000,  0.000,  6,  1.02155,  -65.8188,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.164,  -2.727,  0.000,  0.000,  6,  1.02293,  -65.7681,  'CUERO 1 ',  13.800,  24
6270,  1,  -5.409,  -6.817,  0.000,  0.000,  6,  1.02848,  -65.5673,  'CUERO 1 ',  13.800,  24
6271,  1,  -3.306,  -4.090,  0.000,  0.000,  6,  1.02485,  -65.6583,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.164,  -2.727,  0.000,  0.000,  6,  1.02293,  -65.7681,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.164,  -2.727,  0.000,  0.000,  6,  1.02293,  -65.7681,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.524,  -3.201,  0.000,  0.000,  6,  1.02357,  -65.7458,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01323,  -69.3078,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01320,  -71.1540,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02744,  -64.4372,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02237,  -65.7214,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02835,  -64.0217,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02385,  -66.2606,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02000,  -68.9968,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02384,  -66.1470,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01943,  -69.7214,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01800,  -68.6759,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02036,  -70.2742,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -112.179,  0.000,  0.000,  6,  1.02244,  -73.5222,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -66.6563,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01475,  -68.9413,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01666,  -66.5989,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02975,  -65.8469,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01766,  -69.2089,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03621,  -60.9318,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03062,  -62.9725,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02309,  -65.4105,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03432,  -60.6333,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03459,  -60.6769,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03166,  -59.7375,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02878,  -61.9322,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03004,  -63.5310,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -64.5146,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02878,  -61.9322,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -60.2396,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02691,  -61.3606,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02396,  -60.5117,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -60.2181,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -65.8212,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01316,  -69.1785,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02142,  -68.7165,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99354,  -72.4877,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02502,  -68.0170,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00675,  -67.8884,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -67.5709,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01997,  -66.5736,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01916,  -68.8701,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03462,  -62.8829,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02959,  -62.2360,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02667,  -63.1226,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -64.1767,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02140,  -64.9437,  'GEORGETO',  115.00,  23
6320,  1,  -0.104,  -163.392,  0.000,  0.000,  6,  1.03000,  -68.1357,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02097,  -67.6210,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02007,  -69.6374,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01353,  -69.1693,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01935,  -68.6116,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92839,  -74.3967,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01050,  -68.5097,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99981,  -68.7978,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97841,  -75.9349,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00199,  -72.3386,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -66.2807,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -131.675,  0.000,  0.000,  6,  1.03000,  -66.2989,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01575,  -69.2793,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03034,  -64.0497,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02887,  -65.9887,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -67.5793,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93872,  -79.6333,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02593,  -68.4515,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92691,  -74.0747,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01263,  -66.6060,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02231,  -69.7689,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01281,  -70.1402,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03461,  -62.1232,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03212,  -63.4940,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03063,  -64.4767,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01723,  -66.6588,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01369,  -72.0748,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.4676,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03583,  -62.7106,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02635,  -65.2012,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02109,  -68.8342,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02760,  -65.3368,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03152,  -63.6926,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02882,  -64.4841,  'ROUND RO',  115.00,  23
6356,  1,  -0.026,  -140.276,  0.000,  0.000,  6,  1.03000,  -69.0660,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98272,  -81.2514,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -83.799,  0.000,  0.000,  6,  1.03000,  -67.3364,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03550,  -62.2292,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02184,  -62.0375,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00019,  -62.0159,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03574,  -61.0028,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02865,  -63.6295,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02588,  -66.5878,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7528,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2922,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9328,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8783,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7504,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00070,  -71.1735,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02557,  -70.5673,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99734,  -68.4821,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01212,  -70.0184,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01072,  -69.1039,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01072,  -69.1039,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01904,  -67.2989,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -69.5413,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -58.0529,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01416,  -60.8259,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01431,  -62.9943,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -58.0529,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -58.0529,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -58.0529,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -58.0529,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -58.0529,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02157,  -67.1765,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01379,  -69.5728,  'SPRING 1',  115.00,  5
7028,  1,  -0.123,  -263.001,  0.000,  0.000,  7,  1.02000,  -69.2399,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00659,  -59.6036,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00001,  -66.0132,  'PORT LAV',  115.00,  6
7031,  1,  -17.631,  0.000,  0.000,  0.000,  7,  1.00861,  -58.3100,  'PORT LAV',  13.800,  6
7032,  1,  -4.544,  0.000,  0.000,  0.000,  7,  1.00716,  -59.2697,  'PORT LAV',  13.800,  6
7033,  1,  -4.544,  0.000,  0.000,  0.000,  7,  1.00716,  -59.2697,  'PORT LAV',  13.800,  6
7034,  1,  -2.666,  0.000,  0.000,  0.000,  7,  1.00693,  -59.4077,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02607,  -66.5558,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01910,  -68.2782,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03045,  -63.6608,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02130,  -64.9627,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01714,  -67.8227,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02754,  -64.1204,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02078,  -66.7494,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01808,  -57.3964,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01554,  -59.6499,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00143,  -61.7003,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.8036,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02655,  -57.1243,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02973,  -63.9806,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02299,  -65.4492,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02051,  -68.5336,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00765,  -70.7129,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01536,  -69.6494,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01318,  -68.5649,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01942,  -65.7327,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00639,  -69.9038,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01576,  -68.2398,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02241,  -66.7252,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01136,  -69.6034,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00291,  -54.1246,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00720,  -56.0071,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01576,  -58.6863,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.6402,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00013,  -53.6815,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -53.6458,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00059,  -53.7591,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00040,  -53.7218,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00020,  -53.6916,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00243,  -70.7639,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00387,  -60.1940,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00093,  -63.4954,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01217,  -68.0494,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98409,  -57.7955,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01895,  -66.8674,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02547,  -64.3323,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02280,  -66.0165,  'GALVESTO',  115.00,  2
7075,  1,  -0.119,  -275.060,  0.000,  0.000,  7,  1.03000,  -67.3722,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03770,  -60.3854,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03413,  -61.9821,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02663,  -65.2066,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9230,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5107,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4937,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8848,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02575,  -63.7574,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01959,  -66.0445,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00964,  -66.1275,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01123,  -68.7316,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01561,  -67.5424,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99247,  -69.5591,  'RICHMOND',  115.00,  3
7089,  1,  -0.144,  -274.278,  0.000,  0.000,  7,  1.03000,  -70.1366,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00961,  -70.3041,  'PINEHURS',  115.00,  5
7091,  1,  -0.014,  -204.614,  0.000,  0.000,  7,  1.03000,  -70.1673,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01083,  -69.2170,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00703,  -69.6362,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02254,  -70.1729,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97091,  -46.4547,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98258,  -50.0034,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98586,  -51.5551,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -37.6491,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01184,  -68.4357,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01540,  -68.6610,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00710,  -70.0216,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01211,  -68.6137,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03584,  -60.3185,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02848,  -63.2078,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02657,  -66.1064,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8537,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03584,  -60.3185,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03584,  -60.3185,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8982,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8631,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4396,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.6176,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4980,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4976,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99536,  -68.9519,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -69.3301,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00750,  -69.8489,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -68.3905,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00525,  -70.2248,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00525,  -70.2248,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00525,  -70.2248,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98194,  -57.3066,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01055,  -69.1836,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03307,  -61.0989,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02173,  -64.6102,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01877,  -66.4299,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01785,  -68.3795,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01692,  -61.1590,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03404,  -60.2303,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02695,  -63.4142,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01825,  -66.1914,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03404,  -60.2303,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03115,  -59.1513,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03033,  -58.8740,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02991,  -58.7388,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02999,  -58.6823,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03128,  -59.2015,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03404,  -60.2303,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03404,  -60.2303,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03404,  -60.2303,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03404,  -60.2303,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01356,  -70.5905,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01319,  -68.0195,  'HOUSTON ',  115.00,  4
7145,  1,  -0.011,  -180.333,  0.000,  0.000,  7,  1.03000,  -70.7795,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -70.7795,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01518,  -68.8656,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00920,  -70.0910,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99782,  -60.7358,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03077,  -66.3947,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02698,  -68.5364,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01225,  -68.9012,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97566,  -54.2145,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01766,  -70.0370,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00687,  -69.1657,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02022,  -66.7085,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01567,  -68.8467,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00514,  -69.8592,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03344,  -63.9487,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02624,  -65.4900,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02040,  -67.7435,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.6701,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.5134,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.6330,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.6653,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.4393,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.3281,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03344,  -63.9487,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03344,  -63.9487,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.2805,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02423,  -64.4839,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02460,  -66.0057,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00432,  -70.4083,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01096,  -67.7288,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03290,  -64.4652,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02407,  -66.1413,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01052,  -69.3424,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00709,  -70.3121,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00781,  -68.3811,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01142,  -69.4356,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00782,  -70.2260,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99802,  -69.3587,  'PATTISON',  115.00,  3
7183,  1,  -0.068,  -260.670,  0.000,  0.000,  7,  1.03000,  -69.9542,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02681,  -62.8793,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02009,  -64.5731,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -61.0698,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02127,  -64.2197,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01657,  -67.6644,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -61.0698,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -61.0698,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -61.0698,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -61.0698,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -61.0698,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.7129,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.4971,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.2253,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.5282,  'HOUSTON ',  13.800,  3
7198,  1,  -0.129,  -130.820,  0.000,  0.000,  7,  1.03000,  -69.6301,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03162,  -63.7848,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02438,  -66.4989,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02163,  -69.0743,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00136,  -71.1710,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99465,  -63.8815,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03744,  -60.2745,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03285,  -62.2182,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03026,  -64.9263,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03744,  -60.2745,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1515,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4972,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0743,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4118,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8707,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01744,  -67.0921,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00910,  -68.7930,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01066,  -69.8332,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -69.4842,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01234,  -69.5772,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00856,  -70.5933,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00641,  -66.1388,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00847,  -69.4897,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00843,  -69.2726,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01015,  -68.8207,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01401,  -69.1370,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00850,  -69.6396,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00696,  -70.4653,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01393,  -69.2469,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03383,  -63.1259,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02266,  -65.5509,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01932,  -67.1568,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01667,  -67.5908,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01533,  -67.0717,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02605,  -66.5382,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00147,  -71.3258,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01312,  -70.3982,  'PORTER 0',  115.00,  5
7235,  1,  -0.090,  -138.448,  0.000,  0.000,  7,  1.03000,  -70.9639,  'CYPRESS ',  115.00,  3
7236,  1,  -0.017,  -136.549,  0.000,  0.000,  7,  1.03000,  -70.2764,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99651,  -68.0721,  'FULSHEAR',  115.00,  1
7238,  1,  -0.003,  -69.454,  0.000,  0.000,  7,  1.03000,  -68.1056,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01217,  -67.5765,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01300,  -69.6248,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00771,  -69.8851,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01023,  -69.7325,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01502,  -68.9531,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00847,  -67.7478,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01315,  -70.5004,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00318,  -70.5411,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99617,  -64.3128,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00575,  -69.9909,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00974,  -69.4388,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01770,  -68.8628,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00929,  -71.1410,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02117,  -62.3286,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01168,  -64.6040,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02474,  -69.6546,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01502,  -68.0977,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01036,  -68.9158,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00904,  -68.1216,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01165,  -68.8392,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01686,  -68.8805,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01790,  -67.5512,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99450,  -54.6079,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -71.740,  0.000,  0.000,  7,  1.00570,  -56.7678,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03375,  -60.5275,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02974,  -62.4159,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01970,  -65.9841,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03137,  -59.6164,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03375,  -60.5275,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03375,  -60.5275,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03375,  -60.5275,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03152,  -59.8458,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00656,  -69.9037,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01070,  -68.6017,  'HOUSTON ',  115.00,  3
7273,  1,  -0.008,  -124.936,  0.000,  0.000,  7,  1.03000,  -66.9837,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00892,  -62.8820,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -64.4611,  'VICTORIA',  115.00,  6
7276,  1,  -0.042,  -398.595,  0.000,  0.000,  7,  1.03000,  -69.8827,  'HOUSTON ',  115.00,  3
7277,  1,  -0.000,  -53.543,  0.000,  0.000,  7,  1.02796,  -63.4457,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -63.8148,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02320,  -65.9389,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -63.8148,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -63.8148,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03083,  -62.6944,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01691,  -66.0831,  'BAYTOWN ',  115.00,  4
7284,  1,  -4.544,  0.000,  0.000,  0.000,  7,  1.03138,  -62.3761,  'BAYTOWN ',  13.200,  4
7285,  1,  -12.856,  0.000,  0.000,  0.000,  7,  1.03094,  -62.0736,  'BAYTOWN ',  13.200,  4
7286,  1,  -12.856,  0.000,  0.000,  0.000,  7,  1.03232,  -61.7945,  'BAYTOWN ',  13.200,  4
7287,  1,  -12.856,  0.000,  0.000,  0.000,  7,  1.03232,  -61.7945,  'BAYTOWN ',  13.200,  4
7288,  1,  -12.856,  0.000,  0.000,  0.000,  7,  1.03232,  -61.7945,  'BAYTOWN ',  13.200,  4
7289,  1,  -25.719,  0.000,  0.000,  0.000,  7,  1.03106,  -61.7124,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00775,  -70.3829,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00100,  -70.6145,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01763,  -68.4647,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01687,  -66.7031,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -12.804,  0.000,  0.000,  7,  1.03000,  -65.7715,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00942,  -69.7801,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00399,  -70.4061,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00652,  -69.2013,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01030,  -69.8616,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99589,  -66.7403,  'EAGLE LA',  115.00,  1
7300,  1,  -0.007,  -116.840,  0.000,  0.000,  7,  1.03000,  -70.7286,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00838,  -68.1918,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99465,  -59.8022,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01132,  -61.8264,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99217,  -54.7482,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00608,  -59.2541,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00529,  -63.1947,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99217,  -54.7482,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99217,  -54.7482,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99217,  -54.7482,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99217,  -54.7482,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00375,  -54.3678,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02379,  -61.4787,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00802,  -64.0271,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98940,  -69.6211,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02036,  -69.6026,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00770,  -68.7399,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01271,  -67.2280,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00645,  -68.9732,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00995,  -69.5425,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03513,  -60.5824,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02856,  -61.3318,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02328,  -63.7084,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03237,  -60.1525,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03133,  -60.0020,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03130,  -59.9991,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03329,  -60.2985,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01471,  -60.3035,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01029,  -61.6503,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03892,  -59.5341,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01026,  -69.3729,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03362,  -61.7796,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02632,  -63.5890,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -67.2412,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03362,  -61.7796,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1116,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01497,  -68.2543,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00030,  -64.5647,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01083,  -68.8716,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99973,  -63.3139,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99690,  -69.7731,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01052,  -59.8490,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01757,  -64.5332,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99955,  -67.9214,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00564,  -70.2691,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01235,  -68.5084,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03565,  -60.3103,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02855,  -62.4517,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02298,  -64.8437,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6369,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.6961,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1697,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3254,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0004,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5798,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5732,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6508,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03565,  -60.3103,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4772,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5322,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0077,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9090,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00726,  -69.7683,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01495,  -66.8044,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99559,  -68.0327,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01409,  -69.3210,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03525,  -61.2399,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02794,  -63.7799,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02104,  -66.7770,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.6887,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5387,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.6607,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7024,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0394,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8073,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7089,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8274,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1681,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8923,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9952,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01878,  -64.5353,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01336,  -69.8528,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00912,  -69.1042,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01149,  -66.5331,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00733,  -69.5514,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01015,  -70.1357,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00966,  -69.4950,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00670,  -70.0687,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01560,  -70.0083,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7633,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03212,  -66.1067,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02350,  -67.6148,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02100,  -67.1897,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99858,  -63.3942,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00802,  -69.1958,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01457,  -69.8833,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00762,  -69.2518,  'HOUSTON ',  115.00,  3
7397,  1,  -0.018,  -86.172,  0.000,  0.000,  7,  1.03000,  -68.9915,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01655,  -67.7894,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01384,  -68.5370,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03310,  -61.4733,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02771,  -63.2598,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02254,  -66.2903,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01559,  -67.5951,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00713,  -70.4064,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02255,  -66.4668,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -55.1378,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00722,  -56.3307,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99227,  -59.0787,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01889,  -65.1940,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00970,  -68.5506,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01193,  -70.2426,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01009,  -65.6438,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00280,  -64.9590,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01846,  -57.2114,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01020,  -59.1792,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00815,  -60.8698,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01672,  -69.2627,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01690,  -68.9980,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01623,  -66.7848,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02166,  -66.9011,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01161,  -69.8953,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8893,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02926,  -63.2922,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01800,  -66.2383,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00712,  -70.3074,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98502,  -62.1687,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00627,  -70.4589,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7456,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02517,  -60.6888,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01014,  -63.6536,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01513,  -69.0986,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02000,  -69.2906,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01845,  -66.3909,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02362,  -65.9568,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -32.759,  0.000,  0.000,  8,  1.03000,  -68.0055,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02941,  -65.2980,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -50.666,  0.000,  0.000,  8,  1.03000,  -65.9452,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -29.088,  0.000,  0.000,  8,  1.03000,  -63.9604,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02274,  -64.5055,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01142,  -66.3285,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01217,  -70.8707,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01187,  -65.0064,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02108,  -60.9098,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02584,  -69.1892,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -52.843,  0.000,  0.000,  8,  1.02804,  -67.1866,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01619,  -69.5262,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02032,  -67.6293,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -40.733,  0.000,  0.000,  8,  1.03000,  -70.1496,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01918,  -64.6545,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02983,  -62.1771,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -66.486,  0.000,  0.000,  8,  1.03000,  -64.7685,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01312,  -65.9662,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02995,  -64.4862,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -8.189,  0.000,  0.000,  8,  1.03000,  -66.2840,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02719,  -66.5376,  'LUFKIN 1',  115.00,  8
8024,  1,  -19.994,  0.000,  0.000,  0.000,  8,  1.02940,  -65.1290,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -26.587,  0.000,  0.000,  8,  1.03000,  -65.0918,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01408,  -67.2657,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02718,  -64.4336,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01719,  -66.6390,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01226,  -66.3710,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03960,  -64.8014,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03699,  -65.5659,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03109,  -68.0603,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.9919,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.1588,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.2279,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.1984,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01746,  -69.5281,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02414,  -60.9479,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01938,  -66.8439,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01386,  -64.5660,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -26.945,  0.000,  0.000,  8,  1.03000,  -66.6358,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01617,  -68.3315,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02413,  -57.0402,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02598,  -58.1759,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02546,  -60.0176,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02163,  -56.6542,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02205,  -56.7102,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.3083,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02251,  -56.7825,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02083,  -56.5202,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02263,  -56.8033,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02503,  -65.4173,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01156,  -65.5911,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01305,  -65.3511,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03100,  -63.3722,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02724,  -65.8373,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02978,  -57.1908,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02918,  -58.4369,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02703,  -59.8256,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02295,  -56.2397,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02155,  -56.0401,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03281,  -61.1622,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02174,  -67.8857,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02509,  -60.2233,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01694,  -63.7053,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02471,  -60.3528,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01477,  -56.6463,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02257,  -58.7293,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02177,  -61.1024,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -54.3619,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -55.0304,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01344,  -62.8773,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01703,  -66.1011,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03406,  -52.6975,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03539,  -55.5925,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03563,  -58.8869,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -50.9995,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -50.9070,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03021,  -51.3028,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.0914,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01622,  -66.2806,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03580,  -58.3783,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02346,  -59.4996,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98088,  -65.7588,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98427,  -65.7656,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99333,  -65.7789,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.1084,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.5348,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02636,  -65.5569,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02261,  -67.0489,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -12.213,  0.000,  0.000,  8,  1.03000,  -61.7587,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01654,  -66.0901,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02960,  -58.9159,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01792,  -67.3027,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01078,  -69.1027,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01448,  -65.0517,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03417,  -59.2103,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03298,  -61.2837,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03455,  -56.5184,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02696,  -65.3442,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02105,  -67.6952,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95256,  -71.9965,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01462,  -63.1738,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01919,  -70.8503,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03082,  -57.4459,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02573,  -59.2304,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -3.940,  0.000,  0.000,  8,  1.03000,  -60.2748,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01651,  -66.1265,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01174,  -64.2235,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -21.300,  0.000,  0.000,  8,  1.03000,  -63.1693,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02279,  -67.5449,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03765,  -58.3846,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03622,  -59.2714,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03410,  -60.6946,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03765,  -58.3846,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.6597,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.7610,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01725,  -69.1119,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03332,  -60.5827,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -56.087,  0.000,  0.000,  8,  1.03000,  -70.4497,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02781,  -63.6064,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02385,  -70.7703,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01422,  -63.9191,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02667,  -61.5806,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.201,  0.000,  0.000,  8,  1.03000,  -68.5152,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03383,  -56.0247,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03403,  -56.6397,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03486,  -57.8811,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03014,  -55.5025,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.7254,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -55.3596,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01216,  -64.0575,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03123,  -61.5025,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02934,  -63.2423,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02701,  -65.2774,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02325,  -65.4353,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02186,  -67.2312,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -33.062,  0.000,  0.000,  8,  1.03000,  -65.9259,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01571,  -67.7331,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01040,  -69.3659,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02482,  -70.5673,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02352,  -60.1377,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02704,  -69.6576,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02187,  -61.2409,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02451,  -63.6059,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01434,  -67.1571,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.4502,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02261,  -61.1341,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01721,  -63.5492,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02149,  -67.3227,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -24.042,  0.000,  0.000,  8,  1.03000,  -67.5786,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02845,  -69.5196,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01223,  -66.0462,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01965,  -66.2924,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03146,  -58.6561,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01412,  -64.4499,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96981,  -70.1520,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03634,  -65.3234,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -49.636,  0.000,  0.000,  8,  1.03000,  -66.4241,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02854,  -68.4754,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.733,  4.991,  0.000,  0.000,  1,  1.00760,  -49.2722,  'ODESSA 2',  11.500,  9
11002,  1,  10.407,  2.937,  0.000,  0.000,  1,  1.02416,  -46.5050,  'PRESIDIO',  11.500,  9
11007,  1,  3.976,  1.125,  0.000,  0.000,  1,  1.02731,  -46.5046,  'VAN HORN',  11.500,  9
11012,  1,  2.060,  0.583,  0.000,  0.000,  1,  1.02601,  -51.6608,  'SANDERSO',  11.500,  9
11013,  1,  25.215,  7.077,  0.000,  0.000,  1,  1.00993,  -44.0717,  'MONAHANS',  11.500,  9
11014,  1,  1.909,  0.540,  0.000,  0.000,  1,  1.01540,  -41.6512,  'GRANDFAL',  11.500,  9
11015,  1,  5.072,  1.435,  0.000,  0.000,  1,  1.03104,  -46.5208,  'MARFA 0S',  11.500,  9
11016,  1,  2.480,  0.702,  0.000,  0.000,  1,  1.02364,  -39.4047,  'GARDEN C',  11.500,  9
11017,  1,  15.193,  4.280,  0.000,  0.000,  1,  1.00169,  -48.3392,  'ODESSA 4',  11.500,  9
11018,  1,  0.055,  0.016,  0.000,  0.000,  1,  1.00059,  -48.8408,  'NOTREES ',  11.500,  9
11019,  1,  52.345,  14.551,  0.000,  0.000,  1,  1.02521,  -48.8980,  'MIDLAND ',  11.500,  9
11024,  1,  52.292,  14.523,  0.000,  0.000,  1,  1.00090,  -49.2258,  'ODESSA 6',  11.500,  9
11027,  1,  85.882,  23.576,  0.000,  0.000,  1,  1.02243,  -48.4244,  'MIDLAND ',  11.500,  9
11028,  1,  7.254,  2.050,  0.000,  0.000,  1,  1.02594,  -38.9495,  'COAHOMA ',  11.500,  9
11029,  1,  71.075,  19.617,  0.000,  0.000,  1,  1.02079,  -47.9981,  'MIDLAND ',  11.500,  9
11030,  1,  17.098,  4.815,  0.000,  0.000,  1,  1.02170,  -43.2780,  'ALPINE 0',  11.500,  9
11031,  1,  7.045,  1.991,  0.000,  0.000,  1,  1.01943,  -45.8298,  'FORT DAV',  11.500,  9
11036,  1,  11.423,  3.222,  0.000,  0.000,  1,  0.99766,  -41.1030,  'CRANE 0S',  11.500,  9
11037,  1,  87.722,  24.026,  0.000,  0.000,  1,  0.99909,  -49.2613,  'ODESSA 5',  11.500,  9
11040,  1,  39.073,  10.909,  0.000,  0.000,  1,  1.00586,  -49.9294,  'ANDREWS ',  11.500,  9
11044,  1,  8.862,  2.502,  0.000,  0.000,  1,  1.02201,  -48.1114,  'BIG LAKE',  11.500,  9
11045,  1,  83.272,  22.858,  0.000,  0.000,  1,  1.00607,  -50.0296,  'MIDLAND ',  11.500,  9
11046,  1,  9.383,  2.650,  0.000,  0.000,  1,  1.02732,  -48.3365,  'OZONA 0S',  11.500,  9
11054,  1,  13.102,  3.694,  0.000,  0.000,  1,  1.01528,  -43.1951,  'STANTON ',  11.500,  9
11055,  1,  3.173,  0.898,  0.000,  0.000,  1,  1.01517,  -39.5537,  'ODONNELL',  11.500,  9
11058,  1,  11.554,  3.261,  0.000,  0.000,  1,  1.02351,  -41.8401,  'IRAAN 3 ',  11.500,  9
11064,  1,  107.907,  29.327,  0.000,  0.000,  1,  1.00158,  -50.2203,  'ODESSA 3',  11.500,  9
11067,  1,  41.755,  11.647,  0.000,  0.000,  1,  1.00983,  -37.3106,  'BIG SPRI',  11.500,  9
11068,  1,  50.990,  14.163,  0.000,  0.000,  1,  0.99264,  -42.0081,  'MIDLAND ',  11.500,  9
11071,  1,  79.159,  21.773,  0.000,  0.000,  1,  1.01373,  -48.4057,  'ODESSA 1',  11.500,  9
11083,  1,  26.981,  7.570,  0.000,  0.000,  1,  1.02249,  -40.7417,  'FORT STO',  11.500,  9
11085,  1,  17.890,  5.035,  0.000,  0.000,  1,  1.01018,  -44.8046,  'KERMIT 0',  11.500,  9
11086,  1,  33.853,  9.473,  0.000,  0.000,  1,  1.02044,  -46.3760,  'PECOS 0S',  11.500,  9
11087,  1,  0.754,  0.214,  0.000,  0.000,  1,  1.02730,  -44.9424,  'SHEFFIEL',  11.500,  9
11089,  1,  28.075,  7.870,  0.000,  0.000,  1,  1.00104,  -41.9875,  'LAMESA 0',  11.500,  9
11091,  1,  8.282,  2.340,  0.000,  0.000,  1,  1.03645,  -47.3319,  'RALLS 2 ',  16.100,  9
12001,  1,  24.898,  6.990,  0.000,  0.000,  2,  1.01874,  -58.4577,  'PARIS 3 ',  16.100,  11
12007,  1,  4.978,  1.408,  0.000,  0.000,  2,  1.02084,  -58.0605,  'HONEY GR',  16.100,  11
12008,  1,  8.611,  2.432,  0.000,  0.000,  2,  1.02424,  -49.4441,  'MEMPHIS ',  16.100,  10
12009,  1,  24.593,  6.906,  0.000,  0.000,  2,  1.02733,  -54.4888,  'IOWA PAR',  16.100,  11
12010,  1,  46.233,  12.882,  0.000,  0.000,  2,  1.02735,  -50.6637,  'VERNON 2',  16.100,  10
12014,  1,  26.184,  7.349,  0.000,  0.000,  2,  1.02328,  -49.9254,  'CHILDRES',  16.100,  10
12015,  1,  2.856,  0.809,  0.000,  0.000,  2,  1.02016,  -60.6091,  'FORESTBU',  16.100,  11
12016,  1,  38.875,  10.859,  0.000,  0.000,  2,  1.02237,  -61.0353,  'SHERMAN ',  16.100,  11
12020,  1,  31.455,  8.809,  0.000,  0.000,  2,  1.01328,  -53.9534,  'WICHITA ',  16.100,  11
12022,  1,  8.143,  2.301,  0.000,  0.000,  2,  1.02323,  -57.6270,  'PARIS 2 ',  16.100,  11
12025,  1,  31.712,  8.879,  0.000,  0.000,  2,  1.01137,  -53.5907,  'WICHITA ',  16.100,  11
12026,  1,  19.562,  5.504,  0.000,  0.000,  2,  1.03623,  -47.1987,  'WHEELER ',  16.100,  10
12027,  1,  1.893,  0.536,  0.000,  0.000,  2,  1.01821,  -58.8510,  'DEPORT 0',  16.100,  11
12028,  1,  8.596,  2.428,  0.000,  0.000,  2,  1.01455,  -55.1026,  'WICHITA ',  16.100,  11
12029,  1,  3.366,  0.953,  0.000,  0.000,  2,  1.02968,  -49.2298,  'SILVERTO',  16.100,  10
12030,  1,  25.645,  7.196,  0.000,  0.000,  2,  1.00893,  -60.3615,  'BONHAM 0',  16.100,  11
12031,  1,  4.900,  1.386,  0.000,  0.000,  2,  1.03585,  -46.6744,  'MATADOR ',  16.100,  10
12032,  1,  2.124,  0.601,  0.000,  0.000,  2,  1.02218,  -57.7450,  'ARTHUR C',  16.100,  11
12033,  1,  6.034,  1.706,  0.000,  0.000,  2,  1.00100,  -61.8563,  'LEONARD ',  16.100,  11
12034,  1,  2.612,  0.740,  0.000,  0.000,  2,  1.02451,  -60.7159,  'GORDONVI',  16.100,  11
12035,  1,  3.609,  1.021,  0.000,  0.000,  2,  1.03061,  -47.2825,  'KNOX CIT',  16.100,  10
12036,  1,  32.367,  9.061,  0.000,  0.000,  2,  1.01399,  -53.9096,  'WICHITA ',  16.100,  11
12037,  1,  2.907,  0.822,  0.000,  0.000,  2,  1.02586,  -60.4967,  'LINDSAY ',  16.100,  11
12038,  1,  1.364,  0.386,  0.000,  0.000,  2,  1.02221,  -58.5327,  'ECTOR 0S',  16.100,  11
12039,  1,  4.927,  1.393,  0.000,  0.000,  2,  1.01024,  -60.0481,  'SUNSET 0',  16.100,  11
12040,  1,  8.897,  2.513,  0.000,  0.000,  2,  1.02284,  -58.1091,  'CLARKSVI',  16.100,  11
12043,  1,  2.039,  0.577,  0.000,  0.000,  2,  1.02360,  -60.8613,  'SADLER 0',  16.100,  11
12044,  1,  14.682,  4.138,  0.000,  0.000,  2,  1.02529,  -59.7430,  'WHITESBO',  16.100,  11
12045,  1,  18.570,  5.226,  0.000,  0.000,  2,  1.01313,  -54.2317,  'SHEPPARD',  16.100,  11
12046,  1,  11.229,  3.168,  0.000,  0.000,  2,  1.02558,  -60.5324,  'POTTSBOR',  16.100,  11
12047,  1,  7.326,  2.071,  0.000,  0.000,  2,  1.02548,  -58.3269,  'BELLS 0S',  16.100,  11
12048,  1,  5.220,  1.476,  0.000,  0.000,  2,  1.03697,  -47.8771,  'CROSBYTO',  16.100,  10
12049,  1,  9.027,  2.550,  0.000,  0.000,  2,  1.02427,  -52.3350,  'ELECTRA ',  16.100,  10
12050,  1,  2.201,  0.623,  0.000,  0.000,  2,  1.00164,  -61.4622,  'PATTONVI',  16.100,  11
12051,  1,  11.638,  3.283,  0.000,  0.000,  2,  1.01384,  -57.7509,  'HENRIETT',  16.100,  11
12052,  1,  26.498,  7.436,  0.000,  0.000,  2,  1.02520,  -48.6445,  'PANHANDL',  16.100,  10
12053,  1,  24.083,  6.762,  0.000,  0.000,  2,  1.01181,  -58.5351,  'BOWIE 0S',  16.100,  11
12055,  1,  37.495,  10.477,  0.000,  0.000,  2,  1.01422,  -53.4546,  'WICHITA ',  16.100,  11
12060,  1,  2.012,  0.570,  0.000,  0.000,  2,  1.00426,  -60.4772,  'ROXTON 0',  16.100,  11
12063,  1,  41.701,  11.638,  0.000,  0.000,  2,  1.02734,  -60.2244,  'DENISON ',  16.100,  11
12064,  1,  4.646,  1.314,  0.000,  0.000,  2,  1.01385,  -58.9954,  'SUMNER 0',  16.100,  11
12065,  1,  58.590,  16.251,  0.000,  0.000,  2,  1.02736,  -60.8249,  'GAINESVI',  16.100,  11
12066,  1,  6.291,  1.778,  0.000,  0.000,  2,  1.03028,  -45.4487,  'ASPERMON',  16.100,  10
12067,  1,  32.696,  9.151,  0.000,  0.000,  2,  1.00963,  -53.5484,  'WICHITA ',  16.100,  11
12068,  1,  3.619,  1.024,  0.000,  0.000,  2,  1.01016,  -52.3818,  'WINDTHOR',  16.100,  11
12069,  1,  11.990,  3.383,  0.000,  0.000,  2,  1.02732,  -60.5497,  'HOWE 0SE',  16.100,  11
12072,  1,  5.436,  1.537,  0.000,  0.000,  2,  1.02657,  -59.4692,  'COLLINSV',  16.100,  11
12079,  1,  3.646,  1.032,  0.000,  0.000,  2,  1.03284,  -49.6390,  'PADUCAH ',  16.100,  10
12080,  1,  14.287,  4.026,  0.000,  0.000,  2,  1.01533,  -58.9415,  'NOCONA 0',  16.100,  11
12081,  1,  2.692,  0.762,  0.000,  0.000,  2,  1.01665,  -59.7311,  'DODD CIT',  16.100,  11
12082,  1,  47.820,  13.310,  0.000,  0.000,  2,  1.01544,  -54.2381,  'WICHITA ',  16.100,  11
12086,  1,  1.666,  0.471,  0.000,  0.000,  2,  1.01248,  -59.6440,  'MONTAGUE',  16.100,  11
12087,  1,  6.301,  1.781,  0.000,  0.000,  2,  1.03324,  -45.3365,  'SPUR 0SE',  16.100,  10
12090,  1,  1.462,  0.414,  0.000,  0.000,  2,  1.01612,  -59.4774,  'ANNONA 0',  16.100,  11
12091,  1,  14.641,  4.127,  0.000,  0.000,  2,  1.02858,  -49.3840,  'SEYMOUR ',  16.100,  10
12092,  1,  8.575,  2.422,  0.000,  0.000,  2,  1.02590,  -59.2880,  'DENISON ',  16.100,  11
12106,  1,  6.246,  1.766,  0.000,  0.000,  2,  1.00416,  -61.5409,  'WHITEWRI',  16.100,  11
12107,  1,  34.869,  9.755,  0.000,  0.000,  2,  1.02443,  -58.1385,  'SHERMAN ',  16.100,  11
12108,  1,  1.471,  0.417,  0.000,  0.000,  2,  1.03007,  -52.4963,  'ROCHESTE',  16.100,  10
12109,  1,  29.660,  8.312,  0.000,  0.000,  2,  1.01966,  -55.0143,  'BURKBURN',  16.100,  11
12110,  1,  6.669,  1.886,  0.000,  0.000,  2,  1.02731,  -60.1646,  'MUENSTER',  16.100,  11
12111,  1,  10.715,  3.024,  0.000,  0.000,  2,  1.02648,  -53.9595,  'ARCHER C',  16.100,  11
12112,  1,  2.910,  0.824,  0.000,  0.000,  2,  1.01423,  -55.9337,  'PETROLIA',  16.100,  11
12114,  1,  44.021,  12.275,  0.000,  0.000,  2,  1.02614,  -56.8643,  'PARIS 1 ',  16.100,  11
12121,  1,  1.225,  0.347,  0.000,  0.000,  2,  1.02108,  -58.6029,  'BAGWELL ',  16.100,  11
12122,  1,  2.965,  0.839,  0.000,  0.000,  2,  1.01649,  -58.8046,  'TELEPHON',  16.100,  11
12124,  1,  9.522,  2.688,  0.000,  0.000,  2,  0.99858,  -62.3698,  'VAN ALST',  16.100,  11
12125,  1,  2.491,  0.705,  0.000,  0.000,  2,  1.02064,  -59.4896,  'TIOGA 0S',  16.100,  11
12126,  1,  9.881,  2.789,  0.000,  0.000,  2,  1.02326,  -60.9483,  'VALLEY V',  16.100,  11
12129,  1,  2.476,  0.701,  0.000,  0.000,  2,  1.00693,  -61.3717,  'TRENTON ',  16.100,  11
12132,  1,  8.915,  2.518,  0.000,  0.000,  2,  1.02731,  -51.9744,  'HASKELL ',  11.500,  10
12133,  1,  4.739,  1.340,  0.000,  0.000,  2,  1.02315,  -59.7121,  'SAINT JO',  16.100,  11
13002,  1,  65.528,  18.112,  0.000,  0.000,  3,  1.00759,  -72.2880,  'KERRVILL',  11.500,  28
13005,  1,  5.409,  1.529,  0.000,  0.000,  3,  0.98963,  -81.6044,  'LEAKEY 0',  11.500,  28
13006,  1,  6.669,  1.885,  0.000,  0.000,  3,  1.01809,  -45.0599,  'HAMLIN 0',  11.500,  27
13007,  1,  8.465,  2.391,  0.000,  0.000,  3,  1.02481,  -44.0118,  'MERKEL 3',  11.500,  27
13008,  1,  13.512,  3.809,  0.000,  0.000,  3,  1.01834,  -53.4961,  'COLEMAN ',  11.500,  27
13009,  1,  10.344,  2.920,  0.000,  0.000,  3,  1.02526,  -52.6173,  'SONORA 0',  11.500,  28
13010,  1,  2.729,  0.772,  0.000,  0.000,  3,  1.00153,  -80.3161,  'CAMP WOO',  11.500,  28
13011,  1,  15.203,  4.283,  0.000,  0.000,  3,  1.00085,  -75.9865,  'LLANO 0S',  11.500,  28
13012,  1,  0.336,  0.095,  0.000,  0.000,  3,  0.98843,  -77.2092,  'WILLOW C',  11.500,  28
13013,  1,  40.648,  11.349,  0.000,  0.000,  3,  1.02734,  -46.6139,  'ABILENE ',  11.500,  27
13014,  1,  13.098,  3.694,  0.000,  0.000,  3,  1.02090,  -66.3244,  'KINGSLAN',  11.500,  28
13015,  1,  3.014,  0.853,  0.000,  0.000,  3,  1.01632,  -38.7030,  'ROSCOE 6',  11.500,  27
13021,  1,  1.975,  0.559,  0.000,  0.000,  3,  1.02145,  -49.8689,  'LUEDERS ',  11.500,  27
13022,  1,  17.124,  4.821,  0.000,  0.000,  3,  1.00866,  -39.2343,  'COLORADO',  11.500,  27
13023,  1,  10.735,  3.030,  0.000,  0.000,  3,  1.02731,  -45.2114,  'STAMFORD',  11.500,  27
13024,  1,  8.951,  2.528,  0.000,  0.000,  3,  1.02537,  -52.1650,  'ELDORADO',  11.500,  28
13025,  1,  6.392,  1.807,  0.000,  0.000,  3,  1.01873,  -59.0571,  'SAN SABA',  11.500,  28
13029,  1,  2.691,  0.762,  0.000,  0.000,  3,  1.02854,  -62.7587,  'LOMETA 0',  11.500,  28
13030,  1,  117.337,  31.844,  0.000,  0.000,  3,  1.02742,  -58.2493,  'SAN ANGE',  11.500,  27
13031,  1,  7.166,  2.025,  0.000,  0.000,  3,  1.01389,  -45.2698,  'TUSCOLA ',  11.500,  27
13032,  1,  46.475,  12.942,  0.000,  0.000,  3,  1.01427,  -45.6607,  'ABILENE ',  11.500,  27
13035,  1,  1.457,  0.413,  0.000,  0.000,  3,  1.02070,  -58.7906,  'CHEROKEE',  11.500,  28
13036,  1,  4.743,  1.342,  0.000,  0.000,  3,  1.01879,  -56.8718,  'RICHLAND',  11.500,  28
13040,  1,  10.095,  2.850,  0.000,  0.000,  3,  1.00913,  -52.9710,  'BALLINGE',  11.500,  27
13042,  1,  4.921,  1.392,  0.000,  0.000,  3,  1.02030,  -40.6834,  'SILVER 1',  11.500,  27
13049,  1,  5.219,  1.476,  0.000,  0.000,  3,  1.01988,  -46.8126,  'ANSON 0S',  11.500,  27
13051,  1,  103.554,  28.218,  0.000,  0.000,  3,  1.01326,  -59.2732,  'DEL RIO ',  11.500,  28
13052,  1,  5.999,  1.696,  0.000,  0.000,  3,  1.00213,  -77.8573,  'HUNT 0SE',  11.500,  28
13066,  1,  16.020,  4.512,  0.000,  0.000,  3,  1.02113,  -58.1529,  'BRADY 0S',  11.500,  28
13069,  1,  2.640,  0.747,  0.000,  0.000,  3,  1.01475,  -47.6771,  'OVALO 0S',  11.500,  27
13072,  1,  4.989,  1.411,  0.000,  0.000,  3,  1.02031,  -56.6964,  'MILES 0S',  11.500,  27
13075,  1,  7.675,  2.168,  0.000,  0.000,  3,  1.01865,  -57.0725,  'MASON 0S',  11.500,  28
13076,  1,  5.557,  1.571,  0.000,  0.000,  3,  0.99918,  -80.9843,  'BRACKETT',  11.500,  28
13077,  1,  48.701,  13.551,  0.000,  0.000,  3,  1.01405,  -46.4061,  'ABILENE ',  11.500,  27
13093,  1,  2.753,  0.779,  0.000,  0.000,  3,  1.00258,  -79.5158,  'ROCKSPRI',  11.500,  28
13099,  1,  8.060,  2.277,  0.000,  0.000,  3,  1.01278,  -46.7257,  'DYESS AF',  11.500,  27
13100,  1,  6.883,  1.945,  0.000,  0.000,  3,  1.01009,  -50.0515,  'HAWLEY 0',  11.500,  27
13101,  1,  4.965,  1.404,  0.000,  0.000,  3,  1.01888,  -60.4577,  'BUCHANAN',  11.500,  28
13102,  1,  45.007,  12.540,  0.000,  0.000,  3,  1.01434,  -51.3701,  'ABILENE ',  11.500,  27
13103,  1,  24.121,  6.773,  0.000,  0.000,  3,  1.01429,  -41.8004,  'SWEETWAT',  11.500,  27
13107,  1,  7.738,  2.186,  0.000,  0.000,  3,  1.00282,  -74.8458,  'INGRAM 0',  11.500,  28
13108,  1,  11.740,  3.312,  0.000,  0.000,  3,  1.01558,  -65.0138,  'KEMPNER ',  11.500,  28
13114,  1,  65.590,  18.140,  0.000,  0.000,  3,  1.02059,  -54.1647,  'SAN ANGE',  11.500,  27
13115,  1,  6.717,  1.898,  0.000,  0.000,  3,  1.01739,  -42.2644,  'ROTAN 0S',  11.500,  27
13123,  1,  43.380,  12.084,  0.000,  0.000,  3,  0.98871,  -83.0407,  'UVALDE 0',  11.500,  28
13124,  1,  32.234,  9.027,  0.000,  0.000,  3,  1.02604,  -73.3056,  'FREDERIC',  11.500,  28
13125,  1,  57.458,  15.931,  0.000,  0.000,  3,  1.00867,  -51.5349,  'ABILENE ',  11.500,  27
13126,  1,  5.833,  1.649,  0.000,  0.000,  3,  0.99436,  -83.8385,  'SABINAL ',  11.500,  28
13128,  1,  2.012,  0.570,  0.000,  0.000,  3,  1.01368,  -38.8298,  'LORAINE ',  11.500,  27
13130,  1,  66.464,  18.375,  0.000,  0.000,  3,  1.01829,  -43.3955,  'SAN ANGE',  11.500,  27
13132,  1,  7.447,  2.104,  0.000,  0.000,  3,  1.01835,  -56.6736,  'EDEN 0SE',  11.500,  28
13136,  1,  44.243,  12.329,  0.000,  0.000,  3,  1.00799,  -39.0840,  'SNYDER 2',  11.500,  27
13138,  1,  9.325,  2.633,  0.000,  0.000,  3,  1.02415,  -56.6951,  'MENARD 0',  11.500,  28
13139,  1,  9.149,  2.583,  0.000,  0.000,  3,  1.00556,  -48.9867,  'WINTERS ',  11.500,  27
13140,  1,  0.186,  0.053,  0.000,  0.000,  3,  1.01356,  -48.1137,  'GOLDSBOR',  11.500,  27
13142,  1,  6.358,  1.798,  0.000,  0.000,  3,  1.02731,  -57.2943,  'GOODFELL',  11.500,  27
13143,  1,  4.768,  1.348,  0.000,  0.000,  3,  1.02731,  -55.0847,  'SANTA AN',  11.500,  28
13144,  1,  4.940,  1.398,  0.000,  0.000,  3,  1.02156,  -56.0392,  'ROWENA 0',  11.500,  28
13145,  1,  2.205,  0.624,  0.000,  0.000,  3,  1.01954,  -43.2254,  'TRENT 2 ',  11.500,  27
13146,  1,  5.505,  1.557,  0.000,  0.000,  3,  1.02731,  -54.8454,  'JUNCTION',  11.500,  28
13147,  1,  13.347,  3.763,  0.000,  0.000,  3,  1.02732,  -64.0822,  'LAMPASAS',  11.500,  28
14002,  1,  0.616,  0.175,  0.000,  0.000,  4,  1.01368,  -80.7185,  'LAUGHLIN',  11.500,  20
14003,  1,  110.702,  30.096,  0.000,  0.000,  4,  1.01877,  -110.4723,  'EDINBURG',  11.500,  19
14005,  1,  129.071,  34.867,  0.000,  0.000,  4,  1.02545,  -88.5726,  'LAREDO 7',  11.500,  20
14006,  1,  2.041,  0.578,  0.000,  0.000,  4,  1.02510,  -86.1645,  'BRUNI 2 ',  11.500,  20
14007,  1,  176.029,  48.101,  0.000,  0.000,  4,  1.01057,  -111.8840,  'MCALLEN ',  11.500,  19
14008,  1,  21.465,  6.033,  0.000,  0.000,  4,  1.01031,  -70.5664,  'POTEET 0',  11.500,  20
14011,  1,  9.362,  2.643,  0.000,  0.000,  4,  1.01603,  -90.0081,  'HEBBRONV',  11.500,  19
14012,  1,  6.817,  1.927,  0.000,  0.000,  4,  1.02733,  -108.9636,  'PROGRESO',  11.500,  19
14013,  1,  89.248,  24.453,  0.000,  0.000,  4,  1.01294,  -111.0538,  'EDINBURG',  11.500,  19
14015,  1,  131.255,  35.435,  0.000,  0.000,  4,  1.02745,  -80.6168,  'EAGLE PA',  11.500,  20
14016,  1,  4.741,  1.341,  0.000,  0.000,  4,  1.01623,  -70.6652,  'CHARLOTT',  11.500,  20
14017,  1,  49.450,  13.759,  0.000,  0.000,  4,  1.02083,  -90.6680,  'CORPUS C',  11.500,  21
14018,  1,  5.412,  1.530,  0.000,  0.000,  4,  0.99278,  -83.6592,  'WOODSBOR',  11.500,  21
14019,  1,  95.340,  26.055,  0.000,  0.000,  4,  1.01000,  -107.9955,  'MERCEDES',  11.500,  19
14020,  1,  81.570,  22.402,  0.000,  0.000,  4,  1.00359,  -91.6122,  'CORPUS C',  11.500,  21
14021,  1,  18.440,  5.189,  0.000,  0.000,  4,  1.01238,  -108.5944,  'EDCOUCH ',  11.500,  19
14022,  1,  4.274,  1.209,  0.000,  0.000,  4,  1.01192,  -86.6348,  'ENCINAL ',  11.500,  20
14023,  1,  3.933,  1.113,  0.000,  0.000,  4,  1.01475,  -70.4182,  'MOORE 0S',  11.500,  20
14027,  1,  52.531,  14.599,  0.000,  0.000,  4,  1.02075,  -111.3906,  'MCALLEN ',  11.500,  19
14031,  1,  2.035,  0.577,  0.000,  0.000,  4,  1.01629,  -90.6006,  'SAN YGNA',  11.500,  20
14032,  1,  40.709,  11.359,  0.000,  0.000,  4,  1.00777,  -94.7987,  'KINGSVIL',  11.500,  21
14033,  1,  109.369,  29.726,  0.000,  0.000,  4,  1.00924,  -89.2757,  'LAREDO 6',  11.500,  20
14034,  1,  34.767,  9.723,  0.000,  0.000,  4,  1.01016,  -110.6456,  'HIDALGO ',  11.500,  19
14035,  1,  32.887,  9.203,  0.000,  0.000,  4,  1.00267,  -89.9836,  'CORPUS C',  11.500,  21
14036,  1,  27.344,  7.667,  0.000,  0.000,  4,  1.00108,  -79.3051,  'CRYSTAL ',  11.500,  20
14037,  1,  21.926,  6.162,  0.000,  0.000,  4,  1.00809,  -85.1681,  'SINTON 0',  11.500,  21
14038,  1,  57.155,  15.835,  0.000,  0.000,  4,  0.98760,  -78.3165,  'BEEVILLE',  11.500,  21
14040,  1,  235.301,  64.380,  0.000,  0.000,  4,  1.02742,  -105.2854,  'MISSION ',  11.500,  19
14042,  1,  102.469,  27.955,  0.000,  0.000,  4,  1.02314,  -109.2151,  'SAN JUAN',  11.500,  19
14043,  1,  2.328,  0.659,  0.000,  0.000,  4,  1.00651,  -94.6160,  'FALCON H',  11.500,  19
14048,  1,  12.596,  3.552,  0.000,  0.000,  4,  1.00582,  -106.0079,  'LA JOYA ',  11.500,  19
14051,  1,  45.415,  12.649,  0.000,  0.000,  4,  1.00756,  -94.3826,  'BISHOP 0',  11.500,  21
14053,  1,  0.066,  0.018,  0.000,  0.000,  4,  1.02092,  -94.5902,  'ARMSTRON',  11.500,  19
14054,  1,  4.708,  1.332,  0.000,  0.000,  4,  0.99612,  -82.0557,  'SKIDMORE',  11.500,  21
14055,  1,  8.175,  2.309,  0.000,  0.000,  4,  1.00520,  -89.6858,  'CORPUS C',  11.500,  21
14064,  1,  3.983,  1.127,  0.000,  0.000,  4,  1.00479,  -89.5084,  'CORPUS C',  11.500,  21
14066,  1,  89.268,  24.481,  0.000,  0.000,  4,  1.02741,  -110.6889,  'WESLACO ',  11.500,  19
14067,  1,  103.473,  28.192,  0.000,  0.000,  4,  1.01104,  -106.1432,  'HARLINGE',  11.500,  19
14068,  1,  13.877,  3.912,  0.000,  0.000,  4,  1.02505,  -110.7300,  'ELSA 0SE',  11.500,  19
14069,  1,  2.295,  0.650,  0.000,  0.000,  4,  1.00642,  -89.6345,  'CORPUS C',  11.500,  21
14071,  1,  179.040,  48.907,  0.000,  0.000,  4,  1.00568,  -99.6011,  'BROWNSVI',  11.500,  19
14072,  1,  23.938,  6.722,  0.000,  0.000,  4,  1.00990,  -89.7423,  'CORPUS C',  11.500,  21
14078,  1,  40.202,  11.218,  0.000,  0.000,  4,  1.00424,  -89.9631,  'CORPUS C',  11.500,  21
14079,  1,  169.014,  46.203,  0.000,  0.000,  4,  1.01670,  -107.9647,  'MISSION ',  11.500,  19
14086,  1,  13.950,  3.933,  0.000,  0.000,  4,  1.02733,  -103.8107,  'RIO HOND',  11.500,  19
14087,  1,  1.168,  0.331,  0.000,  0.000,  4,  1.02731,  -90.9187,  'CORPUS C',  11.500,  21
14088,  1,  200.029,  54.726,  0.000,  0.000,  4,  1.02742,  -110.9123,  'PHARR 0S',  11.500,  19
14089,  1,  4.037,  1.142,  0.000,  0.000,  4,  1.01136,  -107.7616,  'SANTA RO',  11.500,  19
14099,  1,  11.819,  3.334,  0.000,  0.000,  4,  1.00174,  -89.3721,  'ODEM 0SE',  11.500,  21
14100,  1,  27.967,  7.841,  0.000,  0.000,  4,  1.00810,  -89.7584,  'CORPUS C',  11.500,  21
14101,  1,  90.334,  24.733,  0.000,  0.000,  4,  1.00863,  -89.0904,  'LAREDO 3',  11.500,  20
14102,  1,  17.869,  5.030,  0.000,  0.000,  4,  1.01661,  -102.3156,  'OLMITO 0',  11.500,  19
14103,  1,  113.989,  30.974,  0.000,  0.000,  4,  1.02743,  -111.4292,  'EDINBURG',  11.500,  19
14106,  1,  27.761,  7.784,  0.000,  0.000,  4,  1.00772,  -101.2699,  'PORT ISA',  11.500,  19
14107,  1,  57.195,  15.870,  0.000,  0.000,  4,  1.02344,  -110.1504,  'DONNA 0S',  11.500,  19
14108,  1,  17.932,  5.047,  0.000,  0.000,  4,  1.00923,  -88.1187,  'INGLESID',  11.500,  21
14109,  1,  65.194,  18.019,  0.000,  0.000,  4,  1.00426,  -91.0471,  'CORPUS C',  11.500,  21
14110,  1,  42.096,  11.743,  0.000,  0.000,  4,  1.01780,  -105.1505,  'LOS FRES',  11.500,  19
14111,  1,  77.239,  21.258,  0.000,  0.000,  4,  1.01155,  -107.8591,  'HARLINGE',  11.500,  19
14112,  1,  3.092,  0.875,  0.000,  0.000,  4,  1.02268,  -95.9168,  'RIVIERA ',  11.500,  21
14117,  1,  13.305,  3.751,  0.000,  0.000,  4,  1.01834,  -70.7301,  'JOURDANT',  11.500,  20
14118,  1,  11.312,  3.191,  0.000,  0.000,  4,  1.00201,  -93.4104,  'GEORGE W',  11.500,  21
14119,  1,  55.248,  15.329,  0.000,  0.000,  4,  1.00437,  -95.7594,  'ROMA 0SE',  11.500,  19
14120,  1,  31.187,  8.733,  0.000,  0.000,  4,  1.00608,  -89.9044,  'CORPUS C',  11.500,  21
14121,  1,  3.201,  0.906,  0.000,  0.000,  4,  1.02732,  -108.6814,  'SANTA MA',  11.500,  19
14122,  1,  128.833,  34.783,  0.000,  0.000,  4,  1.01859,  -111.1159,  'MCALLEN ',  11.500,  19
14123,  1,  49.013,  13.633,  0.000,  0.000,  4,  1.00829,  -91.3383,  'CORPUS C',  11.500,  21
14124,  1,  23.535,  6.611,  0.000,  0.000,  4,  1.01714,  -102.4277,  'FALFURRI',  11.500,  19
14125,  1,  3.023,  0.856,  0.000,  0.000,  4,  0.98855,  -73.4499,  'PETTUS 0',  11.500,  21
14126,  1,  91.865,  25.145,  0.000,  0.000,  4,  1.01305,  -100.6332,  'BROWNSVI',  11.500,  19
14127,  1,  57.649,  15.996,  0.000,  0.000,  4,  1.02737,  -96.0511,  'ALICE 0S',  11.500,  21
14128,  1,  103.045,  28.113,  0.000,  0.000,  4,  1.02635,  -108.0839,  'RIO GRAN',  11.500,  19
14129,  1,  12.070,  3.405,  0.000,  0.000,  4,  1.03160,  -90.3893,  'PREMONT ',  11.500,  20
14130,  1,  8.231,  2.325,  0.000,  0.000,  4,  1.02732,  -91.9694,  'FREER 0S',  11.500,  20
14132,  1,  27.575,  7.734,  0.000,  0.000,  4,  1.02285,  -75.1576,  'PEARSALL',  11.500,  20
14139,  1,  8.290,  2.341,  0.000,  0.000,  4,  1.00216,  -92.7387,  'SANDIA 0',  11.500,  21
14143,  1,  12.187,  3.437,  0.000,  0.000,  4,  1.00752,  -77.9911,  'DILLEY 0',  11.500,  20
14144,  1,  12.650,  3.567,  0.000,  0.000,  4,  1.00722,  -93.9487,  'ORANGE G',  11.500,  21
14145,  1,  33.426,  9.352,  0.000,  0.000,  4,  1.00622,  -89.0530,  'PORTLAND',  11.500,  21
14147,  1,  159.092,  43.508,  0.000,  0.000,  4,  1.02228,  -88.5156,  'LAREDO 4',  11.500,  20
14148,  1,  11.320,  3.194,  0.000,  0.000,  4,  1.00691,  -93.6637,  'THREE RI',  11.500,  20
14149,  1,  50.780,  14.099,  0.000,  0.000,  4,  0.97859,  -81.7883,  'ROCKPORT',  11.500,  21
14150,  1,  7.169,  2.026,  0.000,  0.000,  4,  1.00595,  -90.3519,  'CORPUS C',  11.500,  21
14154,  1,  26.511,  7.437,  0.000,  0.000,  4,  1.00387,  -107.3117,  'PENITAS ',  11.500,  19
14155,  1,  19.343,  5.441,  0.000,  0.000,  4,  1.00735,  -105.3847,  'SULLIVAN',  11.500,  19
14156,  1,  62.705,  17.353,  0.000,  0.000,  4,  1.01075,  -90.8832,  'CORPUS C',  11.500,  21
14157,  1,  101.240,  27.614,  0.000,  0.000,  4,  1.01485,  -109.8848,  'MISSION ',  11.500,  19
14159,  1,  21.843,  6.139,  0.000,  0.000,  4,  1.01164,  -89.0768,  'CORPUS C',  11.500,  21
14164,  1,  2.057,  0.583,  0.000,  0.000,  4,  1.00552,  -104.1010,  'GRULLA 0',  11.500,  19
14167,  1,  2.700,  0.764,  0.000,  0.000,  4,  1.01704,  -108.8508,  'HARGILL ',  11.500,  19
14168,  1,  5.248,  1.484,  0.000,  0.000,  4,  1.01086,  -89.2461,  'CORPUS C',  11.500,  21
14169,  1,  20.972,  5.895,  0.000,  0.000,  4,  1.00100,  -90.8719,  'MATHIS 0',  11.500,  21
14170,  1,  23.378,  6.566,  0.000,  0.000,  4,  1.00471,  -89.2306,  'ARANSAS ',  11.500,  21
14171,  1,  131.021,  35.370,  0.000,  0.000,  4,  1.02624,  -104.8189,  'SAN BENI',  11.500,  19
14172,  1,  38.372,  10.719,  0.000,  0.000,  4,  1.01454,  -71.8077,  'PLEASANT',  11.500,  20
14173,  1,  8.116,  2.292,  0.000,  0.000,  4,  0.97620,  -73.3410,  'REFUGIO ',  11.500,  21
14174,  1,  15.220,  4.289,  0.000,  0.000,  4,  1.02732,  -69.7836,  'LYTLE 0S',  11.500,  20
14175,  1,  2.705,  0.766,  0.000,  0.000,  4,  1.02732,  -88.3567,  'LAREDO 2',  11.500,  20
14178,  1,  14.328,  4.038,  0.000,  0.000,  4,  1.01575,  -75.5662,  'GOLIAD 0',  11.500,  21
14179,  1,  12.764,  3.600,  0.000,  0.000,  4,  1.01895,  -92.8374,  'SAN DIEG',  11.500,  20
14180,  1,  5.979,  1.690,  0.000,  0.000,  4,  1.00458,  -89.9045,  'PORT ARA',  11.500,  21
14182,  1,  18.685,  5.256,  0.000,  0.000,  4,  0.98773,  -82.5149,  'TAFT 1 1',  11.500,  21
14185,  1,  36.733,  10.267,  0.000,  0.000,  4,  1.01449,  -93.8122,  'ZAPATA 0',  11.500,  19
14186,  1,  22.799,  6.406,  0.000,  0.000,  4,  1.02436,  -109.1344,  'SANTA RO',  11.500,  19
14187,  1,  10.983,  3.099,  0.000,  0.000,  4,  1.00130,  -84.5642,  'COTULLA ',  11.500,  20
14188,  1,  1.254,  0.355,  0.000,  0.000,  4,  1.02590,  -80.5662,  'QUEMADO ',  11.500,  20
14189,  1,  27.716,  7.770,  0.000,  0.000,  4,  0.99533,  -81.2373,  'CARRIZO ',  11.500,  20
14190,  1,  99.971,  27.276,  0.000,  0.000,  4,  1.01196,  -88.8752,  'LAREDO 5',  11.500,  20
14191,  1,  34.080,  9.535,  0.000,  0.000,  4,  1.01430,  -99.0185,  'RAYMONDV',  11.500,  19
14193,  1,  135.462,  36.467,  0.000,  0.000,  4,  1.01512,  -98.5061,  'BROWNSVI',  11.500,  19
15003,  1,  1.709,  0.484,  0.000,  0.000,  5,  1.02338,  -60.3259,  'GARLAND ',  16.100,  16
15004,  1,  73.589,  20.215,  0.000,  0.000,  5,  0.95923,  -67.0538,  'KERENS 0',  16.100,  14
15005,  1,  5.702,  1.612,  0.000,  0.000,  5,  0.99553,  -62.2026,  'LIPAN 0S',  16.100,  18
15006,  1,  5.466,  1.546,  0.000,  0.000,  5,  1.02709,  -60.0219,  'DALLAS 2',  16.100,  16
15007,  1,  62.718,  17.368,  0.000,  0.000,  5,  1.02561,  -59.0756,  'DENTON 4',  16.100,  17
15008,  1,  48.003,  13.356,  0.000,  0.000,  5,  1.00676,  -56.5502,  'ALBANY 2',  16.100,  15
15009,  1,  5.686,  1.608,  0.000,  0.000,  5,  1.02549,  -60.8042,  'DALLAS 2',  16.100,  16
15010,  1,  40.171,  11.217,  0.000,  0.000,  5,  1.02666,  -60.3106,  'PLANO 2 ',  16.100,  16
15011,  1,  83.235,  22.760,  0.000,  0.000,  5,  0.94888,  -68.3913,  'THORNTON',  16.100,  13
15012,  1,  4.674,  1.322,  0.000,  0.000,  5,  1.02368,  -59.3890,  'DENTON 5',  16.100,  17
15013,  1,  56.659,  15.714,  0.000,  0.000,  5,  1.00812,  -63.9929,  'EARLY 0S',  16.100,  15
15014,  1,  11.835,  3.339,  0.000,  0.000,  5,  1.01362,  -60.6649,  'DECATUR ',  16.100,  17
15016,  1,  32.488,  9.097,  0.000,  0.000,  5,  1.02679,  -58.8977,  'KELLER 2',  16.100,  17
15017,  1,  90.829,  24.872,  0.000,  0.000,  5,  1.01460,  -60.7401,  'PONDER 0',  16.100,  17
15022,  1,  9.095,  2.569,  0.000,  0.000,  5,  1.02587,  -58.4773,  'ALEDO 1 ',  16.100,  17
15024,  1,  140.610,  37.533,  0.000,  0.000,  5,  0.95936,  -67.4034,  'GATESVIL',  16.100,  13
15025,  1,  24.783,  6.958,  0.000,  0.000,  5,  1.02148,  -57.7859,  'CLEBURNE',  16.100,  18
15026,  1,  44.039,  12.278,  0.000,  0.000,  5,  1.02148,  -59.9889,  'FORT WOR',  16.100,  17
15027,  1,  39.046,  10.906,  0.000,  0.000,  5,  1.01998,  -60.6233,  'FORT WOR',  16.100,  17
15028,  1,  44.957,  12.533,  0.000,  0.000,  5,  1.02538,  -59.8145,  'FORT WOR',  16.100,  17
15029,  1,  5.295,  1.497,  0.000,  0.000,  5,  0.99915,  -63.3837,  'TROY 0SE',  16.100,  13
15030,  1,  6.576,  1.859,  0.000,  0.000,  5,  1.01638,  -60.9567,  'SPRINGTO',  16.100,  12
15031,  1,  80.158,  22.047,  0.000,  0.000,  5,  1.01957,  -60.5879,  'PRINCETO',  16.100,  16
15032,  1,  18.782,  5.285,  0.000,  0.000,  5,  1.02091,  -60.2806,  'DALLAS 2',  16.100,  16
15034,  1,  25.378,  7.125,  0.000,  0.000,  5,  1.02302,  -58.6861,  'DALLAS 1',  16.100,  16
15043,  1,  31.888,  8.929,  0.000,  0.000,  5,  1.01807,  -60.9965,  'ROYSE CI',  16.100,  16
15044,  1,  39.233,  10.956,  0.000,  0.000,  5,  1.01848,  -59.3805,  'BOYD 0SE',  16.100,  17
15046,  1,  17.340,  4.883,  0.000,  0.000,  5,  1.02934,  -55.2532,  'STEPHENV',  16.100,  18
15048,  1,  45.040,  12.553,  0.000,  0.000,  5,  1.02311,  -58.1715,  'MANSFIEL',  16.100,  17
15050,  1,  101.970,  27.824,  0.000,  0.000,  5,  1.02290,  -60.0043,  'GREENVIL',  16.100,  16
15053,  1,  44.914,  12.519,  0.000,  0.000,  5,  1.02522,  -59.8007,  'PLANO 4 ',  16.100,  16
15054,  1,  98.934,  26.812,  0.000,  0.000,  5,  0.92849,  -70.7801,  'GROESBEC',  16.100,  14
15056,  1,  12.628,  3.562,  0.000,  0.000,  5,  1.02715,  -53.8099,  'GRAHAM 1',  16.100,  12
15062,  1,  21.230,  5.968,  0.000,  0.000,  5,  1.01637,  -66.1536,  'MABANK 2',  11.500,  14
15064,  1,  19.834,  5.580,  0.000,  0.000,  5,  1.02698,  -58.7966,  'ARLINGTO',  16.100,  17
15070,  1,  42.477,  11.849,  0.000,  0.000,  5,  1.02038,  -60.5575,  'DALLAS 4',  16.100,  17
15071,  1,  47.020,  13.090,  0.000,  0.000,  5,  1.01204,  -60.8870,  'WACO 3 0',  16.100,  13
15072,  1,  38.008,  10.622,  0.000,  0.000,  5,  1.02719,  -59.7945,  'DALLAS 1',  16.100,  16
15073,  1,  44.978,  12.532,  0.000,  0.000,  5,  1.01709,  -57.1895,  'BANGS 0S',  16.100,  15
15074,  1,  4.912,  1.389,  0.000,  0.000,  5,  1.01779,  -60.9956,  'PROSPER ',  16.100,  16
15075,  1,  10.521,  2.969,  0.000,  0.000,  5,  0.99207,  -65.3675,  'EVANT 0S',  16.100,  18
15077,  1,  1.237,  0.350,  0.000,  0.000,  5,  1.02731,  -64.3707,  'TERRELL ',  11.500,  16
15078,  1,  13.336,  3.760,  0.000,  0.000,  5,  1.02490,  -59.0351,  'AUBREY 0',  16.100,  17
15079,  1,  43.065,  12.009,  0.000,  0.000,  5,  1.01774,  -61.4734,  'WACO 4 0',  16.100,  13
15080,  1,  16.788,  4.726,  0.000,  0.000,  5,  0.99039,  -64.7644,  'LORENA 0',  16.100,  13
15081,  1,  17.366,  4.889,  0.000,  0.000,  5,  1.01680,  -62.8841,  'FORT HOO',  16.100,  13
15082,  1,  41.785,  11.660,  0.000,  0.000,  5,  1.02475,  -60.2578,  'ARLINGTO',  16.100,  17
15084,  1,  53.825,  14.955,  0.000,  0.000,  5,  1.02685,  -59.2829,  'MCKINNEY',  16.100,  16
15085,  1,  87.084,  23.882,  0.000,  0.000,  5,  1.01462,  -60.8591,  'DALLAS 3',  16.100,  17
15086,  1,  30.450,  8.532,  0.000,  0.000,  5,  1.02213,  -60.1029,  'ARLINGTO',  16.100,  17
15087,  1,  48.382,  13.444,  0.000,  0.000,  5,  0.98491,  -63.0350,  'MILFORD ',  16.100,  14
15090,  1,  1.844,  0.522,  0.000,  0.000,  5,  1.02731,  -60.6648,  'DALLAS 1',  16.100,  16
15091,  1,  54.210,  15.013,  0.000,  0.000,  5,  0.95740,  -66.0353,  'FROST 0S',  16.100,  14
15092,  1,  2.393,  0.677,  0.000,  0.000,  5,  1.02012,  -59.7365,  'GRANDVIE',  16.100,  14
15093,  1,  7.485,  2.115,  0.000,  0.000,  5,  1.02731,  -60.8153,  'HASLET 0',  16.100,  17
15094,  1,  48.462,  13.491,  0.000,  0.000,  5,  1.01711,  -59.2727,  'BARDWELL',  16.100,  14
15095,  1,  1.391,  0.394,  0.000,  0.000,  5,  1.02480,  -59.8512,  'LAKE DAL',  16.100,  17
15096,  1,  18.100,  5.095,  0.000,  0.000,  5,  1.02660,  -59.9608,  'PLANO 1 ',  16.100,  16
15097,  1,  38.649,  10.798,  0.000,  0.000,  5,  1.02532,  -59.5301,  'EULESS 2',  16.100,  17
15098,  1,  45.533,  12.690,  0.000,  0.000,  5,  1.02735,  -60.4326,  'FORT WOR',  16.100,  17
15099,  1,  89.531,  24.551,  0.000,  0.000,  5,  1.02739,  -60.7580,  'FLOWER M',  16.100,  17
15100,  1,  35.721,  9.990,  0.000,  0.000,  5,  1.02124,  -60.2390,  'DALLAS 1',  16.100,  16
15101,  1,  14.167,  3.992,  0.000,  0.000,  5,  1.00129,  -64.0976,  'COMANCHE',  16.100,  15
15103,  1,  15.925,  4.486,  0.000,  0.000,  5,  1.02773,  -59.4746,  'RICHARDS',  16.100,  16
15104,  1,  146.621,  39.325,  0.000,  0.000,  5,  1.02083,  -59.7103,  'FORT WOR',  16.100,  17
15105,  1,  40.400,  11.279,  0.000,  0.000,  5,  1.02333,  -60.3145,  'IRVING 1',  16.100,  17
15108,  1,  52.226,  14.520,  0.000,  0.000,  5,  1.02735,  -59.6548,  'DALLAS 4',  16.100,  17
15109,  1,  24.014,  6.743,  0.000,  0.000,  5,  1.01073,  -60.9554,  'LANCASTE',  16.100,  16
15110,  1,  35.313,  9.871,  0.000,  0.000,  5,  0.99470,  -60.1076,  'PALO PIN',  16.100,  12
15111,  1,  1.668,  0.472,  0.000,  0.000,  5,  1.02624,  -60.3526,  'ADDISON ',  16.100,  16
15112,  1,  24.508,  6.879,  0.000,  0.000,  5,  0.99243,  -62.1239,  'HICO 0SE',  16.100,  18
15113,  1,  8.576,  2.422,  0.000,  0.000,  5,  1.02087,  -60.7232,  'KRUM 0SE',  16.100,  17
15114,  1,  14.053,  3.961,  0.000,  0.000,  5,  1.00765,  -62.6150,  'KAUFMAN ',  16.100,  16
15115,  1,  30.646,  8.586,  0.000,  0.000,  5,  1.02403,  -61.4156,  'CADDO MI',  16.100,  16
15116,  1,  10.693,  3.018,  0.000,  0.000,  5,  1.02657,  -59.9491,  'PLANO 7 ',  16.100,  16
15117,  1,  89.437,  24.513,  0.000,  0.000,  5,  1.01944,  -60.4942,  'FORT WOR',  16.100,  17
15118,  1,  73.148,  20.139,  0.000,  0.000,  5,  0.98611,  -59.8154,  'BAIRD 0S',  16.100,  15
15119,  1,  4.682,  1.324,  0.000,  0.000,  5,  1.02298,  -56.0636,  'PERRIN 0',  16.100,  12
15121,  1,  2.611,  0.739,  0.000,  0.000,  5,  1.02731,  -56.5431,  'BROWNWOO',  16.100,  15
15122,  1,  46.912,  13.066,  0.000,  0.000,  5,  1.02414,  -60.6502,  'DALLAS 6',  16.100,  16
15124,  1,  42.091,  11.713,  0.000,  0.000,  5,  0.94660,  -71.0876,  'MARLIN 1',  11.500,  13
15125,  1,  16.149,  4.549,  0.000,  0.000,  5,  1.02572,  -59.2431,  'ARLINGTO',  16.100,  17
15126,  1,  40.183,  11.219,  0.000,  0.000,  5,  1.02337,  -60.6945,  'DALLAS 8',  16.100,  16
15127,  1,  111.010,  30.084,  0.000,  0.000,  5,  0.97751,  -65.1129,  'JONESBOR',  16.100,  18
15128,  1,  2.322,  0.657,  0.000,  0.000,  5,  1.02080,  -60.6016,  'DALLAS 3',  16.100,  16
15129,  1,  56.275,  15.615,  0.000,  0.000,  5,  1.01195,  -63.0720,  'GOLDTHWA',  16.100,  18
15130,  1,  7.328,  2.071,  0.000,  0.000,  5,  1.02644,  -59.6693,  'PLANO 5 ',  16.100,  16
15132,  1,  66.204,  18.306,  0.000,  0.000,  5,  1.02116,  -61.5978,  'BELTON 1',  16.100,  13
15133,  1,  62.874,  17.379,  0.000,  0.000,  5,  0.98709,  -62.9992,  'TOLAR 0S',  16.100,  18
15134,  1,  7.318,  2.068,  0.000,  0.000,  5,  1.01039,  -58.1074,  'BRECKENR',  16.100,  15
15135,  1,  18.320,  5.156,  0.000,  0.000,  5,  1.01950,  -59.9670,  'EASTLAND',  16.100,  15
15136,  1,  13.558,  3.822,  0.000,  0.000,  5,  0.99789,  -61.4900,  'COOPER 0',  16.100,  16
15138,  1,  5.507,  1.557,  0.000,  0.000,  5,  1.01814,  -60.5576,  'WACO 1 1',  16.100,  13
15139,  1,  60.950,  16.891,  0.000,  0.000,  5,  1.02736,  -60.6630,  'DALLAS 4',  16.100,  16
15140,  1,  59.640,  16.484,  0.000,  0.000,  5,  0.95768,  -67.8130,  'GATESVIL',  16.100,  13
15141,  1,  4.663,  1.319,  0.000,  0.000,  5,  1.01274,  -61.3273,  'ANNA 0SE',  16.100,  16
15142,  1,  22.647,  6.360,  0.000,  0.000,  5,  0.98827,  -64.7865,  'MOODY 0S',  16.100,  13
15143,  1,  8.762,  2.475,  0.000,  0.000,  5,  1.02625,  -59.1134,  'FORT WOR',  16.100,  17
15144,  1,  39.793,  11.103,  0.000,  0.000,  5,  0.99400,  -61.9810,  'WACO 6 0',  16.100,  13
15145,  1,  33.393,  9.347,  0.000,  0.000,  5,  1.02496,  -59.8952,  'GRAND PR',  16.100,  17
15146,  1,  60.130,  16.665,  0.000,  0.000,  5,  1.02249,  -60.2020,  'ROWLETT ',  16.100,  16
15147,  1,  62.657,  17.348,  0.000,  0.000,  5,  1.02100,  -60.6145,  'PLANO 6 ',  16.100,  16
15148,  1,  64.425,  17.827,  0.000,  0.000,  5,  1.02263,  -60.4937,  'IRVING 5',  16.100,  17
15149,  1,  52.159,  14.499,  0.000,  0.000,  5,  1.02225,  -60.6945,  'DALLAS 7',  16.100,  16
15150,  1,  53.609,  14.887,  0.000,  0.000,  5,  1.01870,  -56.3534,  'BRYSON 2',  16.100,  12
15151,  1,  2.883,  0.816,  0.000,  0.000,  5,  0.98968,  -63.8241,  'MORGAN 0',  16.100,  18
15152,  1,  2.296,  0.650,  0.000,  0.000,  5,  1.02229,  -60.3442,  'SACHSE 0',  16.100,  16
15153,  1,  38.451,  10.742,  0.000,  0.000,  5,  1.02026,  -58.0443,  'PARADISE',  16.100,  12
15154,  1,  12.583,  3.548,  0.000,  0.000,  5,  0.98514,  -63.4100,  'RIO VIST',  16.100,  18
15155,  1,  8.749,  2.471,  0.000,  0.000,  5,  1.01376,  -59.0106,  'STRAWN 0',  16.100,  12
15156,  1,  2.699,  0.764,  0.000,  0.000,  5,  1.00322,  -63.1224,  'MAY-00SE',  16.100,  15
15157,  1,  4.413,  1.248,  0.000,  0.000,  5,  1.01341,  -60.7764,  'DESOTO 0',  16.100,  17
15158,  1,  75.864,  20.906,  0.000,  0.000,  5,  1.02487,  -60.1409,  'MESQUITE',  16.100,  16
15159,  1,  115.619,  31.113,  0.000,  0.000,  5,  0.93325,  -71.5906,  'ROSEBUD ',  16.100,  13
15160,  1,  5.319,  1.504,  0.000,  0.000,  5,  1.02758,  -58.7311,  'DENTON 2',  16.100,  17
15161,  1,  23.216,  6.523,  0.000,  0.000,  5,  1.02733,  -60.5497,  'DALLAS 4',  16.100,  16
15162,  1,  91.106,  24.765,  0.000,  0.000,  5,  0.92333,  -70.0359,  'AXTELL 0',  16.100,  14
15163,  1,  3.865,  1.093,  0.000,  0.000,  5,  1.01680,  -62.4773,  'NOLANVIL',  16.100,  13
15165,  1,  8.872,  2.506,  0.000,  0.000,  5,  1.02894,  -58.5516,  'DENTON 1',  16.100,  17
15168,  1,  39.383,  10.999,  0.000,  0.000,  5,  1.02385,  -60.8057,  'DALLAS 3',  16.100,  16
15171,  1,  79.825,  21.871,  0.000,  0.000,  5,  0.94565,  -67.4481,  'MERTENS ',  16.100,  14
15172,  1,  0.589,  0.167,  0.000,  0.000,  5,  1.02730,  -60.5245,  'WEATHERF',  16.100,  12
15173,  1,  44.550,  12.420,  0.000,  0.000,  5,  1.02552,  -59.8139,  'PLANO 3 ',  16.100,  16
15174,  1,  100.967,  27.372,  0.000,  0.000,  5,  0.93961,  -68.1833,  'MALONE 0',  16.100,  14
15175,  1,  2.313,  0.655,  0.000,  0.000,  5,  1.02769,  -59.0069,  'DENTON 3',  16.100,  17
15176,  1,  71.521,  19.717,  0.000,  0.000,  5,  1.00064,  -58.6177,  'GRAFORD ',  16.100,  12
15177,  1,  4.910,  1.389,  0.000,  0.000,  5,  1.02039,  -60.0439,  'ARLINGTO',  16.100,  17
15178,  1,  58.604,  16.250,  0.000,  0.000,  5,  1.01967,  -60.6547,  'ROCKWALL',  16.100,  16
15180,  1,  61.313,  16.986,  0.000,  0.000,  5,  1.02285,  -58.2054,  'CORSICAN',  16.100,  14
15181,  1,  50.528,  14.054,  0.000,  0.000,  5,  1.02264,  -60.4372,  'GARLAND ',  16.100,  16
15182,  1,  124.656,  33.494,  0.000,  0.000,  5,  0.95526,  -67.6777,  'GATESVIL',  16.100,  13
15183,  1,  2.155,  0.610,  0.000,  0.000,  5,  1.02657,  -60.4367,  'CARROLLT',  16.100,  16
15184,  1,  86.978,  23.855,  0.000,  0.000,  5,  1.01491,  -61.3600,  'FORT WOR',  16.100,  17
15185,  1,  80.821,  22.222,  0.000,  0.000,  5,  1.01884,  -60.5068,  'RHOME 0S',  16.100,  17
15186,  1,  20.310,  5.712,  0.000,  0.000,  5,  1.01573,  -59.9548,  'VENUS 0S',  16.100,  17
15187,  1,  14.800,  4.171,  0.000,  0.000,  5,  1.02546,  -54.1087,  'OLNEY 2 ',  16.100,  12
15188,  1,  12.116,  3.418,  0.000,  0.000,  5,  1.02325,  -60.2969,  'CARROLLT',  16.100,  16
15189,  1,  38.624,  10.790,  0.000,  0.000,  5,  1.02270,  -60.5889,  'DALLAS 2',  16.100,  16
15190,  1,  56.496,  15.665,  0.000,  0.000,  5,  1.00715,  -61.8785,  'GORDON 0',  16.100,  12
15191,  1,  2.072,  0.587,  0.000,  0.000,  5,  0.99278,  -63.8593,  'MERIDIAN',  16.100,  18
15193,  1,  4.812,  1.361,  0.000,  0.000,  5,  1.02803,  -60.6960,  'KILLEEN ',  16.100,  13
15194,  1,  59.080,  16.380,  0.000,  0.000,  5,  1.02051,  -60.2155,  'DUNCANVI',  16.100,  17
15195,  1,  33.288,  9.318,  0.000,  0.000,  5,  1.02543,  -60.0626,  'ARGYLE 0',  16.100,  17
15199,  1,  27.418,  7.691,  0.000,  0.000,  5,  1.02222,  -60.2995,  'FORT WOR',  16.100,  17
15200,  1,  14.261,  4.018,  0.000,  0.000,  5,  0.99373,  -60.9904,  'MINERAL ',  16.100,  12
15201,  1,  45.138,  12.544,  0.000,  0.000,  5,  0.95254,  -66.5684,  'COOLIDGE',  16.100,  14
15202,  1,  2.607,  0.738,  0.000,  0.000,  5,  1.00612,  -61.1889,  'RICE 0SE',  16.100,  14
15203,  1,  5.738,  1.623,  0.000,  0.000,  5,  1.02495,  -60.3183,  'DALLAS 3',  16.100,  16
15209,  1,  97.639,  26.587,  0.000,  0.000,  5,  0.98028,  -62.3356,  'WALNUT S',  16.100,  18
15210,  1,  2.305,  0.652,  0.000,  0.000,  5,  1.02514,  -59.7252,  'BEDFORD ',  16.100,  17
15211,  1,  23.451,  6.577,  0.000,  0.000,  5,  0.92997,  -69.6955,  'HUBBARD ',  16.100,  14
15212,  1,  3.611,  1.022,  0.000,  0.000,  5,  1.00490,  -61.3467,  'FERRIS 0',  16.100,  14
15213,  1,  21.895,  6.154,  0.000,  0.000,  5,  1.02275,  -60.2378,  'GARLAND ',  16.100,  16
15214,  1,  62.333,  17.259,  0.000,  0.000,  5,  1.01937,  -60.5488,  'DALLAS 3',  16.100,  16
15215,  1,  58.953,  16.342,  0.000,  0.000,  5,  1.01754,  -60.0983,  'PILOT PO',  16.100,  16
15216,  1,  15.353,  4.326,  0.000,  0.000,  5,  1.02235,  -60.3059,  'FORT WOR',  16.100,  17
15217,  1,  39.824,  11.122,  0.000,  0.000,  5,  1.02734,  -60.1248,  'NORTH RI',  16.100,  17
15218,  1,  60.240,  16.689,  0.000,  0.000,  5,  1.01542,  -60.8986,  'JUSTIN 0',  16.100,  17
15219,  1,  27.730,  7.778,  0.000,  0.000,  5,  1.01671,  -61.5094,  'SCURRY 0',  16.100,  14
15220,  1,  9.647,  2.724,  0.000,  0.000,  5,  1.02165,  -60.9015,  'SANGER 0',  16.100,  17
15221,  1,  31.139,  8.723,  0.000,  0.000,  5,  1.01891,  -62.7988,  'KILLEEN ',  16.100,  13
15222,  1,  52.218,  14.499,  0.000,  0.000,  5,  0.99450,  -63.6146,  'MABANK 1',  16.100,  14
15223,  1,  19.373,  5.442,  0.000,  0.000,  5,  0.92895,  -70.5924,  'MEXIA 0S',  16.100,  14
15224,  1,  22.035,  6.193,  0.000,  0.000,  5,  1.02573,  -60.2034,  'CARROLLT',  16.100,  16
15225,  1,  94.009,  25.724,  0.000,  0.000,  5,  1.02065,  -61.9305,  'NEVADA 0',  16.100,  16
15226,  1,  9.286,  2.621,  0.000,  0.000,  5,  1.00915,  -63.6837,  'ZEPHYR 0',  16.100,  15
15227,  1,  4.123,  1.167,  0.000,  0.000,  5,  1.01546,  -62.4300,  'TERRELL ',  16.100,  16
15228,  1,  52.419,  14.569,  0.000,  0.000,  5,  1.02072,  -59.6558,  'DALLAS 1',  16.100,  16
15229,  1,  54.956,  15.260,  0.000,  0.000,  5,  1.02083,  -60.3553,  'DALLAS 1',  16.100,  16
15230,  1,  25.177,  7.068,  0.000,  0.000,  5,  1.02434,  -60.6225,  'DALLAS 2',  16.100,  16
15231,  1,  43.164,  12.024,  0.000,  0.000,  5,  0.98793,  -63.6919,  'HAMILTON',  16.100,  18
15232,  1,  6.941,  1.962,  0.000,  0.000,  5,  1.02556,  -60.4434,  'ARLINGTO',  16.100,  17
15233,  1,  28.857,  8.091,  0.000,  0.000,  5,  1.02553,  -60.0584,  'EULESS 1',  16.100,  17
15234,  1,  51.798,  14.401,  0.000,  0.000,  5,  1.02305,  -59.8726,  'FRISCO 1',  16.100,  16
15235,  1,  65.290,  18.048,  0.000,  0.000,  5,  1.00907,  -63.4292,  'SALADO 0',  16.100,  13
15244,  1,  10.087,  2.847,  0.000,  0.000,  5,  1.02273,  -60.1406,  'FORT WOR',  16.100,  17
15245,  1,  36.700,  10.260,  0.000,  0.000,  5,  1.02415,  -60.6646,  'GRAPEVIN',  16.100,  17
15246,  1,  74.024,  20.376,  0.000,  0.000,  5,  0.99347,  -60.2447,  'GLEN ROS',  16.100,  18
15247,  1,  13.892,  3.915,  0.000,  0.000,  5,  0.98161,  -62.9709,  'KOPPERL ',  16.100,  18
15248,  1,  1.932,  0.547,  0.000,  0.000,  5,  1.02530,  -59.7160,  'BEDFORD ',  16.100,  17
15249,  1,  60.977,  16.894,  0.000,  0.000,  5,  1.02123,  -59.4765,  'FORT WOR',  16.100,  17
15250,  1,  115.155,  31.265,  0.000,  0.000,  5,  1.02258,  -59.7180,  'DALLAS 5',  16.100,  16
15251,  1,  100.130,  27.345,  0.000,  0.000,  5,  1.02532,  -60.2779,  'GRAND PR',  16.100,  17
15252,  1,  71.240,  19.665,  0.000,  0.000,  5,  1.02388,  -60.6235,  'DALLAS 2',  16.100,  16
15253,  1,  42.555,  11.872,  0.000,  0.000,  5,  1.02477,  -59.7818,  'FLOWER M',  16.100,  17
15254,  1,  70.315,  19.415,  0.000,  0.000,  5,  1.02288,  -60.0781,  'ROANOKE ',  16.100,  17
15255,  1,  42.846,  11.942,  0.000,  0.000,  5,  0.99449,  -61.7491,  'MILLSAP ',  16.100,  12
15256,  1,  4.897,  1.385,  0.000,  0.000,  5,  0.99724,  -61.7702,  'FORRESTO',  16.100,  14
15257,  1,  0.658,  0.186,  0.000,  0.000,  5,  0.98513,  -62.9822,  'ITALY 0S',  16.100,  14
15258,  1,  5.549,  1.569,  0.000,  0.000,  5,  1.02132,  -60.3372,  'FORNEY 0',  16.100,  16
15259,  1,  66.543,  18.392,  0.000,  0.000,  5,  1.01913,  -61.5333,  'LAVON 0S',  16.100,  16
15264,  1,  6.241,  1.764,  0.000,  0.000,  5,  1.02731,  -60.5030,  'DE LEON ',  16.100,  15
15265,  1,  9.340,  2.638,  0.000,  0.000,  5,  1.02652,  -59.3257,  'KELLER 1',  16.100,  17
15266,  1,  61.934,  17.156,  0.000,  0.000,  5,  1.02509,  -59.8878,  'CEDAR HI',  16.100,  17
15267,  1,  87.072,  23.810,  0.000,  0.000,  5,  0.97290,  -66.7201,  'MC GREGO',  16.100,  13
15268,  1,  25.088,  7.039,  0.000,  0.000,  5,  0.99305,  -62.4215,  'COMMERCE',  16.100,  16
15269,  1,  22.373,  6.287,  0.000,  0.000,  5,  1.01283,  -59.2095,  'MIDLOTHI',  16.100,  17
15270,  1,  53.393,  14.793,  0.000,  0.000,  5,  0.95383,  -66.2772,  'WEST 0SE',  16.100,  13
15271,  1,  13.871,  3.909,  0.000,  0.000,  5,  0.97736,  -66.0960,  'BARTLETT',  16.100,  13
15272,  1,  4.954,  1.401,  0.000,  0.000,  5,  1.02328,  -60.6295,  'DALLAS 1',  16.100,  16
15273,  1,  9.917,  2.800,  0.000,  0.000,  5,  1.02716,  -60.1417,  'COPPELL ',  16.100,  17
15274,  1,  61.313,  16.982,  0.000,  0.000,  5,  1.01437,  -60.6392,  'WILMER 0',  16.100,  16
15275,  1,  7.494,  2.116,  0.000,  0.000,  5,  0.93411,  -69.6172,  'DAWSON 0',  16.100,  14
15276,  1,  2.561,  0.725,  0.000,  0.000,  5,  0.97421,  -64.0311,  'MART 0SE',  16.100,  14
15277,  1,  5.911,  1.671,  0.000,  0.000,  5,  1.02122,  -60.0911,  'LITTLE E',  16.100,  16
15278,  1,  59.402,  16.454,  0.000,  0.000,  5,  1.00420,  -62.6008,  'TEMPLE 2',  16.100,  13
15280,  1,  25.650,  7.199,  0.000,  0.000,  5,  1.01655,  -61.1420,  'TEMPLE 1',  16.100,  13
15284,  1,  32.240,  9.027,  0.000,  0.000,  5,  1.01827,  -61.0852,  'QUINLAN ',  16.100,  16
15285,  1,  21.613,  6.074,  0.000,  0.000,  5,  1.00931,  -59.6017,  'CHICO 0S',  16.100,  12
15286,  1,  7.540,  2.130,  0.000,  0.000,  5,  1.00540,  -59.5004,  'DUBLIN 2',  16.100,  18
15287,  1,  16.607,  4.677,  0.000,  0.000,  5,  1.02275,  -60.0186,  'ARLINGTO',  16.100,  17
15288,  1,  104.193,  28.332,  0.000,  0.000,  5,  0.99161,  -62.5627,  'WOLFE CI',  16.100,  16
15289,  1,  7.275,  2.056,  0.000,  0.000,  5,  1.02731,  -60.2499,  'DALLAS 2',  16.100,  16
15290,  1,  46.942,  13.057,  0.000,  0.000,  5,  0.98578,  -63.2354,  'WHITNEY ',  16.100,  18
15291,  1,  16.148,  4.548,  0.000,  0.000,  5,  1.02153,  -60.6591,  'FORT WOR',  16.100,  17
15292,  1,  142.976,  38.390,  0.000,  0.000,  5,  1.01831,  -60.3071,  'FORT WOR',  16.100,  17
15293,  1,  62.432,  17.283,  0.000,  0.000,  5,  1.01574,  -58.2252,  'JOSHUA 0',  16.100,  18
15294,  1,  25.436,  7.140,  0.000,  0.000,  5,  1.02385,  -60.6776,  'DALLAS 1',  16.100,  16
15296,  1,  82.207,  22.602,  0.000,  0.000,  5,  1.02596,  -59.2037,  'MCKINNEY',  16.100,  16
15305,  1,  30.206,  8.466,  0.000,  0.000,  5,  1.02830,  -59.3843,  'ALLEN 1 ',  16.100,  16
15306,  1,  51.356,  14.281,  0.000,  0.000,  5,  1.02485,  -59.3825,  'ALEDO 2 ',  16.100,  17
15307,  1,  41.125,  11.480,  0.000,  0.000,  5,  1.02637,  -59.8769,  'THE COLO',  16.100,  16
15308,  1,  65.514,  18.120,  0.000,  0.000,  5,  1.02287,  -60.0089,  'SUNNYVAL',  16.100,  16
15309,  1,  7.858,  2.220,  0.000,  0.000,  5,  1.02201,  -60.6065,  'DALLAS 1',  16.100,  16
15310,  1,  63.961,  17.704,  0.000,  0.000,  5,  1.02525,  -60.3442,  'FORT WOR',  16.100,  17
15311,  1,  34.932,  9.773,  0.000,  0.000,  5,  1.02511,  -60.8147,  'DALLAS 3',  16.100,  16
15312,  1,  28.926,  8.109,  0.000,  0.000,  5,  1.01594,  -60.7236,  'AZLE 0SE',  16.100,  17
15313,  1,  78.582,  21.629,  0.000,  0.000,  5,  1.02155,  -59.1541,  'HUTCHINS',  16.100,  16
15314,  1,  7.926,  2.239,  0.000,  0.000,  5,  0.97500,  -64.8730,  'VALLEY M',  16.100,  13
15315,  1,  6.191,  1.750,  0.000,  0.000,  5,  1.01661,  -60.5634,  'DENTON 6',  16.100,  17
15316,  1,  19.102,  5.375,  0.000,  0.000,  5,  1.02732,  -60.4178,  'MESQUITE',  16.100,  16
15323,  1,  113.675,  30.887,  0.000,  0.000,  5,  1.02528,  -59.5681,  'DALLAS 2',  16.100,  17
15327,  1,  127.849,  34.196,  0.000,  0.000,  5,  0.93208,  -69.2513,  'MOUNT CA',  16.100,  14
15328,  1,  1.867,  0.529,  0.000,  0.000,  5,  0.99574,  -64.3934,  'RIESEL 2',  16.100,  13
15329,  1,  4.786,  1.354,  0.000,  0.000,  5,  1.01923,  -60.3756,  'DALLAS 1',  16.100,  16
15330,  1,  91.349,  25.028,  0.000,  0.000,  5,  1.02425,  -59.6877,  'ARLINGTO',  16.100,  17
15331,  1,  39.859,  11.126,  0.000,  0.000,  5,  1.01123,  -61.4153,  'CELINA 0',  16.100,  16
15332,  1,  13.794,  3.889,  0.000,  0.000,  5,  1.02200,  -60.8141,  'FORT WOR',  16.100,  17
15333,  1,  85.471,  23.446,  0.000,  0.000,  5,  1.00915,  -61.0590,  'RED OAK ',  16.100,  14
15334,  1,  70.076,  19.325,  0.000,  0.000,  5,  0.99697,  -56.5561,  'CLYDE 0S',  16.100,  15
15335,  1,  16.739,  4.714,  0.000,  0.000,  5,  1.02248,  -60.5250,  'IRVING 2',  16.100,  17
15336,  1,  85.256,  23.410,  0.000,  0.000,  5,  1.02329,  -59.8864,  'ROWLETT ',  16.100,  16
15337,  1,  48.610,  13.528,  0.000,  0.000,  5,  1.01830,  -56.1658,  'JACKSBOR',  16.100,  12
15338,  1,  10.242,  2.891,  0.000,  0.000,  5,  1.01504,  -59.3584,  'GRANBURY',  16.100,  18
15339,  1,  54.383,  15.107,  0.000,  0.000,  5,  1.02736,  -60.6007,  'SOUTHLAK',  16.100,  17
15340,  1,  45.238,  12.607,  0.000,  0.000,  5,  1.02237,  -60.7049,  'DALLAS 2',  16.100,  16
15341,  1,  23.632,  6.639,  0.000,  0.000,  5,  1.02725,  -59.6810,  'LEWISVIL',  16.100,  17
15344,  1,  22.765,  6.397,  0.000,  0.000,  5,  1.02605,  -60.7146,  'DALLAS 3',  16.100,  16
15345,  1,  65.945,  18.198,  0.000,  0.000,  5,  0.98031,  -63.7549,  'HILLSBOR',  16.100,  14
15346,  1,  17.307,  4.873,  0.000,  0.000,  5,  1.02732,  -60.2538,  'FORT WOR',  16.100,  17
15347,  1,  54.722,  15.176,  0.000,  0.000,  5,  0.98910,  -58.9823,  'CISCO 0S',  16.100,  15
15348,  1,  13.472,  3.797,  0.000,  0.000,  5,  0.99468,  -61.7174,  'ITASCA 0',  16.100,  14
15349,  1,  5.034,  1.424,  0.000,  0.000,  5,  1.02050,  -59.9373,  'LANCASTE',  16.100,  16
15351,  1,  35.464,  9.920,  0.000,  0.000,  5,  1.02517,  -59.3987,  'GARLAND ',  16.100,  16
15352,  1,  114.241,  31.024,  0.000,  0.000,  5,  1.02121,  -60.4456,  'DALLAS 9',  16.100,  16
15353,  1,  21.801,  6.128,  0.000,  0.000,  5,  1.02426,  -59.8991,  'DUNCANVI',  16.100,  17
15354,  1,  28.810,  8.077,  0.000,  0.000,  5,  1.02046,  -61.1119,  'MESQUITE',  16.100,  16
15355,  1,  52.480,  14.584,  0.000,  0.000,  5,  1.01172,  -59.8518,  'MAYPEARL',  16.100,  14
15356,  1,  2.881,  0.816,  0.000,  0.000,  5,  1.02682,  -60.4890,  'GARLAND ',  16.100,  16
15357,  1,  81.231,  22.341,  0.000,  0.000,  5,  1.02563,  -59.6784,  'ALLEN 2 ',  16.100,  16
15362,  1,  56.928,  15.797,  0.000,  0.000,  5,  1.02207,  -56.0861,  'BRIDGEPO',  16.100,  12
15370,  1,  19.855,  5.586,  0.000,  0.000,  5,  1.02570,  -59.5041,  'LEWISVIL',  16.100,  17
15371,  1,  41.225,  11.504,  0.000,  0.000,  5,  1.01893,  -59.9770,  'SEAGOVIL',  16.100,  16
15372,  1,  46.104,  12.845,  0.000,  0.000,  5,  1.02501,  -60.5948,  'DALLAS 3',  16.100,  16
15373,  1,  25.733,  7.222,  0.000,  0.000,  5,  1.01908,  -60.8310,  'HALTOM C',  16.100,  17
15374,  1,  96.333,  26.342,  0.000,  0.000,  5,  1.02359,  -59.6095,  'BALCH SP',  16.100,  16
15375,  1,  41.862,  11.681,  0.000,  0.000,  5,  1.02387,  -60.2297,  'FORT WOR',  16.100,  17
15376,  1,  36.664,  10.250,  0.000,  0.000,  5,  1.02330,  -59.9075,  'DALLAS 4',  16.100,  17
15377,  1,  30.454,  8.532,  0.000,  0.000,  5,  1.01589,  -63.2071,  'KILLEEN ',  16.100,  13
15378,  1,  19.921,  5.603,  0.000,  0.000,  5,  1.01831,  -62.4627,  'WACO 5 0',  16.100,  13
15379,  1,  33.922,  9.493,  0.000,  0.000,  5,  1.02357,  -60.4550,  'FORT WOR',  16.100,  17
15381,  1,  111.761,  30.372,  0.000,  0.000,  5,  1.01831,  -59.3158,  'ENNIS 1S',  16.100,  14
15385,  1,  56.062,  15.563,  0.000,  0.000,  5,  1.02499,  -58.9995,  'DALLAS 3',  16.100,  16
15386,  1,  146.153,  39.236,  0.000,  0.000,  5,  1.02744,  -60.5169,  'RICHARDS',  16.100,  16
15387,  1,  42.381,  11.821,  0.000,  0.000,  5,  1.01779,  -61.0558,  'FORT WOR',  16.100,  17
15389,  1,  43.433,  12.106,  0.000,  0.000,  5,  1.00659,  -60.3714,  'WACO 2 1',  16.100,  13
15392,  1,  47.265,  13.112,  0.000,  0.000,  5,  0.92831,  -73.5879,  'ROGERS 2',  11.500,  13
15393,  1,  3.101,  0.878,  0.000,  0.000,  5,  0.99912,  -61.4818,  'CHINA SP',  16.100,  13
15400,  1,  7.652,  2.162,  0.000,  0.000,  5,  1.02051,  -60.0383,  'MCKINNEY',  16.100,  16
15402,  1,  43.046,  12.005,  0.000,  0.000,  5,  1.01982,  -56.8401,  'GRANBURY',  16.100,  18
15407,  1,  45.931,  12.783,  0.000,  0.000,  5,  0.99093,  -64.1426,  'CLIFTON ',  16.100,  18
15408,  1,  11.950,  3.371,  0.000,  0.000,  5,  1.02003,  -61.2170,  'FARMERSV',  16.100,  16
15409,  1,  21.233,  5.970,  0.000,  0.000,  5,  1.01956,  -60.2566,  'ARLINGTO',  16.100,  17
15411,  1,  63.210,  17.502,  0.000,  0.000,  5,  1.02737,  -62.1061,  'KILLEEN ',  16.100,  13
15412,  1,  42.821,  11.944,  0.000,  0.000,  5,  1.02180,  -60.6833,  'WYLIE 0S',  16.100,  16
15420,  1,  99.862,  27.270,  0.000,  0.000,  5,  1.02401,  -59.5298,  'FORT WOR',  16.100,  17
15421,  1,  5.850,  1.653,  0.000,  0.000,  5,  1.02731,  -61.6436,  'JOSEPHIN',  16.100,  16
15422,  1,  1.175,  0.333,  0.000,  0.000,  5,  1.02731,  -59.8851,  'LEWSIVIL',  16.100,  17
15425,  1,  88.530,  24.276,  0.000,  0.000,  5,  1.02129,  -60.3843,  'DALLAS 4',  16.100,  16
15426,  1,  25.414,  7.130,  0.000,  0.000,  5,  0.99215,  -63.5868,  'KEMP 0SE',  16.100,  14
15427,  1,  23.433,  6.582,  0.000,  0.000,  5,  1.00656,  -60.7612,  'WAXAHACH',  16.100,  14
15428,  1,  13.474,  3.799,  0.000,  0.000,  5,  1.02573,  -59.4318,  'HURST 0S',  16.100,  17
15429,  1,  49.430,  13.752,  0.000,  0.000,  5,  1.01908,  -61.0059,  'FORT WOR',  16.100,  17
15430,  1,  104.952,  28.594,  0.000,  0.000,  5,  1.01747,  -61.0994,  'WEATHERF',  16.100,  12
15431,  1,  40.965,  11.434,  0.000,  0.000,  5,  1.02341,  -60.2075,  'ROCKWALL',  16.100,  16
15432,  1,  38.365,  10.716,  0.000,  0.000,  5,  1.01448,  -60.6588,  'WEATHERF',  16.100,  12
15433,  1,  26.799,  7.519,  0.000,  0.000,  5,  1.02236,  -60.3849,  'FORT WOR',  16.100,  17
15434,  1,  50.890,  14.153,  0.000,  0.000,  5,  1.02340,  -60.7912,  'NEWARK 0',  16.100,  17
15435,  1,  9.820,  2.772,  0.000,  0.000,  5,  1.00373,  -61.3872,  'SANTO 0S',  16.100,  12
15436,  1,  2.545,  0.720,  0.000,  0.000,  5,  1.02637,  -60.3424,  'DALLAS 1',  16.100,  16
15437,  1,  38.943,  10.845,  0.000,  0.000,  5,  0.93114,  -68.9427,  'ELM MOTT',  16.100,  13
15438,  1,  4.302,  1.217,  0.000,  0.000,  5,  1.02262,  -60.3647,  'FORT WOR',  16.100,  17
15439,  1,  26.329,  7.387,  0.000,  0.000,  5,  1.01166,  -60.0788,  'WAXAHACH',  16.100,  14
15440,  1,  61.154,  16.946,  0.000,  0.000,  5,  1.02736,  -60.4766,  'ARLINGTO',  16.100,  17
15441,  1,  82.704,  22.734,  0.000,  0.000,  5,  1.02544,  -59.8516,  'FORT WOR',  16.100,  17
15442,  1,  66.737,  18.450,  0.000,  0.000,  5,  1.02207,  -60.4237,  'FORT WOR',  16.100,  17
15443,  1,  20.097,  5.653,  0.000,  0.000,  5,  1.02508,  -60.3700,  'FORT WOR',  16.100,  17
15446,  1,  24.905,  6.990,  0.000,  0.000,  5,  1.00076,  -63.9939,  'HEWITT 0',  16.100,  13
15447,  1,  16.626,  4.682,  0.000,  0.000,  5,  1.02054,  -59.9442,  'ARLINGTO',  16.100,  17
15449,  1,  70.801,  19.551,  0.000,  0.000,  5,  1.02814,  -59.1523,  'GRAND PR',  16.100,  17
15450,  1,  136.259,  36.586,  0.000,  0.000,  5,  0.99392,  -63.0782,  'MELISSA ',  16.100,  16
15452,  1,  6.101,  1.725,  0.000,  0.000,  5,  1.01826,  -61.0968,  'COPPERAS',  16.100,  13
15453,  1,  34.532,  9.661,  0.000,  0.000,  5,  1.02163,  -59.0922,  'CLEBURNE',  16.100,  17
15454,  1,  31.222,  8.746,  0.000,  0.000,  5,  1.02165,  -60.6723,  'GREENVIL',  16.100,  16
15455,  1,  31.870,  8.924,  0.000,  0.000,  5,  1.00988,  -60.5153,  'ALVORD 0',  16.100,  12
15456,  1,  6.325,  1.788,  0.000,  0.000,  5,  0.99580,  -61.8969,  'GORMAN 0',  16.100,  15
15457,  1,  7.889,  2.229,  0.000,  0.000,  5,  1.02415,  -59.9650,  'COLLEYVI',  16.100,  17
15460,  1,  48.808,  13.531,  0.000,  0.000,  5,  0.92566,  -74.4181,  'HOLLAND ',  11.500,  13
15461,  1,  5.019,  1.419,  0.000,  0.000,  5,  1.00864,  -62.1957,  'TEMPLE 3',  16.100,  13
15462,  1,  28.793,  8.073,  0.000,  0.000,  5,  1.02025,  -60.2821,  'DALLAS 3',  16.100,  16
15463,  1,  53.286,  14.807,  0.000,  0.000,  5,  1.02478,  -60.5417,  'IRVING 4',  16.100,  17
15465,  1,  92.732,  25.400,  0.000,  0.000,  5,  1.02815,  -59.2010,  'FRISCO 2',  16.100,  16
15466,  1,  102.844,  27.903,  0.000,  0.000,  5,  0.95914,  -67.7494,  'GATESVIL',  16.100,  13
15467,  1,  2.784,  0.788,  0.000,  0.000,  5,  1.02310,  -60.6959,  'DALLAS 2',  16.100,  16
15468,  1,  16.784,  4.727,  0.000,  0.000,  5,  1.01867,  -60.5562,  'DALLAS 3',  16.100,  17
15469,  1,  23.909,  6.715,  0.000,  0.000,  5,  1.02019,  -60.7247,  'FORT WOR',  16.100,  17
15470,  1,  3.752,  1.062,  0.000,  0.000,  5,  1.00566,  -63.5241,  'WOODWAY ',  16.100,  13
15471,  1,  25.194,  7.075,  0.000,  0.000,  5,  1.01882,  -59.8782,  'MINGUS 0',  16.100,  12
15472,  1,  0.871,  0.247,  0.000,  0.000,  5,  1.02994,  -53.1530,  'THROCKMO',  16.100,  15
15473,  1,  3.135,  0.887,  0.000,  0.000,  5,  1.02259,  -56.8145,  'NEMO 0SE',  16.100,  18
15474,  1,  2.403,  0.680,  0.000,  0.000,  5,  0.94670,  -67.2339,  'ABBOTT 0',  16.100,  14
15475,  1,  1.541,  0.436,  0.000,  0.000,  5,  1.02295,  -59.9878,  'ALVARADO',  16.100,  17
15476,  1,  26.541,  7.436,  0.000,  0.000,  5,  0.95049,  -67.9813,  'CORSICAN',  16.100,  14
15477,  1,  3.593,  1.017,  0.000,  0.000,  5,  1.02145,  -62.6747,  'HARKER H',  16.100,  13
15478,  1,  31.743,  8.891,  0.000,  0.000,  5,  1.02733,  -60.4001,  'IRVING 3',  16.100,  17
15480,  1,  66.832,  18.477,  0.000,  0.000,  5,  1.02257,  -58.8354,  'BURLESON',  16.100,  17
15481,  1,  81.447,  22.385,  0.000,  0.000,  5,  1.01502,  -60.2320,  'FORT WOR',  16.100,  17
15482,  1,  58.574,  16.247,  0.000,  0.000,  5,  1.02736,  -60.8775,  'DALLAS 2',  16.100,  16
15483,  1,  42.651,  11.899,  0.000,  0.000,  5,  1.02646,  -59.6585,  'NORTH RI',  16.100,  17
15484,  1,  40.953,  11.420,  0.000,  0.000,  5,  1.00187,  -57.5948,  'CROSS PL',  16.100,  15
15485,  1,  3.988,  1.129,  0.000,  0.000,  5,  1.01968,  -58.7838,  'BLOOMING',  16.100,  14
16001,  1,  2.362,  0.669,  0.000,  0.000,  6,  1.02731,  -68.2478,  'CONVERSE',  11.500,  22
16002,  1,  63.166,  17.480,  0.000,  0.000,  6,  1.01357,  -68.7355,  'SAN ANTO',  11.500,  26
16005,  1,  19.763,  5.560,  0.000,  0.000,  6,  1.02869,  -63.1288,  'BASTROP ',  11.500,  25
16011,  1,  29.937,  8.389,  0.000,  0.000,  6,  1.01989,  -65.8316,  'MARION 2',  11.500,  22
16012,  1,  15.067,  4.246,  0.000,  0.000,  6,  1.02732,  -64.3395,  'PAIGE 0S',  11.500,  25
16013,  1,  5.813,  1.644,  0.000,  0.000,  6,  1.01403,  -68.7063,  'SAN ANTO',  11.500,  26
16014,  1,  48.673,  13.534,  0.000,  0.000,  6,  1.00276,  -70.8418,  'WAELDER ',  11.500,  24
16015,  1,  2.526,  0.715,  0.000,  0.000,  6,  1.02299,  -68.9402,  'ATASCOSA',  11.500,  26
16016,  1,  14.558,  4.103,  0.000,  0.000,  6,  1.02287,  -67.7292,  'SAN ANTO',  11.500,  26
16017,  1,  115.960,  31.454,  0.000,  0.000,  6,  1.01523,  -67.5025,  'CIBOLO 0',  11.500,  22
16018,  1,  60.611,  16.792,  0.000,  0.000,  6,  1.01765,  -65.2333,  'AUSTIN 6',  11.500,  23
16019,  1,  1.304,  0.369,  0.000,  0.000,  6,  1.01753,  -65.5335,  'AUSTIN 2',  11.500,  23
16020,  1,  42.421,  11.834,  0.000,  0.000,  6,  1.01834,  -64.7560,  'HORSESHO',  11.500,  23
16023,  1,  9.553,  2.698,  0.000,  0.000,  6,  1.02818,  -63.6074,  'LEANDER ',  11.500,  23
16024,  1,  86.421,  23.726,  0.000,  0.000,  6,  1.02739,  -66.6589,  'AUSTIN 1',  11.500,  23
16025,  1,  59.887,  16.602,  0.000,  0.000,  6,  1.02736,  -68.4208,  'SAN ANTO',  11.500,  26
16026,  1,  37.371,  10.443,  0.000,  0.000,  6,  1.01861,  -67.6904,  'SAN ANTO',  11.500,  26
16027,  1,  11.344,  3.201,  0.000,  0.000,  6,  1.02384,  -65.0985,  'ELGIN 0S',  11.500,  23
16028,  1,  26.942,  7.559,  0.000,  0.000,  6,  1.01944,  -65.1859,  'AUSTIN 3',  11.500,  23
16029,  1,  56.664,  15.709,  0.000,  0.000,  6,  0.99753,  -73.2421,  'RUNGE 0S',  11.500,  24
16031,  1,  4.763,  1.347,  0.000,  0.000,  6,  1.01235,  -64.5101,  'YOAKUM 1',  11.500,  24
16032,  1,  15.718,  4.428,  0.000,  0.000,  6,  1.01793,  -66.5200,  'AUSTIN 3',  11.500,  23
16035,  1,  24.392,  6.850,  0.000,  0.000,  6,  1.02522,  -64.2135,  'PFLUGERV',  11.500,  23
16037,  1,  163.531,  44.710,  0.000,  0.000,  6,  1.01827,  -67.0190,  'SAN ANTO',  11.500,  22
16040,  1,  99.168,  27.079,  0.000,  0.000,  6,  1.01821,  -65.4260,  'AUSTIN 3',  11.500,  23
16043,  1,  54.250,  15.067,  0.000,  0.000,  6,  1.01993,  -67.0861,  'SAN ANTO',  11.500,  26
16044,  1,  103.585,  28.219,  0.000,  0.000,  6,  1.01033,  -68.6914,  'SAN ANTO',  11.500,  26
16047,  1,  12.132,  3.422,  0.000,  0.000,  6,  1.01976,  -67.9689,  'SAN ANTO',  11.500,  26
16055,  1,  101.583,  27.654,  0.000,  0.000,  6,  0.98809,  -76.4082,  'BERGHEIM',  11.500,  26
16058,  1,  3.331,  0.943,  0.000,  0.000,  6,  1.02566,  -64.1847,  'NEW BRAU',  11.500,  22
16059,  1,  135.364,  36.168,  0.000,  0.000,  6,  0.95151,  -84.9046,  'D HANIS ',  11.500,  26
16060,  1,  1.790,  0.507,  0.000,  0.000,  6,  1.01739,  -68.8462,  'SAN ANTO',  11.500,  26
16061,  1,  50.471,  14.038,  0.000,  0.000,  6,  1.02147,  -65.3528,  'AUSTIN 7',  11.500,  23
16064,  1,  111.025,  30.157,  0.000,  0.000,  6,  1.00950,  -67.4080,  'BRENHAM ',  11.500,  25
16065,  1,  62.796,  17.376,  0.000,  0.000,  6,  1.01022,  -65.6641,  'BERTRAM ',  11.500,  23
16091,  1,  5.469,  1.547,  0.000,  0.000,  6,  1.02731,  -67.4064,  'WIMBERLE',  11.500,  23
16092,  1,  20.893,  5.875,  0.000,  0.000,  6,  1.02733,  -68.2888,  'GONZALES',  11.500,  24
16093,  1,  18.892,  5.316,  0.000,  0.000,  6,  1.01501,  -67.6549,  'SAN ANTO',  11.500,  22
16094,  1,  26.381,  7.402,  0.000,  0.000,  6,  1.01741,  -67.5769,  'SAN ANTO',  11.500,  22
16095,  1,  40.351,  11.265,  0.000,  0.000,  6,  1.02272,  -65.7267,  'HUTTO 0S',  11.500,  23
16096,  1,  25.283,  7.098,  0.000,  0.000,  6,  1.02733,  -69.9021,  'LULING 0',  11.500,  24
16097,  1,  15.449,  4.352,  0.000,  0.000,  6,  1.01411,  -68.0181,  'SAN ANTO',  11.500,  26
16098,  1,  60.077,  16.648,  0.000,  0.000,  6,  1.01861,  -65.6420,  'AUSTIN 1',  11.500,  23
16099,  1,  72.448,  19.974,  0.000,  0.000,  6,  1.00986,  -68.7277,  'SAN ANTO',  11.500,  26
16100,  1,  13.197,  3.721,  0.000,  0.000,  6,  1.01228,  -69.5957,  'ADKINS 0',  11.500,  22
16103,  1,  23.065,  6.481,  0.000,  0.000,  6,  1.02733,  -63.9061,  'WINCHEST',  11.500,  25
16109,  1,  18.637,  5.241,  0.000,  0.000,  6,  0.98024,  -69.0305,  'ROCKDALE',  11.500,  25
16112,  1,  5.749,  1.625,  0.000,  0.000,  6,  1.01573,  -69.8172,  'NATALIA ',  11.500,  26
16113,  1,  9.501,  2.683,  0.000,  0.000,  6,  1.01573,  -65.7929,  'AUSTIN 2',  11.500,  23
16114,  1,  14.573,  4.107,  0.000,  0.000,  6,  1.01121,  -68.8796,  'SAN ANTO',  11.500,  26
16115,  1,  51.339,  14.270,  0.000,  0.000,  6,  1.01184,  -68.4367,  'SAN ANTO',  11.500,  22
16116,  1,  67.345,  18.601,  0.000,  0.000,  6,  1.00736,  -67.2409,  'TAYLOR 0',  11.500,  23
16117,  1,  27.215,  7.635,  0.000,  0.000,  6,  1.02669,  -63.6729,  'SMITHVIL',  11.500,  25
16120,  1,  12.182,  3.436,  0.000,  0.000,  6,  1.02942,  -64.0707,  'CEDAR PA',  11.500,  23
16121,  1,  121.276,  32.831,  0.000,  0.000,  6,  1.01614,  -68.4414,  'SAN ANTO',  11.500,  26
16122,  1,  64.618,  17.844,  0.000,  0.000,  6,  0.98124,  -68.2482,  'HALLETTS',  11.500,  24
16123,  1,  10.385,  2.931,  0.000,  0.000,  6,  1.01981,  -65.2226,  'AUSTIN 5',  11.500,  23
16124,  1,  31.148,  8.725,  0.000,  0.000,  6,  1.02175,  -65.6029,  'NEW BRAU',  11.500,  22
16125,  1,  42.436,  11.826,  0.000,  0.000,  6,  1.00608,  -70.1939,  'SUTHERLA',  11.500,  22
16126,  1,  1.426,  0.404,  0.000,  0.000,  6,  1.01763,  -65.6444,  'AUSTIN 3',  11.500,  23
16127,  1,  31.669,  8.847,  0.000,  0.000,  6,  0.92370,  -73.8426,  'CAMERON ',  11.500,  25
16128,  1,  11.112,  3.135,  0.000,  0.000,  6,  1.01304,  -69.5855,  'SAN ANTO',  11.500,  26
16129,  1,  26.796,  7.506,  0.000,  0.000,  6,  0.94915,  -76.5372,  'MEDINA 0',  11.500,  26
16130,  1,  4.869,  1.377,  0.000,  0.000,  6,  1.01393,  -66.0900,  'MANCHACA',  11.500,  23
16131,  1,  9.405,  2.655,  0.000,  0.000,  6,  1.01969,  -66.9743,  'SPRING B',  11.500,  22
16132,  1,  32.361,  9.059,  0.000,  0.000,  6,  1.01276,  -66.1823,  'AUSTIN 1',  11.500,  23
16133,  1,  48.272,  13.425,  0.000,  0.000,  6,  0.99669,  -71.7838,  'FLATONIA',  11.500,  25
16134,  1,  6.339,  1.792,  0.000,  0.000,  6,  0.99535,  -68.3676,  'GRANGER ',  11.500,  23
16135,  1,  2.578,  0.730,  0.000,  0.000,  6,  1.00365,  -65.6370,  'FAYETTEV',  11.500,  25
16136,  1,  13.124,  3.701,  0.000,  0.000,  6,  1.02651,  -65.3707,  'GEORGETO',  11.500,  23
16137,  1,  29.366,  8.230,  0.000,  0.000,  6,  1.01317,  -66.4590,  'AUSTIN 3',  11.500,  23
16138,  1,  31.672,  8.867,  0.000,  0.000,  6,  1.00550,  -72.5396,  'PIPE CRE',  11.500,  26
16139,  1,  11.627,  3.280,  0.000,  0.000,  6,  1.00274,  -69.2958,  'RED ROCK',  11.500,  25
16140,  1,  4.354,  1.232,  0.000,  0.000,  6,  0.97400,  -69.4763,  'JARRELL ',  11.500,  23
16150,  1,  4.620,  1.307,  0.000,  0.000,  6,  1.02325,  -68.1775,  'SAN ANTO',  11.500,  26
16151,  1,  61.718,  17.091,  0.000,  0.000,  6,  1.01542,  -70.6334,  'SCHULENB',  11.500,  25
16153,  1,  9.387,  2.650,  0.000,  0.000,  6,  1.01802,  -67.2433,  'SAN ANTO',  11.500,  26
16154,  1,  67.236,  18.567,  0.000,  0.000,  6,  1.00260,  -67.2992,  'DRIPPING',  11.500,  23
16155,  1,  17.979,  5.060,  0.000,  0.000,  6,  1.01095,  -69.4577,  'SAN ANTO',  11.500,  26
16156,  1,  20.711,  5.824,  0.000,  0.000,  6,  1.02118,  -63.5975,  'MARBLE F',  11.500,  23
16157,  1,  27.788,  7.792,  0.000,  0.000,  6,  1.01100,  -70.6966,  'BOERNE 1',  11.500,  26
16158,  1,  18.748,  5.276,  0.000,  0.000,  6,  1.02732,  -70.4012,  'WASHINGT',  11.500,  25
16159,  1,  3.955,  1.119,  0.000,  0.000,  6,  1.01527,  -67.9239,  'SCHERTZ ',  11.500,  22
16160,  1,  52.969,  14.716,  0.000,  0.000,  6,  1.01642,  -65.5473,  'AUSTIN 8',  11.500,  23
16168,  1,  73.280,  20.202,  0.000,  0.000,  6,  1.01490,  -68.6445,  'SAN ANTO',  11.500,  26
16171,  1,  89.136,  24.433,  0.000,  0.000,  6,  1.01892,  -66.9588,  'SAN ANTO',  11.500,  26
16173,  1,  81.093,  22.285,  0.000,  0.000,  6,  1.01072,  -65.0839,  'CUERO 2 ',  11.500,  24
16174,  1,  15.609,  4.397,  0.000,  0.000,  6,  1.01848,  -68.2372,  'SAN ANTO',  11.500,  22
16175,  1,  55.365,  15.367,  0.000,  0.000,  6,  1.01517,  -65.8586,  'AUSTIN 1',  11.500,  23
16176,  1,  61.581,  17.054,  0.000,  0.000,  6,  1.01673,  -66.2273,  'AUSTIN 3',  11.500,  23
16178,  1,  31.899,  8.932,  0.000,  0.000,  6,  1.01763,  -67.9079,  'SAN ANTO',  11.500,  26
16179,  1,  100.314,  27.354,  0.000,  0.000,  6,  1.00782,  -69.2760,  'SAN ANTO',  11.500,  26
16180,  1,  7.012,  1.982,  0.000,  0.000,  6,  1.00790,  -70.0284,  'LA VERNI',  11.500,  22
16181,  1,  26.010,  7.300,  0.000,  0.000,  6,  1.01853,  -66.4830,  'MANOR 0S',  11.500,  23
16182,  1,  24.815,  6.967,  0.000,  0.000,  6,  1.01780,  -68.4290,  'SAN ANTO',  11.500,  26
16183,  1,  59.635,  16.515,  0.000,  0.000,  6,  1.00029,  -66.7421,  'GIDDINGS',  11.500,  25
16184,  1,  15.396,  4.338,  0.000,  0.000,  6,  1.01662,  -65.9038,  'AUSTIN 3',  11.500,  23
16185,  1,  32.209,  9.017,  0.000,  0.000,  6,  1.01338,  -66.1788,  'AUSTIN 3',  11.500,  23
16186,  1,  12.726,  3.589,  0.000,  0.000,  6,  1.02160,  -64.9745,  'AUSTIN 3',  11.500,  23
16187,  1,  26.582,  7.459,  0.000,  0.000,  6,  1.01990,  -65.3084,  'AUSTIN 2',  11.500,  23
16189,  1,  50.845,  14.127,  0.000,  0.000,  6,  0.99935,  -65.2517,  'COLUMBUS',  11.500,  25
16190,  1,  13.852,  3.904,  0.000,  0.000,  6,  1.00366,  -71.4652,  'SHINER 0',  11.500,  24
16191,  1,  9.624,  2.717,  0.000,  0.000,  6,  1.01538,  -67.5187,  'SAN ANTO',  11.500,  22
16193,  1,  12.452,  3.512,  0.000,  0.000,  6,  1.00839,  -66.6828,  'CALDWELL',  11.500,  25
16194,  1,  23.171,  6.509,  0.000,  0.000,  6,  1.01236,  -66.5823,  'AUSTIN 1',  11.500,  23
16195,  1,  32.291,  9.044,  0.000,  0.000,  6,  0.98835,  -68.0459,  'INDUSTRY',  11.500,  25
16196,  1,  1.913,  0.542,  0.000,  0.000,  6,  1.01929,  -68.2392,  'DALE 0SE',  11.500,  23
16199,  1,  12.729,  3.590,  0.000,  0.000,  6,  1.02419,  -67.1427,  'SAN ANTO',  11.500,  26
16200,  1,  157.566,  43.039,  0.000,  0.000,  6,  1.00553,  -69.1729,  'SAN ANTO',  11.500,  26
16201,  1,  20.963,  5.894,  0.000,  0.000,  6,  1.01947,  -68.5489,  'SAN ANTO',  11.500,  26
16202,  1,  28.114,  7.882,  0.000,  0.000,  6,  1.01443,  -68.4046,  'MARTINDA',  11.500,  22
16203,  1,  11.696,  3.299,  0.000,  0.000,  6,  1.01489,  -68.4963,  'SAN ANTO',  11.500,  26
16204,  1,  70.173,  19.369,  0.000,  0.000,  6,  1.01066,  -68.7645,  'SAN ANTO',  11.500,  26
16205,  1,  4.341,  1.228,  0.000,  0.000,  6,  1.02234,  -64.6775,  'AUSTIN 2',  11.500,  23
16206,  1,  86.153,  23.592,  0.000,  0.000,  6,  0.98775,  -68.6175,  'LEXINGTO',  11.500,  25
16207,  1,  8.520,  2.407,  0.000,  0.000,  6,  1.02731,  -66.1625,  'LEANDER ',  11.500,  23
16208,  1,  20.457,  5.753,  0.000,  0.000,  6,  1.02427,  -65.6355,  'AUSTIN 1',  11.500,  23
16209,  1,  77.418,  21.286,  0.000,  0.000,  6,  1.00215,  -69.8658,  'MICO 0SE',  11.500,  26
16217,  1,  4.792,  1.355,  0.000,  0.000,  6,  1.01514,  -66.5280,  'AUSTIN 3',  11.500,  23
16218,  1,  35.757,  9.997,  0.000,  0.000,  6,  1.00997,  -66.2290,  'LOCKHART',  11.500,  23
16219,  1,  27.430,  7.694,  0.000,  0.000,  6,  1.01897,  -65.9707,  'AUSTIN 1',  11.500,  23
16220,  1,  36.399,  10.175,  0.000,  0.000,  6,  1.01624,  -67.6713,  'SAN ANTO',  11.500,  22
16221,  1,  44.756,  12.477,  0.000,  0.000,  6,  1.02735,  -72.2142,  'FALLS CI',  11.500,  22
16223,  1,  6.147,  1.738,  0.000,  0.000,  6,  1.02327,  -64.4330,  'AUSTIN 2',  11.500,  23
16224,  1,  125.624,  33.953,  0.000,  0.000,  6,  1.01703,  -66.0982,  'AUSTIN 2',  11.500,  23
16225,  1,  73.491,  20.252,  0.000,  0.000,  6,  1.00799,  -68.9098,  'SAN ANTO',  11.500,  26
16226,  1,  54.448,  15.093,  0.000,  0.000,  6,  0.97509,  -78.4312,  'BLANCO 0',  11.500,  26
16227,  1,  6.614,  1.870,  0.000,  0.000,  6,  1.02162,  -64.9079,  'AUSTIN 2',  11.500,  23
16230,  1,  80.691,  22.189,  0.000,  0.000,  6,  1.01937,  -65.4108,  'SAN MARC',  11.500,  22
16231,  1,  125.226,  33.814,  0.000,  0.000,  6,  1.00529,  -67.0763,  'BUDA 0SE',  11.500,  23
16232,  1,  42.782,  11.932,  0.000,  0.000,  6,  1.01775,  -65.2405,  'DEL VALL',  11.500,  23
16233,  1,  49.740,  13.836,  0.000,  0.000,  6,  1.01546,  -65.6843,  'AUSTIN 4',  11.500,  23
16236,  1,  44.066,  12.286,  0.000,  0.000,  6,  1.02199,  -66.9894,  'SAN ANTO',  11.500,  26
16237,  1,  104.717,  28.259,  0.000,  0.000,  6,  0.91442,  -75.1352,  'BURLINGT',  11.500,  25
16238,  1,  0.698,  0.198,  0.000,  0.000,  6,  1.01982,  -65.2014,  'AUSTIN 1',  11.500,  23
16241,  1,  104.566,  28.494,  0.000,  0.000,  6,  1.01830,  -66.8125,  'ELMENDOR',  11.500,  22
16250,  1,  115.658,  31.365,  0.000,  0.000,  6,  1.01124,  -68.7748,  'SAN ANTO',  11.500,  22
16251,  1,  48.386,  13.467,  0.000,  0.000,  6,  1.01849,  -67.8425,  'CANYON L',  11.500,  22
16252,  1,  32.107,  8.989,  0.000,  0.000,  6,  1.00813,  -66.0883,  'JOHNSON ',  11.500,  23
16253,  1,  6.579,  1.860,  0.000,  0.000,  6,  1.00464,  -69.8994,  'YORKTOWN',  11.500,  24
16256,  1,  6.477,  1.831,  0.000,  0.000,  6,  1.02090,  -64.6168,  'AUSTIN 2',  11.500,  23
16261,  1,  11.227,  3.168,  0.000,  0.000,  6,  1.01356,  -68.7167,  'LACKLAND',  11.500,  26
16262,  1,  20.578,  5.787,  0.000,  0.000,  6,  1.02062,  -64.4491,  'LIBERTY ',  11.500,  23
16264,  1,  21.443,  6.028,  0.000,  0.000,  6,  1.01272,  -69.1818,  'KENEDY 1',  11.500,  24
16275,  1,  26.565,  7.452,  0.000,  0.000,  6,  1.01051,  -68.6365,  'SAN ANTO',  11.500,  26
16276,  1,  67.640,  18.684,  0.000,  0.000,  6,  1.01053,  -70.4505,  'VON ORMY',  11.500,  26
16278,  1,  19.900,  5.597,  0.000,  0.000,  6,  1.01968,  -65.1031,  'KYLE 1SE',  11.500,  23
16280,  1,  79.664,  21.918,  0.000,  0.000,  6,  1.02121,  -65.6313,  'SEGUIN 2',  11.500,  22
16281,  1,  92.928,  25.434,  0.000,  0.000,  6,  1.01737,  -68.3238,  'UNIVERSA',  11.500,  22
16282,  1,  35.937,  10.049,  0.000,  0.000,  6,  1.02116,  -65.5198,  'SPICEWOO',  11.500,  23
16283,  1,  12.197,  3.441,  0.000,  0.000,  6,  1.01671,  -69.0364,  'SAINT HE',  11.500,  22
16284,  1,  5.317,  1.504,  0.000,  0.000,  6,  1.01528,  -68.0107,  'SAN ANTO',  11.500,  26
16286,  1,  41.798,  11.662,  0.000,  0.000,  6,  1.01976,  -72.7678,  'BOERNE 2',  11.500,  26
16288,  1,  56.381,  15.641,  0.000,  0.000,  6,  1.01207,  -68.2748,  'SAN ANTO',  11.500,  26
16289,  1,  110.412,  30.010,  0.000,  0.000,  6,  1.01403,  -65.9713,  'AUSTIN 2',  11.500,  23
16290,  1,  53.029,  14.738,  0.000,  0.000,  6,  1.02711,  -65.2189,  'AUSTIN 2',  11.500,  23
16291,  1,  47.505,  13.225,  0.000,  0.000,  6,  1.01497,  -68.5346,  'SAN ANTO',  11.500,  26
16306,  1,  11.703,  3.302,  0.000,  0.000,  6,  1.02013,  -65.2007,  'AUSTIN 1',  11.500,  23
16307,  1,  39.895,  11.136,  0.000,  0.000,  6,  1.01046,  -68.5095,  'SAN ANTO',  11.500,  26
16309,  1,  72.072,  19.853,  0.000,  0.000,  6,  0.99082,  -71.7825,  'HONDO 1S',  11.500,  26
16310,  1,  13.643,  3.846,  0.000,  0.000,  6,  1.02232,  -67.3559,  'SAN ANTO',  11.500,  22
16311,  1,  59.259,  16.410,  0.000,  0.000,  6,  1.00406,  -67.2489,  'NEW ULM ',  11.500,  25
16312,  1,  4.357,  1.232,  0.000,  0.000,  6,  1.02563,  -66.9143,  'SAN ANTO',  11.500,  22
16313,  1,  31.435,  8.804,  0.000,  0.000,  6,  1.01728,  -65.9430,  'AUSTIN 3',  11.500,  23
16314,  1,  17.162,  4.832,  0.000,  0.000,  6,  1.01646,  -68.2002,  'BULVERDE',  11.500,  26
16319,  1,  21.865,  6.146,  0.000,  0.000,  6,  1.01871,  -64.3400,  'GEORGETO',  11.500,  23
16320,  1,  26.552,  7.451,  0.000,  0.000,  6,  1.02733,  -67.4674,  'SAN ANTO',  11.500,  22
16322,  1,  29.909,  8.381,  0.000,  0.000,  6,  1.01738,  -68.9532,  'FLORESVI',  11.500,  22
16323,  1,  45.723,  12.735,  0.000,  0.000,  6,  1.01084,  -68.5001,  'SAN ANTO',  11.500,  26
16324,  1,  16.262,  4.580,  0.000,  0.000,  6,  1.01664,  -67.9460,  'SAN ANTO',  11.500,  22
16325,  1,  34.936,  9.747,  0.000,  0.000,  6,  0.92543,  -73.7400,  'BUCKHOLT',  11.500,  25
16326,  1,  1.668,  0.472,  0.000,  0.000,  6,  1.00775,  -67.8553,  'SOMERVIL',  11.500,  25
16327,  1,  10.134,  2.860,  0.000,  0.000,  6,  0.99704,  -68.1500,  'WEIMAR 0',  11.500,  25
16328,  1,  9.600,  2.710,  0.000,  0.000,  6,  0.97558,  -75.1871,  'COMFORT ',  11.500,  26
16329,  1,  11.367,  3.209,  0.000,  0.000,  6,  0.99923,  -71.6266,  'NORDHEIM',  11.500,  24
16330,  1,  0.769,  0.218,  0.000,  0.000,  6,  1.02001,  -65.6524,  'AUSTIN 9',  11.500,  23
16331,  1,  84.250,  23.148,  0.000,  0.000,  6,  1.02738,  -65.6627,  'AUSTIN 2',  11.500,  23
16332,  1,  48.674,  13.543,  0.000,  0.000,  6,  1.01307,  -68.6058,  'HELOTES ',  11.500,  26
16335,  1,  46.271,  12.889,  0.000,  0.000,  6,  1.02043,  -66.9278,  'SAN ANTO',  11.500,  26
16336,  1,  102.670,  27.800,  0.000,  0.000,  6,  0.93588,  -78.8710,  'BANDERA ',  11.500,  26
16337,  1,  12.013,  3.389,  0.000,  0.000,  6,  1.02323,  -67.7819,  'SAN ANTO',  11.500,  26
16338,  1,  72.839,  19.970,  0.000,  0.000,  6,  0.92400,  -73.4256,  'ROCKDALE',  11.500,  25
16339,  1,  23.003,  6.462,  0.000,  0.000,  6,  1.00991,  -65.9825,  'CEDAR CR',  11.500,  23
16340,  1,  19.746,  5.555,  0.000,  0.000,  6,  1.01961,  -69.0801,  'NIXON 0S',  11.500,  24
16341,  1,  14.644,  4.127,  0.000,  0.000,  6,  1.01009,  -69.4548,  'CHAPPELL',  11.500,  25
16344,  1,  4.103,  1.161,  0.000,  0.000,  6,  1.02793,  -63.8717,  'ROUND RO',  11.500,  23
16345,  1,  114.355,  31.037,  0.000,  0.000,  6,  1.01461,  -66.0295,  'AUSTIN 1',  11.500,  23
16346,  1,  12.100,  3.413,  0.000,  0.000,  6,  1.01096,  -71.3548,  'LEMING 0',  11.500,  26
16351,  1,  15.525,  4.374,  0.000,  0.000,  6,  1.02366,  -64.5879,  'AUSTIN 1',  11.500,  23
16352,  1,  91.392,  25.029,  0.000,  0.000,  6,  1.01845,  -68.1629,  'SAN ANTO',  11.500,  26
16353,  1,  63.546,  17.591,  0.000,  0.000,  6,  1.02496,  -64.7199,  'ROUND RO',  11.500,  23
16355,  1,  87.567,  24.028,  0.000,  0.000,  6,  1.02621,  -63.8808,  'ROUND RO',  11.500,  23
16356,  1,  90.872,  24.906,  0.000,  0.000,  6,  1.02739,  -68.3815,  'SAN ANTO',  11.500,  26
16357,  1,  11.829,  3.336,  0.000,  0.000,  6,  0.97991,  -80.4058,  'DEVINE 0',  11.500,  26
16358,  1,  39.305,  10.979,  0.000,  0.000,  6,  1.02734,  -66.6822,  'GEORGETO',  11.500,  23
16360,  1,  16.799,  4.730,  0.000,  0.000,  6,  1.01914,  -61.4841,  'BURNET 1',  11.500,  23
17001,  1,  3.881,  1.098,  0.000,  0.000,  7,  0.99742,  -61.4861,  'INEZ 0SE',  11.500,  6
17004,  1,  160.739,  43.961,  0.000,  0.000,  7,  1.02327,  -65.9507,  'PASADENA',  11.500,  4
17010,  1,  14.130,  3.981,  0.000,  0.000,  7,  0.99794,  -70.4832,  'PRAIRIE ',  11.500,  5
17011,  1,  31.823,  8.912,  0.000,  0.000,  7,  1.02290,  -69.8611,  'CONROE 1',  11.500,  5
17012,  1,  0.728,  0.206,  0.000,  0.000,  7,  0.99455,  -67.8426,  'SIMONTON',  11.500,  3
17013,  1,  91.888,  25.144,  0.000,  0.000,  7,  1.00946,  -69.3359,  'HOUSTON ',  11.500,  5
17014,  1,  36.072,  10.083,  0.000,  0.000,  7,  1.00801,  -68.4388,  'HOUSTON ',  11.500,  4
17016,  1,  67.038,  18.527,  0.000,  0.000,  7,  1.01638,  -66.6565,  'HOUSTON ',  11.500,  4
17017,  1,  98.383,  26.862,  0.000,  0.000,  7,  1.01283,  -68.8635,  'HOUSTON ',  11.500,  3
17020,  1,  45.338,  12.630,  0.000,  0.000,  7,  1.01161,  -62.4321,  'NURSERY ',  11.500,  6
17026,  1,  31.009,  8.687,  0.000,  0.000,  7,  1.01889,  -66.5336,  'BACLIFF ',  11.500,  4
17027,  1,  66.846,  18.470,  0.000,  0.000,  7,  1.01112,  -68.8963,  'SPRING 1',  11.500,  5
17028,  1,  53.764,  14.933,  0.000,  0.000,  7,  1.01733,  -68.5626,  'HOUSTON ',  11.500,  3
17036,  1,  48.923,  13.613,  0.000,  0.000,  7,  1.01642,  -67.6187,  'CONROE 5',  11.500,  5
17039,  1,  149.305,  39.975,  0.000,  0.000,  7,  1.01456,  -67.1732,  'SUGAR LA',  11.500,  3
17041,  1,  81.668,  22.448,  0.000,  0.000,  7,  1.01814,  -66.1147,  'DAYTON 1',  11.500,  4
17044,  1,  83.137,  22.811,  0.000,  0.000,  7,  0.99874,  -61.1745,  'VICTORIA',  11.500,  6
17049,  1,  176.202,  48.174,  0.000,  0.000,  7,  1.01788,  -67.8681,  'KATY 1 2',  11.500,  3
17050,  1,  50.723,  14.098,  0.000,  0.000,  7,  1.00494,  -70.0230,  'MAGNOLIA',  11.500,  5
17051,  1,  85.328,  23.414,  0.000,  0.000,  7,  1.01270,  -68.9698,  'HOUSTON ',  11.500,  3
17052,  1,  71.748,  19.787,  0.000,  0.000,  7,  1.01051,  -67.9066,  'MISSOURI',  11.500,  3
17053,  1,  86.588,  23.754,  0.000,  0.000,  7,  1.01678,  -65.1172,  'RICHMOND',  11.500,  3
17054,  1,  74.745,  20.582,  0.000,  0.000,  7,  1.00371,  -69.2294,  'HOUSTON ',  11.500,  4
17055,  1,  63.465,  17.560,  0.000,  0.000,  7,  1.01308,  -67.5844,  'HOUSTON ',  11.500,  3
17057,  1,  51.983,  14.443,  0.000,  0.000,  7,  1.00867,  -68.9289,  'SPRING 8',  11.500,  5
17067,  1,  53.790,  14.930,  0.000,  0.000,  7,  0.99972,  -70.0789,  'HOUSTON ',  11.500,  3
17069,  1,  39.672,  11.071,  0.000,  0.000,  7,  0.99820,  -62.9389,  'EL CAMPO',  11.500,  1
17070,  1,  69.965,  19.307,  0.000,  0.000,  7,  1.00950,  -67.4012,  'HOUSTON ',  11.500,  4
17071,  1,  3.112,  0.881,  0.000,  0.000,  7,  0.98127,  -57.3576,  'PORT O C',  11.500,  6
17072,  1,  73.531,  20.271,  0.000,  0.000,  7,  1.01630,  -66.2326,  'DICKINSO',  11.500,  4
17074,  1,  43.828,  12.220,  0.000,  0.000,  7,  1.02012,  -65.3926,  'GALVESTO',  11.500,  2
17075,  1,  114.954,  31.225,  0.000,  0.000,  7,  1.02741,  -66.7172,  'HOUSTON ',  11.500,  4
17084,  1,  155.539,  41.555,  0.000,  0.000,  7,  1.01702,  -65.4233,  'LEAGUE C',  11.500,  4
17085,  1,  2.758,  0.781,  0.000,  0.000,  7,  1.00689,  -65.5155,  'LIVERPOO',  11.500,  2
17086,  1,  33.989,  9.508,  0.000,  0.000,  7,  1.00852,  -68.0725,  'HOUSTON ',  11.500,  4
17087,  1,  48.026,  13.366,  0.000,  0.000,  7,  1.01292,  -66.8994,  'SUGAR LA',  11.500,  3
17088,  1,  80.870,  22.196,  0.000,  0.000,  7,  0.98975,  -68.9062,  'RICHMOND',  11.500,  3
17089,  1,  48.488,  13.499,  0.000,  0.000,  7,  1.02735,  -69.4334,  'HOUSTON ',  11.500,  3
17090,  1,  7.046,  1.991,  0.000,  0.000,  7,  1.00687,  -69.6193,  'PINEHURS',  11.500,  5
17091,  1,  158.892,  43.468,  0.000,  0.000,  7,  1.02740,  -69.4635,  'PEARLAND',  11.500,  3
17092,  1,  29.546,  8.279,  0.000,  0.000,  7,  1.00811,  -68.5499,  'HOUSTON ',  11.500,  3
17093,  1,  71.154,  19.621,  0.000,  0.000,  7,  1.00434,  -68.9658,  'HOUSTON ',  11.500,  3
17094,  1,  48.020,  13.368,  0.000,  0.000,  7,  1.01987,  -69.4767,  'HOUSTON ',  11.500,  3
17100,  1,  40.552,  11.316,  0.000,  0.000,  7,  1.00914,  -67.7811,  'HOUSTON ',  11.500,  4
17101,  1,  138.638,  37.266,  0.000,  0.000,  7,  1.01280,  -67.9986,  'HOUSTON ',  11.500,  3
17102,  1,  77.014,  21.189,  0.000,  0.000,  7,  1.00442,  -69.3444,  'TOMBALL ',  11.500,  5
17103,  1,  40.607,  11.331,  0.000,  0.000,  7,  1.00941,  -67.9557,  'HOUSTON ',  11.500,  4
17106,  1,  60.375,  16.733,  0.000,  0.000,  7,  1.02393,  -65.4770,  'DEER PAR',  11.500,  4
17116,  1,  8.271,  2.336,  0.000,  0.000,  7,  0.99258,  -68.3064,  'WALLIS 0',  11.500,  1
17117,  1,  52.617,  14.617,  0.000,  0.000,  7,  1.01075,  -68.6582,  'HOUSTON ',  11.500,  3
17118,  1,  73.702,  20.304,  0.000,  0.000,  7,  1.00482,  -69.1743,  'SPRING 4',  11.500,  5
17119,  1,  31.385,  8.789,  0.000,  0.000,  7,  1.00947,  -67.7363,  'SOUTH HO',  11.500,  4
17120,  1,  105.589,  28.725,  0.000,  0.000,  7,  1.00259,  -69.5460,  'HOUSTON ',  11.500,  3
17123,  1,  5.195,  1.469,  0.000,  0.000,  7,  0.97911,  -56.8797,  'SEADRIFT',  11.500,  6
17124,  1,  124.012,  33.510,  0.000,  0.000,  7,  1.00793,  -68.5173,  'HOUSTON ',  11.500,  3
17127,  1,  191.634,  52.387,  0.000,  0.000,  7,  1.01614,  -65.8029,  'SUGAR LA',  11.500,  3
17128,  1,  46.309,  12.897,  0.000,  0.000,  7,  1.01516,  -67.7195,  'CONROE 7',  11.500,  5
17129,  1,  4.715,  1.333,  0.000,  0.000,  7,  1.01420,  -60.6260,  'LOLITA 0',  11.500,  6
17132,  1,  52.173,  14.498,  0.000,  0.000,  7,  1.01557,  -65.5692,  'LAPORTE ',  11.500,  4
17143,  1,  43.690,  12.178,  0.000,  0.000,  7,  1.01086,  -69.8964,  'NEW CANE',  11.500,  5
17144,  1,  75.827,  20.879,  0.000,  0.000,  7,  1.01052,  -67.3707,  'HOUSTON ',  11.500,  4
17145,  1,  95.321,  26.082,  0.000,  0.000,  7,  1.02740,  -70.0651,  'HOUSTON ',  11.500,  4
17147,  1,  37.093,  10.366,  0.000,  0.000,  7,  1.01248,  -68.1999,  'HOUSTON ',  11.500,  3
17148,  1,  41.511,  11.579,  0.000,  0.000,  7,  1.00649,  -69.4103,  'HOUSTON ',  11.500,  3
17149,  1,  6.605,  1.867,  0.000,  0.000,  7,  0.99504,  -60.2309,  'BLOOMING',  11.500,  6
17151,  1,  26.144,  7.337,  0.000,  0.000,  7,  1.02430,  -67.8642,  'WILLIS 2',  11.500,  5
17152,  1,  2.532,  0.717,  0.000,  0.000,  7,  1.00950,  -68.2380,  'HOUSTON ',  11.500,  3
17153,  1,  21.798,  6.122,  0.000,  0.000,  7,  0.97283,  -53.8489,  'PALACIOS',  11.500,  1
17154,  1,  36.890,  10.310,  0.000,  0.000,  7,  1.01497,  -69.3483,  'CONROE 4',  11.500,  5
17155,  1,  54.742,  15.191,  0.000,  0.000,  7,  1.00417,  -68.5036,  'HOUSTON ',  11.500,  3
17157,  1,  106.133,  28.892,  0.000,  0.000,  7,  1.01304,  -68.1808,  'SPRING 2',  11.500,  5
17158,  1,  58.631,  16.245,  0.000,  0.000,  7,  1.00244,  -69.1870,  'KINGWOOD',  11.500,  4
17161,  1,  89.101,  24.422,  0.000,  0.000,  7,  1.01777,  -67.0919,  'HOUSTON ',  11.500,  3
17172,  1,  70.436,  19.447,  0.000,  0.000,  7,  1.02196,  -65.3801,  'TEXAS CI',  11.500,  2
17173,  1,  71.614,  19.741,  0.000,  0.000,  7,  1.00163,  -69.7274,  'KINGWOOD',  11.500,  4
17174,  1,  82.912,  22.765,  0.000,  0.000,  7,  1.00830,  -67.0874,  'HOUSTON ',  11.500,  4
17177,  1,  142.653,  38.265,  0.000,  0.000,  7,  1.00792,  -68.6734,  'SPRING 7',  11.500,  5
17178,  1,  84.821,  23.266,  0.000,  0.000,  7,  1.00441,  -69.6298,  'HOUSTON ',  11.500,  3
17179,  1,  42.682,  11.899,  0.000,  0.000,  7,  1.00510,  -67.7317,  'FRESNO 0',  11.500,  3
17180,  1,  63.845,  17.659,  0.000,  0.000,  7,  1.00873,  -68.7639,  'HOUSTON ',  11.500,  3
17181,  1,  105.763,  28.777,  0.000,  0.000,  7,  1.00517,  -69.5444,  'HOUSTON ',  11.500,  3
17182,  1,  1.470,  0.417,  0.000,  0.000,  7,  0.99523,  -68.7030,  'PATTISON',  11.500,  3
17183,  1,  143.713,  38.616,  0.000,  0.000,  7,  1.02744,  -69.2541,  'HOUSTON ',  11.500,  3
17185,  1,  120.726,  32.693,  0.000,  0.000,  7,  1.01748,  -63.9771,  'MISSOURI',  11.500,  3
17188,  1,  54.919,  15.245,  0.000,  0.000,  7,  1.01389,  -67.0182,  'HOUSTON ',  11.500,  3
17198,  1,  54.930,  15.256,  0.000,  0.000,  7,  1.02736,  -68.9357,  'TOMBALL ',  11.500,  5
17201,  1,  170.042,  46.492,  0.000,  0.000,  7,  1.01900,  -68.3982,  'CYPRESS ',  11.500,  5
17202,  1,  30.757,  8.612,  0.000,  0.000,  7,  0.99862,  -70.4800,  'HEMPSTEA',  11.500,  5
17203,  1,  16.766,  4.719,  0.000,  0.000,  7,  0.99187,  -63.3253,  'WEST COL',  11.500,  1
17213,  1,  44.383,  12.370,  0.000,  0.000,  7,  1.01475,  -66.4550,  'SANTA FE',  11.500,  2
17214,  1,  62.190,  17.210,  0.000,  0.000,  7,  1.00641,  -68.1351,  'HOUSTON ',  11.500,  3
17215,  1,  77.435,  21.306,  0.000,  0.000,  7,  1.00799,  -69.1554,  'SPRING 5',  11.500,  5
17216,  1,  69.155,  19.086,  0.000,  0.000,  7,  1.00601,  -68.8146,  'HOUSTON ',  11.500,  3
17217,  1,  55.232,  15.327,  0.000,  0.000,  7,  1.00965,  -68.9021,  'HOUSTON ',  11.500,  4
17218,  1,  32.262,  9.031,  0.000,  0.000,  7,  1.00584,  -69.9045,  'MONTGOME',  11.500,  5
17219,  1,  1.000,  0.283,  0.000,  0.000,  7,  1.00365,  -65.5302,  'HUNGERFO',  11.500,  1
17220,  1,  111.838,  30.359,  0.000,  0.000,  7,  1.00583,  -68.8203,  'HOUSTON ',  11.500,  3
17221,  1,  127.718,  34.454,  0.000,  0.000,  7,  1.00580,  -68.6070,  'HOUSTON ',  11.500,  3
17222,  1,  74.574,  20.540,  0.000,  0.000,  7,  1.00748,  -68.1612,  'HOUSTON ',  11.500,  3
17223,  1,  33.670,  9.421,  0.000,  0.000,  7,  1.01130,  -68.4678,  'HOUSTON ',  11.500,  5
17224,  1,  20.189,  5.677,  0.000,  0.000,  7,  1.00576,  -68.9676,  'HOUSTON ',  11.500,  3
17225,  1,  72.193,  19.899,  0.000,  0.000,  7,  1.00427,  -69.7805,  'HOUSTON ',  11.500,  3
17226,  1,  29.673,  8.315,  0.000,  0.000,  7,  1.01122,  -68.5759,  'HOUSTON ',  11.500,  3
17229,  1,  176.172,  48.161,  0.000,  0.000,  7,  1.01669,  -66.5165,  'HOUSTON ',  11.500,  3
17230,  1,  6.646,  1.878,  0.000,  0.000,  7,  1.01394,  -66.9458,  'BEASLEY ',  11.500,  1
17231,  1,  40.695,  11.357,  0.000,  0.000,  7,  1.01263,  -66.4371,  'HOUSTON ',  11.500,  4
17232,  1,  34.952,  9.778,  0.000,  0.000,  7,  1.02337,  -65.9019,  'LA MARQU',  11.500,  2
17233,  1,  28.750,  8.057,  0.000,  0.000,  7,  0.99872,  -70.6320,  'WALLER 0',  11.500,  5
17234,  1,  60.930,  16.873,  0.000,  0.000,  7,  1.01044,  -69.7080,  'PORTER 0',  11.500,  5
17235,  1,  104.461,  28.486,  0.000,  0.000,  7,  1.02741,  -70.2462,  'CYPRESS ',  11.500,  3
17236,  1,  26.039,  7.308,  0.000,  0.000,  7,  1.02733,  -69.5707,  'HOUSTON ',  11.500,  5
17237,  1,  10.396,  2.934,  0.000,  0.000,  7,  0.99373,  -67.4406,  'FULSHEAR',  11.500,  1
17238,  1,  41.244,  11.513,  0.000,  0.000,  7,  1.02734,  -67.4379,  'LIBERTY ',  11.500,  4
17239,  1,  33.820,  9.462,  0.000,  0.000,  7,  1.00946,  -66.9365,  'WINNIE 0',  11.500,  4
17240,  1,  75.376,  20.759,  0.000,  0.000,  7,  1.01033,  -68.9482,  'HOUSTON ',  11.500,  3
17241,  1,  74.552,  20.532,  0.000,  0.000,  7,  1.00503,  -69.2097,  'HOUSTON ',  11.500,  3
17242,  1,  52.029,  14.455,  0.000,  0.000,  7,  1.00753,  -69.0570,  'HOUSTON ',  11.500,  3
17243,  1,  52.607,  14.616,  0.000,  0.000,  7,  1.01233,  -68.2860,  'CROSBY 0',  11.500,  4
17244,  1,  24.427,  6.858,  0.000,  0.000,  7,  1.00574,  -67.1089,  'MANVEL 0',  11.500,  3
17245,  1,  66.980,  18.505,  0.000,  0.000,  7,  1.01048,  -69.8084,  'HOUSTON ',  11.500,  5
17246,  1,  134.207,  36.092,  0.000,  0.000,  7,  1.00055,  -69.8591,  'HOUSTON ',  11.500,  3
17247,  1,  5.838,  1.650,  0.000,  0.000,  7,  0.99339,  -63.7473,  'DAMON 0S',  11.500,  1
17248,  1,  142.858,  38.297,  0.000,  0.000,  7,  1.00314,  -69.3157,  'HOUSTON ',  11.500,  3
17249,  1,  54.259,  15.062,  0.000,  0.000,  7,  1.00705,  -68.7689,  'HOUSTON ',  11.500,  3
17250,  1,  26.564,  7.453,  0.000,  0.000,  7,  1.01499,  -68.1946,  'HOUSTON ',  11.500,  3
17251,  1,  26.082,  7.318,  0.000,  0.000,  7,  1.00657,  -70.4419,  'HOCKLEY ',  11.500,  5
17253,  1,  60.775,  16.830,  0.000,  0.000,  7,  1.00900,  -64.0164,  'ANGLETON',  11.500,  2
17254,  1,  26.807,  7.521,  0.000,  0.000,  7,  1.02206,  -68.9652,  'CONROE 3',  11.500,  5
17255,  1,  37.360,  10.439,  0.000,  0.000,  7,  1.01232,  -67.4456,  'HOUSTON ',  11.500,  3
17256,  1,  53.963,  14.981,  0.000,  0.000,  7,  1.00767,  -68.2544,  'HOUSTON ',  11.500,  3
17257,  1,  88.930,  24.358,  0.000,  0.000,  7,  1.00638,  -67.4755,  'PEARLAND',  11.500,  4
17258,  1,  27.850,  7.809,  0.000,  0.000,  7,  1.00893,  -68.1777,  'HOUSTON ',  11.500,  3
17259,  1,  93.835,  25.667,  0.000,  0.000,  7,  1.01422,  -68.2128,  'HOUSTON ',  11.500,  4
17260,  1,  79.094,  21.758,  0.000,  0.000,  7,  1.01525,  -66.9056,  'CHANNELV',  11.500,  4
17262,  1,  67.437,  18.622,  0.000,  0.000,  7,  1.00301,  -56.3235,  'BAY CITY',  11.500,  1
17265,  1,  48.835,  13.589,  0.000,  0.000,  7,  1.01702,  -65.3640,  'PASADENA',  11.500,  4
17271,  1,  18.744,  5.274,  0.000,  0.000,  7,  1.00382,  -69.2292,  'BROOKSHI',  11.500,  3
17272,  1,  29.569,  8.286,  0.000,  0.000,  7,  1.00798,  -67.9454,  'HOUSTON ',  11.500,  3
17273,  1,  25.444,  7.143,  0.000,  0.000,  7,  1.02733,  -66.3355,  'TEXAS CI',  11.500,  2
17275,  1,  31.854,  8.918,  0.000,  0.000,  7,  1.00479,  -63.8806,  'VICTORIA',  11.500,  6
17276,  1,  63.696,  17.634,  0.000,  0.000,  7,  1.02737,  -69.1839,  'HOUSTON ',  11.500,  3
17277,  1,  13.352,  3.764,  0.000,  0.000,  7,  1.02527,  -62.8613,  'GANADO 0',  11.500,  6
17279,  1,  103.726,  28.279,  0.000,  0.000,  7,  1.02058,  -65.3159,  'MONT BEL',  11.500,  4
17283,  1,  79.618,  21.897,  0.000,  0.000,  7,  1.01425,  -65.4641,  'BAYTOWN ',  11.500,  4
17290,  1,  44.010,  12.264,  0.000,  0.000,  7,  1.00504,  -69.6987,  'SPRING 6',  11.500,  5
17291,  1,  71.773,  19.780,  0.000,  0.000,  7,  0.99830,  -69.9336,  'HUMBLE 2',  11.500,  5
17292,  1,  65.369,  18.076,  0.000,  0.000,  7,  1.01497,  -67.8034,  'HOUSTON ',  11.500,  5
17293,  1,  11.431,  3.225,  0.000,  0.000,  7,  1.01414,  -66.0734,  'SANTA FE',  11.500,  2
17294,  1,  5.094,  1.441,  0.000,  0.000,  7,  1.02731,  -65.1445,  'PORT BOL',  11.500,  4
17295,  1,  69.553,  19.194,  0.000,  0.000,  7,  1.00674,  -69.1046,  'HOUSTON ',  11.500,  5
17296,  1,  70.112,  19.338,  0.000,  0.000,  7,  1.00129,  -69.7256,  'HOUSTON ',  11.500,  3
17297,  1,  62.000,  17.157,  0.000,  0.000,  7,  1.00382,  -68.5390,  'HOUSTON ',  11.500,  3
17298,  1,  65.641,  18.142,  0.000,  0.000,  7,  1.00762,  -69.1838,  'HOUSTON ',  11.500,  3
17299,  1,  16.494,  4.643,  0.000,  0.000,  7,  0.99311,  -66.1328,  'EAGLE LA',  11.500,  1
17300,  1,  43.268,  12.068,  0.000,  0.000,  7,  1.02735,  -70.0151,  'CONROE 2',  11.500,  5
17301,  1,  46.904,  13.056,  0.000,  0.000,  7,  1.00567,  -67.5452,  'WEBSTER ',  11.500,  4
17302,  1,  20.411,  5.737,  0.000,  0.000,  7,  0.99188,  -59.3171,  'SWEENY 0',  11.500,  1
17303,  1,  5.314,  1.503,  0.000,  0.000,  7,  1.00858,  -61.2877,  'BLESSING',  11.500,  1
17306,  1,  5.354,  1.513,  0.000,  0.000,  7,  1.00253,  -62.6386,  'WHARTON ',  11.500,  1
17313,  1,  71.881,  19.817,  0.000,  0.000,  7,  1.00534,  -63.4535,  'LAKE JAC',  11.500,  2
17314,  1,  24.595,  6.902,  0.000,  0.000,  7,  0.98661,  -68.9706,  'BELLVILL',  11.500,  5
17315,  1,  48.482,  13.492,  0.000,  0.000,  7,  1.01768,  -68.9186,  'KATY 4 0',  11.500,  3
17316,  1,  44.229,  12.323,  0.000,  0.000,  7,  1.00499,  -68.0844,  'HOUSTON ',  11.500,  3
17317,  1,  101.766,  27.743,  0.000,  0.000,  7,  1.01007,  -66.5935,  'FRIENDSW',  11.500,  4
17318,  1,  78.455,  21.573,  0.000,  0.000,  7,  1.00376,  -68.3150,  'HOUSTON ',  11.500,  4
17319,  1,  21.867,  6.145,  0.000,  0.000,  7,  1.00722,  -68.8706,  'HOUSTON ',  11.500,  5
17330,  1,  130.562,  35.188,  0.000,  0.000,  7,  1.00764,  -68.7036,  'HOUSTON ',  11.500,  3
17333,  1,  18.519,  5.211,  0.000,  0.000,  7,  1.01368,  -66.6026,  'PASADENA',  11.500,  4
17336,  1,  69.776,  19.259,  0.000,  0.000,  7,  1.01231,  -67.5995,  'STAFFORD',  11.500,  3
17337,  1,  18.356,  5.165,  0.000,  0.000,  7,  0.99754,  -63.9902,  'EDNA 0SE',  11.500,  6
17338,  1,  68.960,  19.036,  0.000,  0.000,  7,  1.00815,  -68.2104,  'HOUSTON ',  11.500,  4
17339,  1,  27.467,  7.701,  0.000,  0.000,  7,  0.99697,  -62.7619,  'NEEDVILL',  11.500,  1
17340,  1,  22.407,  6.294,  0.000,  0.000,  7,  0.99413,  -69.1115,  'SEALY 0S',  11.500,  3
17343,  1,  121.767,  32.897,  0.000,  0.000,  7,  0.99689,  -67.2891,  'KATY 3 2',  11.500,  3
17344,  1,  74.257,  20.451,  0.000,  0.000,  7,  1.00295,  -69.5892,  'HOUSTON ',  11.500,  3
17345,  1,  50.771,  14.113,  0.000,  0.000,  7,  1.00966,  -67.8519,  'HOUSTON ',  11.500,  4
17362,  1,  38.264,  10.686,  0.000,  0.000,  7,  1.00454,  -69.0954,  'HOUSTON ',  11.500,  3
17363,  1,  17.699,  4.982,  0.000,  0.000,  7,  1.01223,  -66.1749,  'GALVESTO',  11.500,  2
17364,  1,  11.306,  3.190,  0.000,  0.000,  7,  0.99281,  -67.4029,  'EAST BER',  11.500,  1
17365,  1,  61.754,  17.097,  0.000,  0.000,  7,  1.01141,  -68.6485,  'HOUSTON ',  11.500,  4
17380,  1,  30.690,  8.597,  0.000,  0.000,  7,  1.01608,  -63.9414,  'FREEPORT',  11.500,  2
17381,  1,  68.629,  18.949,  0.000,  0.000,  7,  1.01069,  -69.1718,  'HOUSTON ',  11.500,  4
17382,  1,  48.642,  13.531,  0.000,  0.000,  7,  1.00642,  -68.4408,  'HOUSTON ',  11.500,  3
17383,  1,  69.700,  19.235,  0.000,  0.000,  7,  1.00882,  -65.9120,  'ROSHARON',  11.500,  2
17384,  1,  53.231,  14.781,  0.000,  0.000,  7,  1.00463,  -68.8822,  'HOUSTON ',  11.500,  3
17385,  1,  94.417,  25.808,  0.000,  0.000,  7,  1.00750,  -69.4532,  'HOUSTON ',  11.500,  3
17386,  1,  74.724,  20.580,  0.000,  0.000,  7,  1.00698,  -68.8243,  'HOUSTON ',  11.500,  3
17387,  1,  110.091,  29.901,  0.000,  0.000,  7,  1.00405,  -69.3911,  'HUMBLE 1',  11.500,  4
17388,  1,  92.241,  25.244,  0.000,  0.000,  7,  1.01295,  -69.3222,  'HOUSTON ',  11.500,  3
17391,  1,  26.425,  7.415,  0.000,  0.000,  7,  1.02082,  -66.9622,  'WILLIS 1',  11.500,  5
17392,  1,  42.804,  11.937,  0.000,  0.000,  7,  1.01833,  -66.5472,  'BAYTOWN ',  11.500,  4
17393,  1,  5.996,  1.695,  0.000,  0.000,  7,  0.99580,  -62.8421,  'VAN VLEC',  11.500,  1
17394,  1,  28.881,  8.094,  0.000,  0.000,  7,  1.00529,  -68.5320,  'HUFFMAN ',  11.500,  4
17395,  1,  53.014,  14.726,  0.000,  0.000,  7,  1.01188,  -69.2005,  'HOUSTON ',  11.500,  3
17396,  1,  17.882,  5.032,  0.000,  0.000,  7,  1.00488,  -68.5875,  'HOUSTON ',  11.500,  3
17397,  1,  65.679,  18.170,  0.000,  0.000,  7,  1.02737,  -68.3083,  'ROSENBER',  11.500,  3
17398,  1,  45.424,  12.655,  0.000,  0.000,  7,  1.01386,  -67.1410,  'PASADENA',  11.500,  4
17399,  1,  37.746,  10.545,  0.000,  0.000,  7,  1.01113,  -67.8785,  'HOUSTON ',  11.500,  3
17403,  1,  45.594,  12.701,  0.000,  0.000,  7,  1.01290,  -66.9511,  'PASADENA',  11.500,  4
17404,  1,  124.881,  33.722,  0.000,  0.000,  7,  1.00450,  -69.7224,  'HOUSTON ',  11.500,  5
17405,  1,  36.222,  10.127,  0.000,  0.000,  7,  1.01987,  -65.8353,  'GALVESTO',  11.500,  2
17408,  1,  43.365,  12.081,  0.000,  0.000,  7,  0.98951,  -58.6089,  'POINT CO',  11.500,  6
17410,  1,  152.514,  40.748,  0.000,  0.000,  7,  1.00710,  -67.8963,  'KATY 2 1',  11.500,  3
17411,  1,  45.063,  12.554,  0.000,  0.000,  7,  1.00923,  -69.5564,  'SPRING 3',  11.500,  5
17412,  1,  5.297,  1.498,  0.000,  0.000,  7,  1.00734,  -65.0398,  'DANBURY ',  11.500,  2
17413,  1,  33.274,  9.309,  0.000,  0.000,  7,  1.00006,  -64.3748,  'WHARTON ',  11.500,  1
17417,  1,  63.083,  17.458,  0.000,  0.000,  7,  1.01405,  -68.5885,  'HOUSTON ',  11.500,  3
17418,  1,  30.456,  8.532,  0.000,  0.000,  7,  1.01420,  -68.3282,  'HOUSTON ',  11.500,  3
17419,  1,  68.066,  18.801,  0.000,  0.000,  7,  1.01356,  -66.1543,  'LA PORTE',  11.500,  4
17421,  1,  48.212,  13.415,  0.000,  0.000,  7,  1.00892,  -69.2155,  'MAGNOLIA',  11.500,  5
17424,  1,  96.863,  26.467,  0.000,  0.000,  7,  1.01537,  -65.6154,  'ALVIN 2S',  11.500,  2
17425,  1,  65.417,  18.079,  0.000,  0.000,  7,  1.00443,  -69.6252,  'HOUSTON ',  11.500,  3
17426,  1,  36.124,  10.090,  0.000,  0.000,  7,  0.98224,  -61.6533,  'BRAZORIA',  11.500,  2
17427,  1,  118.737,  32.138,  0.000,  0.000,  7,  1.00363,  -69.7750,  'HOUSTON ',  11.500,  3
17430,  1,  38.581,  10.774,  0.000,  0.000,  7,  1.00743,  -63.0843,  'FREEPORT',  11.500,  2
17431,  1,  18.797,  5.288,  0.000,  0.000,  7,  1.01241,  -68.4290,  'CONROE 6',  11.500,  5
17432,  1,  14.298,  4.030,  0.000,  0.000,  7,  1.01729,  -68.6125,  'MADISONV',  11.500,  5
18001,  1,  7.369,  2.082,  0.000,  0.000,  8,  1.01573,  -65.7651,  'NORMANGE',  11.500,  7
18002,  1,  6.457,  1.825,  0.000,  0.000,  8,  1.02091,  -65.3331,  'ARP 0SE ',  11.500,  8
18003,  1,  8.439,  2.384,  0.000,  0.000,  8,  1.02731,  -67.3397,  'CENTERVI',  11.500,  7
18005,  1,  80.663,  22.192,  0.000,  0.000,  8,  1.02739,  -65.3151,  'LUFKIN 3',  11.500,  8
18006,  1,  18.222,  5.129,  0.000,  0.000,  8,  1.02732,  -63.3651,  'FLINT 0S',  11.500,  8
18007,  1,  15.177,  4.277,  0.000,  0.000,  8,  1.02004,  -63.9081,  'BULLARD ',  11.500,  8
18008,  1,  17.599,  4.954,  0.000,  0.000,  8,  1.00869,  -65.7111,  'CHANDLER',  11.500,  8
18009,  1,  7.607,  2.149,  0.000,  0.000,  8,  1.00943,  -70.1732,  'PLANTERS',  11.500,  7
18010,  1,  4.211,  1.191,  0.000,  0.000,  8,  1.00913,  -64.4118,  'MARQUEZ ',  11.500,  7
18011,  1,  13.179,  3.716,  0.000,  0.000,  8,  1.01837,  -60.3769,  'TENNESSE',  11.500,  7
18012,  1,  4.518,  1.278,  0.000,  0.000,  8,  1.02313,  -68.5068,  'ANDERSON',  11.500,  7
18013,  1,  49.716,  13.833,  0.000,  0.000,  8,  1.02538,  -66.5369,  'MINEOLA ',  11.500,  8
18014,  1,  8.666,  2.448,  0.000,  0.000,  8,  1.01347,  -68.8480,  'LOVELADY',  11.500,  7
18015,  1,  14.558,  4.103,  0.000,  0.000,  8,  1.01761,  -66.9798,  'HUNTINGT',  11.500,  8
18016,  1,  50.736,  14.113,  0.000,  0.000,  8,  1.02735,  -69.4462,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.316,  2.630,  0.000,  0.000,  8,  1.01647,  -64.0582,  'FRANKSTO',  11.500,  8
18019,  1,  59.289,  16.441,  0.000,  0.000,  8,  1.02736,  -64.1591,  'TYLER 4 ',  11.500,  8
18020,  1,  12.638,  3.564,  0.000,  0.000,  8,  1.01039,  -65.3534,  'BEN WHEE',  11.500,  8
18021,  1,  7.666,  2.166,  0.000,  0.000,  8,  1.02726,  -63.8817,  'GARRISON',  11.500,  8
18022,  1,  3.937,  1.114,  0.000,  0.000,  8,  1.02731,  -65.6481,  'ETOILE 0',  11.500,  8
18025,  1,  27.985,  7.849,  0.000,  0.000,  8,  1.02733,  -64.4768,  'PALESTIN',  11.500,  8
18026,  1,  37.257,  10.410,  0.000,  0.000,  8,  1.01138,  -66.6292,  'LINDALE ',  11.500,  8
18027,  1,  23.341,  6.557,  0.000,  0.000,  8,  1.02450,  -63.8329,  'WHITEHOU',  11.500,  8
18028,  1,  14.594,  4.113,  0.000,  0.000,  8,  1.01447,  -66.0102,  'OVERTON ',  11.500,  8
18029,  1,  15.121,  4.260,  0.000,  0.000,  8,  1.00953,  -65.7520,  'GRAND SA',  11.500,  8
18032,  1,  41.995,  11.719,  0.000,  0.000,  8,  1.02844,  -67.3923,  'SHIRO 2S',  11.500,  7
18037,  1,  7.521,  2.125,  0.000,  0.000,  8,  1.01473,  -68.8485,  'MIDWAY 0',  11.500,  7
18038,  1,  37.955,  10.606,  0.000,  0.000,  8,  1.02146,  -60.4112,  'SULPHUR ',  11.500,  8
18039,  1,  8.570,  2.421,  0.000,  0.000,  8,  1.01666,  -66.2091,  'VAN 0SE ',  11.500,  8
18040,  1,  9.945,  2.808,  0.000,  0.000,  8,  1.01113,  -63.9769,  'MURCHISO',  11.500,  8
18041,  1,  33.223,  9.301,  0.000,  0.000,  8,  1.02734,  -65.9937,  'NACOGDOC',  11.500,  8
18042,  1,  16.037,  4.517,  0.000,  0.000,  8,  1.01345,  -67.6742,  'DIBOLL 0',  11.500,  8
18052,  1,  10.699,  3.020,  0.000,  0.000,  8,  1.02233,  -64.8017,  'TYLER 8 ',  11.500,  8
18053,  1,  12.010,  3.387,  0.000,  0.000,  8,  1.00882,  -64.9865,  'ATHENS 1',  11.500,  8
18054,  1,  10.790,  3.045,  0.000,  0.000,  8,  1.01032,  -64.7491,  'BUFFALO ',  11.500,  7
18055,  1,  14.898,  4.199,  0.000,  0.000,  8,  1.02833,  -62.7861,  'RUSK 0SE',  11.500,  8
18056,  1,  9.536,  2.692,  0.000,  0.000,  8,  1.02455,  -65.2121,  'WINONA 0',  11.500,  8
18062,  1,  4.501,  1.273,  0.000,  0.000,  8,  1.03012,  -60.6129,  'CUSHING ',  11.500,  8
18063,  1,  38.990,  10.890,  0.000,  0.000,  8,  1.01906,  -67.2303,  'NACOGDOC',  11.500,  8
18064,  1,  12.898,  3.638,  0.000,  0.000,  8,  1.02240,  -59.6981,  'FAIRFIEL',  11.500,  7
18065,  1,  3.480,  0.985,  0.000,  0.000,  8,  1.01421,  -63.1279,  'TRINIDAD',  11.500,  7
18066,  1,  1.812,  0.513,  0.000,  0.000,  8,  1.02200,  -59.8259,  'DIKE 0SE',  11.500,  8
18072,  1,  40.985,  11.436,  0.000,  0.000,  8,  1.01074,  -62.3181,  'PALESTIN',  11.500,  8
18073,  1,  7.525,  2.126,  0.000,  0.000,  8,  1.01431,  -65.4818,  'EMORY 0S',  11.500,  8
18081,  1,  19.603,  5.514,  0.000,  0.000,  8,  1.01351,  -65.6589,  'TYLER 9 ',  11.500,  8
18086,  1,  19.464,  5.473,  0.000,  0.000,  8,  0.99055,  -65.1911,  'FRANKLIN',  11.500,  7
18089,  1,  16.299,  4.591,  0.000,  0.000,  8,  1.02367,  -64.9374,  'TYLER 3 ',  11.500,  8
18090,  1,  7.359,  2.080,  0.000,  0.000,  8,  1.01990,  -66.4072,  'ELKHART ',  11.500,  7
18091,  1,  6.049,  1.710,  0.000,  0.000,  8,  1.02731,  -61.2018,  'WORTHAM ',  11.500,  7
18092,  1,  3.666,  1.037,  0.000,  0.000,  8,  1.01381,  -65.4715,  'OAKWOOD ',  11.500,  7
18093,  1,  2.784,  0.788,  0.000,  0.000,  8,  1.02691,  -58.4090,  'COOKVILL',  11.500,  8
18095,  1,  91.444,  25.025,  0.000,  0.000,  8,  1.00812,  -68.4376,  'COLLEGE ',  11.500,  7
18096,  1,  9.112,  2.573,  0.000,  0.000,  8,  1.01175,  -64.4534,  'EDGEWOOD',  11.500,  8
18100,  1,  19.536,  5.496,  0.000,  0.000,  8,  1.02427,  -64.7278,  'TYLER 2 ',  11.500,  8
18101,  1,  6.363,  1.799,  0.000,  0.000,  8,  1.01834,  -67.0438,  'ALTO 0SE',  11.500,  8
18102,  1,  3.539,  1.001,  0.000,  0.000,  8,  0.94964,  -71.3494,  'CALVERT ',  11.500,  7
18103,  1,  5.708,  1.614,  0.000,  0.000,  8,  1.01189,  -62.6082,  'JEWETT 2',  11.500,  7
18104,  1,  42.731,  11.917,  0.000,  0.000,  8,  1.01650,  -70.1458,  'NAVASOTA',  11.500,  7
18106,  1,  45.170,  12.589,  0.000,  0.000,  8,  1.02307,  -58.7220,  'MOUNT PL',  11.500,  8
18107,  1,  6.650,  1.879,  0.000,  0.000,  8,  1.02731,  -59.7438,  'SCROGGIN',  11.500,  8
18108,  1,  39.823,  11.117,  0.000,  0.000,  8,  1.01382,  -65.5073,  'WILLS PO',  11.500,  8
18109,  1,  32.680,  9.147,  0.000,  0.000,  8,  1.00903,  -63.6426,  'ATHENS 2',  11.500,  8
18110,  1,  18.057,  5.083,  0.000,  0.000,  8,  1.02732,  -62.5878,  'POINT 0S',  11.500,  8
18111,  1,  58.626,  16.256,  0.000,  0.000,  8,  1.02014,  -66.8944,  'LUFKIN 2',  11.500,  8
18114,  1,  15.615,  4.400,  0.000,  0.000,  8,  1.03143,  -60.1522,  'JACKSONV',  11.500,  8
18118,  1,  25.218,  7.079,  0.000,  0.000,  8,  1.01454,  -68.4398,  'CROCKETT',  11.500,  7
18119,  1,  29.533,  8.279,  0.000,  0.000,  8,  1.03067,  -60.0429,  'HENDERSO',  11.500,  8
18120,  1,  26.377,  7.403,  0.000,  0.000,  8,  1.02733,  -69.7411,  'BRYAN 3 ',  11.500,  7
18121,  1,  47.720,  13.288,  0.000,  0.000,  8,  1.02515,  -63.0194,  'JACKSONV',  11.500,  8
18122,  1,  23.231,  6.526,  0.000,  0.000,  8,  1.02116,  -70.0624,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.745,  2.751,  0.000,  0.000,  8,  1.01149,  -63.3408,  'MALAKOFF',  11.500,  8
18124,  1,  18.881,  5.314,  0.000,  0.000,  8,  1.02398,  -61.0302,  'CUMBY 0S',  11.500,  8
18125,  1,  26.223,  7.360,  0.000,  0.000,  8,  1.02733,  -67.8404,  'NACOGDOC',  11.500,  8
18132,  1,  15.993,  4.504,  0.000,  0.000,  8,  1.00943,  -63.4790,  'TEAGUE 0',  11.500,  7
18134,  1,  67.216,  18.584,  0.000,  0.000,  8,  1.02671,  -62.6602,  'TYLER 7 ',  11.500,  8
18135,  1,  53.488,  14.862,  0.000,  0.000,  8,  1.02435,  -64.6621,  'TYLER 6 ',  11.500,  8
18136,  1,  4.629,  1.309,  0.000,  0.000,  8,  1.02054,  -64.8212,  'YANTIS 0',  11.500,  8
18137,  1,  15.901,  4.480,  0.000,  0.000,  8,  1.01915,  -66.5871,  'POLLOK 0',  11.500,  8
18138,  1,  3.087,  0.874,  0.000,  0.000,  8,  1.02731,  -65.2963,  'TYLER 1 ',  11.500,  8
18140,  1,  130.242,  35.106,  0.000,  0.000,  8,  1.00778,  -68.6966,  'COLLEGE ',  11.500,  7
18141,  1,  15.203,  4.284,  0.000,  0.000,  8,  1.02212,  -69.8619,  'HEARNE 0',  11.500,  7
18142,  1,  11.791,  3.327,  0.000,  0.000,  8,  1.02081,  -59.6157,  'MOUNT VE',  11.500,  8
18143,  1,  19.874,  5.591,  0.000,  0.000,  8,  1.02436,  -68.9658,  'IOLA 0SE',  11.500,  7
18144,  1,  3.241,  0.917,  0.000,  0.000,  8,  1.01916,  -60.7014,  'STREETMA',  11.500,  7
18145,  1,  3.434,  0.972,  0.000,  0.000,  8,  1.02181,  -63.0223,  'COMO 0SE',  11.500,  8
18146,  1,  33.301,  9.319,  0.000,  0.000,  8,  1.01164,  -66.5222,  'HENDERSO',  11.500,  8
18150,  1,  4.677,  1.323,  0.000,  0.000,  8,  1.01877,  -66.6774,  'ZAVALLA ',  11.500,  8
18151,  1,  10.655,  3.007,  0.000,  0.000,  8,  1.02732,  -66.9202,  'GRAPELAN',  11.500,  7
18152,  1,  35.213,  9.851,  0.000,  0.000,  8,  1.02578,  -68.8288,  'BRYAN 2 ',  11.500,  7
18153,  1,  31.671,  8.867,  0.000,  0.000,  8,  1.00952,  -65.4329,  'CANTON 0',  11.500,  8
18154,  1,  16.399,  4.618,  0.000,  0.000,  8,  1.01694,  -65.6670,  'TYLER 5 ',  11.500,  8
18160,  1,  50.548,  14.061,  0.000,  0.000,  8,  1.02589,  -67.8027,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  93.693,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  36.631,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1021,  '1',  88.590,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  79.928,  -12.527,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  55.150,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  123.444,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  39.964,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  65.500,  -21.228,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  72.172,  -10.933,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -16.911,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.127,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  71.047,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1066,  '1',  63.279,  -10.943,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  71.272,  19.189,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  -32.749,  -5.083,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -8.559,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -5.807,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -7.003,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -13.908,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -6.449,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -20.100,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  66.607,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  51.284,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  33.303,  -5.182,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  31.971,  29.657,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -27.276,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  37.349,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  112.242,  -2.980,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  69.296,  -207.690,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  30.892,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  66.457,  -17.369,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  38.641,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2100,  '1',  50.868,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  38.179,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  75.131,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  75.269,  -11.819,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  66.607,  -0.531,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  51.521,  9.155,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  57.945,  8.081,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  92.805,  14.510,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  8.615,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  107.015,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  108.868,  12.876,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  108.868,  8.351,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  108.868,  7.349,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  73.546,  4.220,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  73.546,  4.607,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  73.546,  6.414,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  73.546,  4.697,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  35.743,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  66.607,  20.015,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  75.576,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  44.316,  -2.785,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  110.567,  9.254,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  103.237,  -28.693,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  33.303,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  44.404,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  88.809,  9.659,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  53.552,  7.780,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  71.047,  6.381,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  66.283,  -18.397,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  37.300,  4.887,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  33.215,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  33.215,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3118,  '1',  53.285,  -15.274,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  87.477,  -19.998,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  59.946,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  56.175,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  50.621,  -9.705,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  44.937,  17.145,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  40.627,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  89.519,  4.793,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  11.403,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  321.584,  7.836,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  58.811,  6.734,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  88.809,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  15.730,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  17.881,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  10.891,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  15.867,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  12.013,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  16.261,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  18.329,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  19.430,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  34.097,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  38.693,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  46.369,  0.564,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  28.097,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  26.319,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  83.480,  25.549,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  125.753,  55.332,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  36.878,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  15.532,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  14.450,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  89.253,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  66.607,  1.239,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  51.545,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  90.141,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  652.470,  35.469,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  89.519,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  40.852,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  30.913,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -11.207,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -11.851,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -11.534,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  37.234,  14.577,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  20.377,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  38.641,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  57.961,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  38.641,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  28.437,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  34.317,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  35.562,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  48.117,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  38.725,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  40.203,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  109.009,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  62.358,  21.367,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  328.552,  -140.033,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  66.020,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  58.160,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  42.659,  -6.340,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  9.973,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  16.686,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  9.319,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  5.479,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  7.543,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  96.226,  8.146,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -10.501,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -4.381,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -12.751,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -5.090,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -7.899,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -8.311,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  18.337,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  18.762,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -2.355,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -2.540,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  435.288,  0.081,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -13.177,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -24.147,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -3.452,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -3.672,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -7.830,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -4.137,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  53.462,  -2.940,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  165.976,  -4.777,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  165.976,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  165.976,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  25.912,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  31.322,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  36.356,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  69.517,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  57.227,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  28.817,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  19.426,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  106.591,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  451.980,  158.311,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  17.259,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  31.075,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  20.142,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  18.779,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  16.918,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  62.376,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -12.173,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.466,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  14.048,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  11.016,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  11.500,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  13.414,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2367.014,  1086.677,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  340.431,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  41.720,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  23.234,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  22.611,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  35.973,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  19.220,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  38.090,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  38.348,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  42.209,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  27.098,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  37.618,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  41.768,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  23.114,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  19.020,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  55.376,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  29.152,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  24.875,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  46.075,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  71.965,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  27.913,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  40.784,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  11.049,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  16.090,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  10.119,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  51.870,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  69.608,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  78.399,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  33.065,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  25.625,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  26.576,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  36.673,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  66.835,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  66.267,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  71.357,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  21.536,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  48.662,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  29.446,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  18.127,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  14.870,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  11.692,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  14.220,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  15.284,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  41.534,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  19.001,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  17.903,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  19.606,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  25.297,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  20.375,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  22.103,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  142.899,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  491.330,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  199.422,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  378.560,  120.561,  518.700,  -113.140,  1.04000,  0,  1222.92,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  1019.12,  305.760
8033,  '1',  70.480,  1.491,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.974,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.122,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.054,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  60.607,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -99.236,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  270.905,  -140.584,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -21.374,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -21.139,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -23.467,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  49.735,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  72.227,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  51.801,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  17.510,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  20.034,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -34.480,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -65.613,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  60.245,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05426,  0.00000,  22.12,  0.00,  0.00,  1.00000,  -0.866,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.09245,  0.00000,  12.98,  0.00,  0.00,  1.00000,  -0.817,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.24198,  0.00000,  4.96,  0.00,  0.00,  1.00000,  -0.817,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.46708,  0.00000,  2.57,  0.00,  0.00,  1.00000,  -0.908,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03816,  0.00000,  31.45,  0.00,  0.00,  1.00000,  -0.773,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.50403,  0.00000,  2.38,  0.00,  0.00,  1.00000,  -0.730,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18969,  0.00000,  6.33,  0.00,  0.00,  1.00000,  -0.817,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.38800,  0.00000,  3.09,  0.00,  0.00,  1.00000,  -0.691,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06333,  0.00000,  18.95,  0.00,  0.00,  1.00000,  -0.849,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  17.49781,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.858,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01838,  0.00000,  65.29,  0.00,  0.00,  1.00000,  -0.859,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01840,  0.00000,  65.22,  0.00,  0.00,  1.00000,  -0.865,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01120,  0.00000,  107.12,  0.00,  0.00,  1.00000,  -0.851,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.13264,  0.00000,  9.05,  0.00,  0.00,  1.00000,  -0.683,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01354,  0.00000,  88.65,  0.00,  0.00,  1.00000,  -0.843,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05627,  0.00000,  21.33,  0.00,  0.00,  1.00000,  -0.759,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.13656,  0.00000,  8.79,  0.00,  0.00,  1.00000,  -0.805,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08423,  0.00000,  14.25,  0.00,  0.00,  1.00000,  -0.720,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01097,  0.00000,  109.41,  0.00,  0.00,  1.00000,  -0.865,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02462,  0.00000,  48.73,  0.00,  0.00,  1.00000,  -0.877,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.10857,  0.00000,  11.05,  0.00,  0.00,  1.00000,  -0.845,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01155,  0.00000,  103.86,  0.00,  0.00,  1.00000,  -0.879,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10254,  0.00000,  11.70,  0.00,  0.00,  1.00000,  -0.849,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07344,  0.00000,  16.34,  0.00,  0.00,  1.00000,  -0.758,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.30320,  0.00000,  3.96,  0.00,  0.00,  1.00000,  -0.693,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08327,  0.00000,  14.41,  0.00,  0.00,  1.00000,  -0.734,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00892,  0.00000,  134.59,  0.00,  0.00,  1.00000,  -0.882,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02304,  0.00000,  52.08,  0.00,  0.00,  1.00000,  -0.653,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01887,  0.00000,  63.60,  0.00,  0.00,  1.00000,  -0.736,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01215,  0.00000,  98.73,  0.00,  0.00,  1.00000,  -0.850,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03566,  0.00000,  33.65,  0.00,  0.00,  1.00000,  -0.714,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05378,  0.00000,  22.31,  0.00,  0.00,  1.00000,  -0.786,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02842,  0.00000,  42.22,  0.00,  0.00,  1.00000,  -0.814,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.27610,  0.00000,  0.94,  0.00,  0.00,  1.00000,  -0.789,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03427,  0.00000,  35.02,  0.00,  0.00,  1.00000,  -0.736,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11617,  0.00000,  10.33,  0.00,  0.00,  1.00000,  -0.832,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03864,  0.00000,  31.05,  0.00,  0.00,  1.00000,  -1.029,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.19326,  0.00000,  6.21,  0.00,  0.00,  1.00000,  -1.022,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.11174,  0.00000,  10.74,  0.00,  0.00,  1.00000,  -0.869,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03912,  0.00000,  30.67,  0.00,  0.00,  1.00000,  -0.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02081,  0.00000,  57.66,  0.00,  0.00,  1.00000,  -0.891,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03675,  0.00000,  32.66,  0.00,  0.00,  1.00000,  -0.878,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.33688,  0.00000,  3.56,  0.00,  0.00,  1.00000,  -1.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02475,  0.00000,  48.49,  0.00,  0.00,  1.00000,  -1.075,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03059,  0.00000,  39.23,  0.00,  0.00,  1.00000,  -0.949,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.11816,  0.00000,  10.16,  0.00,  0.00,  1.00000,  -1.014,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03034,  0.00000,  39.55,  0.00,  0.00,  1.00000,  -0.942,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04918,  0.00000,  24.40,  0.00,  0.00,  1.00000,  -0.829,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.50838,  0.00000,  2.36,  0.00,  0.00,  1.00000,  -1.036,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.11193,  0.00000,  10.72,  0.00,  0.00,  1.00000,  -0.969,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.28581,  0.00000,  4.20,  0.00,  0.00,  1.00000,  -0.865,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03752,  0.00000,  31.99,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.19635,  0.00000,  6.11,  0.00,  0.00,  1.00000,  -0.820,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.45307,  0.00000,  2.65,  0.00,  0.00,  1.00000,  -1.016,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.15945,  0.00000,  7.53,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.36828,  0.00000,  3.26,  0.00,  0.00,  1.00000,  -1.069,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.26661,  0.00000,  4.50,  0.00,  0.00,  1.00000,  -0.831,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02973,  0.00000,  40.37,  0.00,  0.00,  1.00000,  -0.948,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.33096,  0.00000,  3.63,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.70516,  0.00000,  1.70,  0.00,  0.00,  1.00000,  -1.030,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.19527,  0.00000,  6.15,  0.00,  0.00,  1.00000,  -1.057,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10813,  0.00000,  11.10,  0.00,  0.00,  1.00000,  -1.023,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.47195,  0.00000,  2.54,  0.00,  0.00,  1.00000,  -1.072,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06553,  0.00000,  18.31,  0.00,  0.00,  1.00000,  -1.052,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05181,  0.00000,  23.16,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08569,  0.00000,  14.00,  0.00,  0.00,  1.00000,  -1.066,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.13132,  0.00000,  9.14,  0.00,  0.00,  1.00000,  -1.027,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.18430,  0.00000,  6.51,  0.00,  0.00,  1.00000,  -0.841,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.10658,  0.00000,  11.26,  0.00,  0.00,  1.00000,  -0.920,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.43720,  0.00000,  2.74,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.08267,  0.00000,  14.52,  0.00,  0.00,  1.00000,  -1.016,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03631,  0.00000,  33.05,  0.00,  0.00,  1.00000,  -0.855,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03995,  0.00000,  30.04,  0.00,  0.00,  1.00000,  -1.030,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02566,  0.00000,  46.77,  0.00,  0.00,  1.00000,  -0.940,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.47813,  0.00000,  2.51,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02307,  0.00000,  52.01,  0.00,  0.00,  1.00000,  -1.061,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.20709,  0.00000,  5.79,  0.00,  0.00,  1.00000,  -1.038,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01642,  0.00000,  73.08,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
