0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01100,  -55.4073,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02629,  -54.3963,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02476,  -49.1505,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02724,  -49.9742,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01413,  -51.3898,  'BIG SPRI',  115.00,  9
1006,  1,  -12.512,  4.940,  0.000,  0.000,  1,  1.00924,  -50.4432,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03065,  -53.0338,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01833,  -50.1117,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00812,  -48.4909,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.000,  3.623,  0.000,  0.000,  1,  1.03045,  -53.7792,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03045,  -53.7792,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -9.862,  0.000,  0.000,  1,  1.01887,  -62.7340,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00739,  -46.6222,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01153,  -46.6264,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03310,  -54.0752,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.352,  0.000,  0.000,  1,  1.02229,  -52.3963,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99647,  -54.3757,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99758,  -54.6348,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -151.156,  0.000,  0.000,  1,  1.02820,  -55.4093,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -59.882,  0.000,  0.000,  1,  1.03000,  -52.1184,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00851,  -48.9297,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02583,  -48.6270,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.3216,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99861,  -54.8124,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02305,  -51.2448,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00394,  -47.8281,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -54.036,  0.000,  0.000,  1,  1.03000,  -56.2087,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02983,  -49.1496,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.155,  0.000,  0.000,  1,  1.01434,  -57.0570,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02474,  -51.6452,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02007,  -50.2258,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00454,  -50.5561,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -51.7476,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00822,  -50.7375,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -49.1254,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00053,  -51.2277,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99596,  -55.4711,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01569,  -48.5716,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -45.9428,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00942,  -55.4560,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00719,  -50.0567,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -46.2871,  'FORSAN 1',  13.800,  9
1043,  1,  -21.445,  5.840,  0.000,  0.000,  1,  0.99995,  -48.4796,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02264,  -59.5497,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01275,  -56.4077,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -4.721,  0.000,  0.000,  1,  1.03001,  -59.0623,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00438,  -44.2444,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -37.1417,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -31.4809,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00438,  -44.2444,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00438,  -44.2444,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00438,  -44.2444,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00615,  -47.9660,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02097,  -53.3448,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02080,  -49.8661,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -47.941,  0.000,  0.000,  1,  1.03000,  -53.3525,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00645,  -49.0868,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02470,  -52.3030,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02470,  -52.3030,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02470,  -52.3030,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01759,  -51.8224,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01759,  -51.8224,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01759,  -51.8224,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00746,  -56.2492,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00992,  -49.9765,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -46.3182,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00484,  -50.9370,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99356,  -54.0886,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02400,  -50.5903,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -48.4209,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01506,  -54.6103,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.9063,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.3640,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.5803,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.3861,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -53.0109,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.7075,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01506,  -54.6103,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04843,  -60.7756,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01506,  -54.6103,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.1699,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01558,  -48.1948,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.213,  0.000,  0.000,  1,  1.02017,  -49.2781,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03651,  -53.0934,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00750,  -47.7221,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -30.974,  0.000,  0.000,  1,  1.01615,  -49.2877,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.000,  -9.849,  0.000,  0.000,  1,  1.03001,  -55.5909,  'SHEFFIEL',  115.00,  9
1088,  1,  -27.354,  3.527,  0.000,  0.000,  1,  0.99956,  -51.2956,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01152,  -51.9126,  'LAMESA 0',  115.00,  9
1090,  1,  -26.259,  -40.150,  0.000,  0.000,  1,  1.01910,  -52.9511,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04460,  -54.9124,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01715,  -68.4230,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02645,  -66.3330,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02698,  -68.0941,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02032,  -65.3851,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -65.2233,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -64.6047,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01987,  -67.9635,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04053,  -55.9681,  'MEMPHIS ',  161.00,  10
2009,  1,  0.004,  -70.648,  0.000,  0.000,  2,  1.03000,  -62.5052,  'IOWA PAR',  161.00,  11
2010,  1,  0.001,  -4.186,  0.000,  0.000,  2,  1.03000,  -59.0288,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05335,  -54.0985,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04417,  -53.5888,  'PANHANDL',  161.00,  10
2013,  1,  -6.963,  28.890,  0.000,  0.000,  2,  1.04537,  -53.9871,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04038,  -56.4741,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02249,  -70.5750,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02463,  -71.6111,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  217.149,  0.000,  0.000,  2,  1.04199,  -52.7073,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04425,  -53.0017,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -51.4696,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01641,  -61.8880,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02829,  -65.7430,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02353,  -67.3818,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02829,  -65.7430,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02402,  -65.0796,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01329,  -61.7265,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04463,  -53.8653,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01659,  -68.8443,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01752,  -63.2279,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04442,  -56.0839,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00581,  -70.7721,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04349,  -55.5105,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02170,  -67.5572,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99967,  -72.3100,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02673,  -71.2809,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03844,  -56.3824,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01706,  -61.8307,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02849,  -70.4892,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02329,  -68.8247,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01198,  -69.9094,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02239,  -67.9293,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04027,  -52.9712,  'PANHANDL',  161.00,  10
2042,  1,  -5.807,  11.460,  0.000,  0.000,  2,  1.03166,  -52.7147,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02580,  -71.4355,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02734,  -69.9418,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01636,  -62.1900,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -71.0792,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02718,  -68.6253,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04411,  -56.0726,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02732,  -60.6507,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00033,  -71.6241,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01560,  -66.7046,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03968,  -55.2483,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01405,  -68.5948,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01697,  -60.8319,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01677,  -61.4118,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01697,  -60.8319,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -58.2589,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04012,  -52.5335,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03029,  -49.5650,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00305,  -70.5768,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02617,  -59.0461,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -57.8553,  'VERNON 1',  18.000,  10
2063,  1,  -0.008,  -38.041,  0.000,  0.000,  2,  1.03000,  -70.7176,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01322,  -68.9268,  'SUMNER 0',  161.00,  11
2065,  1,  -0.002,  -47.055,  0.000,  0.000,  2,  1.03000,  -70.9191,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03769,  -55.0248,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01073,  -61.9272,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01085,  -61.5048,  'WINDTHOR',  161.00,  11
2069,  1,  -0.058,  -43.923,  0.000,  0.000,  2,  1.03000,  -71.0914,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01197,  -61.3908,  'ARCHER 2',  161.00,  11
2071,  1,  -25.809,  21.600,  0.000,  0.000,  2,  0.99986,  -60.5408,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02889,  -69.8998,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03623,  -53.8318,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02826,  -53.1820,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02826,  -53.1820,  'JAYTON 2',  115.00,  10
2076,  1,  -10.942,  -4.586,  0.000,  0.000,  2,  1.03982,  -53.4103,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02770,  -69.7587,  'MUENSTER',  161.00,  11
2078,  1,  -19.358,  11.480,  0.000,  0.000,  2,  1.01996,  -68.9907,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03742,  -57.9270,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01766,  -68.2699,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01672,  -70.1272,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01894,  -62.1295,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01894,  -62.1295,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01894,  -62.1295,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01894,  -62.1295,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01444,  -69.2950,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04032,  -54.7816,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01091,  -61.4261,  'ARCHER 1',  161.00,  11
2089,  1,  -11.631,  9.226,  0.000,  0.000,  2,  0.99966,  -60.5949,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01477,  -69.4850,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03613,  -57.8883,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02786,  -69.7025,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04476,  -53.3202,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04476,  -53.3202,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04476,  -53.3202,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  150.177,  0.000,  0.000,  2,  1.03000,  -51.1547,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03161,  -51.2256,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04426,  -54.3210,  'RALLS 1 ',  161.00,  10
2099,  1,  -6.793,  1.440,  0.000,  0.000,  2,  1.02953,  -51.0269,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02092,  -48.7940,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02750,  -66.9096,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02856,  -67.9254,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02396,  -66.3589,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02282,  -66.1879,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02018,  -65.7644,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00142,  -72.1678,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02657,  -68.3935,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03393,  -62.8327,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02433,  -62.8891,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -28.824,  0.000,  0.000,  2,  1.03000,  -70.1010,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03036,  -64.0228,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01663,  -64.3185,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02859,  -65.6069,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02688,  -66.4819,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02088,  -63.3513,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02465,  -64.4373,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01902,  -62.9952,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01802,  -62.7098,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02374,  -64.1818,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01858,  -62.8233,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02023,  -68.4954,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01456,  -68.8713,  'TELEPHON',  161.00,  11
2123,  1,  -13.256,  26.160,  0.000,  0.000,  2,  1.03846,  -52.7570,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99408,  -73.2796,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02147,  -70.0520,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02603,  -71.1782,  'VALLEY V',  161.00,  11
2127,  2,  0.005,  222.217,  0.000,  0.000,  2,  1.05408,  -54.3340,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04894,  -54.1147,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00570,  -71.8998,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03321,  -62.4868,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02879,  -61.8666,  'HASKELL ',  115.00,  10
2132,  1,  -0.000,  -3.827,  0.000,  0.000,  2,  1.03000,  -62.3867,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02586,  -69.4826,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01136,  -83.3785,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00245,  -86.2574,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01951,  -52.6136,  'SWEETWAT',  115.00,  27
3004,  1,  -13.679,  5.400,  0.000,  0.000,  3,  1.01447,  -51.8382,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98042,  -96.8026,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02204,  -56.5757,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02785,  -56.0539,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01971,  -65.6257,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02919,  -63.3218,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99658,  -95.9455,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99018,  -90.4308,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97824,  -91.5893,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -46.471,  0.000,  0.000,  3,  1.03000,  -58.6572,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01836,  -80.3290,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01851,  -50.9439,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01845,  -55.0441,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -52.5248,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02896,  -61.5119,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -24.045,  0.000,  0.000,  3,  1.03000,  -62.5431,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -59.5076,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02582,  -60.6453,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01431,  -50.5025,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -13.722,  0.000,  0.000,  3,  1.03000,  -56.2241,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02882,  -63.0069,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01588,  -72.4428,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03715,  -60.8541,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02693,  -62.2638,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -60.2663,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03131,  -74.6844,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -51.934,  0.000,  0.000,  3,  1.03000,  -67.4608,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01705,  -57.4030,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01848,  -57.6866,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02189,  -49.1353,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -45.7870,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01923,  -71.5950,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01931,  -69.2979,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03612,  -54.0043,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02093,  -51.4373,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.7597,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01342,  -63.7870,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03707,  -55.6377,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02305,  -52.6702,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03707,  -55.6377,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03707,  -55.6377,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.4385,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03582,  -58.5566,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.000,  -44.779,  0.000,  0.000,  3,  1.03000,  -53.0624,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04547,  -61.7413,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02363,  -57.9346,  'ANSON 0 ',  115.00,  27
3050,  1,  0.005,  -65.889,  0.000,  0.000,  3,  1.00682,  -69.3339,  'DEL RIO ',  230.00,  28
3051,  1,  0.001,  -19.875,  0.000,  0.000,  3,  0.99689,  -70.9525,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99459,  -92.6928,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03636,  -56.0668,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02660,  -56.9454,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -54.6714,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.4268,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.5049,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03678,  -54.3586,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02536,  -52.3378,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.7010,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.7480,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.0426,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.4848,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02452,  -52.3526,  'ROSCOE 4',  115.00,  27
3065,  1,  -29.357,  11.590,  0.000,  0.000,  3,  1.01266,  -50.1612,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02292,  -70.0403,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02961,  -53.6282,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.2296,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01778,  -59.7902,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02120,  -54.6243,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00706,  -52.3840,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02409,  -66.6788,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99714,  -97.1263,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -95.8997,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02309,  -68.1534,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99618,  -96.9008,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01761,  -58.4964,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03511,  -54.0110,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03260,  -53.0852,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02330,  -51.8936,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.0860,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03266,  -56.2922,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02669,  -55.5706,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -51.5540,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01693,  -50.5578,  'LORAINE ',  115.00,  27
3086,  1,  -27.354,  10.800,  0.000,  0.000,  3,  1.00584,  -48.4868,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00653,  -47.8241,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03375,  -59.1327,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02498,  -61.7465,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02281,  -62.1924,  'ABILENE ',  161.00,  27
3091,  1,  0.001,  -27.160,  0.000,  0.000,  3,  1.02000,  -62.7972,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -55.8490,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99593,  -94.9099,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02611,  -55.5418,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.5252,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03505,  -50.4455,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03259,  -49.7794,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.2879,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01664,  -58.7188,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01367,  -61.6756,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01625,  -74.9536,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01625,  -62.9040,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01552,  -54.2723,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01554,  -75.7607,  'BUCHANAN',  115.00,  28
3105,  1,  -5.418,  0.740,  0.000,  0.000,  3,  1.01526,  -75.3639,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -73.7372,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99556,  -89.2714,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01637,  -77.4274,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03174,  -49.2754,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.1767,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02243,  -51.6950,  'STERLING',  115.00,  27
3112,  1,  -27.281,  10.770,  0.000,  0.000,  3,  1.01145,  -49.6521,  'STERLING',  18.000,  27
3113,  1,  -27.281,  10.770,  0.000,  0.000,  3,  1.01145,  -49.6521,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02202,  -64.8448,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02391,  -52.7045,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01609,  -49.3153,  'SYNDER 0',  115.00,  27
3117,  1,  -22.977,  9.070,  0.000,  0.000,  3,  1.00615,  -47.8454,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00360,  -47.3606,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01515,  -96.2618,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01515,  -96.2618,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01982,  -50.8531,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -46.5288,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98515,  -98.8830,  'UVALDE 0',  115.00,  28
3124,  1,  0.002,  -46.681,  0.000,  0.000,  3,  1.01850,  -87.4109,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01197,  -63.0014,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -43.643,  0.000,  0.000,  3,  0.98481,  -99.3509,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01866,  -51.3526,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01695,  -50.6852,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02462,  -51.1332,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01923,  -55.0102,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -55.2104,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02335,  -68.0153,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03277,  -51.4998,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03229,  -52.1512,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02549,  -50.7962,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01927,  -49.4240,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -55.4975,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02773,  -67.5331,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00976,  -60.4929,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01641,  -60.2292,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02073,  -52.2996,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -10.643,  0.000,  0.000,  3,  1.03000,  -68.0181,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -15.262,  0.000,  0.000,  3,  1.03000,  -66.9030,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02613,  -67.5710,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02293,  -55.1173,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -4.115,  0.000,  0.000,  3,  1.03000,  -65.6526,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -16.099,  0.000,  0.000,  3,  1.03000,  -76.3161,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00921,  -96.6704,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02211,  -127.2499,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01993,  -99.7970,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -73.502,  0.000,  0.000,  4,  1.02472,  -103.1675,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02728,  -101.3288,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01702,  -127.6132,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00820,  -84.3706,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02725,  -108.7681,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -107.3901,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01740,  -105.9714,  'HEBBRONV',  115.00,  19
4012,  1,  -0.003,  -27.123,  0.000,  0.000,  4,  1.03000,  -125.7564,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02101,  -126.8085,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01434,  -93.3196,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -78.267,  0.000,  0.000,  4,  1.02156,  -94.6954,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01649,  -84.3351,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01969,  -107.7315,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97847,  -99.3066,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01170,  -125.1899,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99661,  -108.9324,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01201,  -125.9748,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -101.0877,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01438,  -84.0230,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02293,  -82.8300,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02071,  -83.9959,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.6114,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02426,  -127.4132,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00135,  -74.9804,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99931,  -77.0669,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -74.2969,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01828,  -106.1703,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99627,  -113.0933,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01218,  -104.1283,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01615,  -126.5849,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99236,  -107.4205,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99781,  -93.2905,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -64.161,  0.000,  0.000,  4,  0.99354,  -101.2367,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97151,  -93.3353,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02149,  -117.8959,  'MISSION ',  230.00,  19
4040,  1,  -0.106,  -261.755,  0.000,  0.000,  4,  1.03001,  -120.6960,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01837,  -121.4306,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02515,  -125.4665,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00975,  -111.6796,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01284,  -112.6272,  'FALCON H',  115.00,  19
4045,  1,  -11.373,  -4.169,  0.000,  0.000,  4,  1.01950,  -111.8369,  'FALCON H',  13.800,  19
4046,  1,  -3.470,  -4.889,  0.000,  0.000,  4,  1.01950,  -112.4121,  'FALCON H',  13.800,  19
4047,  1,  -23.829,  -6.220,  0.000,  0.000,  4,  1.01950,  -111.4356,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01243,  -121.7337,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01782,  -121.0699,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00742,  -119.4158,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99909,  -112.3284,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99909,  -112.3284,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02233,  -111.6816,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98044,  -97.6348,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99958,  -106.7842,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01700,  -100.1584,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00694,  -104.4076,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -98.7967,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -99.0201,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -98.1873,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -98.5523,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -98.1550,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -98.5161,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99645,  -106.7768,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99645,  -106.7768,  'CORPUS C',  18.000,  21
4066,  1,  -0.009,  -108.628,  0.000,  0.000,  4,  1.03001,  -127.5764,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01031,  -123.6679,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02599,  -128.0829,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99966,  -106.7844,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01646,  -112.5196,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00481,  -116.0883,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00480,  -106.6792,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02080,  -118.0282,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02797,  -120.0058,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02080,  -118.0282,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02080,  -118.0282,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02080,  -118.0282,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99793,  -107.0696,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02105,  -123.4039,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03017,  -104.9608,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02262,  -107.1788,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -101.1571,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -101.4579,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -103.0528,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -102.5976,  'CORPUS C',  13.800,  21
4086,  1,  -0.131,  -85.446,  0.000,  0.000,  4,  1.03000,  -121.3090,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -126.794,  0.000,  0.000,  4,  1.02792,  -108.2021,  'CORPUS C',  115.00,  21
4088,  1,  -0.005,  -195.849,  0.000,  0.000,  4,  1.03001,  -127.0087,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -124.7965,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -124.7965,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -124.7965,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -124.7965,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -124.7965,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -124.7965,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -124.7965,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -124.7965,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -124.7965,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -124.7965,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99021,  -106.4929,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00261,  -106.6394,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01163,  -104.0524,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01513,  -118.7481,  'OLMITO 0',  115.00,  19
4103,  1,  0.009,  -110.944,  0.000,  0.000,  4,  1.03001,  -128.8573,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00097,  -106.2974,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -105.5400,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00694,  -118.1426,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02557,  -126.6903,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00513,  -104.8252,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99790,  -108.4612,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01589,  -122.6598,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00906,  -125.5963,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02490,  -113.0861,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02357,  -101.5161,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01726,  -103.1384,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -100.3828,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -100.3315,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01867,  -84.5092,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99302,  -110.9829,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00878,  -113.2723,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00032,  -106.8476,  'CORPUS C',  115.00,  21
4121,  1,  -0.005,  -40.113,  0.000,  0.000,  4,  1.03000,  -125.7481,  'SANTA MA',  115.00,  19
4122,  1,  0.006,  -157.754,  0.000,  0.000,  4,  1.02553,  -126.7227,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00244,  -108.7089,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -119.6904,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97627,  -87.6242,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01199,  -116.8584,  'BROWNSVI',  115.00,  19
4127,  1,  0.001,  -72.843,  0.000,  0.000,  4,  1.02011,  -114.3239,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -73.605,  0.000,  0.000,  4,  1.02543,  -125.5704,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03428,  -107.0913,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -20.084,  0.000,  0.000,  4,  1.03000,  -108.8566,  'FREER 0 ',  115.00,  20
4131,  1,  0.005,  -117.035,  0.000,  0.000,  4,  1.02365,  -87.8195,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01872,  -89.0845,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02365,  -87.8195,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02365,  -87.8195,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02365,  -87.8195,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02365,  -87.8195,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02365,  -87.8195,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02365,  -87.8195,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99134,  -110.3733,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03175,  -107.3400,  'SARITA 1',  230.00,  21
4141,  1,  -0.002,  -47.974,  0.000,  0.000,  4,  1.03000,  -110.7608,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -106.3275,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00465,  -91.9308,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99698,  -111.8127,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00146,  -106.0361,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02153,  -101.6825,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -105.083,  0.000,  0.000,  4,  1.02511,  -103.3553,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00098,  -111.1099,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96525,  -96.9364,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99969,  -107.4149,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03045,  -109.4708,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02651,  -109.7491,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -108.5993,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01045,  -123.0676,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01385,  -121.1125,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00563,  -108.2549,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02089,  -125.3676,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01729,  -102.4626,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00734,  -105.7065,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -100.9588,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -98.7524,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -98.8042,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01729,  -102.4626,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01244,  -120.0605,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02612,  -108.5991,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01321,  -106.7218,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01575,  -126.3763,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00629,  -105.9427,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98918,  -108.2593,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99908,  -106.1825,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -104.966,  0.000,  0.000,  4,  1.02453,  -121.5490,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01444,  -85.9474,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96086,  -87.0483,  'REFUGIO ',  115.00,  21
4174,  1,  -0.002,  -56.070,  0.000,  0.000,  4,  1.03000,  -82.8382,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -14.884,  0.000,  0.000,  4,  1.03001,  -103.9829,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03773,  -103.5933,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -101.9593,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -44.744,  0.000,  0.000,  4,  0.99972,  -90.4064,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01856,  -109.9377,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99827,  -107.0229,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00777,  -98.3560,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97765,  -97.8907,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02230,  -110.5549,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01733,  -117.9483,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.415,  0.000,  0.000,  4,  1.01886,  -110.4961,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.198,  0.000,  0.000,  4,  1.02204,  -126.8357,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99895,  -98.8564,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01896,  -95.7636,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99453,  -95.1219,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01281,  -103.8307,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01351,  -116.3155,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -112.0677,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01610,  -114.3655,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01645,  -121.5755,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02228,  -93.3559,  'OILTON 0',  500.00,  20
4196,  1,  -0.002,  -186.207,  0.000,  0.000,  4,  1.03001,  -96.6996,  'OILTON 1',  230.00,  20
4197,  1,  -0.000,  -7.862,  0.000,  0.000,  4,  1.03001,  -99.5835,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -70.9762,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96624,  -77.4548,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00486,  -72.1431,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -70.5992,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02749,  -69.5425,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01275,  -66.9965,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -71.4287,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -70.8552,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95867,  -78.5672,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -69.8852,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -62.268,  0.000,  0.000,  5,  1.01872,  -74.5148,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01575,  -70.5836,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -67.4121,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -69.3389,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01540,  -71.3684,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03107,  -63.2477,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -65.7136,  'JACKSBOR',  161.00,  12
5020,  1,  -20.647,  17.280,  0.000,  0.000,  5,  1.02550,  -62.8726,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -67.2175,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -69.0512,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -67.2175,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97267,  -77.5946,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02321,  -68.5865,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -70.7662,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02181,  -71.5126,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -70.4598,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00284,  -74.6068,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02105,  -71.1912,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -70.9199,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02360,  -70.8942,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -67.8656,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -69.2532,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -67.8656,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -67.8656,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -66.3905,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02300,  -66.3434,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -67.1974,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02183,  -65.8676,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -66.4796,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -66.2338,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01708,  -71.9669,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -69.7820,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03765,  -63.7605,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03372,  -65.6016,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -66.8177,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -68.8489,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03217,  -67.3127,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -70.7745,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03217,  -67.3127,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03050,  -69.6523,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -70.2817,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94068,  -80.6447,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -63.2072,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -63.8514,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -61.5603,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02263,  -60.8031,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00999,  -73.1411,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01654,  -74.2167,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -22.380,  0.000,  0.000,  5,  1.03000,  -76.6028,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01323,  -78.8190,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03105,  -67.4815,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -69.4251,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03105,  -67.4815,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03105,  -67.4815,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -65.6489,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -65.5565,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -65.4337,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -71.2644,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01560,  -71.8639,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02972,  -70.3559,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01854,  -68.5150,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01931,  -71.5829,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99449,  -76.7273,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01993,  -73.5940,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -33.507,  0.000,  0.000,  5,  1.03000,  -74.8620,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -69.4586,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02135,  -72.4550,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99357,  -76.0022,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -74.1236,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -71.0548,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03264,  -68.1818,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02936,  -69.7582,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01661,  -71.5959,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -70.8269,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99154,  -73.4545,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99904,  -73.1140,  'CLIFTON ',  161.00,  18
5089,  1,  -15.086,  -10.478,  0.000,  0.000,  5,  1.00930,  -72.3294,  'CLIFTON ',  13.800,  18
5090,  1,  -0.007,  -128.476,  0.000,  0.000,  5,  1.03000,  -71.2933,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96513,  -76.3828,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -70.5389,  'GRANDVIE',  161.00,  14
5093,  1,  -0.008,  -132.545,  0.000,  0.000,  5,  1.03000,  -71.3588,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02111,  -69.8280,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -70.4885,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -70.5403,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -70.1813,  'EULESS 2',  161.00,  17
5098,  1,  -0.005,  -96.864,  0.000,  0.000,  5,  1.03000,  -71.3638,  'FORT WOR',  161.00,  17
5099,  1,  -0.003,  -54.891,  0.000,  0.000,  5,  1.03000,  -71.3265,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -70.8200,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01267,  -74.4665,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03151,  -68.5968,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -70.0068,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -70.4758,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -70.9808,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -70.9808,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -70.9808,  'IRVING 1',  13.800,  17
5108,  1,  -0.013,  -144.601,  0.000,  0.000,  5,  1.03000,  -70.3989,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01383,  -71.5716,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99462,  -70.4128,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -70.9482,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00293,  -72.1710,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -71.1196,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01002,  -73.3665,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -72.2754,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -70.5158,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -71.2189,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99071,  -70.7878,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -66.2996,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04291,  -65.9700,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -9.892,  0.000,  0.000,  5,  1.03000,  -67.7470,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02660,  -71.2738,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96105,  -80.2082,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96308,  -80.2431,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -69.9019,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02615,  -71.2672,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99134,  -75.0029,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -71.2655,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -74.1636,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -70.1800,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -71.3530,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -72.6779,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99846,  -72.8061,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01598,  -68.4525,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -70.2466,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99640,  -71.7024,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02202,  -70.1137,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02156,  -71.5315,  'WACO 1 1',  161.00,  13
5139,  1,  -0.016,  -65.810,  0.000,  0.000,  5,  1.03000,  -71.3002,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96937,  -78.1921,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01320,  -71.8512,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99261,  -75.9369,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -69.7537,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99865,  -72.8204,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -70.5401,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -70.9025,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -71.0727,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -71.1441,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02406,  -71.3728,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02040,  -66.5777,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00113,  -73.9053,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -71.0642,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -68.3898,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99591,  -73.5184,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01881,  -69.3032,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01262,  -73.7387,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01628,  -71.4322,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02710,  -70.8678,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95985,  -80.1763,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -69.1803,  'DENTON 2',  161.00,  17
5161,  1,  -0.003,  -65.395,  0.000,  0.000,  5,  1.03000,  -71.2664,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91780,  -81.8884,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02069,  -73.6650,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03391,  -67.7166,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03095,  -68.9994,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.1721,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03391,  -67.7166,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -71.3695,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02200,  -70.0820,  'DUBLIN 1',  161.00,  15
5170,  1,  -10.324,  8.640,  0.000,  0.000,  5,  1.01657,  -69.6989,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95580,  -77.5199,  'MERTENS ',  161.00,  14
5172,  1,  -0.004,  -76.363,  0.000,  0.000,  5,  1.03000,  -70.9394,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -70.3061,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95211,  -77.9601,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -69.4881,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00069,  -68.8320,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -70.7490,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02134,  -71.3531,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02985,  -67.9855,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -68.8828,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -71.1459,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96938,  -77.7547,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -71.0384,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01613,  -72.2029,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -70.9286,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01906,  -70.6098,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -64.1939,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -70.8080,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -71.2120,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00991,  -72.1152,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -60.561,  0.000,  0.000,  5,  1.00467,  -73.9018,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -71.5395,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03075,  -72.0749,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -70.9220,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -70.5667,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -63.9719,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -65.6298,  'BRYSON 1',  161.00,  12
5198,  1,  -25.809,  21.600,  0.000,  0.000,  5,  1.02691,  -63.8137,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -70.9995,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99364,  -71.3667,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95614,  -77.5176,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00930,  -71.8935,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -70.8649,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -65.0212,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -66.2218,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -63.4618,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -64.1853,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -63.9690,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99385,  -72.0288,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -70.3761,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93170,  -80.7920,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00890,  -71.9150,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -70.8704,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02196,  -71.1848,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01741,  -70.8231,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02450,  -71.0611,  'FORT WOR',  161.00,  17
5217,  1,  -0.024,  -102.258,  0.000,  0.000,  5,  1.03000,  -70.6762,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01767,  -71.3773,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.706,  0.000,  0.000,  5,  1.01908,  -72.2103,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -71.1893,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02246,  -74.0449,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99671,  -74.4859,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93795,  -80.8552,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02855,  -70.7682,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -72.6086,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01827,  -74.4347,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -73.1031,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -70.1997,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -70.9366,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -71.2559,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99912,  -73.8633,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02798,  -71.2246,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -70.7020,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -70.3789,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01223,  -74.7443,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03061,  -62.3252,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01909,  -61.8484,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -62.1180,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03855,  -69.9918,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03358,  -72.2659,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03478,  -73.3518,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03478,  -73.3518,  'GOLDTHWA',  115.00,  18
5243,  1,  -25.809,  21.600,  0.000,  0.000,  5,  1.03318,  -69.6288,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -70.9332,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -71.2307,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00232,  -70.3690,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99400,  -72.8468,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -70.2927,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -69.9366,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -70.2790,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -70.9166,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -71.2134,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -70.3561,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -70.5694,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99486,  -72.1404,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00206,  -72.3048,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99108,  -73.4508,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -71.0248,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -72.1270,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -63.6192,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01428,  -67.7051,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01780,  -59.3950,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -60.6147,  'GLEN ROS',  13.800,  18
5264,  1,  -0.001,  -65.701,  0.000,  0.000,  5,  1.03000,  -70.7575,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -69.7956,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -70.6403,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97900,  -77.6562,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99191,  -72.6514,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01650,  -69.7462,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95748,  -77.1097,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98739,  -76.7857,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -71.2729,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -70.7693,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -71.2788,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93907,  -80.3524,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97775,  -75.0267,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -70.7517,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00769,  -73.8604,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -71.1345,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01963,  -72.4099,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02102,  -70.2631,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02195,  -70.3977,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -70.5698,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01527,  -72.2630,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01024,  -69.6732,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01379,  -69.7033,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -70.7725,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99034,  -72.8464,  'WOLFE CI',  161.00,  16
5289,  1,  -0.022,  -104.983,  0.000,  0.000,  5,  1.03000,  -70.8411,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99391,  -73.6781,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -71.2004,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02247,  -70.6606,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01813,  -68.8961,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -71.3411,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03354,  -68.1489,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -69.5831,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03354,  -68.1489,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03967,  -67.9546,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.7442,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.8139,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03354,  -68.1489,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -66.8473,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.1782,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03280,  -68.2518,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03023,  -69.9594,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -70.1011,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -70.4673,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -70.6725,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -71.2264,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02798,  -70.9103,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -71.4312,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02110,  -70.9562,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -69.6921,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98572,  -75.2061,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01747,  -71.2213,  'DENTON 6',  161.00,  17
5316,  1,  -0.005,  -101.425,  0.000,  0.000,  5,  1.03000,  -71.1469,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -65.2846,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -66.6920,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01969,  -64.4626,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -64.3727,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01995,  -64.4980,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03206,  -68.1184,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -70.2056,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.8669,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.8627,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.3506,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93429,  -80.3166,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99918,  -75.5484,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -71.0029,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -70.4056,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01117,  -72.0906,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -71.4141,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01270,  -71.6310,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99763,  -67.9636,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -71.1869,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -70.5651,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -66.3363,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01688,  -70.1543,  'GRANBURY',  161.00,  18
5339,  1,  -0.008,  -65.911,  0.000,  0.000,  5,  1.03000,  -71.1935,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -71.3600,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -70.3023,  'LEWISVIL',  161.00,  17
5342,  1,  -1.023,  -3.201,  0.000,  0.000,  5,  1.03402,  -70.2532,  'LEWISVIL',  13.800,  17
5343,  1,  -25.266,  -21.343,  0.000,  0.000,  5,  1.03994,  -69.6592,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02855,  -71.3535,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98793,  -74.1543,  'HILLSBOR',  161.00,  14
5346,  1,  -0.081,  -211.543,  0.000,  0.000,  5,  1.03000,  -71.0469,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99362,  -69.7751,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00023,  -72.2056,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -70.5482,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -68.4667,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -70.0127,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -71.0341,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -70.6155,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -71.8359,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01539,  -70.4384,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -71.0617,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02827,  -70.1586,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -69.4414,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01209,  -71.6238,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -67.9735,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -65.1992,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -66.3577,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -65.1992,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -64.5603,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02355,  -63.8666,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -63.6815,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -63.7271,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -64.2214,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02271,  -63.6012,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -70.0508,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -70.7542,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -71.2399,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -71.5173,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02599,  -70.2473,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -70.9852,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -70.5953,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01881,  -74.5196,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -118.112,  0.000,  0.000,  5,  1.02214,  -73.4621,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02577,  -71.1028,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03085,  -68.1852,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -69.9532,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.0376,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -66.8765,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -68.3707,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -69.5801,  'DALLAS 3',  161.00,  16
5386,  1,  -0.008,  -110.792,  0.000,  0.000,  5,  1.03000,  -71.0533,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01970,  -71.8416,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01965,  -69.5458,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01003,  -71.2528,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98620,  -76.4183,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95929,  -81.4921,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93210,  -85.2369,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00399,  -72.2944,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04057,  -61.3557,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03677,  -60.9484,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -64.1849,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -62.7438,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -62.7438,  'ALBANY 1',  115.00,  15
5399,  1,  -28.493,  7.907,  0.000,  0.000,  5,  1.03978,  -61.1940,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -70.5367,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -65.6139,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -67.5255,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -65.6139,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -65.6139,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -65.6139,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -65.6139,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00231,  -74.2624,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -71.7315,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -70.9545,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03076,  -71.4822,  'KILLEEN ',  500.00,  13
5411,  1,  -0.002,  -98.527,  0.000,  0.000,  5,  1.03000,  -73.4451,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02335,  -71.3812,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03313,  -64.4248,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03145,  -67.6848,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -63.7932,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -63.7867,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -63.8631,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -63.8932,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -64.1140,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -69.9728,  'FORT WOR',  161.00,  17
5421,  1,  -0.047,  -127.561,  0.000,  0.000,  5,  1.03000,  -72.3763,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.010,  -25.115,  0.000,  0.000,  5,  1.03000,  -70.5154,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -70.5154,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -70.5154,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -71.1156,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99535,  -74.3703,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01056,  -71.3069,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -70.0665,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02123,  -71.6833,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -71.3251,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -70.8014,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01811,  -70.9087,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -71.0117,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -71.3029,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01118,  -71.4376,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -70.9373,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92893,  -80.3804,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -71.0240,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01515,  -70.7164,  'WAXAHACH',  161.00,  14
5440,  1,  -0.020,  -103.724,  0.000,  0.000,  5,  1.03000,  -71.2992,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -70.6221,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -71.2191,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -71.1716,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02315,  -66.6639,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01857,  -69.2807,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00452,  -75.0621,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -70.6964,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03144,  -68.3122,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03048,  -69.8680,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98829,  -74.1988,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03151,  -71.0383,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -72.1992,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -69.9952,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -71.5911,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01178,  -70.3986,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00337,  -72.6620,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -70.5405,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97614,  -77.5605,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95614,  -82.4701,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92361,  -86.9145,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01188,  -73.4593,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02232,  -70.9790,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -71.1749,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03248,  -68.3411,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03082,  -69.7297,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96931,  -78.2898,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -71.3436,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02110,  -71.2430,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -71.5599,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01033,  -74.4729,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -70.1577,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03382,  -63.3779,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -67.5313,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95490,  -77.5491,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -70.8351,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95684,  -78.4818,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -74.0045,  'HARKER H',  161.00,  13
5478,  1,  -0.004,  -127.294,  0.000,  0.000,  5,  1.02995,  -71.0374,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03058,  -67.8530,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -69.5537,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01654,  -71.1061,  'FORT WOR',  161.00,  17
5482,  1,  -0.005,  -108.896,  0.000,  0.000,  5,  1.03000,  -71.4898,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -70.1571,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00070,  -69.2297,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -69.3966,  'BLOOMING',  161.00,  14
6001,  1,  -0.007,  -110.340,  0.000,  0.000,  6,  1.03000,  -81.4018,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01750,  -81.5801,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03834,  -70.7792,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03118,  -71.6540,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03022,  -74.1568,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.9673,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.4769,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.8984,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.3046,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.7536,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01914,  -79.0614,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -35.069,  0.000,  0.000,  6,  1.03000,  -75.9730,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01629,  -81.7472,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99643,  -84.1761,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02446,  -82.1349,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02548,  -80.7545,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01671,  -80.5624,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01997,  -77.5859,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02072,  -77.9082,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01720,  -78.6837,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03936,  -73.4305,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03524,  -74.5155,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02977,  -76.0996,  'LEANDER ',  115.00,  23
6024,  1,  0.001,  -118.021,  0.000,  0.000,  6,  1.03000,  -79.2085,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.118,  -182.452,  0.000,  0.000,  6,  1.03000,  -81.3441,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01970,  -80.8442,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02420,  -77.1385,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02135,  -77.7143,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97958,  -89.0623,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00537,  -75.0347,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00982,  -76.4736,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01820,  -79.7335,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03338,  -73.3260,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02989,  -75.0055,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02640,  -76.5857,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02469,  -78.1669,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02191,  -79.7612,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03736,  -73.2367,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02901,  -75.4416,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02150,  -77.7684,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.502,  -13.439,  0.000,  0.000,  6,  1.03998,  -73.1702,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.5963,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02204,  -80.1028,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01398,  -81.5482,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03245,  -76.0854,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02787,  -78.4016,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02339,  -80.8468,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03245,  -76.0854,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03245,  -76.0854,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03245,  -76.0854,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03964,  -75.8573,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03245,  -76.0854,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -26.668,  0.000,  0.000,  6,  1.03998,  -75.8208,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -13.950,  0.000,  0.000,  6,  1.03998,  -75.5783,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98098,  -90.3169,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02954,  -74.0739,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02882,  -75.8989,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02800,  -76.8753,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93628,  -100.4397,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01977,  -81.7708,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02290,  -77.8370,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02463,  -70.4356,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02258,  -71.8720,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01275,  -75.0922,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01183,  -78.0697,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03069,  -74.3514,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02766,  -76.1721,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02113,  -79.2170,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.6607,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.4862,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.0678,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.4539,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.8761,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.8799,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01983,  -69.4436,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01552,  -71.1235,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00808,  -73.9384,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01201,  -68.3453,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01627,  -68.9338,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01488,  -68.7482,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02537,  -77.9561,  'MARBLE F',  115.00,  23
6082,  1,  -7.951,  -12.375,  0.000,  0.000,  6,  1.03966,  -77.4983,  'MARBLE F',  13.800,  23
6083,  1,  -7.951,  -10.665,  0.000,  0.000,  6,  1.03966,  -77.4751,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -77.7448,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -77.7448,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -77.7448,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -77.7448,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -77.7448,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -77.7448,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -77.7448,  'ROUND RO',  13.800,  23
6091,  1,  0.000,  -63.094,  0.000,  0.000,  6,  1.03000,  -80.3084,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -39.902,  0.000,  0.000,  6,  1.03000,  -81.7746,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01807,  -80.4703,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -80.3382,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02128,  -78.9850,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.001,  -94.727,  0.000,  0.000,  6,  1.02593,  -83.6498,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01686,  -80.9111,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01875,  -78.3511,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01116,  -81.8507,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01416,  -82.8075,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02303,  -69.8725,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02452,  -70.8851,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -57.005,  0.000,  0.000,  6,  1.03000,  -74.0778,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02303,  -69.8725,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02303,  -69.8725,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02885,  -69.6883,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03754,  -71.0331,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02195,  -74.0430,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97502,  -80.6182,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.0197,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.9083,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01482,  -83.3138,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01858,  -78.1954,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01396,  -81.8556,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01558,  -81.2555,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99661,  -81.0655,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02791,  -74.4226,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03917,  -73.4625,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03238,  -75.2311,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03093,  -76.6704,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01786,  -81.4416,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97757,  -78.5906,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02054,  -77.7788,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02435,  -78.3355,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00912,  -83.3628,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01988,  -78.2187,  'AUSTIN 3',  115.00,  23
6127,  1,  0.002,  -7.880,  0.000,  0.000,  6,  0.91656,  -85.3321,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01549,  -82.6295,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92067,  -92.5750,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01637,  -78.6669,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02153,  -79.8687,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01518,  -78.6652,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98829,  -84.6343,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99785,  -81.3462,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00086,  -74.8862,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02658,  -79.0276,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01280,  -79.4339,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00568,  -85.6911,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99737,  -82.3988,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97601,  -81.9792,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03055,  -74.8361,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02806,  -76.9422,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02835,  -79.0881,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03055,  -74.8361,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.7354,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.8500,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.6058,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.7669,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.2816,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -81.1972,  'SAN ANTO',  115.00,  26
6151,  1,  0.001,  -78.415,  0.000,  0.000,  6,  0.99004,  -83.2217,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02810,  -78.9915,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02313,  -79.8017,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00611,  -80.1547,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01094,  -82.8560,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02114,  -78.0971,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01070,  -83.9012,  'BOERNE 1',  115.00,  26
6158,  1,  -0.004,  -51.728,  0.000,  0.000,  6,  1.03000,  -77.2200,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01736,  -80.9668,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -77.9433,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02958,  -73.5151,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02786,  -75.9216,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02254,  -78.3689,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.2984,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.1592,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.9445,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.4495,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01747,  -81.6499,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03181,  -75.8771,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -78.3918,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -80.3288,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00538,  -75.6675,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00813,  -77.2823,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02153,  -81.1599,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01769,  -78.2907,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01933,  -78.9263,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.014,  -188.525,  0.000,  0.000,  6,  1.03000,  -78.9054,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01900,  -81.0604,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01500,  -81.7905,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01029,  -83.2377,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01610,  -79.2216,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01756,  -81.7753,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00494,  -76.5222,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01817,  -78.5600,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01647,  -78.7398,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -77.5420,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02119,  -77.8836,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00211,  -71.5063,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98594,  -75.9729,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98683,  -84.2317,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01840,  -80.3359,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01955,  -73.6712,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01014,  -75.8858,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01405,  -79.1464,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99095,  -76.2301,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -81.3715,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03003,  -76.2086,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02683,  -78.8701,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02666,  -80.1309,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01205,  -81.6897,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01995,  -81.8346,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01290,  -81.9299,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01776,  -81.4731,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01264,  -81.8020,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02434,  -77.1414,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99088,  -78.1768,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -65.294,  0.000,  0.000,  6,  1.03000,  -79.4817,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02614,  -78.3330,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99782,  -83.5243,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04044,  -72.8992,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03441,  -74.5937,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02470,  -77.9120,  'MARBLE F',  115.00,  23
6213,  1,  -21.661,  1.391,  0.000,  0.000,  6,  1.03994,  -72.3850,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.9169,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.6460,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.3305,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01480,  -79.6268,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01108,  -78.9969,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -78.5234,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01896,  -80.5452,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -105.122,  0.000,  0.000,  6,  1.02529,  -87.2524,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02755,  -75.7392,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02540,  -76.8527,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02175,  -78.4307,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01126,  -81.8037,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96531,  -92.7383,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02395,  -77.3272,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02817,  -74.2526,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -86.197,  0.000,  0.000,  6,  1.03000,  -76.0326,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02209,  -78.0177,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00784,  -79.6141,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01889,  -77.6103,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01698,  -78.1582,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03033,  -76.5873,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02890,  -77.8345,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02337,  -80.0912,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90895,  -86.8699,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02243,  -77.6022,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03407,  -74.7800,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02813,  -77.4876,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02404,  -79.2136,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03407,  -74.7800,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.6903,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.9133,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.2038,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.9722,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.2941,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.7925,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.3519,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01571,  -81.5191,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02037,  -80.7959,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00647,  -79.8913,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98989,  -84.3850,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03517,  -72.5601,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03238,  -73.9081,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02323,  -76.9175,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03282,  -71.8672,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03073,  -71.2349,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03517,  -72.5601,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03245,  -71.7279,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01601,  -81.7340,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02208,  -76.8929,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01168,  -80.4193,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00786,  -82.7464,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01391,  -77.7103,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.01618,  -77.6831,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01751,  -77.6667,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.01618,  -77.6831,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01751,  -77.6667,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.192,  -6.817,  0.000,  0.000,  6,  1.02285,  -77.6019,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.339,  -4.090,  0.000,  0.000,  6,  1.01954,  -77.6146,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01751,  -77.6667,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01751,  -77.6667,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.023,  -3.201,  0.000,  0.000,  6,  1.01813,  -77.6596,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01670,  -81.1825,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01610,  -83.2556,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02674,  -76.4928,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02091,  -77.8793,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02694,  -76.1938,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02024,  -78.8722,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01905,  -81.4708,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02256,  -79.3358,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01810,  -82.2911,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01870,  -80.8903,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01507,  -82.9209,  'BOERNE 2',  230.00,  26
6286,  1,  -0.001,  -110.492,  0.000,  0.000,  6,  1.01472,  -86.4152,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02458,  -78.9264,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01519,  -81.1800,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01514,  -78.5531,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02915,  -77.8918,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01939,  -81.3287,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03579,  -72.1280,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -74.4492,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02161,  -77.1103,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -71.5526,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -71.6364,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03122,  -70.7870,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02817,  -73.8944,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02926,  -75.6346,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02875,  -76.6013,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02817,  -73.8944,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -72.1998,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -73.3222,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -72.4722,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -72.1783,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02218,  -77.6073,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01372,  -81.4029,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01530,  -81.4991,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97478,  -86.6877,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02430,  -80.4002,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98808,  -78.1830,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02812,  -79.8932,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02026,  -78.5246,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -81.0144,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03356,  -74.5702,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -73.2317,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02545,  -74.3421,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02221,  -75.6627,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01996,  -76.6242,  'GEORGETO',  115.00,  23
6320,  1,  -0.037,  -162.948,  0.000,  0.000,  6,  1.03000,  -80.4224,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01785,  -80.1941,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01749,  -82.4804,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01429,  -81.3758,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02163,  -80.6142,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92391,  -85.5156,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01160,  -76.2158,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98398,  -79.2440,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95798,  -89.6024,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98118,  -86.8667,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02239,  -78.0999,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.001,  -153.366,  0.000,  0.000,  6,  1.03000,  -78.3363,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01612,  -81.5545,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02974,  -76.3788,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02840,  -78.3508,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02235,  -79.9703,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90866,  -94.6812,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02560,  -80.7710,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91551,  -85.1903,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00987,  -78.3774,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01791,  -82.8289,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01454,  -76.4961,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03299,  -73.4730,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03015,  -75.3150,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02821,  -76.5256,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01791,  -78.3721,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00948,  -85.3671,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.2381,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03492,  -74.5903,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02496,  -77.1519,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02275,  -80.9065,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02451,  -77.5844,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02891,  -75.7373,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -77.2484,  'ROUND RO',  115.00,  23
6356,  1,  -0.014,  -158.176,  0.000,  0.000,  6,  1.03000,  -81.5467,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96699,  -95.3240,  'DEVINE 0',  115.00,  26
6358,  1,  -0.001,  -112.727,  0.000,  0.000,  6,  1.03000,  -80.2920,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03324,  -74.7226,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01843,  -75.5398,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99123,  -72.1667,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03569,  -66.5064,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -69.1152,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02594,  -72.0729,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.2564,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.7958,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.4363,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.3819,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.2540,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00630,  -76.7873,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02645,  -76.1310,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99860,  -74.3137,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01258,  -75.7266,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01098,  -74.6938,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01098,  -74.6938,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01910,  -72.8790,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01536,  -75.2575,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -68.1857,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00676,  -72.0754,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00724,  -74.4195,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -68.1857,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -68.1857,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -68.1857,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -68.1857,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -68.1857,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02163,  -72.5438,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01393,  -75.2296,  'SPRING 1',  115.00,  5
7028,  1,  -0.127,  -254.072,  0.000,  0.000,  7,  1.02000,  -74.8376,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99637,  -70.6365,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98569,  -77.8944,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99637,  -70.6365,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99637,  -70.6365,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99637,  -70.6365,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99637,  -70.6365,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02626,  -72.4842,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01936,  -74.1348,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03045,  -69.4835,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02143,  -70.6992,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01787,  -73.4714,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02839,  -69.6123,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02242,  -72.0487,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01184,  -67.3876,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00869,  -70.5070,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99266,  -72.2634,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.2304,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02040,  -66.8486,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02967,  -69.8668,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02283,  -71.2793,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02044,  -74.3881,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00920,  -76.4799,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01532,  -75.2725,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01327,  -74.1891,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02004,  -71.3100,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00695,  -75.3675,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01585,  -73.8807,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02258,  -72.5628,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01179,  -75.3504,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99623,  -63.4485,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99999,  -65.6807,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00885,  -68.0034,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -62.9656,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -63.0074,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -62.9727,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -63.0835,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -63.0483,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -63.0176,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00262,  -76.3901,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00147,  -66.5980,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00087,  -69.5586,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01325,  -73.4291,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97570,  -66.6027,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01898,  -72.2708,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -69.7337,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02441,  -71.2315,  'GALVESTO',  115.00,  2
7075,  1,  -0.121,  -267.254,  0.000,  0.000,  7,  1.03000,  -72.8320,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03774,  -65.8514,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -67.5054,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02645,  -70.6911,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3890,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9767,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9598,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3508,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02609,  -69.2087,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01973,  -71.4714,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01037,  -71.7064,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01182,  -74.2361,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01592,  -73.1655,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99502,  -75.2111,  'RICHMOND',  115.00,  3
7089,  1,  -0.196,  -276.955,  0.000,  0.000,  7,  1.03000,  -75.8709,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01069,  -76.1268,  'PINEHURS',  115.00,  5
7091,  1,  -0.019,  -195.434,  0.000,  0.000,  7,  1.03000,  -75.5983,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01113,  -74.8279,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00694,  -75.3107,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02228,  -75.8529,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95829,  -53.5917,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97397,  -56.8474,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97831,  -58.6710,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -44.6846,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -73.9456,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01592,  -74.3109,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00691,  -75.7845,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01280,  -74.1320,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03585,  -65.7921,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02861,  -68.7465,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -71.5982,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.3274,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03585,  -65.7921,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03585,  -65.7921,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3719,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3368,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9132,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.0913,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9716,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9712,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99692,  -74.8424,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01318,  -75.0702,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00707,  -75.6270,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01267,  -73.8908,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00506,  -75.9478,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00506,  -75.9478,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00506,  -75.9478,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97349,  -65.9225,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01041,  -74.8404,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03313,  -66.7869,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02199,  -70.2930,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01922,  -72.0544,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01863,  -74.2194,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01096,  -70.1576,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03408,  -65.6831,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02704,  -68.9635,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01848,  -71.7145,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03408,  -65.6831,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03119,  -64.6042,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03037,  -64.3268,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02994,  -64.1917,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03003,  -64.1352,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03130,  -64.4547,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03408,  -65.6831,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03408,  -65.6831,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03408,  -65.6831,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03408,  -65.6831,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01345,  -76.1228,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01379,  -73.5271,  'HOUSTON ',  115.00,  4
7145,  1,  -0.011,  -168.361,  0.000,  0.000,  7,  1.03000,  -76.1609,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -76.1609,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01537,  -74.4752,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00944,  -75.7134,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98940,  -70.5637,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03082,  -72.5864,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02635,  -74.5905,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01270,  -74.5005,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96770,  -61.8187,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01793,  -75.6613,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00725,  -74.7574,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02022,  -72.4332,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01558,  -74.5472,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00557,  -75.3426,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03339,  -69.7710,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -71.2731,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02021,  -73.5111,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4925,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.3357,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4554,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4876,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.2616,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.1504,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03339,  -69.7710,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03339,  -69.7710,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7775,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02493,  -69.8968,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02527,  -71.3202,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00456,  -75.9007,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -73.1698,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03290,  -70.3269,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02409,  -71.9440,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01039,  -75.1004,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00750,  -75.9278,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00846,  -73.9067,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01150,  -75.0779,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -75.9571,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00179,  -75.0766,  'PATTISON',  115.00,  3
7183,  1,  -0.076,  -257.941,  0.000,  0.000,  7,  1.03000,  -75.5851,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02716,  -68.5179,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02082,  -70.1457,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02553,  -66.8590,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02129,  -69.9174,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01669,  -73.3081,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02553,  -66.8590,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02553,  -66.8590,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02553,  -66.8590,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02553,  -66.8590,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02553,  -66.8590,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -65.5021,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -65.2863,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.0145,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.3175,  'HOUSTON ',  13.800,  3
7198,  1,  -0.019,  -127.447,  0.000,  0.000,  7,  1.03000,  -75.3554,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03152,  -69.7549,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02463,  -72.3299,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02224,  -74.7756,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00706,  -76.8688,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99746,  -69.8277,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03747,  -65.7556,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03295,  -67.7763,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03019,  -70.3847,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03747,  -65.7556,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.6326,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9783,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.5553,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.8929,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3518,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01820,  -72.3548,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00926,  -74.3271,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -75.5411,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00895,  -75.0981,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01257,  -75.1895,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00981,  -76.4367,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00717,  -72.0945,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00859,  -75.1288,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00847,  -74.9278,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -74.3134,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01390,  -74.8717,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00857,  -75.2564,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00655,  -76.2198,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01424,  -74.7818,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03367,  -68.8035,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02249,  -71.3253,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01903,  -72.9334,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01728,  -73.5143,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -72.5007,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02662,  -71.8148,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00675,  -76.9136,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01355,  -75.9404,  'PORTER 0',  115.00,  5
7235,  1,  -0.096,  -137.196,  0.000,  0.000,  7,  1.03000,  -76.8503,  'CYPRESS ',  115.00,  3
7236,  1,  -0.016,  -138.139,  0.000,  0.000,  7,  1.03000,  -76.0103,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99891,  -73.8647,  'FULSHEAR',  115.00,  1
7238,  1,  -0.002,  -62.609,  0.000,  0.000,  7,  1.03000,  -73.3785,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01281,  -72.9160,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -75.1952,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00766,  -75.5611,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00995,  -75.4657,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01494,  -74.4900,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00907,  -73.3002,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01313,  -76.1888,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00334,  -76.2796,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99845,  -70.2510,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00536,  -75.6780,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01010,  -75.0365,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01788,  -74.4839,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01135,  -76.8627,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02147,  -67.9772,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01251,  -70.2053,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -75.5456,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01519,  -73.7315,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01023,  -74.5580,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01013,  -73.5044,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01184,  -74.4671,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01721,  -74.3247,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01757,  -73.1595,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99144,  -60.9270,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -71.676,  0.000,  0.000,  7,  1.00525,  -62.7389,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -65.9828,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02995,  -67.8836,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02028,  -71.4111,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03144,  -65.0719,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -65.9828,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -65.9828,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -65.9828,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03160,  -65.1372,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00746,  -75.9061,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01115,  -74.1412,  'HOUSTON ',  115.00,  3
7273,  1,  -0.005,  -115.630,  0.000,  0.000,  7,  1.03000,  -72.2673,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00055,  -75.2399,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99832,  -77.0638,  'VICTORIA',  115.00,  6
7276,  1,  -0.053,  -399.731,  0.000,  0.000,  7,  1.03000,  -75.5311,  'HOUSTON ',  115.00,  3
7277,  1,  0.000,  -52.971,  0.000,  0.000,  7,  1.02246,  -72.7155,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -69.3760,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02294,  -71.4216,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -69.3760,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -69.3760,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03073,  -68.3652,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01743,  -71.5887,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03073,  -68.3652,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03073,  -68.3652,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03073,  -68.3652,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03073,  -68.3652,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03073,  -68.3652,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03073,  -68.3652,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00755,  -76.1452,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00096,  -76.2403,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01750,  -74.2132,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01780,  -71.9963,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -11.428,  0.000,  0.000,  7,  1.03000,  -71.1592,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00927,  -75.4742,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00414,  -76.0867,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00649,  -74.8168,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01018,  -75.5322,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99749,  -72.6400,  'EAGLE LA',  115.00,  1
7300,  1,  -0.005,  -108.960,  0.000,  0.000,  7,  1.03000,  -76.2609,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00879,  -73.6602,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99719,  -65.5866,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00750,  -70.2700,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98710,  -61.2312,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00278,  -65.7495,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00443,  -69.3654,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98710,  -61.2312,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98710,  -61.2312,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98710,  -61.2312,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98710,  -61.2312,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99878,  -60.4781,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02420,  -67.0229,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01009,  -69.5795,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99157,  -76.4006,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02041,  -75.4899,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -74.3070,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01373,  -72.5770,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00667,  -74.5009,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00976,  -75.2921,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03554,  -65.4615,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02920,  -66.5686,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02420,  -68.9181,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03283,  -64.6334,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03170,  -64.3424,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03166,  -64.3366,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03372,  -64.9142,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01296,  -66.5365,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00986,  -67.7537,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03721,  -65.7645,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -74.9362,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03357,  -67.4198,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02647,  -69.1605,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01693,  -72.7573,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03357,  -67.4198,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7517,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01524,  -73.8660,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99454,  -74.1258,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01125,  -74.3811,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00136,  -69.2633,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99821,  -75.9353,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00918,  -65.8786,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01735,  -70.3571,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00048,  -73.6849,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00590,  -75.8859,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01252,  -74.0364,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03569,  -66.0079,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02884,  -68.1004,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02349,  -70.4404,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.3345,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3937,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.8673,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.0230,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.6979,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.2773,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.2708,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.3483,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03569,  -66.0079,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.1747,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.2298,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7052,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6065,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00721,  -75.4113,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01581,  -72.0469,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99740,  -73.9062,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01420,  -74.9113,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03522,  -66.7292,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02791,  -69.3708,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02095,  -72.3690,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.1780,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0280,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.1500,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.1917,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5287,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.2966,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.8275,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9747,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.3976,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0552,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.1831,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01983,  -69.7361,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01359,  -75.3833,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00918,  -74.6814,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01304,  -71.9879,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00768,  -75.1447,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01007,  -75.8398,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00962,  -75.1419,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00666,  -75.5813,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01565,  -75.6755,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.8488,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03221,  -72.2102,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02390,  -73.5765,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02135,  -72.5476,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99964,  -70.1567,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00879,  -74.6236,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01444,  -75.5752,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00744,  -74.9903,  'HOUSTON ',  115.00,  3
7397,  1,  -0.019,  -88.958,  0.000,  0.000,  7,  1.03000,  -74.9262,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01713,  -73.2148,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01405,  -74.1634,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03303,  -67.0411,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02774,  -68.8562,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02259,  -71.8745,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -73.0304,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00693,  -76.0838,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02428,  -71.6455,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00260,  -64.7447,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99962,  -66.1274,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98415,  -68.4720,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01881,  -70.9722,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00939,  -74.3218,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -75.9492,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01085,  -71.2307,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00321,  -70.9745,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01165,  -67.3423,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00115,  -69.9553,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99896,  -71.5061,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01678,  -74.8838,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -74.6024,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01646,  -72.3035,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02189,  -72.7779,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01236,  -75.7567,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.1969,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02972,  -68.6726,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01908,  -71.5524,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00722,  -76.0468,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98921,  -67.9037,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00617,  -76.1708,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4080,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02530,  -66.3511,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01189,  -69.2046,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01521,  -74.9078,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02045,  -77.9920,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02008,  -75.6453,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02245,  -76.2184,  'ARP 0   ',  115.00,  8
8003,  1,  -0.001,  -29.562,  0.000,  0.000,  8,  1.03000,  -76.9829,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02960,  -74.3275,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -40.113,  0.000,  0.000,  8,  1.03000,  -75.0076,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -33.457,  0.000,  0.000,  8,  1.03000,  -74.3250,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02238,  -74.8710,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01249,  -76.2448,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01399,  -76.7163,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01451,  -74.4716,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01994,  -71.3297,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02721,  -75.2296,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -44.982,  0.000,  0.000,  8,  1.03000,  -76.3953,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01550,  -78.8117,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01984,  -77.1095,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -38.601,  0.000,  0.000,  8,  1.03000,  -77.0092,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01875,  -74.9955,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02952,  -72.3073,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -68.948,  0.000,  0.000,  8,  1.03000,  -74.8606,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01385,  -75.8788,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02972,  -74.3921,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -9.037,  0.000,  0.000,  8,  1.03000,  -76.0521,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02669,  -75.8245,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02669,  -75.8245,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -32.074,  0.000,  0.000,  8,  1.03000,  -75.6445,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01536,  -76.9618,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02618,  -74.7333,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01601,  -76.8996,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01152,  -76.3258,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03955,  -71.0878,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03713,  -71.7828,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03215,  -74.1755,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.2783,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.4453,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.5144,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.4849,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01721,  -78.4924,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02255,  -70.6791,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02134,  -76.4432,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01345,  -74.8281,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -28.262,  0.000,  0.000,  8,  1.03000,  -76.4362,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01571,  -77.7604,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02417,  -67.3414,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02587,  -68.4865,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02494,  -70.3805,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02167,  -66.9554,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02209,  -67.0115,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -66.6095,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02255,  -67.0837,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02087,  -66.8214,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02267,  -67.1046,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02568,  -75.4020,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01244,  -75.5975,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01344,  -75.5062,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03026,  -73.8271,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02823,  -75.8324,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02980,  -67.4477,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02930,  -68.7096,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02680,  -70.1426,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02297,  -66.4965,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02157,  -66.2970,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03195,  -71.4024,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01955,  -77.7042,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02473,  -70.5524,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01686,  -74.0333,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02174,  -70.2514,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01492,  -66.9896,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02333,  -68.9907,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02301,  -71.0651,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -64.7055,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -65.4251,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01154,  -73.3573,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01689,  -75.8835,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03381,  -62.6259,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03504,  -65.6265,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03509,  -68.9535,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -60.9276,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -60.8351,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -61.2306,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -61.0195,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01832,  -76.0907,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03604,  -68.9033,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02467,  -69.8524,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98604,  -75.5378,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98936,  -75.4532,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99820,  -75.2260,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.6335,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -68.0598,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02739,  -75.5200,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02245,  -77.1662,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -13.098,  0.000,  0.000,  8,  1.03000,  -72.1275,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01670,  -76.2320,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02604,  -68.8663,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01873,  -74.5578,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01083,  -76.3743,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01622,  -74.5616,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03379,  -69.4468,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03215,  -71.5612,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03379,  -69.4468,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02606,  -75.5783,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01937,  -77.2459,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95090,  -81.8225,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01691,  -72.8759,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02106,  -76.7592,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02809,  -67.2187,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01957,  -69.4994,  'MOUNT PL',  115.00,  8
8107,  1,  -0.001,  -4.829,  0.000,  0.000,  8,  1.03000,  -69.8785,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01791,  -75.8259,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01141,  -74.5524,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -18.027,  0.000,  0.000,  8,  1.03000,  -72.6095,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02213,  -76.9486,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03753,  -68.6359,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03594,  -69.5214,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03346,  -71.0452,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03753,  -68.6359,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.9111,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -68.0124,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01629,  -78.7551,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03267,  -70.6660,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -39.210,  0.000,  0.000,  8,  1.03000,  -76.9459,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02668,  -74.1167,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02514,  -77.3582,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01410,  -74.2364,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02623,  -71.1519,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -31.799,  0.000,  0.000,  8,  1.02956,  -78.1045,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03355,  -65.5119,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03342,  -66.2001,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03405,  -67.5167,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -64.9896,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -64.2125,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -64.8468,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01300,  -74.2090,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03086,  -71.7129,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02876,  -73.5467,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02748,  -75.2947,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02402,  -74.9188,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02103,  -76.5180,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -32.769,  0.000,  0.000,  8,  1.03000,  -76.0701,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01711,  -74.9342,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01353,  -76.3532,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02594,  -77.4593,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01955,  -70.1575,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02966,  -75.7498,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02181,  -71.5323,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02509,  -73.1309,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01394,  -77.3578,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -69.7354,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02262,  -71.4268,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01714,  -73.8725,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02140,  -76.8826,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -24.262,  0.000,  0.000,  8,  1.03000,  -77.6202,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02824,  -76.4792,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01444,  -75.6919,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02045,  -76.1645,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03187,  -69.1381,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01461,  -73.3364,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97301,  -79.3704,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03591,  -71.9395,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.002,  -41.470,  0.000,  0.000,  8,  1.03000,  -73.5797,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02790,  -75.5863,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.790,  5.287,  0.000,  0.000,  1,  1.00827,  -54.9810,  'ODESSA 2',  11.500,  9
11002,  1,  13.664,  3.852,  0.000,  0.000,  1,  1.02360,  -53.9717,  'PRESIDIO',  11.500,  9
11007,  1,  7.118,  2.012,  0.000,  0.000,  1,  1.02796,  -52.6285,  'VAN HORN',  11.500,  9
11012,  1,  2.511,  0.711,  0.000,  0.000,  1,  1.01614,  -62.1715,  'SANDERSO',  11.500,  9
11013,  1,  23.773,  6.675,  0.000,  0.000,  1,  1.00465,  -46.3531,  'MONAHANS',  11.500,  9
11014,  1,  1.770,  0.501,  0.000,  0.000,  1,  1.00878,  -46.3528,  'GRANDFAL',  11.500,  9
11015,  1,  6.659,  1.883,  0.000,  0.000,  1,  1.03041,  -53.6493,  'MARFA 0S',  11.500,  9
11016,  1,  2.687,  0.761,  0.000,  0.000,  1,  1.01957,  -52.0107,  'GARDEN C',  11.500,  9
11017,  1,  18.216,  5.125,  0.000,  0.000,  1,  0.99370,  -53.9833,  'ODESSA 4',  11.500,  9
11018,  1,  0.067,  0.019,  0.000,  0.000,  1,  0.99474,  -54.2357,  'NOTREES ',  11.500,  9
11019,  1,  53.994,  15.000,  0.000,  0.000,  1,  1.02555,  -54.9649,  'MIDLAND ',  11.500,  9
11024,  1,  60.998,  16.880,  0.000,  0.000,  1,  0.99589,  -54.4099,  'ODESSA 6',  11.500,  9
11027,  1,  52.082,  14.481,  0.000,  0.000,  1,  1.02736,  -55.7486,  'MIDLAND ',  11.500,  9
11028,  1,  9.435,  2.664,  0.000,  0.000,  1,  1.02714,  -48.8129,  'COAHOMA ',  11.500,  9
11029,  1,  86.534,  23.732,  0.000,  0.000,  1,  1.01169,  -56.5984,  'MIDLAND ',  11.500,  9
11030,  1,  13.221,  3.728,  0.000,  0.000,  1,  1.02204,  -51.2701,  'ALPINE 0',  11.500,  9
11031,  1,  4.687,  1.326,  0.000,  0.000,  1,  1.01735,  -49.8804,  'FORT DAV',  11.500,  9
11036,  1,  9.185,  2.593,  0.000,  0.000,  1,  0.99776,  -50.8857,  'CRANE 0S',  11.500,  9
11037,  1,  95.069,  25.952,  0.000,  0.000,  1,  0.99327,  -55.0602,  'ODESSA 5',  11.500,  9
11040,  1,  35.998,  10.062,  0.000,  0.000,  1,  1.00671,  -55.0304,  'ANDREWS ',  11.500,  9
11044,  1,  12.275,  3.461,  0.000,  0.000,  1,  1.01993,  -59.0389,  'BIG LAKE',  11.500,  9
11045,  1,  68.277,  18.854,  0.000,  0.000,  1,  1.01007,  -55.9620,  'MIDLAND ',  11.500,  9
11046,  1,  10.396,  2.935,  0.000,  0.000,  1,  1.02732,  -58.5524,  'OZONA 0S',  11.500,  9
11054,  1,  10.656,  3.007,  0.000,  0.000,  1,  1.01826,  -52.9440,  'STANTON ',  11.500,  9
11055,  1,  4.315,  1.221,  0.000,  0.000,  1,  1.01808,  -49.5262,  'ODONNELL',  11.500,  9
11058,  1,  11.244,  3.173,  0.000,  0.000,  1,  1.02200,  -51.9165,  'IRAAN 3 ',  11.500,  9
11064,  1,  79.309,  21.802,  0.000,  0.000,  1,  1.00479,  -55.8120,  'ODESSA 3',  11.500,  9
11067,  1,  88.299,  24.184,  0.000,  0.000,  1,  1.00216,  -50.5954,  'BIG SPRI',  11.500,  9
11068,  1,  49.621,  13.789,  0.000,  0.000,  1,  0.99081,  -53.7045,  'MIDLAND ',  11.500,  9
11071,  1,  85.008,  23.328,  0.000,  0.000,  1,  1.01241,  -54.1936,  'ODESSA 1',  11.500,  9
11083,  1,  35.423,  9.907,  0.000,  0.000,  1,  1.01748,  -48.9490,  'FORT STO',  11.500,  9
11085,  1,  14.386,  4.054,  0.000,  0.000,  1,  1.00475,  -47.4336,  'KERMIT 0',  11.500,  9
11086,  1,  35.872,  10.029,  0.000,  0.000,  1,  1.01345,  -48.9626,  'PECOS 0S',  11.500,  9
11087,  1,  0.904,  0.256,  0.000,  0.000,  1,  1.02731,  -55.1415,  'SHEFFIEL',  11.500,  9
11089,  1,  19.610,  5.515,  0.000,  0.000,  1,  1.00879,  -51.5467,  'LAMESA 0',  11.500,  9
11091,  1,  9.147,  2.583,  0.000,  0.000,  1,  1.04195,  -54.4604,  'RALLS 2 ',  16.100,  9
12001,  1,  34.295,  9.594,  0.000,  0.000,  2,  1.01445,  -67.7630,  'PARIS 3 ',  16.100,  11
12007,  1,  6.891,  1.948,  0.000,  0.000,  2,  1.01715,  -67.3087,  'HONEY GR',  16.100,  11
12008,  1,  6.172,  1.745,  0.000,  0.000,  2,  1.03787,  -55.5016,  'MEMPHIS ',  16.100,  10
12009,  1,  32.364,  9.063,  0.000,  0.000,  2,  1.02734,  -61.9352,  'IOWA PAR',  16.100,  11
12010,  1,  42.730,  11.921,  0.000,  0.000,  2,  1.02734,  -58.5195,  'VERNON 2',  16.100,  10
12014,  1,  19.226,  5.411,  0.000,  0.000,  2,  1.03773,  -55.9990,  'CHILDRES',  16.100,  10
12015,  1,  3.565,  1.009,  0.000,  0.000,  2,  1.01977,  -69.8719,  'FORESTBU',  16.100,  11
12016,  1,  40.457,  11.295,  0.000,  0.000,  2,  1.02195,  -70.8877,  'SHERMAN ',  16.100,  11
12020,  1,  17.320,  4.876,  0.000,  0.000,  2,  1.01369,  -61.3428,  'WICHITA ',  16.100,  11
12022,  1,  4.987,  1.411,  0.000,  0.000,  2,  1.02082,  -66.7333,  'PARIS 2 ',  16.100,  11
12025,  1,  32.055,  8.974,  0.000,  0.000,  2,  1.01058,  -61.1875,  'WICHITA ',  16.100,  11
12026,  1,  14.973,  4.220,  0.000,  0.000,  2,  1.04198,  -53.4316,  'WHEELER ',  16.100,  10
12027,  1,  2.761,  0.781,  0.000,  0.000,  2,  1.01386,  -68.1776,  'DEPORT 0',  16.100,  11
12028,  1,  11.354,  3.203,  0.000,  0.000,  2,  1.01480,  -62.6582,  'WICHITA ',  16.100,  11
12029,  1,  2.304,  0.652,  0.000,  0.000,  2,  1.04177,  -55.6116,  'SILVERTO',  16.100,  10
12030,  1,  32.462,  9.085,  0.000,  0.000,  2,  1.00308,  -70.0832,  'BONHAM 0',  16.100,  11
12031,  1,  3.816,  1.080,  0.000,  0.000,  2,  1.04083,  -55.0491,  'MATADOR ',  16.100,  10
12032,  1,  2.111,  0.598,  0.000,  0.000,  2,  1.01899,  -66.9075,  'ARTHUR C',  16.100,  11
12033,  1,  7.806,  2.205,  0.000,  0.000,  2,  0.99689,  -71.6011,  'LEONARD ',  16.100,  11
12034,  1,  3.401,  0.963,  0.000,  0.000,  2,  1.02403,  -70.5611,  'GORDONVI',  16.100,  11
12035,  1,  3.280,  0.928,  0.000,  0.000,  2,  1.03577,  -55.9108,  'KNOX CIT',  16.100,  10
12036,  1,  30.260,  8.478,  0.000,  0.000,  2,  1.01436,  -61.2859,  'WICHITA ',  16.100,  11
12037,  1,  2.060,  0.583,  0.000,  0.000,  2,  1.02580,  -69.7815,  'LINDSAY ',  16.100,  11
12038,  1,  1.544,  0.437,  0.000,  0.000,  2,  1.02057,  -68.1513,  'ECTOR 0S',  16.100,  11
12039,  1,  1.657,  0.469,  0.000,  0.000,  2,  1.00924,  -69.2290,  'SUNSET 0',  16.100,  11
12040,  1,  10.481,  2.958,  0.000,  0.000,  2,  1.01969,  -67.2724,  'CLARKSVI',  16.100,  11
12043,  1,  2.855,  0.808,  0.000,  0.000,  2,  1.02309,  -70.7140,  'SADLER 0',  16.100,  11
12044,  1,  18.065,  5.085,  0.000,  0.000,  2,  1.02465,  -69.2447,  'WHITESBO',  16.100,  11
12045,  1,  11.766,  3.319,  0.000,  0.000,  2,  1.01364,  -61.6397,  'SHEPPARD',  16.100,  11
12046,  1,  14.397,  4.058,  0.000,  0.000,  2,  1.02519,  -70.3618,  'POTTSBOR',  16.100,  11
12047,  1,  9.621,  2.717,  0.000,  0.000,  2,  1.02449,  -67.9514,  'BELLS 0S',  16.100,  11
12048,  1,  4.318,  1.221,  0.000,  0.000,  2,  1.04145,  -55.6009,  'CROSBYTO',  16.100,  10
12049,  1,  7.270,  2.055,  0.000,  0.000,  2,  1.02463,  -60.1159,  'ELECTRA ',  16.100,  10
12050,  1,  2.546,  0.721,  0.000,  0.000,  2,  0.99756,  -70.9264,  'PATTONVI',  16.100,  11
12051,  1,  15.157,  4.270,  0.000,  0.000,  2,  1.01288,  -66.0762,  'HENRIETT',  16.100,  11
12052,  1,  19.392,  5.457,  0.000,  0.000,  2,  1.03702,  -54.7952,  'PANHANDL',  16.100,  10
12053,  1,  17.172,  4.834,  0.000,  0.000,  2,  1.01133,  -67.9351,  'BOWIE 0S',  16.100,  11
12055,  1,  30.324,  8.496,  0.000,  0.000,  2,  1.01406,  -60.8746,  'WICHITA ',  16.100,  11
12060,  1,  2.476,  0.701,  0.000,  0.000,  2,  1.00028,  -69.8944,  'ROXTON 0',  16.100,  11
12063,  1,  40.972,  11.438,  0.000,  0.000,  2,  1.02735,  -70.0043,  'DENISON ',  16.100,  11
12064,  1,  6.560,  1.854,  0.000,  0.000,  2,  1.01048,  -68.2622,  'SUMNER 0',  16.100,  11
12065,  1,  54.168,  15.049,  0.000,  0.000,  2,  1.02736,  -70.2023,  'GAINESVI',  16.100,  11
12066,  1,  3.796,  1.074,  0.000,  0.000,  2,  1.03502,  -54.5777,  'ASPERMON',  16.100,  10
12067,  1,  40.910,  11.415,  0.000,  0.000,  2,  1.00802,  -61.3874,  'WICHITA ',  16.100,  11
12068,  1,  4.763,  1.347,  0.000,  0.000,  2,  1.00810,  -60.9722,  'WINDTHOR',  16.100,  11
12069,  1,  12.714,  3.586,  0.000,  0.000,  2,  1.02732,  -70.3716,  'HOWE 0SE',  16.100,  11
12072,  1,  6.533,  1.847,  0.000,  0.000,  2,  1.02619,  -69.2019,  'COLLINSV',  16.100,  11
12079,  1,  3.370,  0.954,  0.000,  0.000,  2,  1.03474,  -57.4296,  'PADUCAH ',  16.100,  10
12080,  1,  10.202,  2.880,  0.000,  0.000,  2,  1.01494,  -67.6121,  'NOCONA 0',  16.100,  11
12081,  1,  3.248,  0.919,  0.000,  0.000,  2,  1.01399,  -69.4380,  'DODD CIT',  16.100,  11
12082,  1,  33.915,  9.489,  0.000,  0.000,  2,  1.01625,  -61.5775,  'WICHITA ',  16.100,  11
12086,  1,  1.334,  0.377,  0.000,  0.000,  2,  1.01170,  -68.6227,  'MONTAGUE',  16.100,  11
12087,  1,  5.720,  1.617,  0.000,  0.000,  2,  1.03765,  -54.3361,  'SPUR 0SE',  16.100,  10
12090,  1,  1.863,  0.528,  0.000,  0.000,  2,  1.01203,  -68.8090,  'ANNONA 0',  16.100,  11
12091,  1,  5.745,  1.625,  0.000,  0.000,  2,  1.03346,  -57.3928,  'SEYMOUR ',  16.100,  10
12092,  1,  12.255,  3.457,  0.000,  0.000,  2,  1.02517,  -69.0091,  'DENISON ',  16.100,  11
12106,  1,  6.174,  1.745,  0.000,  0.000,  2,  0.99865,  -71.4594,  'WHITEWRI',  16.100,  11
12107,  1,  29.132,  8.167,  0.000,  0.000,  2,  1.02389,  -67.7243,  'SHERMAN ',  16.100,  11
12108,  1,  1.178,  0.334,  0.000,  0.000,  2,  1.03124,  -62.2531,  'ROCHESTE',  16.100,  10
12109,  1,  9.595,  2.709,  0.000,  0.000,  2,  1.02163,  -62.3183,  'BURKBURN',  16.100,  11
12110,  1,  4.737,  1.340,  0.000,  0.000,  2,  1.02731,  -69.3985,  'MUENSTER',  16.100,  11
12111,  1,  6.511,  1.840,  0.000,  0.000,  2,  1.02767,  -63.4259,  'ARCHER C',  16.100,  11
12112,  1,  3.922,  1.110,  0.000,  0.000,  2,  1.01390,  -63.7307,  'PETROLIA',  16.100,  11
12114,  1,  46.813,  13.039,  0.000,  0.000,  2,  1.02422,  -65.8457,  'PARIS 1 ',  16.100,  11
12121,  1,  1.776,  0.503,  0.000,  0.000,  2,  1.01751,  -67.8310,  'BAGWELL ',  16.100,  11
12122,  1,  4.569,  1.292,  0.000,  0.000,  2,  1.01183,  -68.2062,  'TELEPHON',  16.100,  11
12124,  1,  14.641,  4.125,  0.000,  0.000,  2,  0.99130,  -72.5600,  'VAN ALST',  16.100,  11
12125,  1,  2.616,  0.740,  0.000,  0.000,  2,  1.01875,  -69.3590,  'TIOGA 0S',  16.100,  11
12126,  1,  11.281,  3.183,  0.000,  0.000,  2,  1.02333,  -70.4610,  'VALLEY V',  16.100,  11
12129,  1,  2.829,  0.801,  0.000,  0.000,  2,  1.00294,  -71.1914,  'TRENTON ',  16.100,  11
12132,  1,  7.229,  2.043,  0.000,  0.000,  2,  1.02731,  -61.8188,  'HASKELL ',  11.500,  10
12133,  1,  1.938,  0.549,  0.000,  0.000,  2,  1.02315,  -68.7951,  'SAINT JO',  16.100,  11
13002,  1,  75.759,  20.849,  0.000,  0.000,  3,  0.99975,  -85.3020,  'KERRVILL',  11.500,  28
13005,  1,  4.787,  1.354,  0.000,  0.000,  3,  0.97759,  -95.6883,  'LEAKEY 0',  11.500,  28
13006,  1,  6.057,  1.713,  0.000,  0.000,  3,  1.01933,  -56.1174,  'HAMLIN 0',  11.500,  27
13007,  1,  7.215,  2.039,  0.000,  0.000,  3,  1.02515,  -55.5987,  'MERKEL 3',  11.500,  27
13008,  1,  15.375,  4.331,  0.000,  0.000,  3,  1.01700,  -65.0119,  'COLEMAN ',  11.500,  27
13009,  1,  7.038,  1.989,  0.000,  0.000,  3,  1.02650,  -62.7384,  'SONORA 0',  11.500,  28
13010,  1,  2.438,  0.690,  0.000,  0.000,  3,  0.99379,  -94.8276,  'CAMP WOO',  11.500,  28
13011,  1,  20.442,  5.746,  0.000,  0.000,  3,  0.98739,  -89.4164,  'LLANO 0S',  11.500,  28
13012,  1,  0.401,  0.114,  0.000,  0.000,  3,  0.97540,  -90.5685,  'WILLOW C',  11.500,  28
13013,  1,  38.050,  10.633,  0.000,  0.000,  3,  1.02734,  -58.1543,  'ABILENE ',  11.500,  27
13014,  1,  16.307,  4.593,  0.000,  0.000,  3,  1.01565,  -79.4600,  'KINGSLAN',  11.500,  28
13015,  1,  4.347,  1.230,  0.000,  0.000,  3,  1.01579,  -50.5876,  'ROSCOE 6',  11.500,  27
13021,  1,  1.010,  0.286,  0.000,  0.000,  3,  1.02311,  -60.1120,  'LUEDERS ',  11.500,  27
13022,  1,  13.980,  3.940,  0.000,  0.000,  3,  1.01159,  -50.1582,  'COLORADO',  11.500,  27
13023,  1,  3.709,  1.050,  0.000,  0.000,  3,  1.02731,  -55.7637,  'STAMFORD',  11.500,  27
13024,  1,  7.559,  2.135,  0.000,  0.000,  3,  1.02613,  -62.4294,  'ELDORADO',  11.500,  28
13025,  1,  7.915,  2.236,  0.000,  0.000,  3,  1.01315,  -71.7140,  'SAN SABA',  11.500,  28
13029,  1,  3.616,  1.023,  0.000,  0.000,  3,  1.02862,  -73.9006,  'LOMETA 0',  11.500,  28
13030,  1,  64.977,  17.980,  0.000,  0.000,  3,  1.02737,  -66.8044,  'SAN ANGE',  11.500,  27
13031,  1,  7.674,  2.168,  0.000,  0.000,  3,  1.01432,  -56.9355,  'TUSCOLA ',  11.500,  27
13032,  1,  37.647,  10.519,  0.000,  0.000,  3,  1.01579,  -57.2126,  'ABILENE ',  11.500,  27
13035,  1,  1.976,  0.560,  0.000,  0.000,  3,  1.01650,  -70.8774,  'CHEROKEE',  11.500,  28
13036,  1,  2.818,  0.798,  0.000,  0.000,  3,  1.01659,  -68.6203,  'RICHLAND',  11.500,  28
13040,  1,  12.327,  3.477,  0.000,  0.000,  3,  1.01069,  -63.2118,  'BALLINGE',  11.500,  27
13042,  1,  7.096,  2.005,  0.000,  0.000,  3,  1.02034,  -52.2790,  'SILVER 1',  11.500,  27
13049,  1,  7.426,  2.099,  0.000,  0.000,  3,  1.02092,  -57.4509,  'ANSON 0S',  11.500,  27
13051,  1,  119.302,  32.255,  0.000,  0.000,  3,  0.99423,  -70.2703,  'DEL RIO ',  11.500,  28
13052,  1,  5.171,  1.462,  0.000,  0.000,  3,  0.99180,  -91.6339,  'HUNT 0SE',  11.500,  28
13066,  1,  15.158,  4.271,  0.000,  0.000,  3,  1.02022,  -69.3460,  'BRADY 0S',  11.500,  28
13069,  1,  2.739,  0.775,  0.000,  0.000,  3,  1.01506,  -59.2802,  'OVALO 0S',  11.500,  27
13072,  1,  4.877,  1.380,  0.000,  0.000,  3,  1.02138,  -66.0420,  'MILES 0S',  11.500,  27
13075,  1,  7.457,  2.107,  0.000,  0.000,  3,  1.02038,  -67.4919,  'MASON 0S',  11.500,  28
13076,  1,  6.278,  1.774,  0.000,  0.000,  3,  0.99339,  -95.7666,  'BRACKETT',  11.500,  28
13077,  1,  45.168,  12.585,  0.000,  0.000,  3,  1.01492,  -58.0092,  'ABILENE ',  11.500,  27
13093,  1,  4.062,  1.149,  0.000,  0.000,  3,  0.99314,  -93.8107,  'ROCKSPRI',  11.500,  28
13099,  1,  8.963,  2.531,  0.000,  0.000,  3,  1.01392,  -58.2287,  'DYESS AF',  11.500,  27
13100,  1,  4.797,  1.357,  0.000,  0.000,  3,  1.01094,  -61.1370,  'HAWLEY 0',  11.500,  27
13101,  1,  6.711,  1.897,  0.000,  0.000,  3,  1.01352,  -74.1806,  'BUCHANAN',  11.500,  28
13102,  1,  57.417,  15.923,  0.000,  0.000,  3,  1.01357,  -62.3413,  'ABILENE ',  11.500,  27
13103,  1,  31.466,  8.812,  0.000,  0.000,  3,  1.01281,  -53.8610,  'SWEETWAT',  11.500,  27
13107,  1,  11.506,  3.246,  0.000,  0.000,  3,  0.99278,  -88.2710,  'INGRAM 0',  11.500,  28
13108,  1,  16.126,  4.542,  0.000,  0.000,  3,  1.01366,  -76.6111,  'KEMPNER ',  11.500,  28
13114,  1,  75.699,  20.855,  0.000,  0.000,  3,  1.01937,  -64.2422,  'SAN ANGE',  11.500,  27
13115,  1,  8.021,  2.266,  0.000,  0.000,  3,  1.02120,  -52.3118,  'ROTAN 0S',  11.500,  27
13123,  1,  40.242,  11.222,  0.000,  0.000,  3,  0.98237,  -97.7268,  'UVALDE 0',  11.500,  28
13124,  1,  36.053,  10.080,  0.000,  0.000,  3,  1.01581,  -86.4181,  'FREDERIC',  11.500,  28
13125,  1,  53.786,  14.934,  0.000,  0.000,  3,  1.00928,  -62.4415,  'ABILENE ',  11.500,  27
13126,  1,  4.213,  1.192,  0.000,  0.000,  3,  0.98199,  -98.1870,  'SABINAL ',  11.500,  28
13128,  1,  2.109,  0.597,  0.000,  0.000,  3,  1.01422,  -50.3350,  'LORAINE ',  11.500,  27
13130,  1,  75.113,  20.697,  0.000,  0.000,  3,  1.01658,  -54.5821,  'SAN ANGE',  11.500,  27
13132,  1,  6.491,  1.835,  0.000,  0.000,  3,  1.02064,  -67.3560,  'EDEN 0SE',  11.500,  28
13136,  1,  15.763,  4.440,  0.000,  0.000,  3,  1.01656,  -49.0933,  'SNYDER 2',  11.500,  27
13138,  1,  8.774,  2.478,  0.000,  0.000,  3,  1.02503,  -66.8777,  'MENARD 0',  11.500,  28
13139,  1,  11.901,  3.357,  0.000,  0.000,  3,  1.00702,  -59.9792,  'WINTERS ',  11.500,  27
13140,  1,  0.115,  0.033,  0.000,  0.000,  3,  1.01367,  -59.7130,  'GOLDSBOR',  11.500,  27
13142,  1,  4.578,  1.295,  0.000,  0.000,  3,  1.02731,  -67.3520,  'GOODFELL',  11.500,  27
13143,  1,  4.165,  1.178,  0.000,  0.000,  3,  1.02731,  -66.2563,  'SANTA AN',  11.500,  28
13144,  1,  3.195,  0.905,  0.000,  0.000,  3,  1.02343,  -66.9166,  'ROWENA 0',  11.500,  28
13145,  1,  2.159,  0.611,  0.000,  0.000,  3,  1.02022,  -54.6835,  'TRENT 2 ',  11.500,  27
13146,  1,  6.548,  1.851,  0.000,  0.000,  3,  1.02731,  -65.0277,  'JUNCTION',  11.500,  28
13147,  1,  16.831,  4.740,  0.000,  0.000,  3,  1.02732,  -75.5052,  'LAMPASAS',  11.500,  28
14002,  1,  0.825,  0.234,  0.000,  0.000,  4,  1.00646,  -95.5258,  'LAUGHLIN',  11.500,  20
14003,  1,  82.032,  22.546,  0.000,  0.000,  4,  1.01947,  -125.5580,  'EDINBURG',  11.500,  19
14005,  1,  124.900,  33.783,  0.000,  0.000,  4,  1.02213,  -101.8933,  'LAREDO 7',  11.500,  20
14006,  1,  2.602,  0.736,  0.000,  0.000,  4,  1.02458,  -100.0840,  'BRUNI 2 ',  11.500,  20
14007,  1,  149.964,  40.141,  0.000,  0.000,  4,  1.01443,  -125.9203,  'MCALLEN ',  11.500,  19
14008,  1,  32.796,  9.178,  0.000,  0.000,  4,  1.00548,  -83.4418,  'POTEET 0',  11.500,  20
14011,  1,  12.190,  3.438,  0.000,  0.000,  4,  1.01468,  -104.6557,  'HEBBRONV',  11.500,  19
14012,  1,  7.768,  2.195,  0.000,  0.000,  4,  1.02732,  -124.0825,  'PROGRESO',  11.500,  19
14013,  1,  55.304,  15.353,  0.000,  0.000,  4,  1.01834,  -125.1255,  'EDINBURG',  11.500,  19
14015,  1,  127.002,  34.314,  0.000,  0.000,  4,  1.01897,  -93.5723,  'EAGLE PA',  11.500,  20
14016,  1,  3.453,  0.977,  0.000,  0.000,  4,  1.01376,  -83.3981,  'CHARLOTT',  11.500,  20
14017,  1,  53.073,  14.745,  0.000,  0.000,  4,  1.01702,  -106.3829,  'CORPUS C',  11.500,  21
14018,  1,  6.129,  1.732,  0.000,  0.000,  4,  0.97564,  -98.1509,  'WOODSBOR',  11.500,  21
14019,  1,  79.394,  21.829,  0.000,  0.000,  4,  1.00904,  -123.5449,  'MERCEDES',  11.500,  19
14020,  1,  88.683,  24.272,  0.000,  0.000,  4,  0.99392,  -107.5878,  'CORPUS C',  11.500,  21
14021,  1,  24.229,  6.803,  0.000,  0.000,  4,  1.00929,  -124.3158,  'EDCOUCH ',  11.500,  19
14022,  1,  4.619,  1.307,  0.000,  0.000,  4,  1.00748,  -99.8651,  'ENCINAL ',  11.500,  20
14023,  1,  3.941,  1.115,  0.000,  0.000,  4,  1.01164,  -83.0937,  'MOORE 0S',  11.500,  20
14027,  1,  63.672,  17.623,  0.000,  0.000,  4,  1.02161,  -125.7162,  'MCALLEN ',  11.500,  19
14031,  1,  1.977,  0.560,  0.000,  0.000,  4,  1.01555,  -104.8503,  'SAN YGNA',  11.500,  20
14032,  1,  78.275,  21.512,  0.000,  0.000,  4,  0.99356,  -111.6764,  'KINGSVIL',  11.500,  21
14033,  1,  84.078,  23.077,  0.000,  0.000,  4,  1.00952,  -102.8504,  'LAREDO 6',  11.500,  20
14034,  1,  31.290,  8.763,  0.000,  0.000,  4,  1.01345,  -124.9109,  'HIDALGO ',  11.500,  19
14035,  1,  58.769,  16.273,  0.000,  0.000,  4,  0.98963,  -106.1070,  'CORPUS C',  11.500,  21
14036,  1,  28.864,  8.087,  0.000,  0.000,  4,  0.99505,  -92.2175,  'CRYSTAL ',  11.500,  20
14037,  1,  19.846,  5.580,  0.000,  0.000,  4,  0.99076,  -100.0298,  'SINTON 0',  11.500,  21
14038,  1,  60.057,  16.604,  0.000,  0.000,  4,  0.96872,  -92.2920,  'BEEVILLE',  11.500,  21
14040,  1,  110.827,  30.150,  0.000,  0.000,  4,  1.02742,  -119.1104,  'MISSION ',  11.500,  19
14042,  1,  124.119,  33.583,  0.000,  0.000,  4,  1.02256,  -123.8026,  'SAN JUAN',  11.500,  19
14043,  1,  2.305,  0.652,  0.000,  0.000,  4,  1.00700,  -110.2725,  'FALCON H',  11.500,  19
14048,  1,  10.246,  2.892,  0.000,  0.000,  4,  1.00969,  -120.1483,  'LA JOYA ',  11.500,  19
14051,  1,  45.459,  12.656,  0.000,  0.000,  4,  0.99636,  -110.9218,  'BISHOP 0',  11.500,  21
14053,  1,  0.086,  0.024,  0.000,  0.000,  4,  1.01965,  -110.2618,  'ARMSTRON',  11.500,  19
14054,  1,  4.381,  1.239,  0.000,  0.000,  4,  0.97761,  -96.5059,  'SKIDMORE',  11.500,  21
14055,  1,  11.955,  3.372,  0.000,  0.000,  4,  0.99681,  -105.4737,  'CORPUS C',  11.500,  21
14064,  1,  5.818,  1.645,  0.000,  0.000,  4,  0.99367,  -105.4701,  'CORPUS C',  11.500,  21
14066,  1,  132.368,  35.720,  0.000,  0.000,  4,  1.02744,  -125.8707,  'WESLACO ',  11.500,  19
14067,  1,  114.118,  30.955,  0.000,  0.000,  4,  1.00768,  -122.0510,  'HARLINGE',  11.500,  19
14068,  1,  18.303,  5.152,  0.000,  0.000,  4,  1.02330,  -126.3725,  'ELSA 0SE',  11.500,  19
14069,  1,  2.510,  0.710,  0.000,  0.000,  4,  0.99689,  -105.4739,  'CORPUS C',  11.500,  21
14071,  1,  211.969,  57.898,  0.000,  0.000,  4,  1.00215,  -114.6096,  'BROWNSVI',  11.500,  19
14072,  1,  29.644,  8.305,  0.000,  0.000,  4,  1.00207,  -105.3649,  'CORPUS C',  11.500,  21
14078,  1,  55.078,  15.276,  0.000,  0.000,  4,  0.99520,  -105.7560,  'CORPUS C',  11.500,  21
14079,  1,  164.972,  45.107,  0.000,  0.000,  4,  1.01843,  -121.7802,  'MISSION ',  11.500,  19
14086,  1,  17.536,  4.938,  0.000,  0.000,  4,  1.02732,  -119.7126,  'RIO HOND',  11.500,  19
14087,  1,  1.329,  0.376,  0.000,  0.000,  4,  1.02522,  -106.8368,  'CORPUS C',  11.500,  21
14088,  1,  180.869,  49.482,  0.000,  0.000,  4,  1.02740,  -125.3129,  'PHARR 0S',  11.500,  19
14089,  1,  5.230,  1.479,  0.000,  0.000,  4,  1.01115,  -123.1561,  'SANTA RO',  11.500,  19
14099,  1,  13.454,  3.792,  0.000,  0.000,  4,  0.98741,  -105.1982,  'ODEM 0SE',  11.500,  21
14100,  1,  43.942,  12.243,  0.000,  0.000,  4,  0.99988,  -105.3282,  'CORPUS C',  11.500,  21
14101,  1,  88.885,  24.350,  0.000,  0.000,  4,  1.00898,  -102.7764,  'LAREDO 3',  11.500,  20
14102,  1,  21.089,  5.929,  0.000,  0.000,  4,  1.01241,  -117.2120,  'OLMITO 0',  11.500,  19
14103,  1,  164.462,  44.992,  0.000,  0.000,  4,  1.02740,  -127.1293,  'EDINBURG',  11.500,  19
14106,  1,  32.763,  9.169,  0.000,  0.000,  4,  1.00421,  -116.6258,  'PORT ISA',  11.500,  19
14107,  1,  71.682,  19.782,  0.000,  0.000,  4,  1.02293,  -125.0046,  'DONNA 0S',  11.500,  19
14108,  1,  18.504,  5.206,  0.000,  0.000,  4,  1.00238,  -103.5428,  'INGLESID',  11.500,  21
14109,  1,  78.771,  21.646,  0.000,  0.000,  4,  0.99520,  -107.1234,  'CORPUS C',  11.500,  21
14110,  1,  54.460,  15.120,  0.000,  0.000,  4,  1.01321,  -121.0545,  'LOS FRES',  11.500,  19
14111,  1,  94.440,  25.812,  0.000,  0.000,  4,  1.00641,  -123.9470,  'HARLINGE',  11.500,  19
14112,  1,  4.094,  1.159,  0.000,  0.000,  4,  1.02219,  -111.6387,  'RIVIERA ',  11.500,  21
14117,  1,  9.557,  2.698,  0.000,  0.000,  4,  1.01595,  -83.5669,  'JOURDANT',  11.500,  20
14118,  1,  11.190,  3.157,  0.000,  0.000,  4,  0.99023,  -109.6066,  'GEORGE W',  11.500,  21
14119,  1,  44.701,  12.454,  0.000,  0.000,  4,  1.00607,  -111.8384,  'ROMA 0SE',  11.500,  19
14120,  1,  29.989,  8.400,  0.000,  0.000,  4,  0.99757,  -105.5352,  'CORPUS C',  11.500,  21
14121,  1,  4.002,  1.133,  0.000,  0.000,  4,  1.02731,  -124.0744,  'SANTA MA',  11.500,  19
14122,  1,  119.965,  32.512,  0.000,  0.000,  4,  1.02294,  -125.0365,  'MCALLEN ',  11.500,  19
14123,  1,  71.431,  19.691,  0.000,  0.000,  4,  0.99974,  -107.3617,  'CORPUS C',  11.500,  21
14124,  1,  20.220,  5.687,  0.000,  0.000,  4,  1.01552,  -118.1346,  'FALFURRI',  11.500,  19
14125,  1,  3.544,  1.003,  0.000,  0.000,  4,  0.97342,  -86.6749,  'PETTUS 0',  11.500,  21
14126,  1,  118.376,  32.061,  0.000,  0.000,  4,  1.00936,  -115.3586,  'BROWNSVI',  11.500,  19
14127,  1,  65.783,  18.190,  0.000,  0.000,  4,  1.01745,  -112.8599,  'ALICE 0S',  11.500,  21
14128,  1,  121.375,  32.876,  0.000,  0.000,  4,  1.02284,  -123.9045,  'RIO GRAN',  11.500,  19
14129,  1,  12.149,  3.427,  0.000,  0.000,  4,  1.03160,  -105.7389,  'PREMONT ',  11.500,  20
14130,  1,  5.775,  1.633,  0.000,  0.000,  4,  1.02731,  -107.4778,  'FREER 0S',  11.500,  20
14132,  1,  20.506,  5.766,  0.000,  0.000,  4,  1.01601,  -88.0623,  'PEARSALL',  11.500,  20
14139,  1,  9.688,  2.735,  0.000,  0.000,  4,  0.98855,  -109.0096,  'SANDIA 0',  11.500,  21
14143,  1,  13.009,  3.668,  0.000,  0.000,  4,  1.00189,  -90.8740,  'DILLEY 0',  11.500,  20
14144,  1,  14.281,  4.024,  0.000,  0.000,  4,  0.99421,  -110.4175,  'ORANGE G',  11.500,  21
14145,  1,  32.142,  8.996,  0.000,  0.000,  4,  0.99871,  -104.7367,  'PORTLAND',  11.500,  21
14147,  1,  146.167,  39.217,  0.000,  0.000,  4,  1.02254,  -102.0773,  'LAREDO 4',  11.500,  20
14148,  1,  12.780,  3.603,  0.000,  0.000,  4,  0.99821,  -109.7224,  'THREE RI',  11.500,  20
14149,  1,  48.265,  13.405,  0.000,  0.000,  4,  0.96242,  -95.8380,  'ROCKPORT',  11.500,  21
14150,  1,  11.034,  3.114,  0.000,  0.000,  4,  0.99692,  -106.0934,  'CORPUS C',  11.500,  21
14154,  1,  25.226,  7.080,  0.000,  0.000,  4,  1.00772,  -121.4610,  'PENITAS ',  11.500,  19
14155,  1,  10.846,  3.061,  0.000,  0.000,  4,  1.01112,  -119.5364,  'SULLIVAN',  11.500,  19
14156,  1,  94.192,  25.741,  0.000,  0.000,  4,  1.00297,  -106.9122,  'CORPUS C',  11.500,  21
14157,  1,  85.928,  23.581,  0.000,  0.000,  4,  1.01825,  -123.7098,  'MISSION ',  11.500,  19
14159,  1,  32.259,  9.029,  0.000,  0.000,  4,  1.00462,  -104.4064,  'CORPUS C',  11.500,  21
14164,  1,  1.133,  0.321,  0.000,  0.000,  4,  1.00970,  -118.5043,  'GRULLA 0',  11.500,  19
14167,  1,  3.780,  1.069,  0.000,  0.000,  4,  1.01302,  -124.7063,  'HARGILL ',  11.500,  19
14168,  1,  7.279,  2.057,  0.000,  0.000,  4,  1.00353,  -104.6396,  'CORPUS C',  11.500,  21
14169,  1,  26.757,  7.502,  0.000,  0.000,  4,  0.98640,  -106.9349,  'MATHIS 0',  11.500,  21
14170,  1,  27.114,  7.603,  0.000,  0.000,  4,  0.99632,  -104.8831,  'ARANSAS ',  11.500,  21
14171,  1,  139.208,  37.447,  0.000,  0.000,  4,  1.02196,  -119.9541,  'SAN BENI',  11.500,  19
14172,  1,  27.076,  7.595,  0.000,  0.000,  4,  1.01172,  -84.9845,  'PLEASANT',  11.500,  20
14173,  1,  7.830,  2.211,  0.000,  0.000,  4,  0.95797,  -86.1278,  'REFUGIO ',  11.500,  21
14174,  1,  14.940,  4.210,  0.000,  0.000,  4,  1.02732,  -81.9135,  'LYTLE 0S',  11.500,  20
14175,  1,  2.122,  0.601,  0.000,  0.000,  4,  1.02731,  -102.6891,  'LAREDO 2',  11.500,  20
14178,  1,  14.096,  3.972,  0.000,  0.000,  4,  0.99696,  -89.3816,  'GOLIAD 0',  11.500,  21
14179,  1,  14.437,  4.069,  0.000,  0.000,  4,  1.01585,  -108.5518,  'SAN DIEG',  11.500,  20
14180,  1,  9.918,  2.799,  0.000,  0.000,  4,  0.99550,  -105.7098,  'PORT ARA',  11.500,  21
14182,  1,  18.287,  5.144,  0.000,  0.000,  4,  0.97482,  -96.7607,  'TAFT 1 1',  11.500,  21
14185,  1,  28.975,  8.122,  0.000,  0.000,  4,  1.01616,  -109.1000,  'ZAPATA 0',  11.500,  19
14186,  1,  32.727,  9.162,  0.000,  0.000,  4,  1.01936,  -125.1511,  'SANTA RO',  11.500,  19
14187,  1,  13.890,  3.915,  0.000,  0.000,  4,  0.99618,  -97.6850,  'COTULLA ',  11.500,  20
14188,  1,  2.985,  0.845,  0.000,  0.000,  4,  1.01624,  -94.6246,  'QUEMADO ',  11.500,  20
14189,  1,  18.985,  5.340,  0.000,  0.000,  4,  0.99175,  -94.0206,  'CARRIZO ',  11.500,  20
14190,  1,  127.237,  34.345,  0.000,  0.000,  4,  1.01020,  -102.5573,  'LAREDO 5',  11.500,  20
14191,  1,  44.090,  12.288,  0.000,  0.000,  4,  1.01081,  -114.8235,  'RAYMONDV',  11.500,  19
14193,  1,  153.620,  41.056,  0.000,  0.000,  4,  1.01351,  -112.9048,  'BROWNSVI',  11.500,  19
15003,  1,  0.922,  0.261,  0.000,  0.000,  5,  1.02287,  -70.2630,  'GARLAND ',  16.100,  16
15004,  1,  49.975,  13.868,  0.000,  0.000,  5,  0.96342,  -76.6952,  'KERENS 0',  16.100,  14
15005,  1,  6.108,  1.727,  0.000,  0.000,  5,  1.00210,  -71.4314,  'LIPAN 0S',  16.100,  18
15006,  1,  3.475,  0.983,  0.000,  0.000,  5,  1.02699,  -69.8883,  'DALLAS 2',  16.100,  16
15007,  1,  58.963,  16.350,  0.000,  0.000,  5,  1.02485,  -68.8523,  'DENTON 4',  16.100,  17
15008,  1,  32.229,  9.022,  0.000,  0.000,  5,  1.01004,  -66.3661,  'ALBANY 2',  16.100,  15
15009,  1,  1.829,  0.518,  0.000,  0.000,  5,  1.02530,  -70.7050,  'DALLAS 2',  16.100,  16
15010,  1,  29.882,  8.376,  0.000,  0.000,  5,  1.02651,  -70.1404,  'PLANO 2 ',  16.100,  16
15011,  1,  85.529,  23.377,  0.000,  0.000,  5,  0.95587,  -77.7976,  'THORNTON',  16.100,  13
15012,  1,  4.650,  1.315,  0.000,  0.000,  5,  1.02274,  -69.1911,  'DENTON 5',  16.100,  17
15013,  1,  44.243,  12.332,  0.000,  0.000,  5,  1.01604,  -73.7468,  'EARLY 0S',  16.100,  15
15014,  1,  11.688,  3.297,  0.000,  0.000,  5,  1.01302,  -69.8875,  'DECATUR ',  16.100,  17
15016,  1,  15.460,  4.356,  0.000,  0.000,  5,  1.02708,  -68.6499,  'KELLER 2',  16.100,  17
15017,  1,  110.217,  29.953,  0.000,  0.000,  5,  1.01278,  -70.6588,  'PONDER 0',  16.100,  17
15022,  1,  8.822,  2.492,  0.000,  0.000,  5,  1.02557,  -68.3688,  'ALEDO 1 ',  16.100,  17
15024,  1,  104.515,  28.366,  0.000,  0.000,  5,  0.96993,  -76.8247,  'GATESVIL',  16.100,  13
15025,  1,  27.761,  7.786,  0.000,  0.000,  5,  1.02052,  -67.9173,  'CLEBURNE',  16.100,  18
15026,  1,  53.104,  14.755,  0.000,  0.000,  5,  1.02073,  -70.0588,  'FORT WOR',  16.100,  17
15027,  1,  53.038,  14.737,  0.000,  0.000,  5,  1.01915,  -70.7938,  'FORT WOR',  16.100,  17
15028,  1,  42.521,  11.864,  0.000,  0.000,  5,  1.02505,  -69.7534,  'FORT WOR',  16.100,  17
15029,  1,  6.652,  1.880,  0.000,  0.000,  5,  1.00007,  -73.8543,  'TROY 0SE',  16.100,  13
15030,  1,  7.429,  2.099,  0.000,  0.000,  5,  1.01834,  -70.4788,  'SPRINGTO',  16.100,  12
15031,  1,  59.421,  16.472,  0.000,  0.000,  5,  1.02066,  -70.2099,  'PRINCETO',  16.100,  16
15032,  1,  24.438,  6.863,  0.000,  0.000,  5,  1.02091,  -70.1844,  'DALLAS 2',  16.100,  16
15034,  1,  35.380,  9.896,  0.000,  0.000,  5,  1.02282,  -68.5701,  'DALLAS 1',  16.100,  16
15043,  1,  36.252,  10.134,  0.000,  0.000,  5,  1.01438,  -71.2452,  'ROYSE CI',  16.100,  16
15044,  1,  44.603,  12.431,  0.000,  0.000,  5,  1.01831,  -69.0943,  'BOYD 0SE',  16.100,  17
15046,  1,  12.676,  3.575,  0.000,  0.000,  5,  1.03105,  -64.9738,  'STEPHENV',  16.100,  18
15048,  1,  45.759,  12.750,  0.000,  0.000,  5,  1.02247,  -68.1732,  'MANSFIEL',  16.100,  17
15050,  1,  115.425,  31.327,  0.000,  0.000,  5,  1.01958,  -70.0681,  'GREENVIL',  16.100,  16
15053,  1,  38.213,  10.678,  0.000,  0.000,  5,  1.02536,  -69.5780,  'PLANO 4 ',  16.100,  16
15054,  1,  67.187,  18.485,  0.000,  0.000,  5,  0.93780,  -79.8621,  'GROESBEC',  16.100,  14
15056,  1,  13.305,  3.752,  0.000,  0.000,  5,  1.02644,  -63.2588,  'GRAHAM 1',  16.100,  12
15062,  1,  31.971,  8.951,  0.000,  0.000,  5,  1.01052,  -77.9818,  'MABANK 2',  11.500,  14
15064,  1,  25.578,  7.181,  0.000,  0.000,  5,  1.02654,  -68.7351,  'ARLINGTO',  16.100,  17
15070,  1,  44.141,  12.305,  0.000,  0.000,  5,  1.01964,  -70.5495,  'DALLAS 4',  16.100,  17
15071,  1,  42.409,  11.827,  0.000,  0.000,  5,  1.01291,  -71.1455,  'WACO 3 0',  16.100,  13
15072,  1,  50.352,  14.008,  0.000,  0.000,  5,  1.02707,  -69.6491,  'DALLAS 1',  16.100,  16
15073,  1,  46.218,  12.871,  0.000,  0.000,  5,  1.01585,  -67.8519,  'BANGS 0S',  16.100,  15
15074,  1,  6.707,  1.896,  0.000,  0.000,  5,  1.01659,  -70.8655,  'PROSPER ',  16.100,  16
15075,  1,  19.352,  5.442,  0.000,  0.000,  5,  0.99171,  -75.9471,  'EVANT 0S',  16.100,  18
15077,  1,  2.334,  0.661,  0.000,  0.000,  5,  1.02731,  -74.0764,  'TERRELL ',  11.500,  16
15078,  1,  4.031,  1.140,  0.000,  0.000,  5,  1.02444,  -68.7702,  'AUBREY 0',  16.100,  17
15079,  1,  41.029,  11.450,  0.000,  0.000,  5,  1.01867,  -71.7203,  'WACO 4 0',  16.100,  13
15080,  1,  25.677,  7.203,  0.000,  0.000,  5,  0.99080,  -75.2356,  'LORENA 0',  16.100,  13
15081,  1,  16.396,  4.618,  0.000,  0.000,  5,  1.01765,  -73.3608,  'FORT HOO',  16.100,  13
15082,  1,  56.357,  15.642,  0.000,  0.000,  5,  1.02433,  -70.3387,  'ARLINGTO',  16.100,  17
15084,  1,  59.314,  16.447,  0.000,  0.000,  5,  1.02672,  -69.0623,  'MCKINNEY',  16.100,  16
15085,  1,  110.297,  29.980,  0.000,  0.000,  5,  1.01398,  -70.8810,  'DALLAS 3',  16.100,  17
15086,  1,  24.472,  6.872,  0.000,  0.000,  5,  1.02191,  -70.1172,  'ARLINGTO',  16.100,  17
15087,  1,  41.426,  11.544,  0.000,  0.000,  5,  0.98878,  -72.7347,  'MILFORD ',  16.100,  14
15090,  1,  2.022,  0.572,  0.000,  0.000,  5,  1.02731,  -70.5700,  'DALLAS 1',  16.100,  16
15091,  1,  71.980,  19.790,  0.000,  0.000,  5,  0.96233,  -75.6432,  'FROST 0S',  16.100,  14
15092,  1,  2.545,  0.721,  0.000,  0.000,  5,  1.02003,  -69.8362,  'GRANDVIE',  16.100,  14
15093,  1,  10.486,  2.960,  0.000,  0.000,  5,  1.02731,  -70.6343,  'HASLET 0',  16.100,  17
15094,  1,  35.818,  10.018,  0.000,  0.000,  5,  1.01842,  -69.1393,  'BARDWELL',  16.100,  14
15095,  1,  1.449,  0.410,  0.000,  0.000,  5,  1.02419,  -69.7823,  'LAKE DAL',  16.100,  17
15096,  1,  16.987,  4.783,  0.000,  0.000,  5,  1.02606,  -69.8314,  'PLANO 1 ',  16.100,  16
15097,  1,  36.335,  10.160,  0.000,  0.000,  5,  1.02491,  -69.4799,  'EULESS 2',  16.100,  17
15098,  1,  50.645,  14.088,  0.000,  0.000,  5,  1.02735,  -70.6393,  'FORT WOR',  16.100,  17
15099,  1,  91.186,  24.989,  0.000,  0.000,  5,  1.02739,  -70.6026,  'FLOWER M',  16.100,  17
15100,  1,  41.244,  11.511,  0.000,  0.000,  5,  1.02141,  -70.1110,  'DALLAS 1',  16.100,  16
15101,  1,  9.852,  2.781,  0.000,  0.000,  5,  1.00993,  -73.7059,  'COMANCHE',  16.100,  15
15103,  1,  11.075,  3.126,  0.000,  0.000,  5,  1.02762,  -69.3056,  'RICHARDS',  16.100,  16
15104,  1,  170.087,  46.511,  0.000,  0.000,  5,  1.01986,  -69.7744,  'FORT WOR',  16.100,  17
15105,  1,  53.456,  14.852,  0.000,  0.000,  5,  1.02258,  -70.2677,  'IRVING 1',  16.100,  17
15108,  1,  71.068,  19.622,  0.000,  0.000,  5,  1.02737,  -69.6912,  'DALLAS 4',  16.100,  17
15109,  1,  27.545,  7.725,  0.000,  0.000,  5,  1.01111,  -70.8602,  'LANCASTE',  16.100,  16
15110,  1,  35.831,  10.013,  0.000,  0.000,  5,  0.99186,  -69.7427,  'PALO PIN',  16.100,  12
15111,  1,  2.368,  0.670,  0.000,  0.000,  5,  1.02616,  -70.2321,  'ADDISON ',  16.100,  16
15112,  1,  23.623,  6.634,  0.000,  0.000,  5,  1.00018,  -71.4609,  'HICO 0SE',  16.100,  18
15113,  1,  7.623,  2.154,  0.000,  0.000,  5,  1.02079,  -70.4060,  'KRUM 0SE',  16.100,  17
15114,  1,  14.390,  4.055,  0.000,  0.000,  5,  1.00728,  -72.6278,  'KAUFMAN ',  16.100,  16
15115,  1,  42.724,  11.916,  0.000,  0.000,  5,  1.02212,  -71.5403,  'CADDO MI',  16.100,  16
15116,  1,  13.649,  3.848,  0.000,  0.000,  5,  1.02650,  -69.8069,  'PLANO 7 ',  16.100,  16
15117,  1,  84.196,  23.122,  0.000,  0.000,  5,  1.01915,  -70.5053,  'FORT WOR',  16.100,  17
15118,  1,  72.128,  19.868,  0.000,  0.000,  5,  0.98798,  -70.1154,  'BAIRD 0S',  16.100,  15
15119,  1,  3.698,  1.046,  0.000,  0.000,  5,  1.02262,  -65.6681,  'PERRIN 0',  16.100,  12
15121,  1,  2.637,  0.747,  0.000,  0.000,  5,  1.02731,  -67.0856,  'BROWNWOO',  16.100,  15
15122,  1,  46.328,  12.906,  0.000,  0.000,  5,  1.02394,  -70.5543,  'DALLAS 6',  16.100,  16
15124,  1,  28.585,  8.004,  0.000,  0.000,  5,  0.96022,  -79.4387,  'MARLIN 1',  11.500,  13
15125,  1,  18.175,  5.116,  0.000,  0.000,  5,  1.02521,  -69.2050,  'ARLINGTO',  16.100,  17
15126,  1,  34.800,  9.736,  0.000,  0.000,  5,  1.02347,  -70.5482,  'DALLAS 8',  16.100,  16
15127,  1,  82.577,  22.660,  0.000,  0.000,  5,  0.98863,  -74.2563,  'JONESBOR',  16.100,  18
15128,  1,  2.585,  0.732,  0.000,  0.000,  5,  1.02048,  -70.5497,  'DALLAS 3',  16.100,  16
15129,  1,  57.827,  16.039,  0.000,  0.000,  5,  1.01583,  -73.4020,  'GOLDTHWA',  16.100,  18
15130,  1,  7.836,  2.214,  0.000,  0.000,  5,  1.02647,  -69.4769,  'PLANO 5 ',  16.100,  16
15132,  1,  36.065,  10.085,  0.000,  0.000,  5,  1.02287,  -71.9349,  'BELTON 1',  16.100,  13
15133,  1,  50.263,  13.967,  0.000,  0.000,  5,  0.99573,  -72.0899,  'TOLAR 0S',  16.100,  18
15134,  1,  6.505,  1.839,  0.000,  0.000,  5,  1.01325,  -67.7932,  'BRECKENR',  16.100,  15
15135,  1,  16.965,  4.777,  0.000,  0.000,  5,  1.02057,  -69.5485,  'EASTLAND',  16.100,  15
15136,  1,  17.614,  4.957,  0.000,  0.000,  5,  0.99363,  -71.0077,  'COOPER 0',  16.100,  16
15138,  1,  8.666,  2.448,  0.000,  0.000,  5,  1.01885,  -70.8126,  'WACO 1 1',  16.100,  13
15139,  1,  65.594,  18.147,  0.000,  0.000,  5,  1.02737,  -70.5767,  'DALLAS 4',  16.100,  16
15140,  1,  35.459,  9.903,  0.000,  0.000,  5,  0.96653,  -77.4158,  'GATESVIL',  16.100,  13
15141,  1,  5.299,  1.498,  0.000,  0.000,  5,  1.01046,  -71.1356,  'ANNA 0SE',  16.100,  16
15142,  1,  27.127,  7.605,  0.000,  0.000,  5,  0.98984,  -75.1726,  'MOODY 0S',  16.100,  13
15143,  1,  9.782,  2.762,  0.000,  0.000,  5,  1.02582,  -69.0587,  'FORT WOR',  16.100,  17
15144,  1,  53.683,  14.899,  0.000,  0.000,  5,  0.99592,  -72.1037,  'WACO 6 0',  16.100,  13
15145,  1,  40.068,  11.188,  0.000,  0.000,  5,  1.02477,  -69.8325,  'GRAND PR',  16.100,  17
15146,  1,  66.700,  18.440,  0.000,  0.000,  5,  1.02121,  -70.1922,  'ROWLETT ',  16.100,  16
15147,  1,  37.253,  10.412,  0.000,  0.000,  5,  1.02155,  -70.3591,  'PLANO 6 ',  16.100,  16
15148,  1,  66.570,  18.406,  0.000,  0.000,  5,  1.02215,  -70.4286,  'IRVING 5',  16.100,  17
15149,  1,  63.569,  17.595,  0.000,  0.000,  5,  1.02141,  -70.6541,  'DALLAS 7',  16.100,  16
15150,  1,  60.577,  16.778,  0.000,  0.000,  5,  1.01773,  -65.9465,  'BRYSON 2',  16.100,  12
15151,  1,  1.326,  0.376,  0.000,  0.000,  5,  0.99836,  -73.1669,  'MORGAN 0',  16.100,  18
15152,  1,  3.170,  0.897,  0.000,  0.000,  5,  1.02097,  -70.3513,  'SACHSE 0',  16.100,  16
15153,  1,  36.360,  10.166,  0.000,  0.000,  5,  1.01999,  -67.7246,  'PARADISE',  16.100,  12
15154,  1,  8.599,  2.428,  0.000,  0.000,  5,  0.99313,  -72.7926,  'RIO VIST',  16.100,  18
15155,  1,  6.673,  1.886,  0.000,  0.000,  5,  1.01608,  -68.6262,  'STRAWN 0',  16.100,  12
15156,  1,  1.760,  0.498,  0.000,  0.000,  5,  1.00987,  -72.9908,  'MAY-00SE',  16.100,  15
15157,  1,  3.260,  0.922,  0.000,  0.000,  5,  1.01355,  -70.7207,  'DESOTO 0',  16.100,  17
15158,  1,  106.718,  29.070,  0.000,  0.000,  5,  1.02450,  -70.1548,  'MESQUITE',  16.100,  16
15159,  1,  67.700,  18.646,  0.000,  0.000,  5,  0.95702,  -79.3770,  'ROSEBUD ',  16.100,  13
15160,  1,  8.383,  2.368,  0.000,  0.000,  5,  1.02689,  -68.4942,  'DENTON 2',  16.100,  17
15161,  1,  35.298,  9.874,  0.000,  0.000,  5,  1.02734,  -70.5436,  'DALLAS 4',  16.100,  16
15162,  1,  144.414,  38.236,  0.000,  0.000,  5,  0.91495,  -81.1159,  'AXTELL 0',  16.100,  14
15163,  1,  3.583,  1.014,  0.000,  0.000,  5,  1.01797,  -72.9098,  'NOLANVIL',  16.100,  13
15165,  1,  9.781,  2.761,  0.000,  0.000,  5,  1.02826,  -68.3151,  'DENTON 1',  16.100,  17
15168,  1,  29.288,  8.210,  0.000,  0.000,  5,  1.02410,  -70.6482,  'DALLAS 3',  16.100,  16
15171,  1,  74.877,  20.571,  0.000,  0.000,  5,  0.95297,  -76.7721,  'MERTENS ',  16.100,  14
15172,  1,  0.604,  0.171,  0.000,  0.000,  5,  1.02731,  -70.2222,  'WEATHERF',  16.100,  12
15173,  1,  35.660,  9.974,  0.000,  0.000,  5,  1.02566,  -69.6017,  'PLANO 3 ',  16.100,  16
15174,  1,  52.500,  14.549,  0.000,  0.000,  5,  0.94925,  -77.2095,  'MALONE 0',  16.100,  14
15175,  1,  2.138,  0.605,  0.000,  0.000,  5,  1.02699,  -68.7966,  'DENTON 3',  16.100,  17
15176,  1,  75.658,  20.820,  0.000,  0.000,  5,  0.99799,  -68.1826,  'GRAFORD ',  16.100,  12
15177,  1,  2.619,  0.741,  0.000,  0.000,  5,  1.02053,  -70.0421,  'ARLINGTO',  16.100,  17
15178,  1,  60.550,  16.776,  0.000,  0.000,  5,  1.01868,  -70.6376,  'ROCKWALL',  16.100,  16
15180,  1,  59.209,  16.416,  0.000,  0.000,  5,  1.02329,  -68.2056,  'CORSICAN',  16.100,  14
15181,  1,  56.437,  15.663,  0.000,  0.000,  5,  1.02162,  -70.4309,  'GARLAND ',  16.100,  16
15182,  1,  103.136,  28.003,  0.000,  0.000,  5,  0.96663,  -76.9860,  'GATESVIL',  16.100,  13
15183,  1,  2.406,  0.681,  0.000,  0.000,  5,  1.02665,  -70.3202,  'CARROLLT',  16.100,  16
15184,  1,  106.004,  28.860,  0.000,  0.000,  5,  1.01350,  -71.4780,  'FORT WOR',  16.100,  17
15185,  1,  59.365,  16.455,  0.000,  0.000,  5,  1.01903,  -70.2202,  'RHOME 0S',  16.100,  17
15186,  1,  16.816,  4.735,  0.000,  0.000,  5,  1.01635,  -69.9096,  'VENUS 0S',  16.100,  17
15187,  1,  16.852,  4.746,  0.000,  0.000,  5,  1.02539,  -63.5963,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.067,  2.842,  0.000,  0.000,  5,  1.02330,  -70.0972,  'CARROLLT',  16.100,  16
15189,  1,  39.910,  11.144,  0.000,  0.000,  5,  1.02273,  -70.4948,  'DALLAS 2',  16.100,  16
15190,  1,  50.988,  14.168,  0.000,  0.000,  5,  1.00721,  -71.3985,  'GORDON 0',  16.100,  12
15191,  1,  1.972,  0.558,  0.000,  0.000,  5,  1.00190,  -73.1597,  'MERIDIAN',  16.100,  18
15193,  1,  3.411,  0.965,  0.000,  0.000,  5,  1.02806,  -71.3371,  'KILLEEN ',  16.100,  13
15194,  1,  72.754,  20.068,  0.000,  0.000,  5,  1.02003,  -70.2126,  'DUNCANVI',  16.100,  17
15195,  1,  34.067,  9.534,  0.000,  0.000,  5,  1.02508,  -69.8583,  'ARGYLE 0',  16.100,  17
15199,  1,  29.497,  8.268,  0.000,  0.000,  5,  1.02191,  -70.2868,  'FORT WOR',  16.100,  17
15200,  1,  17.990,  5.062,  0.000,  0.000,  5,  0.99086,  -70.6810,  'MINERAL ',  16.100,  12
15201,  1,  34.632,  9.668,  0.000,  0.000,  5,  0.95327,  -76.7695,  'COOLIDGE',  16.100,  14
15202,  1,  2.999,  0.849,  0.000,  0.000,  5,  1.00655,  -71.1813,  'RICE 0SE',  16.100,  14
15203,  1,  3.437,  0.973,  0.000,  0.000,  5,  1.02502,  -70.1514,  'DALLAS 3',  16.100,  16
15209,  1,  58.488,  16.191,  0.000,  0.000,  5,  0.99112,  -71.3313,  'WALNUT S',  16.100,  18
15210,  1,  2.375,  0.672,  0.000,  0.000,  5,  1.02483,  -69.6712,  'BEDFORD ',  16.100,  17
15211,  1,  21.466,  6.026,  0.000,  0.000,  5,  0.92874,  -80.0191,  'HUBBARD ',  16.100,  14
15212,  1,  4.547,  1.286,  0.000,  0.000,  5,  1.00615,  -71.2029,  'FERRIS 0',  16.100,  14
15213,  1,  23.079,  6.484,  0.000,  0.000,  5,  1.02240,  -70.1594,  'GARLAND ',  16.100,  16
15214,  1,  49.364,  13.735,  0.000,  0.000,  5,  1.01929,  -70.4716,  'DALLAS 3',  16.100,  16
15215,  1,  76.745,  21.129,  0.000,  0.000,  5,  1.01475,  -70.1209,  'PILOT PO',  16.100,  16
15216,  1,  10.394,  2.934,  0.000,  0.000,  5,  1.02180,  -70.3475,  'FORT WOR',  16.100,  17
15217,  1,  45.144,  12.583,  0.000,  0.000,  5,  1.02735,  -69.9636,  'NORTH RI',  16.100,  17
15218,  1,  54.929,  15.248,  0.000,  0.000,  5,  1.01500,  -70.6652,  'JUSTIN 0',  16.100,  17
15219,  1,  19.654,  5.529,  0.000,  0.000,  5,  1.01637,  -71.4822,  'SCURRY 0',  16.100,  14
15220,  1,  5.926,  1.675,  0.000,  0.000,  5,  1.02190,  -70.4733,  'SANGER 0',  16.100,  17
15221,  1,  26.309,  7.383,  0.000,  0.000,  5,  1.01977,  -73.2813,  'KILLEEN ',  16.100,  13
15222,  1,  67.756,  18.699,  0.000,  0.000,  5,  0.99399,  -73.7423,  'MABANK 1',  16.100,  14
15223,  1,  26.047,  7.297,  0.000,  0.000,  5,  0.93501,  -80.0727,  'MEXIA 0S',  16.100,  14
15224,  1,  18.576,  5.228,  0.000,  0.000,  5,  1.02586,  -70.0555,  'CARROLLT',  16.100,  16
15225,  1,  96.588,  26.404,  0.000,  0.000,  5,  1.02070,  -71.8691,  'NEVADA 0',  16.100,  16
15226,  1,  7.199,  2.034,  0.000,  0.000,  5,  1.01555,  -73.6687,  'ZEPHYR 0',  16.100,  15
15227,  1,  1.992,  0.564,  0.000,  0.000,  5,  1.01536,  -72.3605,  'TERRELL ',  16.100,  16
15228,  1,  26.742,  7.503,  0.000,  0.000,  5,  1.02097,  -69.5019,  'DALLAS 1',  16.100,  16
15229,  1,  43.522,  12.136,  0.000,  0.000,  5,  1.02101,  -70.2259,  'DALLAS 1',  16.100,  16
15230,  1,  30.216,  8.468,  0.000,  0.000,  5,  1.02429,  -70.5362,  'DALLAS 2',  16.100,  16
15231,  1,  45.893,  12.775,  0.000,  0.000,  5,  0.99638,  -73.1279,  'HAMILTON',  16.100,  18
15232,  1,  8.397,  2.372,  0.000,  0.000,  5,  1.02528,  -70.5045,  'ARLINGTO',  16.100,  17
15233,  1,  31.538,  8.834,  0.000,  0.000,  5,  1.02524,  -69.9911,  'EULESS 1',  16.100,  17
15234,  1,  66.555,  18.402,  0.000,  0.000,  5,  1.02261,  -69.6764,  'FRISCO 1',  16.100,  16
15235,  1,  89.751,  24.578,  0.000,  0.000,  5,  1.00958,  -73.9792,  'SALADO 0',  16.100,  13
15244,  1,  13.220,  3.727,  0.000,  0.000,  5,  1.02130,  -70.2223,  'FORT WOR',  16.100,  17
15245,  1,  37.538,  10.491,  0.000,  0.000,  5,  1.02428,  -70.5116,  'GRAPEVIN',  16.100,  17
15246,  1,  89.853,  24.589,  0.000,  0.000,  5,  0.99964,  -69.6910,  'GLEN ROS',  16.100,  18
15247,  1,  12.119,  3.418,  0.000,  0.000,  5,  0.99122,  -72.1349,  'KOPPERL ',  16.100,  18
15248,  1,  1.927,  0.546,  0.000,  0.000,  5,  1.02518,  -69.5890,  'BEDFORD ',  16.100,  17
15249,  1,  56.504,  15.681,  0.000,  0.000,  5,  1.02194,  -69.2425,  'FORT WOR',  16.100,  17
15250,  1,  81.947,  22.529,  0.000,  0.000,  5,  1.02274,  -69.5780,  'DALLAS 5',  16.100,  16
15251,  1,  87.343,  23.967,  0.000,  0.000,  5,  1.02529,  -70.2019,  'GRAND PR',  16.100,  17
15252,  1,  63.620,  17.611,  0.000,  0.000,  5,  1.02393,  -70.4949,  'DALLAS 2',  16.100,  16
15253,  1,  50.536,  14.057,  0.000,  0.000,  5,  1.02391,  -69.6526,  'FLOWER M',  16.100,  17
15254,  1,  65.194,  18.036,  0.000,  0.000,  5,  1.02327,  -69.8628,  'ROANOKE ',  16.100,  17
15255,  1,  47.711,  13.271,  0.000,  0.000,  5,  0.99211,  -71.4399,  'MILLSAP ',  16.100,  12
15256,  1,  5.935,  1.678,  0.000,  0.000,  5,  0.99929,  -71.5934,  'FORRESTO',  16.100,  14
15257,  1,  0.668,  0.189,  0.000,  0.000,  5,  0.98828,  -72.7316,  'ITALY 0S',  16.100,  14
15258,  1,  6.947,  1.963,  0.000,  0.000,  5,  1.02023,  -70.3134,  'FORNEY 0',  16.100,  16
15259,  1,  39.861,  11.127,  0.000,  0.000,  5,  1.01939,  -71.3973,  'LAVON 0S',  16.100,  16
15264,  1,  3.797,  1.074,  0.000,  0.000,  5,  1.02731,  -70.0435,  'DE LEON ',  16.100,  15
15265,  1,  5.262,  1.488,  0.000,  0.000,  5,  1.02680,  -69.0989,  'KELLER 1',  16.100,  17
15266,  1,  63.997,  17.713,  0.000,  0.000,  5,  1.02500,  -69.9307,  'CEDAR HI',  16.100,  17
15267,  1,  96.202,  26.215,  0.000,  0.000,  5,  0.97627,  -76.8777,  'MC GREGO',  16.100,  13
15268,  1,  24.074,  6.757,  0.000,  0.000,  5,  0.98913,  -71.9452,  'COMMERCE',  16.100,  16
15269,  1,  17.652,  4.969,  0.000,  0.000,  5,  1.01379,  -69.0638,  'MIDLOTHI',  16.100,  17
15270,  1,  53.630,  14.857,  0.000,  0.000,  5,  0.95463,  -76.3670,  'WEST 0SE',  16.100,  13
15271,  1,  10.764,  3.037,  0.000,  0.000,  5,  0.98459,  -76.0126,  'BARTLETT',  16.100,  13
15272,  1,  6.153,  1.740,  0.000,  0.000,  5,  1.02321,  -70.5541,  'DALLAS 1',  16.100,  16
15273,  1,  11.777,  3.323,  0.000,  0.000,  5,  1.02708,  -70.0554,  'COPPELL ',  16.100,  17
15274,  1,  64.712,  17.900,  0.000,  0.000,  5,  1.01436,  -70.5691,  'WILMER 0',  16.100,  16
15275,  1,  5.962,  1.684,  0.000,  0.000,  5,  0.93611,  -79.5772,  'DAWSON 0',  16.100,  14
15276,  1,  2.496,  0.707,  0.000,  0.000,  5,  0.97490,  -74.2956,  'MART 0SE',  16.100,  14
15277,  1,  5.700,  1.612,  0.000,  0.000,  5,  1.01982,  -70.0455,  'LITTLE E',  16.100,  16
15278,  1,  64.572,  17.852,  0.000,  0.000,  5,  1.00500,  -73.1156,  'TEMPLE 2',  16.100,  13
15280,  1,  32.804,  9.182,  0.000,  0.000,  5,  1.01693,  -71.6777,  'TEMPLE 1',  16.100,  13
15284,  1,  58.126,  16.116,  0.000,  0.000,  5,  1.01259,  -71.5380,  'QUINLAN ',  16.100,  16
15285,  1,  33.735,  9.436,  0.000,  0.000,  5,  1.00753,  -68.9988,  'CHICO 0S',  16.100,  12
15286,  1,  5.511,  1.558,  0.000,  0.000,  5,  1.01106,  -69.0245,  'DUBLIN 2',  16.100,  18
15287,  1,  21.257,  5.976,  0.000,  0.000,  5,  1.02257,  -70.0631,  'ARLINGTO',  16.100,  17
15288,  1,  101.732,  27.682,  0.000,  0.000,  5,  0.98765,  -72.1386,  'WOLFE CI',  16.100,  16
15289,  1,  8.357,  2.361,  0.000,  0.000,  5,  1.02731,  -70.1257,  'DALLAS 2',  16.100,  16
15290,  1,  40.483,  11.292,  0.000,  0.000,  5,  0.99116,  -72.9518,  'WHITNEY ',  16.100,  18
15291,  1,  20.546,  5.778,  0.000,  0.000,  5,  1.02185,  -70.4843,  'FORT WOR',  16.100,  17
15292,  1,  102.933,  28.069,  0.000,  0.000,  5,  1.01986,  -69.9560,  'FORT WOR',  16.100,  17
15293,  1,  44.473,  12.395,  0.000,  0.000,  5,  1.01545,  -68.2269,  'JOSHUA 0',  16.100,  18
15294,  1,  39.190,  10.946,  0.000,  0.000,  5,  1.02316,  -70.6212,  'DALLAS 1',  16.100,  16
15296,  1,  41.939,  11.703,  0.000,  0.000,  5,  1.02611,  -68.8908,  'MCKINNEY',  16.100,  16
15305,  1,  52.592,  14.620,  0.000,  0.000,  5,  1.02759,  -69.2591,  'ALLEN 1 ',  16.100,  16
15306,  1,  98.594,  26.938,  0.000,  0.000,  5,  1.02330,  -69.4027,  'ALEDO 2 ',  16.100,  17
15307,  1,  30.440,  8.530,  0.000,  0.000,  5,  1.02649,  -69.7592,  'THE COLO',  16.100,  16
15308,  1,  78.232,  21.534,  0.000,  0.000,  5,  1.02183,  -69.9656,  'SUNNYVAL',  16.100,  16
15309,  1,  8.411,  2.376,  0.000,  0.000,  5,  1.02175,  -70.5099,  'DALLAS 1',  16.100,  16
15310,  1,  39.142,  10.933,  0.000,  0.000,  5,  1.02532,  -70.1957,  'FORT WOR',  16.100,  17
15311,  1,  40.728,  11.370,  0.000,  0.000,  5,  1.02505,  -70.7078,  'DALLAS 3',  16.100,  16
15312,  1,  14.964,  4.216,  0.000,  0.000,  5,  1.01840,  -70.2479,  'AZLE 0SE',  16.100,  17
15313,  1,  55.056,  15.288,  0.000,  0.000,  5,  1.02168,  -69.0025,  'HUTCHINS',  16.100,  16
15314,  1,  10.775,  3.041,  0.000,  0.000,  5,  0.98291,  -74.4625,  'VALLEY M',  16.100,  13
15315,  1,  8.536,  2.411,  0.000,  0.000,  5,  1.01475,  -70.5121,  'DENTON 6',  16.100,  17
15316,  1,  19.168,  5.393,  0.000,  0.000,  5,  1.02732,  -70.4261,  'MESQUITE',  16.100,  16
15323,  1,  97.777,  26.726,  0.000,  0.000,  5,  1.02501,  -69.5036,  'DALLAS 2',  16.100,  17
15327,  1,  131.769,  35.177,  0.000,  0.000,  5,  0.93148,  -79.5484,  'MOUNT CA',  16.100,  14
15328,  1,  2.204,  0.624,  0.000,  0.000,  5,  0.99640,  -74.7835,  'RIESEL 2',  16.100,  13
15329,  1,  7.108,  2.009,  0.000,  0.000,  5,  1.01914,  -70.2930,  'DALLAS 1',  16.100,  16
15330,  1,  122.039,  33.050,  0.000,  0.000,  5,  1.02355,  -69.7016,  'ARLINGTO',  16.100,  17
15331,  1,  35.226,  9.849,  0.000,  0.000,  5,  1.00845,  -71.3729,  'CELINA 0',  16.100,  16
15332,  1,  14.174,  3.995,  0.000,  0.000,  5,  1.02183,  -70.6943,  'FORT WOR',  16.100,  17
15333,  1,  63.505,  17.569,  0.000,  0.000,  5,  1.01002,  -70.9198,  'RED OAK ',  16.100,  14
15334,  1,  84.485,  23.164,  0.000,  0.000,  5,  0.99493,  -67.3327,  'CLYDE 0S',  16.100,  15
15335,  1,  12.729,  3.590,  0.000,  0.000,  5,  1.02195,  -70.4709,  'IRVING 2',  16.100,  17
15336,  1,  109.863,  29.886,  0.000,  0.000,  5,  1.02206,  -69.8599,  'ROWLETT ',  16.100,  16
15337,  1,  45.720,  12.738,  0.000,  0.000,  5,  1.01794,  -65.7090,  'JACKSBOR',  16.100,  12
15338,  1,  14.029,  3.954,  0.000,  0.000,  5,  1.01416,  -69.4644,  'GRANBURY',  16.100,  18
15339,  1,  54.257,  15.073,  0.000,  0.000,  5,  1.02736,  -70.4719,  'SOUTHLAK',  16.100,  17
15340,  1,  51.332,  14.273,  0.000,  0.000,  5,  1.02207,  -70.6409,  'DALLAS 2',  16.100,  16
15341,  1,  22.470,  6.315,  0.000,  0.000,  5,  1.02719,  -69.5964,  'LEWISVIL',  16.100,  17
15344,  1,  24.683,  6.931,  0.000,  0.000,  5,  1.02587,  -70.6306,  'DALLAS 3',  16.100,  16
15345,  1,  62.704,  17.331,  0.000,  0.000,  5,  0.98519,  -73.4264,  'HILLSBOR',  16.100,  14
15346,  1,  21.792,  6.126,  0.000,  0.000,  5,  1.02733,  -70.3279,  'FORT WOR',  16.100,  17
15347,  1,  59.944,  16.591,  0.000,  0.000,  5,  0.99089,  -69.1171,  'CISCO 0S',  16.100,  15
15348,  1,  12.405,  3.497,  0.000,  0.000,  5,  0.99746,  -71.4979,  'ITASCA 0',  16.100,  14
15349,  1,  5.483,  1.551,  0.000,  0.000,  5,  1.02041,  -69.8449,  'LANCASTE',  16.100,  16
15351,  1,  25.935,  7.279,  0.000,  0.000,  5,  1.02424,  -69.3148,  'GARLAND ',  16.100,  16
15352,  1,  102.589,  27.983,  0.000,  0.000,  5,  1.02138,  -70.3214,  'DALLAS 9',  16.100,  16
15353,  1,  28.005,  7.854,  0.000,  0.000,  5,  1.02405,  -69.9073,  'DUNCANVI',  16.100,  17
15354,  1,  31.873,  8.926,  0.000,  0.000,  5,  1.01999,  -71.1106,  'MESQUITE',  16.100,  16
15355,  1,  52.360,  14.552,  0.000,  0.000,  5,  1.01270,  -69.7451,  'MAYPEARL',  16.100,  14
15356,  1,  4.176,  1.181,  0.000,  0.000,  5,  1.02673,  -70.3430,  'GARLAND ',  16.100,  16
15357,  1,  78.038,  21.489,  0.000,  0.000,  5,  1.02565,  -69.4568,  'ALLEN 2 ',  16.100,  16
15362,  1,  58.599,  16.250,  0.000,  0.000,  5,  1.02137,  -65.7266,  'BRIDGEPO',  16.100,  12
15370,  1,  25.881,  7.264,  0.000,  0.000,  5,  1.02483,  -69.3517,  'LEWISVIL',  16.100,  17
15371,  1,  66.145,  18.287,  0.000,  0.000,  5,  1.01726,  -70.0507,  'SEAGOVIL',  16.100,  16
15372,  1,  59.277,  16.435,  0.000,  0.000,  5,  1.02464,  -70.5202,  'DALLAS 3',  16.100,  16
15373,  1,  23.212,  6.521,  0.000,  0.000,  5,  1.01863,  -70.7990,  'HALTOM C',  16.100,  17
15374,  1,  97.505,  26.650,  0.000,  0.000,  5,  1.02338,  -69.5463,  'BALCH SP',  16.100,  16
15375,  1,  30.588,  8.571,  0.000,  0.000,  5,  1.02366,  -70.2710,  'FORT WOR',  16.100,  17
15376,  1,  35.535,  9.939,  0.000,  0.000,  5,  1.02300,  -69.8886,  'DALLAS 4',  16.100,  17
15377,  1,  31.126,  8.718,  0.000,  0.000,  5,  1.01612,  -73.7515,  'KILLEEN ',  16.100,  13
15378,  1,  28.969,  8.121,  0.000,  0.000,  5,  1.01945,  -72.7090,  'WACO 5 0',  16.100,  13
15379,  1,  43.381,  12.098,  0.000,  0.000,  5,  1.02311,  -70.3871,  'FORT WOR',  16.100,  17
15381,  1,  109.579,  29.805,  0.000,  0.000,  5,  1.01887,  -69.2620,  'ENNIS 1S',  16.100,  14
15385,  1,  57.344,  15.911,  0.000,  0.000,  5,  1.02490,  -68.8891,  'DALLAS 3',  16.100,  16
15386,  1,  127.488,  34.467,  0.000,  0.000,  5,  1.02743,  -70.3341,  'RICHARDS',  16.100,  16
15387,  1,  32.055,  8.975,  0.000,  0.000,  5,  1.01700,  -71.1193,  'FORT WOR',  16.100,  17
15389,  1,  51.823,  14.399,  0.000,  0.000,  5,  1.00733,  -70.5510,  'WACO 2 1',  16.100,  13
15392,  1,  46.263,  12.840,  0.000,  0.000,  5,  0.92917,  -84.3859,  'ROGERS 2',  11.500,  13
15393,  1,  4.442,  1.256,  0.000,  0.000,  5,  1.00122,  -71.5810,  'CHINA SP',  16.100,  13
15400,  1,  10.137,  2.861,  0.000,  0.000,  5,  1.01953,  -69.8345,  'MCKINNEY',  16.100,  16
15402,  1,  63.809,  17.658,  0.000,  0.000,  5,  1.01914,  -66.8763,  'GRANBURY',  16.100,  18
15407,  1,  32.432,  9.076,  0.000,  0.000,  5,  0.99957,  -73.5165,  'CLIFTON ',  16.100,  18
15408,  1,  9.114,  2.574,  0.000,  0.000,  5,  1.01991,  -71.0080,  'FARMERSV',  16.100,  16
15409,  1,  7.196,  2.033,  0.000,  0.000,  5,  1.01942,  -70.2451,  'ARLINGTO',  16.100,  17
15411,  1,  64.158,  17.759,  0.000,  0.000,  5,  1.02737,  -72.6842,  'KILLEEN ',  16.100,  13
15412,  1,  73.214,  20.191,  0.000,  0.000,  5,  1.02071,  -70.6631,  'WYLIE 0S',  16.100,  16
15420,  1,  87.573,  24.025,  0.000,  0.000,  5,  1.02449,  -69.2754,  'FORT WOR',  16.100,  17
15421,  1,  8.297,  2.342,  0.000,  0.000,  5,  1.02731,  -71.6341,  'JOSEPHIN',  16.100,  16
15422,  1,  0.610,  0.173,  0.000,  0.000,  5,  1.02731,  -69.8056,  'LEWSIVIL',  16.100,  17
15425,  1,  120.196,  32.564,  0.000,  0.000,  5,  1.02035,  -70.4025,  'DALLAS 4',  16.100,  16
15426,  1,  29.119,  8.158,  0.000,  0.000,  5,  0.99258,  -73.6303,  'KEMP 0SE',  16.100,  14
15427,  1,  21.957,  6.171,  0.000,  0.000,  5,  1.00784,  -70.6036,  'WAXAHACH',  16.100,  14
15428,  1,  15.769,  4.442,  0.000,  0.000,  5,  1.02538,  -69.3665,  'HURST 0S',  16.100,  17
15429,  1,  57.830,  16.039,  0.000,  0.000,  5,  1.01856,  -70.9621,  'FORT WOR',  16.100,  17
15430,  1,  76.608,  21.099,  0.000,  0.000,  5,  1.01897,  -70.6098,  'WEATHERF',  16.100,  12
15431,  1,  40.370,  11.271,  0.000,  0.000,  5,  1.02291,  -70.0911,  'ROCKWALL',  16.100,  16
15432,  1,  40.072,  11.186,  0.000,  0.000,  5,  1.01542,  -70.2043,  'WEATHERF',  16.100,  12
15433,  1,  18.089,  5.092,  0.000,  0.000,  5,  1.02215,  -70.2985,  'FORT WOR',  16.100,  17
15434,  1,  58.241,  16.154,  0.000,  0.000,  5,  1.02338,  -70.5834,  'NEWARK 0',  16.100,  17
15435,  1,  7.157,  2.022,  0.000,  0.000,  5,  1.00844,  -70.7314,  'SANTO 0S',  16.100,  12
15436,  1,  2.340,  0.662,  0.000,  0.000,  5,  1.02636,  -70.2212,  'DALLAS 1',  16.100,  16
15437,  1,  36.490,  10.171,  0.000,  0.000,  5,  0.92598,  -79.6185,  'ELM MOTT',  16.100,  13
15438,  1,  5.609,  1.586,  0.000,  0.000,  5,  1.02243,  -70.3104,  'FORT WOR',  16.100,  17
15439,  1,  32.741,  9.164,  0.000,  0.000,  5,  1.01245,  -70.0185,  'WAXAHACH',  16.100,  14
15440,  1,  71.202,  19.658,  0.000,  0.000,  5,  1.02737,  -70.5757,  'ARLINGTO',  16.100,  17
15441,  1,  104.005,  28.361,  0.000,  0.000,  5,  1.02498,  -69.9129,  'FORT WOR',  16.100,  17
15442,  1,  95.169,  26.031,  0.000,  0.000,  5,  1.02108,  -70.5035,  'FORT WOR',  16.100,  17
15443,  1,  28.660,  8.036,  0.000,  0.000,  5,  1.02480,  -70.4530,  'FORT WOR',  16.100,  17
15446,  1,  31.945,  8.942,  0.000,  0.000,  5,  1.00178,  -74.2999,  'HEWITT 0',  16.100,  13
15447,  1,  24.222,  6.802,  0.000,  0.000,  5,  1.01984,  -69.9911,  'ARLINGTO',  16.100,  17
15449,  1,  93.632,  25.637,  0.000,  0.000,  5,  1.02788,  -69.1690,  'GRAND PR',  16.100,  17
15450,  1,  170.975,  46.643,  0.000,  0.000,  5,  0.98558,  -73.4696,  'MELISSA ',  16.100,  16
15452,  1,  8.544,  2.413,  0.000,  0.000,  5,  1.02035,  -71.4672,  'COPPERAS',  16.100,  13
15453,  1,  48.371,  13.464,  0.000,  0.000,  5,  1.02054,  -69.3014,  'CLEBURNE',  16.100,  17
15454,  1,  44.523,  12.409,  0.000,  0.000,  5,  1.01783,  -70.8723,  'GREENVIL',  16.100,  16
15455,  1,  31.348,  8.780,  0.000,  0.000,  5,  1.00906,  -69.7098,  'ALVORD 0',  16.100,  12
15456,  1,  6.670,  1.885,  0.000,  0.000,  5,  1.00061,  -71.9428,  'GORMAN 0',  16.100,  15
15457,  1,  7.799,  2.204,  0.000,  0.000,  5,  1.02406,  -69.8336,  'COLLEYVI',  16.100,  17
15460,  1,  54.206,  14.987,  0.000,  0.000,  5,  0.92066,  -86.0460,  'HOLLAND ',  11.500,  13
15461,  1,  7.843,  2.216,  0.000,  0.000,  5,  1.00914,  -72.7170,  'TEMPLE 3',  16.100,  13
15462,  1,  42.567,  11.874,  0.000,  0.000,  5,  1.01964,  -70.2690,  'DALLAS 3',  16.100,  16
15463,  1,  48.457,  13.489,  0.000,  0.000,  5,  1.02467,  -70.4563,  'IRVING 4',  16.100,  17
15465,  1,  76.850,  21.174,  0.000,  0.000,  5,  1.02820,  -69.0327,  'FRISCO 2',  16.100,  16
15466,  1,  114.218,  30.861,  0.000,  0.000,  5,  0.96657,  -77.5119,  'GATESVIL',  16.100,  13
15467,  1,  4.173,  1.181,  0.000,  0.000,  5,  1.02290,  -70.6238,  'DALLAS 2',  16.100,  16
15468,  1,  17.204,  4.844,  0.000,  0.000,  5,  1.01840,  -70.5296,  'DALLAS 3',  16.100,  17
15469,  1,  27.082,  7.597,  0.000,  0.000,  5,  1.01947,  -70.8400,  'FORT WOR',  16.100,  17
15470,  1,  3.938,  1.114,  0.000,  0.000,  5,  1.00758,  -73.7146,  'WOODWAY ',  16.100,  13
15471,  1,  32.132,  9.001,  0.000,  0.000,  5,  1.01974,  -69.4619,  'MINGUS 0',  16.100,  12
15472,  1,  0.973,  0.276,  0.000,  0.000,  5,  1.03113,  -62.7888,  'THROCKMO',  16.100,  15
15473,  1,  3.000,  0.848,  0.000,  0.000,  5,  1.02192,  -66.8791,  'NEMO 0SE',  16.100,  18
15474,  1,  2.095,  0.593,  0.000,  0.000,  5,  0.95199,  -76.8021,  'ABBOTT 0',  16.100,  14
15475,  1,  1.551,  0.439,  0.000,  0.000,  5,  1.02290,  -70.1243,  'ALVARADO',  16.100,  17
15476,  1,  27.969,  7.832,  0.000,  0.000,  5,  0.95396,  -77.7159,  'CORSICAN',  16.100,  14
15477,  1,  4.352,  1.231,  0.000,  0.000,  5,  1.02153,  -73.2398,  'HARKER H',  16.100,  13
15478,  1,  28.645,  8.032,  0.000,  0.000,  5,  1.02728,  -70.3186,  'IRVING 3',  16.100,  17
15480,  1,  84.983,  23.335,  0.000,  0.000,  5,  1.02172,  -68.8665,  'BURLESON',  16.100,  17
15481,  1,  90.131,  24.688,  0.000,  0.000,  5,  1.01390,  -70.3999,  'FORT WOR',  16.100,  17
15482,  1,  41.713,  11.642,  0.000,  0.000,  5,  1.02734,  -70.7630,  'DALLAS 2',  16.100,  16
15483,  1,  31.443,  8.808,  0.000,  0.000,  5,  1.02668,  -69.4543,  'NORTH RI',  16.100,  17
15484,  1,  55.601,  15.415,  0.000,  0.000,  5,  0.99798,  -68.5734,  'CROSS PL',  16.100,  15
15485,  1,  3.765,  1.066,  0.000,  0.000,  5,  1.02061,  -68.7132,  'BLOOMING',  16.100,  14
16001,  1,  2.783,  0.788,  0.000,  0.000,  6,  1.02731,  -80.5021,  'CONVERSE',  11.500,  22
16002,  1,  69.106,  19.082,  0.000,  0.000,  6,  1.01484,  -80.6901,  'SAN ANTO',  11.500,  26
16005,  1,  21.622,  6.079,  0.000,  0.000,  6,  1.02754,  -73.3832,  'BASTROP ',  11.500,  25
16011,  1,  51.969,  14.444,  0.000,  0.000,  6,  1.01647,  -78.2137,  'MARION 2',  11.500,  22
16012,  1,  18.327,  5.159,  0.000,  0.000,  6,  1.02732,  -75.1680,  'PAIGE 0S',  11.500,  25
16013,  1,  8.991,  2.539,  0.000,  0.000,  6,  1.01356,  -80.8556,  'SAN ANTO',  11.500,  26
16014,  1,  63.110,  17.444,  0.000,  0.000,  6,  0.99371,  -83.2637,  'WAELDER ',  11.500,  24
16015,  1,  3.919,  1.109,  0.000,  0.000,  6,  1.02175,  -81.2281,  'ATASCOSA',  11.500,  26
16016,  1,  12.147,  3.426,  0.000,  0.000,  6,  1.02278,  -79.8707,  'SAN ANTO',  11.500,  26
16017,  1,  132.834,  35.793,  0.000,  0.000,  6,  1.01411,  -79.6909,  'CIBOLO 0',  11.500,  22
16018,  1,  57.123,  15.846,  0.000,  0.000,  6,  1.01730,  -76.7631,  'AUSTIN 6',  11.500,  23
16019,  1,  2.026,  0.574,  0.000,  0.000,  6,  1.01800,  -77.0790,  'AUSTIN 2',  11.500,  23
16020,  1,  51.514,  14.320,  0.000,  0.000,  6,  1.01452,  -77.8446,  'HORSESHO',  11.500,  23
16023,  1,  10.847,  3.061,  0.000,  0.000,  6,  1.02708,  -75.2926,  'LEANDER ',  11.500,  23
16024,  1,  78.096,  21.507,  0.000,  0.000,  6,  1.02738,  -78.3471,  'AUSTIN 1',  11.500,  23
16025,  1,  56.832,  15.773,  0.000,  0.000,  6,  1.02736,  -80.4454,  'SAN ANTO',  11.500,  26
16026,  1,  43.994,  12.263,  0.000,  0.000,  6,  1.01702,  -79.9648,  'SAN ANTO',  11.500,  26
16027,  1,  19.362,  5.447,  0.000,  0.000,  6,  1.02151,  -76.3190,  'ELGIN 0S',  11.500,  23
16028,  1,  37.157,  10.385,  0.000,  0.000,  6,  1.01867,  -76.8877,  'AUSTIN 3',  11.500,  23
16029,  1,  80.794,  22.159,  0.000,  0.000,  6,  0.97683,  -88.0840,  'RUNGE 0S',  11.500,  24
16031,  1,  2.819,  0.798,  0.000,  0.000,  6,  1.00707,  -75.6809,  'YOAKUM 1',  11.500,  24
16032,  1,  21.572,  6.064,  0.000,  0.000,  6,  1.01549,  -78.8750,  'AUSTIN 3',  11.500,  23
16035,  1,  28.580,  8.014,  0.000,  0.000,  6,  1.02372,  -75.7737,  'PFLUGERV',  11.500,  23
16037,  1,  86.237,  23.665,  0.000,  0.000,  6,  1.01927,  -78.8983,  'SAN ANTO',  11.500,  22
16040,  1,  68.194,  18.841,  0.000,  0.000,  6,  1.01885,  -76.9407,  'AUSTIN 3',  11.500,  23
16043,  1,  34.976,  9.783,  0.000,  0.000,  6,  1.01935,  -79.2338,  'SAN ANTO',  11.500,  26
16044,  1,  56.651,  15.713,  0.000,  0.000,  6,  1.01129,  -80.6625,  'SAN ANTO',  11.500,  26
16047,  1,  12.256,  3.457,  0.000,  0.000,  6,  1.02069,  -79.9635,  'SAN ANTO',  11.500,  26
16055,  1,  102.319,  27.823,  0.000,  0.000,  6,  0.97826,  -89.3151,  'BERGHEIM',  11.500,  26
16058,  1,  3.767,  1.066,  0.000,  0.000,  6,  1.02531,  -76.0565,  'NEW BRAU',  11.500,  22
16059,  1,  146.135,  38.759,  0.000,  0.000,  6,  0.93349,  -99.3176,  'D HANIS ',  11.500,  26
16060,  1,  2.353,  0.666,  0.000,  0.000,  6,  1.01705,  -80.8751,  'SAN ANTO',  11.500,  26
16061,  1,  69.643,  19.232,  0.000,  0.000,  6,  1.02025,  -77.0068,  'AUSTIN 7',  11.500,  23
16064,  1,  102.248,  27.869,  0.000,  0.000,  6,  1.01011,  -74.3204,  'BRENHAM ',  11.500,  25
16065,  1,  60.349,  16.714,  0.000,  0.000,  6,  1.00915,  -77.2470,  'BERTRAM ',  11.500,  23
16091,  1,  7.947,  2.245,  0.000,  0.000,  6,  1.02731,  -79.4278,  'WIMBERLE',  11.500,  23
16092,  1,  26.639,  7.476,  0.000,  0.000,  6,  1.02733,  -80.8684,  'GONZALES',  11.500,  24
16093,  1,  22.989,  6.458,  0.000,  0.000,  6,  1.01536,  -79.5991,  'SAN ANTO',  11.500,  22
16094,  1,  29.510,  8.271,  0.000,  0.000,  6,  1.01856,  -79.4659,  'SAN ANTO',  11.500,  22
16095,  1,  56.177,  15.590,  0.000,  0.000,  6,  1.01862,  -78.1364,  'HUTTO 0S',  11.500,  23
16096,  1,  46.941,  13.074,  0.000,  0.000,  6,  1.02327,  -82.7150,  'LULING 0',  11.500,  24
16097,  1,  18.175,  5.115,  0.000,  0.000,  6,  1.01415,  -80.0335,  'SAN ANTO',  11.500,  26
16098,  1,  101.283,  27.629,  0.000,  0.000,  6,  1.01612,  -77.5161,  'AUSTIN 1',  11.500,  23
16099,  1,  112.180,  30.454,  0.000,  0.000,  6,  1.00852,  -80.9627,  'SAN ANTO',  11.500,  26
16100,  1,  13.809,  3.892,  0.000,  0.000,  6,  1.01144,  -81.8996,  'ADKINS 0',  11.500,  22
16103,  1,  15.420,  4.345,  0.000,  0.000,  6,  1.02732,  -73.3058,  'WINCHEST',  11.500,  25
16109,  1,  24.335,  6.827,  0.000,  0.000,  6,  0.97219,  -79.7927,  'ROCKDALE',  11.500,  25
16112,  1,  8.592,  2.427,  0.000,  0.000,  6,  1.01209,  -82.3964,  'NATALIA ',  11.500,  26
16113,  1,  7.928,  2.240,  0.000,  0.000,  6,  1.01586,  -77.3634,  'AUSTIN 2',  11.500,  23
16114,  1,  9.331,  2.635,  0.000,  0.000,  6,  1.01123,  -80.9646,  'SAN ANTO',  11.500,  26
16115,  1,  30.033,  8.415,  0.000,  0.000,  6,  1.01288,  -80.3733,  'SAN ANTO',  11.500,  22
16116,  1,  114.883,  31.114,  0.000,  0.000,  6,  0.99394,  -80.2072,  'TAYLOR 0',  11.500,  23
16117,  1,  42.475,  11.850,  0.000,  0.000,  6,  1.02525,  -73.6468,  'SMITHVIL',  11.500,  25
16120,  1,  18.548,  5.220,  0.000,  0.000,  6,  1.02825,  -75.8523,  'CEDAR PA',  11.500,  23
16121,  1,  169.124,  46.232,  0.000,  0.000,  6,  1.01522,  -80.5536,  'SAN ANTO',  11.500,  26
16122,  1,  47.604,  13.233,  0.000,  0.000,  6,  0.97478,  -77.7974,  'HALLETTS',  11.500,  24
16123,  1,  11.774,  3.322,  0.000,  0.000,  6,  1.01783,  -76.9520,  'AUSTIN 5',  11.500,  23
16124,  1,  27.492,  7.711,  0.000,  0.000,  6,  1.02166,  -77.4950,  'NEW BRAU',  11.500,  22
16125,  1,  30.429,  8.519,  0.000,  0.000,  6,  1.00639,  -82.4507,  'SUTHERLA',  11.500,  22
16126,  1,  1.860,  0.527,  0.000,  0.000,  6,  1.01716,  -77.3849,  'AUSTIN 3',  11.500,  23
16127,  1,  40.066,  11.146,  0.000,  0.000,  6,  0.91357,  -84.5013,  'CAMERON ',  11.500,  25
16128,  1,  19.954,  5.612,  0.000,  0.000,  6,  1.01277,  -81.7233,  'SAN ANTO',  11.500,  26
16129,  1,  48.383,  13.409,  0.000,  0.000,  6,  0.91770,  -91.6118,  'MEDINA 0',  11.500,  26
16130,  1,  6.397,  1.808,  0.000,  0.000,  6,  1.01364,  -77.8290,  'MANCHACA',  11.500,  23
16131,  1,  11.706,  3.302,  0.000,  0.000,  6,  1.01883,  -79.0044,  'SPRING B',  11.500,  22
16132,  1,  22.005,  6.184,  0.000,  0.000,  6,  1.01247,  -77.8286,  'AUSTIN 1',  11.500,  23
16133,  1,  30.022,  8.406,  0.000,  0.000,  6,  0.98551,  -83.7231,  'FLATONIA',  11.500,  25
16134,  1,  6.152,  1.739,  0.000,  0.000,  6,  0.99507,  -80.4816,  'GRANGER ',  11.500,  23
16135,  1,  5.078,  1.436,  0.000,  0.000,  6,  0.99809,  -74.1310,  'FAYETTEV',  11.500,  25
16136,  1,  12.463,  3.515,  0.000,  0.000,  6,  1.02388,  -78.1728,  'GEORGETO',  11.500,  23
16137,  1,  48.187,  13.408,  0.000,  0.000,  6,  1.01010,  -78.5864,  'AUSTIN 3',  11.500,  23
16138,  1,  19.980,  5.618,  0.000,  0.000,  6,  1.00294,  -84.7420,  'PIPE CRE',  11.500,  26
16139,  1,  17.397,  4.897,  0.000,  0.000,  6,  0.99460,  -81.5163,  'RED ROCK',  11.500,  25
16140,  1,  5.485,  1.551,  0.000,  0.000,  6,  0.97316,  -81.1288,  'JARRELL ',  11.500,  23
16150,  1,  6.553,  1.852,  0.000,  0.000,  6,  1.02370,  -80.3047,  'SAN ANTO',  11.500,  26
16151,  1,  106.752,  28.993,  0.000,  0.000,  6,  0.98735,  -82.3332,  'SCHULENB',  11.500,  25
16153,  1,  12.612,  3.557,  0.000,  0.000,  6,  1.02043,  -78.9369,  'SAN ANTO',  11.500,  26
16154,  1,  53.117,  14.749,  0.000,  0.000,  6,  1.00340,  -79.3018,  'DRIPPING',  11.500,  23
16155,  1,  24.030,  6.747,  0.000,  0.000,  6,  1.00821,  -81.9508,  'SAN ANTO',  11.500,  26
16156,  1,  30.417,  8.522,  0.000,  0.000,  6,  1.01845,  -77.2641,  'MARBLE F',  11.500,  23
16157,  1,  38.066,  10.633,  0.000,  0.000,  6,  1.00799,  -82.9780,  'BOERNE 1',  11.500,  26
16158,  1,  20.972,  5.897,  0.000,  0.000,  6,  1.02732,  -76.3932,  'WASHINGT',  11.500,  25
16159,  1,  4.553,  1.288,  0.000,  0.000,  6,  1.01463,  -80.0877,  'SCHERTZ ',  11.500,  22
16160,  1,  54.169,  15.042,  0.000,  0.000,  6,  1.01606,  -77.1155,  'AUSTIN 8',  11.500,  23
16168,  1,  45.576,  12.696,  0.000,  0.000,  6,  1.01478,  -80.7587,  'SAN ANTO',  11.500,  26
16171,  1,  113.066,  30.702,  0.000,  0.000,  6,  1.01526,  -79.4602,  'SAN ANTO',  11.500,  26
16173,  1,  69.550,  19.192,  0.000,  0.000,  6,  1.00544,  -76.4774,  'CUERO 2 ',  11.500,  24
16174,  1,  23.735,  6.667,  0.000,  0.000,  6,  1.01884,  -80.2731,  'SAN ANTO',  11.500,  22
16175,  1,  65.177,  18.024,  0.000,  0.000,  6,  1.01503,  -77.4579,  'AUSTIN 1',  11.500,  23
16176,  1,  68.108,  18.815,  0.000,  0.000,  6,  1.01667,  -78.0807,  'AUSTIN 3',  11.500,  23
16178,  1,  34.245,  9.581,  0.000,  0.000,  6,  1.01631,  -80.1779,  'SAN ANTO',  11.500,  26
16179,  1,  56.482,  15.667,  0.000,  0.000,  6,  1.01232,  -80.8995,  'SAN ANTO',  11.500,  26
16180,  1,  9.940,  2.806,  0.000,  0.000,  6,  1.00755,  -82.3264,  'LA VERNI',  11.500,  22
16181,  1,  28.355,  7.950,  0.000,  0.000,  6,  1.01340,  -78.3743,  'MANOR 0S',  11.500,  23
16182,  1,  38.824,  10.843,  0.000,  0.000,  6,  1.01487,  -80.8818,  'SAN ANTO',  11.500,  26
16183,  1,  50.466,  14.027,  0.000,  0.000,  6,  1.00222,  -75.7339,  'GIDDINGS',  11.500,  25
16184,  1,  20.193,  5.679,  0.000,  0.000,  6,  1.01546,  -77.7220,  'AUSTIN 3',  11.500,  23
16185,  1,  24.542,  6.891,  0.000,  0.000,  6,  1.01376,  -77.9005,  'AUSTIN 3',  11.500,  23
16186,  1,  11.130,  3.141,  0.000,  0.000,  6,  1.02022,  -76.7169,  'AUSTIN 3',  11.500,  23
16187,  1,  29.581,  8.291,  0.000,  0.000,  6,  1.01850,  -77.0543,  'AUSTIN 2',  11.500,  23
16189,  1,  78.222,  21.482,  0.000,  0.000,  6,  0.98320,  -75.2156,  'COLUMBUS',  11.500,  25
16190,  1,  15.551,  4.380,  0.000,  0.000,  6,  0.98403,  -83.3293,  'SHINER 0',  11.500,  24
16191,  1,  12.609,  3.556,  0.000,  0.000,  6,  1.01569,  -79.4667,  'SAN ANTO',  11.500,  22
16193,  1,  9.924,  2.801,  0.000,  0.000,  6,  1.00740,  -75.1030,  'CALDWELL',  11.500,  25
16194,  1,  25.051,  7.032,  0.000,  0.000,  6,  1.01133,  -78.3025,  'AUSTIN 1',  11.500,  23
16195,  1,  28.038,  7.866,  0.000,  0.000,  6,  0.98817,  -75.4625,  'INDUSTRY',  11.500,  25
16196,  1,  1.808,  0.512,  0.000,  0.000,  6,  1.01647,  -80.4834,  'DALE 0SE',  11.500,  23
16199,  1,  12.845,  3.622,  0.000,  0.000,  6,  1.02396,  -79.2567,  'SAN ANTO',  11.500,  26
16200,  1,  87.554,  23.999,  0.000,  0.000,  6,  1.00940,  -80.8035,  'SAN ANTO',  11.500,  26
16201,  1,  35.885,  10.033,  0.000,  0.000,  6,  1.01726,  -80.9376,  'SAN ANTO',  11.500,  26
16202,  1,  26.177,  7.344,  0.000,  0.000,  6,  1.01018,  -81.0386,  'MARTINDA',  11.500,  22
16203,  1,  12.346,  3.482,  0.000,  0.000,  6,  1.01504,  -80.5847,  'SAN ANTO',  11.500,  26
16204,  1,  95.499,  26.103,  0.000,  0.000,  6,  1.00999,  -80.9132,  'SAN ANTO',  11.500,  26
16205,  1,  6.506,  1.839,  0.000,  0.000,  6,  1.02164,  -76.3218,  'AUSTIN 2',  11.500,  23
16206,  1,  87.321,  23.901,  0.000,  0.000,  6,  0.98816,  -77.3753,  'LEXINGTO',  11.500,  25
16207,  1,  12.989,  3.663,  0.000,  0.000,  6,  1.02732,  -78.6155,  'LEANDER ',  11.500,  23
16208,  1,  15.534,  4.376,  0.000,  0.000,  6,  1.02345,  -77.4908,  'AUSTIN 1',  11.500,  23
16209,  1,  88.151,  24.124,  0.000,  0.000,  6,  0.99513,  -82.6217,  'MICO 0SE',  11.500,  26
16217,  1,  5.886,  1.664,  0.000,  0.000,  6,  1.01207,  -78.7738,  'AUSTIN 3',  11.500,  23
16218,  1,  39.793,  11.107,  0.000,  0.000,  6,  1.00837,  -78.1589,  'LOCKHART',  11.500,  23
16219,  1,  44.944,  12.524,  0.000,  0.000,  6,  1.01804,  -77.6834,  'AUSTIN 1',  11.500,  23
16220,  1,  56.504,  15.677,  0.000,  0.000,  6,  1.01629,  -79.6717,  'SAN ANTO',  11.500,  22
16221,  1,  79.673,  21.923,  0.000,  0.000,  6,  1.02266,  -86.2553,  'FALLS CI',  11.500,  22
16223,  1,  3.734,  1.056,  0.000,  0.000,  6,  1.02270,  -76.0370,  'AUSTIN 2',  11.500,  23
16224,  1,  79.271,  21.810,  0.000,  0.000,  6,  1.01911,  -77.5913,  'AUSTIN 2',  11.500,  23
16225,  1,  91.785,  25.116,  0.000,  0.000,  6,  1.00861,  -80.9164,  'SAN ANTO',  11.500,  26
16226,  1,  57.895,  16.016,  0.000,  0.000,  6,  0.96250,  -91.7131,  'BLANCO 0',  11.500,  26
16227,  1,  9.243,  2.610,  0.000,  0.000,  6,  1.02125,  -76.5047,  'AUSTIN 2',  11.500,  23
16230,  1,  68.436,  18.906,  0.000,  0.000,  6,  1.01943,  -77.1851,  'SAN MARC',  11.500,  22
16231,  1,  114.866,  31.143,  0.000,  0.000,  6,  1.00520,  -78.7687,  'BUDA 0SE',  11.500,  23
16232,  1,  46.542,  12.962,  0.000,  0.000,  6,  1.01621,  -76.7882,  'DEL VALL',  11.500,  23
16233,  1,  48.868,  13.597,  0.000,  0.000,  6,  1.01429,  -77.3285,  'AUSTIN 4',  11.500,  23
16236,  1,  46.630,  12.987,  0.000,  0.000,  6,  1.02070,  -79.2211,  'SAN ANTO',  11.500,  26
16237,  1,  120.425,  32.220,  0.000,  0.000,  6,  0.90605,  -86.0233,  'BURLINGT',  11.500,  25
16238,  1,  1.096,  0.310,  0.000,  0.000,  6,  1.01971,  -76.7765,  'AUSTIN 1',  11.500,  23
16241,  1,  55.284,  15.349,  0.000,  0.000,  6,  1.02138,  -78.3581,  'ELMENDOR',  11.500,  22
16250,  1,  81.738,  22.460,  0.000,  0.000,  6,  1.01305,  -80.6321,  'SAN ANTO',  11.500,  22
16251,  1,  52.397,  14.561,  0.000,  0.000,  6,  1.01769,  -79.9166,  'CANYON L',  11.500,  22
16252,  1,  45.894,  12.780,  0.000,  0.000,  6,  1.00376,  -79.0425,  'JOHNSON ',  11.500,  23
16253,  1,  10.098,  2.851,  0.000,  0.000,  6,  0.98709,  -83.4763,  'YORKTOWN',  11.500,  24
16256,  1,  9.290,  2.624,  0.000,  0.000,  6,  1.02053,  -76.1029,  'AUSTIN 2',  11.500,  23
16261,  1,  17.218,  4.847,  0.000,  0.000,  6,  1.01330,  -80.8429,  'LACKLAND',  11.500,  26
16262,  1,  22.037,  6.194,  0.000,  0.000,  6,  1.01938,  -76.0800,  'LIBERTY ',  11.500,  23
16264,  1,  17.982,  5.061,  0.000,  0.000,  6,  1.00512,  -81.8463,  'KENEDY 1',  11.500,  24
16275,  1,  14.065,  3.964,  0.000,  0.000,  6,  1.01398,  -80.3003,  'SAN ANTO',  11.500,  26
16276,  1,  45.221,  12.599,  0.000,  0.000,  6,  1.01341,  -82.3379,  'VON ORMY',  11.500,  26
16278,  1,  33.415,  9.352,  0.000,  0.000,  6,  1.01822,  -77.0504,  'KYLE 1SE',  11.500,  23
16280,  1,  104.103,  28.371,  0.000,  0.000,  6,  1.01762,  -78.0266,  'SEGUIN 2',  11.500,  22
16281,  1,  112.958,  30.678,  0.000,  0.000,  6,  1.01643,  -80.5811,  'UNIVERSA',  11.500,  22
16282,  1,  34.669,  9.698,  0.000,  0.000,  6,  1.01988,  -78.4798,  'SPICEWOO',  11.500,  23
16283,  1,  20.653,  5.807,  0.000,  0.000,  6,  1.01539,  -81.3880,  'SAINT HE',  11.500,  22
16284,  1,  2.806,  0.794,  0.000,  0.000,  6,  1.01598,  -80.0111,  'SAN ANTO',  11.500,  26
16286,  1,  34.875,  9.754,  0.000,  0.000,  6,  1.01202,  -85.4438,  'BOERNE 2',  11.500,  26
16288,  1,  71.075,  19.609,  0.000,  0.000,  6,  1.01253,  -80.2994,  'SAN ANTO',  11.500,  26
16289,  1,  111.538,  30.299,  0.000,  0.000,  6,  1.01252,  -77.7184,  'AUSTIN 2',  11.500,  23
16290,  1,  64.394,  17.822,  0.000,  0.000,  6,  1.02652,  -77.0542,  'AUSTIN 2',  11.500,  23
16291,  1,  32.887,  9.206,  0.000,  0.000,  6,  1.01670,  -80.4411,  'SAN ANTO',  11.500,  26
16306,  1,  15.770,  4.442,  0.000,  0.000,  6,  1.01948,  -76.7818,  'AUSTIN 1',  11.500,  23
16307,  1,  36.239,  10.130,  0.000,  0.000,  6,  1.01102,  -80.5200,  'SAN ANTO',  11.500,  26
16309,  1,  121.480,  32.742,  0.000,  0.000,  6,  0.97206,  -85.7566,  'HONDO 1S',  11.500,  26
16310,  1,  24.058,  6.757,  0.000,  0.000,  6,  1.02161,  -79.5237,  'SAN ANTO',  11.500,  22
16311,  1,  70.478,  19.413,  0.000,  0.000,  6,  0.98534,  -77.3846,  'NEW ULM ',  11.500,  25
16312,  1,  5.638,  1.594,  0.000,  0.000,  6,  1.02542,  -79.0217,  'SAN ANTO',  11.500,  22
16313,  1,  29.305,  8.214,  0.000,  0.000,  6,  1.01757,  -77.6851,  'AUSTIN 3',  11.500,  23
16314,  1,  11.562,  3.262,  0.000,  0.000,  6,  1.01676,  -80.1323,  'BULVERDE',  11.500,  26
16319,  1,  24.151,  6.782,  0.000,  0.000,  6,  1.01726,  -75.8182,  'GEORGETO',  11.500,  23
16320,  1,  41.559,  11.599,  0.000,  0.000,  6,  1.02735,  -79.5397,  'SAN ANTO',  11.500,  22
16322,  1,  27.027,  7.582,  0.000,  0.000,  6,  1.01478,  -81.5747,  'FLORESVI',  11.500,  22
16323,  1,  37.792,  10.558,  0.000,  0.000,  6,  1.01159,  -80.4928,  'SAN ANTO',  11.500,  26
16324,  1,  18.648,  5.248,  0.000,  0.000,  6,  1.01893,  -79.7367,  'SAN ANTO',  11.500,  22
16325,  1,  30.970,  8.654,  0.000,  0.000,  6,  0.92093,  -84.6711,  'BUCKHOLT',  11.500,  25
16326,  1,  3.150,  0.892,  0.000,  0.000,  6,  1.00885,  -75.4257,  'SOMERVIL',  11.500,  25
16327,  1,  12.376,  3.489,  0.000,  0.000,  6,  0.98117,  -78.4319,  'WEIMAR 0',  11.500,  25
16328,  1,  11.153,  3.146,  0.000,  0.000,  6,  0.95509,  -88.6411,  'COMFORT ',  11.500,  26
16329,  1,  18.810,  5.294,  0.000,  0.000,  6,  0.97836,  -85.9247,  'NORDHEIM',  11.500,  24
16330,  1,  1.115,  0.316,  0.000,  0.000,  6,  1.01968,  -77.2656,  'AUSTIN 9',  11.500,  23
16331,  1,  105.222,  28.686,  0.000,  0.000,  6,  1.02740,  -77.4901,  'AUSTIN 2',  11.500,  23
16332,  1,  38.010,  10.618,  0.000,  0.000,  6,  1.01342,  -80.6664,  'HELOTES ',  11.500,  26
16335,  1,  54.810,  15.219,  0.000,  0.000,  6,  1.01969,  -79.1034,  'SAN ANTO',  11.500,  26
16336,  1,  109.757,  29.524,  0.000,  0.000,  6,  0.90574,  -93.6987,  'BANDERA ',  11.500,  26
16337,  1,  19.044,  5.359,  0.000,  0.000,  6,  1.02291,  -79.8867,  'SAN ANTO',  11.500,  26
16338,  1,  80.678,  22.020,  0.000,  0.000,  6,  0.91257,  -84.3634,  'ROCKDALE',  11.500,  25
16339,  1,  16.968,  4.777,  0.000,  0.000,  6,  1.00714,  -77.5514,  'CEDAR CR',  11.500,  23
16340,  1,  30.028,  8.414,  0.000,  0.000,  6,  1.01521,  -81.9167,  'NIXON 0S',  11.500,  24
16341,  1,  18.786,  5.286,  0.000,  0.000,  6,  1.01182,  -75.6979,  'CHAPPELL',  11.500,  25
16344,  1,  5.507,  1.557,  0.000,  0.000,  6,  1.02552,  -75.7128,  'ROUND RO',  11.500,  23
16345,  1,  81.284,  22.342,  0.000,  0.000,  6,  1.01526,  -77.5377,  'AUSTIN 1',  11.500,  23
16346,  1,  14.754,  4.158,  0.000,  0.000,  6,  1.00674,  -84.4196,  'LEMING 0',  11.500,  26
16351,  1,  19.902,  5.599,  0.000,  0.000,  6,  1.02227,  -76.3314,  'AUSTIN 1',  11.500,  23
16352,  1,  69.644,  19.232,  0.000,  0.000,  6,  1.02010,  -80.0228,  'SAN ANTO',  11.500,  26
16353,  1,  76.027,  20.946,  0.000,  0.000,  6,  1.02187,  -76.7568,  'ROUND RO',  11.500,  23
16355,  1,  140.231,  37.708,  0.000,  0.000,  6,  1.02189,  -76.4267,  'ROUND RO',  11.500,  23
16356,  1,  117.623,  31.918,  0.000,  0.000,  6,  1.02742,  -80.6444,  'SAN ANTO',  11.500,  26
16357,  1,  20.960,  5.887,  0.000,  0.000,  6,  0.96413,  -94.2517,  'DEVINE 0',  11.500,  26
16358,  1,  62.452,  17.298,  0.000,  0.000,  6,  1.02736,  -79.4116,  'GEORGETO',  11.500,  23
16360,  1,  24.268,  6.814,  0.000,  0.000,  6,  1.01573,  -74.7543,  'BURNET 1',  11.500,  23
17001,  1,  4.824,  1.364,  0.000,  0.000,  7,  0.98843,  -71.4697,  'INEZ 0SE',  11.500,  6
17004,  1,  161.290,  44.113,  0.000,  0.000,  7,  1.02332,  -71.3399,  'PASADENA',  11.500,  4
17010,  1,  8.449,  2.386,  0.000,  0.000,  7,  1.00354,  -75.9929,  'PRAIRIE ',  11.500,  5
17011,  1,  18.288,  5.147,  0.000,  0.000,  7,  1.02376,  -75.3268,  'CONROE 1',  11.500,  5
17012,  1,  0.725,  0.205,  0.000,  0.000,  7,  0.99582,  -73.5710,  'SIMONTON',  11.500,  3
17013,  1,  90.069,  24.665,  0.000,  0.000,  7,  1.00992,  -74.9439,  'HOUSTON ',  11.500,  5
17014,  1,  40.391,  11.272,  0.000,  0.000,  7,  1.00827,  -73.9309,  'HOUSTON ',  11.500,  4
17016,  1,  59.713,  16.548,  0.000,  0.000,  7,  1.01643,  -72.1391,  'HOUSTON ',  11.500,  4
17017,  1,  98.724,  26.951,  0.000,  0.000,  7,  1.01273,  -74.4800,  'HOUSTON ',  11.500,  3
17020,  1,  49.745,  13.831,  0.000,  0.000,  7,  1.00453,  -73.6655,  'NURSERY ',  11.500,  6
17026,  1,  30.762,  8.618,  0.000,  0.000,  7,  1.01894,  -71.8071,  'BACLIFF ',  11.500,  4
17027,  1,  61.998,  17.162,  0.000,  0.000,  7,  1.01125,  -74.4542,  'SPRING 1',  11.500,  5
17028,  1,  51.931,  14.434,  0.000,  0.000,  7,  1.01733,  -74.0626,  'HOUSTON ',  11.500,  3
17036,  1,  49.564,  13.788,  0.000,  0.000,  7,  1.01668,  -73.3727,  'CONROE 5',  11.500,  5
17039,  1,  129.452,  34.931,  0.000,  0.000,  7,  1.01527,  -72.7225,  'SUGAR LA',  11.500,  3
17041,  1,  51.939,  14.437,  0.000,  0.000,  7,  1.01975,  -71.3199,  'DAYTON 1',  11.500,  4
17044,  1,  86.176,  23.603,  0.000,  0.000,  7,  0.98995,  -71.5631,  'VICTORIA',  11.500,  6
17049,  1,  178.479,  48.800,  0.000,  0.000,  7,  1.01781,  -73.6204,  'KATY 1 2',  11.500,  3
17050,  1,  43.520,  12.130,  0.000,  0.000,  7,  1.00649,  -75.6877,  'MAGNOLIA',  11.500,  5
17051,  1,  91.643,  25.086,  0.000,  0.000,  7,  1.01267,  -74.4948,  'HOUSTON ',  11.500,  3
17052,  1,  70.221,  19.377,  0.000,  0.000,  7,  1.01060,  -73.4325,  'MISSOURI',  11.500,  3
17053,  1,  75.344,  20.758,  0.000,  0.000,  7,  1.01739,  -70.5965,  'RICHMOND',  11.500,  3
17054,  1,  66.979,  18.500,  0.000,  0.000,  7,  1.00425,  -74.5972,  'HOUSTON ',  11.500,  4
17055,  1,  66.347,  18.337,  0.000,  0.000,  7,  1.01318,  -73.1267,  'HOUSTON ',  11.500,  3
17057,  1,  57.929,  16.059,  0.000,  0.000,  7,  1.00911,  -74.5751,  'SPRING 8',  11.500,  5
17067,  1,  52.085,  14.466,  0.000,  0.000,  7,  0.99990,  -75.6066,  'HOUSTON ',  11.500,  3
17069,  1,  32.600,  9.122,  0.000,  0.000,  7,  0.99813,  -68.8963,  'EL CAMPO',  11.500,  1
17070,  1,  57.576,  15.964,  0.000,  0.000,  7,  1.01056,  -72.6858,  'HOUSTON ',  11.500,  4
17071,  1,  2.507,  0.710,  0.000,  0.000,  7,  0.97286,  -66.0209,  'PORT O C',  11.500,  6
17072,  1,  76.464,  21.057,  0.000,  0.000,  7,  1.01633,  -71.5417,  'DICKINSO',  11.500,  4
17074,  1,  38.000,  10.618,  0.000,  0.000,  7,  1.02173,  -70.5148,  'GALVESTO',  11.500,  2
17075,  1,  106.573,  29.039,  0.000,  0.000,  7,  1.02741,  -72.0817,  'HOUSTON ',  11.500,  4
17084,  1,  156.077,  41.691,  0.000,  0.000,  7,  1.01716,  -70.7554,  'LEAGUE C',  11.500,  4
17085,  1,  2.699,  0.764,  0.000,  0.000,  7,  1.00762,  -70.9962,  'LIVERPOO',  11.500,  2
17086,  1,  30.604,  8.573,  0.000,  0.000,  7,  1.00911,  -73.4802,  'HOUSTON ',  11.500,  4
17087,  1,  50.207,  13.961,  0.000,  0.000,  7,  1.01324,  -72.4240,  'SUGAR LA',  11.500,  3
17088,  1,  72.264,  19.905,  0.000,  0.000,  7,  0.99230,  -74.4567,  'RICHMOND',  11.500,  3
17089,  1,  51.076,  14.206,  0.000,  0.000,  7,  1.02735,  -75.0675,  'HOUSTON ',  11.500,  3
17090,  1,  9.133,  2.579,  0.000,  0.000,  7,  1.00795,  -75.3391,  'PINEHURS',  11.500,  5
17091,  1,  149.050,  39.969,  0.000,  0.000,  7,  1.02745,  -74.7997,  'PEARLAND',  11.500,  3
17092,  1,  31.293,  8.763,  0.000,  0.000,  7,  1.00841,  -74.0625,  'HOUSTON ',  11.500,  3
17093,  1,  74.535,  20.526,  0.000,  0.000,  7,  1.00426,  -74.5413,  'HOUSTON ',  11.500,  3
17094,  1,  53.557,  14.878,  0.000,  0.000,  7,  1.01961,  -75.0578,  'HOUSTON ',  11.500,  3
17100,  1,  40.975,  11.433,  0.000,  0.000,  7,  1.00978,  -73.1941,  'HOUSTON ',  11.500,  4
17101,  1,  140.083,  37.636,  0.000,  0.000,  7,  1.01332,  -73.5493,  'HOUSTON ',  11.500,  3
17102,  1,  77.816,  21.403,  0.000,  0.000,  7,  1.00423,  -75.0069,  'TOMBALL ',  11.500,  5
17103,  1,  33.984,  9.507,  0.000,  0.000,  7,  1.01009,  -73.3769,  'HOUSTON ',  11.500,  4
17106,  1,  58.786,  16.302,  0.000,  0.000,  7,  1.02400,  -70.8729,  'DEER PAR',  11.500,  4
17116,  1,  8.938,  2.524,  0.000,  0.000,  7,  0.99414,  -74.0923,  'WALLIS 0',  11.500,  1
17117,  1,  58.682,  16.265,  0.000,  0.000,  7,  1.01049,  -74.2984,  'HOUSTON ',  11.500,  3
17118,  1,  82.632,  22.685,  0.000,  0.000,  7,  1.00440,  -74.8520,  'SPRING 4',  11.500,  5
17119,  1,  29.816,  8.354,  0.000,  0.000,  7,  1.00996,  -73.1401,  'SOUTH HO',  11.500,  4
17120,  1,  108.504,  29.484,  0.000,  0.000,  7,  1.00240,  -75.1693,  'HOUSTON ',  11.500,  3
17123,  1,  4.874,  1.379,  0.000,  0.000,  7,  0.97063,  -65.3552,  'SEADRIFT',  11.500,  6
17124,  1,  131.347,  35.390,  0.000,  0.000,  7,  1.00780,  -74.0754,  'HOUSTON ',  11.500,  3
17127,  1,  155.867,  41.636,  0.000,  0.000,  7,  1.01665,  -71.3287,  'SUGAR LA',  11.500,  3
17128,  1,  38.802,  10.837,  0.000,  0.000,  7,  1.01595,  -73.4566,  'CONROE 7',  11.500,  5
17129,  1,  3.604,  1.019,  0.000,  0.000,  7,  1.00822,  -69.4739,  'LOLITA 0',  11.500,  6
17132,  1,  52.896,  14.696,  0.000,  0.000,  7,  1.01581,  -70.9955,  'LAPORTE ',  11.500,  4
17143,  1,  48.290,  13.437,  0.000,  0.000,  7,  1.01075,  -75.3323,  'NEW CANE',  11.500,  5
17144,  1,  67.576,  18.667,  0.000,  0.000,  7,  1.01111,  -72.7815,  'HOUSTON ',  11.500,  4
17145,  1,  71.723,  19.797,  0.000,  0.000,  7,  1.02737,  -75.3526,  'HOUSTON ',  11.500,  4
17147,  1,  31.855,  8.919,  0.000,  0.000,  7,  1.01266,  -73.7114,  'HOUSTON ',  11.500,  3
17148,  1,  41.779,  11.652,  0.000,  0.000,  7,  1.00673,  -74.9343,  'HOUSTON ',  11.500,  3
17149,  1,  8.212,  2.320,  0.000,  0.000,  7,  0.98659,  -69.8968,  'BLOOMING',  11.500,  6
17151,  1,  29.870,  8.371,  0.000,  0.000,  7,  1.02367,  -73.8133,  'WILLIS 2',  11.500,  5
17152,  1,  2.602,  0.737,  0.000,  0.000,  7,  1.00996,  -73.7391,  'HOUSTON ',  11.500,  3
17153,  1,  20.161,  5.666,  0.000,  0.000,  7,  0.96485,  -61.3301,  'PALACIOS',  11.500,  1
17154,  1,  31.061,  8.700,  0.000,  0.000,  7,  1.01523,  -74.8742,  'CONROE 4',  11.500,  5
17155,  1,  52.875,  14.683,  0.000,  0.000,  7,  1.00454,  -73.9974,  'HOUSTON ',  11.500,  3
17157,  1,  117.671,  31.890,  0.000,  0.000,  7,  1.01297,  -73.7819,  'SPRING 2',  11.500,  5
17158,  1,  63.776,  17.636,  0.000,  0.000,  7,  1.00287,  -74.5742,  'KINGWOOD',  11.500,  4
17161,  1,  98.789,  26.977,  0.000,  0.000,  7,  1.01758,  -72.7590,  'HOUSTON ',  11.500,  3
17172,  1,  66.570,  18.406,  0.000,  0.000,  7,  1.02262,  -70.6011,  'TEXAS CI',  11.500,  2
17173,  1,  69.262,  19.111,  0.000,  0.000,  7,  1.00186,  -75.1236,  'KINGWOOD',  11.500,  4
17174,  1,  83.949,  23.042,  0.000,  0.000,  7,  1.00886,  -72.4329,  'HOUSTON ',  11.500,  4
17177,  1,  133.943,  36.052,  0.000,  0.000,  7,  1.00777,  -74.3309,  'SPRING 7',  11.500,  5
17178,  1,  70.987,  19.576,  0.000,  0.000,  7,  1.00481,  -75.1471,  'HOUSTON ',  11.500,  3
17179,  1,  42.110,  11.743,  0.000,  0.000,  7,  1.00574,  -73.1602,  'FRESNO 0',  11.500,  3
17180,  1,  61.668,  17.071,  0.000,  0.000,  7,  1.00881,  -74.3077,  'HOUSTON ',  11.500,  3
17181,  1,  113.097,  30.683,  0.000,  0.000,  7,  1.00473,  -75.1760,  'HOUSTON ',  11.500,  3
17182,  1,  1.253,  0.355,  0.000,  0.000,  7,  0.99902,  -74.3169,  'PATTISON',  11.500,  3
17183,  1,  140.868,  37.892,  0.000,  0.000,  7,  1.02744,  -74.7867,  'HOUSTON ',  11.500,  3
17185,  1,  119.765,  32.447,  0.000,  0.000,  7,  1.01822,  -69.4517,  'MISSOURI',  11.500,  3
17188,  1,  55.681,  15.452,  0.000,  0.000,  7,  1.01401,  -72.5632,  'HOUSTON ',  11.500,  3
17198,  1,  58.776,  16.302,  0.000,  0.000,  7,  1.02736,  -74.5610,  'TOMBALL ',  11.500,  5
17201,  1,  146.030,  39.170,  0.000,  0.000,  7,  1.01966,  -73.9993,  'CYPRESS ',  11.500,  5
17202,  1,  17.836,  5.019,  0.000,  0.000,  7,  1.00432,  -76.0721,  'HEMPSTEA',  11.500,  5
17203,  1,  14.903,  4.198,  0.000,  0.000,  7,  0.99469,  -69.1645,  'WEST COL',  11.500,  1
17213,  1,  42.604,  11.882,  0.000,  0.000,  7,  1.01552,  -71.6249,  'SANTA FE',  11.500,  2
17214,  1,  65.664,  18.147,  0.000,  0.000,  7,  1.00657,  -73.5723,  'HOUSTON ',  11.500,  3
17215,  1,  59.140,  16.387,  0.000,  0.000,  7,  1.00865,  -74.7630,  'SPRING 5',  11.500,  5
17216,  1,  65.493,  18.101,  0.000,  0.000,  7,  1.00626,  -74.3303,  'HOUSTON ',  11.500,  3
17217,  1,  57.274,  15.882,  0.000,  0.000,  7,  1.00988,  -74.4162,  'HOUSTON ',  11.500,  4
17218,  1,  31.363,  8.782,  0.000,  0.000,  7,  1.00709,  -75.6446,  'MONTGOME',  11.500,  5
17219,  1,  0.745,  0.211,  0.000,  0.000,  7,  1.00441,  -71.3811,  'HUNGERFO',  11.500,  1
17220,  1,  105.081,  28.600,  0.000,  0.000,  7,  1.00594,  -74.3608,  'HOUSTON ',  11.500,  3
17221,  1,  135.272,  36.383,  0.000,  0.000,  7,  1.00585,  -74.1635,  'HOUSTON ',  11.500,  3
17222,  1,  60.655,  16.797,  0.000,  0.000,  7,  1.00825,  -73.5571,  'HOUSTON ',  11.500,  3
17223,  1,  33.151,  9.277,  0.000,  0.000,  7,  1.01119,  -74.1025,  'HOUSTON ',  11.500,  5
17224,  1,  21.091,  5.928,  0.000,  0.000,  7,  1.00583,  -74.4863,  'HOUSTON ',  11.500,  3
17225,  1,  80.042,  21.995,  0.000,  0.000,  7,  1.00388,  -75.4350,  'HOUSTON ',  11.500,  3
17226,  1,  28.892,  8.098,  0.000,  0.000,  7,  1.01153,  -74.0138,  'HOUSTON ',  11.500,  3
17229,  1,  184.784,  50.519,  0.000,  0.000,  7,  1.01640,  -72.1926,  'HOUSTON ',  11.500,  3
17230,  1,  4.759,  1.346,  0.000,  0.000,  7,  1.01456,  -72.7653,  'BEASLEY ',  11.500,  1
17231,  1,  36.364,  10.165,  0.000,  0.000,  7,  1.01324,  -71.7707,  'HOUSTON ',  11.500,  4
17232,  1,  27.121,  7.609,  0.000,  0.000,  7,  1.02394,  -71.0857,  'LA MARQU',  11.500,  2
17233,  1,  18.085,  5.089,  0.000,  0.000,  7,  1.00400,  -76.1165,  'WALLER 0',  11.500,  5
17234,  1,  54.970,  15.257,  0.000,  0.000,  7,  1.01086,  -75.1529,  'PORTER 0',  11.500,  5
17235,  1,  111.104,  30.222,  0.000,  0.000,  7,  1.02741,  -76.0299,  'CYPRESS ',  11.500,  3
17236,  1,  29.205,  8.188,  0.000,  0.000,  7,  1.02733,  -75.2046,  'HOUSTON ',  11.500,  5
17237,  1,  11.058,  3.120,  0.000,  0.000,  7,  0.99613,  -73.1295,  'FULSHEAR',  11.500,  1
17238,  1,  34.344,  9.611,  0.000,  0.000,  7,  1.02734,  -72.6187,  'LIBERTY ',  11.500,  4
17239,  1,  32.740,  9.163,  0.000,  0.000,  7,  1.01010,  -72.1821,  'WINNIE 0',  11.500,  4
17240,  1,  74.253,  20.458,  0.000,  0.000,  7,  1.01055,  -74.4211,  'HOUSTON ',  11.500,  3
17241,  1,  73.959,  20.373,  0.000,  0.000,  7,  1.00498,  -74.7866,  'HOUSTON ',  11.500,  3
17242,  1,  50.660,  14.082,  0.000,  0.000,  7,  1.00725,  -74.6904,  'HOUSTON ',  11.500,  3
17243,  1,  53.348,  14.817,  0.000,  0.000,  7,  1.01226,  -73.7263,  'CROSBY 0',  11.500,  4
17244,  1,  24.724,  6.940,  0.000,  0.000,  7,  1.00634,  -72.5636,  'MANVEL 0',  11.500,  3
17245,  1,  70.321,  19.404,  0.000,  0.000,  7,  1.01046,  -75.3975,  'HOUSTON ',  11.500,  5
17246,  1,  131.349,  35.365,  0.000,  0.000,  7,  1.00071,  -75.4972,  'HOUSTON ',  11.500,  3
17247,  1,  6.810,  1.925,  0.000,  0.000,  7,  0.99567,  -69.5793,  'DAMON 0S',  11.500,  1
17248,  1,  158.373,  43.255,  0.000,  0.000,  7,  1.00270,  -74.9039,  'HOUSTON ',  11.500,  3
17249,  1,  44.986,  12.532,  0.000,  0.000,  7,  1.00740,  -74.2685,  'HOUSTON ',  11.500,  3
17250,  1,  20.612,  5.796,  0.000,  0.000,  7,  1.01517,  -73.7173,  'HOUSTON ',  11.500,  3
17251,  1,  25.733,  7.221,  0.000,  0.000,  7,  1.00863,  -76.0615,  'HOCKLEY ',  11.500,  5
17253,  1,  61.631,  17.062,  0.000,  0.000,  7,  1.00982,  -69.5190,  'ANGLETON',  11.500,  2
17254,  1,  32.239,  9.027,  0.000,  0.000,  7,  1.02156,  -74.7538,  'CONROE 3',  11.500,  5
17255,  1,  39.151,  10.932,  0.000,  0.000,  7,  1.01249,  -72.9808,  'HOUSTON ',  11.500,  3
17256,  1,  60.108,  16.648,  0.000,  0.000,  7,  1.00754,  -73.7982,  'HOUSTON ',  11.500,  3
17257,  1,  80.059,  22.005,  0.000,  0.000,  7,  1.00746,  -72.7631,  'PEARLAND',  11.500,  4
17258,  1,  30.878,  8.648,  0.000,  0.000,  7,  1.00912,  -73.7072,  'HOUSTON ',  11.500,  3
17259,  1,  94.973,  25.967,  0.000,  0.000,  7,  1.01457,  -73.5615,  'HOUSTON ',  11.500,  4
17260,  1,  92.267,  25.254,  0.000,  0.000,  7,  1.01493,  -72.4163,  'CHANNELV',  11.500,  4
17262,  1,  48.054,  13.369,  0.000,  0.000,  7,  1.00253,  -62.1908,  'BAY CITY',  11.500,  1
17265,  1,  43.522,  12.134,  0.000,  0.000,  7,  1.01760,  -70.6956,  'PASADENA',  11.500,  4
17271,  1,  16.889,  4.755,  0.000,  0.000,  7,  1.00472,  -75.1258,  'BROOKSHI',  11.500,  3
17272,  1,  30.550,  8.557,  0.000,  0.000,  7,  1.00843,  -73.3877,  'HOUSTON ',  11.500,  3
17273,  1,  23.873,  6.706,  0.000,  0.000,  7,  1.02733,  -71.5269,  'TEXAS CI',  11.500,  2
17275,  1,  26.529,  7.440,  0.000,  0.000,  7,  0.99556,  -76.2734,  'VICTORIA',  11.500,  6
17276,  1,  64.171,  17.762,  0.000,  0.000,  7,  1.02737,  -74.7338,  'HOUSTON ',  11.500,  3
17277,  1,  12.857,  3.625,  0.000,  0.000,  7,  1.01975,  -71.9750,  'GANADO 0',  11.500,  6
17279,  1,  111.155,  30.218,  0.000,  0.000,  7,  1.02033,  -70.7031,  'MONT BEL',  11.500,  4
17283,  1,  73.581,  20.283,  0.000,  0.000,  7,  1.01477,  -70.8730,  'BAYTOWN ',  11.500,  4
17290,  1,  50.028,  13.909,  0.000,  0.000,  7,  1.00484,  -75.3606,  'SPRING 6',  11.500,  5
17291,  1,  74.314,  20.460,  0.000,  0.000,  7,  0.99826,  -75.4613,  'HUMBLE 2',  11.500,  5
17292,  1,  57.525,  15.953,  0.000,  0.000,  7,  1.01482,  -73.4518,  'HOUSTON ',  11.500,  5
17293,  1,  11.590,  3.270,  0.000,  0.000,  7,  1.01508,  -71.2732,  'SANTA FE',  11.500,  2
17294,  1,  5.406,  1.529,  0.000,  0.000,  7,  1.02731,  -70.4381,  'PORT BOL',  11.500,  4
17295,  1,  76.125,  20.955,  0.000,  0.000,  7,  1.00659,  -74.6995,  'HOUSTON ',  11.500,  5
17296,  1,  66.399,  18.341,  0.000,  0.000,  7,  1.00145,  -75.3068,  'HOUSTON ',  11.500,  3
17297,  1,  71.903,  19.822,  0.000,  0.000,  7,  1.00380,  -74.0565,  'HOUSTON ',  11.500,  3
17298,  1,  72.184,  19.900,  0.000,  0.000,  7,  1.00750,  -74.7554,  'HOUSTON ',  11.500,  3
17299,  1,  13.835,  3.899,  0.000,  0.000,  7,  0.99472,  -71.9277,  'EAGLE LA',  11.500,  1
17300,  1,  36.071,  10.088,  0.000,  0.000,  7,  1.02734,  -75.4508,  'CONROE 2',  11.500,  5
17301,  1,  49.244,  13.695,  0.000,  0.000,  7,  1.00609,  -72.9176,  'WEBSTER ',  11.500,  4
17302,  1,  16.493,  4.643,  0.000,  0.000,  7,  0.99441,  -64.9977,  'SWEENY 0',  11.500,  1
17303,  1,  4.513,  1.277,  0.000,  0.000,  7,  1.00474,  -69.5881,  'BLESSING',  11.500,  1
17306,  1,  5.844,  1.652,  0.000,  0.000,  7,  1.00167,  -68.7026,  'WHARTON ',  11.500,  1
17313,  1,  61.609,  17.054,  0.000,  0.000,  7,  1.00740,  -68.9067,  'LAKE JAC',  11.500,  2
17314,  1,  15.750,  4.435,  0.000,  0.000,  7,  0.98878,  -75.6293,  'BELLVILL',  11.500,  5
17315,  1,  50.051,  13.921,  0.000,  0.000,  7,  1.01774,  -74.7030,  'KATY 4 0',  11.500,  3
17316,  1,  45.661,  12.715,  0.000,  0.000,  7,  1.00540,  -73.5539,  'HOUSTON ',  11.500,  3
17317,  1,  105.199,  28.644,  0.000,  0.000,  7,  1.01109,  -71.8480,  'FRIENDSW',  11.500,  4
17318,  1,  80.995,  22.250,  0.000,  0.000,  7,  1.00399,  -73.7459,  'HOUSTON ',  11.500,  4
17319,  1,  21.943,  6.166,  0.000,  0.000,  7,  1.00703,  -74.5201,  'HOUSTON ',  11.500,  5
17330,  1,  103.641,  28.230,  0.000,  0.000,  7,  1.00837,  -74.1689,  'HOUSTON ',  11.500,  3
17333,  1,  16.056,  4.523,  0.000,  0.000,  7,  1.01421,  -72.0218,  'PASADENA',  11.500,  4
17336,  1,  66.978,  18.507,  0.000,  0.000,  7,  1.01257,  -73.1130,  'STAFFORD',  11.500,  3
17337,  1,  13.358,  3.765,  0.000,  0.000,  7,  0.99176,  -73.3908,  'EDNA 0SE',  11.500,  6
17338,  1,  65.511,  18.108,  0.000,  0.000,  7,  1.00857,  -73.6233,  'HOUSTON ',  11.500,  4
17339,  1,  22.340,  6.276,  0.000,  0.000,  7,  0.99861,  -68.6056,  'NEEDVILL',  11.500,  1
17340,  1,  23.259,  6.531,  0.000,  0.000,  7,  0.99545,  -75.1646,  'SEALY 0S',  11.500,  3
17343,  1,  116.529,  31.551,  0.000,  0.000,  7,  0.99782,  -72.9510,  'KATY 3 2',  11.500,  3
17344,  1,  73.261,  20.185,  0.000,  0.000,  7,  1.00322,  -75.1076,  'HOUSTON ',  11.500,  3
17345,  1,  53.482,  14.852,  0.000,  0.000,  7,  1.00983,  -73.2833,  'HOUSTON ',  11.500,  4
17362,  1,  42.846,  11.944,  0.000,  0.000,  7,  1.00450,  -74.6399,  'HOUSTON ',  11.500,  3
17363,  1,  17.348,  4.884,  0.000,  0.000,  7,  1.01309,  -71.3250,  'GALVESTO',  11.500,  2
17364,  1,  10.172,  2.871,  0.000,  0.000,  7,  0.99463,  -73.1718,  'EAST BER',  11.500,  1
17365,  1,  57.242,  15.875,  0.000,  0.000,  7,  1.01152,  -74.1411,  'HOUSTON ',  11.500,  4
17380,  1,  29.463,  8.258,  0.000,  0.000,  7,  1.01713,  -69.0503,  'FREEPORT',  11.500,  2
17381,  1,  68.866,  19.013,  0.000,  0.000,  7,  1.01092,  -74.6056,  'HOUSTON ',  11.500,  4
17382,  1,  54.649,  15.167,  0.000,  0.000,  7,  1.00648,  -73.9206,  'HOUSTON ',  11.500,  3
17383,  1,  54.084,  15.016,  0.000,  0.000,  7,  1.01035,  -71.2700,  'ROSHARON',  11.500,  2
17384,  1,  44.901,  12.508,  0.000,  0.000,  7,  1.00497,  -74.3774,  'HOUSTON ',  11.500,  3
17385,  1,  91.198,  24.959,  0.000,  0.000,  7,  1.00741,  -75.0578,  'HOUSTON ',  11.500,  3
17386,  1,  75.776,  20.862,  0.000,  0.000,  7,  1.00694,  -74.3726,  'HOUSTON ',  11.500,  3
17387,  1,  116.997,  31.690,  0.000,  0.000,  7,  1.00402,  -74.8075,  'HUMBLE 1',  11.500,  4
17388,  1,  91.004,  24.918,  0.000,  0.000,  7,  1.01300,  -74.8905,  'HOUSTON ',  11.500,  3
17391,  1,  26.229,  7.361,  0.000,  0.000,  7,  1.02121,  -72.8195,  'WILLIS 1',  11.500,  5
17392,  1,  37.568,  10.498,  0.000,  0.000,  7,  1.01866,  -71.8112,  'BAYTOWN ',  11.500,  4
17393,  1,  5.237,  1.481,  0.000,  0.000,  7,  0.99687,  -69.4853,  'VAN VLEC',  11.500,  1
17394,  1,  26.130,  7.331,  0.000,  0.000,  7,  1.00606,  -73.8642,  'HUFFMAN ',  11.500,  4
17395,  1,  50.550,  14.054,  0.000,  0.000,  7,  1.01175,  -74.7931,  'HOUSTON ',  11.500,  3
17396,  1,  15.223,  4.288,  0.000,  0.000,  7,  1.00469,  -74.2261,  'HOUSTON ',  11.500,  3
17397,  1,  73.159,  20.183,  0.000,  0.000,  7,  1.02738,  -74.1394,  'ROSENBER',  11.500,  3
17398,  1,  47.648,  13.264,  0.000,  0.000,  7,  1.01444,  -72.4711,  'PASADENA',  11.500,  4
17399,  1,  36.654,  10.244,  0.000,  0.000,  7,  1.01135,  -73.4065,  'HOUSTON ',  11.500,  3
17403,  1,  40.118,  11.199,  0.000,  0.000,  7,  1.01346,  -72.2910,  'PASADENA',  11.500,  4
17404,  1,  132.513,  35.674,  0.000,  0.000,  7,  1.00431,  -75.3009,  'HOUSTON ',  11.500,  5
17405,  1,  27.078,  7.597,  0.000,  0.000,  7,  1.02160,  -70.9217,  'GALVESTO',  11.500,  2
17408,  1,  34.371,  9.607,  0.000,  0.000,  7,  0.98136,  -67.8477,  'POINT CO',  11.500,  6
17410,  1,  162.803,  44.479,  0.000,  0.000,  7,  1.00673,  -73.5670,  'KATY 2 1',  11.500,  3
17411,  1,  43.878,  12.229,  0.000,  0.000,  7,  1.00948,  -75.1631,  'SPRING 3',  11.500,  5
17412,  1,  5.488,  1.552,  0.000,  0.000,  7,  1.00810,  -70.5284,  'DANBURY ',  11.500,  2
17413,  1,  27.343,  7.667,  0.000,  0.000,  7,  1.00046,  -70.2849,  'WHARTON ',  11.500,  1
17417,  1,  65.176,  18.023,  0.000,  0.000,  7,  1.01411,  -74.1113,  'HOUSTON ',  11.500,  3
17418,  1,  31.671,  8.869,  0.000,  0.000,  7,  1.01425,  -73.8347,  'HOUSTON ',  11.500,  3
17419,  1,  75.972,  20.922,  0.000,  0.000,  7,  1.01380,  -71.5764,  'LA PORTE',  11.500,  4
17421,  1,  55.654,  15.442,  0.000,  0.000,  7,  1.00967,  -74.9737,  'MAGNOLIA',  11.500,  5
17424,  1,  81.065,  22.285,  0.000,  0.000,  7,  1.01644,  -70.8357,  'ALVIN 2S',  11.500,  2
17425,  1,  68.620,  18.941,  0.000,  0.000,  7,  1.00453,  -75.2643,  'HOUSTON ',  11.500,  3
17426,  1,  30.119,  8.434,  0.000,  0.000,  7,  0.98643,  -67.2834,  'BRAZORIA',  11.500,  2
17427,  1,  118.338,  32.035,  0.000,  0.000,  7,  1.00353,  -75.3872,  'HOUSTON ',  11.500,  3
17430,  1,  36.402,  10.174,  0.000,  0.000,  7,  1.00918,  -68.5364,  'FREEPORT',  11.500,  2
17431,  1,  26.453,  7.421,  0.000,  0.000,  7,  1.01250,  -74.1366,  'CONROE 6',  11.500,  5
17432,  1,  15.766,  4.441,  0.000,  0.000,  7,  1.01775,  -77.1615,  'MADISONV',  11.500,  5
18001,  1,  7.369,  2.082,  0.000,  0.000,  8,  1.01736,  -74.8562,  'NORMANGE',  11.500,  7
18002,  1,  8.071,  2.280,  0.000,  0.000,  8,  1.01974,  -75.4169,  'ARP 0SE ',  11.500,  8
18003,  1,  7.527,  2.127,  0.000,  0.000,  8,  1.02731,  -76.1603,  'CENTERVI',  11.500,  7
18005,  1,  54.343,  15.096,  0.000,  0.000,  8,  1.02736,  -74.2194,  'LUFKIN 3',  11.500,  8
18006,  1,  21.173,  5.953,  0.000,  0.000,  8,  1.02732,  -73.5488,  'FLINT 0S',  11.500,  8
18007,  1,  16.457,  4.635,  0.000,  0.000,  8,  1.01968,  -74.0931,  'BULLARD ',  11.500,  8
18008,  1,  19.190,  5.398,  0.000,  0.000,  8,  1.00976,  -75.4532,  'CHANDLER',  11.500,  8
18009,  1,  5.700,  1.612,  0.000,  0.000,  8,  1.01125,  -75.9149,  'PLANTERS',  11.500,  7
18010,  1,  3.130,  0.886,  0.000,  0.000,  8,  1.01178,  -73.7089,  'MARQUEZ ',  11.500,  7
18011,  1,  16.577,  4.668,  0.000,  0.000,  8,  1.01723,  -70.6161,  'TENNESSE',  11.500,  7
18012,  1,  4.882,  1.381,  0.000,  0.000,  8,  1.02451,  -74.4403,  'ANDERSON',  11.500,  7
18013,  1,  27.821,  7.803,  0.000,  0.000,  8,  1.02733,  -75.5829,  'MINEOLA ',  11.500,  8
18014,  1,  8.297,  2.344,  0.000,  0.000,  8,  1.01277,  -77.9722,  'LOVELADY',  11.500,  7
18015,  1,  14.230,  4.011,  0.000,  0.000,  8,  1.01713,  -76.2951,  'HUNTINGT',  11.500,  8
18016,  1,  45.515,  12.685,  0.000,  0.000,  8,  1.02735,  -76.1861,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.770,  2.758,  0.000,  0.000,  8,  1.01604,  -74.2191,  'FRANKSTO',  11.500,  8
18019,  1,  75.832,  20.900,  0.000,  0.000,  8,  1.02738,  -74.0750,  'TYLER 4 ',  11.500,  8
18020,  1,  11.326,  3.196,  0.000,  0.000,  8,  1.01112,  -75.0922,  'BEN WHEE',  11.500,  8
18021,  1,  8.280,  2.339,  0.000,  0.000,  8,  1.02703,  -73.6150,  'GARRISON',  11.500,  8
18022,  1,  4.963,  1.404,  0.000,  0.000,  8,  1.02731,  -75.2457,  'ETOILE 0',  11.500,  8
18025,  1,  34.847,  9.750,  0.000,  0.000,  8,  1.02734,  -74.8452,  'PALESTIN',  11.500,  8
18026,  1,  39.724,  11.090,  0.000,  0.000,  8,  1.01267,  -76.1546,  'LINDALE ',  11.500,  8
18027,  1,  26.905,  7.549,  0.000,  0.000,  8,  1.02350,  -73.9538,  'WHITEHOU',  11.500,  8
18028,  1,  16.261,  4.580,  0.000,  0.000,  8,  1.01330,  -76.0928,  'OVERTON ',  11.500,  8
18029,  1,  19.887,  5.593,  0.000,  0.000,  8,  1.00880,  -75.5339,  'GRAND SA',  11.500,  8
18032,  1,  40.956,  11.434,  0.000,  0.000,  8,  1.02950,  -73.3996,  'SHIRO 2S',  11.500,  7
18037,  1,  8.632,  2.438,  0.000,  0.000,  8,  1.01449,  -77.6566,  'MIDWAY 0',  11.500,  7
18038,  1,  38.248,  10.686,  0.000,  0.000,  8,  1.01987,  -69.9741,  'SULPHUR ',  11.500,  8
18039,  1,  9.172,  2.590,  0.000,  0.000,  8,  1.01863,  -75.6389,  'VAN 0SE ',  11.500,  8
18040,  1,  9.433,  2.664,  0.000,  0.000,  8,  1.01071,  -74.0603,  'MURCHISO',  11.500,  8
18041,  1,  27.263,  7.649,  0.000,  0.000,  8,  1.02733,  -75.6231,  'NACOGDOC',  11.500,  8
18042,  1,  14.206,  4.004,  0.000,  0.000,  8,  1.01299,  -76.9390,  'DIBOLL 0',  11.500,  8
18052,  1,  10.115,  2.856,  0.000,  0.000,  8,  1.02298,  -74.6114,  'TYLER 8 ',  11.500,  8
18053,  1,  14.307,  4.032,  0.000,  0.000,  8,  1.00971,  -74.8173,  'ATHENS 1',  11.500,  8
18054,  1,  11.353,  3.203,  0.000,  0.000,  8,  1.01071,  -74.7266,  'BUFFALO ',  11.500,  7
18055,  1,  16.204,  4.565,  0.000,  0.000,  8,  1.02758,  -73.0593,  'RUSK 0SE',  11.500,  8
18056,  1,  4.873,  1.378,  0.000,  0.000,  8,  1.02554,  -75.0317,  'WINONA 0',  11.500,  8
18062,  1,  5.305,  1.500,  0.000,  0.000,  8,  1.02927,  -70.6752,  'CUSHING ',  11.500,  8
18063,  1,  50.452,  14.030,  0.000,  0.000,  8,  1.01687,  -76.8797,  'NACOGDOC',  11.500,  8
18064,  1,  15.204,  4.284,  0.000,  0.000,  8,  1.02203,  -69.8474,  'FAIRFIEL',  11.500,  7
18065,  1,  3.787,  1.071,  0.000,  0.000,  8,  1.01413,  -73.2758,  'TRINIDAD',  11.500,  7
18066,  1,  2.222,  0.629,  0.000,  0.000,  8,  1.01902,  -69.5547,  'DIKE 0SE',  11.500,  8
18072,  1,  47.400,  13.193,  0.000,  0.000,  8,  1.00885,  -72.6172,  'PALESTIN',  11.500,  8
18073,  1,  11.904,  3.358,  0.000,  0.000,  8,  1.01417,  -75.0936,  'EMORY 0S',  11.500,  8
18081,  1,  14.218,  4.007,  0.000,  0.000,  8,  1.01560,  -75.2957,  'TYLER 9 ',  11.500,  8
18086,  1,  12.566,  3.543,  0.000,  0.000,  8,  0.99542,  -74.4678,  'FRANKLIN',  11.500,  7
18089,  1,  9.056,  2.558,  0.000,  0.000,  8,  1.02470,  -74.7256,  'TYLER 3 ',  11.500,  8
18090,  1,  8.659,  2.446,  0.000,  0.000,  8,  1.01974,  -76.3481,  'ELKHART ',  11.500,  7
18091,  1,  6.290,  1.778,  0.000,  0.000,  8,  1.02731,  -71.3896,  'WORTHAM ',  11.500,  7
18092,  1,  3.769,  1.067,  0.000,  0.000,  8,  1.01397,  -75.4362,  'OAKWOOD ',  11.500,  7
18093,  1,  3.338,  0.945,  0.000,  0.000,  8,  1.02334,  -68.1894,  'COOKVILL',  11.500,  8
18095,  1,  113.426,  30.777,  0.000,  0.000,  8,  1.00819,  -75.5822,  'COLLEGE ',  11.500,  7
18096,  1,  6.490,  1.835,  0.000,  0.000,  8,  1.01349,  -73.7955,  'EDGEWOOD',  11.500,  8
18100,  1,  25.113,  7.050,  0.000,  0.000,  8,  1.02338,  -74.7842,  'TYLER 2 ',  11.500,  8
18101,  1,  7.232,  2.044,  0.000,  0.000,  8,  1.01666,  -76.4296,  'ALTO 0SE',  11.500,  8
18102,  1,  3.078,  0.871,  0.000,  0.000,  8,  0.94797,  -81.0060,  'CALVERT ',  11.500,  7
18103,  1,  5.159,  1.459,  0.000,  0.000,  8,  1.01419,  -72.1385,  'JEWETT 2',  11.500,  7
18104,  1,  33.415,  9.352,  0.000,  0.000,  8,  1.01838,  -75.9496,  'NAVASOTA',  11.500,  7
18106,  1,  73.789,  20.342,  0.000,  0.000,  8,  1.01692,  -68.8181,  'MOUNT PL',  11.500,  8
18107,  1,  7.051,  1.992,  0.000,  0.000,  8,  1.02731,  -69.1799,  'SCROGGIN',  11.500,  8
18108,  1,  34.363,  9.613,  0.000,  0.000,  8,  1.01521,  -75.0359,  'WILLS PO',  11.500,  8
18109,  1,  34.382,  9.617,  0.000,  0.000,  8,  1.00869,  -73.7915,  'ATHENS 2',  11.500,  8
18110,  1,  13.170,  3.714,  0.000,  0.000,  8,  1.02732,  -71.8632,  'POINT 0S',  11.500,  8
18111,  1,  64.067,  17.728,  0.000,  0.000,  8,  1.01947,  -76.1346,  'LUFKIN 2',  11.500,  8
18114,  1,  17.823,  5.018,  0.000,  0.000,  8,  1.03079,  -70.3227,  'JACKSONV',  11.500,  8
18118,  1,  28.664,  8.036,  0.000,  0.000,  8,  1.01359,  -77.9157,  'CROCKETT',  11.500,  7
18119,  1,  31.819,  8.913,  0.000,  0.000,  8,  1.03002,  -69.9509,  'HENDERSO',  11.500,  8
18120,  1,  15.040,  4.238,  0.000,  0.000,  8,  1.02732,  -76.1238,  'BRYAN 3 ',  11.500,  7
18121,  1,  52.524,  14.599,  0.000,  0.000,  8,  1.02402,  -73.3475,  'JACKSONV',  11.500,  8
18122,  1,  18.720,  5.268,  0.000,  0.000,  8,  1.02245,  -76.5339,  'BRYAN 5 ',  11.500,  7
18123,  1,  8.733,  2.466,  0.000,  0.000,  8,  1.01137,  -73.4782,  'MALAKOFF',  11.500,  8
18124,  1,  15.024,  4.234,  0.000,  0.000,  8,  1.02354,  -70.4349,  'CUMBY 0S',  11.500,  8
18125,  1,  24.983,  7.015,  0.000,  0.000,  8,  1.02688,  -77.2626,  'NACOGDOC',  11.500,  8
18132,  1,  13.309,  3.752,  0.000,  0.000,  8,  1.01027,  -73.4524,  'TEAGUE 0',  11.500,  7
18134,  1,  73.982,  20.403,  0.000,  0.000,  8,  1.02614,  -72.7853,  'TYLER 7 ',  11.500,  8
18135,  1,  46.633,  12.991,  0.000,  0.000,  8,  1.02483,  -74.5041,  'TYLER 6 ',  11.500,  8
18136,  1,  5.348,  1.512,  0.000,  0.000,  8,  1.02131,  -74.1384,  'YANTIS 0',  11.500,  8
18137,  1,  14.725,  4.150,  0.000,  0.000,  8,  1.01832,  -75.7126,  'POLLOK 0',  11.500,  8
18138,  1,  3.725,  1.054,  0.000,  0.000,  8,  1.02731,  -75.2635,  'TYLER 1 ',  11.500,  8
18140,  1,  88.120,  24.151,  0.000,  0.000,  8,  1.01087,  -75.5586,  'COLLEGE ',  11.500,  7
18141,  1,  9.378,  2.648,  0.000,  0.000,  8,  1.02324,  -76.6325,  'HEARNE 0',  11.500,  7
18142,  1,  10.936,  3.086,  0.000,  0.000,  8,  1.01684,  -69.4647,  'MOUNT VE',  11.500,  8
18143,  1,  8.337,  2.355,  0.000,  0.000,  8,  1.02697,  -74.9490,  'IOLA 0SE',  11.500,  7
18144,  1,  3.125,  0.885,  0.000,  0.000,  8,  1.01910,  -70.8132,  'STREETMA',  11.500,  7
18145,  1,  3.218,  0.911,  0.000,  0.000,  8,  1.02238,  -72.3805,  'COMO 0SE',  11.500,  8
18146,  1,  32.441,  9.081,  0.000,  0.000,  8,  1.01123,  -76.5453,  'HENDERSO',  11.500,  8
18150,  1,  4.644,  1.314,  0.000,  0.000,  8,  1.01868,  -76.0705,  'ZAVALLA ',  11.500,  8
18151,  1,  9.665,  2.729,  0.000,  0.000,  8,  1.02731,  -76.7865,  'GRAPELAN',  11.500,  7
18152,  1,  31.269,  8.760,  0.000,  0.000,  8,  1.02557,  -75.6670,  'BRYAN 2 ',  11.500,  7
18153,  1,  20.465,  5.754,  0.000,  0.000,  8,  1.01173,  -74.9079,  'CANTON 0',  11.500,  8
18154,  1,  15.170,  4.274,  0.000,  0.000,  8,  1.01774,  -75.3659,  'TYLER 5 ',  11.500,  8
18160,  1,  62.232,  17.236,  0.000,  0.000,  8,  1.02526,  -74.7901,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  76.955,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  30.087,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  72.764,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  65.649,  -14.124,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  45.298,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  101.392,  -36.618,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  32.825,  -10.896,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  53.798,  -18.283,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  59.279,  -6.737,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -4.544,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  12.930,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  58.355,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  51.975,  -8.531,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  58.540,  22.379,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  160.410,  -5.078,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -7.530,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -4.729,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -5.656,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -11.188,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -5.335,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  -3.398,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  54.708,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  42.122,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -39.512,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -24.366,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  197.712,  -18.734,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  338.334,  -200.817,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  54.416,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  52.360,  -16.817,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  101.892,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  166.613,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  61.822,  -11.963,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  54.708,  1.470,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  34.412,  8.843,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  47.593,  3.050,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  76.226,  12.670,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  7.890,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  87.897,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  89.419,  11.954,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  89.419,  7.265,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  89.419,  6.481,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  60.407,  3.774,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  60.407,  4.504,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  60.407,  7.133,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  60.407,  5.060,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  54.708,  21.742,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  62.075,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  36.399,  4.330,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  90.815,  7.664,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  84.794,  -30.584,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  36.472,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  72.944,  8.459,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  43.985,  7.852,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  58.355,  4.475,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  26.175,  -14.082,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  30.636,  4.097,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3118,  '1',  43.766,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  71.849,  -19.894,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  49.237,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  46.139,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  41.578,  -7.033,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  36.909,  14.327,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  33.369,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  73.527,  6.076,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  21.527,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  92.515,  65.687,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  72.944,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  22.456,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  25.828,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  15.552,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  22.696,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  17.475,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  22.980,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  21.515,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  22.888,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  40.438,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  46.086,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  30.971,  19.412,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  31.268,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  29.333,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  68.567,  30.031,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  103.288,  58.556,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  53.388,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  24.224,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  22.026,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  73.308,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  54.708,  2.398,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  34.428,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  74.038,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  806.850,  67.172,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  73.527,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  33.554,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -8.238,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -9.023,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -8.877,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  22.882,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  38.714,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  29.839,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  36.007,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  37.333,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  50.492,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  40.255,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  41.732,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  113.458,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  235.078,  -143.642,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  65.564,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  57.760,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  12.432,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  20.497,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  11.349,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  7.068,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  8.989,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  38.988,  8.531,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -7.204,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -2.815,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -7.969,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  68.708,  -3.137,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -5.046,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -5.433,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  22.770,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  23.237,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  0.680,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  0.612,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  152.595,  -4.191,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -7.243,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -12.704,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  2.220,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  1.418,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  4.261,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  2.338,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  67.249,  -2.151,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  67.249,  -7.222,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  67.249,  -3.409,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  31.580,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  38.018,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  44.281,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  84.931,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  69.868,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  35.083,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  23.756,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  451.980,  200.944,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  17.437,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  31.388,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  20.350,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  18.977,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  17.096,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  95.328,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  15.118,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  16.510,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  15.186,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  20.162,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  18.122,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  16.889,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  13.781,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  10.808,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  11.293,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  13.153,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2596.172,  1419.793,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  455.889,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  41.604,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  23.171,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  22.551,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  35.872,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  19.168,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  37.983,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  38.241,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  42.505,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  27.288,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  37.881,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  42.060,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  23.277,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  19.154,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  56.695,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  30.301,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  25.867,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  47.919,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  74.834,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  27.540,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  40.245,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  10.892,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  15.871,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  9.985,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  51.870,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  70.220,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  77.772,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  32.803,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  25.427,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  26.362,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  36.379,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  66.309,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  65.745,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  70.777,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  21.370,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  48.273,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  29.213,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  17.984,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  14.958,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  11.761,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  14.304,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  15.375,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  41.775,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  19.113,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  18.352,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  20.071,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  25.567,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  20.785,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  22.497,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  143.673,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  491.330,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  771.990,  195.368,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  378.560,  121.530,  518.700,  -113.140,  1.04000,  0,  1222.92,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  1019.12,  305.760
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  1.737,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  2.284,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.469,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.384,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  60.452,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -100.256,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  262.266,  -142.120,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -19.972,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -19.809,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -25.768,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -21.984,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  46.899,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  67.966,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  18.518,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  21.204,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -77.428,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -32.079,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -60.916,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  60.801,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05120,  0.00000,  23.44,  0.00,  0.00,  1.00000,  -0.967,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07041,  0.00000,  17.04,  0.00,  0.00,  1.00000,  -0.949,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.13517,  0.00000,  8.88,  0.00,  0.00,  1.00000,  -0.926,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.38321,  0.00000,  3.13,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04047,  0.00000,  29.65,  0.00,  0.00,  1.00000,  -0.814,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.54346,  0.00000,  2.21,  0.00,  0.00,  1.00000,  -0.814,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.14448,  0.00000,  8.31,  0.00,  0.00,  1.00000,  -0.944,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.35801,  0.00000,  3.35,  0.00,  0.00,  1.00000,  -0.915,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05282,  0.00000,  22.72,  0.00,  0.00,  1.00000,  -0.949,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  14.31544,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01782,  0.00000,  67.34,  0.00,  0.00,  1.00000,  -0.967,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01577,  0.00000,  76.08,  0.00,  0.00,  1.00000,  -0.957,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01847,  0.00000,  64.96,  0.00,  0.00,  1.00000,  -0.981,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10198,  0.00000,  11.77,  0.00,  0.00,  1.00000,  -0.858,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01112,  0.00000,  107.93,  0.00,  0.00,  1.00000,  -0.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07277,  0.00000,  16.49,  0.00,  0.00,  1.00000,  -0.901,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.20525,  0.00000,  5.85,  0.00,  0.00,  1.00000,  -0.877,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10475,  0.00000,  11.46,  0.00,  0.00,  1.00000,  -0.894,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01012,  0.00000,  118.57,  0.00,  0.00,  1.00000,  -0.968,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02673,  0.00000,  44.90,  0.00,  0.00,  1.00000,  -0.968,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.07838,  0.00000,  15.31,  0.00,  0.00,  1.00000,  -1.039,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01409,  0.00000,  85.16,  0.00,  0.00,  1.00000,  -0.985,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09255,  0.00000,  12.97,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09029,  0.00000,  13.29,  0.00,  0.00,  1.00000,  -0.931,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.22298,  0.00000,  5.38,  0.00,  0.00,  1.00000,  -0.870,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08557,  0.00000,  14.02,  0.00,  0.00,  1.00000,  -0.913,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01213,  0.00000,  98.92,  0.00,  0.00,  1.00000,  -0.982,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01090,  0.00000,  110.13,  0.00,  0.00,  1.00000,  -0.889,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01939,  0.00000,  61.89,  0.00,  0.00,  1.00000,  -0.944,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01132,  0.00000,  106.03,  0.00,  0.00,  1.00000,  -0.953,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02716,  0.00000,  44.18,  0.00,  0.00,  1.00000,  -0.860,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06688,  0.00000,  17.94,  0.00,  0.00,  1.00000,  -0.833,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02682,  0.00000,  44.74,  0.00,  0.00,  1.00000,  -0.860,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.06434,  0.00000,  1.13,  0.00,  0.00,  1.00000,  -0.970,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04906,  0.00000,  24.46,  0.00,  0.00,  1.00000,  -0.906,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10519,  0.00000,  11.41,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02805,  0.00000,  42.77,  0.00,  0.00,  1.00000,  -1.194,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.13962,  0.00000,  8.60,  0.00,  0.00,  1.00000,  -1.186,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.15588,  0.00000,  7.70,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02973,  0.00000,  40.37,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02252,  0.00000,  53.29,  0.00,  0.00,  1.00000,  -1.030,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.05004,  0.00000,  23.98,  0.00,  0.00,  1.00000,  -0.986,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.26990,  0.00000,  4.45,  0.00,  0.00,  1.00000,  -1.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02378,  0.00000,  50.46,  0.00,  0.00,  1.00000,  -1.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.05555,  0.00000,  21.60,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.19292,  0.00000,  6.22,  0.00,  0.00,  1.00000,  -1.176,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03001,  0.00000,  39.98,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.06426,  0.00000,  18.68,  0.00,  0.00,  1.00000,  -0.940,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.34850,  0.00000,  3.44,  0.00,  0.00,  1.00000,  -1.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08474,  0.00000,  14.16,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.41755,  0.00000,  2.87,  0.00,  0.00,  1.00000,  -0.979,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02964,  0.00000,  40.49,  0.00,  0.00,  1.00000,  -1.235,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.25212,  0.00000,  4.76,  0.00,  0.00,  1.00000,  -0.969,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.45571,  0.00000,  2.63,  0.00,  0.00,  1.00000,  -1.179,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.12325,  0.00000,  9.74,  0.00,  0.00,  1.00000,  -1.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.28287,  0.00000,  4.24,  0.00,  0.00,  1.00000,  -1.244,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.29333,  0.00000,  4.09,  0.00,  0.00,  1.00000,  -0.984,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03180,  0.00000,  37.74,  0.00,  0.00,  1.00000,  -1.079,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.46707,  0.00000,  2.57,  0.00,  0.00,  1.00000,  -1.230,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.62328,  0.00000,  1.93,  0.00,  0.00,  1.00000,  -1.201,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.58080,  0.00000,  2.07,  0.00,  0.00,  1.00000,  -1.220,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09180,  0.00000,  13.07,  0.00,  0.00,  1.00000,  -1.186,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.33698,  0.00000,  3.56,  0.00,  0.00,  1.00000,  -1.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05326,  0.00000,  22.53,  0.00,  0.00,  1.00000,  -1.221,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.08177,  0.00000,  14.67,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06683,  0.00000,  17.96,  0.00,  0.00,  1.00000,  -1.241,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.10000,  0.00000,  12.00,  0.00,  0.00,  1.00000,  -1.198,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.22282,  0.00000,  5.39,  0.00,  0.00,  1.00000,  -0.979,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.13235,  0.00000,  9.07,  0.00,  0.00,  1.00000,  -1.059,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.37792,  0.00000,  3.18,  0.00,  0.00,  1.00000,  -1.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06348,  0.00000,  18.90,  0.00,  0.00,  1.00000,  -1.164,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04962,  0.00000,  24.19,  0.00,  0.00,  1.00000,  -0.964,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05603,  0.00000,  21.42,  0.00,  0.00,  1.00000,  -1.197,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03173,  0.00000,  37.82,  0.00,  0.00,  1.00000,  -1.072,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.38858,  0.00000,  3.09,  0.00,  0.00,  1.00000,  -1.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
