0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01358,  -55.9400,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02546,  -58.1232,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02537,  -45.9701,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02762,  -46.6138,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01472,  -49.9861,  'BIG SPRI',  115.00,  9
1006,  1,  -12.625,  4.940,  0.000,  0.000,  1,  1.00985,  -49.0324,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  2.400,  0.000,  0.000,  1,  1.03000,  -57.4723,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02058,  -51.0585,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01040,  -49.4307,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  4.255,  0.000,  0.000,  1,  1.03000,  -57.3194,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -57.3194,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -10.028,  0.000,  0.000,  1,  1.02742,  -62.3536,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01297,  -53.1471,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01721,  -51.5508,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03274,  -57.9835,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.481,  0.000,  0.000,  1,  1.02439,  -51.2253,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00253,  -56.7158,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00006,  -57.4788,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -141.874,  0.000,  0.000,  1,  1.03000,  -55.8471,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -57.754,  0.000,  0.000,  1,  1.03000,  -50.6671,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00850,  -47.4499,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02640,  -45.3766,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -41.0336,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99999,  -58.0772,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02323,  -49.8022,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00415,  -46.3570,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -51.354,  0.000,  0.000,  1,  1.03000,  -55.8167,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03033,  -45.7575,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.406,  0.000,  0.000,  1,  1.01742,  -57.6831,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02642,  -54.2470,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02352,  -55.6788,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00742,  -51.7929,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00403,  -53.1047,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00929,  -49.4002,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -47.7722,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00199,  -51.8048,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00081,  -57.0424,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01717,  -50.5107,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -47.8602,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01245,  -57.6091,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00796,  -48.7192,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.9169,  'FORSAN 1',  13.800,  9
1043,  1,  -21.639,  6.456,  0.000,  0.000,  1,  0.99993,  -47.1281,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02359,  -57.8205,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01472,  -56.7179,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -3.657,  0.000,  0.000,  1,  1.03000,  -58.5891,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01009,  -51.1297,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -47.4555,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.5866,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01009,  -51.1297,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01009,  -51.1297,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01009,  -51.1297,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00739,  -51.1778,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01949,  -52.1701,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02082,  -46.8859,  'ODONNELL',  115.00,  9
1056,  1,  -0.000,  -47.930,  0.000,  0.000,  1,  1.03000,  -52.6632,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00641,  -48.3591,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02623,  -52.9365,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02623,  -52.9365,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02623,  -52.9365,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01792,  -50.4335,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01792,  -50.4335,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01792,  -50.4335,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00980,  -56.7169,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01042,  -48.7294,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -45.0388,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00609,  -49.5371,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99732,  -53.1516,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02578,  -51.4536,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -49.2639,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01781,  -55.1927,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.0254,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.9424,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.1664,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.9714,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -53.5932,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.2921,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01781,  -55.1927,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05066,  -58.1638,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01781,  -55.1927,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -52.1250,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01731,  -49.7578,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.366,  0.000,  0.000,  1,  1.02299,  -51.8291,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03689,  -52.0091,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01343,  -53.6432,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -31.360,  0.000,  0.000,  1,  1.02241,  -55.4685,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.000,  -2.041,  0.000,  0.000,  1,  1.03000,  -55.7850,  'SHEFFIEL',  115.00,  9
1088,  1,  -27.601,  7.395,  0.000,  0.000,  1,  0.99952,  -51.2202,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01026,  -49.5986,  'LAMESA 0',  115.00,  9
1090,  1,  -26.497,  -31.760,  0.000,  0.000,  1,  1.01955,  -56.5466,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04433,  -50.7139,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01979,  -64.9792,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02731,  -62.5688,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02790,  -64.2297,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02118,  -61.6224,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02019,  -61.4595,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -60.8413,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02227,  -64.5213,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03877,  -50.1655,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.000,  -69.397,  0.000,  0.000,  2,  1.03000,  -59.7848,  'IOWA PAR',  161.00,  11
2010,  1,  -0.000,  -6.693,  0.000,  0.000,  2,  1.03000,  -56.0907,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05594,  -48.3773,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04449,  -46.8110,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04804,  -47.1004,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03872,  -51.1630,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02377,  -66.5730,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02471,  -67.4696,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  217.520,  0.000,  0.000,  2,  1.04288,  -48.1272,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04136,  -47.2586,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -47.2895,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01535,  -59.3144,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02957,  -62.5137,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02566,  -63.9984,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02957,  -62.5137,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02530,  -61.8519,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01200,  -59.2040,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04511,  -47.8600,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01961,  -65.3508,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01742,  -60.4557,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04318,  -51.1321,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00959,  -66.9222,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04382,  -51.8522,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02401,  -64.1593,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00447,  -68.1633,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02678,  -67.2102,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03831,  -53.1806,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01635,  -59.2389,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02879,  -66.5158,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02478,  -64.9086,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01491,  -65.9252,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02485,  -64.5291,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04356,  -45.5224,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03527,  -43.9939,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02587,  -67.3348,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02779,  -65.9306,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01552,  -59.5751,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02790,  -67.0414,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02794,  -64.7358,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04402,  -52.3031,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02767,  -57.9463,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00568,  -67.7340,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01693,  -63.3863,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03815,  -49.0265,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01785,  -64.4518,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01525,  -58.4002,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01544,  -58.8932,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01525,  -58.4002,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -57.4710,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04338,  -45.2892,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03345,  -43.1631,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00786,  -66.7825,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02607,  -56.4280,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -55.4234,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -35.604,  0.000,  0.000,  2,  1.03000,  -66.7143,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01672,  -65.3525,  'SUMNER 0',  161.00,  11
2065,  1,  -0.000,  -44.695,  0.000,  0.000,  2,  1.03000,  -66.9054,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03767,  -51.7119,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00967,  -59.3810,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01046,  -58.8810,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -38.466,  0.000,  0.000,  2,  1.03000,  -66.9026,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01183,  -58.7234,  'ARCHER 2',  161.00,  11
2071,  1,  -21.539,  21.600,  0.000,  0.000,  2,  0.99969,  -58.0112,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02926,  -65.7942,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03636,  -50.4347,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02844,  -49.7474,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02844,  -49.7474,  'JAYTON 2',  115.00,  10
2076,  1,  -11.040,  -4.408,  0.000,  0.000,  2,  1.03983,  -50.0090,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02785,  -65.8935,  'MUENSTER',  161.00,  11
2078,  1,  -16.155,  11.638,  0.000,  0.000,  2,  1.01996,  -65.2504,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03709,  -54.6511,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01917,  -64.6703,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01918,  -66.1161,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01902,  -59.4454,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01902,  -59.4454,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01902,  -59.4454,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01902,  -59.4454,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01694,  -65.4535,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04050,  -51.2659,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01061,  -58.7919,  'ARCHER 1',  161.00,  11
2089,  1,  -9.707,  8.967,  0.000,  0.000,  2,  0.99966,  -58.0962,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01842,  -65.9014,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03604,  -54.8208,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02827,  -65.7585,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04293,  -46.3496,  'PANHANDL',  161.00,  10
2094,  1,  -5.630,  1.440,  0.000,  0.000,  2,  1.04158,  -46.0413,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03771,  -45.1318,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  154.214,  0.000,  0.000,  2,  1.03000,  -46.9170,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03174,  -47.0588,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04404,  -50.1279,  'RALLS 1 ',  161.00,  10
2099,  1,  -6.606,  1.440,  0.000,  0.000,  2,  1.02953,  -46.7927,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02094,  -44.6209,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02840,  -62.9953,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02933,  -63.9515,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02487,  -62.4456,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02373,  -62.2749,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02109,  -61.8521,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00584,  -68.0069,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02745,  -64.3809,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03504,  -59.2824,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02444,  -60.1337,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -24.685,  0.000,  0.000,  2,  1.03000,  -66.1785,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03183,  -60.5654,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01709,  -61.3797,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02983,  -62.4436,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02841,  -63.2257,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02233,  -61.2761,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02592,  -61.8387,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02084,  -61.0949,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01992,  -60.9468,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02505,  -61.7066,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02037,  -61.0048,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02312,  -65.0321,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01762,  -65.2986,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04290,  -45.1285,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99931,  -68.9344,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02273,  -65.8523,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02637,  -67.0681,  'VALLEY V',  161.00,  11
2127,  2,  0.001,  223.347,  0.000,  0.000,  2,  1.05676,  -49.5235,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04918,  -48.6759,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00956,  -67.7514,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03426,  -58.9126,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02958,  -58.2498,  'HASKELL ',  115.00,  10
2132,  1,  -0.000,  -1.966,  0.000,  0.000,  2,  1.03000,  -58.5461,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02632,  -65.6673,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01771,  -78.7715,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00942,  -81.4815,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01996,  -49.3905,  'SWEETWAT',  115.00,  27
3004,  1,  -13.803,  5.400,  0.000,  0.000,  3,  1.01493,  -48.6089,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98505,  -91.8353,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02247,  -53.1432,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02801,  -52.5929,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02018,  -62.3373,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02978,  -61.7478,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00115,  -90.8013,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00702,  -84.7976,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99781,  -85.6776,  'WILLOW C',  115.00,  28
3013,  1,  -0.000,  -40.676,  0.000,  0.000,  3,  1.03000,  -54.9242,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02313,  -76.3201,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01901,  -47.6735,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01848,  -51.7715,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -49.2296,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03022,  -59.6308,  'CHRISTOV',  230.00,  27
3019,  1,  -0.000,  -16.517,  0.000,  0.000,  3,  1.03000,  -60.6090,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -57.6094,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02664,  -57.1405,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01505,  -47.0913,  'COLORADO',  115.00,  27
3023,  1,  -0.000,  -12.302,  0.000,  0.000,  3,  1.03000,  -52.7503,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02886,  -61.1992,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01732,  -69.0580,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03765,  -57.7572,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02678,  -58.8585,  'ABILENE ',  115.00,  27
3028,  1,  -28.719,  -6.519,  0.000,  0.000,  3,  1.03977,  -57.2665,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03256,  -70.9037,  'LOMETA 0',  115.00,  28
3030,  1,  -0.000,  -48.787,  0.000,  0.000,  3,  1.03000,  -64.7615,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01735,  -54.1141,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02049,  -54.0211,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02268,  -45.6142,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -42.2334,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02051,  -68.3101,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02016,  -66.0256,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03651,  -50.7947,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02140,  -48.1287,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.5389,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01337,  -60.8049,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03838,  -53.0987,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02443,  -50.3921,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03838,  -53.0987,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03838,  -53.0987,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.9036,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03758,  -55.5721,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.000,  -42.602,  0.000,  0.000,  3,  1.03000,  -50.0162,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04752,  -58.6219,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02408,  -54.4633,  'ANSON 0 ',  115.00,  27
3050,  1,  0.005,  -67.858,  0.000,  0.000,  3,  1.02175,  -68.0611,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.470,  0.000,  0.000,  3,  1.01169,  -69.7779,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00066,  -87.7376,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03711,  -53.2570,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02652,  -53.8507,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.8490,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.5942,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.6725,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03756,  -52.3193,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02620,  -50.5069,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.6305,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.6863,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.9912,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.4287,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02487,  -49.3962,  'ROSCOE 4',  115.00,  27
3065,  1,  -29.623,  11.590,  0.000,  0.000,  3,  1.01304,  -47.1873,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02370,  -66.9126,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03001,  -50.2556,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.8441,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01853,  -56.3381,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02139,  -51.2173,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00726,  -48.9581,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02394,  -63.8807,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99959,  -91.9565,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -90.7183,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02375,  -65.3646,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99977,  -91.7008,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01851,  -54.8754,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03560,  -50.7955,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03286,  -49.7675,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02372,  -48.5822,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.8444,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03356,  -53.3723,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02663,  -52.3344,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -48.5948,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01750,  -47.2292,  'LORAINE ',  115.00,  27
3086,  1,  -27.601,  10.800,  0.000,  0.000,  3,  1.00644,  -45.1426,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00714,  -44.4747,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03485,  -56.0649,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02646,  -58.4602,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02368,  -58.7774,  'ABILENE ',  161.00,  27
3091,  1,  -0.000,  -19.012,  0.000,  0.000,  3,  1.02000,  -59.2084,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.7539,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00119,  -89.8281,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02716,  -52.0425,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.9952,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03542,  -46.8456,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03313,  -46.2654,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.6512,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01809,  -55.0707,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01499,  -58.0195,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01765,  -71.4130,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01680,  -59.3232,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01591,  -51.0061,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01661,  -72.1004,  'BUCHANAN',  115.00,  28
3105,  1,  -5.418,  0.740,  0.000,  0.000,  3,  1.01633,  -71.7044,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -69.9826,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00243,  -84.3924,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01667,  -73.7189,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03227,  -45.8257,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.7058,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02391,  -49.6353,  'STERLING',  115.00,  27
3112,  1,  -27.528,  10.770,  0.000,  0.000,  3,  1.01297,  -47.5807,  'STERLING',  18.000,  27
3113,  1,  -27.528,  10.770,  0.000,  0.000,  3,  1.01297,  -47.5807,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02202,  -62.7160,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02419,  -49.2449,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01675,  -45.8072,  'SYNDER 0',  115.00,  27
3117,  1,  -23.185,  9.070,  0.000,  0.000,  3,  1.00682,  -44.3261,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00427,  -43.8377,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02070,  -91.4225,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02070,  -91.4225,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02025,  -47.6003,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -43.2379,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98896,  -93.6952,  'UVALDE 0',  115.00,  28
3124,  1,  -0.004,  -41.382,  0.000,  0.000,  3,  1.03000,  -82.2701,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01377,  -59.2879,  'ABILENE ',  115.00,  27
3126,  1,  -0.016,  -43.955,  0.000,  0.000,  3,  0.98831,  -94.4209,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01916,  -48.1196,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01749,  -47.3699,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02499,  -47.9638,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02016,  -53.5994,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -51.7671,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02379,  -65.0244,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03312,  -48.1030,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03269,  -48.7836,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02610,  -47.3493,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02016,  -45.8973,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -52.1005,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02783,  -64.9948,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00976,  -57.3680,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01687,  -56.8415,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02119,  -49.0877,  'SWEETWAT',  115.00,  27
3142,  1,  -0.000,  -10.039,  0.000,  0.000,  3,  1.03000,  -65.2103,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -14.606,  0.000,  0.000,  3,  1.03000,  -63.7009,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02634,  -64.4767,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02340,  -51.7100,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -3.142,  0.000,  0.000,  3,  1.03000,  -63.6049,  'JUNCTION',  115.00,  28
3147,  1,  -0.000,  -12.975,  0.000,  0.000,  3,  1.03000,  -72.5280,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01351,  -91.6923,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02303,  -122.3236,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02537,  -95.0365,  'LAREDO 7',  230.00,  20
4005,  1,  -0.017,  -66.281,  0.000,  0.000,  4,  1.03001,  -97.8877,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02769,  -96.7361,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -122.4324,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01134,  -79.7848,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02762,  -104.7564,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -103.3655,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01878,  -101.2583,  'HEBBRONV',  115.00,  19
4012,  1,  -0.004,  -18.894,  0.000,  0.000,  4,  1.03001,  -121.1630,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02368,  -121.8578,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02405,  -89.0044,  'EAGLE PA',  230.00,  20
4015,  1,  -0.009,  -70.199,  0.000,  0.000,  4,  1.03000,  -90.2671,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01990,  -79.7051,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02218,  -104.1055,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98113,  -95.4774,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01325,  -120.7251,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00153,  -105.3250,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01564,  -121.2534,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01781,  -95.7641,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01784,  -79.3932,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02540,  -78.2941,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02372,  -79.3982,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.0778,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02542,  -122.3002,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00373,  -70.5218,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00212,  -72.5756,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -68.7779,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -101.5036,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00273,  -108.7500,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01405,  -99.3626,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01936,  -121.5325,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99634,  -103.8966,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00788,  -88.1966,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.001,  -64.557,  0.000,  0.000,  4,  0.99660,  -97.3307,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97383,  -89.0639,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02264,  -113.5726,  'MISSION ',  230.00,  19
4040,  1,  -0.118,  -230.219,  0.000,  0.000,  4,  1.03001,  -116.2154,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01985,  -116.8324,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02584,  -120.5526,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01063,  -106.9483,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01340,  -107.8722,  'FALCON H',  115.00,  19
4045,  1,  -11.373,  -3.715,  0.000,  0.000,  4,  1.01949,  -107.0791,  'FALCON H',  13.800,  19
4046,  1,  -3.470,  -4.435,  0.000,  0.000,  4,  1.01949,  -107.6540,  'FALCON H',  13.800,  19
4047,  1,  -23.829,  -5.576,  0.000,  0.000,  4,  1.01949,  -106.6793,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01396,  -117.0573,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -116.8588,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00925,  -115.1959,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00617,  -108.1812,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00617,  -108.1812,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02340,  -107.6838,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98296,  -93.5564,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00316,  -103.3471,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01749,  -97.1776,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00936,  -101.1160,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.8158,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -96.0387,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.2067,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.5715,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.1740,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.5357,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99993,  -103.2466,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99993,  -103.2466,  'CORPUS C',  18.000,  21
4066,  1,  -0.009,  -96.277,  0.000,  0.000,  4,  1.03001,  -122.5320,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01272,  -119.2640,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02688,  -123.0884,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00275,  -103.3523,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01674,  -109.6173,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00524,  -113.0016,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00782,  -103.4065,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02197,  -113.6975,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02828,  -115.5590,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02197,  -113.6975,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02197,  -113.6975,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02197,  -113.6975,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00202,  -103.6255,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02226,  -118.7584,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03076,  -101.3804,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02471,  -103.5608,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -97.5781,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -97.8787,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -99.4730,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -99.0178,  'CORPUS C',  13.800,  21
4086,  1,  -0.123,  -77.030,  0.000,  0.000,  4,  1.03000,  -117.3348,  'RIO HOND',  115.00,  19
4087,  1,  -0.004,  -119.753,  0.000,  0.000,  4,  1.03000,  -104.6224,  'CORPUS C',  115.00,  21
4088,  1,  -0.010,  -168.456,  0.000,  0.000,  4,  1.03001,  -121.9413,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -120.1571,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -120.1571,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -120.1571,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -120.1571,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -120.1571,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -120.1571,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -120.1571,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -120.1571,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -120.1571,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -120.1571,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99439,  -102.7088,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00599,  -103.3847,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01305,  -99.3038,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01739,  -115.4746,  'OLMITO 0',  115.00,  19
4103,  1,  -0.001,  -96.021,  0.000,  0.000,  4,  1.03001,  -123.7706,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00348,  -102.8432,  'TAFT 2 0',  115.00,  21
4105,  1,  -25.847,  -12.825,  0.000,  0.000,  4,  1.00955,  -102.2088,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00768,  -114.7718,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02629,  -121.6916,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00783,  -101.4981,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00183,  -104.9223,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01745,  -118.7622,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01185,  -121.0362,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02613,  -108.7932,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02568,  -96.7987,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01968,  -98.3290,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.6655,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.6132,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02196,  -79.8852,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99915,  -106.5948,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00952,  -108.5218,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00403,  -103.5314,  'CORPUS C',  115.00,  21
4121,  1,  -0.007,  -36.546,  0.000,  0.000,  4,  1.03001,  -121.2067,  'SANTA MA',  115.00,  19
4122,  1,  0.008,  -158.593,  0.000,  0.000,  4,  1.02825,  -121.7626,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00635,  -105.0851,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02179,  -115.0329,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97852,  -83.2667,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01372,  -113.7981,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -74.246,  0.000,  0.000,  4,  1.02988,  -109.8814,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -74.123,  0.000,  0.000,  4,  1.02904,  -120.6829,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03468,  -102.1553,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -17.549,  0.000,  0.000,  4,  1.03001,  -103.9379,  'FREER 0 ',  115.00,  20
4131,  1,  0.136,  -118.340,  0.000,  0.000,  4,  1.02934,  -83.2404,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02459,  -84.4436,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02934,  -83.2404,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02934,  -83.2404,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02934,  -83.2404,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02934,  -83.2404,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02934,  -83.2404,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02934,  -83.2404,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99803,  -106.1805,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03215,  -103.4003,  'SARITA 1',  230.00,  21
4141,  1,  -0.002,  -33.356,  0.000,  0.000,  4,  1.03000,  -106.5954,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -102.3786,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01238,  -87.0768,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00488,  -107.5177,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00452,  -102.6352,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02251,  -97.1314,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -105.342,  0.000,  0.000,  4,  1.02638,  -98.7249,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00565,  -106.4556,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96719,  -93.2078,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00361,  -104.0352,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03147,  -105.6289,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02714,  -105.7784,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -104.7482,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01234,  -118.3221,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01519,  -116.4668,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00906,  -104.7458,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02338,  -120.5066,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01857,  -99.8892,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01006,  -102.6088,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -99.1177,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -97.9769,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -98.0087,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01857,  -99.8892,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01368,  -115.4011,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02644,  -104.5677,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01353,  -102.6748,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01908,  -121.6481,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00915,  -102.8047,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99445,  -104.3000,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00271,  -102.7458,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -105.485,  0.000,  0.000,  4,  1.02706,  -117.9388,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01847,  -81.2601,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96336,  -83.2566,  'REFUGIO ',  115.00,  21
4174,  1,  -0.005,  -48.119,  0.000,  0.000,  4,  1.03000,  -78.2896,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -12.902,  0.000,  0.000,  4,  1.03001,  -99.1591,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03785,  -98.7082,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -97.0592,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -45.032,  0.000,  0.000,  4,  1.00293,  -85.9984,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02013,  -105.0711,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00219,  -103.5357,  'PORT ARA',  115.00,  21
4181,  1,  -28.732,  -42.620,  0.000,  0.000,  4,  1.00762,  -95.1099,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97870,  -94.3173,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02319,  -107.0955,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01936,  -113.8850,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.472,  0.000,  0.000,  4,  1.02023,  -105.7248,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.507,  0.000,  0.000,  4,  1.02485,  -122.1045,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00808,  -93.5576,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02587,  -91.0852,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00362,  -90.0378,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01523,  -99.0155,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01546,  -112.2471,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -109.4235,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01681,  -111.5372,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01869,  -117.2877,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02273,  -88.9697,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -168.922,  0.000,  0.000,  4,  1.03001,  -92.2634,  'OILTON 1',  230.00,  20
4197,  1,  -0.000,  -5.683,  0.000,  0.000,  4,  1.03001,  -95.0377,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -66.6104,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97281,  -72.7648,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00889,  -68.0340,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02994,  -66.2415,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -65.3322,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01557,  -63.4291,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -67.0237,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02946,  -66.3924,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96820,  -73.7902,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -65.6647,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -63.113,  0.000,  0.000,  5,  1.02561,  -70.4243,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01812,  -66.5512,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03201,  -63.2842,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03053,  -65.0852,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01672,  -67.1042,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03239,  -59.9891,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02247,  -62.2767,  'JACKSBOR',  161.00,  12
5020,  1,  -17.231,  17.280,  0.000,  0.000,  5,  1.02684,  -59.6763,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03080,  -63.1948,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02920,  -64.9451,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03080,  -63.1948,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97953,  -73.3059,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -64.4095,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02406,  -66.4913,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -67.2326,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -66.0944,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00683,  -70.6033,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02149,  -67.1007,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -66.7217,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -66.5027,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -63.6588,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02650,  -64.9824,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -63.6588,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -63.6588,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -62.1867,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -62.1396,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -62.9919,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02287,  -61.6649,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -62.2756,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -62.0303,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01819,  -67.6299,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -65.6478,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03975,  -60.2118,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03648,  -61.9378,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -62.6976,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02636,  -64.6437,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03346,  -63.4203,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -66.6311,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03346,  -63.4203,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03135,  -65.6018,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -65.8878,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95154,  -75.6756,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03099,  -59.9181,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03062,  -60.4826,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -58.5945,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -57.9865,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01216,  -68.7289,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -69.7143,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -20.400,  0.000,  0.000,  5,  1.03000,  -71.9598,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01423,  -74.0480,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03185,  -63.3001,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02990,  -65.1324,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03185,  -63.3001,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03185,  -63.3001,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.4685,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.3760,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.2532,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -66.8282,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01899,  -67.8079,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03015,  -66.0155,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01987,  -64.7882,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -67.2609,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99939,  -72.5472,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -69.1046,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -29.654,  0.000,  0.000,  5,  1.03000,  -70.2888,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -65.2559,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02529,  -68.3783,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99892,  -71.8308,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -70.2757,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -66.6321,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03351,  -64.0223,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03043,  -65.4111,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01840,  -67.1144,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -66.4539,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99722,  -68.8533,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00406,  -68.6199,  'CLIFTON ',  161.00,  18
5089,  1,  -15.086,  -5.112,  0.000,  0.000,  5,  1.00930,  -67.8276,  'CLIFTON ',  13.800,  18
5090,  1,  -0.003,  -110.478,  0.000,  0.000,  5,  1.03000,  -66.8630,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97511,  -71.3801,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02413,  -66.2213,  'GRANDVIE',  161.00,  14
5093,  1,  -0.007,  -122.452,  0.000,  0.000,  5,  1.03000,  -67.1288,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02249,  -65.6915,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -66.2029,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -66.1372,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -65.8383,  'EULESS 2',  161.00,  17
5098,  1,  -0.004,  -87.886,  0.000,  0.000,  5,  1.03000,  -67.0608,  'FORT WOR',  161.00,  17
5099,  1,  -0.001,  -48.190,  0.000,  0.000,  5,  1.03000,  -66.9794,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -66.4163,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01955,  -70.3466,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03240,  -64.3941,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03087,  -65.6887,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -66.2049,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -66.6125,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -66.6125,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -66.6125,  'IRVING 1',  13.800,  17
5108,  1,  -0.010,  -118.755,  0.000,  0.000,  5,  1.03000,  -66.0406,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01555,  -67.1664,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99853,  -66.5963,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -66.5690,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00867,  -67.9599,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -66.9007,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01228,  -68.9192,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -67.9742,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -66.1743,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -66.8200,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99562,  -67.0222,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -62.4457,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04491,  -62.5271,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02995,  -64.0986,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -66.8247,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96849,  -75.8962,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97044,  -75.9587,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -65.5772,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -66.8258,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99838,  -70.6759,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -66.8371,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -70.1157,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -65.8305,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03133,  -67.6854,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -68.9163,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00354,  -68.6120,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01827,  -64.7502,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -66.3731,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00197,  -67.7540,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -66.1519,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -67.4982,  'WACO 1 1',  161.00,  13
5139,  1,  -0.003,  -58.947,  0.000,  0.000,  5,  1.03000,  -66.9132,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97635,  -73.8708,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01579,  -67.6551,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99775,  -71.8026,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -65.4474,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00410,  -68.5735,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -66.1165,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -66.5529,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -66.7242,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -66.7410,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -66.9711,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02206,  -62.9548,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00738,  -69.5581,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -66.7085,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -64.3082,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00216,  -69.0792,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02058,  -65.5205,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01906,  -69.7202,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01796,  -67.0020,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -66.4844,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96736,  -75.8514,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -64.9783,  'DENTON 2',  161.00,  17
5161,  1,  -0.001,  -58.394,  0.000,  0.000,  5,  1.03000,  -66.8490,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92968,  -76.8477,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02212,  -69.8521,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03495,  -63.5749,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03191,  -64.7998,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.0301,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03495,  -63.5749,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -66.9753,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02310,  -66.2025,  'DUBLIN 1',  161.00,  15
5170,  1,  -8.616,  8.640,  0.000,  0.000,  5,  1.01766,  -65.8819,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96750,  -72.3381,  'MERTENS ',  161.00,  14
5172,  1,  -0.004,  -70.670,  0.000,  0.000,  5,  1.03000,  -66.8466,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -65.9325,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96346,  -72.8728,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03059,  -65.2578,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00418,  -65.1634,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -66.3772,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02229,  -66.9833,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03085,  -63.9327,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -64.7591,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -66.7797,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97766,  -73.3005,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02952,  -66.6749,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01680,  -67.8700,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -66.7524,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -66.2410,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -60.7724,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -66.4676,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -66.7766,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01191,  -68.0633,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -61.328,  0.000,  0.000,  5,  1.01100,  -69.6063,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03115,  -67.8112,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03177,  -68.3619,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -66.5223,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -66.2818,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03087,  -60.4793,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -62.0443,  'BRYSON 1',  161.00,  12
5198,  1,  -21.539,  21.600,  0.000,  0.000,  5,  1.02856,  -60.3473,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -66.7158,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99733,  -67.4754,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96343,  -73.0619,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01190,  -67.5888,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -66.4959,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03114,  -61.1809,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -62.3090,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -59.6267,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -60.3478,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -60.1322,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99976,  -67.7061,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -66.0330,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94144,  -75.9756,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01174,  -67.4718,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -66.5116,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -66.7591,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01881,  -66.5662,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -66.7127,  'FORT WOR',  161.00,  17
5217,  1,  -0.023,  -85.487,  0.000,  0.000,  5,  1.03000,  -66.3490,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01868,  -67.1512,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.825,  0.000,  0.000,  5,  1.02099,  -67.8243,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -67.0232,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -70.2113,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99997,  -70.0083,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94840,  -75.9206,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -66.4279,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02373,  -68.2402,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02520,  -70.3254,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -68.6480,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -65.8689,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -66.5279,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -66.8192,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00547,  -69.7225,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -66.7897,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -66.3376,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -66.1097,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01381,  -70.8852,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03129,  -59.3075,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01965,  -59.0336,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -59.1344,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04042,  -66.4432,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03648,  -68.5056,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03693,  -69.5863,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03693,  -69.5863,  'GOLDTHWA',  115.00,  18
5243,  1,  -21.539,  21.600,  0.000,  0.000,  5,  1.03505,  -66.1406,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -66.6513,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02719,  -66.8843,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00718,  -66.1862,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00012,  -68.4649,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -65.9644,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02535,  -65.8137,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -65.9343,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -66.4478,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -66.7990,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -66.0584,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -66.2591,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99812,  -68.1820,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00637,  -67.8107,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99707,  -68.8259,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -66.6713,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02287,  -67.7228,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -59.7181,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01799,  -63.6340,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01987,  -55.5109,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -56.7256,  'GLEN ROS',  13.800,  18
5264,  1,  -0.001,  -56.646,  0.000,  0.000,  5,  1.03000,  -66.8140,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03007,  -65.5132,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -66.2684,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98560,  -73.3413,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99801,  -68.5966,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01916,  -65.3738,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96741,  -72.3365,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99152,  -72.7905,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02650,  -66.8438,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -66.4457,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01835,  -66.8924,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94853,  -75.5212,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98340,  -70.7534,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02343,  -66.4746,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01052,  -69.9902,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -67.3959,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02171,  -68.6008,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -66.5270,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -66.6612,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -66.8328,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01657,  -67.9806,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01389,  -65.5769,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01887,  -65.7404,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -66.3963,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99666,  -68.7117,  'WOLFE CI',  161.00,  16
5289,  1,  -0.003,  -82.951,  0.000,  0.000,  5,  1.03000,  -66.4649,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00008,  -69.1074,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -66.9805,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02300,  -66.5248,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -64.8128,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -66.9412,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03432,  -63.9848,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -65.3700,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03432,  -63.9848,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.7903,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.5798,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.6494,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03432,  -63.9848,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -62.6834,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.0143,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03368,  -64.0911,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -65.6145,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -65.9572,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -66.1690,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -66.3345,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -66.8113,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -66.5779,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -67.0217,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02160,  -66.8374,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -65.4008,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99270,  -70.8645,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01868,  -66.9484,  'DENTON 6',  161.00,  17
5316,  1,  -0.002,  -88.243,  0.000,  0.000,  5,  1.03000,  -66.7485,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -61.3121,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -62.6318,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02163,  -60.4932,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02121,  -60.4036,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -60.5284,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03283,  -63.8992,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -65.8157,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.6485,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.6447,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.1311,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94317,  -75.6383,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00452,  -71.3653,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -66.6099,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -66.0450,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01403,  -67.7237,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -67.1457,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01471,  -67.2158,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00127,  -64.3461,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -66.7770,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -66.2374,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -62.5909,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01791,  -65.9949,  'GRANBURY',  161.00,  18
5339,  1,  -0.006,  -61.895,  0.000,  0.000,  5,  1.03000,  -66.8497,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -66.9409,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03015,  -66.0114,  'LEWISVIL',  161.00,  17
5342,  1,  -1.023,  -3.201,  0.000,  0.000,  5,  1.03430,  -65.9623,  'LEWISVIL',  13.800,  17
5343,  1,  -25.266,  -20.739,  0.000,  0.000,  5,  1.03995,  -65.3682,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -66.9604,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99444,  -69.4932,  'HILLSBOR',  161.00,  14
5346,  1,  -0.081,  -190.873,  0.000,  0.000,  5,  1.03000,  -66.7640,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99798,  -66.0633,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00469,  -67.6995,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02406,  -66.1879,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03086,  -64.2859,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -65.7234,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -66.5969,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02724,  -66.2307,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -67.4327,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01780,  -66.0702,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02950,  -66.5825,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02945,  -65.7547,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -65.5467,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01495,  -67.5832,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -63.9007,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -61.2660,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -62.3466,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -61.2660,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -60.6290,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -59.9375,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -59.7530,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -59.7984,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -60.2912,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -59.6729,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -65.7779,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02135,  -66.4296,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -66.8466,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -67.1538,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -65.9030,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -66.7044,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -66.2045,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -70.6126,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -119.156,  0.000,  0.000,  5,  1.02665,  -69.3373,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -66.7638,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03176,  -64.1157,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -65.7716,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.1927,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -63.0630,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -64.1554,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -65.2817,  'DALLAS 3',  161.00,  16
5386,  1,  -0.002,  -77.650,  0.000,  0.000,  5,  1.03000,  -66.5452,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02020,  -67.5401,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -65.5589,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01414,  -67.1099,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99016,  -72.4716,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96480,  -77.4214,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93898,  -80.9713,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00864,  -67.9630,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04143,  -58.2759,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03772,  -57.8491,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02587,  -60.7958,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -59.3113,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -59.3113,  'ALBANY 1',  115.00,  15
5399,  1,  -23.779,  16.604,  0.000,  0.000,  5,  1.03974,  -58.1406,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02394,  -66.2630,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -61.6252,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -63.4811,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -61.6252,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -61.6252,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -61.6252,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -61.6252,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00843,  -69.9611,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -67.4859,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -66.5995,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03223,  -67.7763,  'KILLEEN ',  500.00,  13
5411,  1,  -0.001,  -74.824,  0.000,  0.000,  5,  1.03000,  -69.6388,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -66.9678,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03488,  -60.8061,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03281,  -63.9038,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -60.1766,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03071,  -60.1701,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03119,  -60.2462,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03153,  -60.2763,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03291,  -60.4963,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -65.6792,  'FORT WOR',  161.00,  17
5421,  1,  -0.001,  -114.823,  0.000,  0.000,  5,  1.03000,  -68.0530,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.002,  -16.004,  0.000,  0.000,  5,  1.03000,  -66.2039,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -66.2039,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -66.2039,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -66.6821,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99887,  -69.9005,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01350,  -66.8707,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -65.7438,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -67.4144,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02196,  -67.2710,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -66.4231,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01886,  -66.9238,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -66.6545,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -67.0917,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01416,  -67.4113,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -66.5524,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94062,  -75.3930,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -66.7388,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01765,  -66.4443,  'WAXAHACH',  161.00,  14
5440,  1,  -0.019,  -87.986,  0.000,  0.000,  5,  1.03000,  -66.8471,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -66.3855,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -66.8659,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -66.8734,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -62.5173,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02088,  -64.9566,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00983,  -70.8701,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -66.3863,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03228,  -64.1049,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03070,  -65.5565,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99421,  -69.6691,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03358,  -67.3155,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -68.3823,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -65.7363,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -67.3746,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01440,  -66.4042,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00924,  -68.7456,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -66.1940,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98051,  -73.5969,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96173,  -78.4116,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93034,  -82.6894,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01486,  -69.5597,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -66.5852,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -66.7358,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03339,  -64.1651,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03131,  -65.4794,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97622,  -73.9704,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -66.9220,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -66.7987,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -67.2686,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01546,  -70.2946,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -66.2494,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03508,  -59.8665,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -63.4184,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96556,  -72.6203,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -66.5221,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96423,  -73.7503,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -70.1473,  'HARKER H',  161.00,  13
5478,  1,  -0.006,  -102.890,  0.000,  0.000,  5,  1.03000,  -66.5866,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03172,  -63.7258,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -65.3204,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01733,  -66.8886,  'FORT WOR',  161.00,  17
5482,  1,  -0.001,  -101.281,  0.000,  0.000,  5,  1.03000,  -67.0848,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -65.8523,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00392,  -65.4713,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -65.2617,  'BLOOMING',  161.00,  14
6001,  1,  -0.009,  -100.305,  0.000,  0.000,  6,  1.03000,  -77.0872,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02030,  -77.1194,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03858,  -68.2053,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03204,  -68.6475,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03082,  -70.8651,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.7860,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.1565,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.7502,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.4431,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.6755,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02036,  -75.0687,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -31.559,  0.000,  0.000,  6,  1.03000,  -72.6096,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01805,  -77.3388,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00388,  -79.9270,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02557,  -77.6519,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02645,  -76.4368,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01825,  -76.3475,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02191,  -74.1170,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02252,  -74.3805,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01918,  -74.9716,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03966,  -70.1817,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03570,  -71.1938,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03021,  -72.7020,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -106.748,  0.000,  0.000,  6,  1.03000,  -75.6426,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.110,  -160.289,  0.000,  0.000,  6,  1.03000,  -76.9975,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02149,  -76.4661,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02453,  -73.7136,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02304,  -74.1540,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98551,  -84.2306,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00928,  -70.9032,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01361,  -72.2536,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01948,  -76.0413,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03423,  -70.0352,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03091,  -71.6783,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02759,  -73.1682,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02558,  -74.0389,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02280,  -75.5479,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03769,  -70.1295,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -72.1373,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -74.2544,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.502,  -11.743,  0.000,  0.000,  6,  1.03998,  -70.0626,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.4891,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -75.7522,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01524,  -77.2180,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03366,  -72.2115,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03012,  -74.2702,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02529,  -76.5053,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03366,  -72.2115,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03366,  -72.2115,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03366,  -72.2115,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -25.664,  0.000,  0.000,  6,  1.03998,  -71.9831,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03366,  -72.2115,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -22.360,  0.000,  0.000,  6,  1.03998,  -71.9466,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -11.689,  0.000,  0.000,  6,  1.03998,  -71.7043,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00374,  -84.1119,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03002,  -70.5048,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02956,  -72.1179,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02901,  -72.9781,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93831,  -95.7342,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02243,  -77.3324,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -74.3510,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -67.0751,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02527,  -68.3722,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01805,  -71.0382,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01237,  -74.5306,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03116,  -70.7827,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02844,  -72.3734,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -75.1448,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.4248,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.9175,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.4988,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.0719,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.3072,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.3108,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02239,  -66.0664,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01925,  -67.6544,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01401,  -70.2225,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01458,  -64.9737,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01884,  -65.5592,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01745,  -65.3746,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -74.2444,  'MARBLE F',  115.00,  23
6082,  1,  -7.951,  -11.219,  0.000,  0.000,  6,  1.03972,  -73.7835,  'MARBLE F',  13.800,  23
6083,  1,  -7.951,  -9.630,  0.000,  0.000,  6,  1.03972,  -73.7569,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -74.3008,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -74.3008,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -74.3008,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -74.3008,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -74.3008,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -74.3008,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -74.3008,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -52.731,  0.000,  0.000,  6,  1.03000,  -76.1959,  'WIMBERLE',  115.00,  23
6092,  1,  -0.003,  -34.439,  0.000,  0.000,  6,  1.03000,  -77.4787,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01922,  -76.2300,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02222,  -76.0771,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02196,  -75.4854,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.002,  -90.636,  0.000,  0.000,  6,  1.03000,  -79.4427,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01793,  -76.6327,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02043,  -74.8207,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01259,  -77.4953,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01658,  -78.2932,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02540,  -66.5166,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02659,  -67.5735,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -45.984,  0.000,  0.000,  6,  1.03000,  -70.6247,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02540,  -66.5166,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02540,  -66.5166,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03121,  -66.3332,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03815,  -67.7959,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02422,  -70.6048,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98179,  -76.5998,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.7827,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.6713,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01720,  -78.7666,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02062,  -74.6400,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01565,  -77.4709,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01692,  -76.9651,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99843,  -77.4501,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02846,  -71.0311,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03935,  -70.2401,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03293,  -71.9121,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03119,  -73.2933,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01878,  -77.1203,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98694,  -74.4614,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02229,  -74.2704,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02596,  -74.2700,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01209,  -78.8191,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02170,  -74.5603,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.058,  0.000,  0.000,  6,  0.92687,  -80.9191,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01739,  -78.1233,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95039,  -86.0259,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01877,  -74.9069,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -75.7211,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01732,  -75.0816,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99812,  -80.2327,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00031,  -77.5635,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00674,  -71.1454,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02708,  -75.5073,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01481,  -75.7823,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01705,  -80.6615,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00476,  -78.2970,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98011,  -78.0581,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03106,  -70.7484,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02875,  -72.8230,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02885,  -74.8634,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03106,  -70.7484,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.6489,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.7634,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.0795,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.6794,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.1940,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02741,  -76.8545,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -80.621,  0.000,  0.000,  6,  1.00387,  -78.6918,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02890,  -74.7816,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02409,  -75.5363,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00939,  -76.1934,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01325,  -78.3932,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02248,  -74.3755,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01655,  -79.1925,  'BOERNE 1',  115.00,  26
6158,  1,  -0.004,  -44.677,  0.000,  0.000,  6,  1.03000,  -73.2626,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01862,  -76.7224,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02085,  -74.4193,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02999,  -70.0170,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02856,  -72.1578,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02367,  -74.4405,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.3878,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.3157,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.6885,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.4658,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01922,  -77.2555,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03273,  -71.7734,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02793,  -74.2049,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01919,  -76.1111,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00934,  -71.4994,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01197,  -73.0199,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02229,  -76.8351,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01988,  -74.7227,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -75.0907,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.036,  -127.424,  0.000,  0.000,  6,  1.03000,  -74.6988,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -76.6681,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01709,  -77.4072,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01309,  -78.7012,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01668,  -75.7045,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01897,  -77.3816,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00710,  -72.8810,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -74.9834,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01847,  -75.1291,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02461,  -74.0170,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -74.3267,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00731,  -67.9174,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99381,  -72.0355,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99873,  -79.7488,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01973,  -76.1128,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02213,  -70.1607,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01271,  -72.2240,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01840,  -75.3133,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99662,  -72.4601,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02362,  -77.3493,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03091,  -72.1319,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02811,  -74.6690,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02769,  -75.8475,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01385,  -77.2979,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02102,  -77.4475,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01596,  -77.7981,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01888,  -77.1240,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01397,  -77.4559,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02578,  -73.6752,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99431,  -74.3982,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -57.710,  0.000,  0.000,  6,  1.03000,  -75.7875,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02659,  -74.8605,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00241,  -78.9608,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04113,  -69.5722,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03557,  -71.1595,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02658,  -74.2198,  'MARBLE F',  115.00,  23
6213,  1,  -21.661,  2.940,  0.000,  0.000,  6,  1.03996,  -69.0579,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.5900,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04056,  -69.3192,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.0034,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01656,  -75.9484,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01560,  -74.9335,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02210,  -74.9691,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01994,  -76.2858,  'SAN ANTO',  115.00,  22
6221,  1,  -0.009,  -104.562,  0.000,  0.000,  6,  1.03000,  -82.4957,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02883,  -72.4074,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -73.4081,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -74.9199,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01271,  -77.4610,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98738,  -86.5403,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02543,  -73.8499,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -70.6491,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -66.462,  0.000,  0.000,  6,  1.03000,  -72.3830,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02323,  -74.2558,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01176,  -75.7276,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02366,  -73.8983,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01961,  -74.5654,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03141,  -72.5645,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02997,  -73.7053,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02497,  -75.7598,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91826,  -82.4754,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02403,  -74.1029,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03463,  -70.7105,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02923,  -73.3023,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02501,  -74.9809,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03463,  -70.7105,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.6210,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.8443,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.1347,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.9026,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.2243,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.7232,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.2826,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01708,  -77.1763,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02191,  -76.5632,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00916,  -76.0712,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99386,  -79.8121,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03571,  -69.7072,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03320,  -70.8545,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02489,  -73.5256,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03336,  -69.3485,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03128,  -69.0204,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03571,  -69.7072,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03299,  -68.8758,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01779,  -77.3377,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02265,  -73.4246,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01431,  -75.9875,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01057,  -78.3226,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01737,  -73.4430,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.01963,  -73.4160,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.02096,  -73.3997,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.01963,  -73.4160,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.02096,  -73.3997,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.192,  -6.817,  0.000,  0.000,  6,  1.02628,  -73.3353,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.339,  -4.090,  0.000,  0.000,  6,  1.02298,  -73.3479,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.02096,  -73.3997,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.02096,  -73.3997,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.023,  -3.201,  0.000,  0.000,  6,  1.02157,  -73.3926,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01801,  -76.8357,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01786,  -78.6675,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02748,  -72.7650,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -74.0157,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02773,  -72.4067,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02162,  -74.9273,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01981,  -77.2012,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02341,  -75.6028,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01977,  -77.8635,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01996,  -76.5668,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02435,  -78.2246,  'BOERNE 2',  230.00,  26
6286,  1,  0.001,  -113.667,  0.000,  0.000,  6,  1.02919,  -81.1386,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02562,  -74.7225,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01644,  -76.8777,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01722,  -74.9793,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -74.4733,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02173,  -76.9279,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03636,  -69.3732,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03163,  -71.3152,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02566,  -73.5154,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03446,  -69.0749,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03473,  -69.1184,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03183,  -68.6785,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02865,  -70.3006,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02984,  -71.8667,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02962,  -72.7324,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02865,  -70.3006,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02281,  -68.6076,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02678,  -69.7289,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02383,  -68.8798,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -68.5861,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02364,  -74.1201,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01502,  -77.0898,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -77.1144,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98694,  -81.5544,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02490,  -76.1118,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99875,  -74.0366,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02846,  -75.6300,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02189,  -74.9247,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02205,  -76.6611,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -71.1739,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02898,  -69.5500,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02576,  -70.7172,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02256,  -72.1054,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02037,  -73.1161,  'GEORGETO',  115.00,  23
6320,  1,  -0.036,  -145.143,  0.000,  0.000,  6,  1.03000,  -76.1306,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02068,  -75.7879,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02138,  -77.8806,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01556,  -77.0604,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02250,  -76.3072,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93176,  -81.2614,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01381,  -72.4602,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99432,  -75.0356,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98519,  -83.5709,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98619,  -82.1709,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02379,  -74.5776,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -142.829,  0.000,  0.000,  6,  1.03000,  -74.8877,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01835,  -77.1335,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03061,  -72.2935,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02907,  -74.1675,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02405,  -75.6218,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94629,  -87.2166,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02637,  -76.4573,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92813,  -80.6221,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01535,  -74.6653,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02044,  -78.5836,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01747,  -72.5502,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03384,  -70.1782,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03098,  -71.9698,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02893,  -73.1381,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01985,  -74.8099,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01301,  -80.7370,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.0597,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03545,  -71.2863,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02644,  -73.6600,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02342,  -76.6070,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02518,  -74.1588,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02973,  -72.3869,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02534,  -73.8342,  'ROUND RO',  115.00,  23
6356,  1,  -0.017,  -140.160,  0.000,  0.000,  6,  1.03000,  -77.2053,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97107,  -90.6178,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -105.428,  0.000,  0.000,  6,  1.03000,  -76.6986,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03427,  -71.3140,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01962,  -72.0394,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99676,  -68.2860,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03615,  -63.7764,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02951,  -66.1757,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02655,  -68.8966,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5266,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.0659,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.7064,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6519,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5241,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00919,  -73.0038,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02679,  -72.5745,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00161,  -70.8325,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01418,  -72.2242,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -71.2825,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -71.2825,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02054,  -69.6188,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01666,  -71.7910,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -64.7482,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00952,  -68.1227,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01081,  -70.2682,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -64.7482,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -64.7482,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -64.7482,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -64.7482,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -64.7482,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02255,  -69.3285,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01586,  -71.7337,  'SPRING 1',  115.00,  5
7028,  1,  -0.051,  -218.588,  0.000,  0.000,  7,  1.02000,  -71.3729,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99948,  -66.8374,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98855,  -74.0979,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99948,  -66.8374,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99948,  -66.8374,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99948,  -66.8374,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99948,  -66.8374,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02763,  -69.1043,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02132,  -70.6305,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03153,  -66.4140,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02282,  -67.4713,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01941,  -70.0361,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02953,  -66.5670,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02378,  -68.8337,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01408,  -64.0118,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01124,  -66.7226,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99738,  -68.3371,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -63.4201,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02258,  -63.7376,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03081,  -66.7532,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02419,  -68.0566,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02168,  -70.9454,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01130,  -72.8302,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01659,  -71.8319,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -70.7379,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02145,  -67.9721,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00880,  -71.9586,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -70.4905,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02410,  -69.2260,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01416,  -71.7928,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99869,  -60.1401,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00285,  -62.2383,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01274,  -64.4873,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -59.6566,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -59.6982,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -59.6632,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -59.7747,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -59.7387,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -59.7083,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00478,  -72.8597,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00539,  -63.4257,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00501,  -66.1892,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01478,  -70.1623,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98114,  -63.1065,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02024,  -69.0720,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02734,  -66.7139,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02529,  -68.1131,  'GALVESTO',  115.00,  2
7075,  1,  -0.007,  -237.437,  0.000,  0.000,  7,  1.03000,  -69.5959,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03805,  -63.0975,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03498,  -64.6318,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02721,  -67.6162,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.6353,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2231,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2062,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.5970,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02713,  -66.2280,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02113,  -68.3220,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01240,  -68.5107,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -70.9040,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01706,  -69.8001,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99795,  -71.6654,  'RICHMOND',  115.00,  3
7089,  1,  -0.150,  -256.365,  0.000,  0.000,  7,  1.03000,  -72.3703,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01270,  -72.5072,  'PINEHURS',  115.00,  5
7091,  1,  -0.007,  -182.231,  0.000,  0.000,  7,  1.03000,  -72.1621,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01250,  -71.3865,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00847,  -71.8397,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02271,  -72.3593,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96420,  -50.7590,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97915,  -53.9724,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98334,  -55.6965,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -41.8996,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01410,  -70.6007,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01755,  -70.8126,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00939,  -72.2452,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -70.7663,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03617,  -63.2054,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02944,  -65.8041,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02727,  -68.4589,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.7405,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03617,  -63.2054,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03617,  -63.2054,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0619,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0337,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.4980,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.8361,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5451,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5447,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00025,  -71.2921,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01481,  -71.6195,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00925,  -72.1388,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01439,  -70.5515,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00661,  -72.4599,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00661,  -72.4599,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00661,  -72.4599,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97900,  -62.4798,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01182,  -71.4104,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03364,  -63.6596,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02322,  -67.0682,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02036,  -68.7461,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02074,  -70.6871,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01589,  -66.5812,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -63.1096,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02803,  -66.0370,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01988,  -68.5912,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -63.1096,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03160,  -62.2407,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03081,  -62.0174,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03041,  -61.9087,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03045,  -61.8627,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03173,  -62.0817,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -63.1096,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -63.1096,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -63.1096,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -63.1096,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01518,  -72.5733,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01540,  -70.2118,  'HOUSTON ',  115.00,  4
7145,  1,  -0.008,  -153.103,  0.000,  0.000,  7,  1.03000,  -72.6421,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.6421,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01611,  -71.0339,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01113,  -72.2364,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99471,  -66.7764,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -69.1403,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02730,  -71.0632,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01398,  -71.0731,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97320,  -58.6720,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01934,  -72.1392,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00901,  -71.3128,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02184,  -69.1591,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01735,  -71.1209,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00789,  -71.8949,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03412,  -66.6758,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02729,  -68.0678,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02155,  -70.1637,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3968,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.2402,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3599,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3921,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.1661,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0550,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03412,  -66.6758,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03412,  -66.6758,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0082,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02598,  -66.8610,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02600,  -68.1952,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00685,  -72.4098,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01347,  -69.9114,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03363,  -67.1666,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -68.6840,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01246,  -71.6379,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -72.4337,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01008,  -70.5616,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01282,  -71.6285,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00922,  -72.4636,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00499,  -71.4511,  'PATTISON',  115.00,  3
7183,  1,  -0.043,  -234.696,  0.000,  0.000,  7,  1.03000,  -72.0314,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02825,  -65.3277,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02241,  -66.8552,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -63.7039,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02240,  -66.7097,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01790,  -69.9436,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -63.7039,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -63.7039,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -63.7039,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -63.7039,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -63.7039,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.3473,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.1316,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -62.8594,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -63.1622,  'HOUSTON ',  13.800,  3
7198,  1,  -0.015,  -115.727,  0.000,  0.000,  7,  1.03000,  -71.8911,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03256,  -66.6355,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02585,  -69.0399,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02315,  -71.3448,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01007,  -73.0302,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00102,  -66.6150,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03777,  -63.0261,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03359,  -64.8981,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -67.3274,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03777,  -63.0261,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.9031,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.2488,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.8258,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1633,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.6224,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01907,  -69.2123,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01087,  -70.9741,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01374,  -71.9667,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01043,  -71.6488,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01399,  -71.7333,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01177,  -72.7690,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01019,  -68.6378,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00995,  -71.6519,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00989,  -71.4703,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01253,  -70.9556,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -71.4306,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01004,  -71.7847,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00818,  -72.7018,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01538,  -71.3678,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03443,  -65.8297,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02377,  -68.1228,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02033,  -69.6405,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01892,  -70.0004,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01751,  -69.3064,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02709,  -68.6571,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -73.1536,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01580,  -72.3498,  'PORTER 0',  115.00,  5
7235,  1,  -0.082,  -123.393,  0.000,  0.000,  7,  1.03000,  -73.1804,  'CYPRESS ',  115.00,  3
7236,  1,  -0.012,  -124.519,  0.000,  0.000,  7,  1.03000,  -72.4660,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00218,  -70.3487,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -55.156,  0.000,  0.000,  7,  1.03000,  -70.0661,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01397,  -69.6931,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01396,  -71.7197,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -72.0699,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01185,  -71.9862,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01640,  -71.1301,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -69.9934,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01451,  -72.6569,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00528,  -72.7546,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00200,  -66.9973,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00698,  -72.1824,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01170,  -71.5888,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01886,  -71.0609,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01305,  -73.1838,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02303,  -65.0118,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01454,  -67.1118,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02505,  -71.9920,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01646,  -70.3467,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01182,  -71.0990,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01191,  -70.2304,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01325,  -71.0432,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01837,  -70.9859,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01902,  -69.8973,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99556,  -58.0294,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.311,  0.000,  0.000,  7,  1.00969,  -59.7605,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -63.3113,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03074,  -65.0418,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02163,  -68.3033,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03194,  -62.4013,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -63.3113,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -63.3113,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -63.3113,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03209,  -62.6304,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00993,  -72.3014,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01281,  -70.7626,  'HOUSTON ',  115.00,  3
7273,  1,  -0.003,  -102.729,  0.000,  0.000,  7,  1.03000,  -69.0809,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00294,  -70.8558,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00121,  -72.5666,  'VICTORIA',  115.00,  6
7276,  1,  -0.027,  -366.767,  0.000,  0.000,  7,  1.03000,  -72.0460,  'HOUSTON ',  115.00,  3
7277,  1,  0.010,  -53.597,  0.000,  0.000,  7,  1.02848,  -68.9813,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -66.4014,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02385,  -68.3001,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -66.4014,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -66.4014,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -65.4380,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01896,  -68.4697,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -65.4380,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -65.4380,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -65.4380,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -65.4380,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -65.4380,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -65.4380,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00995,  -72.5698,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00374,  -72.6905,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01894,  -70.8186,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01896,  -68.8688,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -9.049,  0.000,  0.000,  7,  1.03000,  -68.0439,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01125,  -72.0000,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00569,  -72.5866,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00828,  -71.3724,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01163,  -72.0575,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00147,  -69.1467,  'EAGLE LA',  115.00,  1
7300,  1,  -0.004,  -98.887,  0.000,  0.000,  7,  1.03000,  -72.7082,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01090,  -70.3620,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00210,  -62.4753,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01223,  -66.7531,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99123,  -58.3171,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00650,  -62.6329,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00806,  -66.0428,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99123,  -58.3171,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99123,  -58.3171,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99123,  -58.3171,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99123,  -58.3171,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00282,  -57.9360,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02533,  -64.2417,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01210,  -66.5570,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99662,  -72.6572,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02164,  -71.9342,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01007,  -70.8726,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01542,  -69.3771,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00908,  -71.0885,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01182,  -71.8181,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03547,  -63.2394,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02968,  -64.0224,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02486,  -66.1807,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03272,  -62.8098,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03167,  -62.6595,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03165,  -62.6566,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03363,  -62.9557,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01606,  -63.4472,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01307,  -64.6134,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6793,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01232,  -71.4830,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03420,  -64.4614,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02754,  -66.1547,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01841,  -69.4973,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03420,  -64.4614,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7931,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01623,  -70.4632,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00159,  -70.2609,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01267,  -71.0260,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00485,  -66.0587,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00171,  -72.3005,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01141,  -62.7801,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01905,  -67.1367,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00310,  -70.2834,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00777,  -72.3906,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01393,  -70.7059,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03600,  -62.8672,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02980,  -64.9196,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02475,  -67.1453,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1938,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2532,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7270,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8826,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.5574,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1368,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1302,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.2075,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03600,  -62.8672,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0344,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0891,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.5648,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.4658,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00886,  -71.9351,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -68.9535,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00153,  -70.3411,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -71.4930,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03568,  -63.9531,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02897,  -66.3776,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02228,  -69.1550,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.4017,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.2518,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.3737,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.4154,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7524,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.5202,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.4223,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5408,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.8813,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6056,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.7086,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02073,  -66.9306,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01509,  -71.9232,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01083,  -71.2852,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01503,  -68.6186,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00927,  -71.6817,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01172,  -72.3434,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -71.6641,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00856,  -72.1434,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01654,  -72.1987,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5297,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03302,  -68.8038,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02551,  -70.0790,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02229,  -69.3219,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00379,  -66.8283,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -71.2321,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01577,  -72.0859,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00908,  -71.5493,  'HOUSTON ',  115.00,  3
7397,  1,  -0.013,  -80.981,  0.000,  0.000,  7,  1.03000,  -71.3619,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01833,  -69.9687,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01532,  -70.7558,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03367,  -64.1608,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02872,  -65.8482,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02386,  -68.6777,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01755,  -69.7995,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00904,  -72.5540,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02501,  -68.5010,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00516,  -61.3689,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00256,  -62.6531,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98911,  -64.8290,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02037,  -67.7362,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01109,  -70.9172,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01428,  -72.3735,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01290,  -68.0678,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00683,  -67.5589,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01409,  -63.8556,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00414,  -66.2245,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00284,  -67.6398,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01769,  -71.4202,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01787,  -71.1614,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01794,  -69.1350,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02342,  -69.4148,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01427,  -72.1673,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.5285,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03044,  -65.7662,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02039,  -68.4435,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00901,  -72.5413,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99429,  -64.6972,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00757,  -72.6724,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7112,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02632,  -63.5764,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01363,  -66.2363,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01740,  -71.3698,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02093,  -73.7069,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02147,  -71.3959,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02309,  -71.5490,  'ARP 0   ',  115.00,  8
8003,  1,  -0.000,  -26.602,  0.000,  0.000,  8,  1.03000,  -72.7033,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02977,  -70.1056,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -34.666,  0.000,  0.000,  8,  1.03000,  -70.7392,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -29.915,  0.000,  0.000,  8,  1.03000,  -69.8095,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02311,  -70.3202,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01428,  -71.5909,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01539,  -72.9868,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01685,  -70.2539,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02141,  -67.0220,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02770,  -71.5388,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -42.079,  0.000,  0.000,  8,  1.03000,  -71.8466,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01610,  -74.4331,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02059,  -72.6758,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -34.986,  0.000,  0.000,  8,  1.03000,  -73.0685,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01994,  -70.4303,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03007,  -67.9232,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -57.560,  0.000,  0.000,  8,  1.03000,  -70.2744,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01641,  -71.1838,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02995,  -69.9728,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -8.280,  0.000,  0.000,  8,  1.03000,  -71.6044,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02696,  -71.4991,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02696,  -71.4991,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -30.073,  0.000,  0.000,  8,  1.03000,  -71.1912,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01610,  -72.3176,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02677,  -70.1623,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01718,  -72.1789,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01378,  -71.6641,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03966,  -67.6726,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03745,  -68.3360,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03249,  -70.5552,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -66.8631,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.0301,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.0992,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.0697,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01781,  -74.1615,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02359,  -66.5870,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02188,  -71.8484,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01548,  -70.2545,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -25.731,  0.000,  0.000,  8,  1.03000,  -71.9347,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01659,  -73.3275,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02501,  -63.3461,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02656,  -64.3958,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02588,  -66.1510,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02251,  -62.9608,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02293,  -63.0167,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.6138,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02340,  -63.0889,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02172,  -62.8270,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02351,  -63.1097,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02600,  -70.7990,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01489,  -70.9354,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01496,  -71.0774,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03061,  -69.4345,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02846,  -71.1742,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03053,  -63.3328,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02997,  -64.5889,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02775,  -65.9417,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02370,  -62.3831,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02230,  -62.1838,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03238,  -67.0915,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02024,  -73.1735,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02582,  -66.3286,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01849,  -69.5298,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02283,  -66.2283,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01588,  -63.1426,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02456,  -65.0448,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02460,  -67.0121,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -60.8601,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -61.9163,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01389,  -68.8773,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01837,  -71.3029,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03405,  -58.5789,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03538,  -61.4966,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03545,  -64.7167,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -56.8809,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -56.7884,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03020,  -57.1842,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -56.9728,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01917,  -71.4703,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03659,  -65.2309,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02634,  -66.0041,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99245,  -71.1155,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99523,  -71.0631,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00262,  -70.9209,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.9615,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.3875,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02777,  -70.8751,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02312,  -72.7008,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -11.120,  0.000,  0.000,  8,  1.03000,  -67.7687,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01792,  -71.7854,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02673,  -64.9829,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02034,  -70.8548,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01283,  -72.5588,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01928,  -69.8787,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03418,  -65.2231,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03256,  -67.2479,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03418,  -65.2231,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02644,  -70.9507,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02010,  -72.7892,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95852,  -77.5791,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01904,  -68.7308,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02154,  -72.9725,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02865,  -63.4602,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02064,  -65.5847,  'MOUNT PL',  115.00,  8
8107,  1,  -0.000,  -3.287,  0.000,  0.000,  8,  1.03000,  -65.8875,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01924,  -71.1971,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01334,  -70.0201,  'ATHENS 2',  115.00,  8
8110,  1,  -0.000,  -13.636,  0.000,  0.000,  8,  1.03000,  -68.1914,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02274,  -72.5443,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03784,  -64.4149,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03632,  -65.2690,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03393,  -66.7360,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03784,  -64.4149,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.6900,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.7912,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01686,  -74.3242,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03308,  -66.3738,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -33.818,  0.000,  0.000,  8,  1.03000,  -73.0002,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02719,  -69.7091,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02640,  -73.3279,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01590,  -69.7212,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02690,  -66.9638,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -30.268,  0.000,  0.000,  8,  1.03000,  -73.5762,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03363,  -61.8845,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03357,  -62.5103,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03409,  -63.7238,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -61.3622,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -60.5852,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -61.2195,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01482,  -69.8079,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03137,  -67.3537,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02916,  -69.0771,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02792,  -70.6576,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02477,  -70.4772,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02159,  -72.1415,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -29.731,  0.000,  0.000,  8,  1.03000,  -71.4013,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01882,  -71.2059,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01539,  -72.5293,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02624,  -73.4205,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02075,  -66.1617,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02998,  -71.9546,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02311,  -67.2559,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02575,  -68.8508,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01506,  -72.6172,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -65.5208,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02353,  -67.1092,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01872,  -69.3810,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02196,  -72.4434,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -22.796,  0.000,  0.000,  8,  1.03000,  -73.1586,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02822,  -72.6053,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01746,  -70.9462,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02168,  -71.4827,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03266,  -65.3953,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01676,  -69.5401,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97916,  -75.2243,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03610,  -68.4317,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -28.115,  0.000,  0.000,  8,  1.03000,  -69.9206,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02793,  -71.7873,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.077,  5.367,  0.000,  0.000,  1,  1.01086,  -55.5016,  'ODESSA 2',  11.500,  9
11002,  1,  13.188,  3.719,  0.000,  0.000,  1,  1.02277,  -57.6343,  'PRESIDIO',  11.500,  9
11007,  1,  6.209,  1.756,  0.000,  0.000,  1,  1.02731,  -56.9901,  'VAN HORN',  11.500,  9
11012,  1,  2.149,  0.609,  0.000,  0.000,  1,  1.02472,  -61.7888,  'SANDERSO',  11.500,  9
11013,  1,  23.722,  6.662,  0.000,  0.000,  1,  1.01025,  -52.7581,  'MONAHANS',  11.500,  9
11014,  1,  1.757,  0.498,  0.000,  0.000,  1,  1.01448,  -51.1851,  'GRANDFAL',  11.500,  9
11015,  1,  6.427,  1.817,  0.000,  0.000,  1,  1.03006,  -57.4896,  'MARFA 0S',  11.500,  9
11016,  1,  2.755,  0.780,  0.000,  0.000,  1,  1.02168,  -50.8578,  'GARDEN C',  11.500,  9
11017,  1,  18.113,  5.097,  0.000,  0.000,  1,  0.99978,  -56.2757,  'ODESSA 4',  11.500,  9
11018,  1,  0.066,  0.019,  0.000,  0.000,  1,  0.99722,  -57.0272,  'NOTREES ',  11.500,  9
11019,  1,  45.095,  12.570,  0.000,  0.000,  1,  1.02735,  -55.3933,  'MIDLAND ',  11.500,  9
11024,  1,  63.108,  17.451,  0.000,  0.000,  1,  0.99728,  -57.6162,  'ODESSA 6',  11.500,  9
11027,  1,  47.382,  13.197,  0.000,  0.000,  1,  1.02735,  -55.3633,  'MIDLAND ',  11.500,  9
11028,  1,  9.407,  2.656,  0.000,  0.000,  1,  1.02764,  -45.4794,  'COAHOMA ',  11.500,  9
11029,  1,  86.291,  23.673,  0.000,  0.000,  1,  1.01478,  -57.2101,  'MIDLAND ',  11.500,  9
11030,  1,  11.638,  3.284,  0.000,  0.000,  1,  1.02373,  -53.8246,  'ALPINE 0',  11.500,  9
11031,  1,  4.459,  1.262,  0.000,  0.000,  1,  1.02081,  -55.2345,  'FORT DAV',  11.500,  9
11036,  1,  8.968,  2.532,  0.000,  0.000,  1,  0.99922,  -51.4510,  'CRANE 0S',  11.500,  9
11037,  1,  97.448,  26.586,  0.000,  0.000,  1,  0.99814,  -56.5985,  'ODESSA 5',  11.500,  9
11040,  1,  31.376,  8.786,  0.000,  0.000,  1,  1.00974,  -57.1427,  'ANDREWS ',  11.500,  9
11044,  1,  11.362,  3.205,  0.000,  0.000,  1,  1.02089,  -57.3387,  'BIG LAKE',  11.500,  9
11045,  1,  66.571,  18.397,  0.000,  0.000,  1,  1.01205,  -56.2647,  'MIDLAND ',  11.500,  9
11046,  1,  10.645,  3.005,  0.000,  0.000,  1,  1.02731,  -58.0874,  'OZONA 0S',  11.500,  9
11054,  1,  10.312,  2.910,  0.000,  0.000,  1,  1.01677,  -51.7912,  'STANTON ',  11.500,  9
11055,  1,  4.171,  1.180,  0.000,  0.000,  1,  1.01811,  -46.5978,  'ODONNELL',  11.500,  9
11058,  1,  9.812,  2.771,  0.000,  0.000,  1,  1.02353,  -52.5372,  'IRAAN 3 ',  11.500,  9
11064,  1,  80.677,  22.169,  0.000,  0.000,  1,  1.00713,  -56.2690,  'ODESSA 3',  11.500,  9
11067,  1,  79.050,  21.731,  0.000,  0.000,  1,  1.00340,  -49.2184,  'BIG SPRI',  11.500,  9
11068,  1,  43.301,  12.065,  0.000,  0.000,  1,  0.99457,  -52.7795,  'MIDLAND ',  11.500,  9
11071,  1,  86.595,  23.753,  0.000,  0.000,  1,  1.01517,  -54.7628,  'ODESSA 1',  11.500,  9
11083,  1,  34.190,  9.567,  0.000,  0.000,  1,  1.02031,  -51.4524,  'FORT STO',  11.500,  9
11085,  1,  14.046,  3.959,  0.000,  0.000,  1,  1.01070,  -53.2450,  'KERMIT 0',  11.500,  9
11086,  1,  36.420,  10.182,  0.000,  0.000,  1,  1.01973,  -55.0289,  'PECOS 0S',  11.500,  9
11087,  1,  0.899,  0.255,  0.000,  0.000,  1,  1.02730,  -55.3321,  'SHEFFIEL',  11.500,  9
11089,  1,  19.896,  5.595,  0.000,  0.000,  1,  1.00753,  -49.2744,  'LAMESA 0',  11.500,  9
11091,  1,  8.615,  2.434,  0.000,  0.000,  1,  1.04168,  -50.3354,  'RALLS 2 ',  16.100,  9
12001,  1,  33.617,  9.407,  0.000,  0.000,  2,  1.01709,  -64.3764,  'PARIS 3 ',  16.100,  11
12007,  1,  6.790,  1.919,  0.000,  0.000,  2,  1.01956,  -63.9240,  'HONEY GR',  16.100,  11
12008,  1,  6.388,  1.806,  0.000,  0.000,  2,  1.03610,  -49.8019,  'MEMPHIS ',  16.100,  10
12009,  1,  32.182,  9.013,  0.000,  0.000,  2,  1.02733,  -59.2623,  'IOWA PAR',  16.100,  11
12010,  1,  46.111,  12.849,  0.000,  0.000,  2,  1.02735,  -55.6327,  'VERNON 2',  16.100,  10
12014,  1,  19.969,  5.618,  0.000,  0.000,  2,  1.03607,  -50.7821,  'CHILDRES',  16.100,  10
12015,  1,  3.495,  0.989,  0.000,  0.000,  2,  1.02106,  -65.9384,  'FORESTBU',  16.100,  11
12016,  1,  39.917,  11.146,  0.000,  0.000,  2,  1.02203,  -66.8183,  'SHERMAN ',  16.100,  11
12020,  1,  17.617,  4.959,  0.000,  0.000,  2,  1.01263,  -58.8152,  'WICHITA ',  16.100,  11
12022,  1,  4.688,  1.326,  0.000,  0.000,  2,  1.02295,  -63.4067,  'PARIS 2 ',  16.100,  11
12025,  1,  34.452,  9.636,  0.000,  0.000,  2,  1.00929,  -58.7104,  'WICHITA ',  16.100,  11
12026,  1,  17.178,  4.838,  0.000,  0.000,  2,  1.04247,  -47.5306,  'WHEELER ',  16.100,  10
12027,  1,  2.723,  0.770,  0.000,  0.000,  2,  1.01689,  -64.7418,  'DEPORT 0',  16.100,  11
12028,  1,  11.209,  3.163,  0.000,  0.000,  2,  1.01471,  -59.9345,  'WICHITA ',  16.100,  11
12029,  1,  2.549,  0.722,  0.000,  0.000,  2,  1.04052,  -50.7474,  'SILVERTO',  16.100,  10
12030,  1,  31.617,  8.852,  0.000,  0.000,  2,  1.00687,  -66.2964,  'BONHAM 0',  16.100,  11
12031,  1,  2.845,  0.805,  0.000,  0.000,  2,  1.04116,  -51.4543,  'MATADOR ',  16.100,  10
12032,  1,  1.756,  0.497,  0.000,  0.000,  2,  1.02130,  -63.5666,  'ARTHUR C',  16.100,  11
12033,  1,  7.410,  2.094,  0.000,  0.000,  2,  1.00171,  -67.5214,  'LEONARD ',  16.100,  11
12034,  1,  3.334,  0.944,  0.000,  0.000,  2,  1.02408,  -66.5614,  'GORDONVI',  16.100,  11
12035,  1,  3.423,  0.969,  0.000,  0.000,  2,  1.03564,  -52.7649,  'KNOX CIT',  16.100,  10
12036,  1,  32.579,  9.120,  0.000,  0.000,  2,  1.01365,  -58.7400,  'WICHITA ',  16.100,  11
12037,  1,  1.345,  0.380,  0.000,  0.000,  2,  1.02609,  -65.8771,  'LINDSAY ',  16.100,  11
12038,  1,  1.476,  0.418,  0.000,  0.000,  2,  1.02207,  -64.3019,  'ECTOR 0S',  16.100,  11
12039,  1,  1.668,  0.472,  0.000,  0.000,  2,  1.01217,  -65.3111,  'SUNSET 0',  16.100,  11
12040,  1,  10.418,  2.941,  0.000,  0.000,  2,  1.02215,  -63.9290,  'CLARKSVI',  16.100,  11
12043,  1,  2.744,  0.776,  0.000,  0.000,  2,  1.02317,  -66.6847,  'SADLER 0',  16.100,  11
12044,  1,  17.087,  4.811,  0.000,  0.000,  2,  1.02511,  -65.3030,  'WHITESBO',  16.100,  11
12045,  1,  11.347,  3.202,  0.000,  0.000,  2,  1.01279,  -59.0712,  'SHEPPARD',  16.100,  11
12046,  1,  14.286,  4.027,  0.000,  0.000,  2,  1.02521,  -66.3943,  'POTTSBOR',  16.100,  11
12047,  1,  9.495,  2.682,  0.000,  0.000,  2,  1.02525,  -64.1290,  'BELLS 0S',  16.100,  11
12048,  1,  3.524,  0.997,  0.000,  0.000,  2,  1.04136,  -51.8972,  'CROSBYTO',  16.100,  10
12049,  1,  4.575,  1.294,  0.000,  0.000,  2,  1.02497,  -57.4582,  'ELECTRA ',  16.100,  10
12050,  1,  2.591,  0.733,  0.000,  0.000,  2,  1.00292,  -67.0983,  'PATTONVI',  16.100,  11
12051,  1,  14.219,  4.007,  0.000,  0.000,  2,  1.01421,  -62.8145,  'HENRIETT',  16.100,  11
12052,  1,  21.915,  6.161,  0.000,  0.000,  2,  1.03549,  -48.6834,  'PANHANDL',  16.100,  10
12053,  1,  11.274,  3.181,  0.000,  0.000,  2,  1.01513,  -63.8603,  'BOWIE 0S',  16.100,  11
12055,  1,  17.089,  4.811,  0.000,  0.000,  2,  1.01272,  -58.4013,  'WICHITA ',  16.100,  11
12060,  1,  2.271,  0.643,  0.000,  0.000,  2,  1.00511,  -66.1610,  'ROXTON 0',  16.100,  11
12063,  1,  39.890,  11.140,  0.000,  0.000,  2,  1.02734,  -66.0708,  'DENISON ',  16.100,  11
12064,  1,  6.381,  1.804,  0.000,  0.000,  2,  1.01400,  -64.7465,  'SUMNER 0',  16.100,  11
12065,  1,  55.996,  15.546,  0.000,  0.000,  2,  1.02736,  -66.2586,  'GAINESVI',  16.100,  11
12066,  1,  3.755,  1.062,  0.000,  0.000,  2,  1.03500,  -51.3225,  'ASPERMON',  16.100,  10
12067,  1,  40.101,  11.192,  0.000,  0.000,  2,  1.00696,  -58.8867,  'WICHITA ',  16.100,  11
12068,  1,  4.736,  1.340,  0.000,  0.000,  2,  1.00771,  -58.3946,  'WINDTHOR',  16.100,  11
12069,  1,  12.112,  3.417,  0.000,  0.000,  2,  1.02732,  -66.2559,  'HOWE 0SE',  16.100,  11
12072,  1,  6.348,  1.795,  0.000,  0.000,  2,  1.02656,  -65.1675,  'COLLINSV',  16.100,  11
12079,  1,  3.636,  1.029,  0.000,  0.000,  2,  1.03442,  -54.2111,  'PADUCAH ',  16.100,  10
12080,  1,  10.055,  2.838,  0.000,  0.000,  2,  1.01646,  -64.0736,  'NOCONA 0',  16.100,  11
12081,  1,  3.210,  0.909,  0.000,  0.000,  2,  1.01645,  -65.4942,  'DODD CIT',  16.100,  11
12082,  1,  18.330,  5.158,  0.000,  0.000,  2,  1.01631,  -58.9401,  'WICHITA ',  16.100,  11
12086,  1,  0.739,  0.209,  0.000,  0.000,  2,  1.01421,  -64.8455,  'MONTAGUE',  16.100,  11
12087,  1,  6.000,  1.696,  0.000,  0.000,  2,  1.03784,  -50.8815,  'SPUR 0SE',  16.100,  10
12090,  1,  1.909,  0.541,  0.000,  0.000,  2,  1.01570,  -65.2840,  'ANNONA 0',  16.100,  11
12091,  1,  5.872,  1.660,  0.000,  0.000,  2,  1.03337,  -54.3789,  'SEYMOUR ',  16.100,  10
12092,  1,  12.331,  3.478,  0.000,  0.000,  2,  1.02558,  -65.1334,  'DENISON ',  16.100,  11
12106,  1,  5.527,  1.563,  0.000,  0.000,  2,  1.00308,  -67.3663,  'WHITEWRI',  16.100,  11
12107,  1,  28.194,  7.907,  0.000,  0.000,  2,  1.02477,  -63.7807,  'SHERMAN ',  16.100,  11
12108,  1,  1.265,  0.358,  0.000,  0.000,  2,  1.03236,  -58.7635,  'ROCHESTE',  16.100,  10
12109,  1,  8.080,  2.282,  0.000,  0.000,  2,  1.02173,  -59.6108,  'BURKBURN',  16.100,  11
12110,  1,  2.269,  0.643,  0.000,  0.000,  2,  1.02731,  -65.5444,  'MUENSTER',  16.100,  11
12111,  1,  6.413,  1.813,  0.000,  0.000,  2,  1.02915,  -60.0273,  'ARCHER C',  16.100,  11
12112,  1,  3.739,  1.058,  0.000,  0.000,  2,  1.01436,  -60.8427,  'PETROLIA',  16.100,  11
12114,  1,  43.901,  12.242,  0.000,  0.000,  2,  1.02575,  -62.6447,  'PARIS 1 ',  16.100,  11
12121,  1,  1.738,  0.492,  0.000,  0.000,  2,  1.02041,  -64.4250,  'BAGWELL ',  16.100,  11
12122,  1,  4.380,  1.239,  0.000,  0.000,  2,  1.01489,  -64.6926,  'TELEPHON',  16.100,  11
12124,  1,  14.208,  4.004,  0.000,  0.000,  2,  0.99655,  -68.2848,  'VAN ALST',  16.100,  11
12125,  1,  2.537,  0.718,  0.000,  0.000,  2,  1.02002,  -65.2313,  'TIOGA 0S',  16.100,  11
12126,  1,  11.493,  3.243,  0.000,  0.000,  2,  1.02367,  -66.4222,  'VALLEY V',  16.100,  11
12129,  1,  2.802,  0.793,  0.000,  0.000,  2,  1.00681,  -67.1112,  'TRENTON ',  16.100,  11
12132,  1,  4.144,  1.172,  0.000,  0.000,  2,  1.02731,  -58.0452,  'HASKELL ',  11.500,  10
12133,  1,  1.639,  0.464,  0.000,  0.000,  2,  1.02361,  -65.0459,  'SAINT JO',  16.100,  11
13002,  1,  70.387,  19.418,  0.000,  0.000,  3,  1.00674,  -80.6015,  'KERRVILL',  11.500,  28
13005,  1,  4.478,  1.267,  0.000,  0.000,  3,  0.98223,  -90.8020,  'LEAKEY 0',  11.500,  28
13006,  1,  6.326,  1.788,  0.000,  0.000,  3,  1.01976,  -52.7442,  'HAMLIN 0',  11.500,  27
13007,  1,  7.109,  2.009,  0.000,  0.000,  3,  1.02531,  -52.1979,  'MERKEL 3',  11.500,  27
13008,  1,  15.162,  4.272,  0.000,  0.000,  3,  1.01747,  -61.7802,  'COLEMAN ',  11.500,  27
13009,  1,  6.911,  1.953,  0.000,  0.000,  3,  1.02709,  -61.1911,  'SONORA 0',  11.500,  28
13010,  1,  2.288,  0.647,  0.000,  0.000,  3,  0.99838,  -89.7678,  'CAMP WOO',  11.500,  28
13011,  1,  18.995,  5.343,  0.000,  0.000,  3,  1.00427,  -83.8625,  'LLANO 0S',  11.500,  28
13012,  1,  0.335,  0.095,  0.000,  0.000,  3,  0.99502,  -84.7372,  'WILLOW C',  11.500,  28
13013,  1,  30.575,  8.568,  0.000,  0.000,  3,  1.02733,  -54.4865,  'ABILENE ',  11.500,  27
13014,  1,  15.631,  4.404,  0.000,  0.000,  3,  1.02043,  -75.5159,  'KINGSLAN',  11.500,  28
13015,  1,  4.097,  1.159,  0.000,  0.000,  3,  1.01628,  -47.3736,  'ROSCOE 6',  11.500,  27
13021,  1,  0.956,  0.271,  0.000,  0.000,  3,  1.02393,  -56.6675,  'LUEDERS ',  11.500,  27
13022,  1,  12.966,  3.656,  0.000,  0.000,  3,  1.01232,  -46.8057,  'COLORADO',  11.500,  27
13023,  1,  3.084,  0.873,  0.000,  0.000,  3,  1.02731,  -52.3505,  'STAMFORD',  11.500,  27
13024,  1,  8.017,  2.265,  0.000,  0.000,  3,  1.02617,  -60.6530,  'ELDORADO',  11.500,  28
13025,  1,  7.707,  2.177,  0.000,  0.000,  3,  1.01460,  -68.3866,  'SAN SABA',  11.500,  28
13029,  1,  3.482,  0.986,  0.000,  0.000,  3,  1.02987,  -70.1845,  'LOMETA 0',  11.500,  28
13030,  1,  59.473,  16.490,  0.000,  0.000,  3,  1.02736,  -64.1520,  'SAN ANGE',  11.500,  27
13031,  1,  7.579,  2.141,  0.000,  0.000,  3,  1.01463,  -53.7035,  'TUSCOLA ',  11.500,  27
13032,  1,  28.724,  8.053,  0.000,  0.000,  3,  1.01779,  -53.6088,  'ABILENE ',  11.500,  27
13035,  1,  1.878,  0.532,  0.000,  0.000,  3,  1.01779,  -67.6485,  'CHEROKEE',  11.500,  28
13036,  1,  2.854,  0.808,  0.000,  0.000,  3,  1.01744,  -65.4041,  'RICHLAND',  11.500,  28
13040,  1,  11.638,  3.283,  0.000,  0.000,  3,  1.01064,  -60.2818,  'BALLINGE',  11.500,  27
13042,  1,  6.688,  1.890,  0.000,  0.000,  3,  1.02172,  -50.0391,  'SILVER 1',  11.500,  27
13049,  1,  7.337,  2.073,  0.000,  0.000,  3,  1.02138,  -54.0397,  'ANSON 0S',  11.500,  27
13051,  1,  120.587,  32.631,  0.000,  0.000,  3,  1.00906,  -69.0998,  'DEL RIO ',  11.500,  28
13052,  1,  4.907,  1.388,  0.000,  0.000,  3,  0.99789,  -86.7581,  'HUNT 0SE',  11.500,  28
13066,  1,  14.425,  4.066,  0.000,  0.000,  3,  1.02100,  -66.2720,  'BRADY 0S',  11.500,  28
13069,  1,  2.700,  0.764,  0.000,  0.000,  3,  1.01581,  -55.8875,  'OVALO 0S',  11.500,  27
13072,  1,  5.027,  1.422,  0.000,  0.000,  3,  1.02123,  -63.2929,  'MILES 0S',  11.500,  27
13075,  1,  6.867,  1.941,  0.000,  0.000,  3,  1.02104,  -64.7510,  'MASON 0S',  11.500,  28
13076,  1,  5.152,  1.457,  0.000,  0.000,  3,  0.99699,  -90.6532,  'BRACKETT',  11.500,  28
13077,  1,  42.513,  11.857,  0.000,  0.000,  3,  1.01582,  -54.4503,  'ABILENE ',  11.500,  27
13093,  1,  3.913,  1.107,  0.000,  0.000,  3,  0.99842,  -88.8115,  'ROCKSPRI',  11.500,  28
13099,  1,  8.841,  2.497,  0.000,  0.000,  3,  1.01537,  -54.6427,  'DYESS AF',  11.500,  27
13100,  1,  4.585,  1.297,  0.000,  0.000,  3,  1.01226,  -57.5433,  'HAWLEY 0',  11.500,  27
13101,  1,  6.307,  1.783,  0.000,  0.000,  3,  1.01492,  -70.7002,  'BUCHANAN',  11.500,  28
13102,  1,  54.306,  15.078,  0.000,  0.000,  3,  1.01412,  -58.8223,  'ABILENE ',  11.500,  27
13103,  1,  29.964,  8.396,  0.000,  0.000,  3,  1.01321,  -50.6513,  'SWEETWAT',  11.500,  27
13107,  1,  10.554,  2.979,  0.000,  0.000,  3,  0.99967,  -83.4693,  'INGRAM 0',  11.500,  28
13108,  1,  14.959,  4.215,  0.000,  0.000,  3,  1.01396,  -72.9669,  'KEMPNER ',  11.500,  28
13114,  1,  75.308,  20.750,  0.000,  0.000,  3,  1.01938,  -62.1504,  'SAN ANGE',  11.500,  27
13115,  1,  7.630,  2.156,  0.000,  0.000,  3,  1.02148,  -48.9122,  'ROTAN 0S',  11.500,  27
13123,  1,  37.032,  10.341,  0.000,  0.000,  3,  0.98619,  -92.6249,  'UVALDE 0',  11.500,  28
13124,  1,  35.884,  10.036,  0.000,  0.000,  3,  1.02734,  -81.3550,  'FREDERIC',  11.500,  28
13125,  1,  43.219,  12.049,  0.000,  0.000,  3,  1.01108,  -58.7908,  'ABILENE ',  11.500,  27
13126,  1,  4.069,  1.151,  0.000,  0.000,  3,  0.98550,  -93.3388,  'SABINAL ',  11.500,  28
13128,  1,  1.630,  0.462,  0.000,  0.000,  3,  1.01476,  -47.0769,  'LORAINE ',  11.500,  27
13130,  1,  72.647,  20.037,  0.000,  0.000,  3,  1.01751,  -53.1948,  'SAN ANGE',  11.500,  27
13132,  1,  6.314,  1.785,  0.000,  0.000,  3,  1.02108,  -64.4167,  'EDEN 0SE',  11.500,  28
13136,  1,  13.413,  3.782,  0.000,  0.000,  3,  1.01745,  -45.6272,  'SNYDER 2',  11.500,  27
13138,  1,  9.037,  2.552,  0.000,  0.000,  3,  1.02514,  -64.3834,  'MENARD 0',  11.500,  28
13139,  1,  11.038,  3.114,  0.000,  0.000,  3,  1.00702,  -56.9087,  'WINTERS ',  11.500,  27
13140,  1,  0.118,  0.034,  0.000,  0.000,  3,  1.01414,  -56.3837,  'GOLDSBOR',  11.500,  27
13142,  1,  4.447,  1.258,  0.000,  0.000,  3,  1.02731,  -64.5930,  'GOODFELL',  11.500,  27
13143,  1,  4.082,  1.155,  0.000,  0.000,  3,  1.02731,  -63.1100,  'SANTA AN',  11.500,  28
13144,  1,  3.177,  0.900,  0.000,  0.000,  3,  1.02364,  -63.8759,  'ROWENA 0',  11.500,  28
13145,  1,  1.762,  0.499,  0.000,  0.000,  3,  1.02069,  -51.3351,  'TRENT 2 ',  11.500,  27
13146,  1,  6.475,  1.830,  0.000,  0.000,  3,  1.02731,  -63.0157,  'JUNCTION',  11.500,  28
13147,  1,  15.637,  4.405,  0.000,  0.000,  3,  1.02732,  -71.7830,  'LAMPASAS',  11.500,  28
14002,  1,  0.756,  0.215,  0.000,  0.000,  4,  1.01077,  -90.6298,  'LAUGHLIN',  11.500,  20
14003,  1,  81.856,  22.501,  0.000,  0.000,  4,  1.02039,  -120.7162,  'EDINBURG',  11.500,  19
14005,  1,  104.480,  28.491,  0.000,  0.000,  4,  1.02741,  -96.6998,  'LAREDO 7',  11.500,  20
14006,  1,  2.414,  0.683,  0.000,  0.000,  4,  1.02499,  -95.5706,  'BRUNI 2 ',  11.500,  20
14007,  1,  118.285,  32.063,  0.000,  0.000,  4,  1.01789,  -120.8257,  'MCALLEN ',  11.500,  19
14008,  1,  30.075,  8.425,  0.000,  0.000,  4,  1.00863,  -78.9323,  'POTEET 0',  11.500,  20
14011,  1,  10.982,  3.099,  0.000,  0.000,  4,  1.01606,  -100.0230,  'HEBBRONV',  11.500,  19
14012,  1,  7.182,  2.030,  0.000,  0.000,  4,  1.02732,  -119.5687,  'PROGRESO',  11.500,  19
14013,  1,  50.852,  14.142,  0.000,  0.000,  4,  1.02102,  -120.2579,  'EDINBURG',  11.500,  19
14015,  1,  119.984,  32.530,  0.000,  0.000,  4,  1.02742,  -89.2122,  'EAGLE PA',  11.500,  20
14016,  1,  3.302,  0.935,  0.000,  0.000,  4,  1.01718,  -78.8450,  'CHARLOTT',  11.500,  20
14017,  1,  47.508,  13.227,  0.000,  0.000,  4,  1.01951,  -102.8169,  'CORPUS C',  11.500,  21
14018,  1,  5.675,  1.604,  0.000,  0.000,  4,  0.97830,  -94.3846,  'WOODSBOR',  11.500,  21
14019,  1,  78.045,  21.472,  0.000,  0.000,  4,  1.01059,  -119.1558,  'MERCEDES',  11.500,  19
14020,  1,  79.184,  21.760,  0.000,  0.000,  4,  0.99883,  -104.0372,  'CORPUS C',  11.500,  21
14021,  1,  21.739,  6.110,  0.000,  0.000,  4,  1.01292,  -119.6724,  'EDCOUCH ',  11.500,  19
14022,  1,  3.620,  1.025,  0.000,  0.000,  4,  1.01509,  -94.6259,  'ENCINAL ',  11.500,  20
14023,  1,  2.308,  0.654,  0.000,  0.000,  4,  1.01511,  -78.5406,  'MOORE 0S',  11.500,  20
14027,  1,  60.765,  16.837,  0.000,  0.000,  4,  1.02277,  -120.6908,  'MCALLEN ',  11.500,  19
14031,  1,  1.898,  0.538,  0.000,  0.000,  4,  1.01677,  -100.2633,  'SAN YGNA',  11.500,  20
14032,  1,  68.527,  18.912,  0.000,  0.000,  4,  1.00003,  -107.4012,  'KINGSVIL',  11.500,  21
14033,  1,  80.530,  22.136,  0.000,  0.000,  4,  1.01139,  -98.1655,  'LAREDO 6',  11.500,  20
14034,  1,  22.913,  6.438,  0.000,  0.000,  4,  1.01665,  -119.9427,  'HIDALGO ',  11.500,  19
14035,  1,  55.478,  15.384,  0.000,  0.000,  4,  0.99361,  -102.6395,  'CORPUS C',  11.500,  21
14036,  1,  23.355,  6.559,  0.000,  0.000,  4,  1.00515,  -87.2011,  'CRYSTAL ',  11.500,  20
14037,  1,  19.768,  5.558,  0.000,  0.000,  4,  0.99383,  -96.1878,  'SINTON 0',  11.500,  21
14038,  1,  59.886,  16.560,  0.000,  0.000,  4,  0.97104,  -88.0917,  'BEEVILLE',  11.500,  21
14040,  1,  113.569,  30.865,  0.000,  0.000,  4,  1.02742,  -114.7075,  'MISSION ',  11.500,  19
14042,  1,  118.834,  32.220,  0.000,  0.000,  4,  1.02325,  -118.9732,  'SAN JUAN',  11.500,  19
14043,  1,  2.323,  0.657,  0.000,  0.000,  4,  1.00788,  -105.6224,  'FALCON H',  11.500,  19
14048,  1,  9.932,  2.804,  0.000,  0.000,  4,  1.01123,  -115.5514,  'LA JOYA ',  11.500,  19
14051,  1,  40.117,  11.195,  0.000,  0.000,  4,  1.00345,  -106.8385,  'BISHOP 0',  11.500,  21
14053,  1,  0.071,  0.020,  0.000,  0.000,  4,  1.02072,  -106.3321,  'ARMSTRON',  11.500,  19
14054,  1,  4.194,  1.186,  0.000,  0.000,  4,  0.98013,  -92.4950,  'SKIDMORE',  11.500,  21
14055,  1,  11.369,  3.207,  0.000,  0.000,  4,  1.00041,  -102.0921,  'CORPUS C',  11.500,  21
14064,  1,  5.534,  1.564,  0.000,  0.000,  4,  0.99716,  -101.9969,  'CORPUS C',  11.500,  21
14066,  1,  124.330,  33.653,  0.000,  0.000,  4,  1.02743,  -120.9138,  'WESLACO ',  11.500,  19
14067,  1,  110.730,  30.082,  0.000,  0.000,  4,  1.01009,  -117.7208,  'HARLINGE',  11.500,  19
14068,  1,  17.230,  4.852,  0.000,  0.000,  4,  1.02419,  -121.4637,  'ELSA 0SE',  11.500,  19
14069,  1,  2.253,  0.638,  0.000,  0.000,  4,  0.99998,  -102.0977,  'CORPUS C',  11.500,  21
14071,  1,  208.969,  57.074,  0.000,  0.000,  4,  1.00258,  -111.5757,  'BROWNSVI',  11.500,  19
14072,  1,  27.632,  7.748,  0.000,  0.000,  4,  1.00509,  -102.1453,  'CORPUS C',  11.500,  21
14078,  1,  43.530,  12.130,  0.000,  0.000,  4,  0.99929,  -102.3669,  'CORPUS C',  11.500,  21
14079,  1,  170.194,  46.536,  0.000,  0.000,  4,  1.01964,  -117.2140,  'MISSION ',  11.500,  19
14086,  1,  16.799,  4.731,  0.000,  0.000,  4,  1.02732,  -115.8073,  'RIO HOND',  11.500,  19
14087,  1,  1.221,  0.346,  0.000,  0.000,  4,  1.02731,  -103.3169,  'CORPUS C',  11.500,  21
14088,  1,  165.286,  45.218,  0.000,  0.000,  4,  1.02741,  -120.3335,  'PHARR 0S',  11.500,  19
14089,  1,  4.786,  1.354,  0.000,  0.000,  4,  1.01443,  -118.5936,  'SANTA RO',  11.500,  19
14099,  1,  12.057,  3.401,  0.000,  0.000,  4,  0.99161,  -101.4746,  'ODEM 0SE',  11.500,  21
14100,  1,  41.425,  11.554,  0.000,  0.000,  4,  1.00327,  -102.1259,  'CORPUS C',  11.500,  21
14101,  1,  88.462,  24.241,  0.000,  0.000,  4,  1.01040,  -98.1087,  'LAREDO 3',  11.500,  20
14102,  1,  20.341,  5.720,  0.000,  0.000,  4,  1.01468,  -113.9926,  'OLMITO 0',  11.500,  19
14103,  1,  145.643,  39.105,  0.000,  0.000,  4,  1.02745,  -122.1307,  'EDINBURG',  11.500,  19
14106,  1,  31.601,  8.848,  0.000,  0.000,  4,  1.00495,  -113.3124,  'PORT ISA',  11.500,  19
14107,  1,  62.999,  17.443,  0.000,  0.000,  4,  1.02364,  -120.0919,  'DONNA 0S',  11.500,  19
14108,  1,  16.735,  4.712,  0.000,  0.000,  4,  1.00509,  -100.2702,  'INGLESID',  11.500,  21
14109,  1,  73.020,  20.115,  0.000,  0.000,  4,  0.99913,  -103.6413,  'CORPUS C',  11.500,  21
14110,  1,  52.019,  14.457,  0.000,  0.000,  4,  1.01477,  -117.2227,  'LOS FRES',  11.500,  19
14111,  1,  90.859,  24.872,  0.000,  0.000,  4,  1.00920,  -119.4630,  'HARLINGE',  11.500,  19
14112,  1,  3.254,  0.921,  0.000,  0.000,  4,  1.02342,  -107.4188,  'RIVIERA ',  11.500,  21
14117,  1,  9.221,  2.604,  0.000,  0.000,  4,  1.01925,  -79.0197,  'JOURDANT',  11.500,  20
14118,  1,  10.572,  2.983,  0.000,  0.000,  4,  0.99638,  -105.2876,  'GEORGE W',  11.500,  21
14119,  1,  43.564,  12.143,  0.000,  0.000,  4,  1.00681,  -107.1696,  'ROMA 0SE',  11.500,  19
14120,  1,  27.481,  7.705,  0.000,  0.000,  4,  1.00129,  -102.2722,  'CORPUS C',  11.500,  21
14121,  1,  3.954,  1.119,  0.000,  0.000,  4,  1.02731,  -119.6116,  'SANTA MA',  11.500,  19
14122,  1,  122.197,  33.097,  0.000,  0.000,  4,  1.02567,  -120.1595,  'MCALLEN ',  11.500,  19
14123,  1,  68.892,  19.013,  0.000,  0.000,  4,  1.00365,  -103.7962,  'CORPUS C',  11.500,  21
14124,  1,  16.072,  4.527,  0.000,  0.000,  4,  1.01909,  -113.5541,  'FALFURRI',  11.500,  19
14125,  1,  3.458,  0.978,  0.000,  0.000,  4,  0.97568,  -82.3901,  'PETTUS 0',  11.500,  21
14126,  1,  112.625,  30.577,  0.000,  0.000,  4,  1.01109,  -112.3493,  'BROWNSVI',  11.500,  19
14127,  1,  58.346,  16.185,  0.000,  0.000,  4,  1.02724,  -108.4842,  'ALICE 0S',  11.500,  21
14128,  1,  116.538,  31.634,  0.000,  0.000,  4,  1.02645,  -119.0980,  'RIO GRAN',  11.500,  19
14129,  1,  11.004,  3.105,  0.000,  0.000,  4,  1.03201,  -100.8882,  'PREMONT ',  11.500,  20
14130,  1,  5.388,  1.524,  0.000,  0.000,  4,  1.02731,  -102.6444,  'FREER 0S',  11.500,  20
14132,  1,  18.664,  5.252,  0.000,  0.000,  4,  1.02189,  -83.4960,  'PEARSALL',  11.500,  20
14139,  1,  9.119,  2.575,  0.000,  0.000,  4,  0.99526,  -104.8818,  'SANDIA 0',  11.500,  21
14143,  1,  11.852,  3.343,  0.000,  0.000,  4,  1.00965,  -86.0960,  'DILLEY 0',  11.500,  20
14144,  1,  12.852,  3.624,  0.000,  0.000,  4,  1.00213,  -106.1880,  'ORANGE G',  11.500,  21
14145,  1,  29.454,  8.252,  0.000,  0.000,  4,  1.00178,  -101.3911,  'PORTLAND',  11.500,  21
14147,  1,  142.605,  38.319,  0.000,  0.000,  4,  1.02381,  -97.5260,  'LAREDO 4',  11.500,  20
14148,  1,  11.501,  3.244,  0.000,  0.000,  4,  1.00289,  -105.1437,  'THREE RI',  11.500,  20
14149,  1,  47.073,  13.082,  0.000,  0.000,  4,  0.96436,  -92.1712,  'ROCKPORT',  11.500,  21
14150,  1,  10.453,  2.950,  0.000,  0.000,  4,  1.00085,  -102.7677,  'CORPUS C',  11.500,  21
14154,  1,  26.164,  7.341,  0.000,  0.000,  4,  1.00962,  -116.7958,  'PENITAS ',  11.500,  19
14155,  1,  10.155,  2.867,  0.000,  0.000,  4,  1.01247,  -114.9699,  'SULLIVAN',  11.500,  19
14156,  1,  86.778,  23.789,  0.000,  0.000,  4,  1.00639,  -103.4600,  'CORPUS C',  11.500,  21
14157,  1,  67.767,  18.727,  0.000,  0.000,  4,  1.02074,  -118.9306,  'MISSION ',  11.500,  19
14159,  1,  30.144,  8.445,  0.000,  0.000,  4,  1.00734,  -101.3592,  'CORPUS C',  11.500,  21
14164,  1,  1.136,  0.322,  0.000,  0.000,  4,  1.01094,  -113.9244,  'GRULLA 0',  11.500,  19
14167,  1,  3.598,  1.018,  0.000,  0.000,  4,  1.01636,  -120.0566,  'HARGILL ',  11.500,  19
14168,  1,  6.715,  1.898,  0.000,  0.000,  4,  1.00640,  -101.5527,  'CORPUS C',  11.500,  21
14169,  1,  25.267,  7.089,  0.000,  0.000,  4,  0.99168,  -103.0381,  'MATHIS 0',  11.500,  21
14170,  1,  24.103,  6.767,  0.000,  0.000,  4,  0.99996,  -101.5017,  'ARANSAS ',  11.500,  21
14171,  1,  131.480,  35.482,  0.000,  0.000,  4,  1.02448,  -116.4037,  'SAN BENI',  11.500,  19
14172,  1,  25.184,  7.070,  0.000,  0.000,  4,  1.01577,  -80.3744,  'PLEASANT',  11.500,  20
14173,  1,  7.156,  2.022,  0.000,  0.000,  4,  0.96047,  -82.3984,  'REFUGIO ',  11.500,  21
14174,  1,  14.275,  4.024,  0.000,  0.000,  4,  1.02732,  -77.4438,  'LYTLE 0S',  11.500,  20
14175,  1,  2.080,  0.589,  0.000,  0.000,  4,  1.02731,  -97.9490,  'LAREDO 2',  11.500,  20
14178,  1,  13.747,  3.875,  0.000,  0.000,  4,  1.00017,  -85.0463,  'GOLIAD 0',  11.500,  21
14179,  1,  13.539,  3.817,  0.000,  0.000,  4,  1.01742,  -103.7679,  'SAN DIEG',  11.500,  20
14180,  1,  9.051,  2.556,  0.000,  0.000,  4,  0.99943,  -102.2785,  'PORT ARA',  11.500,  21
14182,  1,  17.246,  4.853,  0.000,  0.000,  4,  0.97588,  -93.2476,  'TAFT 1 1',  11.500,  21
14185,  1,  28.023,  7.858,  0.000,  0.000,  4,  1.01754,  -104.4100,  'ZAPATA 0',  11.500,  19
14186,  1,  30.518,  8.551,  0.000,  0.000,  4,  1.02217,  -120.4990,  'SANTA RO',  11.500,  19
14187,  1,  11.452,  3.231,  0.000,  0.000,  4,  1.00534,  -92.4683,  'COTULLA ',  11.500,  20
14188,  1,  2.761,  0.782,  0.000,  0.000,  4,  1.02316,  -90.0204,  'QUEMADO ',  11.500,  20
14189,  1,  18.892,  5.315,  0.000,  0.000,  4,  1.00086,  -89.0148,  'CARRIZO ',  11.500,  20
14190,  1,  120.731,  32.679,  0.000,  0.000,  4,  1.01261,  -97.8232,  'LAREDO 5',  11.500,  20
14191,  1,  42.114,  11.747,  0.000,  0.000,  4,  1.01277,  -110.8235,  'RAYMONDV',  11.500,  19
14193,  1,  146.353,  39.228,  0.000,  0.000,  4,  1.01423,  -110.1245,  'BROWNSVI',  11.500,  19
15003,  1,  0.906,  0.257,  0.000,  0.000,  5,  1.02336,  -65.9727,  'GARLAND ',  16.100,  16
15004,  1,  44.136,  12.281,  0.000,  0.000,  5,  0.97000,  -72.0789,  'KERENS 0',  16.100,  14
15005,  1,  5.702,  1.612,  0.000,  0.000,  5,  1.00614,  -67.3896,  'LIPAN 0S',  16.100,  18
15006,  1,  3.340,  0.945,  0.000,  0.000,  5,  1.02725,  -65.6064,  'DALLAS 2',  16.100,  16
15007,  1,  58.910,  16.337,  0.000,  0.000,  5,  1.02586,  -64.7143,  'DENTON 4',  16.100,  17
15008,  1,  30.358,  8.504,  0.000,  0.000,  5,  1.01286,  -62.8579,  'ALBANY 2',  16.100,  15
15009,  1,  1.748,  0.495,  0.000,  0.000,  5,  1.02547,  -66.3766,  'DALLAS 2',  16.100,  16
15010,  1,  27.972,  7.846,  0.000,  0.000,  5,  1.02679,  -65.7551,  'PLANO 2 ',  16.100,  16
15011,  1,  74.422,  20.451,  0.000,  0.000,  5,  0.96541,  -73.0921,  'THORNTON',  16.100,  13
15012,  1,  4.456,  1.260,  0.000,  0.000,  5,  1.02381,  -65.0431,  'DENTON 5',  16.100,  17
15013,  1,  42.685,  11.907,  0.000,  0.000,  5,  1.02294,  -69.7204,  'EARLY 0S',  16.100,  15
15014,  1,  8.018,  2.265,  0.000,  0.000,  5,  1.01540,  -65.9228,  'DECATUR ',  16.100,  17
15016,  1,  12.629,  3.562,  0.000,  0.000,  5,  1.02785,  -64.4696,  'KELLER 2',  16.100,  17
15017,  1,  104.708,  28.520,  0.000,  0.000,  5,  1.01409,  -66.4676,  'PONDER 0',  16.100,  17
15022,  1,  7.519,  2.125,  0.000,  0.000,  5,  1.02651,  -64.3333,  'ALEDO 1 ',  16.100,  17
15024,  1,  114.208,  30.892,  0.000,  0.000,  5,  0.97681,  -72.6026,  'GATESVIL',  16.100,  13
15025,  1,  25.834,  7.251,  0.000,  0.000,  5,  1.02220,  -63.8115,  'CLEBURNE',  16.100,  18
15026,  1,  53.049,  14.740,  0.000,  0.000,  5,  1.02140,  -65.8578,  'FORT WOR',  16.100,  17
15027,  1,  51.707,  14.374,  0.000,  0.000,  5,  1.01955,  -66.5880,  'FORT WOR',  16.100,  17
15028,  1,  39.155,  10.938,  0.000,  0.000,  5,  1.02559,  -65.4635,  'FORT WOR',  16.100,  17
15029,  1,  6.596,  1.864,  0.000,  0.000,  5,  1.00407,  -69.9162,  'TROY 0SE',  16.100,  13
15030,  1,  6.820,  1.928,  0.000,  0.000,  5,  1.01878,  -66.4592,  'SPRINGTO',  16.100,  12
15031,  1,  64.976,  17.975,  0.000,  0.000,  5,  1.02138,  -66.0841,  'PRINCETO',  16.100,  16
15032,  1,  22.668,  6.370,  0.000,  0.000,  5,  1.02175,  -65.8686,  'DALLAS 2',  16.100,  16
15034,  1,  32.138,  9.000,  0.000,  0.000,  5,  1.02382,  -64.3727,  'DALLAS 1',  16.100,  16
15043,  1,  34.994,  9.787,  0.000,  0.000,  5,  1.01549,  -66.9825,  'ROYSE CI',  16.100,  16
15044,  1,  43.055,  12.007,  0.000,  0.000,  5,  1.01974,  -65.0307,  'BOYD 0SE',  16.100,  17
15046,  1,  13.552,  3.821,  0.000,  0.000,  5,  1.03381,  -61.3711,  'STEPHENV',  16.100,  18
15048,  1,  43.186,  12.045,  0.000,  0.000,  5,  1.02370,  -64.0400,  'MANSFIEL',  16.100,  17
15050,  1,  109.444,  29.774,  0.000,  0.000,  5,  1.02090,  -65.9957,  'GREENVIL',  16.100,  16
15053,  1,  30.584,  8.570,  0.000,  0.000,  5,  1.02644,  -65.2597,  'PLANO 4 ',  16.100,  16
15054,  1,  59.338,  16.392,  0.000,  0.000,  5,  0.94869,  -74.9654,  'GROESBEC',  16.100,  14
15056,  1,  11.737,  3.311,  0.000,  0.000,  5,  1.02793,  -59.9473,  'GRAHAM 1',  16.100,  12
15062,  1,  30.156,  8.449,  0.000,  0.000,  5,  1.01152,  -73.2929,  'MABANK 2',  11.500,  14
15064,  1,  23.808,  6.688,  0.000,  0.000,  5,  1.02722,  -64.5166,  'ARLINGTO',  16.100,  17
15070,  1,  41.697,  11.635,  0.000,  0.000,  5,  1.02066,  -66.1896,  'DALLAS 4',  16.100,  17
15071,  1,  39.885,  11.135,  0.000,  0.000,  5,  1.01630,  -67.1566,  'WACO 3 0',  16.100,  13
15072,  1,  44.764,  12.479,  0.000,  0.000,  5,  1.02750,  -65.3841,  'DALLAS 1',  16.100,  16
15073,  1,  40.216,  11.225,  0.000,  0.000,  5,  1.01719,  -64.1887,  'BANGS 0S',  16.100,  15
15074,  1,  6.351,  1.795,  0.000,  0.000,  5,  1.01829,  -66.6171,  'PROSPER ',  16.100,  16
15075,  1,  17.228,  4.849,  0.000,  0.000,  5,  0.99663,  -71.8344,  'EVANT 0S',  16.100,  18
15077,  1,  2.102,  0.595,  0.000,  0.000,  5,  1.02731,  -69.5830,  'TERRELL ',  11.500,  16
15078,  1,  3.815,  1.079,  0.000,  0.000,  5,  1.02554,  -64.6396,  'AUBREY 0',  16.100,  17
15079,  1,  39.579,  11.053,  0.000,  0.000,  5,  1.02262,  -67.7105,  'WACO 4 0',  16.100,  13
15080,  1,  24.331,  6.830,  0.000,  0.000,  5,  0.99616,  -71.1310,  'LORENA 0',  16.100,  13
15081,  1,  15.802,  4.451,  0.000,  0.000,  5,  1.01884,  -69.5786,  'FORT HOO',  16.100,  13
15082,  1,  48.760,  13.572,  0.000,  0.000,  5,  1.02481,  -65.9926,  'ARLINGTO',  16.100,  17
15084,  1,  56.714,  15.742,  0.000,  0.000,  5,  1.02779,  -64.7899,  'MCKINNEY',  16.100,  16
15085,  1,  93.936,  25.697,  0.000,  0.000,  5,  1.01577,  -66.4758,  'DALLAS 3',  16.100,  17
15086,  1,  23.195,  6.517,  0.000,  0.000,  5,  1.02273,  -65.8197,  'ARLINGTO',  16.100,  17
15087,  1,  40.646,  11.333,  0.000,  0.000,  5,  0.99447,  -68.2074,  'MILFORD ',  16.100,  14
15090,  1,  1.908,  0.540,  0.000,  0.000,  5,  1.02731,  -66.2169,  'DALLAS 1',  16.100,  16
15091,  1,  66.253,  18.270,  0.000,  0.000,  5,  0.97234,  -70.7157,  'FROST 0S',  16.100,  14
15092,  1,  2.211,  0.626,  0.000,  0.000,  5,  1.02142,  -65.5924,  'GRANDVIE',  16.100,  14
15093,  1,  7.959,  2.249,  0.000,  0.000,  5,  1.02731,  -66.4781,  'HASLET 0',  16.100,  17
15094,  1,  39.181,  10.946,  0.000,  0.000,  5,  1.01982,  -65.0735,  'BARDWELL',  16.100,  14
15095,  1,  1.388,  0.393,  0.000,  0.000,  5,  1.02472,  -65.5710,  'LAKE DAL',  16.100,  17
15096,  1,  16.198,  4.563,  0.000,  0.000,  5,  1.02664,  -65.5045,  'PLANO 1 ',  16.100,  16
15097,  1,  36.302,  10.151,  0.000,  0.000,  5,  1.02553,  -65.2120,  'EULESS 2',  16.100,  17
15098,  1,  47.905,  13.340,  0.000,  0.000,  5,  1.02735,  -66.4112,  'FORT WOR',  16.100,  17
15099,  1,  85.133,  23.383,  0.000,  0.000,  5,  1.02739,  -66.3313,  'FLOWER M',  16.100,  17
15100,  1,  38.655,  10.799,  0.000,  0.000,  5,  1.02241,  -65.7830,  'DALLAS 1',  16.100,  16
15101,  1,  8.750,  2.471,  0.000,  0.000,  5,  1.01684,  -69.6504,  'COMANCHE',  16.100,  15
15103,  1,  10.195,  2.878,  0.000,  0.000,  5,  1.02818,  -65.0622,  'RICHARDS',  16.100,  16
15104,  1,  171.321,  46.848,  0.000,  0.000,  5,  1.02075,  -65.5771,  'FORT WOR',  16.100,  17
15105,  1,  50.568,  14.065,  0.000,  0.000,  5,  1.02314,  -65.9750,  'IRVING 1',  16.100,  17
15108,  1,  67.292,  18.605,  0.000,  0.000,  5,  1.02737,  -65.4088,  'DALLAS 4',  16.100,  17
15109,  1,  26.777,  7.512,  0.000,  0.000,  5,  1.01284,  -66.5300,  'LANCASTE',  16.100,  16
15110,  1,  31.688,  8.870,  0.000,  0.000,  5,  0.99578,  -65.9883,  'PALO PIN',  16.100,  12
15111,  1,  2.220,  0.628,  0.000,  0.000,  5,  1.02633,  -65.9291,  'ADDISON ',  16.100,  16
15112,  1,  20.682,  5.815,  0.000,  0.000,  5,  1.00593,  -67.3169,  'HICO 0SE',  16.100,  18
15113,  1,  7.043,  1.990,  0.000,  0.000,  5,  1.02154,  -66.2599,  'KRUM 0SE',  16.100,  17
15114,  1,  13.271,  3.742,  0.000,  0.000,  5,  1.00954,  -68.2556,  'KAUFMAN ',  16.100,  16
15115,  1,  38.809,  10.840,  0.000,  0.000,  5,  1.02273,  -67.3134,  'CADDO MI',  16.100,  16
15116,  1,  12.808,  3.612,  0.000,  0.000,  5,  1.02692,  -65.5406,  'PLANO 7 ',  16.100,  16
15117,  1,  63.553,  17.590,  0.000,  0.000,  5,  1.02051,  -66.1816,  'FORT WOR',  16.100,  17
15118,  1,  70.302,  19.384,  0.000,  0.000,  5,  0.99290,  -66.4100,  'BAIRD 0S',  16.100,  15
15119,  1,  3.572,  1.011,  0.000,  0.000,  5,  1.02467,  -61.8794,  'PERRIN 0',  16.100,  12
15121,  1,  1.762,  0.499,  0.000,  0.000,  5,  1.02726,  -63.5008,  'BROWNWOO',  16.100,  15
15122,  1,  31.782,  8.901,  0.000,  0.000,  5,  1.02464,  -66.1820,  'DALLAS 6',  16.100,  16
15124,  1,  25.245,  7.079,  0.000,  0.000,  5,  0.96760,  -75.2199,  'MARLIN 1',  11.500,  13
15125,  1,  17.936,  5.049,  0.000,  0.000,  5,  1.02589,  -64.9550,  'ARLINGTO',  16.100,  17
15126,  1,  33.437,  9.359,  0.000,  0.000,  5,  1.02387,  -66.1839,  'DALLAS 8',  16.100,  16
15127,  1,  77.299,  21.265,  0.000,  0.000,  5,  0.99568,  -69.9969,  'JONESBOR',  16.100,  18
15128,  1,  2.348,  0.665,  0.000,  0.000,  5,  1.02137,  -66.1975,  'DALLAS 3',  16.100,  16
15129,  1,  50.317,  13.998,  0.000,  0.000,  5,  1.02197,  -69.4183,  'GOLDTHWA',  16.100,  18
15130,  1,  7.063,  1.996,  0.000,  0.000,  5,  1.02723,  -65.2025,  'PLANO 5 ',  16.100,  16
15132,  1,  31.475,  8.816,  0.000,  0.000,  5,  1.02435,  -68.2373,  'BELTON 1',  16.100,  13
15133,  1,  46.719,  13.003,  0.000,  0.000,  5,  1.00082,  -67.9633,  'TOLAR 0S',  16.100,  18
15134,  1,  6.010,  1.699,  0.000,  0.000,  5,  1.01555,  -64.1531,  'BRECKENR',  16.100,  15
15135,  1,  17.226,  4.850,  0.000,  0.000,  5,  1.02146,  -65.7416,  'EASTLAND',  16.100,  15
15136,  1,  16.971,  4.778,  0.000,  0.000,  5,  0.99921,  -67.1220,  'COOPER 0',  16.100,  16
15138,  1,  8.295,  2.343,  0.000,  0.000,  5,  1.02231,  -66.8461,  'WACO 1 1',  16.100,  13
15139,  1,  61.940,  17.159,  0.000,  0.000,  5,  1.02736,  -66.2662,  'DALLAS 4',  16.100,  16
15140,  1,  31.984,  8.947,  0.000,  0.000,  5,  0.97354,  -73.1615,  'GATESVIL',  16.100,  13
15141,  1,  4.587,  1.297,  0.000,  0.000,  5,  1.01306,  -67.0099,  'ANNA 0SE',  16.100,  16
15142,  1,  25.093,  7.041,  0.000,  0.000,  5,  0.99499,  -71.1046,  'MOODY 0S',  16.100,  13
15143,  1,  9.698,  2.738,  0.000,  0.000,  5,  1.02650,  -64.8268,  'FORT WOR',  16.100,  17
15144,  1,  47.995,  13.352,  0.000,  0.000,  5,  1.00138,  -67.9249,  'WACO 6 0',  16.100,  13
15145,  1,  39.167,  10.941,  0.000,  0.000,  5,  1.02558,  -65.4852,  'GRAND PR',  16.100,  17
15146,  1,  65.622,  18.150,  0.000,  0.000,  5,  1.02207,  -65.9176,  'ROWLETT ',  16.100,  16
15147,  1,  33.602,  9.405,  0.000,  0.000,  5,  1.02251,  -66.0854,  'PLANO 6 ',  16.100,  16
15148,  1,  62.442,  17.292,  0.000,  0.000,  5,  1.02276,  -66.1017,  'IRVING 5',  16.100,  17
15149,  1,  61.686,  17.087,  0.000,  0.000,  5,  1.02198,  -66.3286,  'DALLAS 7',  16.100,  16
15150,  1,  61.543,  17.040,  0.000,  0.000,  5,  1.01940,  -62.3850,  'BRYSON 2',  16.100,  12
15151,  1,  1.116,  0.316,  0.000,  0.000,  5,  1.00462,  -68.8887,  'MORGAN 0',  16.100,  18
15152,  1,  3.084,  0.873,  0.000,  0.000,  5,  1.02174,  -66.0707,  'SACHSE 0',  16.100,  16
15153,  1,  24.734,  6.945,  0.000,  0.000,  5,  1.02196,  -63.7122,  'PARADISE',  16.100,  12
15154,  1,  8.055,  2.275,  0.000,  0.000,  5,  0.99939,  -68.4238,  'RIO VIST',  16.100,  18
15155,  1,  6.125,  1.732,  0.000,  0.000,  5,  1.01786,  -64.9075,  'STRAWN 0',  16.100,  12
15156,  1,  1.643,  0.465,  0.000,  0.000,  5,  1.01634,  -69.0355,  'MAY-00SE',  16.100,  15
15157,  1,  3.135,  0.887,  0.000,  0.000,  5,  1.01523,  -66.3659,  'DESOTO 0',  16.100,  17
15158,  1,  99.126,  27.080,  0.000,  0.000,  5,  1.02495,  -65.8474,  'MESQUITE',  16.100,  16
15159,  1,  61.007,  16.857,  0.000,  0.000,  5,  0.96455,  -75.1182,  'ROSEBUD ',  16.100,  13
15160,  1,  7.965,  2.250,  0.000,  0.000,  5,  1.02791,  -64.3645,  'DENTON 2',  16.100,  17
15161,  1,  33.994,  9.514,  0.000,  0.000,  5,  1.02734,  -66.2032,  'DALLAS 4',  16.100,  16
15162,  1,  136.392,  36.314,  0.000,  0.000,  5,  0.92686,  -76.1463,  'AXTELL 0',  16.100,  14
15163,  1,  3.431,  0.971,  0.000,  0.000,  5,  1.01941,  -69.1619,  'NOLANVIL',  16.100,  13
15165,  1,  8.745,  2.470,  0.000,  0.000,  5,  1.02922,  -64.1878,  'DENTON 1',  16.100,  17
15168,  1,  28.219,  7.914,  0.000,  0.000,  5,  1.02439,  -66.3303,  'DALLAS 3',  16.100,  16
15171,  1,  52.840,  14.662,  0.000,  0.000,  5,  0.96468,  -71.6661,  'MERTENS ',  16.100,  14
15172,  1,  0.574,  0.163,  0.000,  0.000,  5,  1.02730,  -66.2008,  'WEATHERF',  16.100,  12
15173,  1,  33.899,  9.488,  0.000,  0.000,  5,  1.02656,  -65.3034,  'PLANO 3 ',  16.100,  16
15174,  1,  51.705,  14.341,  0.000,  0.000,  5,  0.96063,  -72.1965,  'MALONE 0',  16.100,  14
15175,  1,  2.087,  0.591,  0.000,  0.000,  5,  1.02790,  -64.6392,  'DENTON 3',  16.100,  17
15176,  1,  72.222,  19.905,  0.000,  0.000,  5,  1.00149,  -64.5741,  'GRAFORD ',  16.100,  12
15177,  1,  2.582,  0.731,  0.000,  0.000,  5,  1.02162,  -65.7454,  'ARLINGTO',  16.100,  17
15178,  1,  58.355,  16.182,  0.000,  0.000,  5,  1.01963,  -66.3430,  'ROCKWALL',  16.100,  16
15180,  1,  51.867,  14.420,  0.000,  0.000,  5,  1.02465,  -64.1525,  'CORSICAN',  16.100,  14
15181,  1,  56.063,  15.561,  0.000,  0.000,  5,  1.02221,  -66.1403,  'GARLAND ',  16.100,  16
15182,  1,  78.778,  21.622,  0.000,  0.000,  5,  0.97490,  -72.5995,  'GATESVIL',  16.100,  13
15183,  1,  2.385,  0.675,  0.000,  0.000,  5,  1.02683,  -66.0326,  'CARROLLT',  16.100,  16
15184,  1,  102.865,  28.040,  0.000,  0.000,  5,  1.01417,  -67.2199,  'FORT WOR',  16.100,  17
15185,  1,  64.822,  17.932,  0.000,  0.000,  5,  1.01977,  -66.1160,  'RHOME 0S',  16.100,  17
15186,  1,  14.003,  3.947,  0.000,  0.000,  5,  1.01824,  -65.6151,  'VENUS 0S',  16.100,  17
15187,  1,  16.318,  4.597,  0.000,  0.000,  5,  1.02696,  -60.2329,  'OLNEY 2 ',  16.100,  12
15188,  1,  8.397,  2.372,  0.000,  0.000,  5,  1.02410,  -65.8317,  'CARROLLT',  16.100,  16
15189,  1,  37.435,  10.463,  0.000,  0.000,  5,  1.02345,  -66.1360,  'DALLAS 2',  16.100,  16
15190,  1,  45.425,  12.650,  0.000,  0.000,  5,  1.00921,  -67.4151,  'GORDON 0',  16.100,  12
15191,  1,  1.960,  0.555,  0.000,  0.000,  5,  1.00825,  -68.9321,  'MERIDIAN',  16.100,  18
15193,  1,  3.226,  0.913,  0.000,  0.000,  5,  1.02908,  -67.6878,  'KILLEEN ',  16.100,  13
15194,  1,  70.779,  19.538,  0.000,  0.000,  5,  1.02101,  -65.8886,  'DUNCANVI',  16.100,  17
15195,  1,  30.494,  8.545,  0.000,  0.000,  5,  1.02573,  -65.6474,  'ARGYLE 0',  16.100,  17
15199,  1,  28.816,  8.079,  0.000,  0.000,  5,  1.02239,  -66.0773,  'FORT WOR',  16.100,  17
15200,  1,  17.116,  4.818,  0.000,  0.000,  5,  0.99456,  -66.8534,  'MINERAL ',  16.100,  12
15201,  1,  32.992,  9.218,  0.000,  0.000,  5,  0.96058,  -72.3823,  'COOLIDGE',  16.100,  14
15202,  1,  2.918,  0.826,  0.000,  0.000,  5,  1.00916,  -66.9489,  'RICE 0SE',  16.100,  14
15203,  1,  3.141,  0.889,  0.000,  0.000,  5,  1.02551,  -65.8581,  'DALLAS 3',  16.100,  16
15209,  1,  53.440,  14.826,  0.000,  0.000,  5,  0.99703,  -67.0774,  'WALNUT S',  16.100,  18
15210,  1,  2.218,  0.628,  0.000,  0.000,  5,  1.02546,  -65.4033,  'BEDFORD ',  16.100,  17
15211,  1,  20.848,  5.855,  0.000,  0.000,  5,  0.93851,  -75.2735,  'HUBBARD ',  16.100,  14
15212,  1,  4.532,  1.282,  0.000,  0.000,  5,  1.00900,  -66.8341,  'FERRIS 0',  16.100,  14
15213,  1,  23.726,  6.665,  0.000,  0.000,  5,  1.02297,  -65.8761,  'GARLAND ',  16.100,  16
15214,  1,  47.373,  13.191,  0.000,  0.000,  5,  1.02036,  -66.1219,  'DALLAS 3',  16.100,  16
15215,  1,  72.459,  19.983,  0.000,  0.000,  5,  1.01616,  -65.9368,  'PILOT PO',  16.100,  16
15216,  1,  10.362,  2.925,  0.000,  0.000,  5,  1.02258,  -66.0740,  'FORT WOR',  16.100,  17
15217,  1,  44.467,  12.397,  0.000,  0.000,  5,  1.02735,  -65.7119,  'NORTH RI',  16.100,  17
15218,  1,  53.615,  14.891,  0.000,  0.000,  5,  1.01601,  -66.5117,  'JUSTIN 0',  16.100,  17
15219,  1,  19.097,  5.374,  0.000,  0.000,  5,  1.01829,  -67.1706,  'SCURRY 0',  16.100,  14
15220,  1,  5.291,  1.496,  0.000,  0.000,  5,  1.02245,  -66.3792,  'SANGER 0',  16.100,  17
15221,  1,  26.028,  7.305,  0.000,  0.000,  5,  1.02051,  -69.5137,  'KILLEEN ',  16.100,  13
15222,  1,  65.733,  18.158,  0.000,  0.000,  5,  0.99726,  -69.3391,  'MABANK 1',  16.100,  14
15223,  1,  25.293,  7.089,  0.000,  0.000,  5,  0.94550,  -75.2103,  'MEXIA 0S',  16.100,  14
15224,  1,  18.748,  5.276,  0.000,  0.000,  5,  1.02624,  -65.7906,  'CARROLLT',  16.100,  16
15225,  1,  95.089,  26.010,  0.000,  0.000,  5,  1.02111,  -67.5764,  'NEVADA 0',  16.100,  16
15226,  1,  3.325,  0.941,  0.000,  0.000,  5,  1.02250,  -69.6238,  'ZEPHYR 0',  16.100,  15
15227,  1,  1.992,  0.564,  0.000,  0.000,  5,  1.01664,  -67.9817,  'TERRELL ',  16.100,  16
15228,  1,  26.602,  7.464,  0.000,  0.000,  5,  1.02191,  -65.2456,  'DALLAS 1',  16.100,  16
15229,  1,  41.766,  11.654,  0.000,  0.000,  5,  1.02199,  -65.8931,  'DALLAS 1',  16.100,  16
15230,  1,  28.917,  8.108,  0.000,  0.000,  5,  1.02474,  -66.1765,  'DALLAS 2',  16.100,  16
15231,  1,  47.079,  13.102,  0.000,  0.000,  5,  1.00276,  -69.0523,  'HAMILTON',  16.100,  18
15232,  1,  8.014,  2.264,  0.000,  0.000,  5,  1.02560,  -66.1467,  'ARLINGTO',  16.100,  17
15233,  1,  27.559,  7.731,  0.000,  0.000,  5,  1.02573,  -65.7023,  'EULESS 1',  16.100,  17
15234,  1,  64.943,  17.968,  0.000,  0.000,  5,  1.02360,  -65.4806,  'FRISCO 1',  16.100,  16
15235,  1,  87.498,  23.985,  0.000,  0.000,  5,  1.01115,  -70.1856,  'SALADO 0',  16.100,  13
15244,  1,  13.085,  3.690,  0.000,  0.000,  5,  1.02201,  -66.0144,  'FORT WOR',  16.100,  17
15245,  1,  37.601,  10.509,  0.000,  0.000,  5,  1.02452,  -66.2407,  'GRAPEVIN',  16.100,  17
15246,  1,  89.345,  24.464,  0.000,  0.000,  5,  1.00451,  -65.5759,  'GLEN ROS',  16.100,  18
15247,  1,  11.847,  3.342,  0.000,  0.000,  5,  0.99735,  -67.8225,  'KOPPERL ',  16.100,  18
15248,  1,  1.946,  0.551,  0.000,  0.000,  5,  1.02580,  -65.3355,  'BEDFORD ',  16.100,  17
15249,  1,  55.330,  15.362,  0.000,  0.000,  5,  1.02270,  -65.1906,  'FORT WOR',  16.100,  17
15250,  1,  89.090,  24.428,  0.000,  0.000,  5,  1.02362,  -65.3082,  'DALLAS 5',  16.100,  16
15251,  1,  58.858,  16.323,  0.000,  0.000,  5,  1.02595,  -65.8104,  'GRAND PR',  16.100,  17
15252,  1,  63.044,  17.455,  0.000,  0.000,  5,  1.02426,  -66.1572,  'DALLAS 2',  16.100,  16
15253,  1,  48.069,  13.383,  0.000,  0.000,  5,  1.02476,  -65.4289,  'FLOWER M',  16.100,  17
15254,  1,  63.151,  17.484,  0.000,  0.000,  5,  1.02401,  -65.6270,  'ROANOKE ',  16.100,  17
15255,  1,  46.685,  12.993,  0.000,  0.000,  5,  0.99538,  -67.5468,  'MILLSAP ',  16.100,  12
15256,  1,  5.613,  1.587,  0.000,  0.000,  5,  1.00362,  -67.1729,  'FORRESTO',  16.100,  14
15257,  1,  0.522,  0.148,  0.000,  0.000,  5,  0.99428,  -68.1806,  'ITALY 0S',  16.100,  14
15258,  1,  6.769,  1.913,  0.000,  0.000,  5,  1.02118,  -66.0348,  'FORNEY 0',  16.100,  16
15259,  1,  36.420,  10.180,  0.000,  0.000,  5,  1.02019,  -67.0690,  'LAVON 0S',  16.100,  16
15264,  1,  3.447,  0.976,  0.000,  0.000,  5,  1.02731,  -66.1688,  'DE LEON ',  16.100,  15
15265,  1,  4.778,  1.352,  0.000,  0.000,  5,  1.02738,  -64.8906,  'KELLER 1',  16.100,  17
15266,  1,  60.028,  16.639,  0.000,  0.000,  5,  1.02523,  -65.6348,  'CEDAR HI',  16.100,  17
15267,  1,  90.131,  24.634,  0.000,  0.000,  5,  0.98288,  -72.6302,  'MC GREGO',  16.100,  13
15268,  1,  23.044,  6.471,  0.000,  0.000,  5,  0.99524,  -67.9542,  'COMMERCE',  16.100,  16
15269,  1,  8.047,  2.273,  0.000,  0.000,  5,  1.01644,  -64.7649,  'MIDLOTHI',  16.100,  17
15270,  1,  47.291,  13.142,  0.000,  0.000,  5,  0.96459,  -71.6647,  'WEST 0SE',  16.100,  13
15271,  1,  10.502,  2.964,  0.000,  0.000,  5,  0.98872,  -72.0822,  'BARTLETT',  16.100,  13
15272,  1,  5.253,  1.486,  0.000,  0.000,  5,  1.02380,  -66.2016,  'DALLAS 1',  16.100,  16
15273,  1,  11.202,  3.161,  0.000,  0.000,  5,  1.02710,  -65.8071,  'COPPELL ',  16.100,  17
15274,  1,  64.203,  17.764,  0.000,  0.000,  5,  1.01569,  -66.2578,  'WILMER 0',  16.100,  16
15275,  1,  5.658,  1.599,  0.000,  0.000,  5,  0.94560,  -74.8177,  'DAWSON 0',  16.100,  14
15276,  1,  2.408,  0.682,  0.000,  0.000,  5,  0.98057,  -70.0901,  'MART 0SE',  16.100,  14
15277,  1,  5.381,  1.522,  0.000,  0.000,  5,  1.02072,  -65.8420,  'LITTLE E',  16.100,  16
15278,  1,  59.906,  16.594,  0.000,  0.000,  5,  1.00784,  -69.3098,  'TEMPLE 2',  16.100,  13
15280,  1,  31.402,  8.795,  0.000,  0.000,  5,  1.01903,  -67.9329,  'TEMPLE 1',  16.100,  13
15284,  1,  56.047,  15.552,  0.000,  0.000,  5,  1.01389,  -67.3289,  'QUINLAN ',  16.100,  16
15285,  1,  29.715,  8.325,  0.000,  0.000,  5,  1.01118,  -64.9700,  'CHICO 0S',  16.100,  12
15286,  1,  3.482,  0.985,  0.000,  0.000,  5,  1.01615,  -65.1254,  'DUBLIN 2',  16.100,  18
15287,  1,  20.369,  5.729,  0.000,  0.000,  5,  1.02316,  -65.7626,  'ARLINGTO',  16.100,  17
15288,  1,  88.110,  24.118,  0.000,  0.000,  5,  0.99397,  -68.0688,  'WOLFE CI',  16.100,  16
15289,  1,  7.885,  2.228,  0.000,  0.000,  5,  1.02731,  -65.8257,  'DALLAS 2',  16.100,  16
15290,  1,  30.267,  8.477,  0.000,  0.000,  5,  0.99733,  -68.4538,  'WHITNEY ',  16.100,  18
15291,  1,  19.305,  5.431,  0.000,  0.000,  5,  1.02219,  -66.3376,  'FORT WOR',  16.100,  17
15292,  1,  107.745,  29.329,  0.000,  0.000,  5,  1.02039,  -65.8917,  'FORT WOR',  16.100,  17
15293,  1,  48.348,  13.456,  0.000,  0.000,  5,  1.01668,  -64.2135,  'JOSHUA 0',  16.100,  18
15294,  1,  36.949,  10.329,  0.000,  0.000,  5,  1.02356,  -66.2976,  'DALLAS 1',  16.100,  16
15296,  1,  41.719,  11.643,  0.000,  0.000,  5,  1.02709,  -64.7502,  'MCKINNEY',  16.100,  16
15305,  1,  44.408,  12.382,  0.000,  0.000,  5,  1.02826,  -64.9893,  'ALLEN 1 ',  16.100,  16
15306,  1,  93.812,  25.679,  0.000,  0.000,  5,  1.02409,  -65.3303,  'ALEDO 2 ',  16.100,  17
15307,  1,  33.307,  9.324,  0.000,  0.000,  5,  1.02677,  -65.5356,  'THE COLO',  16.100,  16
15308,  1,  74.459,  20.526,  0.000,  0.000,  5,  1.02276,  -65.7023,  'SUNNYVAL',  16.100,  16
15309,  1,  8.323,  2.351,  0.000,  0.000,  5,  1.02240,  -66.1711,  'DALLAS 1',  16.100,  16
15310,  1,  35.213,  9.850,  0.000,  0.000,  5,  1.02548,  -65.9387,  'FORT WOR',  16.100,  17
15311,  1,  40.514,  11.311,  0.000,  0.000,  5,  1.02521,  -66.3750,  'DALLAS 3',  16.100,  16
15312,  1,  14.693,  4.141,  0.000,  0.000,  5,  1.01889,  -66.2004,  'AZLE 0SE',  16.100,  17
15313,  1,  60.244,  16.697,  0.000,  0.000,  5,  1.02263,  -64.7850,  'HUTCHINS',  16.100,  16
15314,  1,  10.345,  2.920,  0.000,  0.000,  5,  0.98991,  -70.1886,  'VALLEY M',  16.100,  13
15315,  1,  8.004,  2.261,  0.000,  0.000,  5,  1.01596,  -66.3125,  'DENTON 6',  16.100,  17
15316,  1,  19.492,  5.484,  0.000,  0.000,  5,  1.02732,  -66.1044,  'MESQUITE',  16.100,  16
15323,  1,  73.821,  20.359,  0.000,  0.000,  5,  1.02588,  -65.1893,  'DALLAS 2',  16.100,  17
15327,  1,  130.257,  34.837,  0.000,  0.000,  5,  0.94038,  -74.9398,  'MOUNT CA',  16.100,  14
15328,  1,  2.108,  0.597,  0.000,  0.000,  5,  1.00175,  -70.6675,  'RIESEL 2',  16.100,  13
15329,  1,  6.231,  1.762,  0.000,  0.000,  5,  1.02012,  -65.9756,  'DALLAS 1',  16.100,  16
15330,  1,  111.958,  30.438,  0.000,  0.000,  5,  1.02429,  -65.4163,  'ARLINGTO',  16.100,  17
15331,  1,  33.757,  9.445,  0.000,  0.000,  5,  1.01132,  -67.0792,  'CELINA 0',  16.100,  16
15332,  1,  13.271,  3.742,  0.000,  0.000,  5,  1.02219,  -66.4999,  'FORT WOR',  16.100,  17
15333,  1,  69.432,  19.167,  0.000,  0.000,  5,  1.01204,  -66.5794,  'RED OAK ',  16.100,  14
15334,  1,  82.148,  22.550,  0.000,  0.000,  5,  0.99858,  -63.7743,  'CLYDE 0S',  16.100,  15
15335,  1,  12.244,  3.454,  0.000,  0.000,  5,  1.02262,  -66.1372,  'IRVING 2',  16.100,  17
15336,  1,  101.300,  27.648,  0.000,  0.000,  5,  1.02298,  -65.6067,  'ROWLETT ',  16.100,  16
15337,  1,  40.305,  11.252,  0.000,  0.000,  5,  1.02033,  -62.0265,  'JACKSBOR',  16.100,  12
15338,  1,  13.319,  3.755,  0.000,  0.000,  5,  1.01519,  -65.3764,  'GRANBURY',  16.100,  18
15339,  1,  55.461,  15.401,  0.000,  0.000,  5,  1.02736,  -66.2038,  'SOUTHLAK',  16.100,  17
15340,  1,  50.347,  14.005,  0.000,  0.000,  5,  1.02264,  -66.2983,  'DALLAS 2',  16.100,  16
15341,  1,  19.891,  5.595,  0.000,  0.000,  5,  1.02747,  -65.3800,  'LEWISVIL',  16.100,  17
15344,  1,  24.597,  6.907,  0.000,  0.000,  5,  1.02597,  -66.3140,  'DALLAS 3',  16.100,  16
15345,  1,  55.506,  15.390,  0.000,  0.000,  5,  0.99170,  -68.8392,  'HILLSBOR',  16.100,  14
15346,  1,  21.723,  6.107,  0.000,  0.000,  5,  1.02732,  -66.1196,  'FORT WOR',  16.100,  17
15347,  1,  57.178,  15.846,  0.000,  0.000,  5,  0.99526,  -65.4651,  'CISCO 0S',  16.100,  15
15348,  1,  10.955,  3.091,  0.000,  0.000,  5,  1.00194,  -67.0655,  'ITASCA 0',  16.100,  14
15349,  1,  4.556,  1.289,  0.000,  0.000,  5,  1.02136,  -65.5596,  'LANCASTE',  16.100,  16
15351,  1,  26.007,  7.300,  0.000,  0.000,  5,  1.02514,  -65.0994,  'GARLAND ',  16.100,  16
15352,  1,  71.940,  19.851,  0.000,  0.000,  5,  1.02242,  -65.9604,  'DALLAS 9',  16.100,  16
15353,  1,  26.911,  7.551,  0.000,  0.000,  5,  1.02457,  -65.5985,  'DUNCANVI',  16.100,  17
15354,  1,  31.673,  8.871,  0.000,  0.000,  5,  1.02062,  -66.7835,  'MESQUITE',  16.100,  16
15355,  1,  53.476,  14.858,  0.000,  0.000,  5,  1.01512,  -65.4505,  'MAYPEARL',  16.100,  14
15356,  1,  3.844,  1.088,  0.000,  0.000,  5,  1.02681,  -65.9418,  'GARLAND ',  16.100,  16
15357,  1,  53.488,  14.863,  0.000,  0.000,  5,  1.02681,  -65.1285,  'ALLEN 2 ',  16.100,  16
15362,  1,  54.478,  15.132,  0.000,  0.000,  5,  1.02356,  -61.7831,  'BRIDGEPO',  16.100,  12
15370,  1,  24.634,  6.918,  0.000,  0.000,  5,  1.02572,  -65.1524,  'LEWISVIL',  16.100,  17
15371,  1,  64.476,  17.838,  0.000,  0.000,  5,  1.01869,  -65.8000,  'SEAGOVIL',  16.100,  16
15372,  1,  56.913,  15.794,  0.000,  0.000,  5,  1.02489,  -66.2033,  'DALLAS 3',  16.100,  16
15373,  1,  20.363,  5.727,  0.000,  0.000,  5,  1.01937,  -66.5107,  'HALTOM C',  16.100,  17
15374,  1,  87.443,  23.992,  0.000,  0.000,  5,  1.02421,  -65.2769,  'BALCH SP',  16.100,  16
15375,  1,  30.259,  8.480,  0.000,  0.000,  5,  1.02399,  -66.0644,  'FORT WOR',  16.100,  17
15376,  1,  35.044,  9.804,  0.000,  0.000,  5,  1.02377,  -65.5735,  'DALLAS 4',  16.100,  17
15377,  1,  28.047,  7.865,  0.000,  0.000,  5,  1.01761,  -69.9110,  'KILLEEN ',  16.100,  13
15378,  1,  27.482,  7.709,  0.000,  0.000,  5,  1.02397,  -68.6514,  'WACO 5 0',  16.100,  13
15379,  1,  42.714,  11.915,  0.000,  0.000,  5,  1.02342,  -66.1234,  'FORT WOR',  16.100,  17
15381,  1,  107.572,  29.285,  0.000,  0.000,  5,  1.02056,  -65.1515,  'ENNIS 1S',  16.100,  14
15385,  1,  51.243,  14.251,  0.000,  0.000,  5,  1.02576,  -64.6648,  'DALLAS 3',  16.100,  16
15386,  1,  85.910,  23.590,  0.000,  0.000,  5,  1.02739,  -65.9046,  'RICHARDS',  16.100,  16
15387,  1,  30.797,  8.627,  0.000,  0.000,  5,  1.01751,  -66.8922,  'FORT WOR',  16.100,  17
15389,  1,  50.593,  14.066,  0.000,  0.000,  5,  1.01145,  -66.4759,  'WACO 2 1',  16.100,  13
15392,  1,  44.435,  12.347,  0.000,  0.000,  5,  0.93607,  -80.1852,  'ROGERS 2',  11.500,  13
15393,  1,  4.315,  1.221,  0.000,  0.000,  5,  1.00589,  -67.3200,  'CHINA SP',  16.100,  13
15400,  1,  9.012,  2.545,  0.000,  0.000,  5,  1.02124,  -65.6336,  'MCKINNEY',  16.100,  16
15402,  1,  61.748,  17.102,  0.000,  0.000,  5,  1.02069,  -62.9009,  'GRANBURY',  16.100,  18
15407,  1,  32.032,  8.967,  0.000,  0.000,  5,  1.00570,  -69.2835,  'CLIFTON ',  16.100,  18
15408,  1,  8.366,  2.363,  0.000,  0.000,  5,  1.02093,  -66.8355,  'FARMERSV',  16.100,  16
15409,  1,  5.690,  1.609,  0.000,  0.000,  5,  1.02058,  -65.9649,  'ARLINGTO',  16.100,  17
15411,  1,  57.958,  16.079,  0.000,  0.000,  5,  1.02736,  -68.9442,  'KILLEEN ',  16.100,  13
15412,  1,  62.590,  17.330,  0.000,  0.000,  5,  1.02167,  -66.3257,  'WYLIE 0S',  16.100,  16
15420,  1,  76.969,  21.200,  0.000,  0.000,  5,  1.02538,  -65.0557,  'FORT WOR',  16.100,  17
15421,  1,  8.044,  2.271,  0.000,  0.000,  5,  1.02731,  -67.3862,  'JOSEPHIN',  16.100,  16
15422,  1,  0.608,  0.172,  0.000,  0.000,  5,  1.02730,  -65.5694,  'LEWSIVIL',  16.100,  17
15425,  1,  110.316,  30.002,  0.000,  0.000,  5,  1.02139,  -66.0453,  'DALLAS 4',  16.100,  16
15426,  1,  28.994,  8.124,  0.000,  0.000,  5,  0.99612,  -69.2345,  'KEMP 0SE',  16.100,  14
15427,  1,  18.826,  5.297,  0.000,  0.000,  5,  1.01078,  -66.2416,  'WAXAHACH',  16.100,  14
15428,  1,  15.141,  4.267,  0.000,  0.000,  5,  1.02603,  -65.1186,  'HURST 0S',  16.100,  17
15429,  1,  57.804,  16.032,  0.000,  0.000,  5,  1.01898,  -66.7672,  'FORT WOR',  16.100,  17
15430,  1,  79.259,  21.808,  0.000,  0.000,  5,  1.01932,  -66.6260,  'WEATHERF',  16.100,  12
15431,  1,  40.128,  11.204,  0.000,  0.000,  5,  1.02346,  -65.7886,  'ROCKWALL',  16.100,  16
15432,  1,  39.309,  10.977,  0.000,  0.000,  5,  1.01618,  -66.2881,  'WEATHERF',  16.100,  12
15433,  1,  16.080,  4.529,  0.000,  0.000,  5,  1.02273,  -66.0167,  'FORT WOR',  16.100,  17
15434,  1,  57.433,  15.934,  0.000,  0.000,  5,  1.02368,  -66.4454,  'NEWARK 0',  16.100,  17
15435,  1,  7.404,  2.092,  0.000,  0.000,  5,  1.01143,  -66.7720,  'SANTO 0S',  16.100,  12
15436,  1,  1.403,  0.397,  0.000,  0.000,  5,  1.02646,  -65.9126,  'DALLAS 1',  16.100,  16
15437,  1,  31.287,  8.744,  0.000,  0.000,  5,  0.93769,  -74.7022,  'ELM MOTT',  16.100,  13
15438,  1,  4.731,  1.338,  0.000,  0.000,  5,  1.02286,  -66.0994,  'FORT WOR',  16.100,  17
15439,  1,  30.919,  8.661,  0.000,  0.000,  5,  1.01495,  -65.8183,  'WAXAHACH',  16.100,  14
15440,  1,  61.866,  17.139,  0.000,  0.000,  5,  1.02736,  -66.2012,  'ARLINGTO',  16.100,  17
15441,  1,  98.929,  27.029,  0.000,  0.000,  5,  1.02539,  -65.7498,  'FORT WOR',  16.100,  17
15442,  1,  91.679,  25.110,  0.000,  0.000,  5,  1.02178,  -66.2255,  'FORT WOR',  16.100,  17
15443,  1,  27.609,  7.744,  0.000,  0.000,  5,  1.02500,  -66.2295,  'FORT WOR',  16.100,  17
15446,  1,  30.479,  8.538,  0.000,  0.000,  5,  1.00711,  -70.1752,  'HEWITT 0',  16.100,  13
15447,  1,  23.791,  6.682,  0.000,  0.000,  5,  1.02077,  -65.7552,  'ARLINGTO',  16.100,  17
15449,  1,  92.428,  25.319,  0.000,  0.000,  5,  1.02810,  -64.9325,  'GRAND PR',  16.100,  17
15450,  1,  151.835,  40.498,  0.000,  0.000,  5,  0.99157,  -69.0123,  'MELISSA ',  16.100,  16
15452,  1,  8.286,  2.341,  0.000,  0.000,  5,  1.02319,  -67.7139,  'COPPERAS',  16.100,  13
15453,  1,  45.491,  12.676,  0.000,  0.000,  5,  1.02185,  -65.1154,  'CLEBURNE',  16.100,  17
15454,  1,  42.891,  11.962,  0.000,  0.000,  5,  1.01901,  -66.7281,  'GREENVIL',  16.100,  16
15455,  1,  32.861,  9.199,  0.000,  0.000,  5,  1.01170,  -65.7823,  'ALVORD 0',  16.100,  12
15456,  1,  6.849,  1.935,  0.000,  0.000,  5,  1.00650,  -68.0883,  'GORMAN 0',  16.100,  15
15457,  1,  5.432,  1.536,  0.000,  0.000,  5,  1.02476,  -65.5622,  'COLLEYVI',  16.100,  17
15460,  1,  52.865,  14.630,  0.000,  0.000,  5,  0.92741,  -81.8851,  'HOLLAND ',  11.500,  13
15461,  1,  7.484,  2.115,  0.000,  0.000,  5,  1.01213,  -68.8822,  'TEMPLE 3',  16.100,  13
15462,  1,  40.663,  11.351,  0.000,  0.000,  5,  1.02057,  -65.9508,  'DALLAS 3',  16.100,  16
15463,  1,  46.376,  12.920,  0.000,  0.000,  5,  1.02496,  -66.0944,  'IRVING 4',  16.100,  17
15465,  1,  75.632,  20.848,  0.000,  0.000,  5,  1.02869,  -64.8561,  'FRISCO 2',  16.100,  16
15466,  1,  111.392,  30.154,  0.000,  0.000,  5,  0.97349,  -73.2594,  'GATESVIL',  16.100,  13
15467,  1,  4.005,  1.133,  0.000,  0.000,  5,  1.02344,  -66.2788,  'DALLAS 2',  16.100,  16
15468,  1,  12.211,  3.445,  0.000,  0.000,  5,  1.01964,  -66.1616,  'DALLAS 3',  16.100,  17
15469,  1,  27.367,  7.676,  0.000,  0.000,  5,  1.01985,  -66.6230,  'FORT WOR',  16.100,  17
15470,  1,  3.902,  1.104,  0.000,  0.000,  5,  1.01273,  -69.6036,  'WOODWAY ',  16.100,  13
15471,  1,  31.013,  8.691,  0.000,  0.000,  5,  1.02106,  -65.6205,  'MINGUS 0',  16.100,  12
15472,  1,  0.948,  0.269,  0.000,  0.000,  5,  1.03240,  -59.3373,  'THROCKMO',  16.100,  15
15473,  1,  2.458,  0.695,  0.000,  0.000,  5,  1.02368,  -62.8361,  'NEMO 0SE',  16.100,  18
15474,  1,  1.978,  0.560,  0.000,  0.000,  5,  0.96268,  -71.9459,  'ABBOTT 0',  16.100,  14
15475,  1,  1.434,  0.406,  0.000,  0.000,  5,  1.02383,  -65.8856,  'ALVARADO',  16.100,  17
15476,  1,  27.697,  7.758,  0.000,  0.000,  5,  0.96138,  -73.0577,  'CORSICAN',  16.100,  14
15477,  1,  4.160,  1.177,  0.000,  0.000,  5,  1.02230,  -69.4489,  'HARKER H',  16.100,  13
15478,  1,  25.999,  7.297,  0.000,  0.000,  5,  1.02733,  -65.9454,  'IRVING 3',  16.100,  17
15480,  1,  77.038,  21.218,  0.000,  0.000,  5,  1.02282,  -64.7058,  'BURLESON',  16.100,  17
15481,  1,  89.327,  24.477,  0.000,  0.000,  5,  1.01469,  -66.2551,  'FORT WOR',  16.100,  17
15482,  1,  45.322,  12.632,  0.000,  0.000,  5,  1.02735,  -66.4349,  'DALLAS 2',  16.100,  16
15483,  1,  27.379,  7.681,  0.000,  0.000,  5,  1.02709,  -65.2240,  'NORTH RI',  16.100,  17
15484,  1,  51.031,  14.175,  0.000,  0.000,  5,  1.00120,  -64.8769,  'CROSS PL',  16.100,  15
15485,  1,  2.837,  0.803,  0.000,  0.000,  5,  1.02203,  -64.6489,  'BLOOMING',  16.100,  14
16001,  1,  2.503,  0.709,  0.000,  0.000,  6,  1.02731,  -76.2624,  'CONVERSE',  11.500,  22
16002,  1,  48.663,  13.542,  0.000,  0.000,  6,  1.01762,  -76.3041,  'SAN ANTO',  11.500,  26
16005,  1,  15.226,  4.290,  0.000,  0.000,  6,  1.02814,  -70.1482,  'BASTROP ',  11.500,  25
16011,  1,  51.364,  14.279,  0.000,  0.000,  6,  1.01769,  -74.2891,  'MARION 2',  11.500,  22
16012,  1,  19.280,  5.425,  0.000,  0.000,  6,  1.02732,  -71.8630,  'PAIGE 0S',  11.500,  25
16013,  1,  8.766,  2.476,  0.000,  0.000,  6,  1.01533,  -76.5220,  'SAN ANTO',  11.500,  26
16014,  1,  62.973,  17.412,  0.000,  0.000,  6,  1.00118,  -79.0801,  'WAELDER ',  11.500,  24
16015,  1,  3.856,  1.091,  0.000,  0.000,  6,  1.02286,  -76.8218,  'ATASCOSA',  11.500,  26
16016,  1,  12.073,  3.406,  0.000,  0.000,  6,  1.02376,  -75.6270,  'SAN ANTO',  11.500,  26
16017,  1,  114.382,  31.046,  0.000,  0.000,  6,  1.01563,  -75.5477,  'CIBOLO 0',  11.500,  22
16018,  1,  57.219,  15.874,  0.000,  0.000,  6,  1.01925,  -73.3524,  'AUSTIN 6',  11.500,  23
16019,  1,  1.984,  0.562,  0.000,  0.000,  6,  1.01980,  -73.6108,  'AUSTIN 2',  11.500,  23
16020,  1,  53.638,  14.899,  0.000,  0.000,  6,  1.01651,  -74.1950,  'HORSESHO',  11.500,  23
16023,  1,  10.161,  2.869,  0.000,  0.000,  6,  1.02753,  -71.9536,  'LEANDER ',  11.500,  23
16024,  1,  75.811,  20.895,  0.000,  0.000,  6,  1.02738,  -74.8431,  'AUSTIN 1',  11.500,  23
16025,  1,  54.430,  15.120,  0.000,  0.000,  6,  1.02736,  -76.1743,  'SAN ANTO',  11.500,  26
16026,  1,  37.977,  10.611,  0.000,  0.000,  6,  1.01881,  -75.6609,  'SAN ANTO',  11.500,  26
16027,  1,  17.615,  4.959,  0.000,  0.000,  6,  1.02184,  -72.9534,  'ELGIN 0S',  11.500,  23
16028,  1,  35.782,  10.006,  0.000,  0.000,  6,  1.02036,  -73.3876,  'AUSTIN 3',  11.500,  23
16029,  1,  77.245,  21.223,  0.000,  0.000,  6,  0.98277,  -83.3292,  'RUNGE 0S',  11.500,  24
16031,  1,  2.511,  0.711,  0.000,  0.000,  6,  1.01087,  -71.5301,  'YOAKUM 1',  11.500,  24
16032,  1,  20.292,  5.707,  0.000,  0.000,  6,  1.01677,  -75.2457,  'AUSTIN 3',  11.500,  23
16035,  1,  29.661,  8.314,  0.000,  0.000,  6,  1.02492,  -72.4144,  'PFLUGERV',  11.500,  23
16037,  1,  86.985,  23.865,  0.000,  0.000,  6,  1.02017,  -74.7574,  'SAN ANTO',  11.500,  22
16040,  1,  60.032,  16.637,  0.000,  0.000,  6,  1.02059,  -73.4860,  'AUSTIN 3',  11.500,  23
16043,  1,  31.826,  8.913,  0.000,  0.000,  6,  1.02109,  -74.9571,  'SAN ANTO',  11.500,  26
16044,  1,  56.369,  15.638,  0.000,  0.000,  6,  1.01256,  -76.4062,  'SAN ANTO',  11.500,  26
16047,  1,  11.705,  3.302,  0.000,  0.000,  6,  1.02260,  -75.6955,  'SAN ANTO',  11.500,  26
16055,  1,  70.893,  19.552,  0.000,  0.000,  6,  1.00105,  -83.1922,  'BERGHEIM',  11.500,  26
16058,  1,  3.016,  0.854,  0.000,  0.000,  6,  1.02632,  -72.2260,  'NEW BRAU',  11.500,  22
16059,  1,  151.079,  41.023,  0.000,  0.000,  6,  0.93546,  -94.6912,  'D HANIS ',  11.500,  26
16060,  1,  2.232,  0.632,  0.000,  0.000,  6,  1.01972,  -76.5111,  'SAN ANTO',  11.500,  26
16061,  1,  67.762,  18.726,  0.000,  0.000,  6,  1.02146,  -73.5800,  'AUSTIN 7',  11.500,  23
16064,  1,  74.231,  20.458,  0.000,  0.000,  6,  1.01540,  -70.3314,  'BRENHAM ',  11.500,  25
16065,  1,  60.152,  16.661,  0.000,  0.000,  6,  1.00968,  -73.7689,  'BERTRAM ',  11.500,  23
16091,  1,  6.914,  1.954,  0.000,  0.000,  6,  1.02731,  -75.3868,  'WIMBERLE',  11.500,  23
16092,  1,  26.639,  7.475,  0.000,  0.000,  6,  1.02733,  -76.6470,  'GONZALES',  11.500,  24
16093,  1,  22.892,  6.432,  0.000,  0.000,  6,  1.01652,  -75.4313,  'SAN ANTO',  11.500,  22
16094,  1,  23.433,  6.583,  0.000,  0.000,  6,  1.01953,  -75.2779,  'SAN ANTO',  11.500,  22
16095,  1,  54.442,  15.118,  0.000,  0.000,  6,  1.01929,  -74.6969,  'HUTTO 0S',  11.500,  23
16096,  1,  45.921,  12.796,  0.000,  0.000,  6,  1.02735,  -78.5768,  'LULING 0',  11.500,  24
16097,  1,  17.995,  5.065,  0.000,  0.000,  6,  1.01522,  -75.8284,  'SAN ANTO',  11.500,  26
16098,  1,  93.337,  25.542,  0.000,  0.000,  6,  1.01780,  -74.0454,  'AUSTIN 1',  11.500,  23
16099,  1,  105.173,  28.633,  0.000,  0.000,  6,  1.00995,  -76.6815,  'SAN ANTO',  11.500,  26
16100,  1,  9.621,  2.716,  0.000,  0.000,  6,  1.01386,  -77.4612,  'ADKINS 0',  11.500,  22
16103,  1,  13.654,  3.850,  0.000,  0.000,  6,  1.02732,  -69.9128,  'WINCHEST',  11.500,  25
16109,  1,  24.229,  6.799,  0.000,  0.000,  6,  0.97898,  -75.8363,  'ROCKDALE',  11.500,  25
16112,  1,  8.262,  2.334,  0.000,  0.000,  6,  1.01447,  -77.9257,  'NATALIA ',  11.500,  26
16113,  1,  7.880,  2.226,  0.000,  0.000,  6,  1.01791,  -73.8676,  'AUSTIN 2',  11.500,  23
16114,  1,  8.457,  2.389,  0.000,  0.000,  6,  1.01292,  -76.6543,  'SAN ANTO',  11.500,  26
16115,  1,  29.587,  8.292,  0.000,  0.000,  6,  1.01421,  -76.1560,  'SAN ANTO',  11.500,  22
16116,  1,  108.967,  29.587,  0.000,  0.000,  6,  0.99576,  -76.6526,  'TAYLOR 0',  11.500,  23
16117,  1,  38.748,  10.825,  0.000,  0.000,  6,  1.02580,  -70.3136,  'SMITHVIL',  11.500,  25
16120,  1,  18.719,  5.268,  0.000,  0.000,  6,  1.02852,  -72.5337,  'CEDAR PA',  11.500,  23
16121,  1,  163.175,  44.605,  0.000,  0.000,  6,  1.01615,  -76.3064,  'SAN ANTO',  11.500,  26
16122,  1,  46.726,  12.998,  0.000,  0.000,  6,  0.98417,  -73.7287,  'HALLETTS',  11.500,  24
16123,  1,  11.380,  3.211,  0.000,  0.000,  6,  1.01958,  -73.5028,  'AUSTIN 5',  11.500,  23
16124,  1,  18.825,  5.297,  0.000,  0.000,  6,  1.02327,  -73.4985,  'NEW BRAU',  11.500,  22
16125,  1,  31.395,  8.787,  0.000,  0.000,  6,  1.00938,  -77.9827,  'SUTHERLA',  11.500,  22
16126,  1,  1.863,  0.528,  0.000,  0.000,  6,  1.01898,  -73.7882,  'AUSTIN 3',  11.500,  23
16127,  1,  40.149,  11.173,  0.000,  0.000,  6,  0.92392,  -80.1505,  'CAMERON ',  11.500,  25
16128,  1,  18.067,  5.085,  0.000,  0.000,  6,  1.01468,  -77.2934,  'SAN ANTO',  11.500,  26
16129,  1,  46.175,  12.827,  0.000,  0.000,  6,  0.94752,  -85.1363,  'MEDINA 0',  11.500,  26
16130,  1,  5.932,  1.677,  0.000,  0.000,  6,  1.01605,  -74.1319,  'MANCHACA',  11.500,  23
16131,  1,  12.159,  3.430,  0.000,  0.000,  6,  1.02024,  -74.9274,  'SPRING B',  11.500,  22
16132,  1,  22.442,  6.306,  0.000,  0.000,  6,  1.01462,  -74.3050,  'AUSTIN 1',  11.500,  23
16133,  1,  26.978,  7.564,  0.000,  0.000,  6,  0.99537,  -79.3868,  'FLATONIA',  11.500,  25
16134,  1,  5.881,  1.663,  0.000,  0.000,  6,  0.99754,  -76.7621,  'GRANGER ',  11.500,  23
16135,  1,  4.844,  1.370,  0.000,  0.000,  6,  1.00399,  -70.4487,  'FAYETTEV',  11.500,  25
16136,  1,  11.630,  3.281,  0.000,  0.000,  6,  1.02438,  -74.7132,  'GEORGETO',  11.500,  23
16137,  1,  45.067,  12.556,  0.000,  0.000,  6,  1.01212,  -74.9961,  'AUSTIN 3',  11.500,  23
16138,  1,  18.167,  5.113,  0.000,  0.000,  6,  1.01433,  -79.7878,  'PIPE CRE',  11.500,  26
16139,  1,  15.003,  4.227,  0.000,  0.000,  6,  1.00201,  -77.4776,  'RED ROCK',  11.500,  25
16140,  1,  5.393,  1.525,  0.000,  0.000,  6,  0.97727,  -77.2711,  'JARRELL ',  11.500,  23
16150,  1,  6.193,  1.751,  0.000,  0.000,  6,  1.02472,  -76.0364,  'SAN ANTO',  11.500,  26
16151,  1,  95.267,  26.021,  0.000,  0.000,  6,  1.00120,  -77.8664,  'SCHULENB',  11.500,  25
16153,  1,  11.382,  3.212,  0.000,  0.000,  6,  1.02139,  -74.7446,  'SAN ANTO',  11.500,  26
16154,  1,  45.496,  12.671,  0.000,  0.000,  6,  1.00669,  -75.4058,  'DRIPPING',  11.500,  23
16155,  1,  22.814,  6.409,  0.000,  0.000,  6,  1.01053,  -77.5630,  'SAN ANTO',  11.500,  26
16156,  1,  28.402,  7.964,  0.000,  0.000,  6,  1.01979,  -73.6059,  'MARBLE F',  11.500,  23
16157,  1,  36.179,  10.114,  0.000,  0.000,  6,  1.01385,  -78.3449,  'BOERNE 1',  11.500,  26
16158,  1,  16.653,  4.690,  0.000,  0.000,  6,  1.02732,  -72.5047,  'WASHINGT',  11.500,  25
16159,  1,  4.728,  1.337,  0.000,  0.000,  6,  1.01589,  -75.9157,  'SCHERTZ ',  11.500,  22
16160,  1,  44.909,  12.515,  0.000,  0.000,  6,  1.01818,  -73.6506,  'AUSTIN 8',  11.500,  23
16168,  1,  40.954,  11.429,  0.000,  0.000,  6,  1.01653,  -76.4389,  'SAN ANTO',  11.500,  26
16171,  1,  115.866,  31.432,  0.000,  0.000,  6,  1.01658,  -75.3144,  'SAN ANTO',  11.500,  26
16173,  1,  64.423,  17.816,  0.000,  0.000,  6,  1.00928,  -72.2847,  'CUERO 2 ',  11.500,  24
16174,  1,  23.070,  6.481,  0.000,  0.000,  6,  1.01959,  -76.0226,  'SAN ANTO',  11.500,  22
16175,  1,  56.263,  15.613,  0.000,  0.000,  6,  1.01721,  -73.9497,  'AUSTIN 1',  11.500,  23
16176,  1,  60.406,  16.737,  0.000,  0.000,  6,  1.01822,  -74.3102,  'AUSTIN 3',  11.500,  23
16178,  1,  28.596,  8.017,  0.000,  0.000,  6,  1.01819,  -75.8600,  'SAN ANTO',  11.500,  26
16179,  1,  56.151,  15.578,  0.000,  0.000,  6,  1.01442,  -76.5902,  'SAN ANTO',  11.500,  26
16180,  1,  9.537,  2.693,  0.000,  0.000,  6,  1.01035,  -77.8658,  'LA VERNI',  11.500,  22
16181,  1,  29.266,  8.203,  0.000,  0.000,  6,  1.01398,  -74.9177,  'MANOR 0S',  11.500,  23
16182,  1,  37.536,  10.489,  0.000,  0.000,  6,  1.01628,  -76.5630,  'SAN ANTO',  11.500,  26
16183,  1,  46.775,  13.021,  0.000,  0.000,  6,  1.00439,  -72.1536,  'GIDDINGS',  11.500,  25
16184,  1,  19.466,  5.476,  0.000,  0.000,  6,  1.01719,  -74.2058,  'AUSTIN 3',  11.500,  23
16185,  1,  21.722,  6.105,  0.000,  0.000,  6,  1.01576,  -74.3505,  'AUSTIN 3',  11.500,  23
16186,  1,  11.127,  3.140,  0.000,  0.000,  6,  1.02191,  -73.2514,  'AUSTIN 3',  11.500,  23
16187,  1,  19.888,  5.594,  0.000,  0.000,  6,  1.02037,  -73.5573,  'AUSTIN 2',  11.500,  23
16189,  1,  73.363,  20.196,  0.000,  0.000,  6,  0.99109,  -71.3375,  'COLUMBUS',  11.500,  25
16190,  1,  14.789,  4.167,  0.000,  0.000,  6,  0.99596,  -78.9107,  'SHINER 0',  11.500,  24
16191,  1,  11.830,  3.337,  0.000,  0.000,  6,  1.01702,  -75.3156,  'SAN ANTO',  11.500,  22
16193,  1,  9.641,  2.722,  0.000,  0.000,  6,  1.00997,  -71.5022,  'CALDWELL',  11.500,  25
16194,  1,  17.112,  4.818,  0.000,  0.000,  6,  1.01569,  -74.5315,  'AUSTIN 1',  11.500,  23
16195,  1,  26.816,  7.527,  0.000,  0.000,  6,  0.99386,  -71.7516,  'INDUSTRY',  11.500,  25
16196,  1,  1.458,  0.413,  0.000,  0.000,  6,  1.02091,  -76.5266,  'DALE 0SE',  11.500,  23
16199,  1,  6.061,  1.713,  0.000,  0.000,  6,  1.02500,  -75.0467,  'SAN ANTO',  11.500,  26
16200,  1,  72.829,  20.078,  0.000,  0.000,  6,  1.01118,  -76.4862,  'SAN ANTO',  11.500,  26
16201,  1,  32.201,  9.016,  0.000,  0.000,  6,  1.01833,  -76.6257,  'SAN ANTO',  11.500,  26
16202,  1,  24.937,  6.999,  0.000,  0.000,  6,  1.01325,  -76.9754,  'MARTINDA',  11.500,  22
16203,  1,  9.988,  2.819,  0.000,  0.000,  6,  1.01617,  -76.3100,  'SAN ANTO',  11.500,  26
16204,  1,  93.892,  25.682,  0.000,  0.000,  6,  1.01132,  -76.6413,  'SAN ANTO',  11.500,  26
16205,  1,  6.156,  1.740,  0.000,  0.000,  6,  1.02308,  -72.9143,  'AUSTIN 2',  11.500,  23
16206,  1,  82.027,  22.505,  0.000,  0.000,  6,  0.99161,  -73.6586,  'LEXINGTO',  11.500,  25
16207,  1,  13.104,  3.695,  0.000,  0.000,  6,  1.02732,  -74.9855,  'LEANDER ',  11.500,  23
16208,  1,  15.418,  4.344,  0.000,  0.000,  6,  1.02390,  -74.0782,  'AUSTIN 1',  11.500,  23
16209,  1,  89.080,  24.377,  0.000,  0.000,  6,  0.99973,  -78.1325,  'MICO 0SE',  11.500,  26
16217,  1,  4.982,  1.409,  0.000,  0.000,  6,  1.01383,  -75.1575,  'AUSTIN 3',  11.500,  23
16218,  1,  26.753,  7.505,  0.000,  0.000,  6,  1.01289,  -74.1613,  'LOCKHART',  11.500,  23
16219,  1,  42.562,  11.872,  0.000,  0.000,  6,  1.01943,  -74.1895,  'AUSTIN 1',  11.500,  23
16220,  1,  54.438,  15.116,  0.000,  0.000,  6,  1.01727,  -75.4853,  'SAN ANTO',  11.500,  22
16221,  1,  76.683,  21.129,  0.000,  0.000,  6,  1.02738,  -81.5765,  'FALLS CI',  11.500,  22
16223,  1,  3.358,  0.950,  0.000,  0.000,  6,  1.02409,  -72.6509,  'AUSTIN 2',  11.500,  23
16224,  1,  71.847,  19.823,  0.000,  0.000,  6,  1.02024,  -74.1403,  'AUSTIN 2',  11.500,  23
16225,  1,  95.837,  26.187,  0.000,  0.000,  6,  1.01006,  -76.6476,  'SAN ANTO',  11.500,  26
16226,  1,  55.646,  15.424,  0.000,  0.000,  6,  0.98463,  -85.5966,  'BLANCO 0',  11.500,  26
16227,  1,  8.845,  2.498,  0.000,  0.000,  6,  1.02273,  -73.0864,  'AUSTIN 2',  11.500,  23
16230,  1,  69.229,  19.121,  0.000,  0.000,  6,  1.02058,  -73.4874,  'SAN MARC',  11.500,  22
16231,  1,  106.139,  28.885,  0.000,  0.000,  6,  1.00912,  -74.9456,  'BUDA 0SE',  11.500,  23
16232,  1,  24.957,  7.007,  0.000,  0.000,  6,  1.02097,  -73.1358,  'DEL VALL',  11.500,  23
16233,  1,  36.440,  10.187,  0.000,  0.000,  6,  1.01692,  -73.7955,  'AUSTIN 4',  11.500,  23
16236,  1,  34.574,  9.673,  0.000,  0.000,  6,  1.02230,  -74.9633,  'SAN ANTO',  11.500,  26
16237,  1,  117.567,  31.536,  0.000,  0.000,  6,  0.91538,  -81.6918,  'BURLINGT',  11.500,  25
16238,  1,  1.063,  0.301,  0.000,  0.000,  6,  1.02131,  -73.3364,  'AUSTIN 1',  11.500,  23
16241,  1,  55.833,  15.499,  0.000,  0.000,  6,  1.02236,  -74.1980,  'ELMENDOR',  11.500,  22
16250,  1,  72.539,  20.004,  0.000,  0.000,  6,  1.01442,  -76.3633,  'SAN ANTO',  11.500,  22
16251,  1,  43.606,  12.159,  0.000,  0.000,  6,  1.01924,  -75.7559,  'CANYON L',  11.500,  22
16252,  1,  44.418,  12.377,  0.000,  0.000,  6,  1.00645,  -75.2860,  'JOHNSON ',  11.500,  23
16253,  1,  8.951,  2.528,  0.000,  0.000,  6,  0.99107,  -78.9782,  'YORKTOWN',  11.500,  24
16256,  1,  8.504,  2.402,  0.000,  0.000,  6,  1.02219,  -72.7683,  'AUSTIN 2',  11.500,  23
16261,  1,  16.001,  4.507,  0.000,  0.000,  6,  1.01508,  -76.5211,  'LACKLAND',  11.500,  26
16262,  1,  20.208,  5.683,  0.000,  0.000,  6,  1.01995,  -72.6714,  'LIBERTY ',  11.500,  23
16264,  1,  17.078,  4.808,  0.000,  0.000,  6,  1.00783,  -77.4964,  'KENEDY 1',  11.500,  24
16275,  1,  14.147,  3.988,  0.000,  0.000,  6,  1.01529,  -76.0276,  'SAN ANTO',  11.500,  26
16276,  1,  40.043,  11.179,  0.000,  0.000,  6,  1.01517,  -77.8277,  'VON ORMY',  11.500,  26
16278,  1,  30.758,  8.617,  0.000,  0.000,  6,  1.02018,  -73.2519,  'KYLE 1SE',  11.500,  23
16280,  1,  99.845,  27.258,  0.000,  0.000,  6,  1.01900,  -74.1488,  'SEGUIN 2',  11.500,  22
16281,  1,  114.119,  30.982,  0.000,  0.000,  6,  1.01720,  -76.3849,  'UNIVERSA',  11.500,  22
16282,  1,  32.598,  9.126,  0.000,  0.000,  6,  1.02073,  -74.8108,  'SPICEWOO',  11.500,  23
16283,  1,  19.143,  5.386,  0.000,  0.000,  6,  1.01706,  -77.0356,  'SAINT HE',  11.500,  22
16284,  1,  2.695,  0.763,  0.000,  0.000,  6,  1.01724,  -75.7615,  'SAN ANTO',  11.500,  26
16286,  1,  34.663,  9.699,  0.000,  0.000,  6,  1.02653,  -80.2440,  'BOERNE 2',  11.500,  26
16288,  1,  70.149,  19.361,  0.000,  0.000,  6,  1.01377,  -76.0705,  'SAN ANTO',  11.500,  26
16289,  1,  106.519,  28.996,  0.000,  0.000,  6,  1.01459,  -74.2046,  'AUSTIN 2',  11.500,  23
16290,  1,  67.050,  18.539,  0.000,  0.000,  6,  1.02658,  -73.6951,  'AUSTIN 2',  11.500,  23
16291,  1,  30.134,  8.444,  0.000,  0.000,  6,  1.01905,  -76.1143,  'SAN ANTO',  11.500,  26
16306,  1,  16.282,  4.586,  0.000,  0.000,  6,  1.02094,  -73.3537,  'AUSTIN 1',  11.500,  23
16307,  1,  35.195,  9.842,  0.000,  0.000,  6,  1.01232,  -76.2805,  'SAN ANTO',  11.500,  26
16309,  1,  110.631,  29.989,  0.000,  0.000,  6,  0.98424,  -80.6982,  'HONDO 1S',  11.500,  26
16310,  1,  22.521,  6.329,  0.000,  0.000,  6,  1.02222,  -75.3092,  'SAN ANTO',  11.500,  22
16311,  1,  61.051,  16.888,  0.000,  0.000,  6,  0.99603,  -73.2982,  'NEW ULM ',  11.500,  25
16312,  1,  5.703,  1.613,  0.000,  0.000,  6,  1.02577,  -74.8322,  'SAN ANTO',  11.500,  22
16313,  1,  27.839,  7.808,  0.000,  0.000,  6,  1.01920,  -74.1460,  'AUSTIN 3',  11.500,  23
16314,  1,  10.543,  2.976,  0.000,  0.000,  6,  1.01935,  -75.8519,  'BULVERDE',  11.500,  26
16319,  1,  24.769,  6.954,  0.000,  0.000,  6,  1.01767,  -72.3707,  'GEORGETO',  11.500,  23
16320,  1,  40.139,  11.208,  0.000,  0.000,  6,  1.02734,  -75.3225,  'SAN ANTO',  11.500,  22
16322,  1,  17.064,  4.805,  0.000,  0.000,  6,  1.01868,  -77.0507,  'FLORESVI',  11.500,  22
16323,  1,  36.199,  10.119,  0.000,  0.000,  6,  1.01286,  -76.2511,  'SAN ANTO',  11.500,  26
16324,  1,  18.511,  5.209,  0.000,  0.000,  6,  1.01981,  -75.5038,  'SAN ANTO',  11.500,  22
16325,  1,  30.692,  8.580,  0.000,  0.000,  6,  0.92880,  -80.4801,  'BUCKHOLT',  11.500,  25
16326,  1,  3.034,  0.859,  0.000,  0.000,  6,  1.01107,  -71.7331,  'SOMERVIL',  11.500,  25
16327,  1,  10.913,  3.079,  0.000,  0.000,  6,  0.99153,  -74.2846,  'WEIMAR 0',  11.500,  25
16328,  1,  10.726,  3.026,  0.000,  0.000,  6,  0.98237,  -82.6816,  'COMFORT ',  11.500,  26
16329,  1,  18.565,  5.226,  0.000,  0.000,  6,  0.98339,  -81.3047,  'NORDHEIM',  11.500,  24
16330,  1,  1.085,  0.307,  0.000,  0.000,  6,  1.02108,  -73.8031,  'AUSTIN 9',  11.500,  23
16331,  1,  109.868,  29.900,  0.000,  0.000,  6,  1.02741,  -74.1014,  'AUSTIN 2',  11.500,  23
16332,  1,  38.227,  10.679,  0.000,  0.000,  6,  1.01566,  -76.3199,  'HELOTES ',  11.500,  26
16335,  1,  46.560,  12.969,  0.000,  0.000,  6,  1.02138,  -74.8287,  'SAN ANTO',  11.500,  26
16336,  1,  77.497,  21.235,  0.000,  0.000,  6,  0.94344,  -86.3116,  'BANDERA ',  11.500,  26
16337,  1,  18.136,  5.105,  0.000,  0.000,  6,  1.02368,  -75.6472,  'SAN ANTO',  11.500,  26
16338,  1,  69.047,  18.965,  0.000,  0.000,  6,  0.92521,  -79.8569,  'ROCKDALE',  11.500,  25
16339,  1,  15.335,  4.320,  0.000,  0.000,  6,  1.01262,  -73.8980,  'CEDAR CR',  11.500,  23
16340,  1,  27.947,  7.837,  0.000,  0.000,  6,  1.01774,  -77.7425,  'NIXON 0S',  11.500,  24
16341,  1,  18.906,  5.319,  0.000,  0.000,  6,  1.01476,  -71.8176,  'CHAPPELL',  11.500,  25
16344,  1,  5.327,  1.506,  0.000,  0.000,  6,  1.02624,  -72.3835,  'ROUND RO',  11.500,  23
16345,  1,  74.601,  20.560,  0.000,  0.000,  6,  1.01720,  -74.0353,  'AUSTIN 1',  11.500,  23
16346,  1,  15.337,  4.321,  0.000,  0.000,  6,  1.01028,  -79.8661,  'LEMING 0',  11.500,  26
16351,  1,  19.885,  5.594,  0.000,  0.000,  6,  1.02375,  -72.8988,  'AUSTIN 1',  11.500,  23
16352,  1,  66.383,  18.354,  0.000,  0.000,  6,  1.02077,  -75.7973,  'SAN ANTO',  11.500,  26
16353,  1,  77.162,  21.251,  0.000,  0.000,  6,  1.02255,  -73.3902,  'ROUND RO',  11.500,  23
16355,  1,  135.607,  36.532,  0.000,  0.000,  6,  1.02277,  -73.0710,  'ROUND RO',  11.500,  23
16356,  1,  121.114,  32.822,  0.000,  0.000,  6,  1.02742,  -76.3784,  'SAN ANTO',  11.500,  26
16357,  1,  20.047,  5.634,  0.000,  0.000,  6,  0.96822,  -89.6222,  'DEVINE 0',  11.500,  26
16358,  1,  61.833,  17.130,  0.000,  0.000,  6,  1.02736,  -75.8808,  'GEORGETO',  11.500,  23
16360,  1,  23.614,  6.632,  0.000,  0.000,  6,  1.01692,  -71.3135,  'BURNET 1',  11.500,  23
17001,  1,  4.379,  1.239,  0.000,  0.000,  7,  0.99398,  -67.6502,  'INEZ 0SE',  11.500,  6
17004,  1,  147.818,  39.642,  0.000,  0.000,  7,  1.02399,  -68.2184,  'PASADENA',  11.500,  4
17010,  1,  7.858,  2.220,  0.000,  0.000,  7,  1.00644,  -72.2722,  'PRAIRIE ',  11.500,  5
17011,  1,  17.861,  5.028,  0.000,  0.000,  7,  1.02410,  -71.8318,  'CONROE 1',  11.500,  5
17012,  1,  0.710,  0.201,  0.000,  0.000,  7,  0.99884,  -70.1470,  'SIMONTON',  11.500,  3
17013,  1,  81.613,  22.424,  0.000,  0.000,  7,  1.01152,  -71.5008,  'HOUSTON ',  11.500,  5
17014,  1,  37.075,  10.360,  0.000,  0.000,  7,  1.00989,  -70.5773,  'HOUSTON ',  11.500,  4
17016,  1,  54.972,  15.262,  0.000,  0.000,  7,  1.01787,  -68.9341,  'HOUSTON ',  11.500,  4
17017,  1,  90.474,  24.779,  0.000,  0.000,  7,  1.01402,  -71.0725,  'HOUSTON ',  11.500,  3
17020,  1,  43.735,  12.189,  0.000,  0.000,  7,  1.00811,  -69.5824,  'NURSERY ',  11.500,  6
17026,  1,  28.145,  7.893,  0.000,  0.000,  7,  1.01986,  -68.6469,  'BACLIFF ',  11.500,  4
17027,  1,  57.456,  15.934,  0.000,  0.000,  7,  1.01319,  -71.0171,  'SPRING 1',  11.500,  5
17028,  1,  49.675,  13.818,  0.000,  0.000,  7,  1.01733,  -70.6582,  'HOUSTON ',  11.500,  3
17036,  1,  44.823,  12.492,  0.000,  0.000,  7,  1.01864,  -69.9275,  'CONROE 5',  11.500,  5
17039,  1,  120.254,  32.569,  0.000,  0.000,  7,  1.01680,  -69.3453,  'SUGAR LA',  11.500,  3
17041,  1,  47.942,  13.347,  0.000,  0.000,  7,  1.02112,  -68.1594,  'DAYTON 1',  11.500,  4
17044,  1,  78.367,  21.537,  0.000,  0.000,  7,  0.99468,  -67.6996,  'VICTORIA',  11.500,  6
17049,  1,  170.680,  46.667,  0.000,  0.000,  7,  1.01905,  -70.2364,  'KATY 1 2',  11.500,  3
17050,  1,  39.789,  11.107,  0.000,  0.000,  7,  1.00860,  -72.0993,  'MAGNOLIA',  11.500,  5
17051,  1,  88.065,  24.141,  0.000,  0.000,  7,  1.01395,  -71.1128,  'HOUSTON ',  11.500,  3
17052,  1,  67.316,  18.598,  0.000,  0.000,  7,  1.01202,  -70.0399,  'MISSOURI',  11.500,  3
17053,  1,  69.253,  19.125,  0.000,  0.000,  7,  1.01880,  -67.3152,  'RICHMOND',  11.500,  3
17054,  1,  64.011,  17.702,  0.000,  0.000,  7,  1.00611,  -71.2456,  'HOUSTON ',  11.500,  4
17055,  1,  65.176,  18.023,  0.000,  0.000,  7,  1.01436,  -69.7943,  'HOUSTON ',  11.500,  3
17057,  1,  53.903,  14.968,  0.000,  0.000,  7,  1.01148,  -71.0769,  'SPRING 8',  11.500,  5
17067,  1,  50.501,  14.036,  0.000,  0.000,  7,  1.00206,  -72.1353,  'HOUSTON ',  11.500,  3
17069,  1,  29.160,  8.171,  0.000,  0.000,  7,  1.00228,  -65.5810,  'EL CAMPO',  11.500,  1
17070,  1,  54.203,  15.049,  0.000,  0.000,  7,  1.01210,  -69.4743,  'HOUSTON ',  11.500,  4
17071,  1,  2.330,  0.660,  0.000,  0.000,  7,  0.97831,  -62.5793,  'PORT O C',  11.500,  6
17072,  1,  71.848,  19.821,  0.000,  0.000,  7,  1.01759,  -68.3972,  'DICKINSO',  11.500,  4
17074,  1,  35.300,  9.874,  0.000,  0.000,  7,  1.02262,  -67.4498,  'GALVESTO',  11.500,  2
17075,  1,  96.532,  26.402,  0.000,  0.000,  7,  1.02740,  -68.9019,  'HOUSTON ',  11.500,  4
17084,  1,  143.035,  38.407,  0.000,  0.000,  7,  1.01855,  -67.6594,  'LEAGUE C',  11.500,  4
17085,  1,  2.588,  0.733,  0.000,  0.000,  7,  1.00966,  -67.8540,  'LIVERPOO',  11.500,  2
17086,  1,  29.860,  8.367,  0.000,  0.000,  7,  1.01067,  -70.2045,  'HOUSTON ',  11.500,  4
17087,  1,  49.321,  13.720,  0.000,  0.000,  7,  1.01437,  -69.1160,  'SUGAR LA',  11.500,  3
17088,  1,  69.080,  19.056,  0.000,  0.000,  7,  0.99523,  -70.9693,  'RICHMOND',  11.500,  3
17089,  1,  48.176,  13.413,  0.000,  0.000,  7,  1.02735,  -71.6279,  'HOUSTON ',  11.500,  3
17090,  1,  8.644,  2.441,  0.000,  0.000,  7,  1.00997,  -71.7805,  'PINEHURS',  11.500,  5
17091,  1,  141.829,  38.137,  0.000,  0.000,  7,  1.02744,  -71.4233,  'PEARLAND',  11.500,  3
17092,  1,  30.196,  8.460,  0.000,  0.000,  7,  1.00979,  -70.6795,  'HOUSTON ',  11.500,  3
17093,  1,  73.183,  20.166,  0.000,  0.000,  7,  1.00579,  -71.1291,  'HOUSTON ',  11.500,  3
17094,  1,  51.481,  14.313,  0.000,  0.000,  7,  1.02004,  -71.6246,  'HOUSTON ',  11.500,  3
17100,  1,  36.340,  10.158,  0.000,  0.000,  7,  1.01139,  -69.9057,  'HOUSTON ',  11.500,  4
17101,  1,  124.237,  33.590,  0.000,  0.000,  7,  1.01494,  -70.1103,  'HOUSTON ',  11.500,  3
17102,  1,  69.014,  19.049,  0.000,  0.000,  7,  1.00671,  -71.5266,  'TOMBALL ',  11.500,  5
17103,  1,  33.128,  9.271,  0.000,  0.000,  7,  1.01161,  -70.0681,  'HOUSTON ',  11.500,  4
17106,  1,  56.848,  15.777,  0.000,  0.000,  7,  1.02462,  -67.7876,  'DEER PAR',  11.500,  4
17116,  1,  8.510,  2.403,  0.000,  0.000,  7,  0.99748,  -70.6001,  'WALLIS 0',  11.500,  1
17117,  1,  56.408,  15.649,  0.000,  0.000,  7,  1.01213,  -70.9059,  'HOUSTON ',  11.500,  3
17118,  1,  79.852,  21.948,  0.000,  0.000,  7,  1.00658,  -71.4221,  'SPRING 4',  11.500,  5
17119,  1,  29.092,  8.154,  0.000,  0.000,  7,  1.01168,  -69.8570,  'SOUTH HO',  11.500,  4
17120,  1,  104.403,  28.419,  0.000,  0.000,  7,  1.00395,  -71.7405,  'HOUSTON ',  11.500,  3
17123,  1,  4.840,  1.369,  0.000,  0.000,  7,  0.97616,  -61.9661,  'SEADRIFT',  11.500,  6
17124,  1,  126.743,  34.216,  0.000,  0.000,  7,  1.00920,  -70.7037,  'HOUSTON ',  11.500,  3
17127,  1,  151.604,  40.570,  0.000,  0.000,  7,  1.01778,  -68.0768,  'SUGAR LA',  11.500,  3
17128,  1,  34.830,  9.743,  0.000,  0.000,  7,  1.01805,  -69.9836,  'CONROE 7',  11.500,  5
17129,  1,  3.548,  1.004,  0.000,  0.000,  7,  1.01316,  -65.9540,  'LOLITA 0',  11.500,  6
17132,  1,  50.792,  14.123,  0.000,  0.000,  7,  1.01721,  -67.9252,  'LAPORTE ',  11.500,  4
17143,  1,  44.748,  12.469,  0.000,  0.000,  7,  1.01249,  -71.8428,  'NEW CANE',  11.500,  5
17144,  1,  64.106,  17.733,  0.000,  0.000,  7,  1.01273,  -69.5222,  'HOUSTON ',  11.500,  4
17145,  1,  69.006,  19.066,  0.000,  0.000,  7,  1.02737,  -71.8950,  'HOUSTON ',  11.500,  4
17147,  1,  30.442,  8.529,  0.000,  0.000,  7,  1.01341,  -70.3292,  'HOUSTON ',  11.500,  3
17148,  1,  40.507,  11.303,  0.000,  0.000,  7,  1.00842,  -71.5160,  'HOUSTON ',  11.500,  3
17149,  1,  7.368,  2.082,  0.000,  0.000,  7,  0.99192,  -66.1694,  'BLOOMING',  11.500,  6
17151,  1,  27.892,  7.823,  0.000,  0.000,  7,  1.02462,  -70.3464,  'WILLIS 2',  11.500,  5
17152,  1,  2.504,  0.709,  0.000,  0.000,  7,  1.01125,  -70.3700,  'HOUSTON ',  11.500,  3
17153,  1,  20.077,  5.643,  0.000,  0.000,  7,  0.97036,  -58.2317,  'PALACIOS',  11.500,  1
17154,  1,  29.098,  8.156,  0.000,  0.000,  7,  1.01664,  -71.4118,  'CONROE 4',  11.500,  5
17155,  1,  50.578,  14.059,  0.000,  0.000,  7,  1.00631,  -70.6108,  'HOUSTON ',  11.500,  3
17157,  1,  112.247,  30.489,  0.000,  0.000,  7,  1.01473,  -70.4134,  'SPRING 2',  11.500,  5
17158,  1,  60.299,  16.698,  0.000,  0.000,  7,  1.00519,  -71.1840,  'KINGWOOD',  11.500,  4
17161,  1,  94.235,  25.781,  0.000,  0.000,  7,  1.01892,  -69.4685,  'HOUSTON ',  11.500,  3
17172,  1,  62.652,  17.349,  0.000,  0.000,  7,  1.02336,  -67.5298,  'TEXAS CI',  11.500,  2
17173,  1,  63.800,  17.643,  0.000,  0.000,  7,  1.00416,  -71.6910,  'KINGWOOD',  11.500,  4
17174,  1,  74.321,  20.477,  0.000,  0.000,  7,  1.01080,  -69.2291,  'HOUSTON ',  11.500,  4
17177,  1,  128.765,  34.736,  0.000,  0.000,  7,  1.00984,  -70.9266,  'SPRING 7',  11.500,  5
17178,  1,  69.199,  19.099,  0.000,  0.000,  7,  1.00667,  -71.7118,  'HOUSTON ',  11.500,  3
17179,  1,  40.896,  11.410,  0.000,  0.000,  7,  1.00737,  -69.8716,  'FRESNO 0',  11.500,  3
17180,  1,  58.990,  16.348,  0.000,  0.000,  7,  1.01014,  -70.9169,  'HOUSTON ',  11.500,  3
17181,  1,  108.796,  29.570,  0.000,  0.000,  7,  1.00658,  -71.7413,  'HOUSTON ',  11.500,  3
17182,  1,  1.189,  0.337,  0.000,  0.000,  7,  1.00223,  -70.7510,  'PATTISON',  11.500,  3
17183,  1,  127.643,  34.507,  0.000,  0.000,  7,  1.02743,  -71.2949,  'HOUSTON ',  11.500,  3
17185,  1,  109.577,  29.806,  0.000,  0.000,  7,  1.01980,  -66.2168,  'MISSOURI',  11.500,  3
17188,  1,  53.465,  14.851,  0.000,  0.000,  7,  1.01522,  -69.2560,  'HOUSTON ',  11.500,  3
17198,  1,  56.197,  15.601,  0.000,  0.000,  7,  1.02736,  -71.1571,  'TOMBALL ',  11.500,  5
17201,  1,  139.555,  37.531,  0.000,  0.000,  7,  1.02057,  -70.6273,  'CYPRESS ',  11.500,  5
17202,  1,  16.670,  4.694,  0.000,  0.000,  7,  1.00734,  -72.2971,  'HEMPSTEA',  11.500,  5
17203,  1,  15.017,  4.230,  0.000,  0.000,  7,  0.99826,  -66.0037,  'WEST COL',  11.500,  1
17213,  1,  41.100,  11.469,  0.000,  0.000,  7,  1.01638,  -68.5363,  'SANTA FE',  11.500,  2
17214,  1,  63.051,  17.444,  0.000,  0.000,  7,  1.00818,  -70.2760,  'HOUSTON ',  11.500,  3
17215,  1,  52.203,  14.505,  0.000,  0.000,  7,  1.01105,  -71.2482,  'SPRING 5',  11.500,  5
17216,  1,  62.408,  17.270,  0.000,  0.000,  7,  1.00774,  -70.9394,  'HOUSTON ',  11.500,  3
17217,  1,  53.121,  14.754,  0.000,  0.000,  7,  1.01130,  -71.0186,  'HOUSTON ',  11.500,  4
17218,  1,  28.785,  8.069,  0.000,  0.000,  7,  1.00906,  -72.0386,  'MONTGOME',  11.500,  5
17219,  1,  0.730,  0.207,  0.000,  0.000,  7,  1.00744,  -67.9813,  'HUNGERFO',  11.500,  1
17220,  1,  95.501,  26.093,  0.000,  0.000,  7,  1.00730,  -70.9430,  'HOUSTON ',  11.500,  3
17221,  1,  130.530,  35.179,  0.000,  0.000,  7,  1.00727,  -70.7646,  'HOUSTON ',  11.500,  3
17222,  1,  58.996,  16.349,  0.000,  0.000,  7,  1.00984,  -70.2561,  'HOUSTON ',  11.500,  3
17223,  1,  29.934,  8.388,  0.000,  0.000,  7,  1.01285,  -70.7196,  'HOUSTON ',  11.500,  5
17224,  1,  20.523,  5.770,  0.000,  0.000,  7,  1.00731,  -71.0734,  'HOUSTON ',  11.500,  3
17225,  1,  76.353,  21.014,  0.000,  0.000,  7,  1.00550,  -71.9765,  'HOUSTON ',  11.500,  3
17226,  1,  27.939,  7.834,  0.000,  0.000,  7,  1.01267,  -70.6581,  'HOUSTON ',  11.500,  3
17229,  1,  180.282,  49.288,  0.000,  0.000,  7,  1.01771,  -68.9557,  'HOUSTON ',  11.500,  3
17230,  1,  4.492,  1.270,  0.000,  0.000,  7,  1.01620,  -69.3109,  'BEASLEY ',  11.500,  1
17231,  1,  34.762,  9.723,  0.000,  0.000,  7,  1.01481,  -68.6304,  'HOUSTON ',  11.500,  4
17232,  1,  25.215,  7.079,  0.000,  0.000,  7,  1.02441,  -67.9825,  'LA MARQU',  11.500,  2
17233,  1,  16.182,  4.557,  0.000,  0.000,  7,  1.00671,  -72.4190,  'WALLER 0',  11.500,  5
17234,  1,  41.673,  11.626,  0.000,  0.000,  7,  1.01311,  -71.6225,  'PORTER 0',  11.500,  5
17235,  1,  102.583,  27.994,  0.000,  0.000,  7,  1.02740,  -72.4239,  'CYPRESS ',  11.500,  3
17236,  1,  26.531,  7.445,  0.000,  0.000,  7,  1.02733,  -71.7220,  'HOUSTON ',  11.500,  5
17237,  1,  10.210,  2.882,  0.000,  0.000,  7,  0.99942,  -69.6710,  'FULSHEAR',  11.500,  1
17238,  1,  31.632,  8.861,  0.000,  0.000,  7,  1.02733,  -69.3639,  'LIBERTY ',  11.500,  4
17239,  1,  31.318,  8.770,  0.000,  0.000,  7,  1.01126,  -69.0141,  'WINNIE 0',  11.500,  4
17240,  1,  68.431,  18.897,  0.000,  0.000,  7,  1.01129,  -71.0053,  'HOUSTON ',  11.500,  3
17241,  1,  67.667,  18.687,  0.000,  0.000,  7,  1.00667,  -71.3543,  'HOUSTON ',  11.500,  3
17242,  1,  44.746,  12.467,  0.000,  0.000,  7,  1.00915,  -71.2694,  'HOUSTON ',  11.500,  3
17243,  1,  49.982,  13.901,  0.000,  0.000,  7,  1.01371,  -70.4234,  'CROSBY 0',  11.500,  4
17244,  1,  23.315,  6.548,  0.000,  0.000,  7,  1.00821,  -69.3124,  'MANVEL 0',  11.500,  3
17245,  1,  67.225,  18.572,  0.000,  0.000,  7,  1.01184,  -71.9256,  'HOUSTON ',  11.500,  5
17246,  1,  125.916,  33.982,  0.000,  0.000,  7,  1.00265,  -72.0315,  'HOUSTON ',  11.500,  3
17247,  1,  6.551,  1.851,  0.000,  0.000,  7,  0.99924,  -66.3783,  'DAMON 0S',  11.500,  1
17248,  1,  151.088,  40.376,  0.000,  0.000,  7,  1.00438,  -71.4674,  'HOUSTON ',  11.500,  3
17249,  1,  42.577,  11.872,  0.000,  0.000,  7,  1.00900,  -70.8791,  'HOUSTON ',  11.500,  3
17250,  1,  19.164,  5.392,  0.000,  0.000,  7,  1.01615,  -70.3529,  'HOUSTON ',  11.500,  3
17251,  1,  24.991,  7.015,  0.000,  0.000,  7,  1.01033,  -72.4449,  'HOCKLEY ',  11.500,  5
17253,  1,  57.742,  16.011,  0.000,  0.000,  7,  1.01186,  -66.4772,  'ANGLETON',  11.500,  2
17254,  1,  30.726,  8.608,  0.000,  0.000,  7,  1.02237,  -71.2613,  'CONROE 3',  11.500,  5
17255,  1,  37.839,  10.571,  0.000,  0.000,  7,  1.01376,  -69.6536,  'HOUSTON ',  11.500,  3
17256,  1,  57.607,  15.972,  0.000,  0.000,  7,  1.00914,  -70.3977,  'HOUSTON ',  11.500,  3
17257,  1,  75.950,  20.911,  0.000,  0.000,  7,  1.00924,  -69.5442,  'PEARLAND',  11.500,  4
17258,  1,  29.454,  8.254,  0.000,  0.000,  7,  1.01053,  -70.3414,  'HOUSTON ',  11.500,  3
17259,  1,  89.562,  24.540,  0.000,  0.000,  7,  1.01573,  -70.2796,  'HOUSTON ',  11.500,  4
17260,  1,  88.745,  24.325,  0.000,  0.000,  7,  1.01638,  -69.2093,  'CHANNELV',  11.500,  4
17262,  1,  46.384,  12.914,  0.000,  0.000,  7,  1.00698,  -59.2596,  'BAY CITY',  11.500,  1
17265,  1,  41.287,  11.521,  0.000,  0.000,  7,  1.01895,  -67.6405,  'PASADENA',  11.500,  4
17271,  1,  16.095,  4.533,  0.000,  0.000,  7,  1.00720,  -71.5811,  'BROOKSHI',  11.500,  3
17272,  1,  28.966,  8.119,  0.000,  0.000,  7,  1.01009,  -70.0662,  'HOUSTON ',  11.500,  3
17273,  1,  22.171,  6.231,  0.000,  0.000,  7,  1.02733,  -68.3960,  'TEXAS CI',  11.500,  2
17275,  1,  24.259,  6.810,  0.000,  0.000,  7,  0.99846,  -71.8511,  'VICTORIA',  11.500,  6
17276,  1,  57.425,  15.934,  0.000,  0.000,  7,  1.02736,  -71.3093,  'HOUSTON ',  11.500,  3
17277,  1,  12.431,  3.506,  0.000,  0.000,  7,  1.02579,  -68.2987,  'GANADO 0',  11.500,  6
17279,  1,  106.218,  28.933,  0.000,  0.000,  7,  1.02124,  -67.6350,  'MONT BEL',  11.500,  4
17283,  1,  69.023,  19.061,  0.000,  0.000,  7,  1.01630,  -67.8067,  'BAYTOWN ',  11.500,  4
17290,  1,  47.438,  13.203,  0.000,  0.000,  7,  1.00725,  -71.8449,  'SPRING 6',  11.500,  5
17291,  1,  65.245,  18.030,  0.000,  0.000,  7,  1.00104,  -71.9702,  'HUMBLE 2',  11.500,  5
17292,  1,  54.931,  15.250,  0.000,  0.000,  7,  1.01627,  -70.1147,  'HOUSTON ',  11.500,  5
17293,  1,  11.129,  3.140,  0.000,  0.000,  7,  1.01624,  -68.1989,  'SANTA FE',  11.500,  2
17294,  1,  4.823,  1.365,  0.000,  0.000,  7,  1.02731,  -67.3771,  'PORT BOL',  11.500,  4
17295,  1,  74.283,  20.465,  0.000,  0.000,  7,  1.00858,  -71.2836,  'HOUSTON ',  11.500,  5
17296,  1,  63.271,  17.499,  0.000,  0.000,  7,  1.00300,  -71.8660,  'HOUSTON ',  11.500,  3
17297,  1,  68.844,  19.002,  0.000,  0.000,  7,  1.00560,  -70.6702,  'HOUSTON ',  11.500,  3
17298,  1,  69.994,  19.314,  0.000,  0.000,  7,  1.00896,  -71.3397,  'HOUSTON ',  11.500,  3
17299,  1,  13.587,  3.830,  0.000,  0.000,  7,  0.99871,  -68.4907,  'EAGLE LA',  11.500,  1
17300,  1,  36.107,  10.097,  0.000,  0.000,  7,  1.02734,  -71.9599,  'CONROE 2',  11.500,  5
17301,  1,  47.076,  13.104,  0.000,  0.000,  7,  1.00820,  -69.6746,  'WEBSTER ',  11.500,  4
17302,  1,  15.414,  4.342,  0.000,  0.000,  7,  0.99934,  -61.9352,  'SWEENY 0',  11.500,  1
17303,  1,  4.530,  1.282,  0.000,  0.000,  7,  1.00949,  -66.1268,  'BLESSING',  11.500,  1
17306,  1,  5.634,  1.592,  0.000,  0.000,  7,  1.00531,  -65.4339,  'WHARTON ',  11.500,  1
17313,  1,  59.100,  16.377,  0.000,  0.000,  7,  1.00941,  -65.9347,  'LAKE JAC',  11.500,  2
17314,  1,  14.152,  3.988,  0.000,  0.000,  7,  0.99384,  -71.9453,  'BELLVILL',  11.500,  5
17315,  1,  42.848,  11.950,  0.000,  0.000,  7,  1.01896,  -71.2080,  'KATY 4 0',  11.500,  3
17316,  1,  39.089,  10.913,  0.000,  0.000,  7,  1.00736,  -70.1772,  'HOUSTON ',  11.500,  3
17317,  1,  94.626,  25.873,  0.000,  0.000,  7,  1.01278,  -68.7021,  'FRIENDSW',  11.500,  4
17318,  1,  69.338,  19.136,  0.000,  0.000,  7,  1.00640,  -70.3904,  'HOUSTON ',  11.500,  4
17319,  1,  20.109,  5.655,  0.000,  0.000,  7,  1.00909,  -71.1043,  'HOUSTON ',  11.500,  5
17330,  1,  97.322,  26.576,  0.000,  0.000,  7,  1.00967,  -70.7745,  'HOUSTON ',  11.500,  3
17333,  1,  14.916,  4.203,  0.000,  0.000,  7,  1.01570,  -68.8170,  'PASADENA',  11.500,  4
17336,  1,  64.614,  17.870,  0.000,  0.000,  7,  1.01356,  -69.7683,  'STAFFORD',  11.500,  3
17337,  1,  13.219,  3.727,  0.000,  0.000,  7,  0.99883,  -69.5848,  'EDNA 0SE',  11.500,  6
17338,  1,  63.920,  17.680,  0.000,  0.000,  7,  1.00999,  -70.3251,  'HOUSTON ',  11.500,  4
17339,  1,  21.729,  6.106,  0.000,  0.000,  7,  1.00210,  -65.4529,  'NEEDVILL',  11.500,  1
17340,  1,  22.059,  6.197,  0.000,  0.000,  7,  0.99896,  -71.5892,  'SEALY 0S',  11.500,  3
17343,  1,  112.597,  30.542,  0.000,  0.000,  7,  1.00045,  -69.6058,  'KATY 3 2',  11.500,  3
17344,  1,  71.149,  19.621,  0.000,  0.000,  7,  1.00509,  -71.6711,  'HOUSTON ',  11.500,  3
17345,  1,  50.445,  14.025,  0.000,  0.000,  7,  1.01125,  -70.0092,  'HOUSTON ',  11.500,  4
17362,  1,  39.329,  10.979,  0.000,  0.000,  7,  1.00615,  -71.2225,  'HOUSTON ',  11.500,  3
17363,  1,  15.720,  4.428,  0.000,  0.000,  7,  1.01431,  -68.2841,  'GALVESTO',  11.500,  2
17364,  1,  7.774,  2.196,  0.000,  0.000,  7,  0.99876,  -69.6642,  'EAST BER',  11.500,  1
17365,  1,  51.340,  14.271,  0.000,  0.000,  7,  1.01302,  -70.7808,  'HOUSTON ',  11.500,  4
17380,  1,  28.394,  7.961,  0.000,  0.000,  7,  1.01804,  -66.2927,  'FREEPORT',  11.500,  2
17381,  1,  63.112,  17.464,  0.000,  0.000,  7,  1.01242,  -71.2041,  'HOUSTON ',  11.500,  4
17382,  1,  52.087,  14.471,  0.000,  0.000,  7,  1.00814,  -70.5817,  'HOUSTON ',  11.500,  3
17383,  1,  50.283,  13.982,  0.000,  0.000,  7,  1.01234,  -67.9572,  'ROSHARON',  11.500,  2
17384,  1,  42.446,  11.836,  0.000,  0.000,  7,  1.00656,  -70.9730,  'HOUSTON ',  11.500,  3
17385,  1,  87.236,  23.914,  0.000,  0.000,  7,  1.00906,  -71.6205,  'HOUSTON ',  11.500,  3
17386,  1,  70.994,  19.582,  0.000,  0.000,  7,  1.00824,  -70.9539,  'HOUSTON ',  11.500,  3
17387,  1,  110.139,  29.918,  0.000,  0.000,  7,  1.00592,  -71.4274,  'HUMBLE 1',  11.500,  4
17388,  1,  88.380,  24.225,  0.000,  0.000,  7,  1.01390,  -71.4732,  'HOUSTON ',  11.500,  3
17391,  1,  24.166,  6.787,  0.000,  0.000,  7,  1.02282,  -69.3812,  'WILLIS 1',  11.500,  5
17392,  1,  33.830,  9.467,  0.000,  0.000,  7,  1.01960,  -68.6406,  'BAYTOWN ',  11.500,  4
17393,  1,  4.810,  1.360,  0.000,  0.000,  7,  1.00102,  -66.2101,  'VAN VLEC',  11.500,  1
17394,  1,  25.795,  7.238,  0.000,  0.000,  7,  1.00820,  -70.5295,  'HUFFMAN ',  11.500,  4
17395,  1,  44.389,  12.370,  0.000,  0.000,  7,  1.01308,  -71.3632,  'HOUSTON ',  11.500,  3
17396,  1,  14.696,  4.141,  0.000,  0.000,  7,  1.00634,  -70.8431,  'HOUSTON ',  11.500,  3
17397,  1,  70.116,  19.366,  0.000,  0.000,  7,  1.02737,  -70.6370,  'ROSENBER',  11.500,  3
17398,  1,  46.484,  12.946,  0.000,  0.000,  7,  1.01564,  -69.2803,  'PASADENA',  11.500,  4
17399,  1,  35.770,  10.000,  0.000,  0.000,  7,  1.01262,  -70.0568,  'HOUSTON ',  11.500,  3
17403,  1,  38.877,  10.858,  0.000,  0.000,  7,  1.01486,  -69.1149,  'PASADENA',  11.500,  4
17404,  1,  118.239,  32.018,  0.000,  0.000,  7,  1.00640,  -71.8304,  'HOUSTON ',  11.500,  5
17405,  1,  25.559,  7.175,  0.000,  0.000,  7,  1.02233,  -67.8313,  'GALVESTO',  11.500,  2
17408,  1,  31.899,  8.926,  0.000,  0.000,  7,  0.98634,  -64.2625,  'POINT CO',  11.500,  6
17410,  1,  156.677,  42.804,  0.000,  0.000,  7,  1.00844,  -70.2199,  'KATY 2 1',  11.500,  3
17411,  1,  38.755,  10.823,  0.000,  0.000,  7,  1.01158,  -71.6473,  'SPRING 3',  11.500,  5
17412,  1,  5.230,  1.479,  0.000,  0.000,  7,  1.01016,  -67.4183,  'DANBURY ',  11.500,  2
17413,  1,  24.458,  6.866,  0.000,  0.000,  7,  1.00409,  -66.9249,  'WHARTON ',  11.500,  1
17417,  1,  61.797,  17.111,  0.000,  0.000,  7,  1.01502,  -70.7072,  'HOUSTON ',  11.500,  3
17418,  1,  29.759,  8.339,  0.000,  0.000,  7,  1.01517,  -70.4527,  'HOUSTON ',  11.500,  3
17419,  1,  71.897,  19.832,  0.000,  0.000,  7,  1.01528,  -68.4615,  'LA PORTE',  11.500,  4
17421,  1,  53.173,  14.769,  0.000,  0.000,  7,  1.01158,  -71.4447,  'MAGNOLIA',  11.500,  5
17424,  1,  79.024,  21.742,  0.000,  0.000,  7,  1.01774,  -67.7796,  'ALVIN 2S',  11.500,  2
17425,  1,  66.943,  18.492,  0.000,  0.000,  7,  1.00632,  -71.8179,  'HOUSTON ',  11.500,  3
17426,  1,  27.579,  7.731,  0.000,  0.000,  7,  0.99152,  -64.1269,  'BRAZORIA',  11.500,  2
17427,  1,  115.194,  31.226,  0.000,  0.000,  7,  1.00493,  -71.9483,  'HOUSTON ',  11.500,  3
17430,  1,  35.716,  9.985,  0.000,  0.000,  7,  1.01093,  -65.6180,  'FREEPORT',  11.500,  2
17431,  1,  24.585,  6.902,  0.000,  0.000,  7,  1.01469,  -70.6579,  'CONROE 6',  11.500,  5
17432,  1,  14.678,  4.136,  0.000,  0.000,  7,  1.01822,  -72.9507,  'MADISONV',  11.500,  5
18001,  1,  7.094,  2.005,  0.000,  0.000,  8,  1.01876,  -70.6795,  'NORMANGE',  11.500,  7
18002,  1,  7.834,  2.213,  0.000,  0.000,  8,  1.02039,  -70.8283,  'ARP 0SE ',  11.500,  8
18003,  1,  7.608,  2.150,  0.000,  0.000,  8,  1.02731,  -71.9553,  'CENTERVI',  11.500,  7
18005,  1,  50.945,  14.170,  0.000,  0.000,  8,  1.02735,  -70.0254,  'LUFKIN 3',  11.500,  8
18006,  1,  20.392,  5.735,  0.000,  0.000,  8,  1.02732,  -69.1120,  'FLINT 0S',  11.500,  8
18007,  1,  15.708,  4.425,  0.000,  0.000,  8,  1.02041,  -69.6208,  'BULLARD ',  11.500,  8
18008,  1,  18.139,  5.105,  0.000,  0.000,  8,  1.01156,  -70.8786,  'CHANDLER',  11.500,  8
18009,  1,  5.631,  1.592,  0.000,  0.000,  8,  1.01266,  -72.2488,  'PLANTERS',  11.500,  7
18010,  1,  3.158,  0.894,  0.000,  0.000,  8,  1.01412,  -69.5622,  'MARQUEZ ',  11.500,  7
18011,  1,  15.333,  4.320,  0.000,  0.000,  8,  1.01870,  -66.3820,  'TENNESSE',  11.500,  7
18012,  1,  4.331,  1.225,  0.000,  0.000,  8,  1.02500,  -70.8133,  'ANDERSON',  11.500,  7
18013,  1,  27.379,  7.681,  0.000,  0.000,  8,  1.02733,  -71.1135,  'MINEOLA ',  11.500,  8
18014,  1,  8.346,  2.358,  0.000,  0.000,  8,  1.01338,  -73.6692,  'LOVELADY',  11.500,  7
18015,  1,  13.397,  3.778,  0.000,  0.000,  8,  1.01789,  -71.9379,  'HUNTINGT',  11.500,  8
18016,  1,  40.584,  11.331,  0.000,  0.000,  8,  1.02734,  -72.3139,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.250,  2.612,  0.000,  0.000,  8,  1.01722,  -69.7323,  'FRANKSTO',  11.500,  8
18019,  1,  72.170,  19.918,  0.000,  0.000,  8,  1.02737,  -69.5687,  'TYLER 4 ',  11.500,  8
18020,  1,  8.873,  2.506,  0.000,  0.000,  8,  1.01369,  -70.4764,  'BEN WHEE',  11.500,  8
18021,  1,  8.163,  2.306,  0.000,  0.000,  8,  1.02726,  -69.2725,  'GARRISON',  11.500,  8
18022,  1,  4.774,  1.351,  0.000,  0.000,  8,  1.02731,  -70.8756,  'ETOILE 0',  11.500,  8
18025,  1,  33.515,  9.382,  0.000,  0.000,  8,  1.02734,  -70.4696,  'PALESTIN',  11.500,  8
18026,  1,  39.599,  11.056,  0.000,  0.000,  8,  1.01340,  -71.5907,  'LINDALE ',  11.500,  8
18027,  1,  23.645,  6.642,  0.000,  0.000,  8,  1.02409,  -69.4619,  'WHITEHOU',  11.500,  8
18028,  1,  14.598,  4.114,  0.000,  0.000,  8,  1.01446,  -71.4532,  'OVERTON ',  11.500,  8
18029,  1,  18.966,  5.336,  0.000,  0.000,  8,  1.01105,  -70.9510,  'GRAND SA',  11.500,  8
18032,  1,  39.020,  10.901,  0.000,  0.000,  8,  1.02984,  -69.8419,  'SHIRO 2S',  11.500,  7
18037,  1,  8.254,  2.332,  0.000,  0.000,  8,  1.01509,  -73.4006,  'MIDWAY 0',  11.500,  7
18038,  1,  37.143,  10.382,  0.000,  0.000,  8,  1.02092,  -65.9523,  'SULPHUR ',  11.500,  8
18039,  1,  9.137,  2.581,  0.000,  0.000,  8,  1.01917,  -71.1236,  'VAN 0SE ',  11.500,  8
18040,  1,  9.062,  2.559,  0.000,  0.000,  8,  1.01275,  -69.5643,  'MURCHISO',  11.500,  8
18041,  1,  25.807,  7.244,  0.000,  0.000,  8,  1.02733,  -71.2001,  'NACOGDOC',  11.500,  8
18042,  1,  13.272,  3.742,  0.000,  0.000,  8,  1.01387,  -72.5824,  'DIBOLL 0',  11.500,  8
18052,  1,  9.727,  2.746,  0.000,  0.000,  8,  1.02330,  -70.0883,  'TYLER 8 ',  11.500,  8
18053,  1,  12.717,  3.586,  0.000,  0.000,  8,  1.01216,  -70.2339,  'ATHENS 1',  11.500,  8
18054,  1,  11.239,  3.171,  0.000,  0.000,  8,  1.01223,  -70.3734,  'BUFFALO ',  11.500,  7
18055,  1,  15.664,  4.413,  0.000,  0.000,  8,  1.02793,  -68.7430,  'RUSK 0SE',  11.500,  8
18056,  1,  4.686,  1.325,  0.000,  0.000,  8,  1.02576,  -70.4544,  'WINONA 0',  11.500,  8
18062,  1,  5.005,  1.415,  0.000,  0.000,  8,  1.02970,  -66.4390,  'CUSHING ',  11.500,  8
18063,  1,  47.735,  13.288,  0.000,  0.000,  8,  1.01756,  -72.4273,  'NACOGDOC',  11.500,  8
18064,  1,  14.320,  4.037,  0.000,  0.000,  8,  1.02312,  -65.6961,  'FAIRFIEL',  11.500,  7
18065,  1,  3.599,  1.018,  0.000,  0.000,  8,  1.01577,  -68.8491,  'TRINIDAD',  11.500,  7
18066,  1,  2.140,  0.606,  0.000,  0.000,  8,  1.02012,  -65.6007,  'DIKE 0SE',  11.500,  8
18072,  1,  42.890,  11.959,  0.000,  0.000,  8,  1.01120,  -68.2128,  'PALESTIN',  11.500,  8
18073,  1,  11.596,  3.272,  0.000,  0.000,  8,  1.01565,  -70.5913,  'EMORY 0S',  11.500,  8
18081,  1,  13.958,  3.934,  0.000,  0.000,  8,  1.01646,  -70.7550,  'TYLER 9 ',  11.500,  8
18086,  1,  12.676,  3.574,  0.000,  0.000,  8,  0.99986,  -70.2329,  'FRANKLIN',  11.500,  7
18089,  1,  8.863,  2.503,  0.000,  0.000,  8,  1.02508,  -70.1613,  'TYLER 3 ',  11.500,  8
18090,  1,  8.207,  2.318,  0.000,  0.000,  8,  1.02041,  -71.9599,  'ELKHART ',  11.500,  7
18091,  1,  6.021,  1.702,  0.000,  0.000,  8,  1.02731,  -67.1069,  'WORTHAM ',  11.500,  7
18092,  1,  3.603,  1.020,  0.000,  0.000,  8,  1.01519,  -71.0659,  'OAKWOOD ',  11.500,  7
18093,  1,  3.238,  0.917,  0.000,  0.000,  8,  1.02403,  -64.3729,  'COOKVILL',  11.500,  8
18095,  1,  107.408,  29.217,  0.000,  0.000,  8,  1.01019,  -71.8310,  'COLLEGE ',  11.500,  7
18096,  1,  3.044,  0.861,  0.000,  0.000,  8,  1.01656,  -69.1910,  'EDGEWOOD',  11.500,  8
18100,  1,  24.058,  6.757,  0.000,  0.000,  8,  1.02375,  -70.2369,  'TYLER 2 ',  11.500,  8
18101,  1,  6.840,  1.933,  0.000,  0.000,  8,  1.01738,  -72.0498,  'ALTO 0SE',  11.500,  8
18102,  1,  2.740,  0.775,  0.000,  0.000,  8,  0.95562,  -76.8269,  'CALVERT ',  11.500,  7
18103,  1,  4.469,  1.264,  0.000,  0.000,  8,  1.01632,  -68.0634,  'JEWETT 2',  11.500,  7
18104,  1,  35.086,  9.813,  0.000,  0.000,  8,  1.01885,  -72.2283,  'NAVASOTA',  11.500,  7
18106,  1,  69.902,  19.299,  0.000,  0.000,  8,  1.01798,  -64.9705,  'MOUNT PL',  11.500,  8
18107,  1,  7.060,  1.995,  0.000,  0.000,  8,  1.02731,  -65.2584,  'SCROGGIN',  11.500,  8
18108,  1,  35.949,  10.051,  0.000,  0.000,  8,  1.01655,  -70.4864,  'WILLS PO',  11.500,  8
18109,  1,  32.667,  9.143,  0.000,  0.000,  8,  1.01063,  -69.3362,  'ATHENS 2',  11.500,  8
18110,  1,  10.776,  3.042,  0.000,  0.000,  8,  1.02731,  -67.5222,  'POINT 0S',  11.500,  8
18111,  1,  60.207,  16.685,  0.000,  0.000,  8,  1.02008,  -71.8064,  'LUFKIN 2',  11.500,  8
18114,  1,  16.758,  4.720,  0.000,  0.000,  8,  1.03126,  -66.0881,  'JACKSONV',  11.500,  8
18118,  1,  28.109,  7.882,  0.000,  0.000,  8,  1.01415,  -73.5615,  'CROCKETT',  11.500,  7
18119,  1,  30.842,  8.642,  0.000,  0.000,  8,  1.03042,  -65.7332,  'HENDERSO',  11.500,  8
18120,  1,  13.628,  3.842,  0.000,  0.000,  8,  1.02732,  -72.2468,  'BRYAN 3 ',  11.500,  7
18121,  1,  50.546,  14.060,  0.000,  0.000,  8,  1.02454,  -69.0162,  'JACKSONV',  11.500,  8
18122,  1,  14.340,  4.042,  0.000,  0.000,  8,  1.02370,  -72.5726,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.987,  2.257,  0.000,  0.000,  8,  1.01317,  -69.0398,  'MALAKOFF',  11.500,  8
18124,  1,  15.666,  4.414,  0.000,  0.000,  8,  1.02421,  -66.3191,  'CUMBY 0S',  11.500,  8
18125,  1,  22.694,  6.377,  0.000,  0.000,  8,  1.02733,  -72.8129,  'NACOGDOC',  11.500,  8
18132,  1,  11.809,  3.331,  0.000,  0.000,  8,  1.01210,  -69.1262,  'TEAGUE 0',  11.500,  7
18134,  1,  71.196,  19.655,  0.000,  0.000,  8,  1.02653,  -68.3932,  'TYLER 7 ',  11.500,  8
18135,  1,  36.425,  10.185,  0.000,  0.000,  8,  1.02525,  -69.9474,  'TYLER 6 ',  11.500,  8
18136,  1,  5.127,  1.450,  0.000,  0.000,  8,  1.02206,  -69.7734,  'YANTIS 0',  11.500,  8
18137,  1,  14.269,  4.022,  0.000,  0.000,  8,  1.01889,  -71.4119,  'POLLOK 0',  11.500,  8
18138,  1,  3.268,  0.925,  0.000,  0.000,  8,  1.02731,  -70.6761,  'TYLER 1 ',  11.500,  8
18140,  1,  82.414,  22.639,  0.000,  0.000,  8,  1.01274,  -71.7992,  'COLLEGE ',  11.500,  7
18141,  1,  9.041,  2.553,  0.000,  0.000,  8,  1.02355,  -72.6637,  'HEARNE 0',  11.500,  7
18142,  1,  10.226,  2.887,  0.000,  0.000,  8,  1.01804,  -65.5374,  'MOUNT VE',  11.500,  8
18143,  1,  7.873,  2.224,  0.000,  0.000,  8,  1.02729,  -71.2195,  'IOLA 0SE',  11.500,  7
18144,  1,  2.895,  0.819,  0.000,  0.000,  8,  1.02040,  -66.6100,  'STREETMA',  11.500,  7
18145,  1,  2.981,  0.843,  0.000,  0.000,  8,  1.02305,  -68.1744,  'COMO 0SE',  11.500,  8
18146,  1,  30.856,  8.643,  0.000,  0.000,  8,  1.01235,  -71.8861,  'HENDERSO',  11.500,  8
18150,  1,  4.465,  1.263,  0.000,  0.000,  8,  1.01925,  -71.7081,  'ZAVALLA ',  11.500,  8
18151,  1,  9.404,  2.655,  0.000,  0.000,  8,  1.02731,  -72.4027,  'GRAPELAN',  11.500,  7
18152,  1,  31.322,  8.775,  0.000,  0.000,  8,  1.02555,  -71.8607,  'BRYAN 2 ',  11.500,  7
18153,  1,  12.055,  3.400,  0.000,  0.000,  8,  1.01474,  -70.2418,  'CANTON 0',  11.500,  8
18154,  1,  11.876,  3.350,  0.000,  0.000,  8,  1.01897,  -70.7646,  'TYLER 5 ',  11.500,  8
18160,  1,  59.110,  16.391,  0.000,  0.000,  8,  1.02529,  -71.0572,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  77.651,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  30.359,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  73.422,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  66.243,  -14.605,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  45.708,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  102.309,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  33.121,  -12.163,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  54.285,  -19.993,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  59.815,  -7.419,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -17.150,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.261,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  58.883,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  52.445,  -8.925,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  59.069,  19.736,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  86.656,  -11.408,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -9.657,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -6.959,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -8.442,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -16.813,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -7.638,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -28.790,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  55.202,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  42.503,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -27.623,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  84.696,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  133.697,  -26.627,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  36.414,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  119.789,  -190.468,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  39.053,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  44.086,  -16.425,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  44.755,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  99.097,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  83.123,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  143.937,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  62.381,  -12.001,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  55.202,  -0.445,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3034,  '1',  48.024,  2.407,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  76.915,  11.340,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  5.590,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  88.692,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  90.228,  9.317,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  90.228,  5.891,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  90.228,  5.056,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  60.953,  3.095,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  60.953,  3.534,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  60.953,  5.181,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  60.953,  3.693,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  55.202,  20.870,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  62.636,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  36.728,  0.164,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  91.636,  6.854,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  85.561,  -31.443,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  36.802,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  73.603,  7.131,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  44.383,  6.993,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  58.883,  4.214,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  27.400,  -14.981,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  30.913,  3.658,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3118,  '1',  44.162,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  72.499,  -20.286,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  49.682,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  46.557,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  41.954,  -10.115,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  37.243,  12.341,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  33.671,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  74.192,  4.980,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  13.873,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  234.966,  48.503,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  73.603,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  21.595,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  24.810,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  14.955,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  21.822,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  16.775,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  22.120,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  20.316,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  21.587,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  38.052,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  43.304,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  27.195,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  25.461,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  69.187,  28.526,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  104.222,  51.957,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  47.891,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  20.028,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  18.989,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  73.971,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  55.202,  2.164,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4183,  '1',  74.707,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  652.470,  57.445,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  74.192,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  33.858,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -15.921,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -16.338,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -15.753,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  18.912,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  32.309,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  54.139,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  26.164,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  31.578,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  32.691,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  44.268,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  36.375,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  37.853,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  102.170,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  263.982,  -153.119,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  58.903,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  51.810,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  10.860,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  16.936,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  9.641,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  5.671,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  7.819,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  38.988,  7.429,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -10.671,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -4.451,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -12.965,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -5.175,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -8.026,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -8.439,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  16.975,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  17.387,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -2.259,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -2.440,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  331.163,  -4.024,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -12.988,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -23.783,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -0.504,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -0.827,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  78.466,  -0.786,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -0.580,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  67.249,  -4.757,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  67.249,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  67.249,  -7.910,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  28.539,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  34.425,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  40.029,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  76.661,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  63.086,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  31.721,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  21.433,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  451.980,  165.035,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  15.542,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  28.055,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  18.138,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  16.873,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  15.206,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  83.482,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  5.055,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  5.503,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  4.989,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  6.848,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  6.012,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  5.625,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  11.853,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  9.303,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  9.802,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  11.275,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2512.907,  1282.747,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  401.878,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  38.323,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  21.066,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  20.494,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  33.040,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  17.345,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  35.054,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  35.262,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  37.794,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  24.255,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  33.695,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  37.411,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  20.682,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  17.018,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  49.678,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  25.517,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  21.739,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  40.243,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  62.888,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  24.103,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  35.281,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  9.443,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  13.855,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.744,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  51.335,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  63.204,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  71.999,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  30.388,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  23.605,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  24.399,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  33.678,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  61.465,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  60.944,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  65.441,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  19.844,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  44.685,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  27.066,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  16.665,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  13.484,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  10.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  12.899,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  13.862,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  37.736,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  17.237,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  16.243,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  17.806,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  22.928,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  18.489,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  20.061,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  121.735,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  491.330,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  166.881,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  305.760,  102.320,  518.700,  -113.140,  1.04000,  0,  1222.92,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  1019.12,  305.760
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  1.189,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.594,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.695,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.648,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  57.193,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -106.861,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  205.231,  -151.886,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -21.347,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -21.113,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -23.438,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  40.469,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  58.307,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  16.017,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  18.301,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -79.062,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -32.734,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -62.197,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  48.078,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05043,  0.00000,  23.79,  0.00,  0.00,  1.00000,  -0.976,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07295,  0.00000,  16.45,  0.00,  0.00,  1.00000,  -1.015,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.15495,  0.00000,  7.74,  0.00,  0.00,  1.00000,  -1.003,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.44772,  0.00000,  2.68,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04056,  0.00000,  29.59,  0.00,  0.00,  1.00000,  -0.928,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.54748,  0.00000,  2.19,  0.00,  0.00,  1.00000,  -0.900,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.14969,  0.00000,  8.02,  0.00,  0.00,  1.00000,  -1.012,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.34927,  0.00000,  3.44,  0.00,  0.00,  1.00000,  -0.894,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05312,  0.00000,  22.59,  0.00,  0.00,  1.00000,  -0.990,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  14.52012,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.003,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02134,  0.00000,  56.24,  0.00,  0.00,  1.00000,  -0.975,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01525,  0.00000,  78.71,  0.00,  0.00,  1.00000,  -1.014,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02031,  0.00000,  59.10,  0.00,  0.00,  1.00000,  -0.974,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10227,  0.00000,  11.73,  0.00,  0.00,  1.00000,  -0.799,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01115,  0.00000,  107.63,  0.00,  0.00,  1.00000,  -1.007,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.08267,  0.00000,  14.52,  0.00,  0.00,  1.00000,  -0.947,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.21576,  0.00000,  5.56,  0.00,  0.00,  1.00000,  -0.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10728,  0.00000,  11.19,  0.00,  0.00,  1.00000,  -0.904,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00987,  0.00000,  121.54,  0.00,  0.00,  1.00000,  -0.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03066,  0.00000,  39.13,  0.00,  0.00,  1.00000,  -1.006,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.08468,  0.00000,  14.17,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01445,  0.00000,  83.03,  0.00,  0.00,  1.00000,  -0.990,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09038,  0.00000,  13.28,  0.00,  0.00,  1.00000,  -1.023,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09330,  0.00000,  12.86,  0.00,  0.00,  1.00000,  -0.911,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23066,  0.00000,  5.20,  0.00,  0.00,  1.00000,  -0.818,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09805,  0.00000,  12.24,  0.00,  0.00,  1.00000,  -0.924,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01193,  0.00000,  100.62,  0.00,  0.00,  1.00000,  -0.990,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01217,  0.00000,  98.59,  0.00,  0.00,  1.00000,  -0.865,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02222,  0.00000,  54.01,  0.00,  0.00,  1.00000,  -0.928,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01111,  0.00000,  108.00,  0.00,  0.00,  1.00000,  -0.963,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02814,  0.00000,  42.64,  0.00,  0.00,  1.00000,  -0.905,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06850,  0.00000,  17.52,  0.00,  0.00,  1.00000,  -0.936,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02642,  0.00000,  45.42,  0.00,  0.00,  1.00000,  -0.968,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.07039,  0.00000,  1.12,  0.00,  0.00,  1.00000,  -0.974,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04836,  0.00000,  24.81,  0.00,  0.00,  1.00000,  -0.866,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11169,  0.00000,  10.74,  0.00,  0.00,  1.00000,  -0.885,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02862,  0.00000,  41.93,  0.00,  0.00,  1.00000,  -1.134,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.14170,  0.00000,  8.47,  0.00,  0.00,  1.00000,  -1.126,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.15061,  0.00000,  7.97,  0.00,  0.00,  1.00000,  -0.876,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02990,  0.00000,  40.14,  0.00,  0.00,  1.00000,  -1.043,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02087,  0.00000,  57.51,  0.00,  0.00,  1.00000,  -0.979,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04818,  0.00000,  24.91,  0.00,  0.00,  1.00000,  -0.893,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.27529,  0.00000,  4.36,  0.00,  0.00,  1.00000,  -1.162,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02410,  0.00000,  49.79,  0.00,  0.00,  1.00000,  -1.178,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.05461,  0.00000,  21.97,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.20523,  0.00000,  5.85,  0.00,  0.00,  1.00000,  -1.117,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02793,  0.00000,  42.97,  0.00,  0.00,  1.00000,  -1.033,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05601,  0.00000,  21.43,  0.00,  0.00,  1.00000,  -0.835,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.35339,  0.00000,  3.40,  0.00,  0.00,  1.00000,  -1.141,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08583,  0.00000,  13.98,  0.00,  0.00,  1.00000,  -1.055,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.37747,  0.00000,  3.18,  0.00,  0.00,  1.00000,  -0.893,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03043,  0.00000,  39.43,  0.00,  0.00,  1.00000,  -1.168,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.33823,  0.00000,  3.55,  0.00,  0.00,  1.00000,  -0.905,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.54790,  0.00000,  2.19,  0.00,  0.00,  1.00000,  -1.120,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.12984,  0.00000,  9.24,  0.00,  0.00,  1.00000,  -1.190,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.28857,  0.00000,  4.16,  0.00,  0.00,  1.00000,  -1.173,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.28111,  0.00000,  4.27,  0.00,  0.00,  1.00000,  -0.928,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02953,  0.00000,  40.63,  0.00,  0.00,  1.00000,  -1.034,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.71563,  0.00000,  1.68,  0.00,  0.00,  1.00000,  -1.161,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.65167,  0.00000,  1.84,  0.00,  0.00,  1.00000,  -1.133,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.57685,  0.00000,  2.08,  0.00,  0.00,  1.00000,  -1.151,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09235,  0.00000,  12.99,  0.00,  0.00,  1.00000,  -1.126,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.35068,  0.00000,  3.42,  0.00,  0.00,  1.00000,  -1.175,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05631,  0.00000,  21.31,  0.00,  0.00,  1.00000,  -1.151,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.08479,  0.00000,  14.15,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06735,  0.00000,  17.82,  0.00,  0.00,  1.00000,  -1.170,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.10133,  0.00000,  11.84,  0.00,  0.00,  1.00000,  -1.130,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.27301,  0.00000,  4.40,  0.00,  0.00,  1.00000,  -0.913,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.21032,  0.00000,  5.71,  0.00,  0.00,  1.00000,  -1.011,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.37137,  0.00000,  3.23,  0.00,  0.00,  1.00000,  -1.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06767,  0.00000,  17.73,  0.00,  0.00,  1.00000,  -1.106,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04390,  0.00000,  27.33,  0.00,  0.00,  1.00000,  -0.856,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.08534,  0.00000,  14.06,  0.00,  0.00,  1.00000,  -1.125,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.05630,  0.00000,  21.31,  0.00,  0.00,  1.00000,  -1.028,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.42366,  0.00000,  2.83,  0.00,  0.00,  1.00000,  -1.166,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
