0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01162,  -69.3779,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02780,  -76.0714,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02424,  -73.9705,  'O DONNEL',  115.00,  9
1004,  1,  -7.082,  30.380,  0.000,  0.000,  1,  1.02562,  -72.7781,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01364,  -79.5765,  'BIG SPRI',  115.00,  9
1006,  1,  -1.152,  4.940,  0.000,  0.000,  1,  1.00742,  -79.4565,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  -2.707,  0.000,  0.000,  1,  1.02999,  -73.0143,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01654,  -77.4942,  'IRAAN 2 ',  115.00,  9
1009,  1,  -2.769,  11.880,  0.000,  0.000,  1,  1.00547,  -77.3168,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.000,  1.652,  0.000,  0.000,  1,  1.02998,  -76.0365,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02998,  -76.0365,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -3.137,  0.000,  0.000,  1,  1.02997,  -85.2370,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00145,  -62.5490,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99664,  -66.5419,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03252,  -75.3178,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.366,  0.000,  0.000,  1,  1.02250,  -82.7938,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99439,  -70.3650,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99484,  -70.7298,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -151.463,  0.000,  0.000,  1,  1.02923,  -70.1767,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -74.901,  0.000,  0.000,  1,  1.02998,  -77.7181,  'BIG SPRI',  115.00,  9
1021,  1,  -6.697,  28.730,  0.000,  0.000,  1,  1.00791,  -77.3776,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02471,  -73.7169,  'O DONNEL',  115.00,  9
1023,  1,  -6.042,  13.229,  0.000,  0.000,  1,  1.00963,  -73.2851,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99569,  -70.9947,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02132,  -78.1529,  'BIG SPRI',  115.00,  9
1026,  1,  -4.169,  16.734,  0.000,  0.000,  1,  1.00008,  -77.7269,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -61.370,  0.000,  0.000,  1,  1.02998,  -78.5529,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02972,  -73.3392,  'COAHOMA ',  115.00,  9
1029,  1,  0.001,  -40.887,  0.000,  0.000,  1,  1.01101,  -78.2746,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01761,  -76.6998,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01384,  -68.2471,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01635,  -75.2836,  'MCCAMEY ',  115.00,  9
1033,  1,  -9.331,  -12.584,  0.000,  0.000,  1,  1.01319,  -72.3291,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00584,  -81.5964,  'BIG SPRI',  115.00,  9
1035,  1,  -3.021,  5.744,  0.000,  0.000,  1,  1.00109,  -81.4360,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00823,  -78.1828,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99680,  -70.2880,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01110,  -75.3518,  'FORT STO',  115.00,  9
1039,  1,  -4.951,  7.088,  0.000,  0.000,  1,  1.00513,  -75.1040,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00671,  -71.2524,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00323,  -80.9027,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00323,  -80.9027,  'FORSAN 1',  13.800,  9
1043,  1,  -1.974,  2.149,  0.000,  0.000,  1,  1.00053,  -80.7543,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02141,  -82.4340,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00979,  -72.3572,  'MIDLAND ',  115.00,  9
1046,  1,  0.002,  -2.632,  0.000,  0.000,  1,  1.02997,  -83.3668,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99915,  -59.7489,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -50.8987,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -43.7662,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99915,  -59.7489,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99915,  -59.7489,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99915,  -59.7489,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00692,  -64.2429,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01896,  -79.0998,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01886,  -74.8468,  'ODONNELL',  115.00,  9
1056,  1,  -0.000,  -56.337,  0.000,  0.000,  1,  1.02998,  -79.1828,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02998,  -79.1828,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02432,  -79.3370,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02432,  -79.3370,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02432,  -79.3370,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01727,  -79.0979,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01727,  -79.0979,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01727,  -79.0979,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00653,  -70.8685,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00647,  -80.5889,  'BIG SPRI',  115.00,  9
1066,  1,  -4.783,  5.073,  0.000,  0.000,  1,  1.00045,  -80.2391,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00072,  -81.1678,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99691,  -83.8168,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02262,  -78.2755,  'IRAAN 1 ',  115.00,  9
1070,  1,  -5.388,  -30.838,  0.000,  0.000,  1,  1.04345,  -78.1222,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01726,  -68.0870,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.1982,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.9169,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -60.3132,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.8694,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -65.0056,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -60.5620,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01726,  -68.0870,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05376,  -69.8916,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01726,  -68.0870,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01226,  -67.5495,  'ODESSA 1',  230.00,  9
1082,  1,  -5.035,  21.600,  0.000,  0.000,  1,  1.00847,  -76.1857,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -26.756,  0.000,  0.000,  1,  1.01151,  -74.5593,  'FORT STO',  115.00,  9
1084,  1,  -3.877,  -24.600,  0.000,  0.000,  1,  1.03240,  -76.9322,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00137,  -63.5782,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -30.654,  0.000,  0.000,  1,  1.01084,  -65.1133,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.002,  -3.369,  0.000,  0.000,  1,  1.02998,  -81.2506,  'SHEFFIEL',  115.00,  9
1088,  1,  -2.517,  -2.144,  0.000,  0.000,  1,  1.00570,  -80.4114,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00524,  -77.4607,  'LAMESA 0',  115.00,  9
1090,  1,  -2.417,  -40.150,  0.000,  0.000,  1,  1.01394,  -69.3997,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04307,  -73.9576,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02190,  -68.5978,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02943,  -67.2930,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02943,  -68.8540,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02331,  -66.3505,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02233,  -66.1883,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -65.5674,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02360,  -68.2152,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03491,  -73.2274,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.000,  -48.403,  0.000,  0.000,  2,  1.02989,  -71.9738,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02939,  -75.4460,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03984,  -70.0092,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03310,  -70.3386,  'PANHANDL',  161.00,  10
2013,  1,  -6.029,  28.890,  0.000,  0.000,  2,  1.03175,  -69.9093,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03696,  -74.1458,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02423,  -73.2643,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02438,  -72.2542,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  213.237,  0.000,  0.000,  2,  1.03248,  -70.2439,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03355,  -70.2776,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03248,  -70.2439,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02409,  -70.4030,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03049,  -66.2008,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02691,  -67.6887,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03049,  -66.2008,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02620,  -64.9269,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02206,  -70.1890,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03219,  -70.3739,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02172,  -68.9857,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02400,  -71.3542,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04170,  -74.1842,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01117,  -70.8446,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04431,  -75.1802,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02510,  -67.8478,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00557,  -72.3127,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02674,  -71.8760,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03926,  -75.6250,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02373,  -70.5808,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02890,  -73.0551,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02626,  -69.4614,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01705,  -72.9367,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02646,  -68.1705,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02783,  -70.0548,  'PANHANDL',  161.00,  10
2042,  1,  -4.892,  11.460,  0.000,  0.000,  2,  1.01910,  -69.8313,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02572,  -72.0486,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02869,  -71.5747,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02377,  -70.6311,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02796,  -71.6591,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02929,  -69.3427,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04408,  -74.8666,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02735,  -72.8127,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00747,  -71.5482,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02246,  -72.4667,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03198,  -72.2010,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01924,  -70.8658,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02597,  -69.4404,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -70.0039,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02597,  -69.4404,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -68.0982,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02631,  -69.9602,  'WHITE DE',  161.00,  10
2059,  1,  -8.411,  11.520,  0.000,  0.000,  2,  1.01527,  -69.4597,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00920,  -70.6080,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02557,  -73.2262,  'VERNON 1',  161.00,  10
2062,  1,  -21.197,  15.649,  0.000,  0.000,  2,  1.01957,  -72.7359,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -30.718,  0.000,  0.000,  2,  1.03000,  -71.2969,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01803,  -69.1002,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -38.692,  0.000,  0.000,  2,  1.02999,  -72.9393,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03887,  -75.3777,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01972,  -70.2586,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01910,  -69.4379,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -36.403,  0.000,  0.000,  2,  1.03000,  -71.7278,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02004,  -69.1483,  'ARCHER 2',  161.00,  11
2071,  1,  -14.635,  21.600,  0.000,  0.000,  2,  1.00796,  -68.6672,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03034,  -70.7318,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03714,  -75.0550,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03084,  -75.4920,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03084,  -75.4920,  'JAYTON 2',  115.00,  10
2076,  1,  -1.007,  -3.303,  0.000,  0.000,  2,  1.03952,  -75.0216,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02816,  -72.9266,  'MUENSTER',  161.00,  11
2078,  1,  -10.977,  11.997,  0.000,  0.000,  2,  1.01994,  -72.4853,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03751,  -75.3171,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02289,  -72.8007,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02051,  -70.5380,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02378,  -71.0672,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02378,  -71.0672,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02378,  -71.0672,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02378,  -71.0672,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01968,  -72.9063,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04143,  -75.2454,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01904,  -69.3094,  'ARCHER 1',  161.00,  11
2089,  1,  -6.596,  9.730,  0.000,  0.000,  2,  1.00719,  -68.8388,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02035,  -69.5832,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03572,  -75.7376,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02912,  -70.3360,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03387,  -70.3170,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03387,  -70.3170,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03387,  -70.3170,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  115.833,  0.000,  0.000,  2,  1.02990,  -71.2118,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03179,  -71.4545,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04255,  -73.5526,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.155,  1.440,  0.000,  0.000,  2,  1.02941,  -71.2086,  'RALLS 1 ',  18.000,  10
2100,  1,  -2.323,  21.600,  0.000,  0.000,  2,  1.02096,  -71.1493,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03138,  -68.0630,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03177,  -69.0760,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03138,  -68.0630,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03138,  -68.0630,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03138,  -68.0630,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00684,  -72.2188,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02957,  -69.5248,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03296,  -73.1530,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02612,  -71.8988,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -22.479,  0.000,  0.000,  2,  1.02998,  -73.0155,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03264,  -70.6898,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02359,  -71.7196,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03059,  -66.0524,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02944,  -66.8476,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02290,  -63.8056,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02666,  -64.8873,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02104,  -63.4509,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02005,  -63.1666,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02576,  -64.6328,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02061,  -63.2797,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02488,  -68.6837,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01891,  -69.0681,  'TELEPHON',  161.00,  11
2123,  1,  -11.168,  26.160,  0.000,  0.000,  2,  1.02552,  -69.9573,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00024,  -73.2451,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02431,  -70.9530,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02660,  -72.8169,  'VALLEY V',  161.00,  11
2127,  2,  0.000,  216.425,  0.000,  0.000,  2,  1.04018,  -69.9296,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03671,  -70.1921,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01057,  -71.9961,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03150,  -73.6864,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03197,  -74.6895,  'HASKELL ',  115.00,  10
2132,  1,  -0.002,  -1.147,  0.000,  0.000,  2,  1.02996,  -75.1676,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02725,  -72.9270,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99774,  -88.7513,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98448,  -92.3637,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01416,  -77.0985,  'SWEETWAT',  115.00,  27
3004,  1,  -1.259,  5.400,  0.000,  0.000,  3,  1.00879,  -77.0175,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.93901,  -107.4564,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02505,  -76.9964,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02776,  -78.3268,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02384,  -84.0013,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02954,  -85.5272,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96364,  -108.3559,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96678,  -96.1941,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95391,  -97.5777,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -46.851,  0.000,  0.000,  3,  1.02996,  -80.7876,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01026,  -84.0860,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01462,  -75.6708,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01789,  -78.5078,  'BLACKWEL',  115.00,  27
3017,  1,  -5.690,  11.423,  0.000,  0.000,  3,  1.00975,  -78.2650,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02992,  -82.4311,  'CHRISTOV',  230.00,  27
3019,  1,  0.001,  -11.854,  0.000,  0.000,  3,  1.02997,  -83.7670,  'CHRISTOV',  115.00,  27
3020,  1,  -5.035,  -0.162,  0.000,  0.000,  3,  1.03009,  -82.2469,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02995,  -75.5796,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01497,  -75.8014,  'COLORADO',  115.00,  27
3023,  1,  -0.000,  -4.264,  0.000,  0.000,  3,  1.02992,  -76.8214,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02871,  -84.5498,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02136,  -83.1987,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04013,  -72.2437,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03246,  -76.0175,  'ABILENE ',  115.00,  27
3028,  1,  -19.513,  1.315,  0.000,  0.000,  3,  1.03979,  -71.9097,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03292,  -78.7226,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -64.743,  0.000,  0.000,  3,  1.02997,  -89.5345,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02096,  -78.7609,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01572,  -79.8764,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01667,  -75.9614,  'SNYDER 1',  115.00,  27
3034,  1,  -4.380,  -9.673,  0.000,  0.000,  3,  1.02943,  -75.7185,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02164,  -84.5638,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02293,  -84.5039,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03958,  -72.6666,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02487,  -74.5327,  'ROSCOE 2',  115.00,  27
3039,  1,  -7.015,  -0.535,  0.000,  0.000,  3,  1.03977,  -72.5523,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01488,  -85.9478,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04173,  -71.6033,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02717,  -75.3895,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04173,  -71.6033,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04173,  -71.6033,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.4187,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04626,  -71.2923,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -21.330,  0.000,  0.000,  3,  1.02996,  -74.8423,  'ROSCOE 5',  115.00,  27
3048,  1,  -8.089,  34.700,  0.000,  0.000,  3,  1.05131,  -70.1658,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02838,  -76.5500,  'ANSON 0 ',  115.00,  27
3050,  1,  0.027,  -59.991,  0.000,  0.000,  3,  1.02997,  -87.6965,  'DEL RIO ',  230.00,  28
3051,  1,  -0.000,  -20.936,  0.000,  0.000,  3,  1.02310,  -89.5929,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96158,  -101.7915,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03863,  -73.1537,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03410,  -76.5796,  'WINGATE ',  115.00,  27
3055,  1,  -8.230,  -4.483,  0.000,  0.000,  3,  1.03995,  -73.0267,  'WINGATE ',  13.800,  27
3056,  1,  -8.230,  -2.336,  0.000,  0.000,  3,  1.03995,  -72.9122,  'WINGATE ',  13.800,  27
3057,  1,  -8.230,  -2.323,  0.000,  0.000,  3,  1.03995,  -72.9199,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03693,  -73.0562,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03076,  -75.9497,  'STERLING',  115.00,  27
3060,  1,  -5.559,  -2.958,  0.000,  0.000,  3,  1.04027,  -72.7228,  'STERLING',  18.000,  27
3061,  1,  -5.559,  -4.181,  0.000,  0.000,  3,  1.04027,  -72.8187,  'STERLING',  18.000,  27
3062,  1,  -5.559,  -8.280,  0.000,  0.000,  3,  1.04027,  -72.9398,  'STERLING',  18.000,  27
3063,  1,  -5.559,  -5.784,  0.000,  0.000,  3,  1.04027,  -72.8883,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02141,  -75.6413,  'ROSCOE 4',  115.00,  27
3065,  1,  -2.702,  11.590,  0.000,  0.000,  3,  1.00678,  -75.3617,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02120,  -86.2906,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02529,  -77.8711,  'TRENT 1 ',  115.00,  27
3068,  1,  -5.035,  -31.163,  0.000,  0.000,  3,  1.03980,  -77.7601,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01957,  -80.8571,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01803,  -78.6434,  'NOLAN 0 ',  115.00,  27
3071,  1,  -5.713,  24.510,  0.000,  0.000,  3,  1.00270,  -78.3936,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02471,  -88.2639,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97026,  -111.7670,  'BRACKETT',  115.00,  28
3074,  1,  -3.350,  -21.260,  0.000,  0.000,  3,  0.98303,  -111.6676,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02082,  -88.1106,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96654,  -110.7132,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01723,  -80.5764,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03980,  -72.4772,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03687,  -73.7372,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02849,  -74.3383,  'HERMLEIG',  115.00,  27
3081,  1,  -8.358,  0.307,  0.000,  0.000,  3,  1.03977,  -72.2082,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03604,  -73.0668,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03003,  -76.8593,  'MERKEL 1',  115.00,  27
3084,  1,  -7.804,  33.480,  0.000,  0.000,  3,  1.00276,  -72.6049,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01886,  -75.0636,  'LORAINE ',  115.00,  27
3086,  1,  -2.517,  10.800,  0.000,  0.000,  3,  1.00521,  -74.8020,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01886,  -75.0636,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03862,  -73.0588,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02955,  -75.0918,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02518,  -76.2195,  'ABILENE ',  161.00,  27
3091,  1,  0.001,  -12.206,  0.000,  0.000,  3,  1.01997,  -77.7561,  'ABILENE ',  115.00,  27
3092,  1,  -6.713,  -1.379,  0.000,  0.000,  3,  1.03983,  -72.7586,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96173,  -106.0619,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02359,  -78.6536,  'MERKEL 2',  115.00,  27
3095,  1,  -4.048,  -12.530,  0.000,  0.000,  3,  1.03976,  -78.4580,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03546,  -72.4506,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03408,  -72.8274,  'FLUVANNA',  115.00,  27
3098,  1,  -5.371,  -3.210,  0.000,  0.000,  3,  1.03975,  -72.0734,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01524,  -80.0868,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01351,  -78.9908,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01887,  -80.5221,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01583,  -77.9920,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01289,  -78.2060,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01617,  -78.8745,  'BUCHANAN',  115.00,  28
3105,  1,  -12.681,  0.740,  0.000,  0.000,  3,  1.01671,  -77.9549,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -72.9899,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96922,  -96.6378,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01355,  -81.3985,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03251,  -73.1003,  'FLUVANNA',  115.00,  27
3110,  1,  -2.820,  -5.454,  0.000,  0.000,  3,  1.03968,  -72.9425,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02479,  -75.5077,  'STERLING',  115.00,  27
3112,  1,  -2.511,  10.770,  0.000,  0.000,  3,  1.01125,  -75.2498,  'STERLING',  18.000,  27
3113,  1,  -2.511,  10.770,  0.000,  0.000,  3,  1.01125,  -75.2498,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02291,  -86.1732,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02592,  -75.7582,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01112,  -75.6357,  'SYNDER 0',  115.00,  27
3117,  1,  -2.115,  9.070,  0.000,  0.000,  3,  1.00092,  -75.4870,  'SYNDER 1',  13.800,  27
3118,  1,  -4.028,  15.104,  0.000,  0.000,  3,  0.99946,  -75.4271,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99986,  -109.4328,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  0.99986,  -109.4328,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01464,  -75.5403,  'ROSCOE 1',  115.00,  27
3122,  1,  -6.613,  14.397,  0.000,  0.000,  3,  0.99979,  -75.1005,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.94915,  -112.9915,  'UVALDE 0',  115.00,  28
3124,  1,  0.006,  -44.796,  0.000,  0.000,  3,  0.99773,  -92.7654,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01048,  -78.6437,  'ABILENE ',  115.00,  27
3126,  1,  -0.048,  -40.137,  0.000,  0.000,  3,  0.94435,  -111.0889,  'SABINAL ',  115.00,  28
3127,  1,  -4.531,  19.440,  0.000,  0.000,  3,  1.01170,  -76.4144,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01704,  -75.2390,  'LORAINE ',  115.00,  27
3129,  1,  -4.246,  18.220,  0.000,  0.000,  3,  1.01701,  -75.0916,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01704,  -79.6074,  'SAN ANGE',  115.00,  27
3131,  1,  -3.827,  -13.025,  0.000,  0.000,  3,  1.01977,  -79.0621,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02160,  -87.3945,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03434,  -72.6505,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03350,  -73.7297,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02394,  -74.8431,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01478,  -75.9771,  'SNYDER 2',  115.00,  27
3137,  1,  -3.397,  -12.552,  0.000,  0.000,  3,  1.02979,  -77.8884,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02705,  -87.9114,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01122,  -83.2012,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02043,  -80.9178,  'GOLDSBOR',  115.00,  27
3141,  1,  -3.071,  13.180,  0.000,  0.000,  3,  1.01497,  -76.8435,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -11.699,  0.000,  0.000,  3,  1.02997,  -87.8328,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -12.541,  0.000,  0.000,  3,  1.02997,  -85.5748,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02503,  -86.6119,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02338,  -77.1648,  'TRENT 2 ',  115.00,  27
3146,  1,  0.004,  -3.539,  0.000,  0.000,  3,  1.02997,  -86.9815,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -17.254,  0.000,  0.000,  3,  1.03000,  -80.3496,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98892,  -110.4435,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01988,  -139.5132,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01735,  -110.0112,  'LAREDO 7',  230.00,  20
4005,  1,  -0.008,  -72.740,  0.000,  0.000,  4,  1.01936,  -113.0515,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02705,  -110.1428,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01567,  -139.3004,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00061,  -89.9137,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02361,  -122.8003,  'SARITA 3',  115.00,  21
4010,  1,  -6.767,  -18.524,  0.000,  0.000,  4,  1.02994,  -122.6866,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01641,  -114.4202,  'HEBBRONV',  115.00,  19
4012,  1,  -0.013,  -32.992,  0.000,  0.000,  4,  1.02999,  -137.8675,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01803,  -138.7470,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01546,  -104.7226,  'EAGLE PA',  230.00,  20
4015,  1,  -0.013,  -78.196,  0.000,  0.000,  4,  1.02105,  -106.3598,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00614,  -90.4111,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01129,  -117.1511,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95798,  -107.3217,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00758,  -138.2711,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98611,  -118.3266,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00831,  -138.6496,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99977,  -110.5251,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00516,  -89.8676,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01392,  -89.2706,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01014,  -90.3025,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.0436,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02382,  -139.0276,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99002,  -80.1907,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98607,  -82.4793,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -79.2354,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01250,  -115.0861,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98818,  -124.1674,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00641,  -114.0736,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01434,  -138.2653,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98307,  -116.4083,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97882,  -101.3834,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -61.606,  0.000,  0.000,  4,  0.97354,  -109.4893,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94828,  -100.4731,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01855,  -129.1748,  'MISSION ',  230.00,  19
4040,  1,  -0.013,  -327.785,  0.000,  0.000,  4,  1.02999,  -132.1161,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01592,  -132.8438,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02401,  -137.0515,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00721,  -119.5126,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01163,  -119.7189,  'FALCON H',  115.00,  19
4045,  1,  -26.617,  -4.159,  0.000,  0.000,  4,  1.01977,  -117.8268,  'FALCON H',  13.800,  19
4046,  1,  -8.122,  -5.612,  0.000,  0.000,  4,  1.01977,  -119.1730,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -116.9047,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00833,  -132.6837,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01268,  -134.6202,  'SEBASTIA',  115.00,  19
4050,  1,  -6.713,  28.800,  0.000,  0.000,  4,  1.00136,  -134.4375,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98737,  -122.7898,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98737,  -122.7898,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01868,  -124.7740,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95823,  -105.3843,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99025,  -115.6608,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01154,  -107.4011,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99878,  -112.7216,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -104.7454,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -105.1737,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -103.5595,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -104.2694,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -103.4924,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -104.2033,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98651,  -115.7998,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98651,  -115.7998,  'CORPUS C',  18.000,  21
4066,  1,  -0.002,  -111.616,  0.000,  0.000,  4,  1.02999,  -139.2681,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00586,  -136.8395,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02537,  -140.2437,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99020,  -115.7747,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01527,  -123.1222,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00503,  -126.8060,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99593,  -115.6046,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01781,  -129.2869,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02704,  -131.3612,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01781,  -129.2869,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01781,  -129.2869,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01781,  -129.2869,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98858,  -115.9734,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02082,  -134.8719,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02532,  -114.5565,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01490,  -116.6369,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -109.8146,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -110.1900,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -112.1788,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -111.6124,  'CORPUS C',  13.800,  21
4086,  1,  -0.115,  -101.651,  0.000,  0.000,  4,  1.02999,  -134.0559,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -124.503,  0.000,  0.000,  4,  1.01859,  -117.4944,  'CORPUS C',  115.00,  21
4088,  1,  0.009,  -207.470,  0.000,  0.000,  4,  1.02999,  -138.5880,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01044,  -137.3872,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01044,  -137.3872,  'SANTA RO',  13.800,  19
4091,  1,  -7.050,  1.119,  0.000,  0.000,  4,  1.00986,  -136.8645,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.522,  0.000,  0.000,  4,  1.00986,  -137.2257,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01044,  -137.3872,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01044,  -137.3872,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01044,  -137.3872,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01044,  -137.3872,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01044,  -137.3872,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01044,  -137.3872,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97593,  -115.5883,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99362,  -115.5631,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00691,  -114.2572,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01315,  -129.8228,  'OLMITO 0',  115.00,  19
4103,  1,  0.011,  -123.519,  0.000,  0.000,  4,  1.02999,  -141.1442,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99289,  -115.3455,  'TAFT 2 0',  115.00,  21
4105,  1,  -17.562,  -36.593,  0.000,  0.000,  4,  1.00928,  -114.9404,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00627,  -129.4705,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02488,  -138.3497,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99655,  -113.2303,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98674,  -117.6965,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01542,  -134.8777,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00531,  -138.5762,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02439,  -125.0599,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01895,  -111.2815,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01221,  -112.9871,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -110.1479,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -110.0989,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00752,  -90.7519,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97886,  -121.9376,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00653,  -120.7736,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99089,  -115.8021,  'CORPUS C',  115.00,  21
4121,  1,  -0.001,  -44.965,  0.000,  0.000,  4,  1.02999,  -138.4656,  'SANTA MA',  115.00,  19
4122,  1,  -0.000,  -157.275,  0.000,  0.000,  4,  1.02396,  -138.4251,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99315,  -118.0185,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01673,  -131.7626,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95605,  -94.1135,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01064,  -127.6975,  'BROWNSVI',  115.00,  19
4127,  1,  0.002,  -70.478,  0.000,  0.000,  4,  1.00340,  -125.0408,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -73.321,  0.000,  0.000,  4,  1.02344,  -137.7273,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03146,  -121.5768,  'PREMONT ',  115.00,  20
4130,  1,  -0.003,  -26.506,  0.000,  0.000,  4,  1.02967,  -122.9765,  'FREER 0 ',  115.00,  20
4131,  1,  0.268,  -113.119,  0.000,  0.000,  4,  1.00636,  -95.2520,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99989,  -96.7507,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00636,  -95.2520,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00636,  -95.2520,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00636,  -95.2520,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00636,  -95.2520,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00636,  -95.2520,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00636,  -95.2520,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97568,  -120.5341,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02568,  -118.6268,  'SARITA 1',  230.00,  21
4141,  1,  -0.007,  -77.852,  0.000,  0.000,  4,  1.03000,  -122.6974,  'SARITA 1',  115.00,  21
4142,  1,  -6.310,  -40.040,  0.000,  0.000,  4,  1.03649,  -118.5435,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98550,  -99.9203,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98079,  -122.1486,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99251,  -114.8049,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01167,  -110.9971,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -103.359,  0.000,  0.000,  4,  1.01665,  -112.7723,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99089,  -123.2573,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94463,  -104.6743,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99010,  -116.4847,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02359,  -120.8979,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02306,  -122.9571,  'ARMSTRON',  115.00,  21
4153,  1,  -9.506,  -60.320,  0.000,  0.000,  4,  1.03305,  -120.8345,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00662,  -134.1794,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00968,  -131.9941,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99567,  -117.4199,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01987,  -136.9596,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01139,  -110.7835,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99919,  -114.4856,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -109.2774,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -107.0562,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -107.1152,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01139,  -110.7835,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00742,  -130.4832,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02188,  -122.7299,  'SARITA 2',  115.00,  21
4166,  1,  -6.747,  28.940,  0.000,  0.000,  4,  1.00875,  -122.5398,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01243,  -139.0614,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99793,  -114.7576,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97444,  -117.7569,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98949,  -114.8561,  'ARANSAS ',  115.00,  21
4171,  1,  -0.002,  -104.490,  0.000,  0.000,  4,  1.02220,  -133.0051,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00220,  -91.9993,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93610,  -93.8369,  'REFUGIO ',  115.00,  21
4174,  1,  -0.016,  -81.387,  0.000,  0.000,  4,  1.03000,  -88.4661,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.008,  -26.545,  0.000,  0.000,  4,  1.02999,  -116.4083,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03481,  -118.4249,  'BRUNI 1 ',  115.00,  20
4177,  1,  -5.035,  -9.099,  0.000,  0.000,  4,  1.03986,  -118.2867,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.001,  -42.722,  0.000,  0.000,  4,  0.97685,  -97.1790,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01466,  -123.5893,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98864,  -115.8793,  'PORT ARA',  115.00,  21
4181,  1,  -19.522,  -42.620,  0.000,  0.000,  4,  0.99831,  -105.9748,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96089,  -105.6514,  'TAFT 1 1',  115.00,  21
4183,  1,  -6.814,  -43.240,  0.000,  0.000,  4,  1.01659,  -121.3810,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01154,  -130.6456,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.301,  0.000,  0.000,  4,  1.01614,  -118.4948,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -55.889,  0.000,  0.000,  4,  1.01922,  -139.5403,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98466,  -107.8295,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00993,  -108.2586,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97572,  -103.5596,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00756,  -113.7125,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00886,  -129.1331,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -122.5476,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01548,  -125.0029,  'BROWNSVI',  115.00,  19
4194,  1,  -6.767,  -42.940,  0.000,  0.000,  4,  1.01102,  -134.9096,  'SEBASTIA',  115.00,  19
4195,  1,  -3.088,  13.250,  0.000,  0.000,  4,  1.00675,  -101.3248,  'OILTON 0',  500.00,  20
4196,  1,  -0.004,  -207.324,  0.000,  0.000,  4,  1.01813,  -105.2490,  'OILTON 1',  230.00,  20
4197,  1,  -0.009,  -50.259,  0.000,  0.000,  4,  1.02999,  -108.5304,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -71.2492,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96641,  -78.4669,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00525,  -76.1716,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -70.9784,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -70.6420,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01862,  -76.7449,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -71.7406,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -71.2066,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95916,  -80.2181,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -70.9704,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -62.623,  0.000,  0.000,  5,  1.02161,  -80.3661,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01891,  -73.4199,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03332,  -68.5046,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03100,  -70.2638,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01751,  -72.3863,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03768,  -68.2990,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -70.3981,  'JACKSBOR',  161.00,  12
5020,  1,  -11.708,  17.280,  0.000,  0.000,  5,  1.03214,  -68.0877,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03294,  -68.8796,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03074,  -70.4516,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03294,  -68.8796,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97979,  -79.3473,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -69.8732,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -71.4673,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -72.3236,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -71.0445,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00627,  -76.1178,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -72.7815,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -71.1412,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -71.1674,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -68.0851,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -69.4708,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -68.0851,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -68.0851,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -66.1601,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -66.2720,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -67.2894,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02308,  -65.7058,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -66.4347,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -65.8248,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01924,  -72.0704,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -71.2263,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04275,  -68.5863,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03849,  -70.1499,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02827,  -67.2529,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -69.4830,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03326,  -67.6827,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -70.8894,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03326,  -67.6827,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03084,  -70.2981,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -70.7037,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94021,  -82.3451,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03577,  -67.3452,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03538,  -67.9913,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03126,  -65.4020,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -64.5087,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01059,  -74.0126,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01656,  -75.2045,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -20.609,  0.000,  0.000,  5,  1.03000,  -77.2897,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01545,  -79.2213,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03247,  -68.1949,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -70.0719,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03247,  -68.1949,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03247,  -68.1949,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -66.0081,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -65.8977,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -65.7510,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -71.5938,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01814,  -73.4900,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -70.7539,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -75.3294,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -71.9738,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99964,  -78.3707,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02006,  -74.1436,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -34.318,  0.000,  0.000,  5,  1.03000,  -75.7133,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -70.4852,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -74.1470,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99911,  -77.5023,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -76.0963,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02749,  -71.5929,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03358,  -68.7473,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -70.2276,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01808,  -71.8777,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -71.3985,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99626,  -73.8923,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00358,  -74.1539,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -72.2869,  'CLIFTON ',  13.800,  18
5090,  1,  0.001,  -113.817,  0.000,  0.000,  5,  1.03000,  -71.6048,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97192,  -76.6544,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -71.2637,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -106.460,  0.000,  0.000,  5,  1.02999,  -72.3971,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -70.3689,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -71.0573,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -70.8936,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -70.7856,  'EULESS 2',  161.00,  17
5098,  1,  -0.000,  -80.933,  0.000,  0.000,  5,  1.02999,  -72.2013,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -49.583,  0.000,  0.000,  5,  1.02999,  -72.1380,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -71.1105,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01555,  -79.7831,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03239,  -69.0806,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03080,  -70.4267,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -71.1481,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02650,  -71.4991,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03323,  -71.3068,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02650,  -71.4991,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -106.078,  0.000,  0.000,  5,  1.03000,  -70.7886,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01622,  -71.7725,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00480,  -74.3186,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -71.3148,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00658,  -75.1084,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -72.3474,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01138,  -73.7875,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -72.3311,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -70.9209,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -71.9224,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99981,  -79.8853,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03073,  -68.6358,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04899,  -71.4260,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03566,  -74.0855,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -71.5942,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94453,  -84.0028,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94844,  -84.1091,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -70.5160,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -71.6125,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99530,  -77.7742,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -71.5745,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -78.8727,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02971,  -70.5993,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -73.2410,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -74.7233,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99843,  -76.6201,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -76.5208,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -75.5783,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00336,  -71.6348,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -71.8934,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -73.2423,  'WACO 1 1',  161.00,  13
5139,  1,  0.001,  -54.643,  0.000,  0.000,  5,  1.03000,  -71.6714,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97643,  -79.8361,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01655,  -71.9700,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99776,  -77.4240,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -70.4055,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00355,  -74.4426,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -70.9526,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -71.1527,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -71.5360,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -71.6193,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -71.6447,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -69.6283,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00560,  -76.0840,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -71.3005,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -70.0910,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00047,  -75.3180,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02176,  -76.2076,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01670,  -80.3249,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01818,  -71.7057,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -71.0714,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94252,  -83.9251,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03168,  -70.2467,  'DENTON 2',  161.00,  17
5161,  1,  0.001,  -54.778,  0.000,  0.000,  5,  1.03000,  -71.4996,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92720,  -82.4642,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -75.6756,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03642,  -68.9426,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03295,  -70.0909,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.8855,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03642,  -68.9426,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -71.7725,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -74.9228,  'DUBLIN 1',  161.00,  15
5170,  1,  -5.854,  8.640,  0.000,  0.000,  5,  1.01758,  -74.7021,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96308,  -77.8483,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -58.274,  0.000,  0.000,  5,  1.02999,  -72.5421,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -70.7224,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95965,  -78.4301,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03152,  -70.4964,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01056,  -73.0384,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -71.2255,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -71.6240,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -68.7879,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02751,  -69.5599,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -71.3829,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97654,  -79.5188,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02952,  -71.4351,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01825,  -72.8695,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02373,  -72.1334,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -71.0285,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03230,  -69.5586,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -71.2644,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -71.5051,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01454,  -75.4617,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -61.080,  0.000,  0.000,  5,  1.00895,  -76.4277,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03010,  -73.1866,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03085,  -73.8720,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -71.2528,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -71.5220,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03519,  -67.3862,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -68.8613,  'BRYSON 1',  161.00,  12
5198,  1,  -14.635,  21.600,  0.000,  0.000,  5,  1.03288,  -67.2966,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -71.7789,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00349,  -75.0451,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96122,  -78.5774,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01105,  -72.4636,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -71.2724,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03442,  -67.1823,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03285,  -68.2792,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -65.2662,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03168,  -66.1552,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -65.8894,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99638,  -74.4430,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02837,  -70.9915,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93810,  -81.6171,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01190,  -72.1709,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -71.1389,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -71.4916,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02032,  -71.5949,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -71.7778,  'FORT WOR',  161.00,  17
5217,  1,  0.001,  -83.957,  0.000,  0.000,  5,  1.03000,  -71.4689,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01964,  -72.5023,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.796,  0.000,  0.000,  5,  1.02052,  -72.5317,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -72.6399,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02271,  -76.0350,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99876,  -75.0033,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93951,  -82.2467,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -71.1910,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -72.7366,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -79.7940,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01873,  -73.5475,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -70.4449,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -71.2346,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -71.5696,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00386,  -77.6572,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -71.7599,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02847,  -71.2800,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -70.7092,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01175,  -76.7337,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03809,  -68.9611,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -69.1232,  'OLNEY 1 ',  161.00,  12
5238,  1,  -21.952,  32.400,  0.000,  0.000,  5,  1.03507,  -68.8441,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04244,  -73.5914,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03749,  -76.3058,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03767,  -77.3964,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03767,  -77.3964,  'GOLDTHWA',  115.00,  18
5243,  1,  -14.635,  21.600,  0.000,  0.000,  5,  1.03707,  -73.3853,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -71.8412,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -71.8429,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00650,  -72.7832,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99754,  -74.9687,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -70.9965,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -71.2422,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -70.5579,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -71.3557,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -71.5461,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -71.1051,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02710,  -71.3570,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00379,  -75.6181,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00580,  -72.6311,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99576,  -73.7940,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -71.3102,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -72.3723,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -65.8709,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01849,  -70.0539,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02202,  -61.6813,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -62.8909,  'GLEN ROS',  13.800,  18
5264,  1,  -0.000,  -52.397,  0.000,  0.000,  5,  1.02999,  -75.2893,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03033,  -70.6717,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -71.0226,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98672,  -79.1231,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99967,  -72.4918,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01951,  -69.9079,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96522,  -77.9951,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98108,  -79.1778,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -71.5584,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02983,  -71.3141,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01908,  -71.4704,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94287,  -81.3726,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98167,  -76.2177,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -71.4378,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00707,  -75.5548,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -72.6731,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02016,  -73.9843,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02134,  -70.9929,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02235,  -71.2530,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02372,  -71.5865,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01794,  -72.2628,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01575,  -72.3106,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -73.5922,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -71.1818,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99790,  -72.6961,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -81.733,  0.000,  0.000,  5,  1.03000,  -71.2023,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99882,  -74.8242,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -72.2205,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -71.8965,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02210,  -70.1375,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -71.6367,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03363,  -68.5673,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -69.9301,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03363,  -68.5673,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03363,  -68.5673,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03363,  -68.5673,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03363,  -68.5673,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03363,  -68.5673,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -66.0451,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -66.6863,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03331,  -68.7002,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03059,  -70.3342,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -71.4422,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02966,  -70.9348,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -70.9795,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -71.5272,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -71.7018,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -71.7699,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -72.3492,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -69.9178,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99105,  -77.2303,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01951,  -72.1123,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -81.285,  0.000,  0.000,  5,  1.03000,  -71.3583,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -67.0274,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -68.2425,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -65.4545,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02347,  -65.2854,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -65.5226,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03322,  -68.6278,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -70.6097,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.9387,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.9347,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.7088,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94132,  -81.0973,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00484,  -77.1015,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02311,  -71.2557,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -70.9742,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01415,  -72.3220,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -72.3112,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01521,  -71.8588,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00843,  -78.1748,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02563,  -71.5974,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -70.8341,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -69.1517,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02027,  -71.2151,  'GRANBURY',  161.00,  18
5339,  1,  0.001,  -57.039,  0.000,  0.000,  5,  1.03000,  -71.8520,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -71.6483,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -70.7911,  'LEWISVIL',  161.00,  17
5342,  1,  -2.394,  -3.201,  0.000,  0.000,  5,  1.03466,  -70.6462,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.2721,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -71.6952,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99339,  -74.8425,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -163.251,  0.000,  0.000,  5,  1.02999,  -71.8662,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00255,  -79.0553,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00425,  -72.5584,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -70.8076,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03115,  -68.8661,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -70.3320,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -71.3254,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -70.9802,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -72.0991,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01840,  -70.7114,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -71.3795,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -70.5952,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -70.7614,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01404,  -72.9821,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -68.8486,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03234,  -66.8893,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -68.1179,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03234,  -66.8893,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -66.1030,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -65.2492,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -65.0217,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -65.0775,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -65.6860,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -64.9228,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02924,  -70.8949,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02190,  -70.9523,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -71.5830,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02256,  -72.2001,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -70.4832,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -71.7613,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -70.9616,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02008,  -76.4276,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -119.193,  0.000,  0.000,  5,  1.02681,  -75.1451,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -71.8539,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03191,  -68.7777,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02347,  -70.4544,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.6304,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.4695,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -68.7059,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -69.8632,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -101.722,  0.000,  0.000,  5,  1.03000,  -71.3958,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02133,  -72.5995,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -71.2099,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01424,  -72.7817,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98166,  -78.5665,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95376,  -84.1488,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92817,  -87.7045,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00848,  -73.5575,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04490,  -70.9009,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04227,  -71.8816,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -74.8824,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03084,  -75.1676,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03084,  -75.1676,  'ALBANY 1',  115.00,  15
5399,  1,  -16.157,  23.850,  0.000,  0.000,  5,  1.04247,  -70.8090,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -70.8347,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -67.2920,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -68.9551,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -67.2920,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -67.2920,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -67.2920,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -67.2920,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00709,  -76.4660,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -71.8816,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -71.6520,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03207,  -73.6173,  'KILLEEN ',  500.00,  13
5411,  1,  -0.002,  -87.835,  0.000,  0.000,  5,  1.03000,  -75.4676,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02407,  -71.6475,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03904,  -68.1403,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03515,  -71.8408,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03493,  -66.9360,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03482,  -66.9229,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03531,  -67.0682,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03904,  -68.1403,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03904,  -68.1403,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -70.8244,  'FORT WOR',  161.00,  17
5421,  1,  0.001,  -110.679,  0.000,  0.000,  5,  1.03000,  -72.4693,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -7.447,  0.000,  0.000,  5,  1.03000,  -71.0181,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -71.0181,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -71.0181,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02422,  -71.4498,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99682,  -75.0456,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01361,  -71.5329,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -70.7155,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -72.5407,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -73.1088,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -71.0866,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02101,  -72.8878,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -71.7200,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -72.3957,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01209,  -75.6400,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02914,  -71.2861,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93805,  -81.0486,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -71.8356,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01779,  -71.1517,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -86.563,  0.000,  0.000,  5,  1.03000,  -71.8089,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -71.5970,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02484,  -71.9221,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -71.9608,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -66.5956,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02160,  -69.4224,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01023,  -76.6710,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -71.3557,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03283,  -68.9141,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03097,  -70.3071,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99490,  -74.1069,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03420,  -73.5446,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -74.5799,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -71.0106,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02252,  -71.6453,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01616,  -73.3407,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00981,  -80.2356,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -71.2136,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97046,  -79.8640,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94927,  -85.4487,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91982,  -89.5234,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01379,  -74.9992,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -71.2625,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -71.6268,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03372,  -69.0138,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03136,  -70.3087,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97661,  -79.8643,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -71.6351,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02210,  -71.5517,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02343,  -72.3465,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01568,  -76.1513,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02379,  -74.6454,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03407,  -72.1464,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -68.9648,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96255,  -78.2316,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -71.6007,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95794,  -79.5005,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -75.9717,  'HARKER H',  161.00,  13
5478,  1,  0.001,  -109.732,  0.000,  0.000,  5,  1.03000,  -71.4922,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03301,  -68.9485,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -70.2633,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01921,  -72.0366,  'FORT WOR',  161.00,  17
5482,  1,  0.001,  -95.103,  0.000,  0.000,  5,  1.03000,  -71.7889,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -70.9922,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01050,  -77.5485,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -70.0006,  'BLOOMING',  161.00,  14
6001,  1,  -0.027,  -133.388,  0.000,  0.000,  6,  1.03000,  -86.2457,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01285,  -86.5727,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03736,  -73.3982,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02706,  -75.1299,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02875,  -78.0242,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.3900,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.5879,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.5173,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.9229,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.3727,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01637,  -83.2507,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -42.727,  0.000,  0.000,  6,  1.03000,  -79.8979,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01160,  -86.8877,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97376,  -89.5803,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02195,  -87.4703,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -85.6290,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01373,  -85.1445,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01564,  -81.2615,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01553,  -81.7473,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01362,  -82.1139,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03899,  -76.3311,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03392,  -77.5429,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -79.3606,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -157.228,  0.000,  0.000,  6,  1.03000,  -83.3474,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.145,  -244.833,  0.000,  0.000,  6,  1.03000,  -86.3732,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01630,  -85.7187,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02380,  -81.0840,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01734,  -81.4897,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95718,  -95.7001,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98962,  -80.2518,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99295,  -81.9692,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01619,  -83.6284,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03125,  -76.1429,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02729,  -78.1376,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -79.9984,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02189,  -82.5613,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01892,  -84.4416,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03656,  -76.1833,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02594,  -78.8127,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01623,  -81.6042,  'AUSTIN 3',  115.00,  23
6041,  1,  -15.218,  -17.421,  0.000,  0.000,  6,  1.03998,  -76.0246,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.6813,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -84.9363,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00947,  -86.5853,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02966,  -79.9223,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02351,  -82.7323,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01978,  -85.6759,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02966,  -79.9223,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02966,  -79.9223,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02966,  -79.9223,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03686,  -79.6931,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02966,  -79.9223,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03792,  -79.6570,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -19.158,  0.000,  0.000,  6,  1.03997,  -79.4156,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95629,  -96.5628,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02799,  -77.5341,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02694,  -79.7003,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -80.8608,  'NEW BRAU',  115.00,  22
6059,  1,  0.601,  0.000,  0.000,  0.000,  6,  0.89396,  -111.2978,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01502,  -86.8239,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01911,  -81.5140,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01574,  -74.6929,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01441,  -76.1751,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00464,  -79.7675,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00610,  -81.8872,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02944,  -77.7350,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02562,  -79.9937,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01851,  -83.5404,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.0448,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.0618,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.1874,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.3602,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.8168,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.8248,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00753,  -73.7761,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00198,  -75.5715,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99186,  -78.7190,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -72.6514,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00392,  -73.2537,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00251,  -73.0635,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02366,  -81.1680,  'MARBLE F',  115.00,  23
6082,  1,  -18.609,  -13.509,  0.000,  0.000,  6,  1.03968,  -80.0446,  'MARBLE F',  13.800,  23
6083,  1,  -18.609,  -11.137,  0.000,  0.000,  6,  1.03968,  -79.9435,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -81.0458,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -81.0458,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -81.0458,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -81.0458,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -81.0458,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -81.0458,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -81.0458,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -75.700,  0.000,  0.000,  6,  1.03000,  -84.5965,  'WIMBERLE',  115.00,  23
6092,  1,  0.000,  -52.419,  0.000,  0.000,  6,  1.02390,  -87.1312,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01454,  -85.2473,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01818,  -85.1431,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -82.4097,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.001,  -91.869,  0.000,  0.000,  6,  1.01033,  -88.6617,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01325,  -85.7890,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01467,  -81.9593,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00684,  -86.8841,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00939,  -88.0133,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00974,  -74.2104,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01432,  -75.0750,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -100.261,  0.000,  0.000,  6,  1.03000,  -78.5749,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00974,  -74.2104,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00974,  -74.2104,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00974,  -74.2104,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03664,  -73.4566,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01783,  -77.2932,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96592,  -84.2804,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.4430,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.3315,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00907,  -88.8228,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01336,  -82.0545,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00879,  -87.0072,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01129,  -86.2116,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99271,  -84.9542,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02716,  -78.5648,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03883,  -76.3839,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03038,  -78.3711,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02797,  -80.0103,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01565,  -86.3360,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93461,  -85.6096,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01656,  -81.3497,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02134,  -82.5986,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00088,  -88.7673,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01571,  -82.1131,  'AUSTIN 3',  115.00,  23
6127,  1,  0.003,  -7.618,  0.000,  0.000,  6,  0.90121,  -89.3776,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01054,  -88.0555,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89377,  -99.1201,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01145,  -82.6856,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01956,  -84.1727,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01012,  -82.5393,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96004,  -90.6197,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99457,  -84.6271,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98343,  -79.9036,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02503,  -82.4149,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00908,  -83.3208,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98620,  -91.5929,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97768,  -87.3361,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97082,  -85.1190,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02878,  -78.7503,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02583,  -81.1710,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -83.7010,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02878,  -78.7503,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.0414,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.1784,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.6396,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.6806,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -78.1957,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02446,  -86.0661,  'SAN ANTO',  115.00,  26
6151,  1,  0.003,  -74.280,  0.000,  0.000,  6,  0.96358,  -88.9551,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02588,  -83.5657,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01888,  -84.6902,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99759,  -84.5375,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00470,  -88.1367,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -81.4254,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00086,  -89.3105,  'BOERNE 1',  115.00,  26
6158,  1,  -0.009,  -63.809,  0.000,  0.000,  6,  1.03000,  -82.0699,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01445,  -85.6747,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01414,  -81.6892,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02777,  -77.0959,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02577,  -79.7653,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01965,  -82.4688,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.5841,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.4115,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.3877,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.7720,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01264,  -86.7792,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02823,  -80.1063,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02237,  -82.9240,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01325,  -85.1229,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98900,  -80.9799,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99078,  -82.8518,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01899,  -86.1591,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01258,  -82.1294,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01570,  -82.9977,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.072,  -326.674,  0.000,  0.000,  6,  1.03000,  -83.4612,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01587,  -85.9527,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01014,  -86.8182,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00332,  -88.5704,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01482,  -83.2223,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01510,  -86.7135,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99782,  -81.5665,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01397,  -82.4207,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01091,  -82.7107,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01955,  -81.1635,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01757,  -81.5679,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98547,  -76.1740,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96406,  -81.1728,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95879,  -90.1691,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01479,  -85.0593,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01304,  -77.5714,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00362,  -80.3500,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00631,  -83.2357,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97185,  -81.6415,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00729,  -85.9015,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02762,  -80.2807,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02369,  -83.3930,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -84.8912,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00435,  -87.0901,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01824,  -86.7799,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00089,  -86.7312,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01462,  -86.4727,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00842,  -86.8387,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02076,  -80.8024,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98386,  -82.9884,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -82.102,  0.000,  0.000,  6,  1.03000,  -83.3684,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -81.9361,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99098,  -88.6916,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04040,  -75.6719,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03344,  -77.6431,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02167,  -81.2494,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.4692,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.3733,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.0797,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.3413,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01191,  -83.5228,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00606,  -83.1169,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01698,  -82.4207,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01596,  -85.3330,  'SAN ANTO',  115.00,  22
6221,  1,  0.001,  -102.126,  0.000,  0.000,  6,  1.01057,  -93.2536,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02440,  -79.1674,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02190,  -80.4775,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01440,  -82.3786,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00583,  -86.9328,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94027,  -98.9579,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02013,  -81.0459,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02689,  -77.6893,  'SAN MARC',  500.00,  22
6229,  1,  -0.002,  -133.677,  0.000,  0.000,  6,  1.03000,  -79.7199,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01902,  -82.0321,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00098,  -83.7757,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01115,  -81.5056,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01249,  -81.8427,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02762,  -80.6489,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02638,  -82.1683,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -84.8628,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89320,  -90.9465,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01812,  -81.3864,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03100,  -78.8793,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02363,  -82.0132,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01929,  -84.0401,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03100,  -78.8793,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.5237,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.6445,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.9927,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.9132,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03891,  -78.2741,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.6507,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.1028,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01043,  -86.7030,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01924,  -85.1386,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00144,  -83.6039,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97053,  -90.4972,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03374,  -75.4608,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03021,  -77.0040,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01941,  -80.4835,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03139,  -74.7660,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02929,  -74.1319,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03374,  -75.4608,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03102,  -74.4255,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01110,  -86.8676,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01857,  -80.2762,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99967,  -86.1337,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99336,  -88.7909,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99811,  -83.1718,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.282,  -1.719,  0.000,  0.000,  6,  1.00051,  -83.0889,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.052,  -2.727,  0.000,  0.000,  6,  1.00191,  -83.0393,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.282,  -1.719,  0.000,  0.000,  6,  1.00051,  -83.0889,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.052,  -2.727,  0.000,  0.000,  6,  1.00191,  -83.0393,  'CUERO 1 ',  13.800,  24
6270,  1,  -5.130,  -6.817,  0.000,  0.000,  6,  1.00755,  -82.8423,  'CUERO 1 ',  13.800,  24
6271,  1,  -3.135,  -4.090,  0.000,  0.000,  6,  1.00388,  -82.9301,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.052,  -2.727,  0.000,  0.000,  6,  1.00191,  -83.0393,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.052,  -2.727,  0.000,  0.000,  6,  1.00191,  -83.0393,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.394,  -3.201,  0.000,  0.000,  6,  1.00257,  -83.0174,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01080,  -86.4035,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00896,  -89.1432,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02550,  -80.2819,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01822,  -81.8375,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02472,  -80.0454,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01663,  -83.0070,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01712,  -86.2454,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02063,  -83.1210,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01522,  -87.3049,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01430,  -85.8866,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00087,  -88.0361,  'BOERNE 2',  230.00,  26
6286,  1,  0.000,  -106.163,  0.000,  0.000,  6,  0.99463,  -92.1467,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02137,  -83.5031,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01079,  -86.1320,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01079,  -82.2915,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -81.4147,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01493,  -86.2817,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03434,  -74.9786,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -77.7082,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01425,  -80.9235,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03250,  -74.4015,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03276,  -74.4856,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02976,  -73.6338,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02674,  -77.2794,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02765,  -79.3908,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02675,  -80.5364,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02674,  -77.2794,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02074,  -75.1705,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -76.5674,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02183,  -75.5098,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -75.1441,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01799,  -81.3049,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00909,  -86.3974,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00688,  -86.6903,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96181,  -92.2121,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02249,  -85.2185,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96723,  -83.3440,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02701,  -84.6420,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01590,  -82.4236,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01429,  -85.9331,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03213,  -77.4649,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02743,  -75.3570,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02346,  -76.7758,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01966,  -78.4654,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01715,  -79.6968,  'GEORGETO',  115.00,  23
6320,  1,  -0.127,  -225.415,  0.000,  0.000,  6,  1.03000,  -85.2947,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00827,  -85.4030,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00675,  -87.9449,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00964,  -86.3864,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01761,  -85.6471,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90905,  -89.3877,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00455,  -80.9891,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95258,  -85.4062,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92968,  -95.9073,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96001,  -93.2441,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -81.9518,  'AUSTIN 9',  115.00,  23
6331,  1,  0.001,  -154.786,  0.000,  0.000,  6,  1.02548,  -81.9553,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01117,  -86.6282,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02732,  -80.4824,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02672,  -82.8157,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01894,  -84.7574,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87546,  -101.9232,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02359,  -85.6571,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90080,  -89.2217,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99737,  -82.5032,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00722,  -87.8841,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00873,  -81.3293,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03081,  -76.3122,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02791,  -78.4328,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02596,  -79.7555,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01221,  -82.3436,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99941,  -91.1750,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.1515,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03363,  -77.6810,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02198,  -80.6920,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02000,  -85.8744,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02208,  -80.9155,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -78.9206,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02214,  -80.5147,  'ROUND RO',  115.00,  23
6356,  1,  -0.044,  -199.691,  0.000,  0.000,  6,  1.03000,  -86.4568,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93253,  -104.5858,  'DEVINE 0',  115.00,  26
6358,  1,  -0.002,  -125.859,  0.000,  0.000,  6,  1.03000,  -83.6915,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03239,  -78.0054,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -80.1285,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96756,  -77.5536,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03410,  -70.2986,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02725,  -73.0351,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02508,  -76.1765,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7450,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4154,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.9688,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.9012,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7422,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99855,  -81.7409,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02594,  -80.5943,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99026,  -78.9694,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -80.2008,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00854,  -79.0064,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00854,  -79.0064,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01668,  -77.0926,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01314,  -79.6367,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99972,  -72.6758,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99224,  -77.0409,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99192,  -79.6460,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99972,  -72.6758,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99972,  -72.6758,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99972,  -72.6758,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99972,  -72.6758,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99972,  -72.6758,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02062,  -76.6835,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -79.6497,  'SPRING 1',  115.00,  5
7028,  1,  -0.228,  -320.230,  0.000,  0.000,  7,  1.02000,  -79.2205,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97812,  -75.6345,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96377,  -83.6608,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97812,  -75.6345,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97812,  -75.6345,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97812,  -75.6345,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97812,  -75.6345,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02392,  -76.5771,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -78.4389,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02647,  -73.6849,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01770,  -74.7886,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -77.8276,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02609,  -73.5567,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01950,  -76.2780,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99534,  -71.9673,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99343,  -75.3614,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97240,  -77.5081,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01390,  -70.7724,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00404,  -71.4105,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02556,  -74.0041,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01892,  -75.4543,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01749,  -78.7913,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00447,  -81.1548,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01326,  -79.6710,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01107,  -78.4007,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01756,  -75.2384,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00448,  -79.7290,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01365,  -78.1289,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01926,  -76.7369,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00760,  -79.8397,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97476,  -68.0543,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97911,  -70.3928,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98548,  -72.9662,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97476,  -68.0543,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97476,  -68.0543,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97476,  -68.0543,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97476,  -68.0543,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97476,  -68.0543,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97476,  -68.0543,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99893,  -80.9096,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98735,  -70.8723,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98820,  -74.0314,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01061,  -77.6740,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95289,  -71.4489,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01762,  -76.3498,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02387,  -73.7570,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02172,  -75.4746,  'GALVESTO',  115.00,  2
7075,  1,  -0.133,  -306.873,  0.000,  0.000,  7,  1.03000,  -77.0034,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03701,  -69.4067,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03298,  -71.2447,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02481,  -74.7570,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6590,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1662,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1459,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6133,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02427,  -73.0577,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01823,  -75.4490,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00466,  -76.0188,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00905,  -78.5602,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01346,  -77.3753,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98755,  -79.8815,  'RICHMOND',  115.00,  3
7089,  1,  -0.261,  -314.437,  0.000,  0.000,  7,  1.03000,  -80.3187,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00625,  -80.7333,  'PINEHURS',  115.00,  5
7091,  1,  -0.026,  -219.706,  0.000,  0.000,  7,  1.03000,  -80.0382,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00861,  -79.1719,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00441,  -79.6659,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02157,  -80.2887,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93689,  -57.3694,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95432,  -60.8446,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95825,  -62.8240,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98360,  -48.1097,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00990,  -78.2162,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01301,  -78.7001,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00287,  -80.2351,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01030,  -78.4136,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -69.5231,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02687,  -72.6302,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02567,  -75.6665,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.9456,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -69.5231,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03487,  -69.5231,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.1021,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0670,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.6441,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.8214,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7027,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7022,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98796,  -79.5777,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00997,  -79.4595,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00334,  -80.0262,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -78.1555,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00224,  -80.3692,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00224,  -80.3692,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00224,  -80.3692,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95074,  -70.7033,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00814,  -79.1438,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03152,  -70.2733,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01887,  -74.2635,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01650,  -76.1681,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01495,  -78.5641,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98502,  -75.3328,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -69.3807,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02467,  -72.9123,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01561,  -75.8808,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -69.3807,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03007,  -68.2995,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02925,  -68.0216,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02883,  -67.8861,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02891,  -67.8295,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03015,  -67.9496,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -69.3807,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -69.3807,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -69.3807,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -69.3807,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01163,  -80.5914,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01121,  -77.7683,  'HOUSTON ',  115.00,  4
7145,  1,  -0.019,  -190.954,  0.000,  0.000,  7,  1.03000,  -80.6621,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -80.6621,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01385,  -78.8212,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00665,  -80.1422,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96627,  -75.7891,  'BLOOMING',  115.00,  6
7150,  1,  -0.016,  -9.848,  0.000,  0.000,  7,  1.03000,  -76.5025,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02571,  -78.7292,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01021,  -78.8270,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94606,  -66.2248,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01552,  -80.1412,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00408,  -79.0968,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01687,  -76.6350,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01244,  -78.9105,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00201,  -79.7871,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02918,  -73.7696,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02244,  -75.3672,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01681,  -77.7791,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02918,  -73.7696,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02918,  -73.7696,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02918,  -73.7696,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02918,  -73.7696,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.7791,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.5639,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02918,  -73.7696,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02918,  -73.7696,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4442,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02240,  -73.9128,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02364,  -75.4362,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00169,  -80.3411,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00874,  -77.3865,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02944,  -74.3105,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02052,  -76.0883,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00654,  -79.4811,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00444,  -80.3728,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00508,  -78.2153,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -79.4379,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00390,  -80.4331,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99313,  -79.8746,  'PATTISON',  115.00,  3
7183,  1,  -0.124,  -289.051,  0.000,  0.000,  7,  1.03000,  -79.9839,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02469,  -72.2138,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01783,  -73.9978,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02357,  -70.4224,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01881,  -73.8152,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01435,  -77.5086,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02357,  -70.4224,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02357,  -70.4224,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02357,  -70.4224,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02357,  -70.4224,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02357,  -70.4224,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.7992,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.5412,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -69.4126,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -69.7752,  'HOUSTON ',  13.800,  3
7198,  1,  -0.142,  -154.603,  0.000,  0.000,  7,  1.03000,  -79.8493,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02722,  -73.8142,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02113,  -76.5484,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01994,  -79.2175,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99912,  -81.8634,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98339,  -74.4883,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03660,  -69.4013,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03138,  -71.5943,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02929,  -74.4352,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03660,  -69.4013,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2780,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.6239,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9104,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.3297,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6574,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -76.5210,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00675,  -78.6026,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00713,  -80.0568,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00630,  -79.4667,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01020,  -79.5748,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00587,  -81.0459,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99822,  -76.6712,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00642,  -79.4767,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00606,  -79.2500,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00832,  -78.6153,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -79.2446,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00590,  -79.6396,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00369,  -80.6983,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01243,  -79.1271,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03052,  -72.6838,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01890,  -75.4497,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01583,  -77.1456,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01246,  -78.1256,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -76.6689,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02558,  -75.9773,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99963,  -81.8245,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01108,  -80.4193,  'PORTER 0',  115.00,  5
7235,  1,  -0.125,  -158.963,  0.000,  0.000,  7,  1.03000,  -81.4513,  'CYPRESS ',  115.00,  3
7236,  1,  -0.030,  -159.977,  0.000,  0.000,  7,  1.03000,  -80.4967,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98983,  -78.5455,  'FULSHEAR',  115.00,  1
7238,  1,  -0.004,  -72.729,  0.000,  0.000,  7,  1.03000,  -77.6618,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01187,  -77.1036,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01233,  -79.5849,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00505,  -79.9516,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -79.8919,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01287,  -78.8038,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00489,  -77.6116,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -80.6777,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99962,  -80.7821,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98434,  -74.8902,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00274,  -80.0917,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00728,  -79.4113,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01609,  -78.7989,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00725,  -81.5910,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01451,  -72.1043,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00553,  -74.5068,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02352,  -79.8453,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01279,  -77.9720,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00787,  -78.8008,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00715,  -77.7364,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00926,  -78.7721,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01556,  -78.6293,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01526,  -77.3744,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97473,  -65.1761,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -69.178,  0.000,  0.000,  7,  0.98759,  -67.1805,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03269,  -69.6441,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02840,  -71.6853,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01808,  -75.4901,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03030,  -68.3770,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03269,  -69.6441,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03269,  -69.6441,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03269,  -69.6441,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03047,  -68.7966,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00096,  -80.6294,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00839,  -78.4358,  'HOUSTON ',  115.00,  3
7273,  1,  -0.011,  -137.843,  0.000,  0.000,  7,  1.03000,  -76.4553,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98840,  -80.4875,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98505,  -82.4823,  'VICTORIA',  115.00,  6
7276,  1,  -0.084,  -454.539,  0.000,  0.000,  7,  1.03000,  -79.9578,  'HOUSTON ',  115.00,  3
7277,  1,  0.001,  -49.875,  0.000,  0.000,  7,  0.99212,  -78.2894,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02428,  -73.3733,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02100,  -75.5603,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02428,  -73.3733,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02428,  -73.3733,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02877,  -72.2322,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01373,  -75.8301,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02877,  -72.2322,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02877,  -72.2322,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02877,  -72.2322,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02877,  -72.2322,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02877,  -72.2322,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02877,  -72.2322,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00358,  -80.6640,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99666,  -80.7816,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01420,  -78.5390,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01578,  -76.0669,  'SANTA FE',  115.00,  2
7294,  1,  -0.003,  -16.362,  0.000,  0.000,  7,  1.03000,  -75.2924,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00590,  -79.8988,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00133,  -80.5207,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00363,  -79.1193,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00773,  -79.9263,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98669,  -77.2909,  'EAGLE LA',  115.00,  1
7300,  1,  -0.009,  -127.134,  0.000,  0.000,  7,  1.03000,  -80.7886,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00589,  -77.9073,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97952,  -70.1889,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98342,  -75.3733,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97284,  -65.1729,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98837,  -69.9640,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99247,  -73.7984,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97284,  -65.1729,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97284,  -65.1729,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97284,  -65.1729,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97284,  -65.1729,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98468,  -64.3979,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01799,  -71.2046,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00139,  -74.0138,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97531,  -81.7009,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01786,  -80.0027,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00505,  -78.5829,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01130,  -76.6636,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00395,  -78.7887,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00604,  -79.6891,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -69.0066,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02531,  -70.4763,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02041,  -72.9624,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03139,  -68.1762,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03026,  -67.8843,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03023,  -67.8786,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03228,  -68.4577,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99464,  -70.9042,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99261,  -72.2073,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99464,  -70.9042,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00844,  -79.3204,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03145,  -71.2524,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02427,  -73.0865,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -76.9443,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03145,  -71.2524,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5851,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01313,  -78.1476,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96082,  -80.0023,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00889,  -78.6838,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98530,  -73.8372,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98819,  -80.8374,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00257,  -69.7072,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01268,  -74.4615,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99290,  -78.2486,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00267,  -80.3389,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01034,  -78.2977,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03465,  -69.3412,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02657,  -71.7412,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02114,  -74.2899,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4045,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.0964,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3643,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5808,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0309,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.6105,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.6039,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.6821,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03465,  -69.3412,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1495,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4111,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7838,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03465,  -69.3412,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00464,  -79.7973,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01340,  -76.2120,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98733,  -78.6144,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01187,  -79.2798,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -70.6573,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02527,  -73.3876,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01856,  -76.5482,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -70.6573,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -70.6573,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -70.6573,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -70.6573,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -70.6573,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -70.6573,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7533,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.9004,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.3247,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.9813,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.1093,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01596,  -73.8296,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01165,  -79.7716,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00674,  -78.9902,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -76.0594,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00476,  -79.5207,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00715,  -80.2904,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00740,  -79.5282,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00457,  -79.9344,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01396,  -80.0908,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.6014,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03123,  -76.1348,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02140,  -77.7560,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02000,  -76.7574,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98199,  -74.9822,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00527,  -79.0251,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01211,  -79.9998,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00402,  -79.3791,  'HOUSTON ',  115.00,  3
7397,  1,  -0.004,  -106.056,  0.000,  0.000,  7,  1.02984,  -79.5511,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01512,  -77.4358,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01164,  -78.4461,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03098,  -70.9025,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02538,  -72.7882,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02024,  -76.0169,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01385,  -77.2485,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00380,  -80.5341,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02179,  -75.9362,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98259,  -69.3099,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97913,  -70.8525,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96145,  -73.4945,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01471,  -75.0945,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00547,  -78.6905,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00871,  -80.4698,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00471,  -75.5416,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99237,  -75.5098,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99445,  -71.8868,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98308,  -74.8587,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97985,  -76.6425,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01495,  -79.2336,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01515,  -78.9359,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01365,  -76.4984,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01851,  -76.9707,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00819,  -80.3015,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.5790,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02842,  -72.3777,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01706,  -75.5368,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00387,  -80.5188,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97213,  -72.6075,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00366,  -80.6050,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03590,  -71.0104,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -70.7099,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00346,  -73.6558,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01168,  -79.3083,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -81.1259,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01988,  -78.0350,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02201,  -77.7462,  'ARP 0   ',  115.00,  8
8003,  1,  -0.001,  -32.135,  0.000,  0.000,  8,  1.03000,  -79.7372,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02904,  -76.7511,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -59.598,  0.000,  0.000,  8,  1.03001,  -77.4923,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -38.354,  0.000,  0.000,  8,  1.03000,  -75.7812,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02163,  -76.3514,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01023,  -77.7600,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01101,  -81.3795,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01442,  -76.5873,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01983,  -72.5426,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02620,  -79.6907,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -50.193,  0.000,  0.000,  8,  1.03000,  -77.8825,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01374,  -81.6318,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01762,  -79.6260,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -40.909,  0.000,  0.000,  8,  1.03000,  -81.5164,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01782,  -76.4449,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02893,  -73.5744,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -80.901,  0.000,  0.000,  8,  1.03000,  -76.3234,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01273,  -77.2113,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02887,  -76.0410,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -11.391,  0.000,  0.000,  8,  1.03001,  -78.1269,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02606,  -78.3317,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02606,  -78.3317,  'LUFKIN 1',  13.800,  8
8025,  1,  0.001,  -35.651,  0.000,  0.000,  8,  1.03000,  -77.3032,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01447,  -78.4850,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02577,  -76.1763,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01556,  -78.4396,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01072,  -77.5924,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03949,  -75.0354,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03671,  -75.8107,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03161,  -78.4915,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.2258,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.3928,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.4619,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.4324,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01540,  -81.4930,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02195,  -71.4466,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02028,  -77.9663,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01222,  -76.1897,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -33.655,  0.000,  0.000,  8,  1.03000,  -78.4111,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01364,  -80.3550,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02487,  -68.3885,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02628,  -69.5734,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02499,  -71.5745,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02237,  -68.0030,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02280,  -68.0590,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.6562,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02326,  -68.1311,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02158,  -67.8692,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02338,  -68.1520,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02511,  -76.8979,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01073,  -76.9058,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01050,  -77.4323,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02930,  -75.2927,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02771,  -77.3997,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03034,  -68.4028,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02957,  -69.8362,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02649,  -71.4057,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02351,  -67.4526,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02211,  -67.2533,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03041,  -72.5839,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01888,  -79.8573,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02413,  -71.8538,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01615,  -75.1733,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02084,  -71.0279,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01573,  -68.2535,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02354,  -70.4514,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02328,  -72.7723,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -65.9707,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -66.5686,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01113,  -74.6140,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01601,  -77.1213,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03335,  -62.1701,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03395,  -65.8038,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03372,  -69.6956,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -60.1412,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -60.0312,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -60.5036,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -60.2514,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01660,  -77.6374,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03582,  -70.7786,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02450,  -71.5923,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98622,  -77.2727,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98954,  -77.2491,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99835,  -77.1822,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.5087,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.9351,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02689,  -77.0532,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02114,  -79.2946,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -14.611,  0.000,  0.000,  8,  1.03000,  -73.4342,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01427,  -78.2510,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02538,  -69.5956,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01318,  -79.1284,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00387,  -81.3053,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01434,  -75.7419,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03243,  -70.5429,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03068,  -72.7811,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03243,  -70.5429,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02578,  -77.0781,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01851,  -79.5781,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93823,  -85.6240,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01670,  -74.8011,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01956,  -81.4481,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02767,  -67.8403,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01841,  -70.2713,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -6.318,  0.000,  0.000,  8,  1.03000,  -70.7383,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01682,  -76.9495,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00950,  -75.9188,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -20.536,  0.000,  0.000,  8,  1.03000,  -73.5858,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02064,  -79.4885,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03745,  -69.7174,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03546,  -70.6496,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03271,  -72.3028,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03949,  -69.6472,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -68.9926,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.0939,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01470,  -81.3465,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03106,  -71.6998,  'HENDERSO',  115.00,  8
8120,  1,  -0.002,  -58.198,  0.000,  0.000,  8,  1.03000,  -81.7697,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02551,  -75.6333,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02436,  -82.0782,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01274,  -75.4924,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02582,  -71.9743,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -31.692,  0.000,  0.000,  8,  1.02782,  -80.4765,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03377,  -66.0062,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03351,  -66.7567,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03416,  -68.1739,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03008,  -65.4839,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -64.7069,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -65.3411,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00991,  -75.9802,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03026,  -72.9602,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02827,  -74.9315,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02714,  -76.7941,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02347,  -76.2003,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02017,  -78.9729,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -35.583,  0.000,  0.000,  8,  1.03000,  -77.6140,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01101,  -79.5959,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00613,  -81.3647,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02487,  -81.9626,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01834,  -70.9550,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02892,  -80.3622,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02066,  -72.9285,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02451,  -74.2641,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01345,  -78.9178,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.8238,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02264,  -72.4548,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01637,  -75.0265,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01936,  -79.2736,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -27.933,  0.000,  0.000,  8,  1.03000,  -79.8145,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02818,  -80.9150,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01272,  -76.9417,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01964,  -77.6576,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03157,  -70.9066,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01151,  -76.4728,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96220,  -83.0285,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03627,  -76.0590,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.004,  -74.848,  0.000,  0.000,  8,  1.03000,  -77.7447,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02778,  -79.9297,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.860,  5.027,  0.000,  0.000,  1,  1.00889,  -68.7072,  'ODESSA 2',  11.500,  9
11002,  1,  12.778,  3.603,  0.000,  0.000,  1,  1.02511,  -75.2670,  'PRESIDIO',  11.500,  9
11007,  1,  6.492,  1.836,  0.000,  0.000,  1,  1.02730,  -72.2610,  'VAN HORN',  11.500,  9
11012,  1,  2.433,  0.689,  0.000,  0.000,  1,  1.02728,  -84.2705,  'SANDERSO',  11.500,  9
11013,  1,  22.823,  6.410,  0.000,  0.000,  1,  0.99870,  -62.0084,  'MONAHANS',  11.500,  9
11014,  1,  1.954,  0.553,  0.000,  0.000,  1,  0.99385,  -65.9370,  'GRANDFAL',  11.500,  9
11015,  1,  6.227,  1.761,  0.000,  0.000,  1,  1.02984,  -74.5218,  'MARFA 0S',  11.500,  9
11016,  1,  2.533,  0.718,  0.000,  0.000,  1,  1.01978,  -81.8776,  'GARDEN C',  11.500,  9
11017,  1,  16.724,  4.708,  0.000,  0.000,  1,  0.99162,  -69.6959,  'ODESSA 4',  11.500,  9
11018,  1,  0.064,  0.019,  0.000,  0.000,  1,  0.99198,  -70.0529,  'NOTREES ',  11.500,  9
11019,  1,  53.839,  14.959,  0.000,  0.000,  1,  1.02658,  -69.4737,  'MIDLAND ',  11.500,  9
11024,  1,  55.041,  15.265,  0.000,  0.000,  1,  0.99295,  -70.3131,  'ODESSA 6',  11.500,  9
11027,  1,  78.903,  21.722,  0.000,  0.000,  1,  1.02736,  -77.7030,  'MIDLAND ',  11.500,  9
11028,  1,  9.419,  2.659,  0.000,  0.000,  1,  1.02704,  -72.5805,  'COAHOMA ',  11.500,  9
11029,  1,  77.735,  21.387,  0.000,  0.000,  1,  1.00834,  -77.4493,  'MIDLAND ',  11.500,  9
11030,  1,  18.692,  5.260,  0.000,  0.000,  1,  1.01490,  -75.8949,  'ALPINE 0',  11.500,  9
11031,  1,  5.268,  1.490,  0.000,  0.000,  1,  1.01111,  -67.5937,  'FORT DAV',  11.500,  9
11036,  1,  10.964,  3.094,  0.000,  0.000,  1,  1.00548,  -77.3621,  'CRANE 0S',  11.500,  9
11037,  1,  89.625,  24.521,  0.000,  0.000,  1,  0.99411,  -69.6176,  'ODESSA 5',  11.500,  9
11040,  1,  36.036,  10.072,  0.000,  0.000,  1,  1.00398,  -70.5542,  'ANDREWS ',  11.500,  9
11044,  1,  13.452,  3.792,  0.000,  0.000,  1,  1.01871,  -81.5252,  'BIG LAKE',  11.500,  9
11045,  1,  81.166,  22.299,  0.000,  0.000,  1,  1.00712,  -71.6364,  'MIDLAND ',  11.500,  9
11046,  1,  9.754,  2.754,  0.000,  0.000,  1,  1.02729,  -82.4330,  'OZONA 0S',  11.500,  9
11054,  1,  10.421,  2.941,  0.000,  0.000,  1,  1.01624,  -78.2517,  'STANTON ',  11.500,  9
11055,  1,  3.837,  1.085,  0.000,  0.000,  1,  1.01614,  -74.0729,  'ODONNELL',  11.500,  9
11058,  1,  11.040,  3.116,  0.000,  0.000,  1,  1.02162,  -78.4792,  'IRAAN 3 ',  11.500,  9
11064,  1,  81.587,  22.407,  0.000,  0.000,  1,  1.00385,  -70.1772,  'ODESSA 3',  11.500,  9
11067,  1,  83.392,  22.878,  0.000,  0.000,  1,  0.99803,  -80.3032,  'BIG SPRI',  11.500,  9
11068,  1,  48.719,  13.545,  0.000,  0.000,  1,  0.99417,  -82.9102,  'MIDLAND ',  11.500,  9
11071,  1,  78.998,  21.732,  0.000,  0.000,  1,  1.01461,  -67.4328,  'ODESSA 1',  11.500,  9
11083,  1,  33.125,  9.270,  0.000,  0.000,  1,  1.00879,  -73.7982,  'FORT STO',  11.500,  9
11085,  1,  17.172,  4.834,  0.000,  0.000,  1,  0.99861,  -63.0197,  'KERMIT 0',  11.500,  9
11086,  1,  34.096,  9.538,  0.000,  0.000,  1,  1.00813,  -64.5176,  'PECOS 0S',  11.500,  9
11087,  1,  0.830,  0.235,  0.000,  0.000,  1,  1.02728,  -80.3536,  'SHEFFIEL',  11.500,  9
11089,  1,  26.927,  7.551,  0.000,  0.000,  1,  1.00251,  -76.6557,  'LAMESA 0',  11.500,  9
11091,  1,  10.072,  2.844,  0.000,  0.000,  1,  1.04041,  -73.1748,  'RALLS 2 ',  16.100,  9
12001,  1,  29.140,  8.168,  0.000,  0.000,  2,  1.01921,  -67.9298,  'PARIS 3 ',  16.100,  11
12007,  1,  5.564,  1.573,  0.000,  0.000,  2,  1.02089,  -67.5521,  'HONEY GR',  16.100,  11
12008,  1,  5.122,  1.449,  0.000,  0.000,  2,  1.03223,  -72.4654,  'MEMPHIS ',  16.100,  10
12009,  1,  25.828,  7.250,  0.000,  0.000,  2,  1.02722,  -71.2388,  'IOWA PAR',  16.100,  11
12010,  1,  36.207,  10.125,  0.000,  0.000,  2,  1.02673,  -74.6508,  'VERNON 2',  16.100,  10
12014,  1,  16.497,  4.647,  0.000,  0.000,  2,  1.03429,  -73.3656,  'CHILDRES',  16.100,  10
12015,  1,  3.214,  0.910,  0.000,  0.000,  2,  1.02152,  -72.5125,  'FORESTBU',  16.100,  11
12016,  1,  43.061,  12.010,  0.000,  0.000,  2,  1.02171,  -71.5199,  'SHERMAN ',  16.100,  11
12020,  1,  23.308,  6.548,  0.000,  0.000,  2,  1.02140,  -69.7013,  'WICHITA ',  16.100,  11
12022,  1,  6.594,  1.864,  0.000,  0.000,  2,  1.02422,  -67.0314,  'PARIS 2 ',  16.100,  11
12025,  1,  25.828,  7.249,  0.000,  0.000,  2,  1.01937,  -69.4931,  'WICHITA ',  16.100,  11
12026,  1,  13.553,  3.821,  0.000,  0.000,  2,  1.02952,  -69.6643,  'WHEELER ',  16.100,  10
12027,  1,  2.289,  0.648,  0.000,  0.000,  2,  1.01900,  -68.3111,  'DEPORT 0',  16.100,  11
12028,  1,  9.752,  2.753,  0.000,  0.000,  2,  1.02130,  -70.6360,  'WICHITA ',  16.100,  11
12029,  1,  2.038,  0.577,  0.000,  0.000,  2,  1.03904,  -73.3987,  'SILVERTO',  16.100,  10
12030,  1,  28.059,  7.867,  0.000,  0.000,  2,  1.00845,  -70.1488,  'BONHAM 0',  16.100,  11
12031,  1,  3.329,  0.942,  0.000,  0.000,  2,  1.04165,  -74.3748,  'MATADOR ',  16.100,  10
12032,  1,  1.925,  0.545,  0.000,  0.000,  2,  1.02240,  -67.1896,  'ARTHUR C',  16.100,  11
12033,  1,  7.406,  2.093,  0.000,  0.000,  2,  1.00281,  -71.5973,  'LEONARD ',  16.100,  11
12034,  1,  3.026,  0.856,  0.000,  0.000,  2,  1.02404,  -71.1458,  'GORDONVI',  16.100,  11
12035,  1,  2.844,  0.805,  0.000,  0.000,  2,  1.03659,  -74.8168,  'KNOX CIT',  16.100,  10
12036,  1,  27.936,  7.835,  0.000,  0.000,  2,  1.02104,  -69.8763,  'WICHITA ',  16.100,  11
12037,  1,  1.928,  0.545,  0.000,  0.000,  2,  1.02620,  -72.3022,  'LINDSAY ',  16.100,  11
12038,  1,  1.499,  0.425,  0.000,  0.000,  2,  1.02356,  -68.7739,  'ECTOR 0S',  16.100,  11
12039,  1,  1.857,  0.526,  0.000,  0.000,  2,  1.01432,  -72.1981,  'SUNSET 0',  16.100,  11
12040,  1,  9.274,  2.619,  0.000,  0.000,  2,  1.02376,  -67.5052,  'CLARKSVI',  16.100,  11
12043,  1,  2.493,  0.705,  0.000,  0.000,  2,  1.02301,  -71.3165,  'SADLER 0',  16.100,  11
12044,  1,  16.050,  4.521,  0.000,  0.000,  2,  1.02601,  -70.8478,  'WHITESBO',  16.100,  11
12045,  1,  14.551,  4.101,  0.000,  0.000,  2,  1.02107,  -69.9257,  'SHEPPARD',  16.100,  11
12046,  1,  12.961,  3.655,  0.000,  0.000,  2,  1.02527,  -70.9314,  'POTTSBOR',  16.100,  11
12047,  1,  8.647,  2.443,  0.000,  0.000,  2,  1.02660,  -68.6542,  'BELLS 0S',  16.100,  11
12048,  1,  4.014,  1.136,  0.000,  0.000,  2,  1.04143,  -74.0669,  'CROSBYTO',  16.100,  10
12049,  1,  7.171,  2.027,  0.000,  0.000,  2,  1.02465,  -72.0656,  'ELECTRA ',  16.100,  10
12050,  1,  2.222,  0.629,  0.000,  0.000,  2,  1.00471,  -70.8441,  'PATTONVI',  16.100,  11
12051,  1,  12.240,  3.452,  0.000,  0.000,  2,  1.01976,  -71.7307,  'HENRIETT',  16.100,  11
12052,  1,  16.117,  4.540,  0.000,  0.000,  2,  1.02931,  -71.4598,  'PANHANDL',  16.100,  10
12053,  1,  16.060,  4.523,  0.000,  0.000,  2,  1.01653,  -70.1610,  'BOWIE 0S',  16.100,  11
12055,  1,  30.527,  8.554,  0.000,  0.000,  2,  1.02236,  -69.3081,  'WICHITA ',  16.100,  11
12060,  1,  2.230,  0.631,  0.000,  0.000,  2,  1.00645,  -69.9184,  'ROXTON 0',  16.100,  11
12063,  1,  37.928,  10.600,  0.000,  0.000,  2,  1.02734,  -70.5735,  'DENISON ',  16.100,  11
12064,  1,  5.752,  1.626,  0.000,  0.000,  2,  1.01531,  -68.4274,  'SUMNER 0',  16.100,  11
12065,  1,  47.204,  13.148,  0.000,  0.000,  2,  1.02734,  -72.1873,  'GAINESVI',  16.100,  11
12066,  1,  3.387,  0.958,  0.000,  0.000,  2,  1.03620,  -74.5742,  'ASPERMON',  16.100,  10
12067,  1,  36.876,  10.307,  0.000,  0.000,  2,  1.01703,  -69.5639,  'WICHITA ',  16.100,  11
12068,  1,  3.801,  1.075,  0.000,  0.000,  2,  1.01638,  -68.7582,  'WINDTHOR',  16.100,  11
12069,  1,  12.663,  3.572,  0.000,  0.000,  2,  1.02731,  -70.9969,  'HOWE 0SE',  16.100,  11
12072,  1,  5.826,  1.647,  0.000,  0.000,  2,  1.02765,  -70.0180,  'COLLINSV',  16.100,  11
12079,  1,  2.855,  0.808,  0.000,  0.000,  2,  1.03483,  -74.5160,  'PADUCAH ',  16.100,  10
12080,  1,  8.540,  2.412,  0.000,  0.000,  2,  1.02019,  -72.0583,  'NOCONA 0',  16.100,  11
12081,  1,  2.679,  0.758,  0.000,  0.000,  2,  1.01779,  -69.8376,  'DODD CIT',  16.100,  11
12082,  1,  37.642,  10.519,  0.000,  0.000,  2,  1.02111,  -70.3542,  'WICHITA ',  16.100,  11
12086,  1,  1.346,  0.381,  0.000,  0.000,  2,  1.01696,  -72.1655,  'MONTAGUE',  16.100,  11
12087,  1,  4.900,  1.386,  0.000,  0.000,  2,  1.03877,  -74.4417,  'SPUR 0SE',  16.100,  10
12090,  1,  1.498,  0.424,  0.000,  0.000,  2,  1.01763,  -68.8996,  'ANNONA 0',  16.100,  11
12091,  1,  6.059,  1.713,  0.000,  0.000,  2,  1.03304,  -74.9310,  'SEYMOUR ',  16.100,  10
12092,  1,  9.454,  2.670,  0.000,  0.000,  2,  1.02643,  -69.6303,  'DENISON ',  16.100,  11
12106,  1,  6.123,  1.731,  0.000,  0.000,  2,  1.00408,  -71.5036,  'WHITEWRI',  16.100,  11
12107,  1,  32.895,  9.210,  0.000,  0.000,  2,  1.02690,  -68.8328,  'SHERMAN ',  16.100,  11
12108,  1,  1.067,  0.302,  0.000,  0.000,  2,  1.03027,  -72.3943,  'ROCHESTE',  16.100,  10
12109,  1,  18.500,  5.206,  0.000,  0.000,  2,  1.02343,  -71.1689,  'BURKBURN',  16.100,  11
12110,  1,  5.079,  1.437,  0.000,  0.000,  2,  1.02729,  -72.2622,  'MUENSTER',  16.100,  11
12111,  1,  7.811,  2.207,  0.000,  0.000,  2,  1.02996,  -69.9744,  'ARCHER C',  16.100,  11
12112,  1,  3.105,  0.879,  0.000,  0.000,  2,  1.02088,  -70.9954,  'PETROLIA',  16.100,  11
12114,  1,  41.451,  11.569,  0.000,  0.000,  2,  1.02678,  -66.2024,  'PARIS 1 ',  16.100,  11
12121,  1,  1.462,  0.414,  0.000,  0.000,  2,  1.02217,  -68.0112,  'BAGWELL ',  16.100,  11
12122,  1,  4.006,  1.134,  0.000,  0.000,  2,  1.01619,  -68.3950,  'TELEPHON',  16.100,  11
12124,  1,  12.759,  3.598,  0.000,  0.000,  2,  0.99747,  -72.5193,  'VAN ALST',  16.100,  11
12125,  1,  2.421,  0.685,  0.000,  0.000,  2,  1.02160,  -70.2414,  'TIOGA 0S',  16.100,  11
12126,  1,  9.225,  2.605,  0.000,  0.000,  2,  1.02390,  -72.0705,  'VALLEY V',  16.100,  11
12129,  1,  2.629,  0.744,  0.000,  0.000,  2,  1.00782,  -71.2808,  'TRENTON ',  16.100,  11
12132,  1,  6.913,  1.954,  0.000,  0.000,  2,  1.02727,  -74.3768,  'HASKELL ',  11.500,  10
12133,  1,  2.984,  0.845,  0.000,  0.000,  2,  1.02455,  -72.1780,  'SAINT JO',  16.100,  11
13002,  1,  80.678,  22.134,  0.000,  0.000,  3,  0.98174,  -91.3219,  'KERRVILL',  11.500,  28
13005,  1,  5.375,  1.519,  0.000,  0.000,  3,  0.93605,  -106.2079,  'LEAKEY 0',  11.500,  28
13006,  1,  6.108,  1.727,  0.000,  0.000,  3,  1.02235,  -76.1786,  'HAMLIN 0',  11.500,  27
13007,  1,  8.429,  2.381,  0.000,  0.000,  3,  1.02506,  -77.4831,  'MERKEL 3',  11.500,  27
13008,  1,  15.123,  4.261,  0.000,  0.000,  3,  1.02114,  -83.0626,  'COLEMAN ',  11.500,  27
13009,  1,  8.946,  2.526,  0.000,  0.000,  3,  1.02685,  -84.5560,  'SONORA 0',  11.500,  28
13010,  1,  2.803,  0.793,  0.000,  0.000,  3,  0.96075,  -107.0601,  'CAMP WOO',  11.500,  28
13011,  1,  21.218,  5.960,  0.000,  0.000,  3,  0.96393,  -95.1068,  'LLANO 0S',  11.500,  28
13012,  1,  0.433,  0.123,  0.000,  0.000,  3,  0.95099,  -96.4823,  'WILLOW C',  11.500,  28
13013,  1,  37.706,  10.539,  0.000,  0.000,  3,  1.02730,  -79.8987,  'ABILENE ',  11.500,  27
13014,  1,  16.987,  4.783,  0.000,  0.000,  3,  1.00753,  -83.1600,  'KINGSLAN',  11.500,  28
13015,  1,  4.375,  1.238,  0.000,  0.000,  3,  1.01188,  -74.8871,  'ROSCOE 6',  11.500,  27
13021,  1,  1.669,  0.473,  0.000,  0.000,  3,  1.02726,  -74.7816,  'LUEDERS ',  11.500,  27
13022,  1,  18.131,  5.102,  0.000,  0.000,  3,  1.01225,  -75.0149,  'COLORADO',  11.500,  27
13023,  1,  7.028,  1.986,  0.000,  0.000,  3,  1.02723,  -76.0017,  'STAMFORD',  11.500,  27
13024,  1,  7.901,  2.232,  0.000,  0.000,  3,  1.02602,  -83.5965,  'ELDORADO',  11.500,  28
13025,  1,  7.985,  2.256,  0.000,  0.000,  3,  1.01865,  -82.2765,  'SAN SABA',  11.500,  28
13029,  1,  3.823,  1.082,  0.000,  0.000,  3,  1.03024,  -77.8667,  'LOMETA 0',  11.500,  28
13030,  1,  94.296,  25.812,  0.000,  0.000,  3,  1.02736,  -88.4929,  'SAN ANGE',  11.500,  27
13031,  1,  7.801,  2.204,  0.000,  0.000,  3,  1.01824,  -77.9166,  'TUSCOLA ',  11.500,  27
13032,  1,  44.105,  12.293,  0.000,  0.000,  3,  1.01303,  -79.0180,  'ABILENE ',  11.500,  27
13035,  1,  2.053,  0.581,  0.000,  0.000,  3,  1.01892,  -83.6175,  'CHEROKEE',  11.500,  28
13036,  1,  2.943,  0.833,  0.000,  0.000,  3,  1.02022,  -83.5573,  'RICHLAND',  11.500,  28
13040,  1,  12.329,  3.478,  0.000,  0.000,  3,  1.01216,  -84.9845,  'BALLINGE',  11.500,  27
13042,  1,  7.142,  2.018,  0.000,  0.000,  3,  1.02448,  -74.5976,  'SILVER 1',  11.500,  27
13049,  1,  6.732,  1.903,  0.000,  0.000,  3,  1.02568,  -75.7367,  'ANSON 0S',  11.500,  27
13051,  1,  108.181,  29.444,  0.000,  0.000,  3,  1.02049,  -88.5574,  'DEL RIO ',  11.500,  28
13052,  1,  5.776,  1.632,  0.000,  0.000,  3,  0.95869,  -100.6127,  'HUNT 0SE',  11.500,  28
13066,  1,  14.472,  4.079,  0.000,  0.000,  3,  1.01850,  -85.3147,  'BRADY 0S',  11.500,  28
13069,  1,  3.028,  0.857,  0.000,  0.000,  3,  1.01685,  -79.9776,  'OVALO 0S',  11.500,  27
13072,  1,  5.203,  1.472,  0.000,  0.000,  3,  1.02200,  -87.2499,  'MILES 0S',  11.500,  27
13075,  1,  9.089,  2.567,  0.000,  0.000,  3,  1.01811,  -87.1033,  'MASON 0S',  11.500,  28
13076,  1,  6.292,  1.778,  0.000,  0.000,  3,  0.96367,  -109.3726,  'BRACKETT',  11.500,  28
13077,  1,  55.207,  15.324,  0.000,  0.000,  3,  1.01455,  -79.7043,  'ABILENE ',  11.500,  27
13093,  1,  4.011,  1.135,  0.000,  0.000,  3,  0.95884,  -104.8084,  'ROCKSPRI',  11.500,  28
13099,  1,  9.684,  2.734,  0.000,  0.000,  3,  1.01251,  -79.2253,  'DYESS AF',  11.500,  27
13100,  1,  5.505,  1.557,  0.000,  0.000,  3,  1.01078,  -78.1503,  'HAWLEY 0',  11.500,  27
13101,  1,  7.177,  2.028,  0.000,  0.000,  3,  1.01615,  -79.6491,  'BUCHANAN',  11.500,  28
13102,  1,  61.413,  17.005,  0.000,  0.000,  3,  1.01315,  -77.1665,  'ABILENE ',  11.500,  27
13103,  1,  31.939,  8.942,  0.000,  0.000,  3,  1.01017,  -77.3798,  'SWEETWAT',  11.500,  27
13107,  1,  11.831,  3.336,  0.000,  0.000,  3,  0.96637,  -95.5396,  'INGRAM 0',  11.500,  28
13108,  1,  18.031,  5.075,  0.000,  0.000,  3,  1.01083,  -80.5159,  'KEMPNER ',  11.500,  28
13114,  1,  68.359,  18.886,  0.000,  0.000,  3,  1.02026,  -85.1975,  'SAN ANGE',  11.500,  27
13115,  1,  8.602,  2.430,  0.000,  0.000,  3,  1.02323,  -74.9611,  'ROTAN 0S',  11.500,  27
13123,  1,  48.802,  13.543,  0.000,  0.000,  3,  0.94628,  -111.6331,  'UVALDE 0',  11.500,  28
13124,  1,  38.312,  10.696,  0.000,  0.000,  3,  0.99498,  -91.7016,  'FREDERIC',  11.500,  28
13125,  1,  53.300,  14.801,  0.000,  0.000,  3,  1.00778,  -77.8125,  'ABILENE ',  11.500,  27
13126,  1,  4.658,  1.317,  0.000,  0.000,  3,  0.94140,  -109.7699,  'SABINAL ',  11.500,  28
13128,  1,  2.291,  0.649,  0.000,  0.000,  3,  1.01431,  -74.4602,  'LORAINE ',  11.500,  27
13130,  1,  79.669,  21.912,  0.000,  0.000,  3,  1.01439,  -78.7525,  'SAN ANGE',  11.500,  27
13132,  1,  6.828,  1.930,  0.000,  0.000,  3,  1.01889,  -86.3989,  'EDEN 0SE',  11.500,  28
13136,  1,  29.483,  8.262,  0.000,  0.000,  3,  1.01207,  -75.1878,  'SNYDER 2',  11.500,  27
13138,  1,  8.927,  2.521,  0.000,  0.000,  3,  1.02435,  -86.9012,  'MENARD 0',  11.500,  28
13139,  1,  12.120,  3.418,  0.000,  0.000,  3,  1.00848,  -82.2897,  'WINTERS ',  11.500,  27
13140,  1,  0.120,  0.034,  0.000,  0.000,  3,  1.01771,  -80.0363,  'GOLDSBOR',  11.500,  27
13142,  1,  5.867,  1.659,  0.000,  0.000,  3,  1.02728,  -86.8210,  'GOODFELL',  11.500,  27
13143,  1,  4.230,  1.196,  0.000,  0.000,  3,  1.02728,  -84.6024,  'SANTA AN',  11.500,  28
13144,  1,  3.489,  0.988,  0.000,  0.000,  3,  1.02232,  -85.6264,  'ROWENA 0',  11.500,  28
13145,  1,  2.260,  0.640,  0.000,  0.000,  3,  1.02066,  -76.3459,  'TRENT 2 ',  11.500,  27
13146,  1,  6.618,  1.871,  0.000,  0.000,  3,  1.02728,  -85.9845,  'JUNCTION',  11.500,  28
13147,  1,  17.208,  4.845,  0.000,  0.000,  3,  1.02732,  -79.4683,  'LAMPASAS',  11.500,  28
14002,  1,  0.904,  0.257,  0.000,  0.000,  4,  0.98611,  -109.0810,  'LAUGHLIN',  11.500,  20
14003,  1,  102.881,  28.050,  0.000,  0.000,  4,  1.01726,  -137.6098,  'EDINBURG',  11.500,  19
14005,  1,  120.432,  32.614,  0.000,  0.000,  4,  1.01675,  -111.6104,  'LAREDO 7',  11.500,  20
14006,  1,  2.535,  0.717,  0.000,  0.000,  4,  1.02435,  -108.7445,  'BRUNI 2 ',  11.500,  20
14007,  1,  154.999,  41.400,  0.000,  0.000,  4,  1.01309,  -137.4051,  'MCALLEN ',  11.500,  19
14008,  1,  31.210,  8.737,  0.000,  0.000,  4,  0.99787,  -88.8965,  'POTEET 0',  11.500,  20
14011,  1,  12.662,  3.570,  0.000,  0.000,  4,  1.01369,  -112.9583,  'HEBBRONV',  11.500,  19
14012,  1,  8.506,  2.403,  0.000,  0.000,  4,  1.02731,  -135.9825,  'PROGRESO',  11.500,  19
14013,  1,  75.410,  20.774,  0.000,  0.000,  4,  1.01538,  -136.8589,  'EDINBURG',  11.500,  19
14015,  1,  145.773,  39.100,  0.000,  0.000,  4,  1.01847,  -105.0337,  'EAGLE PA',  11.500,  20
14016,  1,  4.836,  1.368,  0.000,  0.000,  4,  1.00338,  -89.3791,  'CHARLOTT',  11.500,  20
14017,  1,  57.729,  16.005,  0.000,  0.000,  4,  1.00860,  -115.6471,  'CORPUS C',  11.500,  21
14018,  1,  6.167,  1.743,  0.000,  0.000,  4,  0.95508,  -106.0512,  'WOODSBOR',  11.500,  21
14019,  1,  87.940,  24.093,  0.000,  0.000,  4,  1.00491,  -136.4024,  'MERCEDES',  11.500,  19
14020,  1,  96.641,  26.345,  0.000,  0.000,  4,  0.98339,  -116.8301,  'CORPUS C',  11.500,  21
14021,  1,  26.601,  7.462,  0.000,  0.000,  4,  1.00558,  -136.7735,  'EDCOUCH ',  11.500,  19
14022,  1,  4.920,  1.392,  0.000,  0.000,  4,  0.99700,  -109.1493,  'ENCINAL ',  11.500,  20
14023,  1,  4.457,  1.261,  0.000,  0.000,  4,  1.00240,  -88.8462,  'MOORE 0S',  11.500,  20
14027,  1,  64.144,  17.750,  0.000,  0.000,  4,  1.02117,  -137.1285,  'MCALLEN ',  11.500,  19
14031,  1,  2.291,  0.649,  0.000,  0.000,  4,  1.00975,  -113.6168,  'SAN YGNA',  11.500,  20
14032,  1,  77.315,  21.246,  0.000,  0.000,  4,  0.98545,  -122.5667,  'KINGSVIL',  11.500,  21
14033,  1,  90.125,  24.669,  0.000,  0.000,  4,  1.00374,  -112.6285,  'LAREDO 6',  11.500,  20
14034,  1,  32.748,  9.166,  0.000,  0.000,  4,  1.01164,  -136.3895,  'HIDALGO ',  11.500,  19
14035,  1,  52.185,  14.482,  0.000,  0.000,  4,  0.98030,  -114.9488,  'CORPUS C',  11.500,  21
14036,  1,  28.860,  8.083,  0.000,  0.000,  4,  0.97601,  -100.1910,  'CRYSTAL ',  11.500,  20
14037,  1,  19.131,  5.379,  0.000,  0.000,  4,  0.97070,  -108.1618,  'SINTON 0',  11.500,  21
14038,  1,  60.943,  16.822,  0.000,  0.000,  4,  0.94542,  -99.3344,  'BEEVILLE',  11.500,  21
14040,  1,  130.728,  35.299,  0.000,  0.000,  4,  1.02742,  -130.3313,  'MISSION ',  11.500,  19
14042,  1,  138.298,  37.214,  0.000,  0.000,  4,  1.02143,  -135.1867,  'SAN JUAN',  11.500,  19
14043,  1,  2.265,  0.641,  0.000,  0.000,  4,  1.00445,  -117.9717,  'FALCON H',  11.500,  19
14048,  1,  10.282,  2.902,  0.000,  0.000,  4,  1.00559,  -130.9117,  'LA JOYA ',  11.500,  19
14051,  1,  56.166,  15.564,  0.000,  0.000,  4,  0.98462,  -121.2141,  'BISHOP 0',  11.500,  21
14053,  1,  0.090,  0.025,  0.000,  0.000,  4,  1.01599,  -123.1297,  'ARMSTRON',  11.500,  19
14054,  1,  4.589,  1.298,  0.000,  0.000,  4,  0.95533,  -104.1473,  'SKIDMORE',  11.500,  21
14055,  1,  10.878,  3.069,  0.000,  0.000,  4,  0.98745,  -114.2061,  'CORPUS C',  11.500,  21
14064,  1,  5.462,  1.544,  0.000,  0.000,  4,  0.98370,  -114.3469,  'CORPUS C',  11.500,  21
14066,  1,  122.433,  33.163,  0.000,  0.000,  4,  1.02741,  -137.3586,  'WESLACO ',  11.500,  19
14067,  1,  105.525,  28.710,  0.000,  0.000,  4,  1.00320,  -134.9977,  'HARLINGE',  11.500,  19
14068,  1,  16.762,  4.721,  0.000,  0.000,  4,  1.02268,  -138.3218,  'ELSA 0SE',  11.500,  19
14069,  1,  2.775,  0.786,  0.000,  0.000,  4,  0.98740,  -114.3180,  'CORPUS C',  11.500,  21
14071,  1,  194.791,  53.204,  0.000,  0.000,  4,  1.00236,  -125.1402,  'BROWNSVI',  11.500,  19
14072,  1,  30.842,  8.635,  0.000,  0.000,  4,  0.99317,  -114.1444,  'CORPUS C',  11.500,  21
14078,  1,  53.459,  14.831,  0.000,  0.000,  4,  0.98583,  -114.5151,  'CORPUS C',  11.500,  21
14079,  1,  153.391,  41.021,  0.000,  0.000,  4,  1.01825,  -133.0485,  'MISSION ',  11.500,  19
14086,  1,  17.824,  5.018,  0.000,  0.000,  4,  1.02731,  -132.2374,  'RIO HOND',  11.500,  19
14087,  1,  1.435,  0.407,  0.000,  0.000,  4,  1.01586,  -115.9768,  'CORPUS C',  11.500,  21
14088,  1,  170.469,  46.636,  0.000,  0.000,  4,  1.02739,  -136.6903,  'PHARR 0S',  11.500,  19
14089,  1,  5.157,  1.458,  0.000,  0.000,  4,  1.00769,  -135.5309,  'SANTA RO',  11.500,  19
14099,  1,  13.327,  3.756,  0.000,  0.000,  4,  0.97309,  -114.1516,  'ODEM 0SE',  11.500,  21
14100,  1,  44.114,  12.286,  0.000,  0.000,  4,  0.99087,  -114.1063,  'CORPUS C',  11.500,  21
14101,  1,  92.738,  25.359,  0.000,  0.000,  4,  1.00424,  -112.8083,  'LAREDO 3',  11.500,  20
14102,  1,  21.196,  5.959,  0.000,  0.000,  4,  1.01043,  -128.0957,  'OLMITO 0',  11.500,  19
14103,  1,  170.550,  46.659,  0.000,  0.000,  4,  1.02739,  -139.2019,  'EDINBURG',  11.500,  19
14106,  1,  32.930,  9.215,  0.000,  0.000,  4,  1.00354,  -127.7569,  'PORT ISA',  11.500,  19
14107,  1,  71.728,  19.794,  0.000,  0.000,  4,  1.02224,  -136.4615,  'DONNA 0S',  11.500,  19
14108,  1,  23.751,  6.668,  0.000,  0.000,  4,  0.99379,  -111.8109,  'INGLESID',  11.500,  21
14109,  1,  96.000,  26.179,  0.000,  0.000,  4,  0.98402,  -116.2103,  'CORPUS C',  11.500,  21
14110,  1,  52.276,  14.525,  0.000,  0.000,  4,  1.01274,  -133.0598,  'LOS FRES',  11.500,  19
14111,  1,  92.012,  25.165,  0.000,  0.000,  4,  1.00264,  -136.7047,  'HARLINGE',  11.500,  19
14112,  1,  4.655,  1.317,  0.000,  0.000,  4,  1.02169,  -123.4041,  'RIVIERA ',  11.500,  21
14117,  1,  13.230,  3.730,  0.000,  0.000,  4,  1.00477,  -89.7125,  'JOURDANT',  11.500,  20
14118,  1,  12.315,  3.472,  0.000,  0.000,  4,  0.97603,  -120.3867,  'GEORGE W',  11.500,  21
14119,  1,  43.903,  12.234,  0.000,  0.000,  4,  1.00381,  -119.2114,  'ROMA 0SE',  11.500,  19
14120,  1,  41.632,  11.605,  0.000,  0.000,  4,  0.98813,  -114.3442,  'CORPUS C',  11.500,  21
14121,  1,  3.591,  1.017,  0.000,  0.000,  4,  1.02730,  -136.5701,  'SANTA MA',  11.500,  19
14122,  1,  115.168,  31.264,  0.000,  0.000,  4,  1.02136,  -136.5365,  'MCALLEN ',  11.500,  19
14123,  1,  68.082,  18.783,  0.000,  0.000,  4,  0.99042,  -116.5194,  'CORPUS C',  11.500,  21
14124,  1,  20.815,  5.852,  0.000,  0.000,  4,  1.01401,  -129.9979,  'FALFURRI',  11.500,  19
14125,  1,  3.343,  0.946,  0.000,  0.000,  4,  0.95314,  -93.0758,  'PETTUS 0',  11.500,  21
14126,  1,  116.428,  31.554,  0.000,  0.000,  4,  1.00801,  -126.0101,  'BROWNSVI',  11.500,  19
14127,  1,  74.533,  20.523,  0.000,  0.000,  4,  1.00071,  -123.4078,  'ALICE 0S',  11.500,  21
14128,  1,  121.170,  32.818,  0.000,  0.000,  4,  1.02085,  -135.8514,  'RIO GRAN',  11.500,  19
14129,  1,  15.109,  4.257,  0.000,  0.000,  4,  1.02878,  -119.9746,  'PREMONT ',  11.500,  20
14130,  1,  8.138,  2.299,  0.000,  0.000,  4,  1.02698,  -121.3517,  'FREER 0S',  11.500,  20
14132,  1,  24.363,  6.839,  0.000,  0.000,  4,  0.99714,  -95.6150,  'PEARSALL',  11.500,  20
14139,  1,  9.671,  2.729,  0.000,  0.000,  4,  0.97284,  -119.0115,  'SANDIA 0',  11.500,  21
14143,  1,  12.675,  3.573,  0.000,  0.000,  4,  0.98269,  -98.7456,  'DILLEY 0',  11.500,  20
14144,  1,  14.495,  4.083,  0.000,  0.000,  4,  0.97796,  -120.5917,  'ORANGE G',  11.500,  21
14145,  1,  44.621,  12.424,  0.000,  0.000,  4,  0.98976,  -113.3625,  'PORTLAND',  11.500,  21
14147,  1,  142.216,  38.180,  0.000,  0.000,  4,  1.01406,  -111.3389,  'LAREDO 4',  11.500,  20
14148,  1,  12.971,  3.657,  0.000,  0.000,  4,  0.98810,  -121.6694,  'THREE RI',  11.500,  20
14149,  1,  50.205,  13.920,  0.000,  0.000,  4,  0.94174,  -103.4672,  'ROCKPORT',  11.500,  21
14150,  1,  11.451,  3.230,  0.000,  0.000,  4,  0.98730,  -115.0158,  'CORPUS C',  11.500,  21
14154,  1,  25.372,  7.120,  0.000,  0.000,  4,  1.00388,  -132.3832,  'PENITAS ',  11.500,  19
14155,  1,  16.568,  4.666,  0.000,  0.000,  4,  1.00695,  -130.2327,  'SULLIVAN',  11.500,  19
14156,  1,  92.850,  25.369,  0.000,  0.000,  4,  0.99298,  -115.9284,  'CORPUS C',  11.500,  21
14157,  1,  87.259,  23.932,  0.000,  0.000,  4,  1.01723,  -135.1008,  'MISSION ',  11.500,  19
14159,  1,  32.396,  9.065,  0.000,  0.000,  4,  0.99645,  -113.0414,  'CORPUS C',  11.500,  21
14164,  1,  1.245,  0.353,  0.000,  0.000,  4,  1.00466,  -128.7507,  'GRULLA 0',  11.500,  19
14167,  1,  3.607,  1.020,  0.000,  0.000,  4,  1.00969,  -137.1737,  'HARGILL ',  11.500,  19
14168,  1,  7.485,  2.115,  0.000,  0.000,  4,  0.99515,  -113.3100,  'CORPUS C',  11.500,  21
14169,  1,  25.612,  7.182,  0.000,  0.000,  4,  0.97161,  -116.2842,  'MATHIS 0',  11.500,  21
14170,  1,  31.119,  8.710,  0.000,  0.000,  4,  0.98671,  -113.4163,  'ARANSAS ',  11.500,  21
14171,  1,  148.996,  39.919,  0.000,  0.000,  4,  1.01963,  -131.2128,  'SAN BENI',  11.500,  19
14172,  1,  31.067,  8.699,  0.000,  0.000,  4,  0.99946,  -90.9439,  'PLEASANT',  11.500,  20
14173,  1,  10.366,  2.923,  0.000,  0.000,  4,  0.93313,  -92.8302,  'REFUGIO ',  11.500,  21
14174,  1,  17.276,  4.865,  0.000,  0.000,  4,  1.02732,  -87.4431,  'LYTLE 0S',  11.500,  20
14175,  1,  2.796,  0.791,  0.000,  0.000,  4,  1.02730,  -114.8978,  'LAREDO 2',  11.500,  20
14178,  1,  15.961,  4.493,  0.000,  0.000,  4,  0.97402,  -96.0622,  'GOLIAD 0',  11.500,  21
14179,  1,  17.881,  5.033,  0.000,  0.000,  4,  1.01194,  -121.9694,  'SAN DIEG',  11.500,  20
14180,  1,  9.541,  2.693,  0.000,  0.000,  4,  0.98583,  -114.4227,  'PORT ARA',  11.500,  21
14182,  1,  19.915,  5.596,  0.000,  0.000,  4,  0.95801,  -104.4064,  'TAFT 1 1',  11.500,  21
14185,  1,  35.060,  9.805,  0.000,  0.000,  4,  1.01344,  -116.9620,  'ZAPATA 0',  11.500,  19
14186,  1,  32.132,  8.997,  0.000,  0.000,  4,  1.01653,  -137.6371,  'SANTA RO',  11.500,  19
14187,  1,  12.495,  3.523,  0.000,  0.000,  4,  0.98185,  -106.5178,  'COTULLA ',  11.500,  20
14188,  1,  2.299,  0.651,  0.000,  0.000,  4,  1.00718,  -106.9111,  'QUEMADO ',  11.500,  20
14189,  1,  21.406,  6.013,  0.000,  0.000,  4,  0.97289,  -102.3329,  'CARRIZO ',  11.500,  20
14190,  1,  126.357,  34.102,  0.000,  0.000,  4,  1.00493,  -112.2724,  'LAREDO 5',  11.500,  20
14191,  1,  42.322,  11.802,  0.000,  0.000,  4,  1.00615,  -127.4226,  'RAYMONDV',  11.500,  19
14193,  1,  159.522,  43.598,  0.000,  0.000,  4,  1.01284,  -123.3573,  'BROWNSVI',  11.500,  19
15003,  1,  1.177,  0.333,  0.000,  0.000,  5,  1.02371,  -70.5303,  'GARLAND ',  16.100,  16
15004,  1,  63.489,  17.520,  0.000,  0.000,  5,  0.96360,  -77.6894,  'KERENS 0',  16.100,  14
15005,  1,  7.140,  2.018,  0.000,  0.000,  5,  1.00249,  -75.3892,  'LIPAN 0S',  16.100,  18
15006,  1,  5.165,  1.461,  0.000,  0.000,  5,  1.02723,  -70.2607,  'DALLAS 2',  16.100,  16
15007,  1,  65.791,  18.199,  0.000,  0.000,  5,  1.02671,  -69.9306,  'DENTON 4',  16.100,  17
15008,  1,  42.835,  11.945,  0.000,  0.000,  5,  1.01594,  -75.9382,  'ALBANY 2',  16.100,  15
15009,  1,  2.627,  0.743,  0.000,  0.000,  5,  1.02554,  -71.0113,  'DALLAS 2',  16.100,  16
15010,  1,  33.370,  9.341,  0.000,  0.000,  5,  1.02660,  -70.4855,  'PLANO 2 ',  16.100,  16
15011,  1,  79.214,  21.710,  0.000,  0.000,  5,  0.95635,  -79.4190,  'THORNTON',  16.100,  13
15012,  1,  4.771,  1.349,  0.000,  0.000,  5,  1.02464,  -70.2554,  'DENTON 5',  16.100,  17
15013,  1,  54.051,  15.012,  0.000,  0.000,  5,  1.01895,  -79.4930,  'EARLY 0S',  16.100,  15
15014,  1,  11.955,  3.372,  0.000,  0.000,  5,  1.01619,  -72.6708,  'DECATUR ',  16.100,  17
15016,  1,  24.498,  6.880,  0.000,  0.000,  5,  1.02833,  -69.5574,  'KELLER 2',  16.100,  17
15017,  1,  107.028,  29.127,  0.000,  0.000,  5,  1.01489,  -71.6567,  'PONDER 0',  16.100,  17
15022,  1,  8.349,  2.358,  0.000,  0.000,  5,  1.02806,  -69.7422,  'ALEDO 1 ',  16.100,  17
15024,  1,  92.933,  25.360,  0.000,  0.000,  5,  0.97705,  -78.5383,  'GATESVIL',  16.100,  13
15025,  1,  31.747,  8.892,  0.000,  0.000,  5,  1.02308,  -69.1789,  'CLEBURNE',  16.100,  18
15026,  1,  45.452,  12.665,  0.000,  0.000,  5,  1.02230,  -70.7461,  'FORT WOR',  16.100,  17
15027,  1,  43.157,  12.036,  0.000,  0.000,  5,  1.02060,  -71.5892,  'FORT WOR',  16.100,  17
15028,  1,  47.093,  13.118,  0.000,  0.000,  5,  1.02562,  -70.3272,  'FORT WOR',  16.100,  17
15029,  1,  5.606,  1.585,  0.000,  0.000,  5,  1.00351,  -75.3352,  'TROY 0SE',  16.100,  13
15030,  1,  7.703,  2.176,  0.000,  0.000,  5,  1.01979,  -72.0399,  'SPRINGTO',  16.100,  12
15031,  1,  53.445,  14.849,  0.000,  0.000,  5,  1.02201,  -70.4259,  'PRINCETO',  16.100,  16
15032,  1,  24.463,  6.870,  0.000,  0.000,  5,  1.02189,  -70.4518,  'DALLAS 2',  16.100,  16
15034,  1,  31.333,  8.777,  0.000,  0.000,  5,  1.02430,  -68.7823,  'DALLAS 1',  16.100,  16
15043,  1,  33.528,  9.383,  0.000,  0.000,  5,  1.01655,  -71.3445,  'ROYSE CI',  16.100,  16
15044,  1,  41.251,  11.512,  0.000,  0.000,  5,  1.02160,  -70.5100,  'BOYD 0SE',  16.100,  17
15046,  1,  11.303,  3.190,  0.000,  0.000,  5,  1.03582,  -69.4380,  'STEPHENV',  16.100,  18
15048,  1,  47.963,  13.354,  0.000,  0.000,  5,  1.02482,  -68.7938,  'MANSFIEL',  16.100,  17
15050,  1,  107.203,  29.191,  0.000,  0.000,  5,  1.02149,  -70.1791,  'GREENVIL',  16.100,  16
15053,  1,  35.445,  9.915,  0.000,  0.000,  5,  1.02600,  -69.9920,  'PLANO 4 ',  16.100,  16
15054,  1,  85.356,  23.293,  0.000,  0.000,  5,  0.93735,  -81.5335,  'GROESBEC',  16.100,  14
15056,  1,  12.853,  3.625,  0.000,  0.000,  5,  1.03271,  -67.3202,  'GRAHAM 1',  16.100,  12
15062,  1,  27.930,  7.832,  0.000,  0.000,  5,  1.01274,  -78.3746,  'MABANK 2',  11.500,  14
15064,  1,  26.777,  7.514,  0.000,  0.000,  5,  1.02760,  -69.3696,  'ARLINGTO',  16.100,  17
15070,  1,  46.925,  13.068,  0.000,  0.000,  5,  1.02067,  -70.8720,  'DALLAS 4',  16.100,  17
15071,  1,  49.832,  13.860,  0.000,  0.000,  5,  1.01546,  -72.7405,  'WACO 3 0',  16.100,  13
15072,  1,  42.769,  11.931,  0.000,  0.000,  5,  1.02746,  -70.0399,  'DALLAS 1',  16.100,  16
15073,  1,  42.805,  11.939,  0.000,  0.000,  5,  1.02225,  -74.5408,  'BANGS 0S',  16.100,  15
15074,  1,  5.862,  1.657,  0.000,  0.000,  5,  1.01828,  -71.2479,  'PROSPER ',  16.100,  16
15075,  1,  18.184,  5.117,  0.000,  0.000,  5,  0.99688,  -77.5560,  'EVANT 0S',  16.100,  18
15077,  1,  2.207,  0.625,  0.000,  0.000,  5,  1.02730,  -74.9129,  'TERRELL ',  11.500,  16
15078,  1,  5.247,  1.484,  0.000,  0.000,  5,  1.02669,  -69.7766,  'AUBREY 0',  16.100,  17
15079,  1,  38.052,  10.632,  0.000,  0.000,  5,  1.02274,  -73.3785,  'WACO 4 0',  16.100,  13
15080,  1,  24.210,  6.796,  0.000,  0.000,  5,  0.99635,  -76.7034,  'LORENA 0',  16.100,  13
15081,  1,  15.673,  4.415,  0.000,  0.000,  5,  1.01803,  -75.2987,  'FORT HOO',  16.100,  13
15082,  1,  55.825,  15.498,  0.000,  0.000,  5,  1.02484,  -70.8669,  'ARLINGTO',  16.100,  17
15084,  1,  59.626,  16.532,  0.000,  0.000,  5,  1.02740,  -69.5228,  'MCKINNEY',  16.100,  16
15085,  1,  105.129,  28.635,  0.000,  0.000,  5,  1.01546,  -71.1564,  'DALLAS 3',  16.100,  17
15086,  1,  28.727,  8.055,  0.000,  0.000,  5,  1.02291,  -70.6778,  'ARLINGTO',  16.100,  17
15087,  1,  39.625,  11.052,  0.000,  0.000,  5,  0.99351,  -73.1595,  'MILFORD ',  16.100,  14
15090,  1,  2.088,  0.591,  0.000,  0.000,  5,  1.02730,  -70.8760,  'DALLAS 1',  16.100,  16
15091,  1,  62.794,  17.338,  0.000,  0.000,  5,  0.96913,  -75.9018,  'FROST 0S',  16.100,  14
15092,  1,  2.911,  0.824,  0.000,  0.000,  5,  1.02189,  -70.5464,  'GRANDVIE',  16.100,  14
15093,  1,  10.575,  2.985,  0.000,  0.000,  5,  1.02731,  -71.6546,  'HASLET 0',  16.100,  17
15094,  1,  32.300,  9.046,  0.000,  0.000,  5,  1.02049,  -69.6686,  'BARDWELL',  16.100,  14
15095,  1,  1.631,  0.462,  0.000,  0.000,  5,  1.02512,  -70.3403,  'LAKE DAL',  16.100,  17
15096,  1,  20.300,  5.710,  0.000,  0.000,  5,  1.02634,  -70.1783,  'PLANO 1 ',  16.100,  16
15097,  1,  40.543,  11.319,  0.000,  0.000,  5,  1.02568,  -70.0728,  'EULESS 2',  16.100,  17
15098,  1,  50.828,  14.138,  0.000,  0.000,  5,  1.02735,  -71.4621,  'FORT WOR',  16.100,  17
15099,  1,  95.292,  26.074,  0.000,  0.000,  5,  1.02739,  -71.3999,  'FLOWER M',  16.100,  17
15100,  1,  40.977,  11.438,  0.000,  0.000,  5,  1.02224,  -70.3955,  'DALLAS 1',  16.100,  16
15101,  1,  12.872,  3.630,  0.000,  0.000,  5,  1.01282,  -78.9266,  'COMANCHE',  16.100,  15
15103,  1,  13.301,  3.751,  0.000,  0.000,  5,  1.02812,  -69.7177,  'RICHARDS',  16.100,  16
15104,  1,  142.149,  38.196,  0.000,  0.000,  5,  1.02187,  -70.4329,  'FORT WOR',  16.100,  17
15105,  1,  49.962,  13.900,  0.000,  0.000,  5,  1.02384,  -70.7757,  'IRVING 1',  16.100,  17
15108,  1,  64.969,  17.978,  0.000,  0.000,  5,  1.02736,  -70.0741,  'DALLAS 4',  16.100,  17
15109,  1,  24.734,  6.944,  0.000,  0.000,  5,  1.01351,  -71.0550,  'LANCASTE',  16.100,  16
15110,  1,  32.801,  9.179,  0.000,  0.000,  5,  1.00206,  -73.5690,  'PALO PIN',  16.100,  12
15111,  1,  2.309,  0.654,  0.000,  0.000,  5,  1.02640,  -70.5920,  'ADDISON ',  16.100,  16
15112,  1,  23.303,  6.546,  0.000,  0.000,  5,  1.00384,  -74.3431,  'HICO 0SE',  16.100,  18
15113,  1,  8.528,  2.409,  0.000,  0.000,  5,  1.02198,  -71.6111,  'KRUM 0SE',  16.100,  17
15114,  1,  13.243,  3.734,  0.000,  0.000,  5,  1.00865,  -73.0400,  'KAUFMAN ',  16.100,  16
15115,  1,  37.838,  10.573,  0.000,  0.000,  5,  1.02307,  -71.5940,  'CADDO MI',  16.100,  16
15116,  1,  12.607,  3.556,  0.000,  0.000,  5,  1.02690,  -70.2045,  'PLANO 7 ',  16.100,  16
15117,  1,  81.583,  22.428,  0.000,  0.000,  5,  1.02028,  -71.1953,  'FORT WOR',  16.100,  17
15118,  1,  79.199,  21.767,  0.000,  0.000,  5,  0.99711,  -79.0440,  'BAIRD 0S',  16.100,  15
15119,  1,  4.440,  1.256,  0.000,  0.000,  5,  1.02804,  -67.9581,  'PERRIN 0',  16.100,  12
15121,  1,  2.713,  0.768,  0.000,  0.000,  5,  1.03298,  -73.3078,  'BROWNWOO',  16.100,  15
15122,  1,  47.385,  13.196,  0.000,  0.000,  5,  1.02422,  -70.8688,  'DALLAS 6',  16.100,  16
15124,  1,  36.315,  10.131,  0.000,  0.000,  5,  0.94555,  -83.2559,  'MARLIN 1',  11.500,  13
15125,  1,  17.072,  4.807,  0.000,  0.000,  5,  1.02619,  -69.8074,  'ARLINGTO',  16.100,  17
15126,  1,  42.653,  11.898,  0.000,  0.000,  5,  1.02357,  -70.8874,  'DALLAS 8',  16.100,  16
15127,  1,  92.215,  25.214,  0.000,  0.000,  5,  0.99260,  -76.9748,  'JONESBOR',  16.100,  18
15128,  1,  2.389,  0.676,  0.000,  0.000,  5,  1.02130,  -70.8524,  'DALLAS 3',  16.100,  16
15129,  1,  53.557,  14.880,  0.000,  0.000,  5,  1.01956,  -78.0251,  'GOLDTHWA',  16.100,  18
15130,  1,  9.215,  2.602,  0.000,  0.000,  5,  1.02702,  -69.8883,  'PLANO 5 ',  16.100,  16
15132,  1,  55.713,  15.466,  0.000,  0.000,  5,  1.02234,  -73.9452,  'BELTON 1',  16.100,  13
15133,  1,  61.740,  17.080,  0.000,  0.000,  5,  0.99571,  -75.8373,  'TOLAR 0S',  16.100,  18
15134,  1,  7.278,  2.056,  0.000,  0.000,  5,  1.01759,  -75.7162,  'BRECKENR',  16.100,  15
15135,  1,  17.315,  4.875,  0.000,  0.000,  5,  1.02157,  -74.7861,  'EASTLAND',  16.100,  15
15136,  1,  15.138,  4.265,  0.000,  0.000,  5,  1.00060,  -70.9336,  'COOPER 0',  16.100,  16
15138,  1,  6.967,  1.969,  0.000,  0.000,  5,  1.02236,  -72.4900,  'WACO 1 1',  16.100,  13
15139,  1,  58.405,  16.201,  0.000,  0.000,  5,  1.02736,  -70.9414,  'DALLAS 4',  16.100,  16
15140,  1,  43.974,  12.242,  0.000,  0.000,  5,  0.97363,  -79.0226,  'GATESVIL',  16.100,  13
15141,  1,  4.652,  1.316,  0.000,  0.000,  5,  1.01382,  -71.2488,  'ANNA 0SE',  16.100,  16
15142,  1,  22.717,  6.380,  0.000,  0.000,  5,  0.99500,  -76.6280,  'MOODY 0S',  16.100,  13
15143,  1,  8.853,  2.500,  0.000,  0.000,  5,  1.02684,  -69.6981,  'FORT WOR',  16.100,  17
15144,  1,  47.723,  13.278,  0.000,  0.000,  5,  1.00082,  -73.6922,  'WACO 6 0',  16.100,  13
15145,  1,  33.989,  9.512,  0.000,  0.000,  5,  1.02557,  -70.2370,  'GRAND PR',  16.100,  17
15146,  1,  57.018,  15.821,  0.000,  0.000,  5,  1.02252,  -70.4367,  'ROWLETT ',  16.100,  16
15147,  1,  46.199,  12.870,  0.000,  0.000,  5,  1.02219,  -70.8137,  'PLANO 6 ',  16.100,  16
15148,  1,  59.887,  16.600,  0.000,  0.000,  5,  1.02320,  -70.8945,  'IRVING 5',  16.100,  17
15149,  1,  53.835,  14.955,  0.000,  0.000,  5,  1.02230,  -70.9203,  'DALLAS 7',  16.100,  16
15150,  1,  53.770,  14.934,  0.000,  0.000,  5,  1.02430,  -68.9371,  'BRYSON 2',  16.100,  12
15151,  1,  2.110,  0.597,  0.000,  0.000,  5,  1.00284,  -75.3027,  'MORGAN 0',  16.100,  18
15152,  1,  2.831,  0.801,  0.000,  0.000,  5,  1.02225,  -70.5822,  'SACHSE 0',  16.100,  16
15153,  1,  35.430,  9.910,  0.000,  0.000,  5,  1.02414,  -69.3919,  'PARADISE',  16.100,  12
15154,  1,  7.415,  2.095,  0.000,  0.000,  5,  0.99770,  -74.5558,  'RIO VIST',  16.100,  18
15155,  1,  7.122,  2.013,  0.000,  0.000,  5,  1.01905,  -75.4071,  'STRAWN 0',  16.100,  12
15156,  1,  2.317,  0.656,  0.000,  0.000,  5,  1.01397,  -79.4577,  'MAY-00SE',  16.100,  15
15157,  1,  3.796,  1.074,  0.000,  0.000,  5,  1.01546,  -70.9874,  'DESOTO 0',  16.100,  17
15158,  1,  91.815,  25.152,  0.000,  0.000,  5,  1.02516,  -70.3542,  'MESQUITE',  16.100,  16
15159,  1,  91.090,  24.802,  0.000,  0.000,  5,  0.93968,  -83.0828,  'ROSEBUD ',  16.100,  13
15160,  1,  7.304,  2.064,  0.000,  0.000,  5,  1.02900,  -69.5400,  'DENTON 2',  16.100,  17
15161,  1,  30.727,  8.610,  0.000,  0.000,  5,  1.02733,  -70.7727,  'DALLAS 4',  16.100,  16
15162,  1,  131.950,  35.193,  0.000,  0.000,  5,  0.92436,  -81.6683,  'AXTELL 0',  16.100,  14
15163,  1,  3.628,  1.027,  0.000,  0.000,  5,  1.01770,  -74.8856,  'NOLANVIL',  16.100,  13
15165,  1,  8.289,  2.342,  0.000,  0.000,  5,  1.03027,  -69.3856,  'DENTON 1',  16.100,  17
15168,  1,  31.172,  8.732,  0.000,  0.000,  5,  1.02439,  -71.0438,  'DALLAS 3',  16.100,  16
15171,  1,  71.344,  19.639,  0.000,  0.000,  5,  0.96027,  -77.0856,  'MERTENS ',  16.100,  14
15172,  1,  0.512,  0.145,  0.000,  0.000,  5,  1.02730,  -71.7970,  'WEATHERF',  16.100,  12
15173,  1,  31.399,  8.796,  0.000,  0.000,  5,  1.02627,  -70.0101,  'PLANO 3 ',  16.100,  16
15174,  1,  51.663,  14.327,  0.000,  0.000,  5,  0.95681,  -77.6616,  'MALONE 0',  16.100,  14
15175,  1,  2.211,  0.626,  0.000,  0.000,  5,  1.02883,  -69.7855,  'DENTON 3',  16.100,  17
15176,  1,  68.753,  18.981,  0.000,  0.000,  5,  1.00788,  -72.3049,  'GRAFORD ',  16.100,  12
15177,  1,  2.738,  0.775,  0.000,  0.000,  5,  1.02189,  -70.5088,  'ARLINGTO',  16.100,  17
15178,  1,  56.606,  15.707,  0.000,  0.000,  5,  1.01984,  -70.9026,  'ROCKWALL',  16.100,  16
15180,  1,  51.125,  14.218,  0.000,  0.000,  5,  1.02485,  -68.8693,  'CORSICAN',  16.100,  14
15181,  1,  49.966,  13.901,  0.000,  0.000,  5,  1.02271,  -70.6627,  'GARLAND ',  16.100,  16
15182,  1,  97.549,  26.565,  0.000,  0.000,  5,  0.97380,  -78.7106,  'GATESVIL',  16.100,  13
15183,  1,  2.178,  0.617,  0.000,  0.000,  5,  1.02683,  -70.7098,  'CARROLLT',  16.100,  16
15184,  1,  89.772,  24.597,  0.000,  0.000,  5,  1.01561,  -72.1308,  'FORT WOR',  16.100,  17
15185,  1,  52.850,  14.686,  0.000,  0.000,  5,  1.02107,  -71.4018,  'RHOME 0S',  16.100,  17
15186,  1,  15.235,  4.293,  0.000,  0.000,  5,  1.01871,  -70.3186,  'VENUS 0S',  16.100,  17
15187,  1,  14.736,  4.154,  0.000,  0.000,  5,  1.02962,  -68.8632,  'OLNEY 2 ',  16.100,  12
15188,  1,  9.118,  2.575,  0.000,  0.000,  5,  1.02418,  -70.5447,  'CARROLLT',  16.100,  16
15189,  1,  35.903,  10.040,  0.000,  0.000,  5,  1.02329,  -70.7822,  'DALLAS 2',  16.100,  16
15190,  1,  45.837,  12.763,  0.000,  0.000,  5,  1.01185,  -74.6817,  'GORDON 0',  16.100,  12
15191,  1,  1.705,  0.483,  0.000,  0.000,  5,  1.00620,  -75.6367,  'MERIDIAN',  16.100,  18
15193,  1,  3.663,  1.037,  0.000,  0.000,  5,  1.02816,  -73.1028,  'KILLEEN ',  16.100,  13
15194,  1,  61.599,  17.062,  0.000,  0.000,  5,  1.02132,  -70.5363,  'DUNCANVI',  16.100,  17
15195,  1,  29.835,  8.362,  0.000,  0.000,  5,  1.02624,  -70.7957,  'ARGYLE 0',  16.100,  17
15199,  1,  26.582,  7.459,  0.000,  0.000,  5,  1.02298,  -71.0515,  'FORT WOR',  16.100,  17
15200,  1,  14.986,  4.222,  0.000,  0.000,  5,  1.00073,  -74.2843,  'MINERAL ',  16.100,  12
15201,  1,  40.382,  11.248,  0.000,  0.000,  5,  0.95837,  -77.8044,  'COOLIDGE',  16.100,  14
15202,  1,  2.524,  0.714,  0.000,  0.000,  5,  1.00830,  -71.7396,  'RICE 0SE',  16.100,  14
15203,  1,  4.549,  1.287,  0.000,  0.000,  5,  1.02550,  -70.5513,  'DALLAS 3',  16.100,  16
15209,  1,  77.405,  21.271,  0.000,  0.000,  5,  0.99367,  -73.7005,  'WALNUT S',  16.100,  18
15210,  1,  2.032,  0.575,  0.000,  0.000,  5,  1.02567,  -70.2751,  'BEDFORD ',  16.100,  17
15211,  1,  21.310,  5.983,  0.000,  0.000,  5,  0.93516,  -80.8211,  'HUBBARD ',  16.100,  14
15212,  1,  3.809,  1.077,  0.000,  0.000,  5,  1.00915,  -71.4511,  'FERRIS 0',  16.100,  14
15213,  1,  21.001,  5.905,  0.000,  0.000,  5,  1.02334,  -70.4223,  'GARLAND ',  16.100,  16
15214,  1,  55.853,  15.503,  0.000,  0.000,  5,  1.02014,  -70.7722,  'DALLAS 3',  16.100,  16
15215,  1,  68.973,  19.048,  0.000,  0.000,  5,  1.01766,  -70.8763,  'PILOT PO',  16.100,  16
15216,  1,  9.605,  2.712,  0.000,  0.000,  5,  1.02278,  -71.0506,  'FORT WOR',  16.100,  17
15217,  1,  39.312,  10.981,  0.000,  0.000,  5,  1.02734,  -70.7425,  'NORTH RI',  16.100,  17
15218,  1,  52.375,  14.554,  0.000,  0.000,  5,  1.01696,  -71.7685,  'JUSTIN 0',  16.100,  17
15219,  1,  22.046,  6.197,  0.000,  0.000,  5,  1.01782,  -71.7965,  'SCURRY 0',  16.100,  14
15220,  1,  7.328,  2.071,  0.000,  0.000,  5,  1.02257,  -71.8979,  'SANGER 0',  16.100,  17
15221,  1,  26.002,  7.298,  0.000,  0.000,  5,  1.02002,  -75.2364,  'KILLEEN ',  16.100,  13
15222,  1,  54.114,  15.016,  0.000,  0.000,  5,  0.99603,  -74.2484,  'MABANK 1',  16.100,  14
15223,  1,  21.109,  5.926,  0.000,  0.000,  5,  0.93657,  -81.4378,  'MEXIA 0S',  16.100,  14
15224,  1,  18.769,  5.282,  0.000,  0.000,  5,  1.02624,  -70.4705,  'CARROLLT',  16.100,  16
15225,  1,  86.047,  23.617,  0.000,  0.000,  5,  1.02111,  -71.9944,  'NEVADA 0',  16.100,  16
15226,  1,  7.878,  2.225,  0.000,  0.000,  5,  1.01867,  -78.9311,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.075,  0.588,  0.000,  0.000,  5,  1.01601,  -72.7964,  'TERRELL ',  16.100,  16
15228,  1,  27.540,  7.725,  0.000,  0.000,  5,  1.02225,  -69.7416,  'DALLAS 1',  16.100,  16
15229,  1,  49.243,  13.703,  0.000,  0.000,  5,  1.02179,  -70.5179,  'DALLAS 1',  16.100,  16
15230,  1,  28.098,  7.880,  0.000,  0.000,  5,  1.02467,  -70.8441,  'DALLAS 2',  16.100,  16
15231,  1,  39.124,  10.920,  0.000,  0.000,  5,  1.00114,  -76.8504,  'HAMILTON',  16.100,  18
15232,  1,  7.681,  2.170,  0.000,  0.000,  5,  1.02565,  -71.0301,  'ARLINGTO',  16.100,  17
15233,  1,  28.121,  7.887,  0.000,  0.000,  5,  1.02579,  -70.5584,  'EULESS 1',  16.100,  17
15234,  1,  55.414,  15.386,  0.000,  0.000,  5,  1.02384,  -69.9996,  'FRISCO 1',  16.100,  16
15235,  1,  74.623,  20.554,  0.000,  0.000,  5,  1.00908,  -75.9344,  'SALADO 0',  16.100,  13
15244,  1,  11.027,  3.112,  0.000,  0.000,  5,  1.02278,  -71.1129,  'FORT WOR',  16.100,  17
15245,  1,  32.010,  8.965,  0.000,  0.000,  5,  1.02485,  -71.1125,  'GRAPEVIN',  16.100,  17
15246,  1,  75.458,  20.772,  0.000,  0.000,  5,  1.00381,  -72.0586,  'GLEN ROS',  16.100,  18
15247,  1,  12.491,  3.523,  0.000,  0.000,  5,  0.99476,  -74.2158,  'KOPPERL ',  16.100,  18
15248,  1,  1.649,  0.467,  0.000,  0.000,  5,  1.02606,  -70.2796,  'BEDFORD ',  16.100,  17
15249,  1,  48.557,  13.516,  0.000,  0.000,  5,  1.02440,  -70.5228,  'FORT WOR',  16.100,  17
15250,  1,  73.121,  20.170,  0.000,  0.000,  5,  1.02377,  -69.8511,  'DALLAS 5',  16.100,  16
15251,  1,  85.732,  23.540,  0.000,  0.000,  5,  1.02575,  -70.6329,  'GRAND PR',  16.100,  17
15252,  1,  60.594,  16.792,  0.000,  0.000,  5,  1.02415,  -70.8216,  'DALLAS 2',  16.100,  16
15253,  1,  45.935,  12.799,  0.000,  0.000,  5,  1.02546,  -70.3869,  'FLOWER M',  16.100,  17
15254,  1,  60.926,  16.882,  0.000,  0.000,  5,  1.02445,  -70.6355,  'ROANOKE ',  16.100,  17
15255,  1,  40.026,  11.170,  0.000,  0.000,  5,  1.00106,  -74.8469,  'MILLSAP ',  16.100,  12
15256,  1,  5.423,  1.534,  0.000,  0.000,  5,  1.00304,  -71.9098,  'FORRESTO',  16.100,  14
15257,  1,  0.615,  0.174,  0.000,  0.000,  5,  0.99297,  -73.0636,  'ITALY 0S',  16.100,  14
15258,  1,  6.035,  1.706,  0.000,  0.000,  5,  1.02139,  -70.5927,  'FORNEY 0',  16.100,  16
15259,  1,  52.753,  14.656,  0.000,  0.000,  5,  1.01959,  -71.6381,  'LAVON 0S',  16.100,  16
15264,  1,  4.866,  1.376,  0.000,  0.000,  5,  1.02729,  -74.4963,  'DE LEON ',  16.100,  15
15265,  1,  6.606,  1.867,  0.000,  0.000,  5,  1.02765,  -69.9589,  'KELLER 1',  16.100,  17
15266,  1,  57.572,  15.973,  0.000,  0.000,  5,  1.02534,  -70.3060,  'CEDAR HI',  16.100,  17
15267,  1,  81.590,  22.379,  0.000,  0.000,  5,  0.98399,  -78.3100,  'MC GREGO',  16.100,  13
15268,  1,  20.995,  5.901,  0.000,  0.000,  5,  0.99691,  -71.7797,  'COMMERCE',  16.100,  16
15269,  1,  18.740,  5.273,  0.000,  0.000,  5,  1.01681,  -69.2196,  'MIDLOTHI',  16.100,  17
15270,  1,  49.873,  13.843,  0.000,  0.000,  5,  0.96240,  -77.2273,  'WEST 0SE',  16.100,  13
15271,  1,  9.775,  2.759,  0.000,  0.000,  5,  0.97825,  -78.3703,  'BARTLETT',  16.100,  13
15272,  1,  5.424,  1.534,  0.000,  0.000,  5,  1.02371,  -70.8341,  'DALLAS 1',  16.100,  16
15273,  1,  10.705,  3.021,  0.000,  0.000,  5,  1.02715,  -70.5906,  'COPPELL ',  16.100,  17
15274,  1,  55.831,  15.497,  0.000,  0.000,  5,  1.01641,  -70.7552,  'WILMER 0',  16.100,  16
15275,  1,  6.647,  1.877,  0.000,  0.000,  5,  0.93993,  -80.5745,  'DAWSON 0',  16.100,  14
15276,  1,  2.448,  0.693,  0.000,  0.000,  5,  0.97884,  -75.4612,  'MART 0SE',  16.100,  14
15277,  1,  5.412,  1.530,  0.000,  0.000,  5,  1.02144,  -70.7179,  'LITTLE E',  16.100,  16
15278,  1,  55.127,  15.295,  0.000,  0.000,  5,  1.00437,  -74.7811,  'TEMPLE 2',  16.100,  13
15280,  1,  28.095,  7.878,  0.000,  0.000,  5,  1.01746,  -73.2241,  'TEMPLE 1',  16.100,  13
15284,  1,  50.262,  13.978,  0.000,  0.000,  5,  1.01526,  -71.5350,  'QUINLAN ',  16.100,  16
15285,  1,  28.161,  7.895,  0.000,  0.000,  5,  1.01304,  -71.5843,  'CHICO 0S',  16.100,  12
15286,  1,  5.399,  1.527,  0.000,  0.000,  5,  1.01605,  -72.8403,  'DUBLIN 2',  16.100,  18
15287,  1,  19.292,  5.428,  0.000,  0.000,  5,  1.02340,  -70.4644,  'ARLINGTO',  16.100,  17
15288,  1,  91.600,  25.041,  0.000,  0.000,  5,  0.99521,  -71.9824,  'WOLFE CI',  16.100,  16
15289,  1,  7.430,  2.100,  0.000,  0.000,  5,  1.02731,  -70.4805,  'DALLAS 2',  16.100,  16
15290,  1,  37.064,  10.353,  0.000,  0.000,  5,  0.99607,  -74.0723,  'WHITNEY ',  16.100,  18
15291,  1,  17.841,  5.022,  0.000,  0.000,  5,  1.02302,  -71.4854,  'FORT WOR',  16.100,  17
15292,  1,  92.557,  25.343,  0.000,  0.000,  5,  1.02202,  -71.1681,  'FORT WOR',  16.100,  17
15293,  1,  39.664,  11.076,  0.000,  0.000,  5,  1.01942,  -69.4424,  'JOSHUA 0',  16.100,  18
15294,  1,  33.894,  9.486,  0.000,  0.000,  5,  1.02379,  -70.9110,  'DALLAS 1',  16.100,  16
15296,  1,  43.191,  12.047,  0.000,  0.000,  5,  1.02687,  -69.2310,  'MCKINNEY',  16.100,  16
15305,  1,  48.517,  13.507,  0.000,  0.000,  5,  1.02794,  -69.6270,  'ALLEN 1 ',  16.100,  16
15306,  1,  87.106,  23.905,  0.000,  0.000,  5,  1.02531,  -70.7183,  'ALEDO 2 ',  16.100,  17
15307,  1,  27.406,  7.688,  0.000,  0.000,  5,  1.02698,  -70.2181,  'THE COLO',  16.100,  16
15308,  1,  78.707,  21.663,  0.000,  0.000,  5,  1.02292,  -70.2662,  'SUNNYVAL',  16.100,  16
15309,  1,  8.350,  2.359,  0.000,  0.000,  5,  1.02239,  -70.8048,  'DALLAS 1',  16.100,  16
15310,  1,  57.833,  16.044,  0.000,  0.000,  5,  1.02536,  -70.9734,  'FORT WOR',  16.100,  17
15311,  1,  40.329,  11.260,  0.000,  0.000,  5,  1.02522,  -71.0404,  'DALLAS 3',  16.100,  16
15312,  1,  17.409,  4.901,  0.000,  0.000,  5,  1.02005,  -71.6149,  'AZLE 0SE',  16.100,  17
15313,  1,  51.390,  14.290,  0.000,  0.000,  5,  1.02310,  -69.2228,  'HUTCHINS',  16.100,  16
15314,  1,  10.004,  2.824,  0.000,  0.000,  5,  0.98826,  -76.4452,  'VALLEY M',  16.100,  13
15315,  1,  7.058,  1.995,  0.000,  0.000,  5,  1.01679,  -71.3855,  'DENTON 6',  16.100,  17
15316,  1,  16.515,  4.651,  0.000,  0.000,  5,  1.02732,  -70.6339,  'MESQUITE',  16.100,  16
15323,  1,  89.751,  24.607,  0.000,  0.000,  5,  1.02599,  -69.8997,  'DALLAS 2',  16.100,  17
15327,  1,  113.813,  30.661,  0.000,  0.000,  5,  0.93850,  -80.3060,  'MOUNT CA',  16.100,  14
15328,  1,  1.986,  0.562,  0.000,  0.000,  5,  1.00208,  -76.3033,  'RIESEL 2',  16.100,  13
15329,  1,  6.423,  1.816,  0.000,  0.000,  5,  1.02040,  -70.5401,  'DALLAS 1',  16.100,  16
15330,  1,  100.695,  27.493,  0.000,  0.000,  5,  1.02460,  -70.2592,  'ARLINGTO',  16.100,  17
15331,  1,  34.087,  9.536,  0.000,  0.000,  5,  1.01145,  -71.5972,  'CELINA 0',  16.100,  16
15332,  1,  13.508,  3.809,  0.000,  0.000,  5,  1.02273,  -71.5748,  'FORT WOR',  16.100,  17
15333,  1,  56.438,  15.657,  0.000,  0.000,  5,  1.01253,  -71.1409,  'RED OAK ',  16.100,  14
15334,  1,  67.411,  18.618,  0.000,  0.000,  5,  1.00574,  -77.3540,  'CLYDE 0S',  16.100,  15
15335,  1,  14.661,  4.132,  0.000,  0.000,  5,  1.02294,  -70.8732,  'IRVING 2',  16.100,  17
15336,  1,  91.505,  25.067,  0.000,  0.000,  5,  1.02343,  -70.1227,  'ROWLETT ',  16.100,  16
15337,  1,  39.855,  11.130,  0.000,  0.000,  5,  1.02452,  -68.4686,  'JACKSBOR',  16.100,  12
15338,  1,  11.294,  3.187,  0.000,  0.000,  5,  1.01756,  -70.5032,  'GRANBURY',  16.100,  18
15339,  1,  48.036,  13.376,  0.000,  0.000,  5,  1.02735,  -71.1190,  'SOUTHLAK',  16.100,  17
15340,  1,  46.051,  12.830,  0.000,  0.000,  5,  1.02272,  -70.9235,  'DALLAS 2',  16.100,  16
15341,  1,  19.446,  5.471,  0.000,  0.000,  5,  1.02767,  -70.0762,  'LEWISVIL',  16.100,  17
15344,  1,  21.868,  6.147,  0.000,  0.000,  5,  1.02613,  -70.9660,  'DALLAS 3',  16.100,  16
15345,  1,  54.266,  15.053,  0.000,  0.000,  5,  0.99065,  -74.0964,  'HILLSBOR',  16.100,  14
15346,  1,  18.254,  5.138,  0.000,  0.000,  5,  1.02732,  -71.1329,  'FORT WOR',  16.100,  17
15347,  1,  50.898,  14.143,  0.000,  0.000,  5,  0.99983,  -78.2255,  'CISCO 0S',  16.100,  15
15348,  1,  10.779,  3.041,  0.000,  0.000,  5,  1.00149,  -71.8401,  'ITASCA 0',  16.100,  14
15349,  1,  4.795,  1.356,  0.000,  0.000,  5,  1.02171,  -70.0985,  'LANCASTE',  16.100,  16
15351,  1,  30.166,  8.454,  0.000,  0.000,  5,  1.02548,  -69.6273,  'GARLAND ',  16.100,  16
15352,  1,  102.582,  27.983,  0.000,  0.000,  5,  1.02211,  -70.6068,  'DALLAS 9',  16.100,  16
15353,  1,  22.984,  6.458,  0.000,  0.000,  5,  1.02464,  -70.2651,  'DUNCANVI',  16.100,  17
15354,  1,  27.866,  7.815,  0.000,  0.000,  5,  1.02064,  -71.3685,  'MESQUITE',  16.100,  16
15355,  1,  46.364,  12.916,  0.000,  0.000,  5,  1.01572,  -70.0102,  'MAYPEARL',  16.100,  14
15356,  1,  3.433,  0.972,  0.000,  0.000,  5,  1.02687,  -70.6551,  'GARLAND ',  16.100,  16
15357,  1,  75.292,  20.754,  0.000,  0.000,  5,  1.02628,  -69.8851,  'ALLEN 2 ',  16.100,  16
15362,  1,  52.564,  14.612,  0.000,  0.000,  5,  1.02628,  -67.4511,  'BRIDGEPO',  16.100,  12
15370,  1,  20.736,  5.831,  0.000,  0.000,  5,  1.02656,  -70.1792,  'LEWISVIL',  16.100,  17
15371,  1,  57.334,  15.905,  0.000,  0.000,  5,  1.01924,  -70.2432,  'SEAGOVIL',  16.100,  16
15372,  1,  46.697,  13.008,  0.000,  0.000,  5,  1.02519,  -70.8568,  'DALLAS 3',  16.100,  16
15373,  1,  20.958,  5.893,  0.000,  0.000,  5,  1.01986,  -71.4686,  'HALTOM C',  16.100,  17
15374,  1,  84.534,  23.219,  0.000,  0.000,  5,  1.02452,  -69.7769,  'BALCH SP',  16.100,  16
15375,  1,  34.741,  9.720,  0.000,  0.000,  5,  1.02436,  -71.0328,  'FORT WOR',  16.100,  17
15376,  1,  33.209,  9.296,  0.000,  0.000,  5,  1.02393,  -70.2475,  'DALLAS 4',  16.100,  17
15377,  1,  26.678,  7.485,  0.000,  0.000,  5,  1.01738,  -75.6249,  'KILLEEN ',  16.100,  13
15378,  1,  28.146,  7.894,  0.000,  0.000,  5,  1.02413,  -74.3578,  'WACO 5 0',  16.100,  13
15379,  1,  36.291,  10.147,  0.000,  0.000,  5,  1.02360,  -71.1246,  'FORT WOR',  16.100,  17
15381,  1,  98.445,  26.894,  0.000,  0.000,  5,  1.02085,  -69.7523,  'ENNIS 1S',  16.100,  14
15385,  1,  47.867,  13.328,  0.000,  0.000,  5,  1.02604,  -69.1661,  'DALLAS 3',  16.100,  16
15386,  1,  125.136,  33.861,  0.000,  0.000,  5,  1.02742,  -70.6707,  'RICHARDS',  16.100,  16
15387,  1,  28.190,  7.905,  0.000,  0.000,  5,  1.01864,  -71.8623,  'FORT WOR',  16.100,  17
15389,  1,  42.970,  11.981,  0.000,  0.000,  5,  1.01154,  -72.0487,  'WACO 2 1',  16.100,  13
15392,  1,  43.493,  12.085,  0.000,  0.000,  5,  0.92522,  -86.8158,  'ROGERS 2',  11.500,  13
15393,  1,  3.961,  1.121,  0.000,  0.000,  5,  1.00573,  -72.8172,  'CHINA SP',  16.100,  13
15400,  1,  8.610,  2.432,  0.000,  0.000,  5,  1.02116,  -70.1256,  'MCKINNEY',  16.100,  16
15402,  1,  56.885,  15.786,  0.000,  0.000,  5,  1.02319,  -68.2767,  'GRANBURY',  16.100,  18
15407,  1,  29.639,  8.304,  0.000,  0.000,  5,  1.00436,  -75.6764,  'CLIFTON ',  16.100,  18
15408,  1,  9.727,  2.746,  0.000,  0.000,  5,  1.02132,  -71.1542,  'FARMERSV',  16.100,  16
15409,  1,  13.199,  3.722,  0.000,  0.000,  5,  1.02068,  -70.9292,  'ARLINGTO',  16.100,  17
15411,  1,  54.249,  15.071,  0.000,  0.000,  5,  1.02735,  -74.6714,  'KILLEEN ',  16.100,  13
15412,  1,  66.121,  18.284,  0.000,  0.000,  5,  1.02143,  -70.9240,  'WYLIE 0S',  16.100,  16
15420,  1,  76.409,  21.051,  0.000,  0.000,  5,  1.02585,  -70.1108,  'FORT WOR',  16.100,  17
15421,  1,  7.073,  1.998,  0.000,  0.000,  5,  1.02731,  -71.7255,  'JOSEPHIN',  16.100,  16
15422,  1,  0.949,  0.269,  0.000,  0.000,  5,  1.02730,  -70.2996,  'LEWSIVIL',  16.100,  17
15425,  1,  99.979,  27.298,  0.000,  0.000,  5,  1.02161,  -70.7297,  'DALLAS 4',  16.100,  16
15426,  1,  25.377,  7.120,  0.000,  0.000,  5,  0.99405,  -74.2921,  'KEMP 0SE',  16.100,  14
15427,  1,  20.392,  5.734,  0.000,  0.000,  5,  1.01089,  -70.8224,  'WAXAHACH',  16.100,  14
15428,  1,  15.105,  4.256,  0.000,  0.000,  5,  1.02632,  -70.0033,  'HURST 0S',  16.100,  17
15429,  1,  51.209,  14.239,  0.000,  0.000,  5,  1.01999,  -71.8031,  'FORT WOR',  16.100,  17
15430,  1,  69.685,  19.244,  0.000,  0.000,  5,  1.02041,  -72.3609,  'WEATHERF',  16.100,  12
15431,  1,  36.068,  10.086,  0.000,  0.000,  5,  1.02394,  -70.3703,  'ROCKWALL',  16.100,  16
15432,  1,  37.161,  10.386,  0.000,  0.000,  5,  1.01833,  -72.1459,  'WEATHERF',  16.100,  12
15433,  1,  25.113,  7.051,  0.000,  0.000,  5,  1.02283,  -70.9938,  'FORT WOR',  16.100,  17
15434,  1,  53.574,  14.885,  0.000,  0.000,  5,  1.02423,  -71.6563,  'NEWARK 0',  16.100,  17
15435,  1,  6.516,  1.842,  0.000,  0.000,  5,  1.00935,  -74.8595,  'SANTO 0S',  16.100,  12
15436,  1,  2.478,  0.702,  0.000,  0.000,  5,  1.02645,  -70.5638,  'DALLAS 1',  16.100,  16
15437,  1,  33.889,  9.460,  0.000,  0.000,  5,  0.93512,  -80.2626,  'ELM MOTT',  16.100,  13
15438,  1,  4.842,  1.369,  0.000,  0.000,  5,  1.02337,  -71.1068,  'FORT WOR',  16.100,  17
15439,  1,  28.010,  7.854,  0.000,  0.000,  5,  1.01509,  -70.4435,  'WAXAHACH',  16.100,  14
15440,  1,  60.979,  16.899,  0.000,  0.000,  5,  1.02736,  -71.0765,  'ARLINGTO',  16.100,  17
15441,  1,  88.503,  24.276,  0.000,  0.000,  5,  1.02611,  -70.8697,  'FORT WOR',  16.100,  17
15442,  1,  79.724,  21.934,  0.000,  0.000,  5,  1.02221,  -71.1930,  'FORT WOR',  16.100,  17
15443,  1,  24.008,  6.743,  0.000,  0.000,  5,  1.02520,  -71.2280,  'FORT WOR',  16.100,  17
15446,  1,  28.344,  7.946,  0.000,  0.000,  5,  1.00751,  -75.8745,  'HEWITT 0',  16.100,  13
15447,  1,  20.775,  5.842,  0.000,  0.000,  5,  1.02148,  -70.6372,  'ARLINGTO',  16.100,  17
15449,  1,  79.370,  21.848,  0.000,  0.000,  5,  1.02836,  -69.6000,  'GRAND PR',  16.100,  17
15450,  1,  151.289,  40.365,  0.000,  0.000,  5,  0.99226,  -73.3720,  'MELISSA ',  16.100,  16
15452,  1,  7.985,  2.256,  0.000,  0.000,  5,  1.02373,  -73.8028,  'COPPERAS',  16.100,  13
15453,  1,  44.756,  12.475,  0.000,  0.000,  5,  1.02239,  -70.2972,  'CLEBURNE',  16.100,  17
15454,  1,  37.298,  10.424,  0.000,  0.000,  5,  1.01984,  -70.9235,  'GREENVIL',  16.100,  16
15455,  1,  30.417,  8.523,  0.000,  0.000,  5,  1.01346,  -72.5960,  'ALVORD 0',  16.100,  12
15456,  1,  6.420,  1.815,  0.000,  0.000,  5,  1.00707,  -79.3774,  'GORMAN 0',  16.100,  15
15457,  1,  7.780,  2.198,  0.000,  0.000,  5,  1.02503,  -70.4940,  'COLLEYVI',  16.100,  17
15460,  1,  49.148,  13.617,  0.000,  0.000,  5,  0.91685,  -88.6148,  'HOLLAND ',  11.500,  13
15461,  1,  6.818,  1.927,  0.000,  0.000,  5,  1.01106,  -74.2280,  'TEMPLE 3',  16.100,  13
15462,  1,  38.254,  10.688,  0.000,  0.000,  5,  1.02090,  -70.5462,  'DALLAS 3',  16.100,  16
15463,  1,  43.874,  12.234,  0.000,  0.000,  5,  1.02515,  -70.8998,  'IRVING 4',  16.100,  17
15465,  1,  88.419,  24.258,  0.000,  0.000,  5,  1.02875,  -69.6011,  'FRISCO 2',  16.100,  16
15466,  1,  103.561,  28.127,  0.000,  0.000,  5,  0.97388,  -79.0501,  'GATESVIL',  16.100,  13
15467,  1,  3.632,  1.028,  0.000,  0.000,  5,  1.02343,  -70.9098,  'DALLAS 2',  16.100,  16
15468,  1,  17.039,  4.798,  0.000,  0.000,  5,  1.01940,  -70.8320,  'DALLAS 3',  16.100,  17
15469,  1,  25.302,  7.103,  0.000,  0.000,  5,  1.02074,  -71.6115,  'FORT WOR',  16.100,  17
15470,  1,  4.091,  1.157,  0.000,  0.000,  5,  1.01295,  -75.3580,  'WOODWAY ',  16.100,  13
15471,  1,  29.756,  8.343,  0.000,  0.000,  5,  1.02110,  -73.8700,  'MINGUS 0',  16.100,  12
15472,  1,  0.870,  0.246,  0.000,  0.000,  5,  1.03139,  -71.4041,  'THROCKMO',  16.100,  15
15473,  1,  2.602,  0.736,  0.000,  0.000,  5,  1.02498,  -68.2845,  'NEMO 0SE',  16.100,  18
15474,  1,  2.240,  0.634,  0.000,  0.000,  5,  0.95966,  -77.4630,  'ABBOTT 0',  16.100,  14
15475,  1,  1.676,  0.475,  0.000,  0.000,  5,  1.02414,  -70.8752,  'ALVARADO',  16.100,  17
15476,  1,  28.261,  7.913,  0.000,  0.000,  5,  0.95507,  -78.7156,  'CORSICAN',  16.100,  14
15477,  1,  4.672,  1.321,  0.000,  0.000,  5,  1.02217,  -75.1720,  'HARKER H',  16.100,  13
15478,  1,  36.073,  10.088,  0.000,  0.000,  5,  1.02733,  -70.7654,  'IRVING 3',  16.100,  17
15480,  1,  79.977,  22.004,  0.000,  0.000,  5,  1.02386,  -69.5615,  'BURLESON',  16.100,  17
15481,  1,  85.996,  23.597,  0.000,  0.000,  5,  1.01657,  -71.3113,  'FORT WOR',  16.100,  17
15482,  1,  37.245,  10.412,  0.000,  0.000,  5,  1.02734,  -71.0570,  'DALLAS 2',  16.100,  16
15483,  1,  35.470,  9.922,  0.000,  0.000,  5,  1.02721,  -70.2742,  'NORTH RI',  16.100,  17
15484,  1,  46.249,  12.873,  0.000,  0.000,  5,  1.00779,  -76.7363,  'CROSS PL',  16.100,  15
15485,  1,  3.382,  0.957,  0.000,  0.000,  5,  1.02247,  -69.3048,  'BLOOMING',  16.100,  14
16001,  1,  2.602,  0.737,  0.000,  0.000,  6,  1.02731,  -85.2614,  'CONVERSE',  11.500,  22
16002,  1,  73.561,  20.272,  0.000,  0.000,  6,  1.01018,  -85.6005,  'SAN ANTO',  11.500,  26
16005,  1,  23.016,  6.467,  0.000,  0.000,  6,  1.02608,  -77.1846,  'BASTROP ',  11.500,  25
16011,  1,  51.186,  14.229,  0.000,  0.000,  6,  1.01369,  -82.3327,  'MARION 2',  11.500,  22
16012,  1,  19.172,  5.395,  0.000,  0.000,  6,  1.02732,  -79.0244,  'PAIGE 0S',  11.500,  25
16013,  1,  9.313,  2.630,  0.000,  0.000,  6,  1.00887,  -85.9113,  'SAN ANTO',  11.500,  26
16014,  1,  66.605,  18.362,  0.000,  0.000,  6,  0.97098,  -88.5999,  'WAELDER ',  11.500,  24
16015,  1,  3.975,  1.125,  0.000,  0.000,  6,  1.01924,  -86.4729,  'ATASCOSA',  11.500,  26
16016,  1,  18.364,  5.168,  0.000,  0.000,  6,  1.02019,  -84.6628,  'SAN ANTO',  11.500,  26
16017,  1,  140.596,  37.758,  0.000,  0.000,  6,  1.01113,  -84.1962,  'CIBOLO 0',  11.500,  22
16018,  1,  60.617,  16.790,  0.000,  0.000,  6,  1.01296,  -80.3791,  'AUSTIN 6',  11.500,  23
16019,  1,  1.992,  0.564,  0.000,  0.000,  6,  1.01279,  -80.8565,  'AUSTIN 2',  11.500,  23
16020,  1,  51.657,  14.357,  0.000,  0.000,  6,  1.01093,  -81.2187,  'HORSESHO',  11.500,  23
16023,  1,  12.165,  3.432,  0.000,  0.000,  6,  1.02454,  -78.4993,  'LEANDER ',  11.500,  23
16024,  1,  106.718,  29.078,  0.000,  0.000,  6,  1.02741,  -82.4137,  'AUSTIN 1',  11.500,  23
16025,  1,  79.776,  21.955,  0.000,  0.000,  6,  1.02738,  -85.3867,  'SAN ANTO',  11.500,  26
16026,  1,  44.651,  12.442,  0.000,  0.000,  6,  1.01361,  -84.7577,  'SAN ANTO',  11.500,  26
16027,  1,  19.097,  5.373,  0.000,  0.000,  6,  1.02111,  -80.1961,  'ELGIN 0S',  11.500,  23
16028,  1,  42.662,  11.898,  0.000,  0.000,  6,  1.01465,  -80.6015,  'AUSTIN 3',  11.500,  23
16029,  1,  93.533,  25.472,  0.000,  0.000,  6,  0.95438,  -94.6333,  'RUNGE 0S',  11.500,  24
16031,  1,  4.723,  1.336,  0.000,  0.000,  6,  0.99015,  -81.0993,  'YOAKUM 1',  11.500,  24
16032,  1,  22.050,  6.197,  0.000,  0.000,  6,  1.01348,  -82.7041,  'AUSTIN 3',  11.500,  23
16035,  1,  31.831,  8.914,  0.000,  0.000,  6,  1.02051,  -79.1301,  'PFLUGERV',  11.500,  23
16037,  1,  108.191,  29.437,  0.000,  0.000,  6,  1.01630,  -83.5001,  'SAN ANTO',  11.500,  22
16040,  1,  108.645,  29.549,  0.000,  0.000,  6,  1.01360,  -80.7151,  'AUSTIN 3',  11.500,  23
16043,  1,  55.152,  15.310,  0.000,  0.000,  6,  1.01564,  -83.9869,  'SAN ANTO',  11.500,  26
16044,  1,  69.220,  19.104,  0.000,  0.000,  6,  1.00679,  -85.6165,  'SAN ANTO',  11.500,  26
16047,  1,  12.848,  3.623,  0.000,  0.000,  6,  1.01707,  -84.7121,  'SAN ANTO',  11.500,  26
16055,  1,  116.151,  31.324,  0.000,  0.000,  6,  0.95351,  -95.4821,  'BERGHEIM',  11.500,  26
16058,  1,  4.194,  1.186,  0.000,  0.000,  6,  1.02310,  -79.9748,  'NEW BRAU',  11.500,  22
16059,  1,  156.807,  42.656,  0.000,  0.000,  6,  0.89097,  -110.0431,  'D HANIS ',  11.500,  26
16060,  1,  2.437,  0.690,  0.000,  0.000,  6,  1.01229,  -85.8450,  'SAN ANTO',  11.500,  26
16061,  1,  68.228,  18.847,  0.000,  0.000,  6,  1.01645,  -80.6234,  'AUSTIN 7',  11.500,  23
16064,  1,  112.936,  30.633,  0.000,  0.000,  6,  1.00199,  -78.9228,  'BRENHAM ',  11.500,  25
16065,  1,  75.634,  20.818,  0.000,  0.000,  6,  1.00342,  -81.0041,  'BERTRAM ',  11.500,  23
16091,  1,  8.797,  2.485,  0.000,  0.000,  6,  1.02731,  -83.6411,  'WIMBERLE',  11.500,  23
16092,  1,  27.441,  7.697,  0.000,  0.000,  6,  1.02122,  -86.1376,  'GONZALES',  11.500,  24
16093,  1,  25.808,  7.242,  0.000,  0.000,  6,  1.01183,  -84.2964,  'SAN ANTO',  11.500,  22
16094,  1,  32.567,  9.117,  0.000,  0.000,  6,  1.01548,  -84.1902,  'SAN ANTO',  11.500,  22
16095,  1,  56.677,  15.724,  0.000,  0.000,  6,  1.01671,  -81.5033,  'HUTTO 0S',  11.500,  23
16096,  1,  45.305,  12.620,  0.000,  0.000,  6,  1.00762,  -87.6558,  'LULING 0',  11.500,  24
16097,  1,  21.282,  5.982,  0.000,  0.000,  6,  1.01053,  -84.8300,  'SAN ANTO',  11.500,  26
16098,  1,  97.483,  26.623,  0.000,  0.000,  6,  1.01203,  -81.0657,  'AUSTIN 1',  11.500,  23
16099,  1,  116.022,  31.438,  0.000,  0.000,  6,  1.00420,  -85.9129,  'SAN ANTO',  11.500,  26
16100,  1,  14.971,  4.218,  0.000,  0.000,  6,  1.00665,  -87.0196,  'ADKINS 0',  11.500,  22
16103,  1,  26.226,  7.361,  0.000,  0.000,  6,  1.02733,  -77.7244,  'WINCHEST',  11.500,  25
16109,  1,  24.361,  6.833,  0.000,  0.000,  6,  0.96307,  -83.4021,  'ROCKDALE',  11.500,  25
16112,  1,  9.127,  2.577,  0.000,  0.000,  6,  1.00633,  -87.8154,  'NATALIA ',  11.500,  26
16113,  1,  11.986,  3.381,  0.000,  0.000,  6,  1.01063,  -81.1606,  'AUSTIN 2',  11.500,  23
16114,  1,  15.066,  4.245,  0.000,  0.000,  6,  1.00605,  -86.0318,  'SAN ANTO',  11.500,  26
16115,  1,  36.837,  10.294,  0.000,  0.000,  6,  1.00858,  -85.2474,  'SAN ANTO',  11.500,  22
16116,  1,  123.462,  33.309,  0.000,  0.000,  6,  0.99004,  -84.0324,  'TAYLOR 0',  11.500,  23
16117,  1,  40.788,  11.386,  0.000,  0.000,  6,  1.02450,  -77.7174,  'SMITHVIL',  11.500,  25
16120,  1,  18.691,  5.260,  0.000,  0.000,  6,  1.02528,  -79.1369,  'CEDAR PA',  11.500,  23
16121,  1,  164.834,  45.053,  0.000,  0.000,  6,  1.01301,  -85.3649,  'SAN ANTO',  11.500,  26
16122,  1,  78.067,  21.368,  0.000,  0.000,  6,  0.93173,  -84.7485,  'HALLETTS',  11.500,  24
16123,  1,  15.390,  4.336,  0.000,  0.000,  6,  1.01384,  -80.4648,  'AUSTIN 5',  11.500,  23
16124,  1,  33.038,  9.248,  0.000,  0.000,  6,  1.01865,  -81.6868,  'NEW BRAU',  11.500,  22
16125,  1,  33.975,  9.497,  0.000,  0.000,  6,  0.99814,  -87.7698,  'SUTHERLA',  11.500,  22
16126,  1,  1.967,  0.557,  0.000,  0.000,  6,  1.01297,  -81.2157,  'AUSTIN 3',  11.500,  23
16127,  1,  43.385,  12.042,  0.000,  0.000,  6,  0.89818,  -88.4988,  'CAMERON ',  11.500,  25
16128,  1,  18.919,  5.323,  0.000,  0.000,  6,  1.00781,  -87.0599,  'SAN ANTO',  11.500,  26
16129,  1,  49.388,  13.662,  0.000,  0.000,  6,  0.89072,  -98.0826,  'MEDINA 0',  11.500,  26
16130,  1,  8.258,  2.333,  0.000,  0.000,  6,  1.00871,  -81.7828,  'MANCHACA',  11.500,  23
16131,  1,  11.726,  3.308,  0.000,  0.000,  6,  1.01685,  -83.2353,  'SPRING B',  11.500,  22
16132,  1,  25.694,  7.210,  0.000,  0.000,  6,  1.00740,  -81.6405,  'AUSTIN 1',  11.500,  23
16133,  1,  51.681,  14.330,  0.000,  0.000,  6,  0.95720,  -89.6380,  'FLATONIA',  11.500,  25
16134,  1,  8.145,  2.301,  0.000,  0.000,  6,  0.99179,  -83.7089,  'GRANGER ',  11.500,  23
16135,  1,  4.931,  1.394,  0.000,  0.000,  6,  0.98061,  -79.0806,  'FAYETTEV',  11.500,  25
16136,  1,  16.559,  4.664,  0.000,  0.000,  6,  1.02234,  -81.5025,  'GEORGETO',  11.500,  23
16137,  1,  49.124,  13.663,  0.000,  0.000,  6,  1.00637,  -82.4094,  'AUSTIN 3',  11.500,  23
16138,  1,  33.891,  9.475,  0.000,  0.000,  6,  0.98341,  -90.5627,  'PIPE CRE',  11.500,  26
16139,  1,  17.740,  4.991,  0.000,  0.000,  6,  0.97486,  -86.3901,  'RED ROCK',  11.500,  25
16140,  1,  6.230,  1.761,  0.000,  0.000,  6,  0.96796,  -84.2201,  'JARRELL ',  11.500,  23
16150,  1,  7.001,  1.979,  0.000,  0.000,  6,  1.02176,  -85.0906,  'SAN ANTO',  11.500,  26
16151,  1,  100.834,  27.390,  0.000,  0.000,  6,  0.96081,  -87.9981,  'SCHULENB',  11.500,  25
16153,  1,  12.320,  3.475,  0.000,  0.000,  6,  1.01617,  -83.7445,  'SAN ANTO',  11.500,  26
16154,  1,  78.191,  21.491,  0.000,  0.000,  6,  0.99489,  -83.6175,  'DRIPPING',  11.500,  23
16155,  1,  26.116,  7.326,  0.000,  0.000,  6,  1.00197,  -87.1460,  'SAN ANTO',  11.500,  26
16156,  1,  33.006,  9.239,  0.000,  0.000,  6,  1.01669,  -80.5362,  'MARBLE F',  11.500,  23
16157,  1,  38.810,  10.834,  0.000,  0.000,  6,  0.99813,  -88.3035,  'BOERNE 1',  11.500,  26
16158,  1,  23.144,  6.502,  0.000,  0.000,  6,  1.02733,  -81.1584,  'WASHINGT',  11.500,  25
16159,  1,  4.678,  1.323,  0.000,  0.000,  6,  1.01172,  -84.7165,  'SCHERTZ ',  11.500,  22
16160,  1,  62.158,  17.206,  0.000,  0.000,  6,  1.01146,  -80.8008,  'AUSTIN 8',  11.500,  23
16168,  1,  78.455,  21.580,  0.000,  0.000,  6,  1.00997,  -85.8036,  'SAN ANTO',  11.500,  26
16171,  1,  127.124,  34.318,  0.000,  0.000,  6,  1.01063,  -84.1755,  'SAN ANTO',  11.500,  26
16173,  1,  97.394,  26.552,  0.000,  0.000,  6,  0.98808,  -81.9689,  'CUERO 2 ',  11.500,  24
16174,  1,  25.612,  7.188,  0.000,  0.000,  6,  1.01629,  -85.1876,  'SAN ANTO',  11.500,  22
16175,  1,  66.151,  18.282,  0.000,  0.000,  6,  1.00990,  -81.2350,  'AUSTIN 1',  11.500,  23
16176,  1,  69.321,  19.138,  0.000,  0.000,  6,  1.01303,  -82.0849,  'AUSTIN 3',  11.500,  23
16178,  1,  36.292,  10.145,  0.000,  0.000,  6,  1.01318,  -84.9881,  'SAN ANTO',  11.500,  26
16179,  1,  68.135,  18.811,  0.000,  0.000,  6,  1.00746,  -85.8446,  'SAN ANTO',  11.500,  26
16180,  1,  10.126,  2.858,  0.000,  0.000,  6,  1.00056,  -87.5736,  'LA VERNI',  11.500,  22
16181,  1,  29.055,  8.144,  0.000,  0.000,  6,  1.01212,  -82.3066,  'MANOR 0S',  11.500,  23
16182,  1,  41.213,  11.499,  0.000,  0.000,  6,  1.01241,  -85.7364,  'SAN ANTO',  11.500,  26
16183,  1,  76.573,  21.061,  0.000,  0.000,  6,  0.99511,  -80.6981,  'GIDDINGS',  11.500,  25
16184,  1,  20.548,  5.777,  0.000,  0.000,  6,  1.01125,  -81.5198,  'AUSTIN 3',  11.500,  23
16185,  1,  35.802,  10.008,  0.000,  0.000,  6,  1.00819,  -81.8080,  'AUSTIN 3',  11.500,  23
16186,  1,  16.265,  4.581,  0.000,  0.000,  6,  1.01684,  -80.2786,  'AUSTIN 3',  11.500,  23
16187,  1,  34.427,  9.631,  0.000,  0.000,  6,  1.01487,  -80.6781,  'AUSTIN 2',  11.500,  23
16189,  1,  75.668,  20.773,  0.000,  0.000,  6,  0.96126,  -80.3510,  'COLUMBUS',  11.500,  25
16190,  1,  18.672,  5.250,  0.000,  0.000,  6,  0.95591,  -89.1969,  'SHINER 0',  11.500,  24
16191,  1,  12.645,  3.566,  0.000,  0.000,  6,  1.01206,  -84.1114,  'SAN ANTO',  11.500,  22
16193,  1,  13.021,  3.671,  0.000,  0.000,  6,  1.00087,  -79.4963,  'CALDWELL',  11.500,  25
16194,  1,  28.951,  8.114,  0.000,  0.000,  6,  1.00358,  -82.3288,  'AUSTIN 1',  11.500,  23
16195,  1,  39.716,  11.084,  0.000,  0.000,  6,  0.96903,  -80.8018,  'INDUSTRY',  11.500,  25
16196,  1,  1.996,  0.565,  0.000,  0.000,  6,  1.00453,  -84.9470,  'DALE 0SE',  11.500,  23
16199,  1,  16.337,  4.601,  0.000,  0.000,  6,  1.02141,  -83.9365,  'SAN ANTO',  11.500,  26
16200,  1,  161.599,  44.134,  0.000,  0.000,  6,  1.00168,  -86.1180,  'SAN ANTO',  11.500,  26
16201,  1,  35.786,  10.006,  0.000,  0.000,  6,  1.01554,  -85.7984,  'SAN ANTO',  11.500,  26
16202,  1,  35.808,  10.006,  0.000,  0.000,  6,  0.99815,  -85.7692,  'MARTINDA',  11.500,  22
16203,  1,  12.800,  3.609,  0.000,  0.000,  6,  1.01189,  -85.5004,  'SAN ANTO',  11.500,  26
16204,  1,  99.052,  27.028,  0.000,  0.000,  6,  1.00577,  -85.8666,  'SAN ANTO',  11.500,  26
16205,  1,  6.328,  1.789,  0.000,  0.000,  6,  1.01804,  -79.9226,  'AUSTIN 2',  11.500,  23
16206,  1,  87.387,  23.906,  0.000,  0.000,  6,  0.98113,  -82.1110,  'LEXINGTO',  11.500,  25
16207,  1,  12.855,  3.625,  0.000,  0.000,  6,  1.02732,  -82.4344,  'LEANDER ',  11.500,  23
16208,  1,  22.209,  6.242,  0.000,  0.000,  6,  1.01907,  -81.0354,  'AUSTIN 1',  11.500,  23
16209,  1,  93.393,  25.492,  0.000,  0.000,  6,  0.98828,  -87.7065,  'MICO 0SE',  11.500,  26
16217,  1,  5.820,  1.645,  0.000,  0.000,  6,  1.00917,  -82.6049,  'AUSTIN 3',  11.500,  23
16218,  1,  46.311,  12.893,  0.000,  0.000,  6,  1.00334,  -82.2124,  'LOCKHART',  11.500,  23
16219,  1,  48.307,  13.443,  0.000,  0.000,  6,  1.01430,  -81.5166,  'AUSTIN 1',  11.500,  23
16220,  1,  60.601,  16.786,  0.000,  0.000,  6,  1.01328,  -84.3791,  'SAN ANTO',  11.500,  22
16221,  1,  76.678,  21.105,  0.000,  0.000,  6,  1.00790,  -92.1673,  'FALLS CI',  11.500,  22
16223,  1,  6.532,  1.846,  0.000,  0.000,  6,  1.01919,  -79.6021,  'AUSTIN 2',  11.500,  23
16224,  1,  134.727,  36.267,  0.000,  0.000,  6,  1.01180,  -81.4780,  'AUSTIN 2',  11.500,  23
16225,  1,  91.798,  25.110,  0.000,  0.000,  6,  1.00316,  -85.9619,  'SAN ANTO',  11.500,  26
16226,  1,  58.249,  16.091,  0.000,  0.000,  6,  0.93738,  -97.8563,  'BLANCO 0',  11.500,  26
16227,  1,  9.930,  2.803,  0.000,  0.000,  6,  1.01741,  -80.1625,  'AUSTIN 2',  11.500,  23
16230,  1,  96.511,  26.376,  0.000,  0.000,  6,  1.01639,  -81.1326,  'SAN MARC',  11.500,  22
16231,  1,  129.587,  34.907,  0.000,  0.000,  6,  0.99834,  -82.8652,  'BUDA 0SE',  11.500,  23
16232,  1,  56.018,  15.541,  0.000,  0.000,  6,  1.00846,  -80.6236,  'DEL VALL',  11.500,  23
16233,  1,  52.817,  14.671,  0.000,  0.000,  6,  1.00980,  -80.9535,  'AUSTIN 4',  11.500,  23
16236,  1,  48.829,  13.587,  0.000,  0.000,  6,  1.01755,  -83.9127,  'SAN ANTO',  11.500,  26
16237,  1,  125.245,  33.358,  0.000,  0.000,  6,  0.89026,  -90.0526,  'BURLINGT',  11.500,  25
16238,  1,  1.153,  0.326,  0.000,  0.000,  6,  1.01539,  -80.4992,  'AUSTIN 1',  11.500,  23
16241,  1,  69.587,  19.213,  0.000,  0.000,  6,  1.01663,  -83.1053,  'ELMENDOR',  11.500,  22
16250,  1,  135.254,  36.387,  0.000,  0.000,  6,  1.00782,  -85.7311,  'SAN ANTO',  11.500,  22
16251,  1,  56.012,  15.544,  0.000,  0.000,  6,  1.01657,  -84.1847,  'CANYON L',  11.500,  22
16252,  1,  43.744,  12.189,  0.000,  0.000,  6,  0.99871,  -82.6959,  'JOHNSON ',  11.500,  23
16253,  1,  9.814,  2.770,  0.000,  0.000,  6,  0.96767,  -89.5046,  'YORKTOWN',  11.500,  24
16256,  1,  9.510,  2.685,  0.000,  0.000,  6,  1.01669,  -79.6107,  'AUSTIN 2',  11.500,  23
16261,  1,  17.251,  4.856,  0.000,  0.000,  6,  1.00837,  -85.8921,  'LACKLAND',  11.500,  26
16262,  1,  21.907,  6.157,  0.000,  0.000,  6,  1.01586,  -79.4079,  'LIBERTY ',  11.500,  23
16264,  1,  24.721,  6.938,  0.000,  0.000,  6,  0.99059,  -87.8014,  'KENEDY 1',  11.500,  24
16275,  1,  17.511,  4.929,  0.000,  0.000,  6,  1.00807,  -85.4365,  'SAN ANTO',  11.500,  26
16276,  1,  76.913,  21.165,  0.000,  0.000,  6,  1.00628,  -88.1303,  'VON ORMY',  11.500,  26
16278,  1,  34.424,  9.630,  0.000,  0.000,  6,  1.01552,  -80.9423,  'KYLE 1SE',  11.500,  23
16280,  1,  102.472,  27.937,  0.000,  0.000,  6,  1.01400,  -82.0930,  'SEGUIN 2',  11.500,  22
16281,  1,  116.636,  31.627,  0.000,  0.000,  6,  1.01450,  -85.2743,  'UNIVERSA',  11.500,  22
16282,  1,  45.162,  12.584,  0.000,  0.000,  6,  1.01795,  -82.2009,  'SPICEWOO',  11.500,  23
16283,  1,  19.624,  5.520,  0.000,  0.000,  6,  1.01251,  -86.3174,  'SAINT HE',  11.500,  22
16284,  1,  3.501,  0.991,  0.000,  0.000,  6,  1.01156,  -84.9249,  'SAN ANTO',  11.500,  26
16286,  1,  52.726,  14.636,  0.000,  0.000,  6,  0.99189,  -91.0972,  'BOERNE 2',  11.500,  26
16288,  1,  70.520,  19.455,  0.000,  0.000,  6,  1.00812,  -85.1696,  'SAN ANTO',  11.500,  26
16289,  1,  116.920,  31.682,  0.000,  0.000,  6,  1.00815,  -81.3963,  'AUSTIN 2',  11.500,  23
16290,  1,  64.573,  17.867,  0.000,  0.000,  6,  1.02248,  -80.5197,  'AUSTIN 2',  11.500,  23
16291,  1,  52.829,  14.676,  0.000,  0.000,  6,  1.01225,  -85.3124,  'SAN ANTO',  11.500,  26
16306,  1,  15.711,  4.426,  0.000,  0.000,  6,  1.01528,  -80.4192,  'AUSTIN 1',  11.500,  23
16307,  1,  39.159,  10.932,  0.000,  0.000,  6,  1.00637,  -85.4323,  'SAN ANTO',  11.500,  26
16309,  1,  121.893,  32.802,  0.000,  0.000,  6,  0.95906,  -91.2003,  'HONDO 1S',  11.500,  26
16310,  1,  26.316,  7.384,  0.000,  0.000,  6,  1.01980,  -84.2598,  'SAN ANTO',  11.500,  22
16311,  1,  72.829,  20.016,  0.000,  0.000,  6,  0.96443,  -82.4803,  'NEW ULM ',  11.500,  25
16312,  1,  5.924,  1.675,  0.000,  0.000,  6,  1.02431,  -83.6888,  'SAN ANTO',  11.500,  22
16313,  1,  31.357,  8.782,  0.000,  0.000,  6,  1.01320,  -81.5206,  'AUSTIN 3',  11.500,  23
16314,  1,  17.791,  5.007,  0.000,  0.000,  6,  1.01157,  -84.9705,  'BULVERDE',  11.500,  26
16319,  1,  24.764,  6.953,  0.000,  0.000,  6,  1.01444,  -78.8401,  'GEORGETO',  11.500,  23
16320,  1,  45.251,  12.612,  0.000,  0.000,  6,  1.02735,  -84.3270,  'SAN ANTO',  11.500,  22
16322,  1,  33.314,  9.321,  0.000,  0.000,  6,  1.00402,  -86.9553,  'FLORESVI',  11.500,  22
16323,  1,  55.124,  15.296,  0.000,  0.000,  6,  1.00695,  -85.4208,  'SAN ANTO',  11.500,  26
16324,  1,  21.654,  6.086,  0.000,  0.000,  6,  1.01490,  -84.6860,  'SAN ANTO',  11.500,  22
16325,  1,  44.648,  12.392,  0.000,  0.000,  6,  0.90604,  -88.4970,  'BUCKHOLT',  11.500,  25
16326,  1,  3.146,  0.890,  0.000,  0.000,  6,  1.00178,  -80.1233,  'SOMERVIL',  11.500,  25
16327,  1,  12.526,  3.530,  0.000,  0.000,  6,  0.94967,  -84.5250,  'WEIMAR 0',  11.500,  25
16328,  1,  13.329,  3.754,  0.000,  0.000,  6,  0.92669,  -94.8733,  'COMFORT ',  11.500,  26
16329,  1,  19.623,  5.519,  0.000,  0.000,  6,  0.95714,  -92.2166,  'NORDHEIM',  11.500,  24
16330,  1,  1.249,  0.354,  0.000,  0.000,  6,  1.01632,  -81.0538,  'AUSTIN 9',  11.500,  23
16331,  1,  105.237,  28.680,  0.000,  0.000,  6,  1.02287,  -81.0504,  'AUSTIN 2',  11.500,  23
16332,  1,  56.544,  15.683,  0.000,  0.000,  6,  1.00848,  -85.6568,  'HELOTES ',  11.500,  26
16335,  1,  60.266,  16.698,  0.000,  0.000,  6,  1.01628,  -83.8104,  'SAN ANTO',  11.500,  26
16336,  1,  127.382,  33.805,  0.000,  0.000,  6,  0.87246,  -100.8662,  'BANDERA ',  11.500,  26
16337,  1,  21.074,  5.925,  0.000,  0.000,  6,  1.02090,  -84.6896,  'SAN ANTO',  11.500,  26
16338,  1,  85.185,  23.169,  0.000,  0.000,  6,  0.89783,  -88.3463,  'ROCKDALE',  11.500,  25
16339,  1,  26.939,  7.554,  0.000,  0.000,  6,  0.99462,  -81.6189,  'CEDAR CR',  11.500,  23
16340,  1,  29.812,  8.352,  0.000,  0.000,  6,  1.00449,  -86.8951,  'NIXON 0S',  11.500,  24
16341,  1,  19.624,  5.519,  0.000,  0.000,  6,  1.00599,  -80.4529,  'CHAPPELL',  11.500,  25
16344,  1,  5.521,  1.561,  0.000,  0.000,  6,  1.02326,  -78.8886,  'ROUND RO',  11.500,  23
16345,  1,  120.546,  32.624,  0.000,  0.000,  6,  1.00959,  -81.4459,  'AUSTIN 1',  11.500,  23
16346,  1,  15.268,  4.301,  0.000,  0.000,  6,  0.99664,  -90.1371,  'LEMING 0',  11.500,  26
16351,  1,  19.528,  5.494,  0.000,  0.000,  6,  1.01929,  -79.8128,  'AUSTIN 1',  11.500,  23
16352,  1,  95.522,  26.117,  0.000,  0.000,  6,  1.01737,  -84.9068,  'SAN ANTO',  11.500,  26
16353,  1,  79.874,  21.971,  0.000,  0.000,  6,  1.01944,  -80.0323,  'ROUND RO',  11.500,  23
16355,  1,  146.589,  39.311,  0.000,  0.000,  6,  1.01956,  -79.6385,  'ROUND RO',  11.500,  23
16356,  1,  117.576,  31.905,  0.000,  0.000,  6,  1.02742,  -85.4687,  'SAN ANTO',  11.500,  26
16357,  1,  22.523,  6.318,  0.000,  0.000,  6,  0.92957,  -103.3962,  'DEVINE 0',  11.500,  26
16358,  1,  61.830,  17.129,  0.000,  0.000,  6,  1.02736,  -82.7518,  'GEORGETO',  11.500,  23
16360,  1,  27.244,  7.642,  0.000,  0.000,  6,  1.01955,  -79.2589,  'BURNET 1',  11.500,  23
17001,  1,  5.209,  1.473,  0.000,  0.000,  7,  0.96469,  -76.7906,  'INEZ 0SE',  11.500,  6
17004,  1,  161.406,  44.143,  0.000,  0.000,  7,  1.02247,  -75.3728,  'PASADENA',  11.500,  4
17010,  1,  12.118,  3.417,  0.000,  0.000,  7,  0.99578,  -80.8685,  'PRAIRIE ',  11.500,  5
17011,  1,  21.149,  5.946,  0.000,  0.000,  7,  1.02326,  -79.7127,  'CONROE 1',  11.500,  5
17012,  1,  0.756,  0.214,  0.000,  0.000,  7,  0.98745,  -78.1547,  'SIMONTON',  11.500,  3
17013,  1,  93.853,  25.658,  0.000,  0.000,  7,  1.00703,  -79.3430,  'HOUSTON ',  11.500,  5
17014,  1,  39.811,  11.112,  0.000,  0.000,  7,  1.00582,  -78.1708,  'HOUSTON ',  11.500,  4
17016,  1,  61.177,  16.943,  0.000,  0.000,  7,  1.01401,  -76.2817,  'HOUSTON ',  11.500,  4
17017,  1,  98.795,  26.965,  0.000,  0.000,  7,  1.01050,  -78.7851,  'HOUSTON ',  11.500,  3
17020,  1,  52.612,  14.603,  0.000,  0.000,  7,  0.98917,  -78.8178,  'NURSERY ',  11.500,  6
17026,  1,  32.659,  9.143,  0.000,  0.000,  7,  1.01793,  -75.8756,  'BACLIFF ',  11.500,  4
17027,  1,  67.299,  18.589,  0.000,  0.000,  7,  1.00825,  -78.8003,  'SPRING 1',  11.500,  5
17028,  1,  58.304,  16.166,  0.000,  0.000,  7,  1.01734,  -78.3690,  'HOUSTON ',  11.500,  3
17036,  1,  53.482,  14.854,  0.000,  0.000,  7,  1.01347,  -77.6050,  'CONROE 5',  11.500,  5
17039,  1,  152.276,  40.711,  0.000,  0.000,  7,  1.01202,  -77.0060,  'SUGAR LA',  11.500,  3
17041,  1,  70.467,  19.450,  0.000,  0.000,  7,  1.01684,  -75.4784,  'DAYTON 1',  11.500,  4
17044,  1,  92.364,  25.196,  0.000,  0.000,  7,  0.96965,  -76.7399,  'VICTORIA',  11.500,  6
17049,  1,  188.193,  51.447,  0.000,  0.000,  7,  1.01485,  -77.9498,  'KATY 1 2',  11.500,  3
17050,  1,  52.289,  14.523,  0.000,  0.000,  7,  1.00176,  -80.2861,  'MAGNOLIA',  11.500,  5
17051,  1,  96.804,  26.442,  0.000,  0.000,  7,  1.01061,  -78.8186,  'HOUSTON ',  11.500,  3
17052,  1,  73.748,  20.321,  0.000,  0.000,  7,  1.00840,  -77.5728,  'MISSOURI',  11.500,  3
17053,  1,  79.906,  21.974,  0.000,  0.000,  7,  1.01491,  -74.4589,  'RICHMOND',  11.500,  3
17054,  1,  70.719,  19.502,  0.000,  0.000,  7,  1.00178,  -78.8852,  'HOUSTON ',  11.500,  4
17055,  1,  69.034,  19.059,  0.000,  0.000,  7,  1.01097,  -77.3031,  'HOUSTON ',  11.500,  3
17057,  1,  62.997,  17.427,  0.000,  0.000,  7,  1.00491,  -78.9905,  'SPRING 8',  11.500,  5
17067,  1,  56.976,  15.792,  0.000,  0.000,  7,  0.99621,  -80.0513,  'HOUSTON ',  11.500,  3
17069,  1,  35.162,  9.826,  0.000,  0.000,  7,  0.98542,  -73.3052,  'EL CAMPO',  11.500,  1
17070,  1,  69.620,  19.213,  0.000,  0.000,  7,  1.00793,  -76.8594,  'HOUSTON ',  11.500,  4
17071,  1,  2.721,  0.770,  0.000,  0.000,  7,  0.94997,  -70.8107,  'PORT O C',  11.500,  6
17072,  1,  81.141,  22.303,  0.000,  0.000,  7,  1.01497,  -75.5509,  'DICKINSO',  11.500,  4
17074,  1,  44.700,  12.459,  0.000,  0.000,  7,  1.01904,  -74.6867,  'GALVESTO',  11.500,  2
17075,  1,  115.279,  31.309,  0.000,  0.000,  7,  1.02742,  -76.1802,  'HOUSTON ',  11.500,  4
17084,  1,  156.190,  41.712,  0.000,  0.000,  7,  1.01565,  -74.6651,  'LEAGUE C',  11.500,  4
17085,  1,  2.835,  0.802,  0.000,  0.000,  7,  1.00190,  -75.2396,  'LIVERPOO',  11.500,  2
17086,  1,  35.756,  9.995,  0.000,  0.000,  7,  1.00633,  -77.7318,  'HOUSTON ',  11.500,  4
17087,  1,  52.240,  14.514,  0.000,  0.000,  7,  1.01077,  -76.5629,  'SUGAR LA',  11.500,  3
17088,  1,  77.643,  21.332,  0.000,  0.000,  7,  0.98481,  -79.0540,  'RICHMOND',  11.500,  3
17089,  1,  54.532,  15.148,  0.000,  0.000,  7,  1.02736,  -79.4377,  'HOUSTON ',  11.500,  3
17090,  1,  9.100,  2.570,  0.000,  0.000,  7,  1.00350,  -79.8700,  'PINEHURS',  11.500,  5
17091,  1,  164.335,  44.958,  0.000,  0.000,  7,  1.02740,  -79.1621,  'PEARLAND',  11.500,  3
17092,  1,  31.656,  8.863,  0.000,  0.000,  7,  1.00589,  -78.3333,  'HOUSTON ',  11.500,  3
17093,  1,  76.091,  20.939,  0.000,  0.000,  7,  1.00173,  -78.8232,  'HOUSTON ',  11.500,  3
17094,  1,  55.644,  15.446,  0.000,  0.000,  7,  1.01890,  -79.4169,  'HOUSTON ',  11.500,  3
17100,  1,  43.508,  12.127,  0.000,  0.000,  7,  1.00719,  -77.3929,  'HOUSTON ',  11.500,  4
17101,  1,  148.745,  39.814,  0.000,  0.000,  7,  1.01042,  -77.8650,  'HOUSTON ',  11.500,  3
17102,  1,  82.628,  22.678,  0.000,  0.000,  7,  1.00018,  -79.3842,  'TOMBALL ',  11.500,  5
17103,  1,  36.021,  10.069,  0.000,  0.000,  7,  1.00758,  -77.5864,  'HOUSTON ',  11.500,  4
17106,  1,  60.391,  16.737,  0.000,  0.000,  7,  1.02302,  -74.8711,  'DEER PAR',  11.500,  4
17116,  1,  9.556,  2.697,  0.000,  0.000,  7,  0.98515,  -78.7551,  'WALLIS 0',  11.500,  1
17117,  1,  60.969,  16.881,  0.000,  0.000,  7,  1.00728,  -78.6144,  'HOUSTON ',  11.500,  3
17118,  1,  83.169,  22.822,  0.000,  0.000,  7,  1.00065,  -79.1785,  'SPRING 4',  11.500,  5
17119,  1,  32.944,  9.220,  0.000,  0.000,  7,  1.00744,  -77.3330,  'SOUTH HO',  11.500,  4
17120,  1,  109.576,  29.755,  0.000,  0.000,  7,  0.99958,  -79.5166,  'HOUSTON ',  11.500,  3
17123,  1,  4.955,  1.401,  0.000,  0.000,  7,  0.94782,  -70.0809,  'SEADRIFT',  11.500,  6
17124,  1,  132.869,  35.770,  0.000,  0.000,  7,  1.00552,  -78.3062,  'HOUSTON ',  11.500,  3
17127,  1,  165.445,  45.222,  0.000,  0.000,  7,  1.01387,  -75.3734,  'SUGAR LA',  11.500,  3
17128,  1,  50.155,  13.947,  0.000,  0.000,  7,  1.01226,  -77.7293,  'CONROE 7',  11.500,  5
17129,  1,  4.108,  1.162,  0.000,  0.000,  7,  0.98220,  -74.5876,  'LOLITA 0',  11.500,  6
17132,  1,  57.078,  15.831,  0.000,  0.000,  7,  1.01293,  -75.0921,  'LAPORTE ',  11.500,  4
17143,  1,  49.187,  13.681,  0.000,  0.000,  7,  1.00893,  -79.7248,  'NEW CANE',  11.500,  5
17144,  1,  71.569,  19.737,  0.000,  0.000,  7,  1.00853,  -76.9514,  'HOUSTON ',  11.500,  4
17145,  1,  81.198,  22.334,  0.000,  0.000,  7,  1.02738,  -79.7751,  'HOUSTON ',  11.500,  4
17147,  1,  36.363,  10.164,  0.000,  0.000,  7,  1.01115,  -77.9831,  'HOUSTON ',  11.500,  3
17148,  1,  44.976,  12.527,  0.000,  0.000,  7,  1.00394,  -79.2888,  'HOUSTON ',  11.500,  3
17149,  1,  8.278,  2.338,  0.000,  0.000,  7,  0.96340,  -75.0584,  'BLOOMING',  11.500,  6
17151,  1,  29.954,  8.395,  0.000,  0.000,  7,  1.02303,  -77.8803,  'WILLIS 2',  11.500,  5
17152,  1,  2.628,  0.744,  0.000,  0.000,  7,  1.00746,  -77.9927,  'HOUSTON ',  11.500,  3
17153,  1,  20.545,  5.770,  0.000,  0.000,  7,  0.94314,  -65.6866,  'PALACIOS',  11.500,  1
17154,  1,  34.374,  9.615,  0.000,  0.000,  7,  1.01282,  -79.2783,  'CONROE 4',  11.500,  5
17155,  1,  59.364,  16.442,  0.000,  0.000,  7,  1.00138,  -78.2644,  'HOUSTON ',  11.500,  3
17157,  1,  124.649,  33.680,  0.000,  0.000,  7,  1.00982,  -78.0723,  'SPRING 2',  11.500,  5
17158,  1,  69.075,  19.058,  0.000,  0.000,  7,  0.99931,  -78.9450,  'KINGWOOD',  11.500,  4
17161,  1,  104.646,  28.506,  0.000,  0.000,  7,  1.01418,  -76.9560,  'HOUSTON ',  11.500,  3
17172,  1,  69.404,  19.168,  0.000,  0.000,  7,  1.02100,  -74.6469,  'TEXAS CI',  11.500,  2
17173,  1,  73.810,  20.326,  0.000,  0.000,  7,  0.99899,  -79.4897,  'KINGWOOD',  11.500,  4
17174,  1,  90.756,  24.840,  0.000,  0.000,  7,  1.00608,  -76.5789,  'HOUSTON ',  11.500,  4
17177,  1,  144.559,  38.730,  0.000,  0.000,  7,  1.00392,  -78.6393,  'SPRING 7',  11.500,  5
17178,  1,  75.242,  20.712,  0.000,  0.000,  7,  1.00175,  -79.5178,  'HOUSTON ',  11.500,  3
17179,  1,  45.436,  12.653,  0.000,  0.000,  7,  1.00236,  -77.3973,  'FRESNO 0',  11.500,  3
17180,  1,  69.237,  19.109,  0.000,  0.000,  7,  1.00641,  -78.5941,  'HOUSTON ',  11.500,  3
17181,  1,  125.351,  33.832,  0.000,  0.000,  7,  1.00126,  -79.5775,  'HOUSTON ',  11.500,  3
17182,  1,  1.486,  0.421,  0.000,  0.000,  7,  0.99033,  -79.0408,  'PATTISON',  11.500,  3
17183,  1,  146.785,  39.395,  0.000,  0.000,  7,  1.02745,  -79.1087,  'HOUSTON ',  11.500,  3
17185,  1,  127.152,  34.341,  0.000,  0.000,  7,  1.01523,  -73.2396,  'MISSOURI',  11.500,  3
17188,  1,  60.082,  16.645,  0.000,  0.000,  7,  1.01167,  -76.6928,  'HOUSTON ',  11.500,  3
17198,  1,  63.868,  17.681,  0.000,  0.000,  7,  1.02737,  -78.9765,  'TOMBALL ',  11.500,  5
17201,  1,  166.686,  45.572,  0.000,  0.000,  7,  1.01731,  -78.3660,  'CYPRESS ',  11.500,  5
17202,  1,  25.757,  7.226,  0.000,  0.000,  7,  0.99637,  -80.9882,  'HEMPSTEA',  11.500,  5
17203,  1,  15.611,  4.396,  0.000,  0.000,  7,  0.98058,  -73.7598,  'WEST COL',  11.500,  1
17213,  1,  47.146,  13.126,  0.000,  0.000,  7,  1.01371,  -75.7203,  'SANTA FE',  11.500,  2
17214,  1,  68.406,  18.883,  0.000,  0.000,  7,  1.00406,  -77.7760,  'HOUSTON ',  11.500,  3
17215,  1,  74.763,  20.588,  0.000,  0.000,  7,  1.00445,  -79.2043,  'SPRING 5',  11.500,  5
17216,  1,  72.847,  20.074,  0.000,  0.000,  7,  1.00362,  -78.6255,  'HOUSTON ',  11.500,  3
17217,  1,  63.772,  17.638,  0.000,  0.000,  7,  1.00751,  -78.7275,  'HOUSTON ',  11.500,  4
17218,  1,  33.333,  9.326,  0.000,  0.000,  7,  1.00314,  -80.1776,  'MONTGOME',  11.500,  5
17219,  1,  0.944,  0.267,  0.000,  0.000,  7,  0.99543,  -75.8877,  'HUNGERFO',  11.500,  1
17220,  1,  109.779,  29.819,  0.000,  0.000,  7,  1.00377,  -78.6351,  'HOUSTON ',  11.500,  3
17221,  1,  136.839,  36.772,  0.000,  0.000,  7,  1.00344,  -78.4128,  'HOUSTON ',  11.500,  3
17222,  1,  64.387,  17.802,  0.000,  0.000,  7,  1.00563,  -77.7867,  'HOUSTON ',  11.500,  3
17223,  1,  35.238,  9.853,  0.000,  0.000,  7,  1.00787,  -78.4026,  'HOUSTON ',  11.500,  5
17224,  1,  22.385,  6.289,  0.000,  0.000,  7,  1.00316,  -78.7957,  'HOUSTON ',  11.500,  3
17225,  1,  84.788,  23.252,  0.000,  0.000,  7,  1.00101,  -79.8384,  'HOUSTON ',  11.500,  3
17226,  1,  29.681,  8.317,  0.000,  0.000,  7,  1.00971,  -78.2851,  'HOUSTON ',  11.500,  3
17229,  1,  188.964,  51.651,  0.000,  0.000,  7,  1.01319,  -76.3346,  'HOUSTON ',  11.500,  3
17230,  1,  5.110,  1.445,  0.000,  0.000,  7,  1.00972,  -77.3011,  'BEASLEY ',  11.500,  1
17231,  1,  39.071,  10.910,  0.000,  0.000,  7,  1.01079,  -75.8687,  'HOUSTON ',  11.500,  4
17232,  1,  31.879,  8.928,  0.000,  0.000,  7,  1.02290,  -75.1766,  'LA MARQU',  11.500,  2
17233,  1,  23.675,  6.647,  0.000,  0.000,  7,  0.99687,  -80.9495,  'WALLER 0',  11.500,  5
17234,  1,  60.011,  16.623,  0.000,  0.000,  7,  1.00839,  -79.5563,  'PORTER 0',  11.500,  5
17235,  1,  110.805,  30.144,  0.000,  0.000,  7,  1.02741,  -80.5505,  'CYPRESS ',  11.500,  3
17236,  1,  28.885,  8.099,  0.000,  0.000,  7,  1.02733,  -79.6126,  'HOUSTON ',  11.500,  5
17237,  1,  11.028,  3.112,  0.000,  0.000,  7,  0.98703,  -77.7388,  'FULSHEAR',  11.500,  1
17238,  1,  35.002,  9.793,  0.000,  0.000,  7,  1.02734,  -76.8272,  'LIBERTY ',  11.500,  4
17239,  1,  32.965,  9.225,  0.000,  0.000,  7,  1.00916,  -76.2976,  'WINNIE 0',  11.500,  4
17240,  1,  78.625,  21.626,  0.000,  0.000,  7,  1.00966,  -78.7351,  'HOUSTON ',  11.500,  3
17241,  1,  78.521,  21.588,  0.000,  0.000,  7,  1.00237,  -79.1032,  'HOUSTON ',  11.500,  3
17242,  1,  56.279,  15.608,  0.000,  0.000,  7,  1.00376,  -79.0431,  'HOUSTON ',  11.500,  3
17243,  1,  55.888,  15.506,  0.000,  0.000,  7,  1.01018,  -77.9670,  'CROSBY 0',  11.500,  4
17244,  1,  25.352,  7.114,  0.000,  0.000,  7,  1.00215,  -76.8042,  'MANVEL 0',  11.500,  3
17245,  1,  74.904,  20.629,  0.000,  0.000,  7,  1.00821,  -79.8104,  'HOUSTON ',  11.500,  5
17246,  1,  137.947,  37.028,  0.000,  0.000,  7,  0.99698,  -79.9252,  'HOUSTON ',  11.500,  3
17247,  1,  6.759,  1.910,  0.000,  0.000,  7,  0.98152,  -74.1535,  'DAMON 0S',  11.500,  1
17248,  1,  167.761,  45.811,  0.000,  0.000,  7,  1.00007,  -79.2433,  'HOUSTON ',  11.500,  3
17249,  1,  53.127,  14.752,  0.000,  0.000,  7,  1.00457,  -78.5699,  'HOUSTON ',  11.500,  3
17250,  1,  24.228,  6.803,  0.000,  0.000,  7,  1.01338,  -77.9588,  'HOUSTON ',  11.500,  3
17251,  1,  27.765,  7.785,  0.000,  0.000,  7,  1.00451,  -80.7117,  'HOCKLEY ',  11.500,  5
17253,  1,  64.565,  17.849,  0.000,  0.000,  7,  1.00283,  -73.7529,  'ANGLETON',  11.500,  2
17254,  1,  34.541,  9.663,  0.000,  0.000,  7,  1.02084,  -78.9792,  'CONROE 3',  11.500,  5
17255,  1,  40.942,  11.423,  0.000,  0.000,  7,  1.01008,  -77.1498,  'HOUSTON ',  11.500,  3
17256,  1,  61.911,  17.134,  0.000,  0.000,  7,  1.00518,  -77.9694,  'HOUSTON ',  11.500,  3
17257,  1,  92.842,  25.388,  0.000,  0.000,  7,  1.00449,  -76.9244,  'PEARLAND',  11.500,  4
17258,  1,  32.709,  9.154,  0.000,  0.000,  7,  1.00654,  -77.9398,  'HOUSTON ',  11.500,  3
17259,  1,  97.387,  26.600,  0.000,  0.000,  7,  1.01292,  -77.7927,  'HOUSTON ',  11.500,  4
17260,  1,  91.569,  25.066,  0.000,  0.000,  7,  1.01262,  -76.5601,  'CHANNELV',  11.500,  4
17262,  1,  55.426,  15.364,  0.000,  0.000,  7,  0.98483,  -66.5746,  'BAY CITY',  11.500,  1
17265,  1,  46.093,  12.838,  0.000,  0.000,  7,  1.01539,  -74.7056,  'PASADENA',  11.500,  4
17271,  1,  18.289,  5.146,  0.000,  0.000,  7,  0.99820,  -79.7737,  'BROOKSHI',  11.500,  3
17272,  1,  33.312,  9.321,  0.000,  0.000,  7,  1.00567,  -77.6103,  'HOUSTON ',  11.500,  3
17273,  1,  25.748,  7.227,  0.000,  0.000,  7,  1.02733,  -75.6418,  'TEXAS CI',  11.500,  2
17275,  1,  28.951,  8.110,  0.000,  0.000,  7,  0.98226,  -81.6124,  'VICTORIA',  11.500,  6
17276,  1,  72.414,  19.983,  0.000,  0.000,  7,  1.02737,  -79.0831,  'HOUSTON ',  11.500,  3
17277,  1,  13.895,  3.916,  0.000,  0.000,  7,  0.98933,  -77.4845,  'GANADO 0',  11.500,  6
17279,  1,  123.789,  33.486,  0.000,  0.000,  7,  1.01840,  -74.7716,  'MONT BEL',  11.500,  4
17283,  1,  90.178,  24.696,  0.000,  0.000,  7,  1.01108,  -75.0443,  'BAYTOWN ',  11.500,  4
17290,  1,  54.830,  15.213,  0.000,  0.000,  7,  1.00086,  -79.8048,  'SPRING 6',  11.500,  5
17291,  1,  85.137,  23.334,  0.000,  0.000,  7,  0.99396,  -79.9281,  'HUMBLE 2',  11.500,  5
17292,  1,  65.292,  18.052,  0.000,  0.000,  7,  1.01153,  -77.7055,  'HOUSTON ',  11.500,  5
17293,  1,  12.506,  3.527,  0.000,  0.000,  7,  1.01306,  -75.2748,  'SANTA FE',  11.500,  2
17294,  1,  5.625,  1.591,  0.000,  0.000,  7,  1.02731,  -74.4991,  'PORT BOL',  11.500,  4
17295,  1,  77.810,  21.400,  0.000,  0.000,  7,  1.00321,  -79.0504,  'HOUSTON ',  11.500,  5
17296,  1,  73.855,  20.338,  0.000,  0.000,  7,  0.99863,  -79.6665,  'HOUSTON ',  11.500,  3
17297,  1,  73.438,  20.229,  0.000,  0.000,  7,  1.00094,  -78.2870,  'HOUSTON ',  11.500,  3
17298,  1,  72.613,  20.013,  0.000,  0.000,  7,  1.00504,  -79.0755,  'HOUSTON ',  11.500,  3
17299,  1,  15.211,  4.284,  0.000,  0.000,  7,  0.98389,  -76.5096,  'EAGLE LA',  11.500,  1
17300,  1,  42.990,  11.992,  0.000,  0.000,  7,  1.02735,  -79.8995,  'CONROE 2',  11.500,  5
17301,  1,  52.453,  14.568,  0.000,  0.000,  7,  1.00318,  -77.0937,  'WEBSTER ',  11.500,  4
17302,  1,  17.823,  5.014,  0.000,  0.000,  7,  0.97670,  -69.5399,  'SWEENY 0',  11.500,  1
17303,  1,  4.869,  1.377,  0.000,  0.000,  7,  0.98060,  -74.6293,  'BLESSING',  11.500,  1
17306,  1,  5.799,  1.639,  0.000,  0.000,  7,  0.98968,  -73.0715,  'WHARTON ',  11.500,  1
17313,  1,  66.046,  18.243,  0.000,  0.000,  7,  0.99868,  -73.2731,  'LAKE JAC',  11.500,  2
17314,  1,  21.102,  5.928,  0.000,  0.000,  7,  0.97248,  -80.8560,  'BELLVILL',  11.500,  5
17315,  1,  51.465,  14.305,  0.000,  0.000,  7,  1.01518,  -79.1397,  'KATY 4 0',  11.500,  3
17316,  1,  46.950,  13.067,  0.000,  0.000,  7,  1.00234,  -77.7584,  'HOUSTON ',  11.500,  3
17317,  1,  105.210,  28.641,  0.000,  0.000,  7,  1.00866,  -75.8659,  'FRIENDSW',  11.500,  4
17318,  1,  83.282,  22.854,  0.000,  0.000,  7,  1.00127,  -77.9618,  'HOUSTON ',  11.500,  4
17319,  1,  21.958,  6.170,  0.000,  0.000,  7,  1.00330,  -78.8443,  'HOUSTON ',  11.500,  5
17330,  1,  126.340,  34.101,  0.000,  0.000,  7,  1.00581,  -78.4793,  'HOUSTON ',  11.500,  3
17333,  1,  18.887,  5.314,  0.000,  0.000,  7,  1.01170,  -76.1383,  'PASADENA',  11.500,  4
17336,  1,  74.119,  20.422,  0.000,  0.000,  7,  1.01046,  -77.3220,  'STAFFORD',  11.500,  3
17337,  1,  16.901,  4.755,  0.000,  0.000,  7,  0.95794,  -79.2048,  'EDNA 0SE',  11.500,  6
17338,  1,  72.385,  19.953,  0.000,  0.000,  7,  1.00621,  -77.8534,  'HOUSTON ',  11.500,  4
17339,  1,  23.715,  6.657,  0.000,  0.000,  7,  0.98250,  -73.1178,  'NEEDVILL',  11.500,  1
17340,  1,  26.451,  7.417,  0.000,  0.000,  7,  0.98540,  -79.9925,  'SEALY 0S',  11.500,  3
17343,  1,  130.726,  35.166,  0.000,  0.000,  7,  0.99024,  -77.4435,  'KATY 3 2',  11.500,  3
17344,  1,  79.048,  21.726,  0.000,  0.000,  7,  0.99998,  -79.4864,  'HOUSTON ',  11.500,  3
17345,  1,  57.101,  15.833,  0.000,  0.000,  7,  1.00765,  -77.4724,  'HOUSTON ',  11.500,  4
17362,  1,  42.231,  11.774,  0.000,  0.000,  7,  1.00192,  -78.9521,  'HOUSTON ',  11.500,  3
17363,  1,  18.077,  5.088,  0.000,  0.000,  7,  1.01068,  -75.4199,  'GALVESTO',  11.500,  2
17364,  1,  11.087,  3.128,  0.000,  0.000,  7,  0.98452,  -77.8093,  'EAST BER',  11.500,  1
17365,  1,  63.009,  17.434,  0.000,  0.000,  7,  1.00918,  -78.4358,  'HOUSTON ',  11.500,  4
17380,  1,  31.958,  8.948,  0.000,  0.000,  7,  1.01325,  -73.0764,  'FREEPORT',  11.500,  2
17381,  1,  68.916,  19.025,  0.000,  0.000,  7,  1.00897,  -78.9193,  'HOUSTON ',  11.500,  4
17382,  1,  55.216,  15.320,  0.000,  0.000,  7,  1.00403,  -78.1568,  'HOUSTON ',  11.500,  3
17383,  1,  63.572,  17.583,  0.000,  0.000,  7,  1.00666,  -75.2743,  'ROSHARON',  11.500,  2
17384,  1,  54.203,  15.044,  0.000,  0.000,  7,  1.00205,  -78.6802,  'HOUSTON ',  11.500,  3
17385,  1,  102.391,  27.894,  0.000,  0.000,  7,  1.00450,  -79.4338,  'HOUSTON ',  11.500,  3
17386,  1,  79.384,  21.821,  0.000,  0.000,  7,  1.00472,  -78.6847,  'HOUSTON ',  11.500,  3
17387,  1,  118.033,  31.951,  0.000,  0.000,  7,  1.00192,  -79.0869,  'HUMBLE 1',  11.500,  4
17388,  1,  98.192,  26.808,  0.000,  0.000,  7,  1.01132,  -79.2304,  'HOUSTON ',  11.500,  3
17391,  1,  28.937,  8.112,  0.000,  0.000,  7,  1.01871,  -76.9286,  'WILLIS 1',  11.500,  5
17392,  1,  39.637,  11.067,  0.000,  0.000,  7,  1.01732,  -75.9488,  'BAYTOWN ',  11.500,  4
17393,  1,  5.655,  1.599,  0.000,  0.000,  7,  0.97916,  -74.2467,  'VAN VLEC',  11.500,  1
17394,  1,  28.939,  8.110,  0.000,  0.000,  7,  1.00253,  -78.1927,  'HUFFMAN ',  11.500,  4
17395,  1,  56.611,  15.702,  0.000,  0.000,  7,  1.00942,  -79.1430,  'HOUSTON ',  11.500,  3
17396,  1,  16.455,  4.633,  0.000,  0.000,  7,  1.00127,  -78.5419,  'HOUSTON ',  11.500,  3
17397,  1,  75.354,  20.772,  0.000,  0.000,  7,  1.02721,  -78.6836,  'ROSENBER',  11.500,  3
17398,  1,  48.727,  13.557,  0.000,  0.000,  7,  1.01244,  -76.6206,  'PASADENA',  11.500,  4
17399,  1,  39.098,  10.916,  0.000,  0.000,  7,  1.00893,  -77.6169,  'HOUSTON ',  11.500,  3
17403,  1,  46.390,  12.918,  0.000,  0.000,  7,  1.01116,  -76.4378,  'PASADENA',  11.500,  4
17404,  1,  137.906,  37.034,  0.000,  0.000,  7,  1.00118,  -79.6769,  'HOUSTON ',  11.500,  5
17405,  1,  36.278,  10.142,  0.000,  0.000,  7,  1.01911,  -75.1401,  'GALVESTO',  11.500,  2
17408,  1,  37.471,  10.453,  0.000,  0.000,  7,  0.95860,  -72.8098,  'POINT CO',  11.500,  6
17410,  1,  183.372,  50.087,  0.000,  0.000,  7,  1.00280,  -77.8637,  'KATY 2 1',  11.500,  3
17411,  1,  48.744,  13.559,  0.000,  0.000,  7,  1.00600,  -79.6085,  'SPRING 3',  11.500,  5
17412,  1,  5.808,  1.642,  0.000,  0.000,  7,  1.00195,  -74.7706,  'DANBURY ',  11.500,  2
17413,  1,  29.492,  8.260,  0.000,  0.000,  7,  0.98960,  -74.7531,  'WHARTON ',  11.500,  1
17417,  1,  71.068,  19.607,  0.000,  0.000,  7,  1.01229,  -78.3871,  'HOUSTON ',  11.500,  3
17418,  1,  33.608,  9.404,  0.000,  0.000,  7,  1.01245,  -78.0944,  'HOUSTON ',  11.500,  3
17419,  1,  78.486,  21.590,  0.000,  0.000,  7,  1.01099,  -75.7011,  'LA PORTE',  11.500,  4
17421,  1,  59.837,  16.574,  0.000,  0.000,  7,  1.00550,  -79.4437,  'MAGNOLIA',  11.500,  5
17424,  1,  85.924,  23.574,  0.000,  0.000,  7,  1.01441,  -74.7527,  'ALVIN 2S',  11.500,  2
17425,  1,  70.173,  19.355,  0.000,  0.000,  7,  1.00118,  -79.6618,  'HOUSTON ',  11.500,  3
17426,  1,  32.949,  9.211,  0.000,  0.000,  7,  0.96931,  -71.9251,  'BRAZORIA',  11.500,  2
17427,  1,  121.508,  32.844,  0.000,  0.000,  7,  1.00102,  -79.7467,  'HOUSTON ',  11.500,  3
17430,  1,  38.574,  10.770,  0.000,  0.000,  7,  1.00073,  -72.9191,  'FREEPORT',  11.500,  2
17431,  1,  27.028,  7.581,  0.000,  0.000,  7,  1.00896,  -78.4640,  'CONROE 6',  11.500,  5
17432,  1,  17.146,  4.827,  0.000,  0.000,  7,  1.01583,  -80.2428,  'MADISONV',  11.500,  5
18001,  1,  7.437,  2.101,  0.000,  0.000,  8,  1.01717,  -77.2044,  'NORMANGE',  11.500,  7
18002,  1,  9.206,  2.599,  0.000,  0.000,  8,  1.01930,  -76.9184,  'ARP 0SE ',  11.500,  8
18003,  1,  8.585,  2.425,  0.000,  0.000,  8,  1.02731,  -78.8666,  'CENTERVI',  11.500,  7
18005,  1,  68.702,  18.985,  0.000,  0.000,  8,  1.02738,  -76.6607,  'LUFKIN 3',  11.500,  8
18006,  1,  23.790,  6.683,  0.000,  0.000,  8,  1.02733,  -74.9795,  'FLINT 0S',  11.500,  8
18007,  1,  19.026,  5.354,  0.000,  0.000,  8,  1.01893,  -75.5483,  'BULLARD ',  11.500,  8
18008,  1,  22.551,  6.336,  0.000,  0.000,  8,  1.00750,  -76.9444,  'CHANDLER',  11.500,  8
18009,  1,  6.232,  1.762,  0.000,  0.000,  8,  1.00827,  -80.4999,  'PLANTERS',  11.500,  7
18010,  1,  3.358,  0.950,  0.000,  0.000,  8,  1.01169,  -75.7877,  'MARQUEZ ',  11.500,  7
18011,  1,  16.832,  4.739,  0.000,  0.000,  8,  1.01712,  -71.8079,  'TENNESSE',  11.500,  7
18012,  1,  5.057,  1.430,  0.000,  0.000,  8,  1.02350,  -78.8246,  'ANDERSON',  11.500,  7
18013,  1,  32.273,  9.038,  0.000,  0.000,  8,  1.02733,  -77.0442,  'MINEOLA ',  11.500,  8
18014,  1,  9.071,  2.562,  0.000,  0.000,  8,  1.01101,  -80.7449,  'LOVELADY',  11.500,  7
18015,  1,  18.108,  5.097,  0.000,  0.000,  8,  1.01491,  -78.7699,  'HUNTINGT',  11.500,  8
18016,  1,  48.640,  13.541,  0.000,  0.000,  8,  1.02735,  -80.6146,  'BRYAN 4 ',  11.500,  7
18017,  1,  10.085,  2.847,  0.000,  0.000,  8,  1.01510,  -75.6442,  'FRANKSTO',  11.500,  8
18019,  1,  81.395,  22.387,  0.000,  0.000,  8,  1.02738,  -75.5122,  'TYLER 4 ',  11.500,  8
18020,  1,  11.842,  3.341,  0.000,  0.000,  8,  1.01000,  -76.4026,  'BEN WHEE',  11.500,  8
18021,  1,  8.093,  2.286,  0.000,  0.000,  8,  1.02618,  -75.2359,  'GARRISON',  11.500,  8
18022,  1,  4.787,  1.354,  0.000,  0.000,  8,  1.02731,  -77.2843,  'ETOILE 0',  11.500,  8
18025,  1,  33.924,  9.495,  0.000,  0.000,  8,  1.02734,  -76.4750,  'PALESTIN',  11.500,  8
18026,  1,  41.381,  11.545,  0.000,  0.000,  8,  1.01177,  -77.6522,  'LINDALE ',  11.500,  8
18027,  1,  27.325,  7.665,  0.000,  0.000,  8,  1.02309,  -75.3721,  'WHITEHOU',  11.500,  8
18028,  1,  16.202,  4.563,  0.000,  0.000,  8,  1.01284,  -77.6065,  'OVERTON ',  11.500,  8
18029,  1,  18.938,  5.328,  0.000,  0.000,  8,  1.00799,  -76.7792,  'GRAND SA',  11.500,  8
18032,  1,  42.555,  11.873,  0.000,  0.000,  8,  1.02896,  -77.6408,  'SHIRO 2S',  11.500,  7
18037,  1,  8.448,  2.386,  0.000,  0.000,  8,  1.01268,  -80.6068,  'MIDWAY 0',  11.500,  7
18038,  1,  40.750,  11.374,  0.000,  0.000,  8,  1.01927,  -70.7288,  'SULPHUR ',  11.500,  8
18039,  1,  9.086,  2.566,  0.000,  0.000,  8,  1.01757,  -77.1364,  'VAN 0SE ',  11.500,  8
18040,  1,  10.091,  2.849,  0.000,  0.000,  8,  1.00949,  -75.3994,  'MURCHISO',  11.500,  8
18041,  1,  32.569,  9.120,  0.000,  0.000,  8,  1.02734,  -77.5635,  'NACOGDOC',  11.500,  8
18042,  1,  15.994,  4.505,  0.000,  0.000,  8,  1.01092,  -79.4905,  'DIBOLL 0',  11.500,  8
18052,  1,  10.205,  2.881,  0.000,  0.000,  8,  1.02241,  -76.0818,  'TYLER 8 ',  11.500,  8
18053,  1,  14.406,  4.060,  0.000,  0.000,  8,  1.00800,  -76.1046,  'ATHENS 1',  11.500,  8
18054,  1,  12.430,  3.505,  0.000,  0.000,  8,  1.00776,  -76.6222,  'BUFFALO ',  11.500,  7
18055,  1,  17.747,  4.997,  0.000,  0.000,  8,  1.02662,  -74.5002,  'RUSK 0SE',  11.500,  8
18056,  1,  7.464,  2.109,  0.000,  0.000,  8,  1.02502,  -76.5721,  'WINONA 0',  11.500,  8
18062,  1,  5.710,  1.614,  0.000,  0.000,  8,  1.02773,  -71.8376,  'CUSHING ',  11.500,  8
18063,  1,  48.836,  13.589,  0.000,  0.000,  8,  1.01621,  -78.9959,  'NACOGDOC',  11.500,  8
18064,  1,  16.569,  4.667,  0.000,  0.000,  8,  1.02144,  -71.1267,  'FAIRFIEL',  11.500,  7
18065,  1,  3.982,  1.126,  0.000,  0.000,  8,  1.01342,  -74.3966,  'TRINIDAD',  11.500,  7
18066,  1,  2.167,  0.613,  0.000,  0.000,  8,  1.01812,  -70.3187,  'DIKE 0SE',  11.500,  8
18072,  1,  46.954,  13.071,  0.000,  0.000,  8,  1.00843,  -73.8523,  'PALESTIN',  11.500,  8
18073,  1,  12.498,  3.525,  0.000,  0.000,  8,  1.01329,  -76.3107,  'EMORY 0S',  11.500,  8
18081,  1,  17.940,  5.049,  0.000,  0.000,  8,  1.01389,  -76.8171,  'TYLER 9 ',  11.500,  8
18086,  1,  13.396,  3.776,  0.000,  0.000,  8,  0.99558,  -76.3898,  'FRANKLIN',  11.500,  7
18089,  1,  11.023,  3.111,  0.000,  0.000,  8,  1.02420,  -76.2325,  'TYLER 3 ',  11.500,  8
18090,  1,  9.329,  2.634,  0.000,  0.000,  8,  1.01843,  -78.4408,  'ELKHART ',  11.500,  7
18091,  1,  7.466,  2.109,  0.000,  0.000,  8,  1.02731,  -72.6735,  'WORTHAM ',  11.500,  7
18092,  1,  4.436,  1.255,  0.000,  0.000,  8,  1.01154,  -77.4226,  'OAKWOOD ',  11.500,  7
18093,  1,  3.635,  1.029,  0.000,  0.000,  8,  1.02267,  -68.9066,  'COOKVILL',  11.500,  8
18095,  1,  128.026,  34.516,  0.000,  0.000,  8,  1.00123,  -80.4347,  'COLLEGE ',  11.500,  7
18096,  1,  8.497,  2.400,  0.000,  0.000,  8,  1.01161,  -74.9572,  'EDGEWOOD',  11.500,  8
18100,  1,  26.630,  7.472,  0.000,  0.000,  8,  1.02310,  -76.2581,  'TYLER 2 ',  11.500,  8
18101,  1,  7.792,  2.201,  0.000,  0.000,  8,  1.01579,  -78.7220,  'ALTO 0SE',  11.500,  8
18102,  1,  3.335,  0.944,  0.000,  0.000,  8,  0.93526,  -84.7579,  'CALVERT ',  11.500,  7
18103,  1,  5.852,  1.654,  0.000,  0.000,  8,  1.01398,  -74.0303,  'JEWETT 2',  11.500,  7
18104,  1,  35.396,  9.898,  0.000,  0.000,  8,  1.01687,  -80.5582,  'NAVASOTA',  11.500,  7
18106,  1,  78.932,  21.716,  0.000,  0.000,  8,  1.01576,  -69.5778,  'MOUNT PL',  11.500,  8
18107,  1,  7.609,  2.149,  0.000,  0.000,  8,  1.02731,  -70.0246,  'SCROGGIN',  11.500,  8
18108,  1,  36.704,  10.258,  0.000,  0.000,  8,  1.01412,  -76.1411,  'WILLS PO',  11.500,  8
18109,  1,  40.945,  11.423,  0.000,  0.000,  8,  1.00679,  -75.1361,  'ATHENS 2',  11.500,  8
18110,  1,  14.449,  4.073,  0.000,  0.000,  8,  1.02732,  -72.8225,  'POINT 0S',  11.500,  8
18111,  1,  69.774,  19.265,  0.000,  0.000,  8,  1.01799,  -78.6317,  'LUFKIN 2',  11.500,  8
18114,  1,  19.420,  5.464,  0.000,  0.000,  8,  1.03004,  -71.5591,  'JACKSONV',  11.500,  8
18118,  1,  30.296,  8.488,  0.000,  0.000,  8,  1.01199,  -80.4636,  'CROCKETT',  11.500,  7
18119,  1,  37.241,  10.411,  0.000,  0.000,  8,  1.02840,  -70.9683,  'HENDERSO',  11.500,  8
18120,  1,  22.993,  6.461,  0.000,  0.000,  8,  1.02733,  -80.8635,  'BRYAN 3 ',  11.500,  7
18121,  1,  57.441,  15.936,  0.000,  0.000,  8,  1.02286,  -74.8388,  'JACKSONV',  11.500,  8
18122,  1,  21.449,  6.030,  0.000,  0.000,  8,  1.02167,  -81.1723,  'BRYAN 5 ',  11.500,  7
18123,  1,  10.045,  2.836,  0.000,  0.000,  8,  1.01001,  -74.7137,  'MALAKOFF',  11.500,  8
18124,  1,  17.473,  4.920,  0.000,  0.000,  8,  1.02313,  -71.2433,  'CUMBY 0S',  11.500,  8
18125,  1,  25.995,  7.296,  0.000,  0.000,  8,  1.02514,  -79.5951,  'NACOGDOC',  11.500,  8
18132,  1,  15.976,  4.499,  0.000,  0.000,  8,  1.00717,  -75.1960,  'TEAGUE 0',  11.500,  7
18134,  1,  80.908,  22.255,  0.000,  0.000,  8,  1.02564,  -74.1465,  'TYLER 7 ',  11.500,  8
18135,  1,  52.797,  14.674,  0.000,  0.000,  8,  1.02449,  -75.9777,  'TYLER 6 ',  11.500,  8
18136,  1,  5.755,  1.627,  0.000,  0.000,  8,  1.02076,  -75.3980,  'YANTIS 0',  11.500,  8
18137,  1,  16.838,  4.742,  0.000,  0.000,  8,  1.01747,  -78.1256,  'POLLOK 0',  11.500,  8
18138,  1,  3.864,  1.093,  0.000,  0.000,  8,  1.02731,  -76.7804,  'TYLER 1 ',  11.500,  8
18140,  1,  128.639,  34.681,  0.000,  0.000,  8,  1.00350,  -80.4905,  'COLLEGE ',  11.500,  7
18141,  1,  13.219,  3.728,  0.000,  0.000,  8,  1.02218,  -81.0583,  'HEARNE 0',  11.500,  7
18142,  1,  12.348,  3.483,  0.000,  0.000,  8,  1.01562,  -70.2496,  'MOUNT VE',  11.500,  8
18143,  1,  10.298,  2.907,  0.000,  0.000,  8,  1.02623,  -79.4816,  'IOLA 0SE',  11.500,  7
18144,  1,  3.479,  0.985,  0.000,  0.000,  8,  1.01794,  -72.1862,  'STREETMA',  11.500,  7
18145,  1,  3.638,  1.029,  0.000,  0.000,  8,  1.02180,  -73.4946,  'COMO 0SE',  11.500,  8
18146,  1,  33.189,  9.287,  0.000,  0.000,  8,  1.01074,  -78.0786,  'HENDERSO',  11.500,  8
18150,  1,  4.923,  1.393,  0.000,  0.000,  8,  1.01664,  -78.4219,  'ZAVALLA ',  11.500,  8
18151,  1,  10.076,  2.845,  0.000,  0.000,  8,  1.02732,  -78.9425,  'GRAPELAN',  11.500,  7
18152,  1,  32.530,  9.109,  0.000,  0.000,  8,  1.02551,  -80.0255,  'BRYAN 2 ',  11.500,  7
18153,  1,  23.562,  6.617,  0.000,  0.000,  8,  1.01000,  -76.1378,  'CANTON 0',  11.500,  8
18154,  1,  16.139,  4.545,  0.000,  0.000,  8,  1.01694,  -76.8339,  'TYLER 5 ',  11.500,  8
18160,  1,  66.505,  18.391,  0.000,  0.000,  8,  1.02514,  -79.0578,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1042,  '1',  -0.000,  -9.197,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  234.140,  7.457,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  28.016,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.725,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -5.540,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -8.403,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  101.749,  -10.497,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -8.762,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  -3.450,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  -5.463,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -15.024,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  -4.670,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  -3.421,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  -4.089,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -35.704,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  -0.000,  -16.294,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  -9.250,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  174.966,  -270.760,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  -2.220,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  -2.220,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  -4.365,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  65.107,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  2.169,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -0.343,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -8.786,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  78.524,  -16.169,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  11.508,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  49.384,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  128.669,  152.611,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  55.769,  7.296,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4052,  '1',  0.000,  9.627,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  32.568,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  36.789,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  23.257,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  33.235,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  25.861,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  34.012,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  1.222,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  4.120,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  4.255,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  4.062,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  33.239,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  35.265,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  61.075,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  70.335,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4093,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  -2.775,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  40.145,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  37.769,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  -7.460,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  -7.330,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  114.710,  78.507,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  34.488,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  32.382,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  4.416,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  896.490,  95.348,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  290.688,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  -9.400,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  272.950,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  272.920,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  -1.180,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  376.910,  -20.331,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  376.910,  -20.651,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  376.910,  -19.731,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  35.308,  6.024,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  13.245,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  39.856,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  19.225,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  23.215,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  16.636,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  38.910,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  51.311,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  35.436,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  37.206,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  96.323,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  59.132,  20.439,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  306.967,  -146.181,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  57.882,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  51.017,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  -0.332,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  -0.558,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  -0.591,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  -0.311,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1090.500,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  20.471,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  34.567,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  18.343,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  11.247,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  14.992,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  91.249,  11.487,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  13.335,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  3.377,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  1.918,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  5.052,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  2.510,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  2.710,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  2.063,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -65.308,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  22.163,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  51.050,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  31.485,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  32.034,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  13.666,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  13.924,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  261.520,  9.750,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  12.724,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  25.799,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  13.906,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  11.859,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  28.334,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  15.517,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  50.697,  -1.145,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  157.391,  -0.865,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  157.391,  -7.270,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  157.391,  -2.853,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  5.275,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  48.300,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  58.387,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  67.971,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  129.788,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  53.552,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  36.608,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  -5.710,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  269.552,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  24.276,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  43.224,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  28.237,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  26.413,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  23.848,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  15.138,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  196.640,  18.731,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  14.926,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  15.500,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  17.949,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2657.697,  1632.169,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  51.503,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  7.909,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  9.628,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  28.534,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  27.784,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  44.520,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  23.645,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  47.237,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  47.495,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  0.000,  25.369,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7163,  '1',  0.000,  16.252,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7164,  '1',  0.000,  22.654,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7165,  '1',  0.000,  25.145,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7166,  '1',  64.150,  38.266,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  31.591,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  23.788,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  29.233,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  93.166,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  3.621,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  5.267,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  44.068,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  37.825,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  69.417,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  108.080,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  37.346,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  54.410,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  15.078,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  21.650,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  13.830,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  9.674,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  30.766,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  93.890,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  96.966,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  42.361,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  33.888,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  34.731,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  45.369,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  82.427,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  81.720,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  88.533,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  27.114,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  193.670,  60.226,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  36.706,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  12.861,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  10.649,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  8.368,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  10.199,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  10.955,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  29.971,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  13.632,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  132.240,  28.027,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  30.559,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  39.369,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  31.775,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  34.395,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  196.155,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -9.790,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  267.232,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  150.800,  132.340,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  1.991,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  2.604,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.828,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.725,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  57.720,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -105.867,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  282.714,  -149.578,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  202.010,  -16.669,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  202.010,  -16.779,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  202.010,  -22.255,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  202.010,  -18.722,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  49.554,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  71.955,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8116,  '1',  105.510,  19.167,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  21.958,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -33.967,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -64.610,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  58.378,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  -2.440,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05387,  0.00000,  22.28,  0.00,  0.00,  1.00000,  -1.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07530,  0.00000,  15.94,  0.00,  0.00,  1.00000,  -1.328,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.14819,  0.00000,  8.10,  0.00,  0.00,  1.00000,  -1.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.39543,  0.00000,  3.03,  0.00,  0.00,  1.00000,  -1.488,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04216,  0.00000,  28.47,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.49235,  0.00000,  2.44,  0.00,  0.00,  1.00000,  -1.161,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.15450,  0.00000,  7.77,  0.00,  0.00,  1.00000,  -1.314,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.37976,  0.00000,  3.16,  0.00,  0.00,  1.00000,  -1.445,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05753,  0.00000,  20.86,  0.00,  0.00,  1.00000,  -1.228,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.02012,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.235,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01787,  0.00000,  67.15,  0.00,  0.00,  1.00000,  -1.225,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01748,  0.00000,  68.65,  0.00,  0.00,  1.00000,  -1.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01219,  0.00000,  98.41,  0.00,  0.00,  1.00000,  -1.371,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10215,  0.00000,  11.75,  0.00,  0.00,  1.00000,  -1.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01238,  0.00000,  96.95,  0.00,  0.00,  1.00000,  -1.366,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05147,  0.00000,  23.31,  0.00,  0.00,  1.00000,  -1.339,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.18262,  0.00000,  6.57,  0.00,  0.00,  1.00000,  -1.191,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08775,  0.00000,  13.68,  0.00,  0.00,  1.00000,  -1.365,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01074,  0.00000,  111.78,  0.00,  0.00,  1.00000,  -1.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02670,  0.00000,  44.95,  0.00,  0.00,  1.00000,  -1.244,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.07152,  0.00000,  16.78,  0.00,  0.00,  1.00000,  -1.439,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01185,  0.00000,  101.23,  0.00,  0.00,  1.00000,  -1.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09863,  0.00000,  12.17,  0.00,  0.00,  1.00000,  -1.455,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09232,  0.00000,  13.00,  0.00,  0.00,  1.00000,  -1.380,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.25077,  0.00000,  4.79,  0.00,  0.00,  1.00000,  -1.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08715,  0.00000,  13.77,  0.00,  0.00,  1.00000,  -1.385,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01179,  0.00000,  101.76,  0.00,  0.00,  1.00000,  -1.237,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01154,  0.00000,  104.01,  0.00,  0.00,  1.00000,  -1.417,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01975,  0.00000,  60.76,  0.00,  0.00,  1.00000,  -1.463,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01218,  0.00000,  98.53,  0.00,  0.00,  1.00000,  -1.188,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02905,  0.00000,  41.32,  0.00,  0.00,  1.00000,  -1.301,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05603,  0.00000,  21.42,  0.00,  0.00,  1.00000,  -1.110,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02822,  0.00000,  42.53,  0.00,  0.00,  1.00000,  -1.137,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.15930,  0.00000,  1.04,  0.00,  0.00,  1.00000,  -1.418,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03573,  0.00000,  33.58,  0.00,  0.00,  1.00000,  -1.352,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.09553,  0.00000,  12.56,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03302,  0.00000,  36.34,  0.00,  0.00,  1.00000,  -1.197,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.17292,  0.00000,  6.94,  0.00,  0.00,  1.00000,  -1.191,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.18783,  0.00000,  6.39,  0.00,  0.00,  1.00000,  -1.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03725,  0.00000,  32.21,  0.00,  0.00,  1.00000,  -1.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02657,  0.00000,  45.16,  0.00,  0.00,  1.00000,  -1.317,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.05832,  0.00000,  20.58,  0.00,  0.00,  1.00000,  -1.294,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.29938,  0.00000,  4.01,  0.00,  0.00,  1.00000,  -1.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02234,  0.00000,  53.71,  0.00,  0.00,  1.00000,  -1.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04128,  0.00000,  29.07,  0.00,  0.00,  1.00000,  -1.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.14590,  0.00000,  8.22,  0.00,  0.00,  1.00000,  -1.181,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03725,  0.00000,  32.21,  0.00,  0.00,  1.00000,  -1.225,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.07099,  0.00000,  16.90,  0.00,  0.00,  1.00000,  -1.228,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.42027,  0.00000,  2.86,  0.00,  0.00,  1.00000,  -1.204,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09866,  0.00000,  12.16,  0.00,  0.00,  1.00000,  -1.245,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.47218,  0.00000,  2.54,  0.00,  0.00,  1.00000,  -1.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03429,  0.00000,  35.00,  0.00,  0.00,  1.00000,  -1.236,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.28905,  0.00000,  4.15,  0.00,  0.00,  1.00000,  -1.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.49976,  0.00000,  2.40,  0.00,  0.00,  1.00000,  -1.184,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.12992,  0.00000,  9.24,  0.00,  0.00,  1.00000,  -1.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.31799,  0.00000,  3.77,  0.00,  0.00,  1.00000,  -1.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.33830,  0.00000,  3.55,  0.00,  0.00,  1.00000,  -1.320,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03444,  0.00000,  34.84,  0.00,  0.00,  1.00000,  -1.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.49912,  0.00000,  2.40,  0.00,  0.00,  1.00000,  -1.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.64170,  0.00000,  1.87,  0.00,  0.00,  1.00000,  -1.212,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.51801,  0.00000,  2.32,  0.00,  0.00,  1.00000,  -1.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10374,  0.00000,  11.57,  0.00,  0.00,  1.00000,  -1.190,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.38599,  0.00000,  3.11,  0.00,  0.00,  1.00000,  -1.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05995,  0.00000,  20.02,  0.00,  0.00,  1.00000,  -1.249,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.06612,  0.00000,  18.15,  0.00,  0.00,  1.00000,  -1.233,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.07423,  0.00000,  16.16,  0.00,  0.00,  1.00000,  -1.251,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.11127,  0.00000,  10.79,  0.00,  0.00,  1.00000,  -1.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.23968,  0.00000,  5.01,  0.00,  0.00,  1.00000,  -1.307,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.13417,  0.00000,  8.94,  0.00,  0.00,  1.00000,  -1.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.43301,  0.00000,  2.77,  0.00,  0.00,  1.00000,  -1.249,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07860,  0.00000,  15.27,  0.00,  0.00,  1.00000,  -1.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.05970,  0.00000,  20.10,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05991,  0.00000,  20.03,  0.00,  0.00,  1.00000,  -1.237,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03152,  0.00000,  38.07,  0.00,  0.00,  1.00000,  -1.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.43153,  0.00000,  2.78,  0.00,  0.00,  1.00000,  -1.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02537,  0.00000,  47.31,  0.00,  0.00,  1.00000,  -1.244,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.16727,  0.00000,  7.17,  0.00,  0.00,  1.00000,  -1.206,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.02038,  0.00000,  58.87,  0.00,  0.00,  1.00000,  -1.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.28411,  0.00000,  4.22,  0.00,  0.00,  1.00000,  -1.316,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02609,  0.00000,  45.99,  0.00,  0.00,  1.00000,  -1.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.25313,  0.00000,  4.74,  0.00,  0.00,  1.00000,  -1.212,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.07598,  0.00000,  15.79,  0.00,  0.00,  1.00000,  -1.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.16515,  0.00000,  7.27,  0.00,  0.00,  1.00000,  -1.235,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.33697,  0.00000,  3.56,  0.00,  0.00,  1.00000,  -1.315,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.11266,  0.00000,  10.65,  0.00,  0.00,  1.00000,  -1.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.35917,  0.00000,  3.34,  0.00,  0.00,  1.00000,  -1.231,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.02556,  0.00000,  46.95,  0.00,  0.00,  1.00000,  -1.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.71479,  0.00000,  1.68,  0.00,  0.00,  1.00000,  -1.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.19636,  0.00000,  6.11,  0.00,  0.00,  1.00000,  -1.313,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.64218,  0.00000,  1.87,  0.00,  0.00,  1.00000,  -1.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.15880,  0.00000,  7.56,  0.00,  0.00,  1.00000,  -1.322,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.10177,  0.00000,  11.79,  0.00,  0.00,  1.00000,  -1.228,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.15714,  0.00000,  7.64,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  2125,  '1',  0.01090,  0.06393,  0.03192,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
