0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01418,  -62.5198,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02805,  -68.7902,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02609,  -62.8538,  'O DONNEL',  115.00,  9
1004,  1,  -6.316,  30.380,  0.000,  0.000,  1,  1.02710,  -61.7769,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01595,  -69.5436,  'BIG SPRI',  115.00,  9
1006,  1,  -1.027,  4.940,  0.000,  0.000,  1,  1.00972,  -69.4331,  'BIG SPRI',  13.800,  9
1007,  1,  0.001,  1.475,  0.000,  0.000,  1,  1.02997,  -66.4417,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02158,  -69.1964,  'IRAAN 2 ',  115.00,  9
1009,  1,  -2.469,  11.880,  0.000,  0.000,  1,  1.01055,  -69.0366,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.009,  5.492,  0.000,  0.000,  1,  1.02996,  -68.6134,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02996,  -68.6134,  'PRESIDIO',  22.000,  9
1012,  1,  0.125,  -2.203,  0.000,  0.000,  1,  1.02998,  -75.6280,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00895,  -58.5668,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00931,  -61.1914,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03308,  -68.2151,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.001,  -31.620,  0.000,  0.000,  1,  1.02664,  -72.7435,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99914,  -64.3909,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99733,  -65.1615,  'NOTREES ',  115.00,  9
1019,  1,  0.013,  -128.824,  0.000,  0.000,  1,  1.03000,  -63.0900,  'MIDLAND ',  115.00,  9
1020,  1,  0.006,  -66.827,  0.000,  0.000,  1,  1.02999,  -68.1641,  'BIG SPRI',  115.00,  9
1021,  1,  -5.972,  28.730,  0.000,  0.000,  1,  1.00791,  -67.8548,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02625,  -62.5629,  'O DONNEL',  115.00,  9
1023,  1,  -5.388,  14.308,  0.000,  0.000,  1,  1.00988,  -62.1711,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99779,  -65.7586,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02197,  -68.4649,  'BIG SPRI',  115.00,  9
1026,  1,  -3.718,  17.132,  0.000,  0.000,  1,  1.00016,  -68.0691,  'BIG SPRI',  13.800,  9
1027,  1,  0.001,  -36.983,  0.000,  0.000,  1,  1.03000,  -68.8673,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03096,  -62.0919,  'COAHOMA ',  115.00,  9
1029,  1,  0.001,  -41.176,  0.000,  0.000,  1,  1.01460,  -70.4167,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02838,  -68.6293,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02011,  -62.8614,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02313,  -67.3602,  'MCCAMEY ',  115.00,  9
1033,  1,  -8.341,  -12.194,  0.000,  0.000,  1,  1.02199,  -64.8595,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00924,  -71.3440,  'BIG SPRI',  115.00,  9
1035,  1,  -2.694,  9.018,  0.000,  0.000,  1,  1.00171,  -71.1919,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01393,  -69.6182,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99948,  -64.0973,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01809,  -67.6136,  'FORT STO',  115.00,  9
1039,  1,  -4.415,  12.024,  0.000,  0.000,  1,  1.00792,  -67.3883,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01024,  -65.2242,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00676,  -70.6460,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00676,  -70.6460,  'FORSAN 1',  13.800,  9
1043,  1,  -1.760,  4.656,  0.000,  0.000,  1,  1.00084,  -70.5095,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02366,  -72.2070,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01397,  -64.7338,  'MIDLAND ',  115.00,  9
1046,  1,  0.156,  -1.966,  0.000,  0.000,  1,  1.02994,  -73.8889,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00673,  -56.0659,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -48.9730,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -43.3294,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00673,  -56.0659,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00673,  -56.0659,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00673,  -56.0659,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01385,  -59.0852,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01966,  -69.1088,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02151,  -63.7717,  'ODONNELL',  115.00,  9
1056,  1,  0.006,  -49.935,  0.000,  0.000,  1,  1.03000,  -69.6283,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -69.6283,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02753,  -70.7325,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02753,  -70.7325,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02753,  -70.7325,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01908,  -69.1352,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01908,  -69.1352,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01908,  -69.1352,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00976,  -63.7637,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00915,  -70.4392,  'BIG SPRI',  115.00,  9
1066,  1,  -4.266,  7.014,  0.000,  0.000,  1,  1.00072,  -70.1209,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00543,  -70.8312,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00229,  -74.0361,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02670,  -69.8631,  'IRAAN 1 ',  115.00,  9
1070,  1,  -4.805,  -27.891,  0.000,  0.000,  1,  1.04551,  -69.7278,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01922,  -61.4078,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.9262,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -57.1555,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -57.3834,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -58.1880,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.8083,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -57.5085,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01922,  -61.4078,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05626,  -60.5314,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01922,  -61.4078,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01939,  -61.0347,  'ODESSA 1',  230.00,  9
1082,  1,  -4.490,  21.600,  0.000,  0.000,  1,  1.01458,  -68.2251,  'FORT STO',  115.00,  9
1083,  1,  -0.010,  -27.300,  0.000,  0.000,  1,  1.02171,  -67.1701,  'FORT STO',  115.00,  9
1084,  1,  -3.457,  -24.600,  0.000,  0.000,  1,  1.03409,  -67.8352,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00903,  -59.4069,  'KERMIT 0',  115.00,  9
1086,  1,  -0.001,  -31.047,  0.000,  0.000,  1,  1.01730,  -61.1317,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03079,  -72.2737,  'SHEFFIEL',  115.00,  9
1088,  1,  -2.245,  2.480,  0.000,  0.000,  1,  1.00849,  -71.3303,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01068,  -66.5070,  'LAMESA 0',  115.00,  9
1090,  1,  -2.155,  -40.150,  0.000,  0.000,  1,  1.01784,  -64.2262,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04398,  -62.0551,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02542,  -58.7887,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03070,  -57.7280,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03067,  -59.1298,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02459,  -56.7878,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02360,  -56.6260,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -56.0036,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02687,  -58.4153,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03502,  -60.5990,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.001,  -37.451,  0.000,  0.000,  2,  1.03000,  -60.9681,  'IOWA PAR',  161.00,  11
2010,  1,  0.002,  -3.855,  0.000,  0.000,  2,  1.03000,  -64.9393,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04810,  -57.2084,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04032,  -56.7417,  'PANHANDL',  161.00,  10
2013,  1,  -7.145,  28.890,  0.000,  0.000,  2,  1.04008,  -57.0931,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03578,  -61.8667,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02610,  -63.1453,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02544,  -62.1527,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.010,  0.000,  0.000,  2,  1.03926,  -57.4781,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03974,  -57.2314,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -57.1390,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02575,  -59.4573,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03218,  -56.6128,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02978,  -57.9427,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03218,  -56.6128,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02793,  -55.9544,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02304,  -59.3910,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03961,  -56.9770,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02564,  -59.1391,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02574,  -60.4360,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04104,  -62.0379,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01640,  -60.7980,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04555,  -63.8684,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02816,  -58.0786,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01172,  -62.1219,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02733,  -61.8253,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04048,  -64.7658,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02535,  -59.5997,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02931,  -63.0234,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02823,  -59.6677,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02104,  -62.7525,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02967,  -58.3950,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03795,  -55.7379,  'PANHANDL',  161.00,  10
2042,  1,  -27.030,  11.460,  0.000,  0.000,  2,  1.02957,  -54.5875,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02652,  -61.9753,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02948,  -61.7512,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02550,  -59.6850,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02829,  -61.6348,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03031,  -59.5724,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04503,  -63.4417,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02780,  -62.1430,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01402,  -61.4049,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02449,  -61.8803,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03394,  -59.2290,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02418,  -61.0256,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02691,  -58.5605,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02636,  -59.0899,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02691,  -58.5605,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -56.3921,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03707,  -55.5360,  'WHITE DE',  161.00,  10
2059,  1,  -21.734,  11.520,  0.000,  0.000,  2,  1.02666,  -54.3231,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01507,  -60.5442,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02567,  -62.8951,  'VERNON 1',  161.00,  10
2062,  1,  -6.802,  14.371,  0.000,  0.000,  2,  1.01999,  -62.7297,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -24.458,  0.000,  0.000,  2,  1.03000,  -61.3095,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02243,  -59.2033,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -34.593,  0.000,  0.000,  2,  1.03000,  -63.0157,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04010,  -64.3979,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02066,  -59.5789,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01975,  -59.3094,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -24.845,  0.000,  0.000,  2,  1.03000,  -61.7308,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02067,  -59.1849,  'ARCHER 2',  161.00,  11
2071,  1,  -3.624,  21.600,  0.000,  0.000,  2,  1.00849,  -59.0543,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03095,  -60.8738,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03836,  -63.9854,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03223,  -64.2983,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03223,  -64.2983,  'JAYTON 2',  115.00,  10
2076,  1,  -0.898,  -2.053,  0.000,  0.000,  2,  1.03985,  -63.9540,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02836,  -62.8649,  'MUENSTER',  161.00,  11
2078,  1,  -2.718,  12.059,  0.000,  0.000,  2,  1.01997,  -62.7457,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03801,  -64.4457,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02502,  -62.4144,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02368,  -60.6211,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02586,  -59.9984,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02586,  -59.9984,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02586,  -59.9984,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02586,  -59.9984,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02303,  -62.6352,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04257,  -64.0678,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01964,  -59.2550,  'ARCHER 1',  161.00,  11
2089,  1,  -1.633,  9.730,  0.000,  0.000,  2,  1.00771,  -59.1280,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02492,  -59.6710,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03711,  -65.0144,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02961,  -60.4699,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04060,  -56.9786,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04060,  -56.9786,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04060,  -56.9786,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  139.478,  0.000,  0.000,  2,  1.03000,  -58.7455,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03210,  -59.1291,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04354,  -61.5835,  'RALLS 1 ',  161.00,  10
2099,  1,  -1.126,  1.440,  0.000,  0.000,  2,  1.02952,  -58.7241,  'RALLS 1 ',  18.000,  10
2100,  1,  -16.890,  21.600,  0.000,  0.000,  2,  1.02114,  -58.3470,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03264,  -58.5340,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03293,  -59.4517,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03264,  -58.5340,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03264,  -58.5340,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03264,  -58.5340,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01249,  -62.0795,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03106,  -59.8684,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03761,  -62.8652,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02782,  -60.8354,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -17.476,  0.000,  0.000,  2,  1.03000,  -62.9527,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03679,  -60.9041,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02540,  -60.9016,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03227,  -56.4405,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03151,  -57.1767,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02459,  -54.2011,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02834,  -55.2793,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02274,  -53.8476,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02175,  -53.5643,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02744,  -55.0257,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02230,  -53.6770,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02857,  -58.8609,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02302,  -59.1824,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03668,  -55.4265,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00703,  -62.9740,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02687,  -61.2078,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02753,  -62.9085,  'VALLEY V',  161.00,  11
2127,  2,  0.006,  219.822,  0.000,  0.000,  2,  1.04838,  -57.4285,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04363,  -57.2165,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01549,  -61.9063,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03622,  -63.2736,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03587,  -64.0477,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03401,  -64.3008,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02795,  -62.7864,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01893,  -72.1815,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01161,  -74.8658,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01530,  -66.2992,  'SWEETWAT',  115.00,  27
3004,  1,  -1.123,  5.400,  0.000,  0.000,  3,  1.00993,  -66.2261,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97584,  -88.3310,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02623,  -66.0937,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02832,  -67.3213,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02448,  -72.7151,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02990,  -75.1282,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99347,  -88.8967,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00847,  -78.0608,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99993,  -78.8793,  'WILLOW C',  115.00,  28
3013,  1,  0.002,  -39.562,  0.000,  0.000,  3,  1.02999,  -69.4466,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02517,  -70.0855,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01621,  -64.8364,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01887,  -67.5597,  'BLACKWEL',  115.00,  27
3017,  1,  -5.074,  12.491,  0.000,  0.000,  3,  1.00996,  -67.3410,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03077,  -72.0206,  'CHRISTOV',  230.00,  27
3019,  1,  0.001,  -9.604,  0.000,  0.000,  3,  1.02999,  -73.2273,  'CHRISTOV',  115.00,  27
3020,  1,  -4.490,  0.847,  0.000,  0.000,  3,  1.03026,  -71.8558,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03324,  -64.8096,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01918,  -64.4294,  'COLORADO',  115.00,  27
3023,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03051,  -65.7086,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02845,  -74.0963,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02342,  -71.8449,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04186,  -62.2209,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03312,  -65.4305,  'ABILENE ',  115.00,  27
3028,  1,  -4.832,  5.983,  0.000,  0.000,  3,  1.04003,  -62.1369,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03530,  -66.2178,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -45.816,  0.000,  0.000,  3,  1.02999,  -77.1444,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02210,  -67.8953,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01837,  -68.6397,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02128,  -64.2053,  'SNYDER 1',  115.00,  27
3034,  1,  -3.906,  -6.339,  0.000,  0.000,  3,  1.02977,  -63.9735,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02331,  -73.1450,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02414,  -73.1349,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04089,  -62.1512,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02706,  -63.6392,  'ROSCOE 2',  115.00,  27
3039,  1,  -6.256,  2.777,  0.000,  0.000,  3,  1.04009,  -62.0485,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01777,  -74.0656,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04361,  -61.8011,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02874,  -65.3596,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04361,  -61.8011,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04361,  -61.8011,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -57.6224,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04866,  -61.3476,  'ROSCOE 5',  230.00,  27
3047,  1,  0.001,  -17.712,  0.000,  0.000,  3,  1.03000,  -64.3849,  'ROSCOE 5',  115.00,  27
3048,  1,  -7.214,  34.700,  0.000,  0.000,  3,  1.05446,  -60.3828,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02996,  -65.6272,  'ANSON 0 ',  115.00,  27
3050,  1,  0.028,  -24.245,  0.000,  0.000,  3,  1.03002,  -76.9455,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.885,  0.000,  0.000,  3,  1.02191,  -79.2918,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99527,  -83.1558,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04028,  -63.1129,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03474,  -66.0473,  'WINGATE ',  115.00,  27
3055,  1,  -7.339,  -0.745,  0.000,  0.000,  3,  1.04054,  -62.9988,  'WINGATE ',  13.800,  27
3056,  1,  -7.339,  -0.359,  0.000,  0.000,  3,  1.04054,  -62.8971,  'WINGATE ',  13.800,  27
3057,  1,  -7.339,  -0.297,  0.000,  0.000,  3,  1.04054,  -62.9034,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03912,  -63.4754,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03153,  -66.2543,  'STERLING',  115.00,  27
3060,  1,  -4.958,  -2.117,  0.000,  0.000,  3,  1.04152,  -63.1785,  'STERLING',  18.000,  27
3061,  1,  -4.958,  -3.001,  0.000,  0.000,  3,  1.04152,  -63.2638,  'STERLING',  18.000,  27
3062,  1,  -4.958,  -5.945,  0.000,  0.000,  3,  1.04152,  -63.3710,  'STERLING',  18.000,  27
3063,  1,  -4.958,  -4.146,  0.000,  0.000,  3,  1.04152,  -63.3253,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02217,  -65.1559,  'ROSCOE 4',  115.00,  27
3065,  1,  -2.409,  11.590,  0.000,  0.000,  3,  1.00752,  -64.8978,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02196,  -74.7953,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02600,  -66.9369,  'TRENT 1 ',  115.00,  27
3068,  1,  -4.490,  -29.912,  0.000,  0.000,  3,  1.03992,  -66.8394,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02114,  -69.6950,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01850,  -67.6461,  'NOLAN 0 ',  115.00,  27
3071,  1,  -5.095,  24.510,  0.000,  0.000,  3,  1.00317,  -67.4186,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02571,  -76.1501,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99395,  -92.0047,  'BRACKETT',  115.00,  28
3074,  1,  -2.987,  -8.841,  0.000,  0.000,  3,  0.99920,  -91.9109,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02353,  -76.5667,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99304,  -91.0091,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01904,  -69.2899,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04125,  -61.9482,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03834,  -62.8830,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03048,  -63.4543,  'HERMLEIG',  115.00,  27
3081,  1,  -7.454,  2.221,  0.000,  0.000,  3,  1.04009,  -61.7066,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03799,  -62.9659,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03064,  -66.1445,  'MERKEL 1',  115.00,  27
3084,  1,  -6.959,  33.480,  0.000,  0.000,  3,  1.00477,  -62.5522,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02142,  -64.0797,  'LORAINE ',  115.00,  27
3086,  1,  -2.245,  10.800,  0.000,  0.000,  3,  1.00777,  -63.8391,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02142,  -64.0797,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04104,  -62.8699,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03257,  -64.5815,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02721,  -65.5438,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02048,  -66.8586,  'ABILENE ',  115.00,  27
3092,  1,  -5.987,  1.142,  0.000,  0.000,  3,  1.04019,  -62.6010,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99365,  -86.8804,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02503,  -67.6117,  'MERKEL 2',  115.00,  27
3095,  1,  -3.610,  -11.533,  0.000,  0.000,  3,  1.03990,  -67.4400,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03643,  -61.0702,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03518,  -61.5035,  'FLUVANNA',  115.00,  27
3098,  1,  -4.789,  -2.651,  0.000,  0.000,  3,  1.03999,  -60.7339,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01754,  -68.8515,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01571,  -67.9174,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02160,  -69.2671,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01750,  -67.0803,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01423,  -67.2976,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01853,  -68.4202,  'BUCHANAN',  115.00,  28
3105,  1,  -5.418,  0.740,  0.000,  0.000,  3,  1.01825,  -68.0257,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -67.0128,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00078,  -78.5600,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01940,  -67.9839,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03364,  -61.8188,  'FLUVANNA',  115.00,  27
3110,  1,  -2.514,  -4.778,  0.000,  0.000,  3,  1.03992,  -61.6776,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02616,  -65.6526,  'STERLING',  115.00,  27
3112,  1,  -2.239,  10.770,  0.000,  0.000,  3,  1.01261,  -65.4149,  'STERLING',  18.000,  27
3113,  1,  -2.239,  10.770,  0.000,  0.000,  3,  1.01261,  -65.4149,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02194,  -75.2827,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02760,  -64.4811,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01406,  -64.0840,  'SYNDER 0',  115.00,  27
3117,  1,  -1.886,  9.070,  0.000,  0.000,  3,  1.00389,  -63.9508,  'SYNDER 1',  13.800,  27
3118,  1,  -3.592,  17.280,  0.000,  0.000,  3,  1.00070,  -63.8912,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01790,  -91.0931,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01790,  -91.0931,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01579,  -64.7849,  'ROSCOE 1',  115.00,  27
3122,  1,  -5.897,  15.331,  0.000,  0.000,  3,  0.99993,  -64.3853,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98070,  -92.9338,  'UVALDE 0',  115.00,  28
3124,  1,  -0.020,  -37.682,  0.000,  0.000,  3,  1.03002,  -75.6581,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01271,  -67.6122,  'ABILENE ',  115.00,  27
3126,  1,  -0.034,  -43.219,  0.000,  0.000,  3,  0.98033,  -91.7875,  'SABINAL ',  115.00,  28
3127,  1,  -4.041,  19.440,  0.000,  0.000,  3,  1.01293,  -65.6287,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01926,  -64.2895,  'LORAINE ',  115.00,  27
3129,  1,  -3.787,  18.220,  0.000,  0.000,  3,  1.01787,  -64.4711,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01931,  -70.0009,  'SAN ANGE',  115.00,  27
3131,  1,  -3.412,  -7.883,  0.000,  0.000,  3,  1.01992,  -67.9992,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02348,  -75.8885,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03569,  -61.6654,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03572,  -62.7170,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02778,  -63.4475,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02001,  -64.1893,  'SNYDER 2',  115.00,  27
3137,  1,  -3.029,  -8.202,  0.000,  0.000,  3,  1.02998,  -66.9727,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02760,  -76.5385,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01427,  -71.6673,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02173,  -69.8018,  'GOLDSBOR',  115.00,  27
3141,  1,  -2.739,  13.180,  0.000,  0.000,  3,  1.01606,  -66.0698,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -9.461,  0.000,  0.000,  3,  1.02999,  -76.0884,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -10.618,  0.000,  0.000,  3,  1.02999,  -74.1685,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02617,  -75.1450,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02448,  -66.2509,  'TRENT 2 ',  115.00,  27
3146,  1,  0.003,  -2.739,  0.000,  0.000,  3,  1.02998,  -76.1137,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -7.904,  0.000,  0.000,  3,  1.03000,  -67.3701,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00955,  -91.5141,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02332,  -119.2408,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02734,  -92.7931,  'LAREDO 7',  230.00,  20
4005,  1,  -0.022,  -65.727,  0.000,  0.000,  4,  1.03003,  -95.2495,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02770,  -93.3710,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02028,  -119.6130,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01175,  -73.4131,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02546,  -104.7806,  'SARITA 3',  115.00,  21
4010,  1,  -6.035,  -13.134,  0.000,  0.000,  4,  1.02997,  -104.6768,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01869,  -97.9317,  'HEBBRONV',  115.00,  19
4012,  1,  -0.004,  -18.529,  0.000,  0.000,  4,  1.03001,  -118.1547,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02371,  -119.0707,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02729,  -88.3080,  'EAGLE PA',  230.00,  20
4015,  1,  -0.028,  -53.394,  0.000,  0.000,  4,  1.03006,  -89.6017,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01887,  -73.7879,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02230,  -99.5560,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98215,  -90.2086,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01076,  -118.8855,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00610,  -99.8884,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01701,  -118.7820,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01599,  -92.6418,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01683,  -73.2775,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02368,  -73.0547,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02211,  -73.8264,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.8368,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02552,  -119.4573,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00298,  -65.4345,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00174,  -67.4036,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -64.6040,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01945,  -98.2885,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00836,  -104.3873,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01513,  -96.4247,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01918,  -118.6512,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99901,  -98.5526,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00312,  -83.9597,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -64.729,  0.000,  0.000,  4,  0.99794,  -92.0376,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97477,  -83.6336,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02205,  -110.6797,  'MISSION ',  230.00,  19
4040,  1,  -0.129,  -245.253,  0.000,  0.000,  4,  1.03002,  -113.3460,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -113.9464,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02555,  -117.7030,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01064,  -103.7523,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01337,  -104.6811,  'FALCON H',  115.00,  19
4045,  1,  -11.373,  -3.757,  0.000,  0.000,  4,  1.01952,  -103.8883,  'FALCON H',  13.800,  19
4046,  1,  -3.470,  -4.477,  0.000,  0.000,  4,  1.01952,  -104.4632,  'FALCON H',  13.800,  19
4047,  1,  -23.829,  -5.635,  0.000,  0.000,  4,  1.01952,  -103.4884,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01367,  -114.1304,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -115.6107,  'SEBASTIA',  115.00,  19
4050,  1,  -5.987,  28.800,  0.000,  0.000,  4,  1.00506,  -115.4456,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01139,  -103.0954,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01139,  -103.0954,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02285,  -106.6750,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98404,  -88.1973,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00536,  -98.0663,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01764,  -92.0524,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01089,  -95.9044,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.6907,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.9133,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.0816,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.4463,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.0488,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.4106,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00176,  -98.0119,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00176,  -98.0119,  'CORPUS C',  18.000,  21
4066,  1,  -0.010,  -92.024,  0.000,  0.000,  4,  1.03002,  -119.5960,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01073,  -117.6066,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02731,  -120.1919,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00491,  -98.0525,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01639,  -105.6324,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00553,  -109.1898,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01006,  -98.0084,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02135,  -110.7793,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02813,  -112.6739,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02135,  -110.7793,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02135,  -110.7793,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02135,  -110.7793,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00461,  -98.2597,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02203,  -115.9283,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02962,  -97.9675,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02430,  -99.2416,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -94.1625,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -94.4634,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -96.0589,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.6038,  'CORPUS C',  13.800,  21
4086,  1,  -0.122,  -81.336,  0.000,  0.000,  4,  1.03001,  -115.1142,  'RIO HOND',  115.00,  19
4087,  1,  -0.005,  -112.084,  0.000,  0.000,  4,  1.03001,  -99.7280,  'CORPUS C',  115.00,  21
4088,  1,  -0.011,  -173.731,  0.000,  0.000,  4,  1.03002,  -119.1156,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01693,  -117.8287,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01693,  -117.8287,  'SANTA RO',  13.800,  19
4091,  1,  -7.050,  2.870,  0.000,  0.000,  4,  1.01411,  -117.2988,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01586,  -117.6684,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01693,  -117.8287,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01693,  -117.8287,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01693,  -117.8287,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01693,  -117.8287,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01693,  -117.8287,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01693,  -117.8287,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99622,  -97.4928,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00874,  -97.9173,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01333,  -96.6231,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -111.2585,  'OLMITO 0',  115.00,  19
4103,  1,  -0.001,  -86.450,  0.000,  0.000,  4,  1.03002,  -120.5942,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00455,  -97.7596,  'TAFT 2 0',  115.00,  21
4105,  1,  -4.349,  -11.248,  0.000,  0.000,  4,  1.00957,  -97.6629,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00772,  -111.4004,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02625,  -118.8003,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00955,  -96.2715,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00327,  -99.7338,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -115.7501,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01128,  -119.0476,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02664,  -106.3861,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02632,  -93.9310,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02073,  -95.4159,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -92.7978,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -92.7452,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02067,  -74.1652,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00099,  -102.2052,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00956,  -105.3318,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00677,  -98.0849,  'CORPUS C',  115.00,  21
4121,  1,  -0.005,  -37.665,  0.000,  0.000,  4,  1.03001,  -118.9006,  'SANTA MA',  115.00,  19
4122,  1,  0.008,  -158.526,  0.000,  0.000,  4,  1.02805,  -118.9611,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00875,  -100.0267,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02304,  -112.3249,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97855,  -77.8374,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01531,  -109.4585,  'BROWNSVI',  115.00,  19
4127,  1,  -0.001,  -62.068,  0.000,  0.000,  4,  1.03001,  -104.4230,  'ALICE 0 ',  115.00,  21
4128,  1,  -0.000,  -70.815,  0.000,  0.000,  4,  1.03002,  -117.6670,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03274,  -101.6773,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -14.268,  0.000,  0.000,  4,  1.03002,  -102.6699,  'FREER 0 ',  115.00,  20
4131,  1,  0.169,  -117.157,  0.000,  0.000,  4,  1.02428,  -78.7155,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01944,  -79.9973,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02428,  -78.7155,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02428,  -78.7155,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02428,  -78.7155,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02428,  -78.7155,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02428,  -78.7155,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02428,  -78.7155,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99976,  -101.2074,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03048,  -101.0641,  'SARITA 1',  230.00,  21
4141,  1,  -0.003,  -29.871,  0.000,  0.000,  4,  1.03002,  -104.2883,  'SARITA 1',  115.00,  21
4142,  1,  -5.628,  -35.404,  0.000,  0.000,  4,  1.04001,  -100.9904,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00715,  -82.8105,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00640,  -102.3871,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00649,  -97.4060,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02154,  -93.8572,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -105.300,  0.000,  0.000,  4,  1.02619,  -95.5136,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00736,  -103.1119,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96780,  -87.9695,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00695,  -98.5840,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02941,  -103.2728,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02632,  -105.0027,  'ARMSTRON',  115.00,  21
4153,  1,  -8.477,  -60.320,  0.000,  0.000,  4,  1.03881,  -103.2190,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01200,  -115.4126,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01491,  -113.5340,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01075,  -99.5368,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02316,  -117.6911,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01899,  -94.3227,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01220,  -97.1234,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -92.8196,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.6174,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.6672,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01899,  -94.3227,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01338,  -112.4326,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02348,  -104.6725,  'SARITA 2',  115.00,  21
4166,  1,  -6.017,  28.940,  0.000,  0.000,  4,  1.01035,  -104.5016,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02017,  -119.2164,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01141,  -97.3287,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99651,  -99.1478,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00532,  -97.4512,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -106.026,  0.000,  0.000,  4,  1.02970,  -113.9372,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01823,  -75.2713,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96373,  -77.9163,  'REFUGIO ',  115.00,  21
4174,  1,  -0.004,  -45.949,  0.000,  0.000,  4,  1.03001,  -71.7251,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.001,  -16.136,  0.000,  0.000,  4,  1.03003,  -98.0836,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03558,  -99.4716,  'BRUNI 1 ',  115.00,  20
4177,  1,  -4.490,  -7.943,  0.000,  0.000,  4,  1.04000,  -99.3482,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -45.111,  0.000,  0.000,  4,  1.00382,  -80.5699,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02116,  -103.1723,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00487,  -98.2564,  'PORT ARA',  115.00,  21
4181,  1,  -4.835,  -42.620,  0.000,  0.000,  4,  1.00658,  -90.4062,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97861,  -89.2444,  'TAFT 1 1',  115.00,  21
4183,  1,  -6.077,  -43.240,  0.000,  0.000,  4,  1.02111,  -104.0046,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01701,  -112.0925,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.443,  0.000,  0.000,  4,  1.01954,  -102.5200,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.573,  0.000,  0.000,  4,  1.02546,  -119.7404,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00481,  -90.0129,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02450,  -90.5843,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99842,  -86.0528,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01654,  -96.0633,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01462,  -110.6757,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -105.0617,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01761,  -107.1555,  'BROWNSVI',  115.00,  19
4194,  1,  -6.035,  -42.940,  0.000,  0.000,  4,  1.01583,  -115.8657,  'SEBASTIA',  115.00,  19
4195,  1,  -2.754,  13.250,  0.000,  0.000,  4,  1.01852,  -85.0620,  'OILTON 0',  500.00,  20
4196,  1,  -0.001,  -211.495,  0.000,  0.000,  4,  1.02836,  -88.6373,  'OILTON 1',  230.00,  20
4197,  1,  -0.001,  -9.774,  0.000,  0.000,  4,  1.03003,  -91.6628,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -61.4836,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98476,  -66.2545,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01664,  -65.0962,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -61.2327,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03169,  -60.9524,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -65.7657,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02856,  -61.9197,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -61.2862,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98163,  -66.6652,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02991,  -61.2413,  'DENTON 5',  161.00,  17
5013,  1,  0.001,  -47.856,  0.000,  0.000,  5,  1.03000,  -68.1281,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02236,  -63.2061,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03496,  -59.1415,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03222,  -60.6394,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02113,  -62.4892,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04015,  -58.7075,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03138,  -60.6293,  'JACKSBOR',  161.00,  12
5020,  1,  -2.899,  17.280,  0.000,  0.000,  5,  1.03461,  -58.6532,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03488,  -59.4287,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03195,  -60.9117,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03488,  -59.4287,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98962,  -67.6548,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -60.1727,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02599,  -61.8216,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -62.5609,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -61.2867,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01331,  -64.5696,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02308,  -63.1598,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -61.5461,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -61.4043,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -58.7754,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -59.9744,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -58.7754,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -58.7754,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -57.3089,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -57.2621,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02856,  -58.1111,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -56.7892,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -57.3975,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -57.1531,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02125,  -62.1653,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -61.6223,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04624,  -58.9195,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04306,  -60.2221,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03035,  -58.1414,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02930,  -60.0594,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03444,  -58.1129,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -60.9712,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03444,  -58.1129,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03206,  -60.1153,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03021,  -60.9339,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96818,  -68.3245,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03824,  -58.0184,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03794,  -58.6165,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03382,  -56.3993,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03146,  -55.6549,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01639,  -62.7247,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02061,  -63.5825,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -15.949,  0.000,  0.000,  5,  1.02999,  -65.3778,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01747,  -67.0479,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03365,  -58.8599,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03134,  -60.4723,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03365,  -58.8599,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03365,  -58.8599,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.0304,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.9376,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.8147,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -61.7325,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -62.2736,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -61.0408,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03308,  -64.3763,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -62.0343,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00740,  -66.3525,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02344,  -63.4673,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -25.034,  0.000,  0.000,  5,  1.02997,  -64.5002,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03168,  -60.8025,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -63.0111,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00705,  -65.8795,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -64.1672,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -61.7473,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03486,  -59.3635,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03166,  -60.5247,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02083,  -61.9842,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -61.6348,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00448,  -63.5710,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01047,  -63.5958,  'CLIFTON ',  161.00,  18
5089,  1,  -15.086,  1.541,  0.000,  0.000,  5,  1.00950,  -62.7944,  'CLIFTON ',  13.800,  18
5090,  1,  0.001,  -83.628,  0.000,  0.000,  5,  1.03000,  -61.7522,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98722,  -65.4804,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02660,  -61.5338,  'GRANDVIE',  161.00,  14
5093,  1,  0.001,  -90.174,  0.000,  0.000,  5,  1.03000,  -62.6838,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -60.2677,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -61.4035,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03004,  -61.0555,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02946,  -61.0723,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -63.619,  0.000,  0.000,  5,  1.03000,  -62.3710,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -30.358,  0.000,  0.000,  5,  1.03000,  -62.1939,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -61.3267,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -67.7077,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03373,  -59.6147,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03168,  -60.7544,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02577,  -61.5371,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -61.7157,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03446,  -61.5240,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -61.7157,  'IRVING 1',  13.800,  17
5108,  1,  0.001,  -67.750,  0.000,  0.000,  5,  1.03000,  -61.1050,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01864,  -62.0068,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00925,  -64.2342,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02936,  -61.5306,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01824,  -64.1552,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02650,  -62.4740,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01758,  -63.2130,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02677,  -62.3032,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03033,  -61.1986,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02499,  -62.0796,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01009,  -68.3415,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03324,  -59.3201,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05355,  -61.0020,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04240,  -63.2953,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -61.6982,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97748,  -68.9742,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97846,  -69.0035,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -60.8499,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02724,  -61.7011,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00925,  -66.2113,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -61.7349,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03078,  -66.6796,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03088,  -60.8811,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03427,  -61.7389,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -62.8670,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01285,  -65.2853,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -65.6442,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -65.0426,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01013,  -61.4562,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -61.0860,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -62.2135,  'WACO 1 1',  161.00,  13
5139,  1,  0.001,  -43.924,  0.000,  0.000,  5,  1.03000,  -61.8839,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98697,  -68.0079,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01994,  -61.9830,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00572,  -65.7985,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -60.7665,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01240,  -63.3899,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -61.1847,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -61.3830,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -61.6925,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -61.8026,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02587,  -61.8272,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -60.2993,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01668,  -64.9609,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02619,  -61.5174,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -60.5791,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01112,  -64.3849,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -65.4524,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -68.2362,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -61.8987,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02837,  -61.3281,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97676,  -68.9508,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03364,  -60.6115,  'DENTON 2',  161.00,  17
5161,  1,  0.001,  -43.960,  0.000,  0.000,  5,  1.03000,  -61.6691,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94937,  -69.8960,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -63.7416,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03812,  -59.4923,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03474,  -60.4827,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.9464,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03812,  -59.4923,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -61.9310,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -64.5051,  'DUBLIN 1',  161.00,  15
5170,  1,  -1.450,  8.640,  0.000,  0.000,  5,  1.02038,  -64.4442,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98107,  -66.2806,  'MERTENS ',  161.00,  14
5172,  1,  0.001,  -52.666,  0.000,  0.000,  5,  1.03000,  -62.9322,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03028,  -60.9727,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97771,  -66.7571,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03319,  -60.8354,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01506,  -63.0407,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -61.5186,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -61.7832,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03285,  -58.5896,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -59.3627,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -61.5990,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98820,  -67.7100,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02991,  -61.6760,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01919,  -63.0767,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -62.4688,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -61.3962,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03586,  -59.9690,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -61.4999,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -61.6652,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01624,  -65.3089,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -62.530,  0.000,  0.000,  5,  1.02086,  -65.2186,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03393,  -61.8167,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03410,  -62.3181,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -61.5063,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03010,  -61.7085,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03755,  -58.1376,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03269,  -59.5374,  'BRYSON 1',  161.00,  12
5198,  1,  -3.624,  21.600,  0.000,  0.000,  5,  1.03522,  -58.1139,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -62.0715,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00741,  -64.9351,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97626,  -66.5645,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01716,  -61.8813,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -61.4894,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03664,  -58.0440,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03511,  -59.0026,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03142,  -56.5063,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03391,  -57.2197,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03315,  -57.0065,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00973,  -63.4600,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -61.2720,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95854,  -69.0393,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01602,  -62.2484,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -61.3983,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -61.6649,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02321,  -61.8009,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -62.0020,  'FORT WOR',  161.00,  17
5217,  1,  0.001,  -49.316,  0.000,  0.000,  5,  1.03000,  -61.6743,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -62.6844,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -32.117,  0.000,  0.000,  5,  1.02566,  -62.3562,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -62.7302,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -64.1333,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00727,  -63.9695,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96529,  -68.6617,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -61.4596,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -62.6878,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03032,  -67.5278,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02247,  -63.0755,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -60.8120,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -61.4341,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -61.7200,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01499,  -66.2828,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -61.8976,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02926,  -61.5154,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -61.1325,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01706,  -64.6799,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04009,  -59.0317,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -59.1783,  'OLNEY 1 ',  161.00,  12
5238,  1,  -5.436,  32.400,  0.000,  0.000,  5,  1.03705,  -59.0007,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04694,  -62.2770,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04255,  -64.4790,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04099,  -65.2744,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04099,  -65.2744,  'GOLDTHWA',  115.00,  18
5243,  1,  -3.624,  21.600,  0.000,  0.000,  5,  1.04155,  -62.2232,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -62.1222,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -62.0485,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01635,  -62.2616,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00971,  -63.9955,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -61.2709,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -61.6896,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -60.8838,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02920,  -61.4987,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02751,  -61.6926,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -61.3752,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -61.6335,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00701,  -65.4914,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01231,  -62.4501,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00480,  -63.3718,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -61.5155,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -62.3085,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03294,  -56.4433,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -59.9675,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -52.2799,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -53.4818,  'GLEN ROS',  13.800,  18
5264,  1,  0.001,  -33.935,  0.000,  0.000,  5,  1.03000,  -64.8476,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03133,  -60.9812,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -61.3216,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99519,  -67.3924,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00716,  -62.2231,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -60.4743,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98164,  -66.3067,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99813,  -66.3208,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -61.7231,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03023,  -61.6069,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02093,  -61.7393,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96478,  -68.5661,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99325,  -64.5272,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -61.7077,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01559,  -63.8064,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03124,  -61.4386,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -62.5536,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -60.5749,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -60.7083,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -60.8789,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -62.3000,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -62.2277,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -62.9784,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -61.4714,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00562,  -62.3837,  'WOLFE CI',  161.00,  16
5289,  1,  0.001,  -44.313,  0.000,  0.000,  5,  1.03000,  -61.4227,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00759,  -64.1261,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02615,  -62.5457,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -62.3333,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -60.6388,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -61.8254,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03482,  -59.2847,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03083,  -60.4548,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03482,  -59.2847,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03482,  -59.2847,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03482,  -59.2847,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03482,  -59.2847,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03482,  -59.2847,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.9835,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.3143,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03456,  -59.3114,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03165,  -60.6118,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -61.8427,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -61.3119,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -61.2262,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -61.6882,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -61.8823,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -61.9319,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02344,  -62.7453,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -60.3722,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00271,  -65.7686,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -62.2697,  'DENTON 6',  161.00,  17
5316,  1,  0.001,  -62.117,  0.000,  0.000,  5,  1.03000,  -61.5607,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03210,  -57.6413,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03200,  -58.7221,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -56.8306,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -56.7419,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -56.8655,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03433,  -59.2270,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -60.9053,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.9781,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.9749,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.4584,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95941,  -68.7678,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01181,  -65.5801,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -61.4972,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -61.2457,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01795,  -62.3511,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -62.5801,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -62.0751,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01560,  -67.1422,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -61.7763,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -61.1058,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -59.8025,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -61.5970,  'GRANBURY',  161.00,  18
5339,  1,  0.001,  -48.149,  0.000,  0.000,  5,  1.03000,  -62.0341,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -61.8229,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03115,  -61.1908,  'LEWISVIL',  161.00,  17
5342,  1,  -1.023,  -3.201,  0.000,  0.000,  5,  1.03529,  -61.1417,  'LEWISVIL',  13.800,  17
5343,  1,  -25.266,  -18.428,  0.000,  0.000,  5,  1.03987,  -60.5469,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -61.9013,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00208,  -64.3172,  'HILLSBOR',  161.00,  14
5346,  1,  0.001,  -133.064,  0.000,  0.000,  5,  1.03000,  -62.1524,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01150,  -67.7818,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01057,  -62.5887,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -61.1241,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03262,  -59.3921,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02952,  -60.6648,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -61.4930,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -61.2589,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -62.1327,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02144,  -61.1760,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -61.4525,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -60.8136,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02905,  -59.7013,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01989,  -61.7058,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -58.1404,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03446,  -57.8215,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03177,  -58.8303,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03446,  -57.8215,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03239,  -57.1904,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -56.5053,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02940,  -56.3226,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -56.3676,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03125,  -56.8558,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -56.2432,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03088,  -61.1914,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -61.1970,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -61.7905,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -62.3771,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -60.8269,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -62.0618,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -61.2377,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02287,  -64.4979,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -91.024,  0.000,  0.000,  5,  1.03000,  -63.8936,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -62.0462,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03352,  -58.8384,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -60.3383,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.6916,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.5310,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03155,  -59.2522,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02993,  -60.2767,  'DALLAS 3',  161.00,  16
5386,  1,  0.001,  -51.474,  0.000,  0.000,  5,  1.03000,  -61.4269,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -62.8343,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -60.5588,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02105,  -61.9612,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99703,  -66.0410,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97371,  -70.4812,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95135,  -73.5528,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01532,  -62.8752,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04762,  -60.9442,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04494,  -61.8197,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03519,  -64.2578,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03510,  -64.4882,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03510,  -64.4882,  'ALBANY 1',  115.00,  15
5399,  1,  -4.001,  23.850,  0.000,  0.000,  5,  1.04518,  -60.9207,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -61.1760,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03249,  -57.9007,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -59.5020,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03249,  -57.9007,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03249,  -57.9007,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03249,  -57.9007,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03249,  -57.9007,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01751,  -65.2572,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -62.0201,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -61.8712,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03581,  -62.1439,  'KILLEEN ',  500.00,  13
5411,  1,  0.000,  -27.407,  0.000,  0.000,  5,  1.03000,  -63.6407,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -61.7180,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04168,  -58.7445,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03769,  -61.8732,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03761,  -58.1232,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03753,  -58.1169,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03801,  -58.1920,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04168,  -58.7445,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04168,  -58.7445,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -61.1518,  'FORT WOR',  161.00,  17
5421,  1,  0.001,  -87.921,  0.000,  0.000,  5,  1.03000,  -62.4575,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03055,  -61.3647,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03055,  -61.3647,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03055,  -61.3647,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02599,  -61.6144,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00613,  -63.8329,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01767,  -61.7427,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -61.0326,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -62.8101,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -63.5010,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -61.2958,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -63.3170,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -61.8950,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -62.6983,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -64.8367,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -61.4897,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95873,  -68.7753,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -62.1107,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02186,  -61.0022,  'WAXAHACH',  161.00,  14
5440,  1,  0.001,  -61.451,  0.000,  0.000,  5,  1.03000,  -61.9192,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02920,  -61.9324,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -62.1338,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -62.2259,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -57.9141,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -60.1210,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01619,  -65.2493,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -61.6735,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03403,  -59.4733,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03127,  -60.7004,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00230,  -63.7592,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03868,  -62.2258,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03178,  -63.1956,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -61.2494,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -61.6849,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01993,  -63.1449,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01922,  -68.3605,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -61.4619,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98810,  -67.0562,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97001,  -71.3999,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94311,  -75.0717,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02003,  -63.5121,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -61.5155,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -61.7724,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03515,  -59.5685,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03261,  -60.7256,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98689,  -68.0419,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -61.8066,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02406,  -61.7130,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -62.5901,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -64.8014,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -64.2334,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03862,  -62.0699,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -59.3642,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97982,  -66.5458,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -61.8332,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97742,  -67.1213,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02630,  -64.0915,  'HARKER H',  161.00,  13
5478,  1,  0.001,  -70.197,  0.000,  0.000,  5,  1.03000,  -61.6303,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03464,  -59.5133,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -60.7400,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02065,  -62.3217,  'FORT WOR',  161.00,  17
5482,  1,  0.001,  -83.213,  0.000,  0.000,  5,  1.03000,  -61.9788,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -61.2519,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01954,  -66.3958,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -59.8480,  'BLOOMING',  161.00,  14
6001,  1,  -0.002,  -96.347,  0.000,  0.000,  6,  1.03001,  -70.3767,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02060,  -70.4815,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03896,  -60.6960,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03142,  -61.5179,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03080,  -63.7623,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.8839,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.3939,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.8153,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.2217,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.6703,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02099,  -68.1400,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -30.576,  0.000,  0.000,  6,  1.03000,  -65.5116,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01847,  -70.7323,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00553,  -72.7566,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02565,  -71.1497,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02659,  -69.8351,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01828,  -69.5718,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02241,  -67.0522,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -67.3342,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02185,  -68.7467,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04038,  -63.4594,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03635,  -64.4568,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03085,  -66.0008,  'LEANDER ',  115.00,  23
6024,  1,  0.001,  -106.086,  0.000,  0.000,  6,  1.03000,  -68.6619,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.006,  -155.675,  0.000,  0.000,  6,  1.03001,  -70.3448,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02165,  -69.9186,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -66.6140,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -67.0850,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98516,  -78.5485,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00863,  -65.1696,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01286,  -66.4515,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02020,  -69.1264,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03501,  -63.2015,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03155,  -64.7596,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02819,  -66.2097,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02571,  -67.4286,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02302,  -68.9084,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03791,  -63.0486,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03062,  -65.0514,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -67.2046,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.502,  -10.630,  0.000,  0.000,  6,  1.03998,  -62.9816,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.4082,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02380,  -69.2397,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01578,  -70.5794,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03389,  -65.5360,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03041,  -67.6400,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02558,  -69.8659,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03389,  -65.5360,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03389,  -65.5360,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03389,  -65.5360,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -24.776,  0.000,  0.000,  6,  1.03999,  -65.3075,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03389,  -65.5360,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -21.589,  0.000,  0.000,  6,  1.03999,  -65.2711,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -11.284,  0.000,  0.000,  6,  1.03999,  -65.0288,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00447,  -77.4901,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03020,  -63.4620,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02970,  -65.1890,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02912,  -66.0901,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92995,  -92.4572,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -70.6246,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02475,  -67.3579,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02491,  -60.4079,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02376,  -61.6837,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01686,  -64.3101,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01278,  -68.3082,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03133,  -63.6776,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02864,  -65.4443,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02255,  -68.3038,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.1790,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.8124,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.1296,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.3042,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.7594,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.7667,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01941,  -59.5460,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01728,  -61.0729,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01332,  -63.5477,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01158,  -58.4468,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01585,  -59.0357,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01445,  -58.8500,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02868,  -68.3844,  'MARBLE F',  115.00,  23
6082,  1,  -7.951,  -9.505,  0.000,  0.000,  6,  1.03976,  -67.9188,  'MARBLE F',  13.800,  23
6083,  1,  -7.951,  -8.095,  0.000,  0.000,  6,  1.03976,  -67.8870,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02608,  -67.2939,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02608,  -67.2939,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02608,  -67.2939,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02608,  -67.2939,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02608,  -67.2939,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02608,  -67.2939,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02608,  -67.2939,  'ROUND RO',  13.800,  23
6091,  1,  0.001,  -52.515,  0.000,  0.000,  6,  1.03000,  -69.2457,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -33.578,  0.000,  0.000,  6,  1.03000,  -71.0000,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01943,  -69.5367,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02241,  -69.4231,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02242,  -68.4925,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.000,  -84.693,  0.000,  0.000,  6,  1.03000,  -72.2976,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -69.9821,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02137,  -67.7973,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01355,  -70.7988,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01701,  -71.7206,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02081,  -59.9839,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02373,  -60.8644,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -50.799,  0.000,  0.000,  6,  1.03000,  -63.6966,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02081,  -59.9839,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02081,  -59.9839,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02081,  -59.9839,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03895,  -61.0582,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02503,  -63.7907,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98488,  -69.6959,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.0452,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.9339,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01710,  -72.3915,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02129,  -67.5894,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01619,  -70.8338,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01724,  -70.2357,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00009,  -70.3252,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02893,  -63.9490,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03978,  -63.4199,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03345,  -65.0278,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03161,  -66.4245,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -70.4208,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99060,  -67.9218,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02299,  -67.2742,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02593,  -67.4409,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01196,  -72.5012,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02253,  -67.4937,  'AUSTIN 3',  115.00,  23
6127,  1,  0.001,  -8.174,  0.000,  0.000,  6,  0.93350,  -73.9304,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01823,  -71.4768,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95357,  -79.2527,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01979,  -67.8042,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02264,  -68.8695,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01795,  -68.0458,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00141,  -73.0189,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00372,  -70.5285,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00581,  -64.4726,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02752,  -68.4739,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01574,  -68.7709,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01806,  -73.9457,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00637,  -71.0833,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98599,  -71.0364,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03098,  -64.3725,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02878,  -66.3005,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02892,  -68.2805,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03098,  -64.3725,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.2728,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.3873,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0631,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.3034,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.8181,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02757,  -70.2239,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -81.907,  0.000,  0.000,  6,  1.01185,  -71.3561,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02897,  -68.2440,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02407,  -69.0629,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01297,  -69.1617,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01377,  -71.8801,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02480,  -68.7241,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -72.4156,  'BOERNE 1',  115.00,  26
6158,  1,  -0.002,  -45.646,  0.000,  0.000,  6,  1.03000,  -66.4687,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01875,  -69.9611,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02132,  -67.3737,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03026,  -63.0253,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -65.2393,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02440,  -67.4766,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.8089,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.6696,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.4545,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.9598,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01949,  -70.6528,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03230,  -65.5565,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02738,  -67.8625,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01846,  -69.7516,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00875,  -65.7357,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01136,  -67.1781,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -70.1686,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02051,  -67.6726,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02185,  -68.0594,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.034,  -131.317,  0.000,  0.000,  6,  1.03001,  -68.1814,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02075,  -70.1479,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01767,  -70.7293,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01324,  -72.2808,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01725,  -68.6445,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01941,  -70.7574,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00724,  -65.9857,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02099,  -67.9243,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01977,  -68.0631,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02538,  -67.0503,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02385,  -67.3410,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00725,  -61.5128,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99636,  -65.3447,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00426,  -72.4747,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01994,  -69.3807,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02219,  -63.3798,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01363,  -65.3489,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01960,  -68.1403,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99513,  -65.8087,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02422,  -70.1908,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03092,  -65.6549,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02826,  -68.1038,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -69.2519,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01433,  -70.6723,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -70.7996,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01624,  -70.8190,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01933,  -70.4686,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01481,  -70.7786,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02657,  -66.5889,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99698,  -67.2650,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -51.190,  0.000,  0.000,  6,  1.03000,  -69.0322,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02682,  -67.8977,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00231,  -72.4537,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04302,  -63.2458,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03758,  -64.9687,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02892,  -68.0953,  'MARBLE F',  115.00,  23
6213,  1,  -21.661,  2.940,  0.000,  0.000,  6,  1.04185,  -62.7334,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04073,  -62.2650,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04245,  -62.9938,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04170,  -62.6788,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01731,  -68.9807,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01668,  -67.8067,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02278,  -67.9479,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -69.6256,  'SAN ANTO',  115.00,  22
6221,  1,  -0.009,  -103.630,  0.000,  0.000,  6,  1.03002,  -76.4968,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02941,  -65.2988,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02750,  -66.3197,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -67.9394,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01322,  -70.8170,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99010,  -79.6839,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -66.7726,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02871,  -63.6127,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -57.749,  0.000,  0.000,  6,  1.03000,  -65.3316,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -67.1968,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01325,  -68.5554,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -66.6581,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02012,  -67.5516,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03147,  -66.0140,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -67.2001,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02503,  -69.2429,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92662,  -75.3307,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02476,  -67.0292,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03413,  -64.5485,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02893,  -67.0406,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02482,  -68.5867,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03413,  -64.5485,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.4588,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.6818,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.9724,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.7407,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.0625,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.5610,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.1204,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01752,  -70.4641,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -69.6815,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01296,  -69.5035,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99442,  -74.4050,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03627,  -62.3957,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03383,  -63.6488,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02547,  -66.4298,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03392,  -61.7042,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03183,  -61.0733,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03627,  -62.3957,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03355,  -61.5652,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01818,  -70.7259,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02346,  -66.8789,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01341,  -70.5153,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00982,  -72.8780,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01691,  -67.5391,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.01917,  -67.5121,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.02050,  -67.4958,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.01917,  -67.5121,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.02050,  -67.4958,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.192,  -6.817,  0.000,  0.000,  6,  1.02583,  -67.4313,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.339,  -4.090,  0.000,  0.000,  6,  1.02252,  -67.4439,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.02050,  -67.4958,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.02050,  -67.4958,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.023,  -3.201,  0.000,  0.000,  6,  1.02112,  -67.4887,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01825,  -70.2472,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01864,  -72.0262,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -65.7286,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02370,  -66.9139,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02816,  -65.4773,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -67.9088,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02003,  -70.4442,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02479,  -69.2514,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02021,  -71.1968,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02030,  -69.9672,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02505,  -71.6010,  'BOERNE 2',  230.00,  26
6286,  1,  0.033,  -113.826,  0.000,  0.000,  6,  1.02993,  -74.5021,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02576,  -68.1976,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01680,  -70.2735,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01820,  -67.9343,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02933,  -67.5638,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02207,  -70.2830,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03702,  -62.0016,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03240,  -64.0501,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02677,  -66.2680,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03518,  -61.4275,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03544,  -61.5111,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03245,  -60.6638,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02880,  -63.2673,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03008,  -64.9474,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02977,  -65.8376,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02880,  -63.2673,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02296,  -61.5748,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02693,  -62.6958,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02398,  -61.8469,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02299,  -61.5533,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02419,  -67.1057,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01540,  -70.4785,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01787,  -71.0382,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98782,  -75.0359,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02520,  -69.4780,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00095,  -67.1923,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02855,  -69.0186,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -67.9084,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02240,  -69.9179,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03489,  -64.4896,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03060,  -63.3923,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02719,  -64.4678,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02370,  -65.7476,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -66.6796,  'GEORGETO',  115.00,  23
6320,  1,  -0.003,  -139.589,  0.000,  0.000,  6,  1.03001,  -69.5089,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01985,  -69.8529,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02049,  -71.8800,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01593,  -70.4505,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02252,  -69.7525,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94030,  -74.1527,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01384,  -65.7024,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99883,  -68.2344,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98683,  -76.9033,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98652,  -76.6292,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -67.5380,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -137.597,  0.000,  0.000,  6,  1.03000,  -67.9512,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01833,  -70.5694,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03062,  -65.8148,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02902,  -67.6692,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02404,  -69.1156,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94885,  -80.4857,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02657,  -69.8318,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93265,  -73.7440,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01663,  -67.4183,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02111,  -71.7025,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01694,  -65.7588,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03463,  -63.3405,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03163,  -65.0824,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02945,  -66.2276,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02066,  -67.7472,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01293,  -74.5694,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.1391,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03609,  -64.4780,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02718,  -66.7145,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02362,  -69.9469,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02559,  -67.2276,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03042,  -65.4587,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02623,  -66.8383,  'ROUND RO',  115.00,  23
6356,  1,  -0.009,  -136.820,  0.000,  0.000,  6,  1.03001,  -70.5853,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96332,  -86.7519,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -96.410,  0.000,  0.000,  6,  1.03000,  -69.6399,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03603,  -65.2899,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02817,  -68.1395,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99863,  -62.4645,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03534,  -56.5695,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02929,  -58.9273,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02668,  -61.6330,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3194,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8588,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4994,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4450,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3171,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00901,  -66.1206,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02680,  -65.6117,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00177,  -64.0141,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01374,  -65.2956,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01291,  -64.1839,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01291,  -64.1839,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02035,  -62.5159,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01677,  -64.7739,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -58.7683,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -62.5432,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -64.4789,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -58.7683,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -58.7683,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -58.7683,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -58.7683,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -58.7683,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02296,  -62.0620,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01553,  -64.7142,  'SPRING 1',  115.00,  5
7028,  1,  -0.022,  -217.786,  0.000,  0.000,  7,  1.02000,  -64.3793,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99974,  -61.3935,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98882,  -68.6993,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99974,  -61.3935,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99974,  -61.3935,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99974,  -61.3935,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99974,  -61.3935,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02736,  -62.1741,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02120,  -63.6624,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03090,  -59.6095,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02260,  -60.5883,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01883,  -63.2142,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02932,  -59.4122,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02356,  -61.6873,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01488,  -58.1144,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01167,  -61.0796,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99901,  -62.5416,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.9581,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02341,  -57.5786,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02985,  -59.9048,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02373,  -61.1535,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02138,  -63.9941,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01135,  -65.8568,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -64.7749,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01477,  -63.7464,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02155,  -61.0064,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00880,  -64.8088,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -63.4771,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02352,  -62.2787,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01400,  -64.7939,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00069,  -54.7128,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00432,  -56.7441,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01387,  -58.8122,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00069,  -54.7128,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00069,  -54.7128,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00069,  -54.7128,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00069,  -54.7128,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00069,  -54.7128,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00069,  -54.7128,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00439,  -65.8457,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00569,  -57.0409,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00473,  -59.7777,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01489,  -62.9611,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98380,  -57.5428,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02081,  -61.7796,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02708,  -59.5676,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02448,  -61.0357,  'GALVESTO',  115.00,  2
7075,  1,  -0.004,  -229.080,  0.000,  0.000,  7,  1.03000,  -62.3232,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03796,  -55.8523,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03482,  -57.4275,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02718,  -60.4087,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3901,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9778,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9609,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3518,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02736,  -58.9958,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02194,  -60.9932,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01236,  -61.6069,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -63.7908,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -62.8434,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99832,  -64.8160,  'RICHMOND',  115.00,  3
7089,  1,  -0.120,  -256.944,  0.000,  0.000,  7,  1.03000,  -65.3759,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01268,  -65.5460,  'PINEHURS',  115.00,  5
7091,  1,  -0.004,  -178.138,  0.000,  0.000,  7,  1.03000,  -65.0061,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01255,  -64.3631,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00851,  -64.8430,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02269,  -65.3358,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97300,  -45.4474,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98669,  -48.3994,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99015,  -50.1356,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -36.6583,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01424,  -63.4854,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01710,  -63.9541,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00884,  -65.2646,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01446,  -63.6712,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03590,  -55.8051,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02935,  -58.6038,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02736,  -61.2054,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3404,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03590,  -55.8051,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03590,  -55.8051,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3849,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3498,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9262,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.1043,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9846,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9842,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00044,  -64.4781,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01426,  -64.6271,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00867,  -65.1559,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01459,  -63.4062,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00682,  -65.4672,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00682,  -65.4672,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00682,  -65.4672,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98207,  -56.9160,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01187,  -64.3777,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03348,  -56.7621,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02312,  -60.1517,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02027,  -61.8062,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02056,  -63.7433,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01706,  -60.7419,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -55.6831,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02768,  -58.8418,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01976,  -61.3956,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -55.6831,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03136,  -54.6046,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03054,  -54.3273,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03012,  -54.1923,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03020,  -54.1358,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03148,  -54.4552,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -55.6831,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -55.6831,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -55.6831,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -55.6831,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01523,  -65.4890,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01552,  -63.0908,  'HOUSTON ',  115.00,  4
7145,  1,  -0.006,  -153.748,  0.000,  0.000,  7,  1.03000,  -65.5705,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -65.5705,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01610,  -64.0570,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01100,  -65.1900,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99636,  -61.0644,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03159,  -62.2744,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02742,  -64.1274,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01397,  -64.0627,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97857,  -53.1095,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01914,  -65.1380,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00907,  -64.2835,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02113,  -62.1625,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01690,  -64.1094,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00770,  -64.7804,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03198,  -59.7722,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02597,  -61.1191,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02062,  -63.1933,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03198,  -59.7722,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03198,  -59.7722,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03198,  -59.7722,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03198,  -59.7722,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2632,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1518,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03198,  -59.7722,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03198,  -59.7722,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7769,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02600,  -59.7064,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02611,  -60.9978,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00673,  -65.2841,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01358,  -62.6978,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03205,  -60.2699,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02438,  -61.7502,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01175,  -64.6702,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00918,  -65.3958,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -63.5419,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -64.6125,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00898,  -65.4410,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00515,  -64.6598,  'PATTISON',  115.00,  3
7183,  1,  -0.028,  -236.618,  0.000,  0.000,  7,  1.03000,  -65.0727,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02833,  -58.3794,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02288,  -59.8298,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -56.8508,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02243,  -59.7497,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01789,  -62.9398,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -56.8508,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -56.8508,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -56.8508,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -56.8508,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -56.8508,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.4945,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.2788,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.0064,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.3091,  'HOUSTON ',  13.800,  3
7198,  1,  -0.008,  -120.416,  0.000,  0.000,  7,  1.03000,  -64.9778,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03106,  -59.7617,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02497,  -62.1285,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02274,  -64.4255,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00978,  -66.1744,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00160,  -60.1596,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03767,  -55.7932,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03340,  -57.7060,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03051,  -60.1309,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03767,  -55.7932,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6702,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0159,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.5929,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9304,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3894,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01907,  -61.9976,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01115,  -63.8196,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01369,  -64.9553,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01054,  -64.6129,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01405,  -64.6785,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01199,  -65.8198,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01023,  -62.0558,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00999,  -64.6680,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -64.4852,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01264,  -63.8401,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01490,  -64.4502,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01003,  -64.7735,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00803,  -65.7317,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01562,  -64.2729,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03299,  -58.7926,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02328,  -61.1755,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01999,  -62.6741,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01898,  -63.3566,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01758,  -62.0832,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02718,  -61.4494,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -66.2329,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01586,  -65.2809,  'PORTER 0',  115.00,  5
7235,  1,  -0.080,  -118.463,  0.000,  0.000,  7,  1.03000,  -66.0960,  'CYPRESS ',  115.00,  3
7236,  1,  -0.008,  -125.700,  0.000,  0.000,  7,  1.03000,  -65.4425,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00252,  -63.6179,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -54.088,  0.000,  0.000,  7,  1.03000,  -62.8648,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01457,  -62.4545,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01465,  -64.6479,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00972,  -65.0315,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01135,  -64.9878,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01625,  -64.0192,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01088,  -63.0036,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01425,  -65.6404,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00507,  -65.8002,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00160,  -60.5108,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00704,  -65.1859,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01160,  -64.5546,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01889,  -64.0344,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01296,  -66.2102,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02252,  -58.1807,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01445,  -60.2809,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02514,  -65.0423,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01644,  -63.3379,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01191,  -64.0874,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01220,  -63.0323,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01327,  -64.0270,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01845,  -63.8047,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01882,  -62.7826,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00149,  -52.0809,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -73.062,  0.000,  0.000,  7,  1.01492,  -53.7827,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03415,  -55.9747,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03067,  -57.7675,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02169,  -61.0641,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03177,  -55.0643,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03415,  -55.9747,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03415,  -55.9747,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03415,  -55.9747,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03194,  -55.1296,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00977,  -65.3793,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01302,  -63.6768,  'HOUSTON ',  115.00,  3
7273,  1,  -0.001,  -101.362,  0.000,  0.000,  7,  1.03000,  -61.8668,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00217,  -65.7108,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00091,  -67.3830,  'VICTORIA',  115.00,  6
7276,  1,  -0.015,  -368.307,  0.000,  0.000,  7,  1.03000,  -65.0124,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -52.792,  0.000,  0.000,  7,  1.03000,  -63.0292,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02732,  -59.2519,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02385,  -61.0892,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02732,  -59.2519,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02732,  -59.2519,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -58.2733,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01896,  -61.2590,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -58.2733,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -58.2733,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -58.2733,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -58.2733,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -58.2733,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -58.2733,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00971,  -65.5662,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00359,  -65.6234,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01817,  -63.8401,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01917,  -61.6291,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -9.424,  0.000,  0.000,  7,  1.03000,  -60.8575,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01095,  -64.9722,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00594,  -65.5856,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00860,  -64.3055,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01156,  -65.0336,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00160,  -62.5335,  'EAGLE LA',  115.00,  1
7300,  1,  -0.003,  -101.471,  0.000,  0.000,  7,  1.03000,  -65.7325,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01107,  -63.1566,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00547,  -56.4022,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01320,  -60.8127,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99661,  -52.0955,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00694,  -56.2569,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00818,  -59.5713,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99661,  -52.0955,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99661,  -52.0955,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99661,  -52.0955,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99661,  -52.0955,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00818,  -51.3566,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02572,  -57.3779,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01267,  -59.8062,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99593,  -65.8962,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02161,  -64.9304,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01050,  -63.7926,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01591,  -62.1199,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00976,  -63.8876,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01124,  -64.8326,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03581,  -55.5040,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03025,  -56.7628,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02514,  -58.9548,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03310,  -54.6763,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03197,  -54.3854,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03194,  -54.3797,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03399,  -54.9569,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01058,  -57.0868,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00889,  -58.2128,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01058,  -57.0868,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01232,  -64.4705,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03352,  -57.4997,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02727,  -59.0341,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01844,  -62.3787,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03352,  -57.4997,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8316,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01618,  -63.4945,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00435,  -64.2161,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01292,  -63.8855,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00246,  -59.6198,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00156,  -65.4481,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01379,  -56.1196,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01932,  -60.2825,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00324,  -63.4599,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00746,  -65.3773,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01416,  -63.5403,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03591,  -55.9851,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02982,  -57.9890,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02482,  -60.1892,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3116,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3710,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.8447,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.0003,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6752,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2546,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2480,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3254,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03591,  -55.9851,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.1521,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2069,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6825,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03591,  -55.9851,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -64.8979,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01704,  -61.7408,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00169,  -63.6162,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01559,  -64.4214,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03424,  -56.8903,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02816,  -59.2880,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02198,  -62.0500,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03424,  -56.8903,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03424,  -56.8903,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03424,  -56.8903,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03424,  -56.8903,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03424,  -56.8903,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03424,  -56.8903,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9877,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.1349,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5583,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2155,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3435,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02087,  -59.7160,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01538,  -64.8133,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01115,  -64.1569,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01562,  -61.5596,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00934,  -64.6566,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01161,  -65.3342,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01090,  -64.6871,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -64.9620,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01636,  -65.1989,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7005,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03288,  -61.9327,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02531,  -63.1711,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02223,  -62.1223,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00440,  -60.5517,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01069,  -64.1135,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01549,  -65.0806,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00923,  -64.5809,  'HOUSTON ',  115.00,  3
7397,  1,  -0.008,  -82.035,  0.000,  0.000,  7,  1.03000,  -64.6538,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01838,  -62.7500,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -63.7471,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03286,  -57.1814,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02827,  -58.8003,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02359,  -61.5886,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01759,  -62.5888,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00881,  -65.5292,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -61.4075,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00655,  -55.8359,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00390,  -57.1536,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99066,  -59.2615,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02031,  -60.8459,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01121,  -63.9657,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01409,  -65.3708,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01285,  -61.1887,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00683,  -61.0439,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01400,  -58.1050,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -60.6778,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00369,  -61.9250,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01762,  -64.4302,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -64.1671,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01785,  -61.9433,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02294,  -62.4896,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01415,  -65.2200,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1652,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03063,  -58.5010,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02076,  -61.1860,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -65.5908,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99621,  -58.4925,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00776,  -65.6777,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1832,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -56.9215,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01414,  -59.5257,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01734,  -64.3716,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02127,  -67.1066,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02367,  -64.8915,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02372,  -65.3308,  'ARP 0   ',  115.00,  8
8003,  1,  -0.000,  -22.217,  0.000,  0.000,  8,  1.03000,  -66.1269,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02997,  -63.6557,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -28.251,  0.000,  0.000,  8,  1.03000,  -64.2570,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -26.282,  0.000,  0.000,  8,  1.02999,  -63.7084,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02370,  -64.2147,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01542,  -65.4551,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01539,  -66.0966,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02038,  -63.8289,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02285,  -61.2290,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02776,  -64.7411,  'ANDERSON',  115.00,  7
8013,  1,  0.001,  -38.979,  0.000,  0.000,  8,  1.02992,  -65.6763,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01670,  -67.8778,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02136,  -66.1179,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -34.579,  0.000,  0.000,  8,  1.03000,  -66.3763,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02086,  -64.3413,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03065,  -61.9117,  'TYLER 4 ',  230.00,  8
8019,  1,  0.001,  -48.504,  0.000,  0.000,  8,  1.02998,  -64.1358,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01751,  -65.1349,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03034,  -63.6434,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -7.186,  0.000,  0.000,  8,  1.03000,  -65.1386,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02715,  -64.9911,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02715,  -64.9911,  'LUFKIN 1',  13.800,  8
8025,  1,  0.001,  -26.827,  0.000,  0.000,  8,  1.03000,  -64.9116,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01675,  -66.1296,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02733,  -64.0216,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01807,  -65.9315,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01512,  -65.5822,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03976,  -60.9243,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03749,  -61.5612,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03258,  -63.7714,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.1148,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.2817,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.3508,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.3213,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01836,  -67.5691,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02473,  -60.9840,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02249,  -65.6682,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01705,  -64.2159,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -22.958,  0.000,  0.000,  8,  1.03000,  -65.4648,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01717,  -66.7833,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02655,  -57.8736,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02766,  -58.8077,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02695,  -60.4264,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02406,  -57.4894,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02448,  -57.5451,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.1406,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02494,  -57.6171,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02326,  -57.3560,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02506,  -57.6378,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02636,  -64.6401,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01642,  -64.8687,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01600,  -65.0301,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03101,  -63.2640,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02849,  -64.9936,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03193,  -57.7802,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03102,  -58.8925,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02885,  -60.1902,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02511,  -56.8330,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02372,  -56.6343,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03298,  -61.0162,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02113,  -66.6032,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02699,  -60.5612,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02054,  -63.4716,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02445,  -60.5205,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01774,  -57.6419,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02656,  -59.1769,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02695,  -60.9369,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00101,  -55.3653,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -56.0582,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01581,  -62.9483,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01918,  -65.2676,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03431,  -52.9703,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03585,  -55.7298,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03598,  -58.7500,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.2725,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.1800,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03046,  -51.5762,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.3644,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02009,  -65.2951,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03743,  -58.9766,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02894,  -59.7911,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00157,  -64.3463,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00367,  -64.3395,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00925,  -64.3185,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.7078,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.1332,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02787,  -64.7128,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02364,  -66.4424,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -8.905,  0.000,  0.000,  8,  1.02999,  -61.8986,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01881,  -65.6504,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02851,  -59.1770,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01988,  -64.1821,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01281,  -65.8345,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02021,  -64.0567,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03487,  -59.2743,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03312,  -61.1731,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03487,  -59.2743,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02684,  -64.7669,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02087,  -66.2321,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96491,  -70.6834,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02219,  -62.4758,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02143,  -66.1641,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03049,  -57.6873,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02314,  -59.7195,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02977,  -60.0014,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01966,  -65.3037,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01540,  -63.9639,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -12.507,  0.000,  0.000,  8,  1.02998,  -62.5464,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02317,  -66.0003,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03847,  -58.6054,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03694,  -59.3906,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03460,  -60.7615,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -3.400,  0.000,  0.000,  8,  1.03997,  -58.5348,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.8802,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.9812,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01754,  -67.8077,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03370,  -60.3039,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -34.181,  0.000,  0.000,  8,  1.03000,  -66.2935,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02794,  -63.5276,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02644,  -66.6253,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01795,  -63.6691,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02748,  -61.3927,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -28.656,  0.000,  0.000,  8,  1.03000,  -67.0017,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03511,  -56.1788,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03500,  -56.7766,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03511,  -57.9440,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03142,  -55.6579,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.8796,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03038,  -55.5140,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01584,  -63.8796,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03198,  -61.3767,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02968,  -63.0021,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02801,  -64.5083,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02508,  -64.4032,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02214,  -65.6091,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -27.429,  0.000,  0.000,  8,  1.02998,  -65.1970,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01830,  -64.5354,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01466,  -65.8684,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02634,  -66.7372,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02275,  -60.3910,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03006,  -65.2056,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02421,  -61.4589,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02593,  -62.8457,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01588,  -66.3572,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.7503,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02515,  -61.2229,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02072,  -63.3373,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02260,  -65.9120,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -21.407,  0.000,  0.000,  8,  1.03000,  -66.8083,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02832,  -65.9119,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01838,  -65.0047,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02225,  -65.3236,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03394,  -59.2512,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01886,  -63.0523,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98488,  -68.4097,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03661,  -61.8157,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -19.612,  0.000,  0.000,  8,  1.03000,  -63.2860,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02820,  -65.0868,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.452,  5.472,  0.000,  0.000,  1,  1.01146,  -61.9661,  'ODESSA 2',  11.500,  9
11002,  1,  11.648,  3.286,  0.000,  0.000,  1,  1.02536,  -68.1127,  'PRESIDIO',  11.500,  9
11007,  1,  4.852,  1.373,  0.000,  0.000,  1,  1.02728,  -65.8033,  'VAN HORN',  11.500,  9
11012,  1,  1.948,  0.552,  0.000,  0.000,  1,  1.02728,  -74.8295,  'SANDERSO',  11.500,  9
11013,  1,  23.742,  6.667,  0.000,  0.000,  1,  1.00622,  -58.0877,  'MONAHANS',  11.500,  9
11014,  1,  1.871,  0.530,  0.000,  0.000,  1,  1.00655,  -60.6661,  'GRANDFAL',  11.500,  9
11015,  1,  5.677,  1.606,  0.000,  0.000,  1,  1.03040,  -67.5426,  'MARFA 0S',  11.500,  9
11016,  1,  2.822,  0.799,  0.000,  0.000,  1,  1.02394,  -71.9984,  'GARDEN C',  11.500,  9
11017,  1,  17.784,  5.005,  0.000,  0.000,  1,  0.99638,  -63.8209,  'ODESSA 4',  11.500,  9
11018,  1,  0.064,  0.018,  0.000,  0.000,  1,  0.99449,  -64.5791,  'NOTREES ',  11.500,  9
11019,  1,  44.008,  12.272,  0.000,  0.000,  1,  1.02734,  -62.5099,  'MIDLAND ',  11.500,  9
11024,  1,  62.907,  17.395,  0.000,  0.000,  1,  0.99507,  -65.1661,  'ODESSA 6',  11.500,  9
11027,  1,  45.618,  12.713,  0.000,  0.000,  1,  1.02734,  -68.1864,  'MIDLAND ',  11.500,  9
11028,  1,  8.981,  2.536,  0.000,  0.000,  1,  1.02827,  -61.5282,  'COAHOMA ',  11.500,  9
11029,  1,  82.159,  22.571,  0.000,  0.000,  1,  1.01194,  -69.7248,  'MIDLAND ',  11.500,  9
11030,  1,  10.601,  2.992,  0.000,  0.000,  1,  1.02569,  -67.9543,  'ALPINE 0',  11.500,  9
11031,  1,  4.131,  1.169,  0.000,  0.000,  1,  1.01739,  -62.2955,  'FORT DAV',  11.500,  9
11036,  1,  9.038,  2.552,  0.000,  0.000,  1,  1.01120,  -68.9409,  'CRANE 0S',  11.500,  9
11037,  1,  99.838,  27.210,  0.000,  0.000,  1,  0.99680,  -63.5320,  'ODESSA 5',  11.500,  9
11040,  1,  33.854,  9.471,  0.000,  0.000,  1,  1.00753,  -64.6274,  'ANDREWS ',  11.500,  9
11044,  1,  10.683,  3.014,  0.000,  0.000,  1,  1.02096,  -71.4744,  'BIG LAKE',  11.500,  9
11045,  1,  64.410,  17.814,  0.000,  0.000,  1,  1.01129,  -64.1416,  'MIDLAND ',  11.500,  9
11046,  1,  10.572,  2.984,  0.000,  0.000,  1,  1.02726,  -73.1209,  'OZONA 0S',  11.500,  9
11054,  1,  10.060,  2.839,  0.000,  0.000,  1,  1.01695,  -68.4344,  'STANTON ',  11.500,  9
11055,  1,  3.926,  1.111,  0.000,  0.000,  1,  1.01880,  -63.1884,  'ODONNELL',  11.500,  9
11058,  1,  10.126,  2.859,  0.000,  0.000,  1,  1.02484,  -70.0218,  'IRAAN 3 ',  11.500,  9
11064,  1,  81.733,  22.450,  0.000,  0.000,  1,  1.00709,  -63.1930,  'ODESSA 3',  11.500,  9
11067,  1,  58.195,  16.127,  0.000,  0.000,  1,  1.00272,  -70.1419,  'BIG SPRI',  11.500,  9
11068,  1,  44.685,  12.446,  0.000,  0.000,  1,  0.99956,  -73.2943,  'MIDLAND ',  11.500,  9
11071,  1,  85.567,  23.483,  0.000,  0.000,  1,  1.01658,  -60.8682,  'ODESSA 1',  11.500,  9
11083,  1,  30.198,  8.462,  0.000,  0.000,  1,  1.01902,  -66.5274,  'FORT STO',  11.500,  9
11085,  1,  14.156,  3.989,  0.000,  0.000,  1,  1.00629,  -58.9130,  'KERMIT 0',  11.500,  9
11086,  1,  37.134,  10.377,  0.000,  0.000,  1,  1.01461,  -60.5988,  'PECOS 0S',  11.500,  9
11087,  1,  0.882,  0.250,  0.000,  0.000,  1,  1.02810,  -71.5328,  'SHEFFIEL',  11.500,  9
11089,  1,  20.020,  5.630,  0.000,  0.000,  1,  1.00795,  -65.8874,  'LAMESA 0',  11.500,  9
11091,  1,  8.459,  2.390,  0.000,  0.000,  1,  1.04133,  -61.4791,  'RALLS 2 ',  16.100,  9
12001,  1,  27.749,  7.783,  0.000,  0.000,  2,  1.02274,  -58.2882,  'PARIS 3 ',  16.100,  11
12007,  1,  5.300,  1.499,  0.000,  0.000,  2,  1.02417,  -57.9199,  'HONEY GR',  16.100,  11
12008,  1,  6.451,  1.824,  0.000,  0.000,  2,  1.03234,  -60.0573,  'MEMPHIS ',  16.100,  10
12009,  1,  27.007,  7.578,  0.000,  0.000,  2,  1.02733,  -60.4251,  'IOWA PAR',  16.100,  11
12010,  1,  44.201,  12.325,  0.000,  0.000,  2,  1.02734,  -64.3270,  'VERNON 2',  16.100,  10
12014,  1,  20.154,  5.670,  0.000,  0.000,  2,  1.03312,  -61.3021,  'CHILDRES',  16.100,  10
12015,  1,  3.044,  0.862,  0.000,  0.000,  2,  1.02340,  -62.5682,  'FORESTBU',  16.100,  11
12016,  1,  35.430,  9.910,  0.000,  0.000,  2,  1.02277,  -61.5935,  'SHERMAN ',  16.100,  11
12020,  1,  15.395,  4.337,  0.000,  0.000,  2,  1.02305,  -58.9449,  'WICHITA ',  16.100,  11
12022,  1,  4.147,  1.173,  0.000,  0.000,  2,  1.02708,  -57.4526,  'PARIS 2 ',  16.100,  11
12025,  1,  31.815,  8.910,  0.000,  0.000,  2,  1.02035,  -58.8825,  'WICHITA ',  16.100,  11
12026,  1,  17.361,  4.889,  0.000,  0.000,  2,  1.03696,  -56.4940,  'WHEELER ',  16.100,  10
12027,  1,  2.201,  0.623,  0.000,  0.000,  2,  1.02293,  -58.6324,  'DEPORT 0',  16.100,  11
12028,  1,  9.496,  2.681,  0.000,  0.000,  2,  1.02304,  -59.9066,  'WICHITA ',  16.100,  11
12029,  1,  2.525,  0.715,  0.000,  0.000,  2,  1.03837,  -61.4651,  'SILVERTO',  16.100,  10
12030,  1,  24.510,  6.881,  0.000,  0.000,  2,  1.01369,  -60.2720,  'BONHAM 0',  16.100,  11
12031,  1,  2.570,  0.728,  0.000,  0.000,  2,  1.04290,  -63.2592,  'MATADOR ',  16.100,  10
12032,  1,  1.504,  0.426,  0.000,  0.000,  2,  1.02546,  -57.5878,  'ARTHUR C',  16.100,  11
12033,  1,  4.884,  1.381,  0.000,  0.000,  2,  1.00898,  -61.5777,  'LEONARD ',  16.100,  11
12034,  1,  2.784,  0.788,  0.000,  0.000,  2,  1.02463,  -61.2700,  'GORDONVI',  16.100,  11
12035,  1,  3.192,  0.903,  0.000,  0.000,  2,  1.03782,  -64.1460,  'KNOX CIT',  16.100,  10
12036,  1,  30.784,  8.625,  0.000,  0.000,  2,  1.02267,  -59.0852,  'WICHITA ',  16.100,  11
12037,  1,  1.264,  0.358,  0.000,  0.000,  2,  1.02662,  -62.4452,  'LINDSAY ',  16.100,  11
12038,  1,  1.202,  0.341,  0.000,  0.000,  2,  1.02553,  -59.1491,  'ECTOR 0S',  16.100,  11
12039,  1,  1.437,  0.407,  0.000,  0.000,  2,  1.01832,  -62.1874,  'SUNSET 0',  16.100,  11
12040,  1,  8.947,  2.527,  0.000,  0.000,  2,  1.02698,  -57.8971,  'CLARKSVI',  16.100,  11
12043,  1,  2.226,  0.630,  0.000,  0.000,  2,  1.02382,  -61.4182,  'SADLER 0',  16.100,  11
12044,  1,  14.430,  4.067,  0.000,  0.000,  2,  1.02680,  -61.1950,  'WHITESBO',  16.100,  11
12045,  1,  11.916,  3.362,  0.000,  0.000,  2,  1.02280,  -59.1689,  'SHEPPARD',  16.100,  11
12046,  1,  12.074,  3.406,  0.000,  0.000,  2,  1.02560,  -61.0818,  'POTTSBOR',  16.100,  11
12047,  1,  7.959,  2.249,  0.000,  0.000,  2,  1.02762,  -59.0533,  'BELLS 0S',  16.100,  11
12048,  1,  3.260,  0.922,  0.000,  0.000,  2,  1.04237,  -62.8405,  'CROSBYTO',  16.100,  10
12049,  1,  4.016,  1.136,  0.000,  0.000,  2,  1.02510,  -61.5817,  'ELECTRA ',  16.100,  10
12050,  1,  2.285,  0.647,  0.000,  0.000,  2,  1.01128,  -60.8707,  'PATTONVI',  16.100,  11
12051,  1,  11.442,  3.228,  0.000,  0.000,  2,  1.02179,  -61.3269,  'HENRIETT',  16.100,  11
12052,  1,  22.312,  6.271,  0.000,  0.000,  2,  1.03128,  -58.7122,  'PANHANDL',  16.100,  10
12053,  1,  10.570,  2.983,  0.000,  0.000,  2,  1.02148,  -60.4874,  'BOWIE 0S',  16.100,  11
12055,  1,  14.452,  4.073,  0.000,  0.000,  2,  1.02366,  -58.5832,  'WICHITA ',  16.100,  11
12060,  1,  1.880,  0.532,  0.000,  0.000,  2,  1.01234,  -60.0239,  'ROXTON 0',  16.100,  11
12063,  1,  32.728,  9.164,  0.000,  0.000,  2,  1.02733,  -60.7605,  'DENISON ',  16.100,  11
12064,  1,  5.220,  1.476,  0.000,  0.000,  2,  1.01972,  -58.6987,  'SUMNER 0',  16.100,  11
12065,  1,  51.738,  14.386,  0.000,  0.000,  2,  1.02735,  -62.4369,  'GAINESVI',  16.100,  11
12066,  1,  3.295,  0.932,  0.000,  0.000,  2,  1.03744,  -63.7849,  'ASPERMON',  16.100,  10
12067,  1,  34.884,  9.758,  0.000,  0.000,  2,  1.01797,  -59.0696,  'WICHITA ',  16.100,  11
12068,  1,  3.974,  1.124,  0.000,  0.000,  2,  1.01703,  -58.8058,  'WINDTHOR',  16.100,  11
12069,  1,  9.867,  2.786,  0.000,  0.000,  2,  1.02731,  -61.1744,  'HOWE 0SE',  16.100,  11
12072,  1,  4.922,  1.392,  0.000,  0.000,  2,  1.02826,  -60.3314,  'COLLINSV',  16.100,  11
12079,  1,  3.486,  0.986,  0.000,  0.000,  2,  1.03534,  -63.8339,  'PADUCAH ',  16.100,  10
12080,  1,  8.291,  2.342,  0.000,  0.000,  2,  1.02232,  -61.8511,  'NOCONA 0',  16.100,  11
12081,  1,  2.501,  0.708,  0.000,  0.000,  2,  1.02097,  -60.0905,  'DODD CIT',  16.100,  11
12082,  1,  16.664,  4.693,  0.000,  0.000,  2,  1.02317,  -59.4765,  'WICHITA ',  16.100,  11
12086,  1,  0.626,  0.177,  0.000,  0.000,  2,  1.02031,  -62.0702,  'MONTAGUE',  16.100,  11
12087,  1,  5.262,  1.488,  0.000,  0.000,  2,  1.03992,  -63.4581,  'SPUR 0SE',  16.100,  10
12090,  1,  1.611,  0.456,  0.000,  0.000,  2,  1.02221,  -59.1557,  'ANNONA 0',  16.100,  11
12091,  1,  4.578,  1.295,  0.000,  0.000,  2,  1.03443,  -64.3936,  'SEYMOUR ',  16.100,  10
12092,  1,  10.943,  3.089,  0.000,  0.000,  2,  1.02692,  -59.9359,  'DENISON ',  16.100,  11
12106,  1,  6.009,  1.699,  0.000,  0.000,  2,  1.00975,  -61.5352,  'WHITEWRI',  16.100,  11
12107,  1,  30.197,  8.463,  0.000,  0.000,  2,  1.02839,  -59.3434,  'SHERMAN ',  16.100,  11
12108,  1,  1.348,  0.382,  0.000,  0.000,  2,  1.03493,  -62.2814,  'ROCHESTE',  16.100,  10
12109,  1,  8.505,  2.402,  0.000,  0.000,  2,  1.02513,  -60.2969,  'BURKBURN',  16.100,  11
12110,  1,  2.431,  0.688,  0.000,  0.000,  2,  1.02730,  -62.3750,  'MUENSTER',  16.100,  11
12111,  1,  7.115,  2.011,  0.000,  0.000,  2,  1.03412,  -60.3553,  'ARCHER C',  16.100,  11
12112,  1,  3.024,  0.856,  0.000,  0.000,  2,  1.02270,  -60.3643,  'PETROLIA',  16.100,  11
12114,  1,  41.025,  11.453,  0.000,  0.000,  2,  1.02885,  -56.6982,  'PARIS 1 ',  16.100,  11
12121,  1,  1.417,  0.401,  0.000,  0.000,  2,  1.02588,  -58.3561,  'BAGWELL ',  16.100,  11
12122,  1,  2.720,  0.770,  0.000,  0.000,  2,  1.02030,  -58.6776,  'TELEPHON',  16.100,  11
12124,  1,  8.992,  2.539,  0.000,  0.000,  2,  1.00428,  -62.4200,  'VAN ALST',  16.100,  11
12125,  1,  1.557,  0.441,  0.000,  0.000,  2,  1.02417,  -60.6637,  'TIOGA 0S',  16.100,  11
12126,  1,  10.072,  2.843,  0.000,  0.000,  2,  1.02483,  -62.3340,  'VALLEY V',  16.100,  11
12129,  1,  2.638,  0.747,  0.000,  0.000,  2,  1.01276,  -61.3618,  'TRENTON ',  16.100,  11
12132,  1,  3.750,  1.061,  0.000,  0.000,  2,  1.03133,  -63.6955,  'HASKELL ',  11.500,  10
12133,  1,  1.038,  0.294,  0.000,  0.000,  2,  1.02525,  -62.2137,  'SAINT JO',  16.100,  11
13002,  1,  50.072,  13.922,  0.000,  0.000,  3,  1.00891,  -74.0992,  'KERRVILL',  11.500,  28
13005,  1,  3.124,  0.884,  0.000,  0.000,  3,  0.97299,  -87.3693,  'LEAKEY 0',  11.500,  28
13006,  1,  6.939,  1.961,  0.000,  0.000,  3,  1.02353,  -65.4650,  'HAMLIN 0',  11.500,  27
13007,  1,  7.183,  2.030,  0.000,  0.000,  3,  1.02562,  -66.6691,  'MERKEL 3',  11.500,  27
13008,  1,  15.568,  4.386,  0.000,  0.000,  3,  1.02179,  -71.9727,  'COLEMAN ',  11.500,  27
13009,  1,  8.154,  2.304,  0.000,  0.000,  3,  1.02721,  -74.3383,  'SONORA 0',  11.500,  28
13010,  1,  2.261,  0.640,  0.000,  0.000,  3,  0.99067,  -87.9048,  'CAMP WOO',  11.500,  28
13011,  1,  18.358,  5.166,  0.000,  0.000,  3,  1.00573,  -77.2419,  'LLANO 0S',  11.500,  28
13012,  1,  0.237,  0.067,  0.000,  0.000,  3,  0.99715,  -78.0554,  'WILLOW C',  11.500,  28
13013,  1,  31.753,  8.894,  0.000,  0.000,  3,  1.02733,  -68.7556,  'ABILENE ',  11.500,  27
13014,  1,  15.615,  4.399,  0.000,  0.000,  3,  1.02248,  -69.3882,  'KINGSLAN',  11.500,  28
13015,  1,  3.103,  0.878,  0.000,  0.000,  3,  1.01348,  -64.2401,  'ROSCOE 6',  11.500,  27
13021,  1,  1.317,  0.373,  0.000,  0.000,  3,  1.03055,  -64.1962,  'LUEDERS ',  11.500,  27
13022,  1,  11.927,  3.364,  0.000,  0.000,  3,  1.01647,  -63.8371,  'COLORADO',  11.500,  27
13023,  1,  3.119,  0.883,  0.000,  0.000,  3,  1.02782,  -65.0823,  'STAMFORD',  11.500,  27
13024,  1,  9.404,  2.655,  0.000,  0.000,  3,  1.02576,  -73.3258,  'ELDORADO',  11.500,  28
13025,  1,  7.494,  2.117,  0.000,  0.000,  3,  1.02071,  -71.1187,  'SAN SABA',  11.500,  28
13029,  1,  3.251,  0.920,  0.000,  0.000,  3,  1.03262,  -65.5778,  'LOMETA 0',  11.500,  28
13030,  1,  61.247,  16.972,  0.000,  0.000,  3,  1.02735,  -76.3192,  'SAN ANGE',  11.500,  27
13031,  1,  7.939,  2.243,  0.000,  0.000,  3,  1.01939,  -67.2395,  'TUSCOLA ',  11.500,  27
13032,  1,  35.000,  9.789,  0.000,  0.000,  3,  1.01568,  -67.9748,  'ABILENE ',  11.500,  27
13035,  1,  1.876,  0.531,  0.000,  0.000,  3,  1.02060,  -72.3963,  'CHEROKEE',  11.500,  28
13036,  1,  2.983,  0.844,  0.000,  0.000,  3,  1.02143,  -72.3856,  'RICHLAND',  11.500,  28
13040,  1,  9.544,  2.695,  0.000,  0.000,  3,  1.01505,  -73.3067,  'BALLINGE',  11.500,  27
13042,  1,  5.065,  1.432,  0.000,  0.000,  3,  1.02604,  -64.7412,  'SILVER 1',  11.500,  27
13049,  1,  7.141,  2.018,  0.000,  0.000,  3,  1.02727,  -65.0028,  'ANSON 0S',  11.500,  27
13051,  1,  121.719,  32.954,  0.000,  0.000,  3,  1.01931,  -78.4373,  'DEL RIO ',  11.500,  28
13052,  1,  4.872,  1.378,  0.000,  0.000,  3,  0.99248,  -82.2621,  'HUNT 0SE',  11.500,  28
13066,  1,  15.502,  4.367,  0.000,  0.000,  3,  1.01925,  -74.0192,  'BRADY 0S',  11.500,  28
13069,  1,  3.023,  0.855,  0.000,  0.000,  3,  1.01842,  -69.0089,  'OVALO 0S',  11.500,  27
13072,  1,  4.906,  1.388,  0.000,  0.000,  3,  1.02301,  -75.3466,  'MILES 0S',  11.500,  27
13075,  1,  6.749,  1.908,  0.000,  0.000,  3,  1.02082,  -75.7581,  'MASON 0S',  11.500,  28
13076,  1,  5.118,  1.447,  0.000,  0.000,  3,  0.99025,  -89.9807,  'BRACKETT',  11.500,  28
13077,  1,  45.671,  12.723,  0.000,  0.000,  3,  1.01636,  -68.6130,  'ABILENE ',  11.500,  27
13093,  1,  3.595,  1.017,  0.000,  0.000,  3,  0.99086,  -85.9235,  'ROCKSPRI',  11.500,  28
13099,  1,  9.124,  2.577,  0.000,  0.000,  3,  1.01482,  -68.1838,  'DYESS AF',  11.500,  27
13100,  1,  4.586,  1.297,  0.000,  0.000,  3,  1.01298,  -67.2679,  'HAWLEY 0',  11.500,  27
13101,  1,  6.204,  1.754,  0.000,  0.000,  3,  1.01889,  -68.5878,  'BUCHANAN',  11.500,  28
13102,  1,  53.954,  14.983,  0.000,  0.000,  3,  1.01482,  -66.4435,  'ABILENE ',  11.500,  27
13103,  1,  29.379,  8.233,  0.000,  0.000,  3,  1.01152,  -66.6605,  'SWEETWAT',  11.500,  27
13107,  1,  7.550,  2.133,  0.000,  0.000,  3,  0.99801,  -77.7405,  'INGRAM 0',  11.500,  28
13108,  1,  10.103,  2.852,  0.000,  0.000,  3,  1.01669,  -67.3292,  'KEMPNER ',  11.500,  28
13114,  1,  75.760,  20.871,  0.000,  0.000,  3,  1.01930,  -74.4981,  'SAN ANGE',  11.500,  27
13115,  1,  7.659,  2.164,  0.000,  0.000,  3,  1.02490,  -63.8792,  'ROTAN 0S',  11.500,  27
13123,  1,  36.538,  10.203,  0.000,  0.000,  3,  0.97790,  -91.8861,  'UVALDE 0',  11.500,  28
13124,  1,  35.308,  9.877,  0.000,  0.000,  3,  1.02735,  -74.8586,  'FREDERIC',  11.500,  28
13125,  1,  44.885,  12.505,  0.000,  0.000,  3,  1.01001,  -66.9711,  'ABILENE ',  11.500,  27
13126,  1,  4.117,  1.164,  0.000,  0.000,  3,  0.97749,  -90.7600,  'SABINAL ',  11.500,  28
13128,  1,  1.488,  0.421,  0.000,  0.000,  3,  1.01653,  -63.6995,  'LORAINE ',  11.500,  27
13130,  1,  74.095,  20.424,  0.000,  0.000,  3,  1.01665,  -69.3112,  'SAN ANGE',  11.500,  27
13132,  1,  6.471,  1.829,  0.000,  0.000,  3,  1.02077,  -75.0918,  'EDEN 0SE',  11.500,  28
13136,  1,  13.439,  3.789,  0.000,  0.000,  3,  1.01730,  -63.6002,  'SNYDER 2',  11.500,  27
13138,  1,  9.782,  2.762,  0.000,  0.000,  3,  1.02490,  -75.7263,  'MENARD 0',  11.500,  28
13139,  1,  10.622,  2.998,  0.000,  0.000,  3,  1.01154,  -70.9539,  'WINTERS ',  11.500,  27
13140,  1,  0.122,  0.035,  0.000,  0.000,  3,  1.01901,  -69.1130,  'GOLDSBOR',  11.500,  27
13142,  1,  4.926,  1.394,  0.000,  0.000,  3,  1.02729,  -75.2816,  'GOODFELL',  11.500,  27
13143,  1,  3.947,  1.117,  0.000,  0.000,  3,  1.02730,  -73.3953,  'SANTA AN',  11.500,  28
13144,  1,  3.086,  0.874,  0.000,  0.000,  3,  1.02346,  -74.3586,  'ROWENA 0',  11.500,  28
13145,  1,  1.671,  0.473,  0.000,  0.000,  3,  1.02178,  -65.6213,  'TRENT 2 ',  11.500,  27
13146,  1,  6.729,  1.902,  0.000,  0.000,  3,  1.02729,  -75.3066,  'JUNCTION',  11.500,  28
13147,  1,  15.927,  4.487,  0.000,  0.000,  3,  1.02732,  -66.7153,  'LAMPASAS',  11.500,  28
14002,  1,  0.678,  0.192,  0.000,  0.000,  4,  1.00679,  -90.4588,  'LAUGHLIN',  11.500,  20
14003,  1,  81.895,  22.511,  0.000,  0.000,  4,  1.02069,  -117.6874,  'EDINBURG',  11.500,  19
14005,  1,  104.472,  28.489,  0.000,  0.000,  4,  1.02744,  -94.1079,  'LAREDO 7',  11.500,  20
14006,  1,  2.240,  0.634,  0.000,  0.000,  4,  1.02500,  -92.2647,  'BRUNI 2 ',  11.500,  20
14007,  1,  121.740,  32.955,  0.000,  0.000,  4,  1.01768,  -118.0562,  'MCALLEN ',  11.500,  19
14008,  1,  26.869,  7.536,  0.000,  0.000,  4,  1.00903,  -72.6718,  'POTEET 0',  11.500,  20
14011,  1,  9.931,  2.803,  0.000,  0.000,  4,  1.01597,  -96.7550,  'HEBBRONV',  11.500,  19
14012,  1,  6.776,  1.915,  0.000,  0.000,  4,  1.02732,  -116.6135,  'PROGRESO',  11.500,  19
14013,  1,  45.777,  12.754,  0.000,  0.000,  4,  1.02104,  -117.5199,  'EDINBURG',  11.500,  19
14015,  1,  122.353,  33.142,  0.000,  0.000,  4,  1.02748,  -88.5587,  'EAGLE PA',  11.500,  20
14016,  1,  3.165,  0.896,  0.000,  0.000,  4,  1.01615,  -73.0324,  'CHARLOTT',  11.500,  20
14017,  1,  42.919,  11.970,  0.000,  0.000,  4,  1.01962,  -98.3474,  'CORPUS C',  11.500,  21
14018,  1,  5.549,  1.569,  0.000,  0.000,  4,  0.97933,  -89.2073,  'WOODSBOR',  11.500,  21
14019,  1,  84.300,  23.133,  0.000,  0.000,  4,  1.00809,  -117.3515,  'MERCEDES',  11.500,  19
14020,  1,  49.968,  13.891,  0.000,  0.000,  4,  1.00339,  -98.6912,  'CORPUS C',  11.500,  21
14021,  1,  14.760,  4.159,  0.000,  0.000,  4,  1.01429,  -117.2432,  'EDCOUCH ',  11.500,  19
14022,  1,  2.898,  0.820,  0.000,  0.000,  4,  1.01326,  -91.5603,  'ENCINAL ',  11.500,  20
14023,  1,  1.824,  0.516,  0.000,  0.000,  4,  1.01409,  -72.5331,  'MOORE 0S',  11.500,  20
14027,  1,  55.103,  15.300,  0.000,  0.000,  4,  1.02286,  -117.8979,  'MCALLEN ',  11.500,  19
14031,  1,  1.601,  0.454,  0.000,  0.000,  4,  1.01673,  -97.1048,  'SAN YGNA',  11.500,  20
14032,  1,  47.524,  13.226,  0.000,  0.000,  4,  1.00565,  -103.1091,  'KINGSVIL',  11.500,  21
14033,  1,  67.539,  18.658,  0.000,  0.000,  4,  1.01246,  -95.2781,  'LAREDO 6',  11.500,  20
14034,  1,  22.936,  6.444,  0.000,  0.000,  4,  1.01648,  -117.1125,  'HIDALGO ',  11.500,  19
14035,  1,  49.330,  13.714,  0.000,  0.000,  4,  0.99628,  -97.3864,  'CORPUS C',  11.500,  21
14036,  1,  22.598,  6.348,  0.000,  0.000,  4,  1.00037,  -83.0435,  'CRYSTAL ',  11.500,  20
14037,  1,  19.086,  5.368,  0.000,  0.000,  4,  0.99517,  -90.9864,  'SINTON 0',  11.500,  21
14038,  1,  57.892,  16.023,  0.000,  0.000,  4,  0.97198,  -82.7557,  'BEEVILLE',  11.500,  21
14040,  1,  122.306,  33.130,  0.000,  0.000,  4,  1.02744,  -111.8887,  'MISSION ',  11.500,  19
14042,  1,  128.455,  34.701,  0.000,  0.000,  4,  1.02296,  -116.1742,  'SAN JUAN',  11.500,  19
14043,  1,  2.311,  0.654,  0.000,  0.000,  4,  1.00790,  -102.4826,  'FALCON H',  11.500,  19
14048,  1,  9.736,  2.749,  0.000,  0.000,  4,  1.01094,  -112.6764,  'LA JOYA ',  11.500,  19
14051,  1,  36.717,  10.261,  0.000,  0.000,  4,  1.00868,  -101.8365,  'BISHOP 0',  11.500,  21
14053,  1,  0.065,  0.018,  0.000,  0.000,  4,  1.02017,  -105.3420,  'ARMSTRON',  11.500,  19
14054,  1,  4.036,  1.142,  0.000,  0.000,  4,  0.98122,  -87.2289,  'SKIDMORE',  11.500,  21
14055,  1,  10.666,  3.010,  0.000,  0.000,  4,  1.00260,  -96.9017,  'CORPUS C',  11.500,  21
14064,  1,  5.172,  1.462,  0.000,  0.000,  4,  0.99899,  -96.8522,  'CORPUS C',  11.500,  21
14066,  1,  115.333,  31.323,  0.000,  0.000,  4,  1.02743,  -118.0295,  'WESLACO ',  11.500,  19
14067,  1,  106.703,  29.029,  0.000,  0.000,  4,  1.00809,  -116.0950,  'HARLINGE',  11.500,  19
14068,  1,  16.002,  4.508,  0.000,  0.000,  4,  1.02462,  -118.6178,  'ELSA 0SE',  11.500,  19
14069,  1,  2.035,  0.576,  0.000,  0.000,  4,  1.00214,  -96.8886,  'CORPUS C',  11.500,  21
14071,  1,  204.413,  55.835,  0.000,  0.000,  4,  1.00286,  -107.8306,  'BROWNSVI',  11.500,  19
14072,  1,  25.227,  7.081,  0.000,  0.000,  4,  1.00733,  -96.8397,  'CORPUS C',  11.500,  21
14078,  1,  39.508,  11.027,  0.000,  0.000,  4,  1.00188,  -97.0925,  'CORPUS C',  11.500,  21
14079,  1,  174.917,  47.830,  0.000,  0.000,  4,  1.01940,  -114.4341,  'MISSION ',  11.500,  19
14086,  1,  13.516,  3.811,  0.000,  0.000,  4,  1.02732,  -113.6259,  'RIO HOND',  11.500,  19
14087,  1,  1.091,  0.309,  0.000,  0.000,  4,  1.02731,  -98.5085,  'CORPUS C',  11.500,  21
14088,  1,  172.419,  47.170,  0.000,  0.000,  4,  1.02741,  -117.5575,  'PHARR 0S',  11.500,  19
14089,  1,  4.603,  1.302,  0.000,  0.000,  4,  1.01421,  -116.3067,  'SANTA RO',  11.500,  19
14099,  1,  11.238,  3.171,  0.000,  0.000,  4,  0.99344,  -96.3483,  'ODEM 0SE',  11.500,  21
14100,  1,  36.100,  10.090,  0.000,  0.000,  4,  1.00602,  -96.7516,  'CORPUS C',  11.500,  21
14101,  1,  95.399,  26.072,  0.000,  0.000,  4,  1.01068,  -95.4750,  'LAREDO 3',  11.500,  20
14102,  1,  18.794,  5.289,  0.000,  0.000,  4,  1.01660,  -109.8487,  'OLMITO 0',  11.500,  19
14103,  1,  128.676,  34.772,  0.000,  0.000,  4,  1.02744,  -119.0104,  'EDINBURG',  11.500,  19
14106,  1,  29.198,  8.182,  0.000,  0.000,  4,  1.00499,  -110.0004,  'PORT ISA',  11.500,  19
14107,  1,  60.250,  16.698,  0.000,  0.000,  4,  1.02360,  -117.2516,  'DONNA 0S',  11.500,  19
14108,  1,  17.169,  4.833,  0.000,  0.000,  4,  1.00681,  -95.1336,  'INGLESID',  11.500,  21
14109,  1,  78.526,  21.588,  0.000,  0.000,  4,  1.00058,  -98.5424,  'CORPUS C',  11.500,  21
14110,  1,  46.701,  13.006,  0.000,  0.000,  4,  1.01691,  -114.2615,  'LOS FRES',  11.500,  19
14111,  1,  82.837,  22.746,  0.000,  0.000,  4,  1.00862,  -117.5102,  'HARLINGE',  11.500,  19
14112,  1,  3.348,  0.948,  0.000,  0.000,  4,  1.02394,  -105.0538,  'RIVIERA ',  11.500,  21
14117,  1,  8.359,  2.361,  0.000,  0.000,  4,  1.01796,  -73.4013,  'JOURDANT',  11.500,  20
14118,  1,  9.599,  2.710,  0.000,  0.000,  4,  0.99822,  -100.9732,  'GEORGE W',  11.500,  21
14119,  1,  41.443,  11.561,  0.000,  0.000,  4,  1.00685,  -104.0356,  'ROMA 0SE',  11.500,  19
14120,  1,  24.913,  6.993,  0.000,  0.000,  4,  1.00404,  -96.9184,  'CORPUS C',  11.500,  21
14121,  1,  3.697,  1.047,  0.000,  0.000,  4,  1.02732,  -117.3463,  'SANTA MA',  11.500,  19
14122,  1,  124.710,  33.745,  0.000,  0.000,  4,  1.02546,  -117.4077,  'MCALLEN ',  11.500,  19
14123,  1,  65.033,  17.977,  0.000,  0.000,  4,  1.00606,  -98.8242,  'CORPUS C',  11.500,  21
14124,  1,  16.254,  4.578,  0.000,  0.000,  4,  1.02034,  -110.8926,  'FALFURRI',  11.500,  19
14125,  1,  3.409,  0.965,  0.000,  0.000,  4,  0.97571,  -77.0562,  'PETTUS 0',  11.500,  21
14126,  1,  101.668,  27.723,  0.000,  0.000,  4,  1.01267,  -108.0842,  'BROWNSVI',  11.500,  19
14127,  1,  47.852,  13.325,  0.000,  0.000,  4,  1.02736,  -103.1215,  'ALICE 0S',  11.500,  21
14128,  1,  109.904,  29.910,  0.000,  0.000,  4,  1.02743,  -116.1343,  'RIO GRAN',  11.500,  19
14129,  1,  9.899,  2.795,  0.000,  0.000,  4,  1.03006,  -100.4209,  'PREMONT ',  11.500,  20
14130,  1,  5.216,  1.475,  0.000,  0.000,  4,  1.02733,  -101.3990,  'FREER 0S',  11.500,  20
14132,  1,  17.044,  4.799,  0.000,  0.000,  4,  1.01673,  -79.1327,  'PEARSALL',  11.500,  20
14139,  1,  8.673,  2.449,  0.000,  0.000,  4,  0.99699,  -99.9941,  'SANDIA 0',  11.500,  21
14143,  1,  11.274,  3.181,  0.000,  0.000,  4,  1.00440,  -81.9100,  'DILLEY 0',  11.500,  20
14144,  1,  12.138,  3.423,  0.000,  0.000,  4,  1.00365,  -101.1460,  'ORANGE G',  11.500,  21
14145,  1,  26.702,  7.490,  0.000,  0.000,  4,  1.00376,  -96.2516,  'PORTLAND',  11.500,  21
14147,  1,  137.956,  37.135,  0.000,  0.000,  4,  1.02361,  -94.3714,  'LAREDO 4',  11.500,  20
14148,  1,  10.862,  3.065,  0.000,  0.000,  4,  1.00461,  -101.8571,  'THREE RI',  11.500,  20
14149,  1,  43.949,  12.230,  0.000,  0.000,  4,  0.96497,  -87.0244,  'ROCKPORT',  11.500,  21
14150,  1,  9.291,  2.624,  0.000,  0.000,  4,  1.00419,  -97.4086,  'CORPUS C',  11.500,  21
14154,  1,  26.785,  7.514,  0.000,  0.000,  4,  1.00928,  -113.9379,  'PENITAS ',  11.500,  19
14155,  1,  10.138,  2.862,  0.000,  0.000,  4,  1.01219,  -112.0890,  'SULLIVAN',  11.500,  19
14156,  1,  73.469,  20.246,  0.000,  0.000,  4,  1.00808,  -98.3406,  'CORPUS C',  11.500,  21
14157,  1,  67.673,  18.701,  0.000,  0.000,  4,  1.02051,  -116.1650,  'MISSION ',  11.500,  19
14159,  1,  25.911,  7.271,  0.000,  0.000,  4,  1.00948,  -95.9678,  'CORPUS C',  11.500,  21
14164,  1,  1.097,  0.311,  0.000,  0.000,  4,  1.01063,  -111.0085,  'GRULLA 0',  11.500,  19
14167,  1,  3.329,  0.942,  0.000,  0.000,  4,  1.01745,  -117.6668,  'HARGILL ',  11.500,  19
14168,  1,  5.783,  1.635,  0.000,  0.000,  4,  1.00867,  -96.1704,  'CORPUS C',  11.500,  21
14169,  1,  22.609,  6.350,  0.000,  0.000,  4,  0.99374,  -97.9741,  'MATHIS 0',  11.500,  21
14170,  1,  19.760,  5.557,  0.000,  0.000,  4,  1.00257,  -96.2974,  'ARANSAS ',  11.500,  21
14171,  1,  118.413,  32.121,  0.000,  0.000,  4,  1.02711,  -112.4698,  'SAN BENI',  11.500,  19
14172,  1,  23.603,  6.630,  0.000,  0.000,  4,  1.01553,  -74.4907,  'PLEASANT',  11.500,  20
14173,  1,  6.587,  1.861,  0.000,  0.000,  4,  0.96084,  -77.1516,  'REFUGIO ',  11.500,  21
14174,  1,  13.816,  3.895,  0.000,  0.000,  4,  1.02733,  -70.9942,  'LYTLE 0S',  11.500,  20
14175,  1,  2.034,  0.576,  0.000,  0.000,  4,  1.02733,  -96.8927,  'LAREDO 2',  11.500,  20
14178,  1,  13.447,  3.791,  0.000,  0.000,  4,  1.00106,  -79.7122,  'GOLIAD 0',  11.500,  21
14179,  1,  12.589,  3.550,  0.000,  0.000,  4,  1.01845,  -101.9018,  'SAN DIEG',  11.500,  20
14180,  1,  7.481,  2.113,  0.000,  0.000,  4,  1.00211,  -97.0890,  'PORT ARA',  11.500,  21
14182,  1,  15.662,  4.410,  0.000,  0.000,  4,  0.97579,  -88.2641,  'TAFT 1 1',  11.500,  21
14185,  1,  29.542,  8.279,  0.000,  0.000,  4,  1.01684,  -101.2624,  'ZAPATA 0',  11.500,  19
14186,  1,  26.322,  7.387,  0.000,  0.000,  4,  1.02278,  -118.1761,  'SANTA RO',  11.500,  19
14187,  1,  9.990,  2.820,  0.000,  0.000,  4,  1.00205,  -88.9893,  'COTULLA ',  11.500,  20
14188,  1,  2.135,  0.605,  0.000,  0.000,  4,  1.02179,  -89.5297,  'QUEMADO ',  11.500,  20
14189,  1,  19.800,  5.568,  0.000,  0.000,  4,  0.99566,  -85.1053,  'CARRIZO ',  11.500,  20
14190,  1,  110.164,  29.944,  0.000,  0.000,  4,  1.01392,  -94.9215,  'LAREDO 5',  11.500,  20
14191,  1,  37.809,  10.563,  0.000,  0.000,  4,  1.01192,  -109.2810,  'RAYMONDV',  11.500,  19
14193,  1,  136.090,  36.627,  0.000,  0.000,  4,  1.01501,  -105.8190,  'BROWNSVI',  11.500,  19
15003,  1,  0.839,  0.238,  0.000,  0.000,  5,  1.02449,  -60.9344,  'GARLAND ',  16.100,  16
15004,  1,  34.972,  9.771,  0.000,  0.000,  5,  0.98198,  -65.6682,  'KERENS 0',  16.100,  14
15005,  1,  4.852,  1.372,  0.000,  0.000,  5,  1.01391,  -64.4949,  'LIPAN 0S',  16.100,  18
15006,  1,  2.918,  0.826,  0.000,  0.000,  5,  1.02765,  -60.6847,  'DALLAS 2',  16.100,  16
15007,  1,  53.545,  14.880,  0.000,  0.000,  5,  1.02905,  -60.4078,  'DENTON 4',  16.100,  17
15008,  1,  27.113,  7.606,  0.000,  0.000,  5,  1.02333,  -65.1430,  'ALBANY 2',  16.100,  15
15009,  1,  1.516,  0.429,  0.000,  0.000,  5,  1.02586,  -61.3615,  'DALLAS 2',  16.100,  16
15010,  1,  24.043,  6.753,  0.000,  0.000,  5,  1.02714,  -60.7377,  'PLANO 2 ',  16.100,  16
15011,  1,  64.469,  17.803,  0.000,  0.000,  5,  0.97887,  -66.0754,  'THORNTON',  16.100,  13
15012,  1,  3.909,  1.106,  0.000,  0.000,  5,  1.02722,  -60.6935,  'DENTON 5',  16.100,  17
15013,  1,  40.801,  11.390,  0.000,  0.000,  5,  1.02734,  -67.4601,  'EARLY 0S',  16.100,  15
15014,  1,  6.502,  1.838,  0.000,  0.000,  5,  1.01965,  -62.6318,  'DECATUR ',  16.100,  17
15016,  1,  9.716,  2.743,  0.000,  0.000,  5,  1.02954,  -60.0998,  'KELLER 2',  16.100,  17
15017,  1,  84.124,  23.101,  0.000,  0.000,  5,  1.01850,  -61.9287,  'PONDER 0',  16.100,  17
15022,  1,  6.480,  1.832,  0.000,  0.000,  5,  1.02926,  -60.3676,  'ALEDO 1 ',  16.100,  17
15024,  1,  113.715,  30.794,  0.000,  0.000,  5,  0.98693,  -67.0385,  'GATESVIL',  16.100,  13
15025,  1,  21.919,  6.161,  0.000,  0.000,  5,  1.02606,  -59.6448,  'CLEBURNE',  16.100,  18
15026,  1,  45.725,  12.741,  0.000,  0.000,  5,  1.02333,  -61.2677,  'FORT WOR',  16.100,  17
15027,  1,  42.949,  11.979,  0.000,  0.000,  5,  1.02126,  -61.9962,  'FORT WOR',  16.100,  17
15028,  1,  35.015,  9.797,  0.000,  0.000,  5,  1.02661,  -60.7388,  'FORT WOR',  16.100,  17
15029,  1,  5.618,  1.588,  0.000,  0.000,  5,  1.01057,  -63.9810,  'TROY 0SE',  16.100,  13
15030,  1,  5.305,  1.500,  0.000,  0.000,  5,  1.02037,  -62.5855,  'SPRINGTO',  16.100,  12
15031,  1,  64.665,  17.892,  0.000,  0.000,  5,  1.02274,  -60.9976,  'PRINCETO',  16.100,  16
15032,  1,  17.399,  4.899,  0.000,  0.000,  5,  1.02334,  -60.8576,  'DALLAS 2',  16.100,  16
15034,  1,  24.934,  7.001,  0.000,  0.000,  5,  1.02598,  -59.4500,  'DALLAS 1',  16.100,  16
15043,  1,  29.417,  8.245,  0.000,  0.000,  5,  1.01856,  -61.6103,  'ROYSE CI',  16.100,  16
15044,  1,  36.193,  10.120,  0.000,  0.000,  5,  1.02364,  -61.0715,  'BOYD 0SE',  16.100,  17
15046,  1,  13.553,  3.822,  0.000,  0.000,  5,  1.04041,  -59.6790,  'STEPHENV',  16.100,  18
15048,  1,  37.456,  10.469,  0.000,  0.000,  5,  1.02664,  -59.5329,  'MANSFIEL',  16.100,  17
15050,  1,  88.563,  24.289,  0.000,  0.000,  5,  1.02360,  -60.4319,  'GREENVIL',  16.100,  16
15053,  1,  28.539,  8.003,  0.000,  0.000,  5,  1.02754,  -60.3911,  'PLANO 4 ',  16.100,  16
15054,  1,  47.017,  13.066,  0.000,  0.000,  5,  0.96536,  -67.7219,  'GROESBEC',  16.100,  14
15056,  1,  10.215,  2.884,  0.000,  0.000,  5,  1.03527,  -58.1065,  'GRAHAM 1',  16.100,  12
15062,  1,  24.198,  6.795,  0.000,  0.000,  5,  1.01476,  -66.4116,  'MABANK 2',  11.500,  14
15064,  1,  19.058,  5.363,  0.000,  0.000,  5,  1.02867,  -59.9365,  'ARLINGTO',  16.100,  17
15070,  1,  34.691,  9.705,  0.000,  0.000,  5,  1.02255,  -61.1810,  'DALLAS 4',  16.100,  17
15071,  1,  36.958,  10.331,  0.000,  0.000,  5,  1.02130,  -61.7139,  'WACO 3 0',  16.100,  13
15072,  1,  36.494,  10.204,  0.000,  0.000,  5,  1.02815,  -60.4956,  'DALLAS 1',  16.100,  16
15073,  1,  34.838,  9.747,  0.000,  0.000,  5,  1.03042,  -63.7706,  'BANGS 0S',  16.100,  15
15074,  1,  5.097,  1.441,  0.000,  0.000,  5,  1.02067,  -61.4794,  'PROSPER ',  16.100,  16
15075,  1,  10.952,  3.090,  0.000,  0.000,  5,  1.00465,  -65.7391,  'EVANT 0S',  16.100,  18
15077,  1,  1.332,  0.377,  0.000,  0.000,  5,  1.02728,  -63.8955,  'TERRELL ',  11.500,  16
15078,  1,  2.739,  0.775,  0.000,  0.000,  5,  1.02899,  -60.2606,  'AUBREY 0',  16.100,  17
15079,  1,  33.224,  9.301,  0.000,  0.000,  5,  1.02677,  -62.4329,  'WACO 4 0',  16.100,  13
15080,  1,  19.671,  5.532,  0.000,  0.000,  5,  1.00431,  -65.2747,  'LORENA 0',  16.100,  13
15081,  1,  13.576,  3.828,  0.000,  0.000,  5,  1.02121,  -63.5745,  'FORT HOO',  16.100,  13
15082,  1,  39.554,  11.047,  0.000,  0.000,  5,  1.02567,  -61.1923,  'ARLINGTO',  16.100,  17
15084,  1,  46.070,  12.838,  0.000,  0.000,  5,  1.02901,  -59.9877,  'MCKINNEY',  16.100,  16
15085,  1,  79.297,  21.816,  0.000,  0.000,  5,  1.01819,  -61.4327,  'DALLAS 3',  16.100,  17
15086,  1,  22.676,  6.372,  0.000,  0.000,  5,  1.02425,  -61.0832,  'ARLINGTO',  16.100,  17
15087,  1,  35.751,  9.989,  0.000,  0.000,  5,  1.00175,  -63.0094,  'MILFORD ',  16.100,  14
15090,  1,  1.802,  0.510,  0.000,  0.000,  5,  1.02730,  -61.1954,  'DALLAS 1',  16.100,  16
15091,  1,  54.400,  15.083,  0.000,  0.000,  5,  0.98446,  -64.9048,  'FROST 0S',  16.100,  14
15092,  1,  1.383,  0.392,  0.000,  0.000,  5,  1.02390,  -60.9843,  'GRANDVIE',  16.100,  14
15093,  1,  5.032,  1.423,  0.000,  0.000,  5,  1.02731,  -62.1108,  'HASLET 0',  16.100,  17
15094,  1,  39.034,  10.906,  0.000,  0.000,  5,  1.02280,  -59.7414,  'BARDWELL',  16.100,  14
15095,  1,  1.214,  0.344,  0.000,  0.000,  5,  1.02650,  -60.8536,  'LAKE DAL',  16.100,  17
15096,  1,  14.074,  3.967,  0.000,  0.000,  5,  1.02736,  -60.5108,  'PLANO 1 ',  16.100,  16
15097,  1,  32.996,  9.238,  0.000,  0.000,  5,  1.02679,  -60.5279,  'EULESS 2',  16.100,  17
15098,  1,  40.445,  11.293,  0.000,  0.000,  5,  1.02734,  -61.8034,  'FORT WOR',  16.100,  17
15099,  1,  68.573,  18.950,  0.000,  0.000,  5,  1.02737,  -61.6294,  'FLOWER M',  16.100,  17
15100,  1,  30.902,  8.658,  0.000,  0.000,  5,  1.02379,  -60.7809,  'DALLAS 1',  16.100,  16
15101,  1,  6.927,  1.958,  0.000,  0.000,  5,  1.02287,  -67.0516,  'COMANCHE',  16.100,  15
15103,  1,  8.452,  2.387,  0.000,  0.000,  5,  1.02900,  -60.2134,  'RICHARDS',  16.100,  16
15104,  1,  150.564,  40.332,  0.000,  0.000,  5,  1.02321,  -60.9883,  'FORT WOR',  16.100,  17
15105,  1,  41.090,  11.470,  0.000,  0.000,  5,  1.02508,  -61.1619,  'IRVING 1',  16.100,  17
15108,  1,  53.828,  14.956,  0.000,  0.000,  5,  1.02735,  -60.5595,  'DALLAS 4',  16.100,  17
15109,  1,  23.186,  6.514,  0.000,  0.000,  5,  1.01593,  -61.4573,  'LANCASTE',  16.100,  16
15110,  1,  29.200,  8.183,  0.000,  0.000,  5,  1.00653,  -63.6558,  'PALO PIN',  16.100,  12
15111,  1,  1.840,  0.521,  0.000,  0.000,  5,  1.02667,  -60.9783,  'ADDISON ',  16.100,  16
15112,  1,  20.733,  5.830,  0.000,  0.000,  5,  1.01553,  -63.5686,  'HICO 0SE',  16.100,  18
15113,  1,  5.681,  1.606,  0.000,  0.000,  5,  1.02380,  -61.9082,  'KRUM 0SE',  16.100,  17
15114,  1,  11.597,  3.272,  0.000,  0.000,  5,  1.01486,  -62.6435,  'KAUFMAN ',  16.100,  16
15115,  1,  30.110,  8.438,  0.000,  0.000,  5,  1.02410,  -61.7401,  'CADDO MI',  16.100,  16
15116,  1,  10.481,  2.958,  0.000,  0.000,  5,  1.02765,  -60.6512,  'PLANO 7 ',  16.100,  16
15117,  1,  53.560,  14.880,  0.000,  0.000,  5,  1.02233,  -61.5222,  'FORT WOR',  16.100,  17
15118,  1,  62.652,  17.339,  0.000,  0.000,  5,  1.00740,  -67.6906,  'BAIRD 0S',  16.100,  15
15119,  1,  2.944,  0.833,  0.000,  0.000,  5,  1.03056,  -58.8025,  'PERRIN 0',  16.100,  12
15121,  1,  1.399,  0.396,  0.000,  0.000,  5,  1.03974,  -62.6992,  'BROWNWOO',  16.100,  15
15122,  1,  25.772,  7.234,  0.000,  0.000,  5,  1.02536,  -61.1443,  'DALLAS 6',  16.100,  16
15124,  1,  20.003,  5.622,  0.000,  0.000,  5,  0.97564,  -68.3766,  'MARLIN 1',  11.500,  13
15125,  1,  15.351,  4.325,  0.000,  0.000,  5,  1.02731,  -60.3089,  'ARLINGTO',  16.100,  17
15126,  1,  29.289,  8.211,  0.000,  0.000,  5,  1.02456,  -61.1480,  'DALLAS 8',  16.100,  16
15127,  1,  66.442,  18.367,  0.000,  0.000,  5,  1.00656,  -65.5983,  'JONESBOR',  16.100,  18
15128,  1,  1.987,  0.563,  0.000,  0.000,  5,  1.02285,  -61.1829,  'DALLAS 3',  16.100,  16
15129,  1,  43.588,  12.159,  0.000,  0.000,  5,  1.02813,  -66.0360,  'GOLDTHWA',  16.100,  18
15130,  1,  5.997,  1.695,  0.000,  0.000,  5,  1.02819,  -60.3386,  'PLANO 5 ',  16.100,  16
15132,  1,  26.996,  7.575,  0.000,  0.000,  5,  1.02736,  -62.2908,  'BELTON 1',  16.100,  13
15133,  1,  39.375,  10.993,  0.000,  0.000,  5,  1.01015,  -64.6847,  'TOLAR 0S',  16.100,  18
15134,  1,  4.848,  1.371,  0.000,  0.000,  5,  1.02377,  -65.0231,  'BRECKENR',  16.100,  15
15135,  1,  16.035,  4.517,  0.000,  0.000,  5,  1.02414,  -64.4317,  'EASTLAND',  16.100,  15
15136,  1,  14.393,  4.056,  0.000,  0.000,  5,  1.00739,  -60.9253,  'COOPER 0',  16.100,  16
15138,  1,  6.644,  1.878,  0.000,  0.000,  5,  1.02690,  -61.6491,  'WACO 1 1',  16.100,  13
15139,  1,  54.623,  15.173,  0.000,  0.000,  5,  1.02735,  -61.3248,  'DALLAS 4',  16.100,  16
15140,  1,  28.459,  7.974,  0.000,  0.000,  5,  0.98418,  -67.3885,  'GATESVIL',  16.100,  13
15141,  1,  4.063,  1.149,  0.000,  0.000,  5,  1.01722,  -61.4326,  'ANNA 0SE',  16.100,  16
15142,  1,  22.426,  6.300,  0.000,  0.000,  5,  1.00298,  -65.1966,  'MOODY 0S',  16.100,  13
15143,  1,  8.513,  2.405,  0.000,  0.000,  5,  1.02791,  -60.2263,  'FORT WOR',  16.100,  17
15144,  1,  41.917,  11.692,  0.000,  0.000,  5,  1.00969,  -62.8228,  'WACO 6 0',  16.100,  13
15145,  1,  33.832,  9.469,  0.000,  0.000,  5,  1.02662,  -60.6385,  'GRAND PR',  16.100,  17
15146,  1,  57.487,  15.949,  0.000,  0.000,  5,  1.02388,  -60.8362,  'ROWLETT ',  16.100,  16
15147,  1,  29.898,  8.380,  0.000,  0.000,  5,  1.02410,  -61.1400,  'PLANO 6 ',  16.100,  16
15148,  1,  55.212,  15.331,  0.000,  0.000,  5,  1.02427,  -61.2480,  'IRVING 5',  16.100,  17
15149,  1,  52.349,  14.551,  0.000,  0.000,  5,  1.02322,  -61.2733,  'DALLAS 7',  16.100,  16
15150,  1,  57.346,  15.908,  0.000,  0.000,  5,  1.02617,  -59.7691,  'BRYSON 2',  16.100,  12
15151,  1,  0.980,  0.278,  0.000,  0.000,  5,  1.01395,  -64.3619,  'MORGAN 0',  16.100,  18
15152,  1,  2.763,  0.782,  0.000,  0.000,  5,  1.02348,  -60.9686,  'SACHSE 0',  16.100,  16
15153,  1,  21.968,  6.175,  0.000,  0.000,  5,  1.02671,  -60.0434,  'PARADISE',  16.100,  12
15154,  1,  6.782,  1.917,  0.000,  0.000,  5,  1.00838,  -63.8018,  'RIO VIST',  16.100,  18
15155,  1,  5.078,  1.436,  0.000,  0.000,  5,  1.02392,  -64.8345,  'STRAWN 0',  16.100,  12
15156,  1,  1.744,  0.494,  0.000,  0.000,  5,  1.02278,  -67.5710,  'MAY-00SE',  16.100,  15
15157,  1,  3.099,  0.877,  0.000,  0.000,  5,  1.01790,  -61.3490,  'DESOTO 0',  16.100,  17
15158,  1,  83.592,  22.971,  0.000,  0.000,  5,  1.02575,  -60.7803,  'MESQUITE',  16.100,  16
15159,  1,  53.968,  14.962,  0.000,  0.000,  5,  0.97398,  -68.3269,  'ROSEBUD ',  16.100,  13
15160,  1,  6.691,  1.891,  0.000,  0.000,  5,  1.03096,  -60.0710,  'DENTON 2',  16.100,  17
15161,  1,  29.061,  8.148,  0.000,  0.000,  5,  1.02733,  -61.1137,  'DALLAS 4',  16.100,  16
15162,  1,  116.013,  31.253,  0.000,  0.000,  5,  0.94658,  -69.2896,  'AXTELL 0',  16.100,  14
15163,  1,  2.952,  0.835,  0.000,  0.000,  5,  1.02232,  -63.1551,  'NOLANVIL',  16.100,  13
15165,  1,  7.059,  1.995,  0.000,  0.000,  5,  1.03206,  -59.9433,  'DENTON 1',  16.100,  17
15168,  1,  23.932,  6.722,  0.000,  0.000,  5,  1.02506,  -61.3734,  'DALLAS 3',  16.100,  16
15171,  1,  43.043,  11.998,  0.000,  0.000,  5,  0.97828,  -65.6982,  'MERTENS ',  16.100,  14
15172,  1,  0.501,  0.142,  0.000,  0.000,  5,  1.02730,  -62.3548,  'WEATHERF',  16.100,  12
15173,  1,  28.787,  8.072,  0.000,  0.000,  5,  1.02761,  -60.4292,  'PLANO 3 ',  16.100,  16
15174,  1,  46.618,  12.965,  0.000,  0.000,  5,  0.97492,  -66.1703,  'MALONE 0',  16.100,  14
15175,  1,  1.793,  0.508,  0.000,  0.000,  5,  1.03050,  -60.2914,  'DENTON 3',  16.100,  17
15176,  1,  61.541,  17.041,  0.000,  0.000,  5,  1.01238,  -62.4769,  'GRAFORD ',  16.100,  12
15177,  1,  2.326,  0.658,  0.000,  0.000,  5,  1.02341,  -60.9698,  'ARLINGTO',  16.100,  17
15178,  1,  52.314,  14.540,  0.000,  0.000,  5,  1.02157,  -61.2318,  'ROCKWALL',  16.100,  16
15180,  1,  47.398,  13.201,  0.000,  0.000,  5,  1.02709,  -58.8479,  'CORSICAN',  16.100,  14
15181,  1,  49.513,  13.777,  0.000,  0.000,  5,  1.02367,  -61.0486,  'GARLAND ',  16.100,  16
15182,  1,  72.241,  19.893,  0.000,  0.000,  5,  0.98546,  -67.0943,  'GATESVIL',  16.100,  13
15183,  1,  2.094,  0.593,  0.000,  0.000,  5,  1.02721,  -61.1206,  'CARROLLT',  16.100,  16
15184,  1,  87.294,  23.942,  0.000,  0.000,  5,  1.01655,  -62.5079,  'FORT WOR',  16.100,  17
15185,  1,  64.619,  17.879,  0.000,  0.000,  5,  1.02228,  -61.9046,  'RHOME 0S',  16.100,  17
15186,  1,  13.452,  3.793,  0.000,  0.000,  5,  1.02113,  -60.8520,  'VENUS 0S',  16.100,  17
15187,  1,  14.048,  3.961,  0.000,  0.000,  5,  1.03319,  -59.4374,  'OLNEY 2 ',  16.100,  12
15188,  1,  8.055,  2.276,  0.000,  0.000,  5,  1.02552,  -60.9493,  'CARROLLT',  16.100,  16
15189,  1,  33.101,  9.266,  0.000,  0.000,  5,  1.02439,  -61.1130,  'DALLAS 2',  16.100,  16
15190,  1,  42.279,  11.789,  0.000,  0.000,  5,  1.01355,  -64.7043,  'GORDON 0',  16.100,  12
15191,  1,  1.755,  0.497,  0.000,  0.000,  5,  1.01814,  -64.6107,  'MERIDIAN',  16.100,  18
15193,  1,  2.800,  0.793,  0.000,  0.000,  5,  1.03142,  -61.7473,  'KILLEEN ',  16.100,  13
15194,  1,  60.714,  16.824,  0.000,  0.000,  5,  1.02273,  -60.9585,  'DUNCANVI',  16.100,  17
15195,  1,  26.802,  7.521,  0.000,  0.000,  5,  1.02743,  -61.1524,  'ARGYLE 0',  16.100,  17
15199,  1,  24.837,  6.974,  0.000,  0.000,  5,  1.02381,  -61.5128,  'FORT WOR',  16.100,  17
15200,  1,  14.398,  4.057,  0.000,  0.000,  5,  1.00466,  -64.3465,  'MINERAL ',  16.100,  12
15201,  1,  33.160,  9.268,  0.000,  0.000,  5,  0.97345,  -65.9829,  'COOLIDGE',  16.100,  14
15202,  1,  2.541,  0.719,  0.000,  0.000,  5,  1.01443,  -61.3355,  'RICE 0SE',  16.100,  14
15203,  1,  2.759,  0.781,  0.000,  0.000,  5,  1.02633,  -60.9382,  'DALLAS 3',  16.100,  16
15209,  1,  46.943,  13.061,  0.000,  0.000,  5,  1.00703,  -62.8945,  'WALNUT S',  16.100,  18
15210,  1,  2.052,  0.581,  0.000,  0.000,  5,  1.02668,  -60.7242,  'BEDFORD ',  16.100,  17
15211,  1,  18.557,  5.218,  0.000,  0.000,  5,  0.95566,  -68.4362,  'HUBBARD ',  16.100,  14
15212,  1,  4.053,  1.147,  0.000,  0.000,  5,  1.01329,  -61.6974,  'FERRIS 0',  16.100,  14
15213,  1,  21.892,  6.154,  0.000,  0.000,  5,  1.02422,  -60.8509,  'GARLAND ',  16.100,  16
15214,  1,  47.133,  13.126,  0.000,  0.000,  5,  1.02194,  -61.1151,  'DALLAS 3',  16.100,  16
15215,  1,  61.504,  17.035,  0.000,  0.000,  5,  1.02055,  -61.2502,  'PILOT PO',  16.100,  16
15216,  1,  9.201,  2.598,  0.000,  0.000,  5,  1.02394,  -61.4443,  'FORT WOR',  16.100,  17
15217,  1,  38.696,  10.811,  0.000,  0.000,  5,  1.02734,  -61.1189,  'NORTH RI',  16.100,  17
15218,  1,  48.745,  13.565,  0.000,  0.000,  5,  1.01934,  -62.1195,  'JUSTIN 0',  16.100,  17
15219,  1,  17.167,  4.834,  0.000,  0.000,  5,  1.02297,  -61.7933,  'SCURRY 0',  16.100,  14
15220,  1,  4.470,  1.264,  0.000,  0.000,  5,  1.02410,  -62.1597,  'SANGER 0',  16.100,  17
15221,  1,  24.225,  6.804,  0.000,  0.000,  5,  1.02209,  -63.5403,  'KILLEEN ',  16.100,  13
15222,  1,  53.558,  14.870,  0.000,  0.000,  5,  1.00456,  -63.3978,  'MABANK 1',  16.100,  14
15223,  1,  21.599,  6.066,  0.000,  0.000,  5,  0.96243,  -68.0568,  'MEXIA 0S',  16.100,  14
15224,  1,  16.885,  4.755,  0.000,  0.000,  5,  1.02702,  -60.9083,  'CARROLLT',  16.100,  16
15225,  1,  83.216,  22.865,  0.000,  0.000,  5,  1.02222,  -62.1200,  'NEVADA 0',  16.100,  16
15226,  1,  2.911,  0.824,  0.000,  0.000,  5,  1.02763,  -66.8700,  'ZEPHYR 0',  16.100,  15
15227,  1,  1.769,  0.501,  0.000,  0.000,  5,  1.01975,  -62.5034,  'TERRELL ',  16.100,  16
15228,  1,  23.449,  6.587,  0.000,  0.000,  5,  1.02386,  -60.2751,  'DALLAS 1',  16.100,  16
15229,  1,  41.555,  11.597,  0.000,  0.000,  5,  1.02337,  -60.8869,  'DALLAS 1',  16.100,  16
15230,  1,  24.980,  7.014,  0.000,  0.000,  5,  1.02534,  -61.1658,  'DALLAS 2',  16.100,  16
15231,  1,  43.671,  12.173,  0.000,  0.000,  5,  1.01230,  -65.6625,  'HAMILTON',  16.100,  18
15232,  1,  6.876,  1.943,  0.000,  0.000,  5,  1.02608,  -61.3395,  'ARLINGTO',  16.100,  17
15233,  1,  24.609,  6.911,  0.000,  0.000,  5,  1.02658,  -60.9635,  'EULESS 1',  16.100,  17
15234,  1,  56.737,  15.746,  0.000,  0.000,  5,  1.02514,  -60.5887,  'FRISCO 1',  16.100,  16
15235,  1,  76.292,  21.006,  0.000,  0.000,  5,  1.01441,  -64.0854,  'SALADO 0',  16.100,  13
15244,  1,  11.592,  3.270,  0.000,  0.000,  5,  1.02371,  -61.5626,  'FORT WOR',  16.100,  17
15245,  1,  33.429,  9.357,  0.000,  0.000,  5,  1.02522,  -61.4887,  'GRAPEVIN',  16.100,  17
15246,  1,  79.834,  21.952,  0.000,  0.000,  5,  1.01369,  -61.7100,  'GLEN ROS',  16.100,  18
15247,  1,  11.105,  3.134,  0.000,  0.000,  5,  1.00697,  -63.4207,  'KOPPERL ',  16.100,  18
15248,  1,  1.752,  0.496,  0.000,  0.000,  5,  1.02706,  -60.7228,  'BEDFORD ',  16.100,  17
15249,  1,  47.979,  13.359,  0.000,  0.000,  5,  1.02525,  -61.1360,  'FORT WOR',  16.100,  17
15250,  1,  88.439,  24.258,  0.000,  0.000,  5,  1.02508,  -60.3445,  'DALLAS 5',  16.100,  16
15251,  1,  50.858,  14.146,  0.000,  0.000,  5,  1.02655,  -60.9472,  'GRAND PR',  16.100,  17
15252,  1,  55.053,  15.288,  0.000,  0.000,  5,  1.02486,  -61.1394,  'DALLAS 2',  16.100,  16
15253,  1,  41.092,  11.471,  0.000,  0.000,  5,  1.02707,  -60.8253,  'FLOWER M',  16.100,  17
15254,  1,  54.444,  15.123,  0.000,  0.000,  5,  1.02557,  -61.0806,  'ROANOKE ',  16.100,  17
15255,  1,  40.037,  11.175,  0.000,  0.000,  5,  1.00429,  -64.8935,  'MILLSAP ',  16.100,  12
15256,  1,  4.774,  1.351,  0.000,  0.000,  5,  1.00957,  -61.8995,  'FORRESTO',  16.100,  14
15257,  1,  0.435,  0.123,  0.000,  0.000,  5,  1.00204,  -62.8133,  'ITALY 0S',  16.100,  14
15258,  1,  5.805,  1.641,  0.000,  0.000,  5,  1.02301,  -60.9672,  'FORNEY 0',  16.100,  16
15259,  1,  31.992,  8.957,  0.000,  0.000,  5,  1.02171,  -61.7477,  'LAVON 0S',  16.100,  16
15264,  1,  3.065,  0.867,  0.000,  0.000,  5,  1.02730,  -64.2369,  'DE LEON ',  16.100,  15
15265,  1,  3.998,  1.131,  0.000,  0.000,  5,  1.02864,  -60.4365,  'KELLER 1',  16.100,  17
15266,  1,  53.078,  14.751,  0.000,  0.000,  5,  1.02566,  -60.7740,  'CEDAR HI',  16.100,  17
15267,  1,  79.388,  21.806,  0.000,  0.000,  5,  0.99248,  -66.7744,  'MC GREGO',  16.100,  13
15268,  1,  19.317,  5.433,  0.000,  0.000,  5,  1.00442,  -61.6821,  'COMMERCE',  16.100,  16
15269,  1,  6.727,  1.901,  0.000,  0.000,  5,  1.02011,  -59.9472,  'MIDLOTHI',  16.100,  17
15270,  1,  41.699,  11.621,  0.000,  0.000,  5,  0.97885,  -65.7232,  'WEST 0SE',  16.100,  13
15271,  1,  9.104,  2.571,  0.000,  0.000,  5,  0.99536,  -65.7182,  'BARTLETT',  16.100,  13
15272,  1,  4.548,  1.287,  0.000,  0.000,  5,  1.02462,  -61.1695,  'DALLAS 1',  16.100,  16
15273,  1,  9.576,  2.704,  0.000,  0.000,  5,  1.02755,  -61.0524,  'COPPELL ',  16.100,  17
15274,  1,  56.148,  15.584,  0.000,  0.000,  5,  1.01827,  -61.1921,  'WILMER 0',  16.100,  16
15275,  1,  5.452,  1.541,  0.000,  0.000,  5,  0.96190,  -67.9635,  'DAWSON 0',  16.100,  14
15276,  1,  2.125,  0.602,  0.000,  0.000,  5,  0.99045,  -63.9613,  'MART 0SE',  16.100,  14
15277,  1,  4.754,  1.345,  0.000,  0.000,  5,  1.02362,  -61.1554,  'LITTLE E',  16.100,  16
15278,  1,  54.212,  15.052,  0.000,  0.000,  5,  1.01291,  -63.2286,  'TEMPLE 2',  16.100,  13
15280,  1,  27.617,  7.747,  0.000,  0.000,  5,  1.02300,  -61.9872,  'TEMPLE 1',  16.100,  13
15284,  1,  47.846,  13.319,  0.000,  0.000,  5,  1.01739,  -61.7439,  'QUINLAN ',  16.100,  16
15285,  1,  23.411,  6.575,  0.000,  0.000,  5,  1.01793,  -61.6722,  'CHICO 0S',  16.100,  12
15286,  1,  3.291,  0.931,  0.000,  0.000,  5,  1.02524,  -62.4024,  'DUBLIN 2',  16.100,  18
15287,  1,  17.780,  5.005,  0.000,  0.000,  5,  1.02423,  -60.9227,  'ARLINGTO',  16.100,  17
15288,  1,  76.654,  21.089,  0.000,  0.000,  5,  1.00294,  -61.8414,  'WOLFE CI',  16.100,  16
15289,  1,  6.822,  1.928,  0.000,  0.000,  5,  1.02731,  -60.8717,  'DALLAS 2',  16.100,  16
15290,  1,  28.195,  7.904,  0.000,  0.000,  5,  1.00486,  -63.5513,  'WHITNEY ',  16.100,  18
15291,  1,  15.971,  4.499,  0.000,  0.000,  5,  1.02346,  -61.9790,  'FORT WOR',  16.100,  17
15292,  1,  107.838,  29.358,  0.000,  0.000,  5,  1.02250,  -61.7714,  'FORT WOR',  16.100,  17
15293,  1,  47.975,  13.356,  0.000,  0.000,  5,  1.02118,  -60.1077,  'JOSHUA 0',  16.100,  18
15294,  1,  31.784,  8.902,  0.000,  0.000,  5,  1.02444,  -61.2703,  'DALLAS 1',  16.100,  16
15296,  1,  36.774,  10.282,  0.000,  0.000,  5,  1.02817,  -59.9198,  'MCKINNEY',  16.100,  16
15305,  1,  38.374,  10.723,  0.000,  0.000,  5,  1.02899,  -60.0733,  'ALLEN 1 ',  16.100,  16
15306,  1,  82.030,  22.556,  0.000,  0.000,  5,  1.02630,  -61.2854,  'ALEDO 2 ',  16.100,  17
15307,  1,  33.214,  9.298,  0.000,  0.000,  5,  1.02772,  -60.7624,  'THE COLO',  16.100,  16
15308,  1,  72.443,  19.987,  0.000,  0.000,  5,  1.02443,  -60.6816,  'SUNNYVAL',  16.100,  16
15309,  1,  8.095,  2.287,  0.000,  0.000,  5,  1.02354,  -61.1364,  'DALLAS 1',  16.100,  16
15310,  1,  33.703,  9.433,  0.000,  0.000,  5,  1.02581,  -61.3248,  'FORT WOR',  16.100,  17
15311,  1,  39.323,  10.984,  0.000,  0.000,  5,  1.02557,  -61.3738,  'DALLAS 3',  16.100,  16
15312,  1,  14.197,  4.002,  0.000,  0.000,  5,  1.02074,  -62.1779,  'AZLE 0SE',  16.100,  17
15313,  1,  60.116,  16.663,  0.000,  0.000,  5,  1.02471,  -59.8422,  'HUTCHINS',  16.100,  16
15314,  1,  9.375,  2.647,  0.000,  0.000,  5,  0.99994,  -65.1706,  'VALLEY M',  16.100,  13
15315,  1,  6.578,  1.859,  0.000,  0.000,  5,  1.01996,  -61.7114,  'DENTON 6',  16.100,  17
15316,  1,  17.789,  5.008,  0.000,  0.000,  5,  1.02732,  -61.0073,  'MESQUITE',  16.100,  16
15323,  1,  66.567,  18.409,  0.000,  0.000,  5,  1.02715,  -60.3635,  'DALLAS 2',  16.100,  17
15327,  1,  115.943,  31.266,  0.000,  0.000,  5,  0.95665,  -68.1683,  'MOUNT CA',  16.100,  14
15328,  1,  1.850,  0.524,  0.000,  0.000,  5,  1.00907,  -64.9755,  'RIESEL 2',  16.100,  13
15329,  1,  5.539,  1.566,  0.000,  0.000,  5,  1.02197,  -60.9503,  'DALLAS 1',  16.100,  16
15330,  1,  90.569,  24.824,  0.000,  0.000,  5,  1.02577,  -60.6994,  'ARLINGTO',  16.100,  17
15331,  1,  30.363,  8.506,  0.000,  0.000,  5,  1.01525,  -61.7963,  'CELINA 0',  16.100,  16
15332,  1,  11.584,  3.268,  0.000,  0.000,  5,  1.02332,  -62.0129,  'FORT WOR',  16.100,  17
15333,  1,  69.216,  19.112,  0.000,  0.000,  5,  1.01534,  -61.5250,  'RED OAK ',  16.100,  14
15334,  1,  70.257,  19.390,  0.000,  0.000,  5,  1.01294,  -66.5063,  'CLYDE 0S',  16.100,  15
15335,  1,  12.322,  3.476,  0.000,  0.000,  5,  1.02410,  -61.2224,  'IRVING 2',  16.100,  17
15336,  1,  82.452,  22.666,  0.000,  0.000,  5,  1.02484,  -60.5628,  'ROWLETT ',  16.100,  16
15337,  1,  36.997,  10.344,  0.000,  0.000,  5,  1.02710,  -59.2799,  'JACKSBOR',  16.100,  12
15338,  1,  10.903,  3.077,  0.000,  0.000,  5,  1.01918,  -61.0512,  'GRANBURY',  16.100,  18
15339,  1,  50.957,  14.174,  0.000,  0.000,  5,  1.02735,  -61.4724,  'SOUTHLAK',  16.100,  17
15340,  1,  43.985,  12.264,  0.000,  0.000,  5,  1.02366,  -61.2686,  'DALLAS 2',  16.100,  16
15341,  1,  18.777,  5.284,  0.000,  0.000,  5,  1.02847,  -60.6426,  'LEWISVIL',  16.100,  17
15344,  1,  21.811,  6.131,  0.000,  0.000,  5,  1.02627,  -61.3430,  'DALLAS 3',  16.100,  16
15345,  1,  52.396,  14.550,  0.000,  0.000,  5,  0.99936,  -63.7451,  'HILLSBOR',  16.100,  14
15346,  1,  19.427,  5.466,  0.000,  0.000,  5,  1.02732,  -61.5886,  'FORT WOR',  16.100,  17
15347,  1,  52.194,  14.501,  0.000,  0.000,  5,  1.00881,  -67.1391,  'CISCO 0S',  16.100,  15
15348,  1,  10.429,  2.943,  0.000,  0.000,  5,  1.00784,  -62.0376,  'ITASCA 0',  16.100,  14
15349,  1,  4.046,  1.145,  0.000,  0.000,  5,  1.02325,  -60.5824,  'LANCASTE',  16.100,  16
15351,  1,  23.323,  6.553,  0.000,  0.000,  5,  1.02684,  -60.1275,  'GARLAND ',  16.100,  16
15352,  1,  63.092,  17.468,  0.000,  0.000,  5,  1.02369,  -60.9444,  'DALLAS 9',  16.100,  16
15353,  1,  22.520,  6.329,  0.000,  0.000,  5,  1.02538,  -60.7127,  'DUNCANVI',  16.100,  17
15354,  1,  27.919,  7.830,  0.000,  0.000,  5,  1.02225,  -61.5744,  'MESQUITE',  16.100,  16
15355,  1,  49.072,  13.658,  0.000,  0.000,  5,  1.01877,  -60.6380,  'MAYPEARL',  16.100,  14
15356,  1,  3.090,  0.874,  0.000,  0.000,  5,  1.02699,  -60.9013,  'GARLAND ',  16.100,  16
15357,  1,  45.670,  12.728,  0.000,  0.000,  5,  1.02795,  -60.2726,  'ALLEN 2 ',  16.100,  16
15362,  1,  45.006,  12.547,  0.000,  0.000,  5,  1.02913,  -58.3227,  'BRIDGEPO',  16.100,  12
15370,  1,  20.151,  5.668,  0.000,  0.000,  5,  1.02821,  -60.6434,  'LEWISVIL',  16.100,  17
15371,  1,  55.876,  15.511,  0.000,  0.000,  5,  1.02224,  -60.6551,  'SEAGOVIL',  16.100,  16
15372,  1,  47.583,  13.250,  0.000,  0.000,  5,  1.02553,  -61.2349,  'DALLAS 3',  16.100,  16
15373,  1,  19.268,  5.421,  0.000,  0.000,  5,  1.02102,  -61.8159,  'HALTOM C',  16.100,  17
15374,  1,  79.959,  22.001,  0.000,  0.000,  5,  1.02561,  -60.2880,  'BALCH SP',  16.100,  16
15375,  1,  27.387,  7.683,  0.000,  0.000,  5,  1.02496,  -61.5020,  'FORT WOR',  16.100,  17
15376,  1,  31.683,  8.874,  0.000,  0.000,  5,  1.02501,  -60.6922,  'DALLAS 4',  16.100,  17
15377,  1,  23.415,  6.578,  0.000,  0.000,  5,  1.02018,  -63.9004,  'KILLEEN ',  16.100,  13
15378,  1,  25.038,  7.030,  0.000,  0.000,  5,  1.02733,  -63.2995,  'WACO 5 0',  16.100,  13
15379,  1,  37.747,  10.549,  0.000,  0.000,  5,  1.02416,  -61.4875,  'FORT WOR',  16.100,  17
15381,  1,  93.375,  25.563,  0.000,  0.000,  5,  1.02382,  -59.8098,  'ENNIS 1S',  16.100,  14
15385,  1,  45.004,  12.545,  0.000,  0.000,  5,  1.02728,  -59.7458,  'DALLAS 3',  16.100,  16
15386,  1,  74.234,  20.472,  0.000,  0.000,  5,  1.02737,  -60.8758,  'RICHARDS',  16.100,  16
15387,  1,  26.392,  7.406,  0.000,  0.000,  5,  1.01939,  -62.2667,  'FORT WOR',  16.100,  17
15389,  1,  44.911,  12.516,  0.000,  0.000,  5,  1.01837,  -61.4100,  'WACO 2 1',  16.100,  13
15392,  1,  39.323,  10.956,  0.000,  0.000,  5,  0.94847,  -72.8801,  'ROGERS 2',  11.500,  13
15393,  1,  3.850,  1.089,  0.000,  0.000,  5,  1.01258,  -62.3140,  'CHINA SP',  16.100,  13
15400,  1,  7.347,  2.076,  0.000,  0.000,  5,  1.02343,  -60.6332,  'MCKINNEY',  16.100,  16
15402,  1,  54.844,  15.232,  0.000,  0.000,  5,  1.02543,  -58.9864,  'GRANBURY',  16.100,  18
15407,  1,  28.999,  8.129,  0.000,  0.000,  5,  1.01481,  -64.6522,  'CLIFTON ',  16.100,  18
15408,  1,  6.936,  1.960,  0.000,  0.000,  5,  1.02266,  -61.4633,  'FARMERSV',  16.100,  16
15409,  1,  4.603,  1.302,  0.000,  0.000,  5,  1.02264,  -61.3171,  'ARLINGTO',  16.100,  17
15411,  1,  49.741,  13.841,  0.000,  0.000,  5,  1.02735,  -63.0509,  'KILLEEN ',  16.100,  13
15412,  1,  52.137,  14.493,  0.000,  0.000,  5,  1.02324,  -61.1660,  'WYLIE 0S',  16.100,  16
15420,  1,  71.272,  19.675,  0.000,  0.000,  5,  1.02710,  -60.6057,  'FORT WOR',  16.100,  17
15421,  1,  6.846,  1.934,  0.000,  0.000,  5,  1.02731,  -61.8885,  'JOSEPHIN',  16.100,  16
15422,  1,  0.545,  0.154,  0.000,  0.000,  5,  1.02785,  -60.8141,  'LEWSIVIL',  16.100,  17
15425,  1,  81.327,  22.364,  0.000,  0.000,  5,  1.02336,  -61.0640,  'DALLAS 4',  16.100,  16
15426,  1,  25.871,  7.259,  0.000,  0.000,  5,  1.00340,  -63.2649,  'KEMP 0SE',  16.100,  14
15427,  1,  17.856,  5.026,  0.000,  0.000,  5,  1.01496,  -61.1988,  'WAXAHACH',  16.100,  14
15428,  1,  12.627,  3.561,  0.000,  0.000,  5,  1.02737,  -60.4883,  'HURST 0S',  16.100,  17
15429,  1,  51.015,  14.186,  0.000,  0.000,  5,  1.02060,  -62.2417,  'FORT WOR',  16.100,  17
15430,  1,  78.998,  21.740,  0.000,  0.000,  5,  1.02064,  -62.9206,  'WEATHERF',  16.100,  12
15431,  1,  35.485,  9.925,  0.000,  0.000,  5,  1.02479,  -60.7495,  'ROCKWALL',  16.100,  16
15432,  1,  35.974,  10.059,  0.000,  0.000,  5,  1.01900,  -62.7415,  'WEATHERF',  16.100,  12
15433,  1,  13.060,  3.683,  0.000,  0.000,  5,  1.02395,  -61.3392,  'FORT WOR',  16.100,  17
15434,  1,  52.213,  14.515,  0.000,  0.000,  5,  1.02471,  -62.1276,  'NEWARK 0',  16.100,  17
15435,  1,  7.383,  2.086,  0.000,  0.000,  5,  1.01759,  -64.2361,  'SANTO 0S',  16.100,  12
15436,  1,  1.236,  0.350,  0.000,  0.000,  5,  1.02665,  -60.9382,  'DALLAS 1',  16.100,  16
15437,  1,  29.674,  8.304,  0.000,  0.000,  5,  0.95586,  -68.1765,  'ELM MOTT',  16.100,  13
15438,  1,  3.386,  0.958,  0.000,  0.000,  5,  1.02412,  -61.5509,  'FORT WOR',  16.100,  17
15439,  1,  23.865,  6.703,  0.000,  0.000,  5,  1.01916,  -60.4668,  'WAXAHACH',  16.100,  14
15440,  1,  46.967,  13.083,  0.000,  0.000,  5,  1.02735,  -61.3595,  'ARLINGTO',  16.100,  17
15441,  1,  85.015,  23.351,  0.000,  0.000,  5,  1.02658,  -61.3732,  'FORT WOR',  16.100,  17
15442,  1,  75.755,  20.875,  0.000,  0.000,  5,  1.02323,  -61.5745,  'FORT WOR',  16.100,  17
15443,  1,  22.813,  6.411,  0.000,  0.000,  5,  1.02552,  -61.6627,  'FORT WOR',  16.100,  17
15446,  1,  26.695,  7.489,  0.000,  0.000,  5,  1.01348,  -64.6457,  'HEWITT 0',  16.100,  13
15447,  1,  19.886,  5.594,  0.000,  0.000,  5,  1.02297,  -61.1226,  'ARLINGTO',  16.100,  17
15449,  1,  78.628,  21.650,  0.000,  0.000,  5,  1.02865,  -60.1607,  'GRAND PR',  16.100,  17
15450,  1,  127.543,  34.387,  0.000,  0.000,  5,  0.99966,  -63.1966,  'MELISSA ',  16.100,  16
15452,  1,  7.487,  2.116,  0.000,  0.000,  5,  1.02910,  -62.6118,  'COPPERAS',  16.100,  13
15453,  1,  40.596,  11.334,  0.000,  0.000,  5,  1.02461,  -60.7041,  'CLEBURNE',  16.100,  17
15454,  1,  35.441,  9.912,  0.000,  0.000,  5,  1.02174,  -61.1350,  'GREENVIL',  16.100,  16
15455,  1,  30.684,  8.597,  0.000,  0.000,  5,  1.01723,  -62.5742,  'ALVORD 0',  16.100,  12
15456,  1,  6.335,  1.791,  0.000,  0.000,  5,  1.01650,  -67.6995,  'GORMAN 0',  16.100,  15
15457,  1,  4.798,  1.357,  0.000,  0.000,  5,  1.02615,  -60.9113,  'COLLEYVI',  16.100,  17
15460,  1,  46.410,  12.888,  0.000,  0.000,  5,  0.94021,  -74.3833,  'HOLLAND ',  11.500,  13
15461,  1,  6.359,  1.798,  0.000,  0.000,  5,  1.01731,  -62.9349,  'TEMPLE 3',  16.100,  13
15462,  1,  35.026,  9.798,  0.000,  0.000,  5,  1.02235,  -60.9679,  'DALLAS 3',  16.100,  16
15463,  1,  40.312,  11.256,  0.000,  0.000,  5,  1.02559,  -61.2171,  'IRVING 4',  16.100,  17
15465,  1,  66.954,  18.516,  0.000,  0.000,  5,  1.02998,  -60.1841,  'FRISCO 2',  16.100,  16
15466,  1,  97.790,  26.645,  0.000,  0.000,  5,  0.98417,  -67.4220,  'GATESVIL',  16.100,  13
15467,  1,  3.429,  0.970,  0.000,  0.000,  5,  1.02432,  -61.2519,  'DALLAS 2',  16.100,  16
15468,  1,  10.713,  3.024,  0.000,  0.000,  5,  1.02135,  -61.1630,  'DALLAS 3',  16.100,  17
15469,  1,  24.935,  7.001,  0.000,  0.000,  5,  1.02135,  -62.0248,  'FORT WOR',  16.100,  17
15470,  1,  3.916,  1.108,  0.000,  0.000,  5,  1.01819,  -64.2008,  'WOODWAY ',  16.100,  13
15471,  1,  27.590,  7.742,  0.000,  0.000,  5,  1.02438,  -63.6363,  'MINGUS 0',  16.100,  12
15472,  1,  0.777,  0.220,  0.000,  0.000,  5,  1.03595,  -61.4989,  'THROCKMO',  16.100,  15
15473,  1,  2.070,  0.586,  0.000,  0.000,  5,  1.02790,  -58.8485,  'NEMO 0SE',  16.100,  18
15474,  1,  1.741,  0.493,  0.000,  0.000,  5,  0.97698,  -65.9603,  'ABBOTT 0',  16.100,  14
15475,  1,  1.222,  0.346,  0.000,  0.000,  5,  1.02548,  -61.2769,  'ALVARADO',  16.100,  17
15476,  1,  27.834,  7.798,  0.000,  0.000,  5,  0.97460,  -66.5285,  'CORSICAN',  16.100,  14
15477,  1,  4.189,  1.185,  0.000,  0.000,  5,  1.02360,  -63.4977,  'HARKER H',  16.100,  13
15478,  1,  26.192,  7.351,  0.000,  0.000,  5,  1.02733,  -61.0757,  'IRVING 3',  16.100,  17
15480,  1,  68.876,  19.030,  0.000,  0.000,  5,  1.02552,  -60.2028,  'BURLESON',  16.100,  17
15481,  1,  77.809,  21.419,  0.000,  0.000,  5,  1.01800,  -61.7646,  'FORT WOR',  16.100,  17
15482,  1,  44.961,  12.533,  0.000,  0.000,  5,  1.02734,  -61.4181,  'DALLAS 2',  16.100,  16
15483,  1,  19.991,  5.623,  0.000,  0.000,  5,  1.02796,  -60.7032,  'NORTH RI',  16.100,  17
15484,  1,  37.621,  10.509,  0.000,  0.000,  5,  1.01685,  -65.7687,  'CROSS PL',  16.100,  15
15485,  1,  2.246,  0.636,  0.000,  0.000,  5,  1.02478,  -59.3270,  'BLOOMING',  16.100,  14
16001,  1,  1.894,  0.536,  0.000,  0.000,  6,  1.02731,  -69.6693,  'CONVERSE',  11.500,  22
16002,  1,  48.778,  13.574,  0.000,  0.000,  6,  1.01793,  -69.7820,  'SAN ANTO',  11.500,  26
16005,  1,  15.262,  4.300,  0.000,  0.000,  6,  1.02813,  -63.1696,  'BASTROP ',  11.500,  25
16011,  1,  49.047,  13.647,  0.000,  0.000,  6,  1.01831,  -67.4810,  'MARION 2',  11.500,  22
16012,  1,  19.860,  5.587,  0.000,  0.000,  6,  1.02732,  -64.8892,  'PAIGE 0S',  11.500,  25
16013,  1,  8.722,  2.463,  0.000,  0.000,  6,  1.01575,  -70.0307,  'SAN ANTO',  11.500,  26
16014,  1,  65.024,  17.967,  0.000,  0.000,  6,  1.00284,  -72.0334,  'WAELDER ',  11.500,  24
16015,  1,  3.817,  1.080,  0.000,  0.000,  6,  1.02294,  -70.4333,  'ATASCOSA',  11.500,  26
16016,  1,  12.239,  3.452,  0.000,  0.000,  6,  1.02390,  -69.1407,  'SAN ANTO',  11.500,  26
16017,  1,  122.726,  33.204,  0.000,  0.000,  6,  1.01567,  -68.8906,  'CIBOLO 0',  11.500,  22
16018,  1,  58.698,  16.275,  0.000,  0.000,  6,  1.01975,  -66.4107,  'AUSTIN 6',  11.500,  23
16019,  1,  1.924,  0.545,  0.000,  0.000,  6,  1.02047,  -66.6869,  'AUSTIN 2',  11.500,  23
16020,  1,  55.088,  15.296,  0.000,  0.000,  6,  1.01918,  -68.0761,  'HORSESHO',  11.500,  23
16023,  1,  9.163,  2.588,  0.000,  0.000,  6,  1.02817,  -65.3690,  'LEANDER ',  11.500,  23
16024,  1,  84.527,  23.222,  0.000,  0.000,  6,  1.02739,  -67.9845,  'AUSTIN 1',  11.500,  23
16025,  1,  58.493,  16.224,  0.000,  0.000,  6,  1.02737,  -69.6380,  'SAN ANTO',  11.500,  26
16026,  1,  39.236,  10.957,  0.000,  0.000,  6,  1.01897,  -69.2278,  'SAN ANTO',  11.500,  26
16027,  1,  15.927,  4.486,  0.000,  0.000,  6,  1.02212,  -65.9777,  'ELGIN 0S',  11.500,  23
16028,  1,  38.533,  10.765,  0.000,  0.000,  6,  1.02110,  -66.4415,  'AUSTIN 3',  11.500,  23
16029,  1,  79.385,  21.792,  0.000,  0.000,  6,  0.98242,  -77.7472,  'RUNGE 0S',  11.500,  24
16031,  1,  2.419,  0.685,  0.000,  0.000,  6,  1.01012,  -65.8305,  'YOAKUM 1',  11.500,  24
16032,  1,  18.159,  5.111,  0.000,  0.000,  6,  1.01749,  -68.4510,  'AUSTIN 3',  11.500,  23
16035,  1,  31.211,  8.744,  0.000,  0.000,  6,  1.02552,  -65.5770,  'PFLUGERV',  11.500,  23
16037,  1,  88.501,  24.267,  0.000,  0.000,  6,  1.02039,  -68.2338,  'SAN ANTO',  11.500,  22
16040,  1,  57.136,  15.852,  0.000,  0.000,  6,  1.02125,  -66.5589,  'AUSTIN 3',  11.500,  23
16043,  1,  30.849,  8.643,  0.000,  0.000,  6,  1.02111,  -68.5585,  'SAN ANTO',  11.500,  26
16044,  1,  53.802,  14.941,  0.000,  0.000,  6,  1.01310,  -69.8832,  'SAN ANTO',  11.500,  26
16047,  1,  11.164,  3.150,  0.000,  0.000,  6,  1.02288,  -69.1720,  'SAN ANTO',  11.500,  26
16055,  1,  75.410,  20.762,  0.000,  0.000,  6,  1.00178,  -76.6854,  'BERGHEIM',  11.500,  26
16058,  1,  3.060,  0.866,  0.000,  0.000,  6,  1.02643,  -65.4585,  'NEW BRAU',  11.500,  22
16059,  1,  152.480,  41.563,  0.000,  0.000,  6,  0.92707,  -91.4791,  'D HANIS ',  11.500,  26
16060,  1,  2.021,  0.572,  0.000,  0.000,  6,  1.02016,  -69.9202,  'SAN ANTO',  11.500,  26
16061,  1,  64.675,  17.894,  0.000,  0.000,  6,  1.02210,  -66.7086,  'AUSTIN 7',  11.500,  23
16064,  1,  74.328,  20.482,  0.000,  0.000,  6,  1.01421,  -63.7222,  'BRENHAM ',  11.500,  25
16065,  1,  66.085,  18.263,  0.000,  0.000,  6,  1.01011,  -67.6549,  'BERTRAM ',  11.500,  23
16091,  1,  6.723,  1.900,  0.000,  0.000,  6,  1.02731,  -68.5582,  'WIMBERLE',  11.500,  23
16092,  1,  26.948,  7.561,  0.000,  0.000,  6,  1.02733,  -70.2818,  'GONZALES',  11.500,  24
16093,  1,  23.498,  6.600,  0.000,  0.000,  6,  1.01673,  -68.8549,  'SAN ANTO',  11.500,  22
16094,  1,  23.593,  6.627,  0.000,  0.000,  6,  1.01971,  -68.7402,  'SAN ANTO',  11.500,  22
16095,  1,  53.417,  14.840,  0.000,  0.000,  6,  1.01975,  -67.8258,  'HUTTO 0S',  11.500,  23
16096,  1,  41.848,  11.678,  0.000,  0.000,  6,  1.02735,  -71.5568,  'LULING 0',  11.500,  24
16097,  1,  19.202,  5.402,  0.000,  0.000,  6,  1.01560,  -69.2937,  'SAN ANTO',  11.500,  26
16098,  1,  82.897,  22.776,  0.000,  0.000,  6,  1.01873,  -67.1438,  'AUSTIN 1',  11.500,  23
16099,  1,  92.917,  25.418,  0.000,  0.000,  6,  1.01090,  -70.1011,  'SAN ANTO',  11.500,  26
16100,  1,  9.735,  2.748,  0.000,  0.000,  6,  1.01428,  -71.0032,  'ADKINS 0',  11.500,  22
16103,  1,  12.701,  3.582,  0.000,  0.000,  6,  1.02732,  -63.1059,  'WINCHEST',  11.500,  25
16109,  1,  22.670,  6.366,  0.000,  0.000,  6,  0.98208,  -69.0495,  'ROCKDALE',  11.500,  25
16112,  1,  8.164,  2.306,  0.000,  0.000,  6,  1.01438,  -71.6623,  'NATALIA ',  11.500,  26
16113,  1,  7.988,  2.257,  0.000,  0.000,  6,  1.01858,  -66.9397,  'AUSTIN 2',  11.500,  23
16114,  1,  8.586,  2.425,  0.000,  0.000,  6,  1.01347,  -70.1328,  'SAN ANTO',  11.500,  26
16115,  1,  28.730,  8.054,  0.000,  0.000,  6,  1.01454,  -69.5440,  'SAN ANTO',  11.500,  22
16116,  1,  103.528,  28.175,  0.000,  0.000,  6,  0.99742,  -69.6505,  'TAYLOR 0',  11.500,  23
16117,  1,  30.458,  8.535,  0.000,  0.000,  6,  1.02626,  -63.3549,  'SMITHVIL',  11.500,  25
16120,  1,  18.306,  5.153,  0.000,  0.000,  6,  1.02894,  -65.7845,  'CEDAR PA',  11.500,  23
16121,  1,  149.851,  40.124,  0.000,  0.000,  6,  1.01690,  -69.7235,  'SAN ANTO',  11.500,  26
16122,  1,  46.183,  12.851,  0.000,  0.000,  6,  0.98784,  -67.2996,  'HALLETTS',  11.500,  24
16123,  1,  13.123,  3.701,  0.000,  0.000,  6,  1.02029,  -66.6282,  'AUSTIN 5',  11.500,  23
16124,  1,  21.986,  6.180,  0.000,  0.000,  6,  1.02325,  -66.7890,  'NEW BRAU',  11.500,  22
16125,  1,  31.691,  8.868,  0.000,  0.000,  6,  1.00925,  -71.7755,  'SUTHERLA',  11.500,  22
16126,  1,  1.925,  0.545,  0.000,  0.000,  6,  1.01982,  -66.8444,  'AUSTIN 3',  11.500,  23
16127,  1,  39.516,  11.003,  0.000,  0.000,  6,  0.93056,  -73.2747,  'CAMERON ',  11.500,  25
16128,  1,  14.123,  3.981,  0.000,  0.000,  6,  1.01552,  -70.7624,  'SAN ANTO',  11.500,  26
16129,  1,  41.248,  11.484,  0.000,  0.000,  6,  0.95070,  -78.4775,  'MEDINA 0',  11.500,  26
16130,  1,  5.253,  1.486,  0.000,  0.000,  6,  1.01707,  -67.1522,  'MANCHACA',  11.500,  23
16131,  1,  12.452,  3.512,  0.000,  0.000,  6,  1.01994,  -68.1961,  'SPRING B',  11.500,  22
16132,  1,  23.436,  6.583,  0.000,  0.000,  6,  1.01525,  -67.3915,  'AUSTIN 1',  11.500,  23
16133,  1,  27.324,  7.661,  0.000,  0.000,  6,  0.99866,  -72.2957,  'FLATONIA',  11.500,  25
16134,  1,  5.961,  1.685,  0.000,  0.000,  6,  1.00096,  -69.8463,  'GRANGER ',  11.500,  23
16135,  1,  4.413,  1.248,  0.000,  0.000,  6,  1.00305,  -63.8938,  'FAYETTEV',  11.500,  25
16136,  1,  11.317,  3.193,  0.000,  0.000,  6,  1.02483,  -67.8023,  'GEORGETO',  11.500,  23
16137,  1,  43.786,  12.205,  0.000,  0.000,  6,  1.01304,  -68.1063,  'AUSTIN 3',  11.500,  23
16138,  1,  17.775,  5.003,  0.000,  0.000,  6,  1.01535,  -73.1884,  'PIPE CRE',  11.500,  26
16139,  1,  14.264,  4.020,  0.000,  0.000,  6,  1.00363,  -70.3884,  'RED ROCK',  11.500,  25
16140,  1,  5.478,  1.549,  0.000,  0.000,  6,  0.98317,  -70.3653,  'JARRELL ',  11.500,  23
16150,  1,  6.089,  1.721,  0.000,  0.000,  6,  1.02487,  -69.5217,  'SAN ANTO',  11.500,  26
16151,  1,  76.305,  21.007,  0.000,  0.000,  6,  1.00918,  -70.6506,  'SCHULENB',  11.500,  25
16153,  1,  10.040,  2.834,  0.000,  0.000,  6,  1.02137,  -68.3846,  'SAN ANTO',  11.500,  26
16154,  1,  35.909,  10.039,  0.000,  0.000,  6,  1.01026,  -68.4933,  'DRIPPING',  11.500,  23
16155,  1,  21.778,  6.121,  0.000,  0.000,  6,  1.01105,  -71.1634,  'SAN ANTO',  11.500,  26
16156,  1,  25.987,  7.293,  0.000,  0.000,  6,  1.02212,  -68.0509,  'MARBLE F',  11.500,  23
16157,  1,  32.595,  9.125,  0.000,  0.000,  6,  1.01518,  -71.6851,  'BOERNE 1',  11.500,  26
16158,  1,  16.767,  4.721,  0.000,  0.000,  6,  1.02732,  -65.8296,  'WASHINGT',  11.500,  25
16159,  1,  4.944,  1.398,  0.000,  0.000,  6,  1.01603,  -69.2726,  'SCHERTZ ',  11.500,  22
16160,  1,  52.271,  14.527,  0.000,  0.000,  6,  1.01865,  -66.7277,  'AUSTIN 8',  11.500,  23
16168,  1,  41.479,  11.574,  0.000,  0.000,  6,  1.01681,  -69.9515,  'SAN ANTO',  11.500,  26
16171,  1,  120.635,  32.664,  0.000,  0.000,  6,  1.01585,  -69.0670,  'SAN ANTO',  11.500,  26
16173,  1,  68.446,  18.899,  0.000,  0.000,  6,  1.00868,  -66.5460,  'CUERO 2 ',  11.500,  24
16174,  1,  22.812,  6.409,  0.000,  0.000,  6,  1.01992,  -69.4725,  'SAN ANTO',  11.500,  22
16175,  1,  58.128,  16.119,  0.000,  0.000,  6,  1.01785,  -67.0222,  'AUSTIN 1',  11.500,  23
16176,  1,  63.492,  17.572,  0.000,  0.000,  6,  1.01920,  -67.4009,  'AUSTIN 3',  11.500,  23
16178,  1,  31.186,  8.735,  0.000,  0.000,  6,  1.01806,  -69.4540,  'SAN ANTO',  11.500,  26
16179,  1,  53.638,  14.895,  0.000,  0.000,  6,  1.01499,  -70.0285,  'SAN ANTO',  11.500,  26
16180,  1,  8.649,  2.443,  0.000,  0.000,  6,  1.01051,  -71.5576,  'LA VERNI',  11.500,  22
16181,  1,  29.810,  8.353,  0.000,  0.000,  6,  1.01455,  -67.9806,  'MANOR 0S',  11.500,  23
16182,  1,  36.038,  10.076,  0.000,  0.000,  6,  1.01672,  -70.0543,  'SAN ANTO',  11.500,  26
16183,  1,  53.821,  14.942,  0.000,  0.000,  6,  1.00453,  -65.3788,  'GIDDINGS',  11.500,  25
16184,  1,  17.935,  5.048,  0.000,  0.000,  6,  1.01829,  -67.2690,  'AUSTIN 3',  11.500,  23
16185,  1,  18.333,  5.159,  0.000,  0.000,  6,  1.01706,  -67.4066,  'AUSTIN 3',  11.500,  23
16186,  1,  10.669,  3.011,  0.000,  0.000,  6,  1.02268,  -66.4057,  'AUSTIN 3',  11.500,  23
16187,  1,  19.743,  5.554,  0.000,  0.000,  6,  1.02115,  -66.6929,  'AUSTIN 2',  11.500,  23
16189,  1,  66.953,  18.481,  0.000,  0.000,  6,  0.99364,  -64.7610,  'COLUMBUS',  11.500,  25
16190,  1,  14.894,  4.196,  0.000,  0.000,  6,  1.00150,  -71.7579,  'SHINER 0',  11.500,  24
16191,  1,  11.904,  3.358,  0.000,  0.000,  6,  1.01723,  -68.7011,  'SAN ANTO',  11.500,  22
16193,  1,  9.628,  2.718,  0.000,  0.000,  6,  1.01090,  -64.7463,  'CALDWELL',  11.500,  25
16194,  1,  15.543,  4.379,  0.000,  0.000,  6,  1.01689,  -67.4827,  'AUSTIN 1',  11.500,  23
16195,  1,  30.636,  8.587,  0.000,  0.000,  6,  0.99237,  -65.2182,  'INDUSTRY',  11.500,  25
16196,  1,  1.563,  0.443,  0.000,  0.000,  6,  1.02150,  -69.4927,  'DALE 0SE',  11.500,  23
16199,  1,  5.884,  1.664,  0.000,  0.000,  6,  1.02514,  -68.5664,  'SAN ANTO',  11.500,  26
16200,  1,  69.482,  19.180,  0.000,  0.000,  6,  1.01166,  -69.9761,  'SAN ANTO',  11.500,  26
16201,  1,  28.603,  8.019,  0.000,  0.000,  6,  1.01879,  -70.0936,  'SAN ANTO',  11.500,  26
16202,  1,  27.240,  7.639,  0.000,  0.000,  6,  1.01353,  -70.1183,  'MARTINDA',  11.500,  22
16203,  1,  9.406,  2.656,  0.000,  0.000,  6,  1.01661,  -69.7707,  'SAN ANTO',  11.500,  26
16204,  1,  85.021,  23.336,  0.000,  0.000,  6,  1.01216,  -70.0800,  'SAN ANTO',  11.500,  26
16205,  1,  5.477,  1.549,  0.000,  0.000,  6,  1.02387,  -65.9512,  'AUSTIN 2',  11.500,  23
16206,  1,  71.061,  19.584,  0.000,  0.000,  6,  0.99427,  -66.6471,  'LEXINGTO',  11.500,  25
16207,  1,  12.840,  3.621,  0.000,  0.000,  6,  1.02732,  -68.3484,  'LEANDER ',  11.500,  23
16208,  1,  14.788,  4.168,  0.000,  0.000,  6,  1.02413,  -67.2369,  'AUSTIN 1',  11.500,  23
16209,  1,  92.321,  25.231,  0.000,  0.000,  6,  0.99963,  -71.7393,  'MICO 0SE',  11.500,  26
16217,  1,  4.522,  1.279,  0.000,  0.000,  6,  1.01458,  -68.3108,  'AUSTIN 3',  11.500,  23
16218,  1,  26.558,  7.451,  0.000,  0.000,  6,  1.01397,  -67.1580,  'LOCKHART',  11.500,  23
16219,  1,  39.954,  11.155,  0.000,  0.000,  6,  1.02010,  -67.2903,  'AUSTIN 1',  11.500,  23
16220,  1,  52.708,  14.646,  0.000,  0.000,  6,  1.01768,  -68.9413,  'SAN ANTO',  11.500,  22
16221,  1,  71.244,  19.670,  0.000,  0.000,  6,  1.02739,  -75.6827,  'FALLS CI',  11.500,  22
16223,  1,  3.231,  0.914,  0.000,  0.000,  6,  1.02480,  -65.6858,  'AUSTIN 2',  11.500,  23
16224,  1,  71.888,  19.835,  0.000,  0.000,  6,  1.02057,  -67.2816,  'AUSTIN 2',  11.500,  23
16225,  1,  98.732,  26.949,  0.000,  0.000,  6,  1.01057,  -70.1194,  'SAN ANTO',  11.500,  26
16226,  1,  50.888,  14.134,  0.000,  0.000,  6,  0.98734,  -78.8570,  'BLANCO 0',  11.500,  26
16227,  1,  8.575,  2.422,  0.000,  0.000,  6,  1.02343,  -66.1321,  'AUSTIN 2',  11.500,  23
16230,  1,  69.377,  19.161,  0.000,  0.000,  6,  1.02121,  -66.5512,  'SAN MARC',  11.500,  22
16231,  1,  99.800,  27.229,  0.000,  0.000,  6,  1.01061,  -67.8973,  'BUDA 0SE',  11.500,  23
16232,  1,  23.591,  6.627,  0.000,  0.000,  6,  1.02212,  -66.0210,  'DEL VALL',  11.500,  23
16233,  1,  37.579,  10.501,  0.000,  0.000,  6,  1.01743,  -66.9037,  'AUSTIN 4',  11.500,  23
16236,  1,  31.473,  8.815,  0.000,  0.000,  6,  1.02235,  -68.5604,  'SAN ANTO',  11.500,  26
16237,  1,  112.737,  30.339,  0.000,  0.000,  6,  0.92376,  -74.6601,  'BURLINGT',  11.500,  25
16238,  1,  1.015,  0.288,  0.000,  0.000,  6,  1.02205,  -66.3856,  'AUSTIN 1',  11.500,  23
16241,  1,  55.646,  15.448,  0.000,  0.000,  6,  1.02216,  -67.9159,  'ELMENDOR',  11.500,  22
16250,  1,  68.965,  19.044,  0.000,  0.000,  6,  1.01486,  -69.7681,  'SAN ANTO',  11.500,  22
16251,  1,  46.461,  12.941,  0.000,  0.000,  6,  1.01887,  -68.9950,  'CANYON L',  11.500,  22
16252,  1,  39.666,  11.074,  0.000,  0.000,  6,  1.01026,  -68.8291,  'JOHNSON ',  11.500,  23
16253,  1,  7.292,  2.061,  0.000,  0.000,  6,  0.99163,  -73.6654,  'YORKTOWN',  11.500,  24
16256,  1,  6.834,  1.932,  0.000,  0.000,  6,  1.02277,  -65.7960,  'AUSTIN 2',  11.500,  23
16261,  1,  15.023,  4.233,  0.000,  0.000,  6,  1.01547,  -70.0247,  'LACKLAND',  11.500,  26
16262,  1,  16.648,  4.689,  0.000,  0.000,  6,  1.02076,  -66.2393,  'LIBERTY ',  11.500,  23
16264,  1,  18.474,  5.198,  0.000,  0.000,  6,  1.00708,  -72.1480,  'KENEDY 1',  11.500,  24
16275,  1,  14.088,  3.971,  0.000,  0.000,  6,  1.01553,  -69.5542,  'SAN ANTO',  11.500,  26
16276,  1,  37.247,  10.409,  0.000,  0.000,  6,  1.01595,  -71.3017,  'VON ORMY',  11.500,  26
16278,  1,  26.213,  7.356,  0.000,  0.000,  6,  1.02101,  -66.2734,  'KYLE 1SE',  11.500,  23
16280,  1,  89.223,  24.458,  0.000,  0.000,  6,  1.02011,  -67.2519,  'SEGUIN 2',  11.500,  22
16281,  1,  108.921,  29.630,  0.000,  0.000,  6,  1.01741,  -69.7459,  'UNIVERSA',  11.500,  22
16282,  1,  26.987,  7.571,  0.000,  0.000,  6,  1.02211,  -68.5691,  'SPICEWOO',  11.500,  23
16283,  1,  15.493,  4.365,  0.000,  0.000,  6,  1.01750,  -70.4852,  'SAINT HE',  11.500,  22
16284,  1,  2.461,  0.697,  0.000,  0.000,  6,  1.01758,  -69.2770,  'SAN ANTO',  11.500,  26
16286,  1,  35.140,  9.830,  0.000,  0.000,  6,  1.02727,  -73.7228,  'BOERNE 2',  11.500,  26
16288,  1,  66.824,  18.467,  0.000,  0.000,  6,  1.01413,  -69.5815,  'SAN ANTO',  11.500,  26
16289,  1,  101.601,  27.712,  0.000,  0.000,  6,  1.01557,  -67.2817,  'AUSTIN 2',  11.500,  23
16290,  1,  68.862,  19.027,  0.000,  0.000,  6,  1.02670,  -66.9063,  'AUSTIN 2',  11.500,  23
16291,  1,  29.574,  8.289,  0.000,  0.000,  6,  1.01938,  -69.5854,  'SAN ANTO',  11.500,  26
16306,  1,  16.516,  4.651,  0.000,  0.000,  6,  1.02150,  -66.4614,  'AUSTIN 1',  11.500,  23
16307,  1,  35.332,  9.880,  0.000,  0.000,  6,  1.01270,  -69.7845,  'SAN ANTO',  11.500,  26
16309,  1,  101.638,  27.655,  0.000,  0.000,  6,  0.98511,  -74.2927,  'HONDO 1S',  11.500,  26
16310,  1,  21.347,  6.001,  0.000,  0.000,  6,  1.02251,  -68.7913,  'SAN ANTO',  11.500,  22
16311,  1,  63.486,  17.547,  0.000,  0.000,  6,  0.99824,  -66.5713,  'NEW ULM ',  11.500,  25
16312,  1,  5.838,  1.651,  0.000,  0.000,  6,  1.02586,  -68.3364,  'SAN ANTO',  11.500,  22
16313,  1,  26.963,  7.565,  0.000,  0.000,  6,  1.01992,  -67.2518,  'AUSTIN 3',  11.500,  23
16314,  1,  10.145,  2.864,  0.000,  0.000,  6,  1.01969,  -69.2263,  'BULVERDE',  11.500,  26
16319,  1,  25.014,  7.023,  0.000,  0.000,  6,  1.01855,  -66.0458,  'GEORGETO',  11.500,  23
16320,  1,  38.966,  10.886,  0.000,  0.000,  6,  1.02735,  -68.8167,  'SAN ANTO',  11.500,  22
16322,  1,  20.159,  5.670,  0.000,  0.000,  6,  1.01779,  -71.1561,  'FLORESVI',  11.500,  22
16323,  1,  41.321,  11.529,  0.000,  0.000,  6,  1.01324,  -69.7564,  'SAN ANTO',  11.500,  26
16324,  1,  20.610,  5.796,  0.000,  0.000,  6,  1.01983,  -69.0637,  'SAN ANTO',  11.500,  22
16325,  1,  29.993,  8.389,  0.000,  0.000,  6,  0.93737,  -73.4840,  'BUCKHOLT',  11.500,  25
16326,  1,  2.856,  0.808,  0.000,  0.000,  6,  1.01110,  -65.0934,  'SOMERVIL',  11.500,  25
16327,  1,  10.998,  3.103,  0.000,  0.000,  6,  0.99606,  -67.5975,  'WEIMAR 0',  11.500,  25
16328,  1,  10.650,  3.005,  0.000,  0.000,  6,  0.98402,  -76.1287,  'COMFORT ',  11.500,  26
16329,  1,  18.077,  5.090,  0.000,  0.000,  6,  0.98372,  -75.8597,  'NORDHEIM',  11.500,  24
16330,  1,  1.116,  0.316,  0.000,  0.000,  6,  1.02143,  -66.8862,  'AUSTIN 9',  11.500,  23
16331,  1,  113.186,  30.765,  0.000,  0.000,  6,  1.02741,  -67.2862,  'AUSTIN 2',  11.500,  23
16332,  1,  38.934,  10.873,  0.000,  0.000,  6,  1.01564,  -69.8707,  'HELOTES ',  11.500,  26
16335,  1,  47.734,  13.290,  0.000,  0.000,  6,  1.02137,  -68.4364,  'SAN ANTO',  11.500,  26
16336,  1,  77.913,  21.349,  0.000,  0.000,  6,  0.94601,  -79.6951,  'BANDERA ',  11.500,  26
16337,  1,  17.462,  4.916,  0.000,  0.000,  6,  1.02388,  -69.1374,  'SAN ANTO',  11.500,  26
16338,  1,  72.040,  19.766,  0.000,  0.000,  6,  0.92976,  -73.0928,  'ROCKDALE',  11.500,  25
16339,  1,  14.582,  4.109,  0.000,  0.000,  6,  1.01392,  -66.7764,  'CEDAR CR',  11.500,  23
16340,  1,  25.580,  7.180,  0.000,  0.000,  6,  1.01841,  -70.9812,  'NIXON 0S',  11.500,  24
16341,  1,  18.934,  5.327,  0.000,  0.000,  6,  1.01423,  -65.1456,  'CHAPPELL',  11.500,  25
16344,  1,  5.113,  1.446,  0.000,  0.000,  6,  1.02675,  -65.5933,  'ROUND RO',  11.500,  23
16345,  1,  70.135,  19.362,  0.000,  0.000,  6,  1.01800,  -67.0953,  'AUSTIN 1',  11.500,  23
16346,  1,  16.201,  4.563,  0.000,  0.000,  6,  1.01021,  -73.8066,  'LEMING 0',  11.500,  26
16351,  1,  18.751,  5.277,  0.000,  0.000,  6,  1.02450,  -66.0739,  'AUSTIN 1',  11.500,  23
16352,  1,  64.437,  17.829,  0.000,  0.000,  6,  1.02097,  -69.2535,  'SAN ANTO',  11.500,  26
16353,  1,  80.738,  22.206,  0.000,  0.000,  6,  1.02296,  -66.5797,  'ROUND RO',  11.500,  23
16355,  1,  127.907,  34.562,  0.000,  0.000,  6,  1.02365,  -66.1965,  'ROUND RO',  11.500,  23
16356,  1,  122.504,  33.181,  0.000,  0.000,  6,  1.02743,  -69.8743,  'SAN ANTO',  11.500,  26
16357,  1,  19.672,  5.528,  0.000,  0.000,  6,  0.96045,  -85.8331,  'DEVINE 0',  11.500,  26
16358,  1,  58.988,  16.359,  0.000,  0.000,  6,  1.02736,  -68.9454,  'GEORGETO',  11.500,  23
16360,  1,  24.300,  6.824,  0.000,  0.000,  6,  1.02549,  -67.4730,  'BURNET 1',  11.500,  23
17001,  1,  4.217,  1.193,  0.000,  0.000,  7,  0.99585,  -61.9286,  'INEZ 0SE',  11.500,  6
17004,  1,  129.786,  35.046,  0.000,  0.000,  7,  1.02410,  -61.0816,  'PASADENA',  11.500,  4
17010,  1,  8.053,  2.275,  0.000,  0.000,  7,  1.00626,  -65.5095,  'PRAIRIE ',  11.500,  5
17011,  1,  18.258,  5.139,  0.000,  0.000,  7,  1.02411,  -64.9908,  'CONROE 1',  11.500,  5
17012,  1,  0.715,  0.202,  0.000,  0.000,  7,  0.99900,  -63.4477,  'SIMONTON',  11.500,  3
17013,  1,  82.324,  22.613,  0.000,  0.000,  7,  1.01108,  -64.6937,  'HOUSTON ',  11.500,  5
17014,  1,  32.492,  9.095,  0.000,  0.000,  7,  1.01020,  -63.6024,  'HOUSTON ',  11.500,  4
17016,  1,  48.269,  13.435,  0.000,  0.000,  7,  1.01768,  -61.9556,  'HOUSTON ',  11.500,  4
17017,  1,  79.438,  21.848,  0.000,  0.000,  7,  1.01412,  -64.1779,  'HOUSTON ',  11.500,  3
17020,  1,  35.508,  9.928,  0.000,  0.000,  7,  1.00881,  -63.8937,  'NURSERY ',  11.500,  6
17026,  1,  25.472,  7.150,  0.000,  0.000,  7,  1.02026,  -61.5070,  'BACLIFF ',  11.500,  4
17027,  1,  59.779,  16.563,  0.000,  0.000,  7,  1.01285,  -64.1207,  'SPRING 1',  11.500,  5
17028,  1,  51.436,  14.299,  0.000,  0.000,  7,  1.01733,  -63.7869,  'HOUSTON ',  11.500,  3
17036,  1,  42.890,  11.962,  0.000,  0.000,  7,  1.01852,  -63.0813,  'CONROE 5',  11.500,  5
17039,  1,  136.545,  36.747,  0.000,  0.000,  7,  1.01624,  -62.6433,  'SUGAR LA',  11.500,  3
17041,  1,  48.631,  13.535,  0.000,  0.000,  7,  1.02089,  -61.1382,  'DAYTON 1',  11.500,  4
17044,  1,  71.778,  19.780,  0.000,  0.000,  7,  0.99630,  -62.0039,  'VICTORIA',  11.500,  6
17049,  1,  175.220,  47.911,  0.000,  0.000,  7,  1.01875,  -63.4070,  'KATY 1 2',  11.500,  3
17050,  1,  37.764,  10.550,  0.000,  0.000,  7,  1.00864,  -65.2477,  'MAGNOLIA',  11.500,  5
17051,  1,  90.328,  24.740,  0.000,  0.000,  7,  1.01381,  -64.1793,  'HOUSTON ',  11.500,  3
17052,  1,  67.663,  18.691,  0.000,  0.000,  7,  1.01210,  -63.1705,  'MISSOURI',  11.500,  3
17053,  1,  67.908,  18.763,  0.000,  0.000,  7,  1.01890,  -60.4713,  'RICHMOND',  11.500,  3
17054,  1,  62.682,  17.343,  0.000,  0.000,  7,  1.00611,  -64.2207,  'HOUSTON ',  11.500,  4
17055,  1,  65.751,  18.178,  0.000,  0.000,  7,  1.01437,  -62.9036,  'HOUSTON ',  11.500,  3
17057,  1,  54.968,  15.257,  0.000,  0.000,  7,  1.01132,  -64.2006,  'SPRING 8',  11.500,  5
17067,  1,  52.882,  14.684,  0.000,  0.000,  7,  1.00168,  -65.2444,  'HOUSTON ',  11.500,  3
17069,  1,  31.637,  8.857,  0.000,  0.000,  7,  1.00200,  -59.2819,  'EL CAMPO',  11.500,  1
17070,  1,  56.268,  15.610,  0.000,  0.000,  7,  1.01221,  -62.3988,  'HOUSTON ',  11.500,  4
17071,  1,  2.509,  0.710,  0.000,  0.000,  7,  0.98098,  -57.1097,  'PORT O C',  11.500,  6
17072,  1,  72.941,  20.115,  0.000,  0.000,  7,  1.01816,  -61.2317,  'DICKINSO',  11.500,  4
17074,  1,  40.082,  11.192,  0.000,  0.000,  7,  1.02180,  -60.4970,  'GALVESTO',  11.500,  2
17075,  1,  84.392,  23.186,  0.000,  0.000,  7,  1.02738,  -61.7564,  'HOUSTON ',  11.500,  4
17084,  1,  125.587,  33.952,  0.000,  0.000,  7,  1.01935,  -60.4579,  'LEAGUE C',  11.500,  4
17085,  1,  2.601,  0.736,  0.000,  0.000,  7,  1.00962,  -61.0709,  'LIVERPOO',  11.500,  2
17086,  1,  33.559,  9.390,  0.000,  0.000,  7,  1.01052,  -63.2158,  'HOUSTON ',  11.500,  4
17087,  1,  49.756,  13.839,  0.000,  0.000,  7,  1.01432,  -62.2809,  'SUGAR LA',  11.500,  3
17088,  1,  67.507,  18.633,  0.000,  0.000,  7,  0.99561,  -64.2394,  'RICHMOND',  11.500,  3
17089,  1,  49.029,  13.647,  0.000,  0.000,  7,  1.02735,  -64.7558,  'HOUSTON ',  11.500,  3
17090,  1,  8.099,  2.288,  0.000,  0.000,  7,  1.00994,  -64.9410,  'PINEHURS',  11.500,  5
17091,  1,  137.019,  36.910,  0.000,  0.000,  7,  1.02744,  -64.3925,  'PEARLAND',  11.500,  3
17092,  1,  29.768,  8.341,  0.000,  0.000,  7,  1.00984,  -63.7789,  'HOUSTON ',  11.500,  3
17093,  1,  73.962,  20.375,  0.000,  0.000,  7,  1.00583,  -64.2548,  'HOUSTON ',  11.500,  3
17094,  1,  51.034,  14.191,  0.000,  0.000,  7,  1.02002,  -64.7239,  'HOUSTON ',  11.500,  3
17100,  1,  36.264,  10.137,  0.000,  0.000,  7,  1.01153,  -62.9147,  'HOUSTON ',  11.500,  4
17101,  1,  123.976,  33.521,  0.000,  0.000,  7,  1.01449,  -63.3721,  'HOUSTON ',  11.500,  3
17102,  1,  68.869,  19.009,  0.000,  0.000,  7,  1.00615,  -64.6686,  'TOMBALL ',  11.500,  5
17103,  1,  33.094,  9.262,  0.000,  0.000,  7,  1.01176,  -63.0970,  'HOUSTON ',  11.500,  4
17106,  1,  56.543,  15.694,  0.000,  0.000,  7,  1.02471,  -60.6608,  'DEER PAR',  11.500,  4
17116,  1,  8.457,  2.389,  0.000,  0.000,  7,  0.99767,  -63.9050,  'WALLIS 0',  11.500,  1
17117,  1,  55.919,  15.516,  0.000,  0.000,  7,  1.01157,  -64.0365,  'HOUSTON ',  11.500,  3
17118,  1,  78.794,  21.666,  0.000,  0.000,  7,  1.00599,  -64.5620,  'SPRING 4',  11.500,  5
17119,  1,  29.092,  8.154,  0.000,  0.000,  7,  1.01188,  -62.8365,  'SOUTH HO',  11.500,  4
17120,  1,  100.883,  27.499,  0.000,  0.000,  7,  1.00416,  -64.8699,  'HOUSTON ',  11.500,  3
17123,  1,  4.968,  1.405,  0.000,  0.000,  7,  0.97924,  -56.4958,  'SEADRIFT',  11.500,  6
17124,  1,  124.946,  33.755,  0.000,  0.000,  7,  1.00925,  -63.7939,  'HOUSTON ',  11.500,  3
17127,  1,  151.161,  40.458,  0.000,  0.000,  7,  1.01770,  -61.2584,  'SUGAR LA',  11.500,  3
17128,  1,  35.112,  9.821,  0.000,  0.000,  7,  1.01787,  -63.1614,  'CONROE 7',  11.500,  5
17129,  1,  3.671,  1.038,  0.000,  0.000,  7,  1.01433,  -60.2161,  'LOLITA 0',  11.500,  6
17132,  1,  50.545,  14.055,  0.000,  0.000,  7,  1.01709,  -60.8556,  'LAPORTE ',  11.500,  4
17143,  1,  43.353,  12.086,  0.000,  0.000,  7,  1.01254,  -64.8822,  'NEW CANE',  11.500,  5
17144,  1,  62.328,  17.253,  0.000,  0.000,  7,  1.01284,  -62.5256,  'HOUSTON ',  11.500,  4
17145,  1,  70.703,  19.523,  0.000,  0.000,  7,  1.02737,  -64.9471,  'HOUSTON ',  11.500,  4
17147,  1,  30.259,  8.478,  0.000,  0.000,  7,  1.01339,  -63.4743,  'HOUSTON ',  11.500,  3
17148,  1,  39.303,  10.973,  0.000,  0.000,  7,  1.00829,  -64.5930,  'HOUSTON ',  11.500,  3
17149,  1,  6.880,  1.944,  0.000,  0.000,  7,  0.99358,  -60.5554,  'BLOOMING',  11.500,  6
17151,  1,  25.647,  7.199,  0.000,  0.000,  7,  1.02474,  -63.5318,  'WILLIS 2',  11.500,  5
17152,  1,  2.419,  0.685,  0.000,  0.000,  7,  1.01123,  -63.4822,  'HOUSTON ',  11.500,  3
17153,  1,  20.487,  5.757,  0.000,  0.000,  7,  0.97575,  -52.7598,  'PALACIOS',  11.500,  1
17154,  1,  28.295,  7.934,  0.000,  0.000,  7,  1.01644,  -64.5333,  'CONROE 4',  11.500,  5
17155,  1,  52.372,  14.547,  0.000,  0.000,  7,  1.00637,  -63.7043,  'HOUSTON ',  11.500,  3
17157,  1,  112.401,  30.528,  0.000,  0.000,  7,  1.01428,  -63.5250,  'SPRING 2',  11.500,  5
17158,  1,  60.235,  16.681,  0.000,  0.000,  7,  1.00500,  -64.1941,  'KINGWOOD',  11.500,  4
17161,  1,  94.364,  25.813,  0.000,  0.000,  7,  1.01799,  -62.6209,  'HOUSTON ',  11.500,  3
17172,  1,  59.877,  16.598,  0.000,  0.000,  7,  1.02346,  -60.4581,  'TEXAS CI',  11.500,  2
17173,  1,  65.261,  18.037,  0.000,  0.000,  7,  1.00404,  -64.6900,  'KINGWOOD',  11.500,  4
17174,  1,  74.961,  20.648,  0.000,  0.000,  7,  1.01091,  -62.1415,  'HOUSTON ',  11.500,  4
17177,  1,  133.330,  35.901,  0.000,  0.000,  7,  1.00913,  -64.0814,  'SPRING 7',  11.500,  5
17178,  1,  69.128,  19.079,  0.000,  0.000,  7,  1.00650,  -64.7971,  'HOUSTON ',  11.500,  3
17179,  1,  42.908,  11.962,  0.000,  0.000,  7,  1.00724,  -62.9747,  'FRESNO 0',  11.500,  3
17180,  1,  61.081,  16.914,  0.000,  0.000,  7,  1.01006,  -64.0237,  'HOUSTON ',  11.500,  3
17181,  1,  106.439,  28.956,  0.000,  0.000,  7,  1.00633,  -64.8417,  'HOUSTON ',  11.500,  3
17182,  1,  1.235,  0.350,  0.000,  0.000,  7,  1.00238,  -64.0784,  'PATTISON',  11.500,  3
17183,  1,  128.755,  34.793,  0.000,  0.000,  7,  1.02743,  -64.4579,  'HOUSTON ',  11.500,  3
17185,  1,  99.172,  27.084,  0.000,  0.000,  7,  1.02026,  -59.3137,  'MISSOURI',  11.500,  3
17188,  1,  53.206,  14.780,  0.000,  0.000,  7,  1.01521,  -62.3748,  'HOUSTON ',  11.500,  3
17198,  1,  57.840,  16.048,  0.000,  0.000,  7,  1.02736,  -64.3647,  'TOMBALL ',  11.500,  5
17201,  1,  138.717,  37.316,  0.000,  0.000,  7,  1.02015,  -63.8294,  'CYPRESS ',  11.500,  5
17202,  1,  16.960,  4.775,  0.000,  0.000,  7,  1.00704,  -65.5615,  'HEMPSTEA',  11.500,  5
17203,  1,  15.700,  4.422,  0.000,  0.000,  7,  0.99884,  -59.6606,  'WEST COL',  11.500,  1
17213,  1,  42.229,  11.780,  0.000,  0.000,  7,  1.01638,  -61.4477,  'SANTA FE',  11.500,  2
17214,  1,  62.428,  17.276,  0.000,  0.000,  7,  1.00846,  -63.2464,  'HOUSTON ',  11.500,  3
17215,  1,  47.072,  13.104,  0.000,  0.000,  7,  1.01100,  -64.3595,  'SPRING 5',  11.500,  5
17216,  1,  60.281,  16.695,  0.000,  0.000,  7,  1.00785,  -64.0265,  'HOUSTON ',  11.500,  3
17217,  1,  52.035,  14.459,  0.000,  0.000,  7,  1.01136,  -64.0871,  'HOUSTON ',  11.500,  4
17218,  1,  26.699,  7.490,  0.000,  0.000,  7,  1.00927,  -65.2108,  'MONTGOME',  11.500,  5
17219,  1,  0.749,  0.212,  0.000,  0.000,  7,  1.00748,  -61.5143,  'HUNGERFO',  11.500,  1
17220,  1,  96.088,  26.247,  0.000,  0.000,  7,  1.00734,  -64.0811,  'HOUSTON ',  11.500,  3
17221,  1,  128.680,  34.706,  0.000,  0.000,  7,  1.00732,  -63.9016,  'HOUSTON ',  11.500,  3
17222,  1,  58.824,  16.302,  0.000,  0.000,  7,  1.00996,  -63.2649,  'HOUSTON ',  11.500,  3
17223,  1,  30.485,  8.540,  0.000,  0.000,  7,  1.01220,  -63.8619,  'HOUSTON ',  11.500,  5
17224,  1,  20.887,  5.872,  0.000,  0.000,  7,  1.00730,  -64.1848,  'HOUSTON ',  11.500,  3
17225,  1,  76.457,  21.041,  0.000,  0.000,  7,  1.00535,  -65.1284,  'HOUSTON ',  11.500,  3
17226,  1,  27.789,  7.793,  0.000,  0.000,  7,  1.01291,  -63.6870,  'HOUSTON ',  11.500,  3
17229,  1,  181.191,  49.540,  0.000,  0.000,  7,  1.01736,  -62.1114,  'HOUSTON ',  11.500,  3
17230,  1,  4.384,  1.240,  0.000,  0.000,  7,  1.01626,  -62.7832,  'BEASLEY ',  11.500,  1
17231,  1,  33.971,  9.505,  0.000,  0.000,  7,  1.01489,  -61.5334,  'HOUSTON ',  11.500,  4
17232,  1,  24.233,  6.806,  0.000,  0.000,  7,  1.02450,  -60.9007,  'LA MARQU',  11.500,  2
17233,  1,  14.795,  4.169,  0.000,  0.000,  7,  1.00661,  -65.6194,  'WALLER 0',  11.500,  5
17234,  1,  37.432,  10.459,  0.000,  0.000,  7,  1.01316,  -64.6771,  'PORTER 0',  11.500,  5
17235,  1,  91.110,  24.969,  0.000,  0.000,  7,  1.02739,  -65.4634,  'CYPRESS ',  11.500,  3
17236,  1,  23.091,  6.488,  0.000,  0.000,  7,  1.02733,  -64.8213,  'HOUSTON ',  11.500,  5
17237,  1,  9.068,  2.561,  0.000,  0.000,  7,  0.99976,  -63.0576,  'FULSHEAR',  11.500,  1
17238,  1,  28.493,  7.991,  0.000,  0.000,  7,  1.02733,  -62.2886,  'LIBERTY ',  11.500,  4
17239,  1,  29.692,  8.320,  0.000,  0.000,  7,  1.01186,  -61.9013,  'WINNIE 0',  11.500,  4
17240,  1,  60.203,  16.677,  0.000,  0.000,  7,  1.01197,  -64.0565,  'HOUSTON ',  11.500,  3
17241,  1,  61.242,  16.955,  0.000,  0.000,  7,  1.00703,  -64.4386,  'HOUSTON ',  11.500,  3
17242,  1,  46.558,  12.963,  0.000,  0.000,  7,  1.00865,  -64.3939,  'HOUSTON ',  11.500,  3
17243,  1,  51.118,  14.210,  0.000,  0.000,  7,  1.01356,  -63.4371,  'CROSBY 0',  11.500,  4
17244,  1,  23.637,  6.638,  0.000,  0.000,  7,  1.00816,  -62.4448,  'MANVEL 0',  11.500,  3
17245,  1,  68.995,  19.048,  0.000,  0.000,  7,  1.01158,  -65.0320,  'HOUSTON ',  11.500,  5
17246,  1,  126.565,  34.147,  0.000,  0.000,  7,  1.00244,  -65.1989,  'HOUSTON ',  11.500,  3
17247,  1,  6.292,  1.779,  0.000,  0.000,  7,  0.99884,  -60.0057,  'DAMON 0S',  11.500,  1
17248,  1,  151.295,  40.429,  0.000,  0.000,  7,  1.00443,  -64.5932,  'HOUSTON ',  11.500,  3
17249,  1,  43.708,  12.182,  0.000,  0.000,  7,  1.00889,  -63.9681,  'HOUSTON ',  11.500,  3
17250,  1,  18.418,  5.183,  0.000,  0.000,  7,  1.01619,  -63.4492,  'HOUSTON ',  11.500,  3
17251,  1,  26.220,  7.357,  0.000,  0.000,  7,  1.01024,  -65.5933,  'HOCKLEY ',  11.500,  5
17253,  1,  59.054,  16.366,  0.000,  0.000,  7,  1.01177,  -59.7659,  'ANGLETON',  11.500,  2
17254,  1,  30.466,  8.536,  0.000,  0.000,  7,  1.02246,  -64.4330,  'CONROE 3',  11.500,  5
17255,  1,  38.395,  10.724,  0.000,  0.000,  7,  1.01374,  -62.7674,  'HOUSTON ',  11.500,  3
17256,  1,  57.455,  15.931,  0.000,  0.000,  7,  1.00923,  -63.5086,  'HOUSTON ',  11.500,  3
17257,  1,  76.452,  21.046,  0.000,  0.000,  7,  1.00953,  -62.4716,  'PEARLAND',  11.500,  4
17258,  1,  29.495,  8.265,  0.000,  0.000,  7,  1.01056,  -63.4479,  'HOUSTON ',  11.500,  3
17259,  1,  90.800,  24.868,  0.000,  0.000,  7,  1.01581,  -63.2240,  'HOUSTON ',  11.500,  4
17260,  1,  85.249,  23.398,  0.000,  0.000,  7,  1.01618,  -62.2193,  'CHANNELV',  11.500,  4
17262,  1,  47.023,  13.092,  0.000,  0.000,  7,  1.01223,  -53.3806,  'BAY CITY',  11.500,  1
17265,  1,  40.142,  11.207,  0.000,  0.000,  7,  1.01901,  -60.5278,  'PASADENA',  11.500,  4
17271,  1,  16.655,  4.690,  0.000,  0.000,  7,  1.00703,  -64.7803,  'BROOKSHI',  11.500,  3
17272,  1,  29.784,  8.346,  0.000,  0.000,  7,  1.01030,  -63.1040,  'HOUSTON ',  11.500,  3
17273,  1,  23.375,  6.567,  0.000,  0.000,  7,  1.02733,  -61.3080,  'TEXAS CI',  11.500,  2
17275,  1,  22.193,  6.235,  0.000,  0.000,  7,  0.99816,  -66.7587,  'VICTORIA',  11.500,  6
17276,  1,  55.909,  15.522,  0.000,  0.000,  7,  1.02736,  -64.3986,  'HOUSTON ',  11.500,  3
17277,  1,  12.379,  3.492,  0.000,  0.000,  7,  1.02732,  -62.4502,  'GANADO 0',  11.500,  6
17279,  1,  103.219,  28.148,  0.000,  0.000,  7,  1.02124,  -60.5502,  'MONT BEL',  11.500,  4
17283,  1,  66.351,  18.342,  0.000,  0.000,  7,  1.01630,  -60.7221,  'BAYTOWN ',  11.500,  4
17290,  1,  45.362,  12.635,  0.000,  0.000,  7,  1.00701,  -64.9640,  'SPRING 6',  11.500,  5
17291,  1,  62.859,  17.386,  0.000,  0.000,  7,  1.00088,  -65.0269,  'HUMBLE 2',  11.500,  5
17292,  1,  54.703,  15.187,  0.000,  0.000,  7,  1.01549,  -63.2590,  'HOUSTON ',  11.500,  5
17293,  1,  11.075,  3.125,  0.000,  0.000,  7,  1.01646,  -61.0855,  'SANTA FE',  11.500,  2
17294,  1,  4.669,  1.321,  0.000,  0.000,  7,  1.02731,  -60.3163,  'PORT BOL',  11.500,  4
17295,  1,  72.822,  20.073,  0.000,  0.000,  7,  1.00827,  -64.3790,  'HOUSTON ',  11.500,  5
17296,  1,  61.115,  16.917,  0.000,  0.000,  7,  1.00324,  -64.9872,  'HOUSTON ',  11.500,  3
17297,  1,  66.449,  18.359,  0.000,  0.000,  7,  1.00592,  -63.7265,  'HOUSTON ',  11.500,  3
17298,  1,  68.308,  18.861,  0.000,  0.000,  7,  1.00888,  -64.4387,  'HOUSTON ',  11.500,  3
17299,  1,  13.747,  3.874,  0.000,  0.000,  7,  0.99884,  -61.9931,  'EAGLE LA',  11.500,  1
17300,  1,  40.388,  11.277,  0.000,  0.000,  7,  1.02734,  -65.1062,  'CONROE 2',  11.500,  5
17301,  1,  48.315,  13.443,  0.000,  0.000,  7,  1.00837,  -62.5949,  'WEBSTER ',  11.500,  4
17302,  1,  16.267,  4.580,  0.000,  0.000,  7,  1.00272,  -55.9645,  'SWEENY 0',  11.500,  1
17303,  1,  4.764,  1.348,  0.000,  0.000,  7,  1.01046,  -60.2897,  'BLESSING',  11.500,  1
17306,  1,  5.536,  1.565,  0.000,  0.000,  7,  1.00543,  -59.0754,  'WHARTON ',  11.500,  1
17313,  1,  56.197,  15.590,  0.000,  0.000,  7,  1.00999,  -59.3013,  'LAKE JAC',  11.500,  2
17314,  1,  12.932,  3.646,  0.000,  0.000,  7,  0.99315,  -65.3034,  'BELLVILL',  11.500,  5
17315,  1,  37.549,  10.493,  0.000,  0.000,  7,  1.01892,  -64.3267,  'KATY 4 0',  11.500,  3
17316,  1,  34.256,  9.581,  0.000,  0.000,  7,  1.00779,  -63.2205,  'HOUSTON ',  11.500,  3
17317,  1,  84.708,  23.250,  0.000,  0.000,  7,  1.01326,  -61.5712,  'FRIENDSW',  11.500,  4
17318,  1,  60.764,  16.826,  0.000,  0.000,  7,  1.00707,  -63.3146,  'HOUSTON ',  11.500,  4
17319,  1,  17.656,  4.969,  0.000,  0.000,  7,  1.00851,  -64.2415,  'HOUSTON ',  11.500,  5
17330,  1,  99.395,  27.120,  0.000,  0.000,  7,  1.00968,  -63.8846,  'HOUSTON ',  11.500,  3
17333,  1,  16.936,  4.769,  0.000,  0.000,  7,  1.01573,  -61.8228,  'PASADENA',  11.500,  4
17336,  1,  66.390,  18.349,  0.000,  0.000,  7,  1.01351,  -62.9216,  'STAFFORD',  11.500,  3
17337,  1,  13.465,  3.796,  0.000,  0.000,  7,  1.00159,  -63.6433,  'EDNA 0SE',  11.500,  6
17338,  1,  63.920,  17.681,  0.000,  0.000,  7,  1.01024,  -63.3091,  'HOUSTON ',  11.500,  4
17339,  1,  21.666,  6.088,  0.000,  0.000,  7,  0.99971,  -59.1292,  'NEEDVILL',  11.500,  1
17340,  1,  21.785,  6.121,  0.000,  0.000,  7,  0.99881,  -64.8568,  'SEALY 0S',  11.500,  3
17343,  1,  113.766,  30.845,  0.000,  0.000,  7,  1.00058,  -62.9015,  'KATY 3 2',  11.500,  3
17344,  1,  74.649,  20.558,  0.000,  0.000,  7,  1.00477,  -64.7808,  'HOUSTON ',  11.500,  3
17345,  1,  51.338,  14.269,  0.000,  0.000,  7,  1.01147,  -62.9687,  'HOUSTON ',  11.500,  4
17362,  1,  34.467,  9.639,  0.000,  0.000,  7,  1.00639,  -64.3080,  'HOUSTON ',  11.500,  3
17363,  1,  15.857,  4.467,  0.000,  0.000,  7,  1.01432,  -61.1975,  'GALVESTO',  11.500,  2
17364,  1,  7.014,  1.982,  0.000,  0.000,  7,  0.99892,  -63.0568,  'EAST BER',  11.500,  1
17365,  1,  53.972,  14.987,  0.000,  0.000,  7,  1.01291,  -63.8329,  'HOUSTON ',  11.500,  4
17380,  1,  29.253,  8.200,  0.000,  0.000,  7,  1.01818,  -59.2041,  'FREEPORT',  11.500,  2
17381,  1,  55.413,  15.379,  0.000,  0.000,  7,  1.01270,  -64.2182,  'HOUSTON ',  11.500,  4
17382,  1,  50.960,  14.165,  0.000,  0.000,  7,  1.00846,  -63.5777,  'HOUSTON ',  11.500,  3
17383,  1,  48.325,  13.447,  0.000,  0.000,  7,  1.01293,  -61.0210,  'ROSHARON',  11.500,  2
17384,  1,  44.115,  12.293,  0.000,  0.000,  7,  1.00663,  -64.0707,  'HOUSTON ',  11.500,  3
17385,  1,  90.329,  24.732,  0.000,  0.000,  7,  1.00895,  -64.7340,  'HOUSTON ',  11.500,  3
17386,  1,  72.608,  20.015,  0.000,  0.000,  7,  1.00822,  -64.0990,  'HOUSTON ',  11.500,  3
17387,  1,  108.324,  29.446,  0.000,  0.000,  7,  1.00594,  -64.3715,  'HUMBLE 1',  11.500,  4
17388,  1,  92.728,  25.374,  0.000,  0.000,  7,  1.01372,  -64.5960,  'HOUSTON ',  11.500,  3
17391,  1,  24.285,  6.820,  0.000,  0.000,  7,  1.02263,  -62.5942,  'WILLIS 1',  11.500,  5
17392,  1,  35.733,  9.992,  0.000,  0.000,  7,  1.01954,  -61.5670,  'BAYTOWN ',  11.500,  4
17393,  1,  5.024,  1.421,  0.000,  0.000,  7,  1.00164,  -60.0428,  'VAN VLEC',  11.500,  1
17394,  1,  26.874,  7.538,  0.000,  0.000,  7,  1.00796,  -63.5356,  'HUFFMAN ',  11.500,  4
17395,  1,  46.223,  12.872,  0.000,  0.000,  7,  1.01280,  -64.4807,  'HOUSTON ',  11.500,  3
17396,  1,  14.836,  4.180,  0.000,  0.000,  7,  1.00649,  -63.9965,  'HOUSTON ',  11.500,  3
17397,  1,  69.930,  19.316,  0.000,  0.000,  7,  1.02737,  -64.0464,  'ROSENBER',  11.500,  3
17398,  1,  46.722,  13.011,  0.000,  0.000,  7,  1.01570,  -62.1877,  'PASADENA',  11.500,  4
17399,  1,  36.469,  10.193,  0.000,  0.000,  7,  1.01259,  -63.1707,  'HOUSTON ',  11.500,  3
17403,  1,  39.252,  10.961,  0.000,  0.000,  7,  1.01490,  -62.0301,  'PASADENA',  11.500,  4
17404,  1,  114.455,  31.038,  0.000,  0.000,  7,  1.00617,  -64.9286,  'HOUSTON ',  11.500,  5
17405,  1,  28.715,  8.051,  0.000,  0.000,  7,  1.02158,  -60.8626,  'GALVESTO',  11.500,  2
17408,  1,  34.115,  9.538,  0.000,  0.000,  7,  0.98789,  -58.7904,  'POINT CO',  11.500,  6
17410,  1,  152.986,  40.873,  0.000,  0.000,  7,  1.00862,  -63.3898,  'KATY 2 1',  11.500,  3
17411,  1,  40.325,  11.255,  0.000,  0.000,  7,  1.01139,  -64.7673,  'SPRING 3',  11.500,  5
17412,  1,  5.358,  1.515,  0.000,  0.000,  7,  1.01011,  -60.6595,  'DANBURY ',  11.500,  2
17413,  1,  26.535,  7.443,  0.000,  0.000,  7,  1.00409,  -60.5237,  'WHARTON ',  11.500,  1
17417,  1,  63.541,  17.582,  0.000,  0.000,  7,  1.01495,  -63.8394,  'HOUSTON ',  11.500,  3
17418,  1,  30.212,  8.465,  0.000,  0.000,  7,  1.01504,  -63.5808,  'HOUSTON ',  11.500,  3
17419,  1,  71.142,  19.629,  0.000,  0.000,  7,  1.01519,  -61.3956,  'LA PORTE',  11.500,  4
17421,  1,  54.747,  15.197,  0.000,  0.000,  7,  1.01147,  -64.6190,  'MAGNOLIA',  11.500,  5
17424,  1,  78.942,  21.721,  0.000,  0.000,  7,  1.01811,  -60.6485,  'ALVIN 2S',  11.500,  2
17425,  1,  67.286,  18.583,  0.000,  0.000,  7,  1.00590,  -64.9894,  'HOUSTON ',  11.500,  3
17426,  1,  29.244,  8.193,  0.000,  0.000,  7,  0.99345,  -58.0285,  'BRAZORIA',  11.500,  2
17427,  1,  115.529,  31.313,  0.000,  0.000,  7,  1.00512,  -65.0757,  'HOUSTON ',  11.500,  3
17430,  1,  36.950,  10.326,  0.000,  0.000,  7,  1.01143,  -59.0242,  'FREEPORT',  11.500,  2
17431,  1,  22.686,  6.374,  0.000,  0.000,  7,  1.01463,  -63.7822,  'CONROE 6',  11.500,  5
17432,  1,  14.524,  4.093,  0.000,  0.000,  7,  1.01857,  -66.4653,  'MADISONV',  11.500,  5
18001,  1,  6.145,  1.737,  0.000,  0.000,  8,  1.02096,  -64.2865,  'NORMANGE',  11.500,  7
18002,  1,  7.074,  1.999,  0.000,  0.000,  8,  1.02101,  -64.7180,  'ARP 0SE ',  11.500,  8
18003,  1,  7.170,  2.027,  0.000,  0.000,  8,  1.02731,  -65.4938,  'CENTERVI',  11.500,  7
18005,  1,  46.314,  12.904,  0.000,  0.000,  8,  1.02735,  -63.6565,  'LUFKIN 3',  11.500,  8
18006,  1,  19.644,  5.527,  0.000,  0.000,  8,  1.02731,  -63.1175,  'FLINT 0S',  11.500,  8
18007,  1,  14.692,  4.141,  0.000,  0.000,  8,  1.02100,  -63.6214,  'BULLARD ',  11.500,  8
18008,  1,  17.826,  5.017,  0.000,  0.000,  8,  1.01270,  -64.8487,  'CHANDLER',  11.500,  8
18009,  1,  5.250,  1.485,  0.000,  0.000,  8,  1.01266,  -65.4791,  'PLANTERS',  11.500,  7
18010,  1,  2.971,  0.841,  0.000,  0.000,  8,  1.01766,  -63.2458,  'MARQUEZ ',  11.500,  7
18011,  1,  13.717,  3.867,  0.000,  0.000,  8,  1.02015,  -60.6886,  'TENNESSE',  11.500,  7
18012,  1,  3.963,  1.121,  0.000,  0.000,  8,  1.02506,  -64.1344,  'ANDERSON',  11.500,  7
18013,  1,  25.335,  7.113,  0.000,  0.000,  8,  1.02725,  -65.0511,  'MINEOLA ',  11.500,  8
18014,  1,  8.359,  2.361,  0.000,  0.000,  8,  1.01398,  -67.2278,  'LOVELADY',  11.500,  7
18015,  1,  11.865,  3.347,  0.000,  0.000,  8,  1.01865,  -65.4937,  'HUNTINGT',  11.500,  8
18016,  1,  41.078,  11.467,  0.000,  0.000,  8,  1.02734,  -65.7388,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.006,  2.543,  0.000,  0.000,  8,  1.01814,  -63.7487,  'FRANKSTO',  11.500,  8
18019,  1,  66.138,  18.294,  0.000,  0.000,  8,  1.02735,  -63.5374,  'TYLER 4 ',  11.500,  8
18020,  1,  8.530,  2.410,  0.000,  0.000,  8,  1.01479,  -64.5319,  'BEN WHEE',  11.500,  8
18021,  1,  7.776,  2.197,  0.000,  0.000,  8,  1.02765,  -63.0533,  'GARRISON',  11.500,  8
18022,  1,  4.414,  1.249,  0.000,  0.000,  8,  1.02731,  -64.5228,  'ETOILE 0',  11.500,  8
18025,  1,  31.236,  8.751,  0.000,  0.000,  8,  1.02733,  -64.2997,  'PALESTIN',  11.500,  8
18026,  1,  38.294,  10.697,  0.000,  0.000,  8,  1.01406,  -65.5101,  'LINDALE ',  11.500,  8
18027,  1,  21.917,  6.161,  0.000,  0.000,  8,  1.02465,  -63.4279,  'WHITEHOU',  11.500,  8
18028,  1,  13.697,  3.861,  0.000,  0.000,  8,  1.01535,  -65.3141,  'OVERTON ',  11.500,  8
18029,  1,  17.203,  4.843,  0.000,  0.000,  8,  1.01240,  -64.9739,  'GRAND SA',  11.500,  8
18032,  1,  38.346,  10.715,  0.000,  0.000,  8,  1.02993,  -63.1767,  'SHIRO 2S',  11.500,  7
18037,  1,  7.658,  2.164,  0.000,  0.000,  8,  1.01564,  -66.9228,  'MIDWAY 0',  11.500,  7
18038,  1,  35.857,  10.027,  0.000,  0.000,  8,  1.02205,  -60.4460,  'SULPHUR ',  11.500,  8
18039,  1,  8.883,  2.509,  0.000,  0.000,  8,  1.01978,  -65.0507,  'VAN 0SE ',  11.500,  8
18040,  1,  8.632,  2.438,  0.000,  0.000,  8,  1.01433,  -63.6295,  'MURCHISO',  11.500,  8
18041,  1,  24.665,  6.926,  0.000,  0.000,  8,  1.02733,  -64.8432,  'NACOGDOC',  11.500,  8
18042,  1,  12.898,  3.637,  0.000,  0.000,  8,  1.01445,  -66.1519,  'DIBOLL 0',  11.500,  8
18052,  1,  9.030,  2.550,  0.000,  0.000,  8,  1.02366,  -64.0366,  'TYLER 8 ',  11.500,  8
18053,  1,  11.744,  3.313,  0.000,  0.000,  8,  1.01370,  -64.2715,  'ATHENS 1',  11.500,  8
18054,  1,  10.894,  3.074,  0.000,  0.000,  8,  1.01328,  -64.4306,  'BUFFALO ',  11.500,  7
18055,  1,  15.486,  4.363,  0.000,  0.000,  8,  1.02833,  -62.6798,  'RUSK 0SE',  11.500,  8
18056,  1,  4.807,  1.359,  0.000,  0.000,  8,  1.02580,  -64.3818,  'WINONA 0',  11.500,  8
18062,  1,  4.786,  1.354,  0.000,  0.000,  8,  1.03030,  -60.4692,  'CUSHING ',  11.500,  8
18063,  1,  43.560,  12.145,  0.000,  0.000,  8,  1.01846,  -65.9708,  'NACOGDOC',  11.500,  8
18064,  1,  13.510,  3.809,  0.000,  0.000,  8,  1.02429,  -60.0283,  'FAIRFIEL',  11.500,  7
18065,  1,  3.375,  0.955,  0.000,  0.000,  8,  1.01782,  -62.8945,  'TRINIDAD',  11.500,  7
18066,  1,  2.000,  0.566,  0.000,  0.000,  8,  1.02174,  -59.9909,  'DIKE 0SE',  11.500,  8
18072,  1,  40.019,  11.171,  0.000,  0.000,  8,  1.01311,  -62.3853,  'PALESTIN',  11.500,  8
18073,  1,  10.769,  3.039,  0.000,  0.000,  8,  1.01646,  -64.6605,  'EMORY 0S',  11.500,  8
18081,  1,  12.170,  3.433,  0.000,  0.000,  8,  1.01738,  -64.6867,  'TYLER 9 ',  11.500,  8
18086,  1,  11.727,  3.308,  0.000,  0.000,  8,  1.00651,  -63.7386,  'FRANKLIN',  11.500,  7
18089,  1,  8.345,  2.357,  0.000,  0.000,  8,  1.02518,  -64.1065,  'TYLER 3 ',  11.500,  8
18090,  1,  7.811,  2.207,  0.000,  0.000,  8,  1.02094,  -65.8103,  'ELKHART ',  11.500,  7
18091,  1,  5.620,  1.589,  0.000,  0.000,  8,  1.02730,  -61.3394,  'WORTHAM ',  11.500,  7
18092,  1,  3.363,  0.952,  0.000,  0.000,  8,  1.01609,  -65.0371,  'OAKWOOD ',  11.500,  7
18093,  1,  3.045,  0.862,  0.000,  0.000,  8,  1.02581,  -58.6666,  'COOKVILL',  11.500,  8
18095,  1,  99.541,  27.160,  0.000,  0.000,  8,  1.01016,  -65.2243,  'COLLEGE ',  11.500,  7
18096,  1,  2.912,  0.824,  0.000,  0.000,  8,  1.01749,  -63.4697,  'EDGEWOOD',  11.500,  8
18100,  1,  22.186,  6.235,  0.000,  0.000,  8,  1.02415,  -64.1608,  'TYLER 2 ',  11.500,  8
18101,  1,  6.552,  1.852,  0.000,  0.000,  8,  1.01815,  -65.6065,  'ALTO 0SE',  11.500,  8
18102,  1,  2.781,  0.787,  0.000,  0.000,  8,  0.96203,  -70.0437,  'CALVERT ',  11.500,  7
18103,  1,  4.382,  1.240,  0.000,  0.000,  8,  1.01947,  -61.9145,  'JEWETT 2',  11.500,  7
18104,  1,  36.518,  10.208,  0.000,  0.000,  8,  1.01875,  -65.5390,  'NAVASOTA',  11.500,  7
18106,  1,  63.684,  17.626,  0.000,  0.000,  8,  1.02049,  -59.2052,  'MOUNT PL',  11.500,  8
18107,  1,  6.886,  1.946,  0.000,  0.000,  8,  1.02708,  -59.4754,  'SCROGGIN',  11.500,  8
18108,  1,  36.953,  10.328,  0.000,  0.000,  8,  1.01697,  -64.6956,  'WILLS PO',  11.500,  8
18109,  1,  30.245,  8.474,  0.000,  0.000,  8,  1.01269,  -63.3836,  'ATHENS 2',  11.500,  8
18110,  1,  11.476,  3.238,  0.000,  0.000,  8,  1.02729,  -61.9758,  'POINT 0S',  11.500,  8
18111,  1,  57.678,  15.999,  0.000,  0.000,  8,  1.02051,  -65.3763,  'LUFKIN 2',  11.500,  8
18114,  1,  15.911,  4.482,  0.000,  0.000,  8,  1.03193,  -60.2173,  'JACKSONV',  11.500,  8
18118,  1,  26.516,  7.440,  0.000,  0.000,  8,  1.01484,  -67.1581,  'CROCKETT',  11.500,  7
18119,  1,  28.809,  8.079,  0.000,  0.000,  8,  1.03104,  -59.7687,  'HENDERSO',  11.500,  8
18120,  1,  12.767,  3.601,  0.000,  0.000,  8,  1.02732,  -65.6575,  'BRYAN 3 ',  11.500,  7
18121,  1,  47.004,  13.092,  0.000,  0.000,  8,  1.02528,  -62.9419,  'JACKSONV',  11.500,  8
18122,  1,  14.179,  3.997,  0.000,  0.000,  8,  1.02375,  -65.9871,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.645,  2.160,  0.000,  0.000,  8,  1.01522,  -63.0913,  'MALAKOFF',  11.500,  8
18124,  1,  16.258,  4.580,  0.000,  0.000,  8,  1.02479,  -60.8448,  'CUMBY 0S',  11.500,  8
18125,  1,  22.475,  6.317,  0.000,  0.000,  8,  1.02732,  -66.3533,  'NACOGDOC',  11.500,  8
18132,  1,  12.725,  3.588,  0.000,  0.000,  8,  1.01312,  -63.3004,  'TEAGUE 0',  11.500,  7
18134,  1,  66.208,  18.312,  0.000,  0.000,  8,  1.02705,  -62.4238,  'TYLER 7 ',  11.500,  8
18135,  1,  35.538,  9.940,  0.000,  0.000,  8,  1.02535,  -63.9054,  'TYLER 6 ',  11.500,  8
18136,  1,  4.501,  1.273,  0.000,  0.000,  8,  1.02238,  -63.8051,  'YANTIS 0',  11.500,  8
18137,  1,  13.763,  3.880,  0.000,  0.000,  8,  1.01944,  -64.9931,  'POLLOK 0',  11.500,  8
18138,  1,  2.868,  0.812,  0.000,  0.000,  8,  1.02729,  -64.5801,  'TYLER 1 ',  11.500,  8
18140,  1,  91.678,  25.093,  0.000,  0.000,  8,  1.01202,  -65.2557,  'COLLEGE ',  11.500,  7
18141,  1,  8.911,  2.517,  0.000,  0.000,  8,  1.02364,  -66.0972,  'HEARNE 0',  11.500,  7
18142,  1,  9.848,  2.780,  0.000,  0.000,  8,  1.02004,  -59.8654,  'MOUNT VE',  11.500,  8
18143,  1,  7.632,  2.156,  0.000,  0.000,  8,  1.02737,  -64.5885,  'IOLA 0SE',  11.500,  7
18144,  1,  2.864,  0.811,  0.000,  0.000,  8,  1.02151,  -60.9131,  'STREETMA',  11.500,  7
18145,  1,  2.970,  0.840,  0.000,  0.000,  8,  1.02323,  -62.2740,  'COMO 0SE',  11.500,  8
18146,  1,  29.703,  8.323,  0.000,  0.000,  8,  1.01317,  -65.7346,  'HENDERSO',  11.500,  8
18150,  1,  4.392,  1.243,  0.000,  0.000,  8,  1.01989,  -65.2902,  'ZAVALLA ',  11.500,  8
18151,  1,  9.398,  2.654,  0.000,  0.000,  8,  1.02731,  -66.1634,  'GRAPELAN',  11.500,  7
18152,  1,  31.883,  8.930,  0.000,  0.000,  8,  1.02565,  -65.2842,  'BRYAN 2 ',  11.500,  7
18153,  1,  12.172,  3.433,  0.000,  0.000,  8,  1.01566,  -64.4031,  'CANTON 0',  11.500,  8
18154,  1,  10.851,  3.062,  0.000,  0.000,  8,  1.01955,  -64.7124,  'TYLER 5 ',  11.500,  8
18160,  1,  53.430,  14.847,  0.000,  0.000,  8,  1.02555,  -64.4736,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1042,  '1',  -0.000,  -9.197,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -8.126,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  10.893,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.725,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -5.540,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -8.403,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  218.737,  -4.332,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -10.746,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.100,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -9.868,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -19.693,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -8.817,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  -3.421,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  -4.089,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -40.527,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  54.222,  5.798,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  -9.250,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  285.954,  -276.527,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  -2.220,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  -2.220,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  -4.365,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  61.704,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  74.202,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  2.169,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -3.659,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -8.786,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  17.664,  -15.785,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  11.508,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  19.203,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  112.225,  53.120,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4052,  '1',  0.000,  9.627,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  21.318,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  24.483,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  14.763,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  21.540,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  16.550,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  21.843,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  1.222,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  4.120,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  4.255,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  4.062,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  22.654,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  24.124,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  42.704,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  48.729,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4093,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  -2.775,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  25.965,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  24.293,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  -7.460,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  -7.330,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  114.710,  46.149,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  21.266,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  19.041,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  4.416,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  784.350,  44.276,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  -9.400,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  -1.180,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -33.089,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -32.684,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -31.119,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  6.804,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  39.856,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  19.225,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  23.215,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  16.636,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  29.788,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  40.375,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  28.849,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  30.329,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  80.275,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  250.471,  -171.710,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  46.214,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  40.775,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  -0.332,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  -0.558,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  -0.591,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  -0.311,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  7.165,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  12.336,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  6.825,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  4.364,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  5.105,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  38.988,  6.708,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  13.335,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  75.856,  -12.416,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -5.070,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -15.171,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -5.551,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -9.353,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -10.105,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  22.163,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  51.050,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  9.256,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  9.596,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -1.821,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -1.986,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  162.433,  -7.099,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -12.133,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -22.135,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -1.971,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -2.343,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -4.672,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -2.446,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  67.249,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  67.249,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  67.249,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  5.275,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  31.277,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  37.661,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  43.859,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  84.110,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  69.194,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  34.749,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  23.525,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  -5.710,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  132.743,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  18.897,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  33.956,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  22.054,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  20.598,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  18.552,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  15.138,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  79.272,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  12.430,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  9.754,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  10.249,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  11.838,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2331.829,  1041.013,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  321.323,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  41.118,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  7.909,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  9.628,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  22.912,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  22.297,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  35.454,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  18.952,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  37.535,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  37.793,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  0.000,  25.369,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7163,  '1',  0.000,  16.252,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7164,  '1',  0.000,  22.654,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7165,  '1',  0.000,  25.145,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7166,  '1',  33.180,  28.315,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  23.301,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  23.788,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  29.233,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  68.503,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  3.621,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  5.267,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  22.642,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  19.259,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  35.632,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  55.711,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  25.269,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  36.965,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  9.934,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  14.539,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  9.165,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  9.674,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  30.766,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  70.779,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  73.620,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  31.066,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  24.116,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  24.950,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  34.436,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  62.825,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  62.292,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  66.939,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  20.272,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  45.693,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  27.669,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  12.861,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  10.649,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  8.368,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  10.199,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  10.955,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  29.971,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  13.632,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  132.240,  22.098,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  24.132,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  30.911,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  25.040,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  27.104,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  144.902,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -9.790,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  771.990,  182.415,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  150.800,  111.270,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  0.686,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.960,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  0.985,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.973,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  51.231,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -112.840,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  265.879,  -168.915,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -22.741,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -22.436,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -24.913,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  30.614,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  43.500,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8116,  '1',  105.510,  10.955,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  12.424,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -45.339,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  28.032,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  -2.440,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04946,  0.00000,  24.26,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08260,  0.00000,  14.53,  0.00,  0.00,  1.00000,  -1.200,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.19830,  0.00000,  6.05,  0.00,  0.00,  1.00000,  -1.159,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.49387,  0.00000,  2.43,  0.00,  0.00,  1.00000,  -1.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04052,  0.00000,  29.61,  0.00,  0.00,  1.00000,  -1.022,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.51419,  0.00000,  2.33,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.16948,  0.00000,  7.08,  0.00,  0.00,  1.00000,  -1.190,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.34091,  0.00000,  3.52,  0.00,  0.00,  1.00000,  -1.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05410,  0.00000,  22.18,  0.00,  0.00,  1.00000,  -1.124,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.11802,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.137,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02186,  0.00000,  54.89,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01529,  0.00000,  78.46,  0.00,  0.00,  1.00000,  -1.148,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02109,  0.00000,  56.90,  0.00,  0.00,  1.00000,  -1.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10713,  0.00000,  11.20,  0.00,  0.00,  1.00000,  -1.084,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01171,  0.00000,  102.47,  0.00,  0.00,  1.00000,  -1.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.09075,  0.00000,  13.22,  0.00,  0.00,  1.00000,  -1.198,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.23289,  0.00000,  5.15,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10645,  0.00000,  11.27,  0.00,  0.00,  1.00000,  -1.215,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00964,  0.00000,  124.52,  0.00,  0.00,  1.00000,  -1.119,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02842,  0.00000,  42.22,  0.00,  0.00,  1.00000,  -1.138,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.09007,  0.00000,  13.32,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01494,  0.00000,  80.33,  0.00,  0.00,  1.00000,  -1.130,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09101,  0.00000,  13.19,  0.00,  0.00,  1.00000,  -1.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09564,  0.00000,  12.55,  0.00,  0.00,  1.00000,  -1.206,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.24508,  0.00000,  4.90,  0.00,  0.00,  1.00000,  -1.113,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09502,  0.00000,  12.63,  0.00,  0.00,  1.00000,  -1.234,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01177,  0.00000,  101.94,  0.00,  0.00,  1.00000,  -1.113,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01653,  0.00000,  72.58,  0.00,  0.00,  1.00000,  -1.236,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02153,  0.00000,  55.73,  0.00,  0.00,  1.00000,  -1.292,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01124,  0.00000,  106.72,  0.00,  0.00,  1.00000,  -1.072,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03186,  0.00000,  37.66,  0.00,  0.00,  1.00000,  -1.172,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06797,  0.00000,  17.66,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02591,  0.00000,  46.32,  0.00,  0.00,  1.00000,  -1.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.09017,  0.00000,  1.10,  0.00,  0.00,  1.00000,  -1.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04806,  0.00000,  24.97,  0.00,  0.00,  1.00000,  -1.161,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11374,  0.00000,  10.55,  0.00,  0.00,  1.00000,  -1.083,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03467,  0.00000,  34.61,  0.00,  0.00,  1.00000,  -1.026,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.18155,  0.00000,  6.61,  0.00,  0.00,  1.00000,  -1.020,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.14914,  0.00000,  8.05,  0.00,  0.00,  1.00000,  -1.058,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03563,  0.00000,  33.68,  0.00,  0.00,  1.00000,  -1.064,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02177,  0.00000,  55.13,  0.00,  0.00,  1.00000,  -1.133,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04774,  0.00000,  25.14,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.31607,  0.00000,  3.80,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02716,  0.00000,  44.19,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.06250,  0.00000,  19.20,  0.00,  0.00,  1.00000,  -1.038,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.23199,  0.00000,  5.17,  0.00,  0.00,  1.00000,  -1.011,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03024,  0.00000,  39.68,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05542,  0.00000,  21.65,  0.00,  0.00,  1.00000,  -0.994,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.43716,  0.00000,  2.74,  0.00,  0.00,  1.00000,  -1.032,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10132,  0.00000,  11.84,  0.00,  0.00,  1.00000,  -1.055,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.38110,  0.00000,  3.15,  0.00,  0.00,  1.00000,  -1.083,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03926,  0.00000,  30.57,  0.00,  0.00,  1.00000,  -1.061,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.37439,  0.00000,  3.21,  0.00,  0.00,  1.00000,  -1.115,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.63984,  0.00000,  1.88,  0.00,  0.00,  1.00000,  -1.014,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.19700,  0.00000,  6.09,  0.00,  0.00,  1.00000,  -1.084,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.34561,  0.00000,  3.47,  0.00,  0.00,  1.00000,  -1.079,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.30146,  0.00000,  3.98,  0.00,  0.00,  1.00000,  -1.130,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03125,  0.00000,  38.39,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.76145,  0.00000,  1.58,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.80017,  0.00000,  1.50,  0.00,  0.00,  1.00000,  -1.041,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.66948,  0.00000,  1.79,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10753,  0.00000,  11.16,  0.00,  0.00,  1.00000,  -1.019,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.43221,  0.00000,  2.78,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06668,  0.00000,  18.00,  0.00,  0.00,  1.00000,  -1.078,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.08074,  0.00000,  14.86,  0.00,  0.00,  1.00000,  -1.042,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.07969,  0.00000,  15.06,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.12088,  0.00000,  9.93,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.29516,  0.00000,  4.07,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.23959,  0.00000,  5.01,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.42098,  0.00000,  2.85,  0.00,  0.00,  1.00000,  -1.072,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.08409,  0.00000,  14.27,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04312,  0.00000,  27.83,  0.00,  0.00,  1.00000,  -1.034,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.09102,  0.00000,  13.18,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.06658,  0.00000,  18.02,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.51165,  0.00000,  2.35,  0.00,  0.00,  1.00000,  -1.057,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02940,  0.00000,  40.82,  0.00,  0.00,  1.00000,  -1.070,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.18430,  0.00000,  6.51,  0.00,  0.00,  1.00000,  -1.033,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01860,  0.00000,  64.53,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.29204,  0.00000,  4.11,  0.00,  0.00,  1.00000,  -1.124,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02758,  0.00000,  43.51,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.24208,  0.00000,  4.96,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.09751,  0.00000,  12.31,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.19548,  0.00000,  6.14,  0.00,  0.00,  1.00000,  -1.062,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.27603,  0.00000,  4.35,  0.00,  0.00,  1.00000,  -1.125,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.11605,  0.00000,  10.34,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.38467,  0.00000,  3.12,  0.00,  0.00,  1.00000,  -1.058,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.05774,  0.00000,  20.78,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  1.53721,  0.00000,  0.78,  0.00,  0.00,  1.00000,  -1.093,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.18284,  0.00000,  6.56,  0.00,  0.00,  1.00000,  -1.118,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.59739,  0.00000,  2.01,  0.00,  0.00,  1.00000,  -1.041,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.21015,  0.00000,  5.71,  0.00,  0.00,  1.00000,  -1.135,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.08792,  0.00000,  13.65,  0.00,  0.00,  1.00000,  -1.055,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.16011,  0.00000,  7.49,  0.00,  0.00,  1.00000,  -1.083,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  2125,  '1',  0.01090,  0.06393,  0.03192,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  12107,  '1',  0.00000,  0.03186,  0.00000,  37.66,  0.00,  0.00,  1.00000,  -1.045,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -2130,  '1',  0.00945,  0.04022,  0.02012,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -5472,  '1',  0.01619,  0.07138,  0.03323,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  12108,  '1',  0.00000,  0.71375,  0.00000,  1.68,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
2109,  12109,  '1',  0.00000,  0.11312,  0.00000,  10.61,  0.00,  0.00,  1.00000,  -1.062,  0.00000,  0.00000,  0.00000,  0.00000,  1
2110,  12110,  '1',  0.00000,  0.39580,  0.00000,  3.03,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
