0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01236,  -55.7670,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02693,  -61.5871,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02532,  -61.6116,  'O DONNEL',  115.00,  9
1004,  1,  -8.456,  30.380,  0.000,  0.000,  1,  1.02683,  -60.7264,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01390,  -65.6686,  'BIG SPRI',  115.00,  9
1006,  1,  -1.375,  4.940,  0.000,  0.000,  1,  1.00770,  -65.5323,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  -2.888,  0.000,  0.000,  1,  1.03000,  -58.7174,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01815,  -62.5389,  'IRAAN 2 ',  115.00,  9
1009,  1,  -3.306,  11.880,  0.000,  0.000,  1,  1.00712,  -62.3337,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.000,  2.823,  0.000,  0.000,  1,  1.03000,  -61.4232,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -61.4232,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -3.099,  0.000,  0.000,  1,  1.03001,  -69.8444,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00203,  -48.5467,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99871,  -52.2443,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03224,  -60.8829,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.497,  0.000,  0.000,  1,  1.02464,  -68.2125,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99300,  -56.7376,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99360,  -57.0688,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -151.615,  0.000,  0.000,  1,  1.02976,  -56.5049,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -70.860,  0.000,  0.000,  1,  1.03000,  -64.0183,  'BIG SPRI',  115.00,  9
1021,  1,  -7.995,  28.730,  0.000,  0.000,  1,  1.00797,  -63.6217,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02559,  -61.4169,  'O DONNEL',  115.00,  9
1023,  1,  -7.214,  13.910,  0.000,  0.000,  1,  1.00977,  -60.9075,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99446,  -57.3062,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02145,  -64.3812,  'BIG SPRI',  115.00,  9
1026,  1,  -4.977,  16.879,  0.000,  0.000,  1,  1.00012,  -63.8952,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -34.120,  0.000,  0.000,  1,  1.03000,  -63.2942,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03056,  -61.2052,  'COAHOMA ',  115.00,  9
1029,  1,  0.001,  -40.660,  0.000,  0.000,  1,  1.00822,  -64.5631,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02306,  -61.5347,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01457,  -54.0716,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01815,  -60.5647,  'MCCAMEY ',  115.00,  9
1033,  1,  -11.141,  -11.576,  0.000,  0.000,  1,  1.01594,  -57.9367,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00651,  -67.3746,  'BIG SPRI',  115.00,  9
1035,  1,  -3.607,  6.358,  0.000,  0.000,  1,  1.00127,  -67.1845,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01018,  -63.2149,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99567,  -56.7577,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01298,  -60.5294,  'FORT STO',  115.00,  9
1039,  1,  -5.911,  8.702,  0.000,  0.000,  1,  1.00565,  -60.2340,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00900,  -57.2826,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00343,  -66.8239,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00343,  -66.8239,  'FORSAN 1',  13.800,  9
1043,  1,  -2.356,  2.226,  0.000,  0.000,  1,  1.00064,  -66.6474,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02143,  -68.1693,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01286,  -58.2679,  'MIDLAND ',  115.00,  9
1046,  1,  0.002,  -2.867,  0.000,  0.000,  1,  1.03001,  -68.2841,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99960,  -45.7805,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -36.9330,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -29.8045,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99960,  -45.7805,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99960,  -45.7805,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99960,  -45.7805,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00809,  -50.3685,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02153,  -65.0836,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02120,  -62.2705,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -60.633,  0.000,  0.000,  1,  1.03000,  -64.9116,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -64.9116,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02530,  -64.2704,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02530,  -64.2704,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02530,  -64.2704,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01772,  -65.2266,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01772,  -65.2266,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01772,  -65.2266,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00816,  -57.0987,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00665,  -66.4716,  'BIG SPRI',  115.00,  9
1066,  1,  -5.711,  5.165,  0.000,  0.000,  1,  1.00055,  -66.0565,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00092,  -67.1236,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00094,  -68.7025,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02385,  -63.2595,  'IRAAN 1 ',  115.00,  9
1070,  1,  -6.432,  -29.465,  0.000,  0.000,  1,  1.04379,  -63.0650,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01720,  -54.5959,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.3471,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.4256,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.8217,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.3781,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.5144,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -47.0706,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01720,  -54.5959,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05570,  -58.2040,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01720,  -54.5959,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01370,  -53.7018,  'ODESSA 1',  230.00,  9
1082,  1,  -6.011,  21.600,  0.000,  0.000,  1,  1.01025,  -61.2788,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -26.867,  0.000,  0.000,  1,  1.01361,  -59.8523,  'FORT STO',  115.00,  9
1084,  1,  -4.628,  -24.600,  0.000,  0.000,  1,  1.03282,  -63.1695,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00226,  -49.5681,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -30.689,  0.000,  0.000,  1,  1.01142,  -51.1236,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.002,  -1.564,  0.000,  0.000,  1,  1.03001,  -66.1229,  'SHEFFIEL',  115.00,  9
1088,  1,  -3.006,  1.271,  0.000,  0.000,  1,  1.00626,  -65.3441,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01108,  -64.1478,  'LAMESA 0',  115.00,  9
1090,  1,  -2.885,  -40.150,  0.000,  0.000,  1,  1.01407,  -55.5557,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04285,  -62.7908,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01944,  -59.2509,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02917,  -57.7503,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02907,  -59.4404,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02305,  -56.8074,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02206,  -56.6450,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -56.0245,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02309,  -58.6648,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03201,  -62.4277,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.002,  -49.347,  0.000,  0.000,  2,  1.03000,  -61.5963,  'IOWA PAR',  161.00,  11
2010,  1,  0.003,  -4.497,  0.000,  0.000,  2,  1.03000,  -64.7402,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03991,  -59.2294,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03287,  -59.3436,  'PANHANDL',  161.00,  10
2013,  1,  -29.607,  28.890,  0.000,  0.000,  2,  1.03188,  -58.7648,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03366,  -63.3548,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02437,  -63.7614,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02287,  -63.1464,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  213.176,  0.000,  0.000,  2,  1.03242,  -59.5293,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03319,  -59.4692,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03242,  -59.5293,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02420,  -60.0060,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03013,  -56.6228,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02564,  -58.2277,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03013,  -56.6228,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02584,  -55.3481,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02151,  -59.8792,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03189,  -59.5379,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01914,  -59.6470,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02396,  -61.0629,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03934,  -63.2771,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01050,  -61.3328,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04486,  -63.6531,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02461,  -58.2930,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00307,  -63.0103,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02587,  -62.7776,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03972,  -64.1836,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02365,  -60.1861,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02894,  -63.6339,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02566,  -60.0541,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01716,  -63.2428,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02472,  -58.7391,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02849,  -58.8537,  'PANHANDL',  161.00,  10
2042,  1,  -13.483,  11.460,  0.000,  0.000,  2,  1.01991,  -58.2624,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02456,  -62.9487,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02832,  -62.1499,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02383,  -60.2571,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02744,  -62.5577,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02890,  -59.9904,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04417,  -63.6570,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02762,  -62.3254,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00384,  -62.3262,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02170,  -62.5910,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02957,  -61.3801,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01989,  -61.0283,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02613,  -58.9637,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02511,  -59.5865,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02613,  -58.9637,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -57.1920,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02690,  -58.8031,  'WHITE DE',  161.00,  10
2059,  1,  -4.599,  11.520,  0.000,  0.000,  2,  1.01569,  -58.5144,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00629,  -61.3113,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02598,  -62.6513,  'VERNON 1',  161.00,  10
2062,  1,  -21.995,  15.680,  0.000,  0.000,  2,  1.01998,  -62.1435,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -37.381,  0.000,  0.000,  2,  1.03000,  -62.1726,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01588,  -59.7229,  'SUMNER 0',  161.00,  11
2065,  1,  -0.000,  -42.677,  0.000,  0.000,  2,  1.03000,  -63.5349,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03946,  -63.6202,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01851,  -60.0783,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01769,  -59.5625,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -41.117,  0.000,  0.000,  2,  1.03000,  -62.4100,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01876,  -59.3263,  'ARCHER 2',  161.00,  11
2071,  1,  -0.185,  21.600,  0.000,  0.000,  2,  1.00652,  -59.3048,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03027,  -61.3276,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03799,  -63.0437,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03155,  -63.2308,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03155,  -63.2308,  'JAYTON 2',  115.00,  10
2076,  1,  -1.202,  -2.478,  0.000,  0.000,  2,  1.03979,  -63.0011,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02803,  -63.5554,  'MUENSTER',  161.00,  11
2078,  1,  -0.139,  11.530,  0.000,  0.000,  2,  1.01996,  -63.5374,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03771,  -64.4179,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02249,  -63.0789,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01948,  -61.1416,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02367,  -60.6839,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02367,  -60.6839,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02367,  -60.6839,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02367,  -60.6839,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01959,  -63.2016,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04195,  -63.4826,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01762,  -59.4715,  'ARCHER 1',  161.00,  11
2089,  1,  -0.083,  9.730,  0.000,  0.000,  2,  1.00563,  -59.4516,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01761,  -60.2559,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03625,  -64.6795,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02877,  -61.1066,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03358,  -59.4097,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03358,  -59.4097,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03358,  -59.4097,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  117.219,  0.000,  0.000,  2,  1.03000,  -60.0464,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03187,  -60.2181,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04241,  -62.3753,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.720,  1.440,  0.000,  0.000,  2,  1.02952,  -60.0326,  'RALLS 1 ',  18.000,  10
2100,  1,  -10.806,  21.600,  0.000,  0.000,  2,  1.02111,  -59.7883,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03117,  -58.5077,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03151,  -59.5627,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03117,  -58.5077,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03117,  -58.5077,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03117,  -58.5077,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00529,  -62.8224,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02911,  -60.0231,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03459,  -62.1804,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02699,  -61.4747,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -23.538,  0.000,  0.000,  2,  1.03000,  -63.6249,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03363,  -60.3645,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02323,  -61.5627,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03029,  -56.4634,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02904,  -57.2780,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02260,  -54.2153,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02636,  -55.2977,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02074,  -53.8604,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01975,  -53.5760,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02546,  -55.0431,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02030,  -53.6891,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02272,  -59.2939,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01828,  -59.5349,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02647,  -58.6989,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99860,  -63.8704,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02356,  -61.4161,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02642,  -63.3202,  'VALLEY V',  161.00,  11
2127,  1,  -11.006,  257.896,  0.000,  0.000,  2,  1.04004,  -59.3924,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03620,  -59.4964,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00890,  -62.6180,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03322,  -62.5532,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03264,  -63.2620,  'HASKELL ',  115.00,  10
2132,  1,  -0.002,  -0.792,  0.000,  0.000,  2,  1.03000,  -63.7612,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02715,  -63.4767,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01537,  -67.5444,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00542,  -70.7584,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01526,  -64.0192,  'SWEETWAT',  115.00,  27
3004,  1,  -1.503,  5.400,  0.000,  0.000,  3,  1.00990,  -63.9246,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97991,  -83.7980,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02559,  -64.4186,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02813,  -65.2306,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02454,  -69.4562,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02971,  -70.4502,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99300,  -84.4940,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01069,  -72.7522,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00412,  -73.2926,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -39.466,  0.000,  0.000,  3,  1.03000,  -67.2624,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02495,  -65.7902,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01580,  -62.8736,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01886,  -65.2017,  'BLACKWEL',  115.00,  27
3017,  1,  -6.793,  12.672,  0.000,  0.000,  3,  1.00985,  -64.9131,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03111,  -67.9067,  'CHRISTOV',  230.00,  27
3019,  1,  0.001,  -8.019,  0.000,  0.000,  3,  1.03001,  -69.0801,  'CHRISTOV',  115.00,  27
3020,  1,  -6.011,  1.630,  0.000,  0.000,  3,  1.03010,  -67.6857,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03095,  -63.7647,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01790,  -62.9168,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -1.793,  0.000,  0.000,  3,  1.03000,  -64.2297,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02873,  -69.7525,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02299,  -67.3498,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04077,  -61.0526,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03196,  -64.0985,  'ABILENE ',  115.00,  27
3028,  1,  -0.247,  2.880,  0.000,  0.000,  3,  1.03987,  -61.0477,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03450,  -64.5632,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -43.444,  0.000,  0.000,  3,  1.03000,  -73.1871,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02223,  -65.5102,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01812,  -66.5554,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02078,  -62.8128,  'SNYDER 1',  115.00,  27
3034,  1,  -5.230,  -6.549,  0.000,  0.000,  3,  1.02969,  -62.4886,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02278,  -68.8218,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02404,  -69.2178,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04037,  -60.7021,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02623,  -62.0668,  'ROSCOE 2',  115.00,  27
3039,  1,  -8.376,  1.690,  0.000,  0.000,  3,  1.03991,  -60.5650,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01738,  -70.8507,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04291,  -59.3292,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02739,  -62.3629,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04291,  -59.3292,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04291,  -59.3292,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -55.1483,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04757,  -59.5097,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.003,  -19.714,  0.000,  0.000,  3,  1.03000,  -62.1963,  'ROSCOE 5',  115.00,  27
3048,  1,  -9.658,  34.700,  0.000,  0.000,  3,  1.05341,  -58.7639,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02864,  -64.2357,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.001,  -34.129,  0.000,  0.000,  3,  1.03001,  -71.7217,  'DEL RIO ',  230.00,  28
3051,  1,  -0.000,  -20.894,  0.000,  0.000,  3,  1.02211,  -73.9090,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99336,  -78.9220,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03941,  -60.9905,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03424,  -63.7651,  'WINGATE ',  115.00,  27
3055,  1,  -9.826,  -2.236,  0.000,  0.000,  3,  1.04010,  -60.8380,  'WINGATE ',  13.800,  27
3056,  1,  -9.826,  -1.142,  0.000,  0.000,  3,  1.04010,  -60.7015,  'WINGATE ',  13.800,  27
3057,  1,  -9.826,  -1.078,  0.000,  0.000,  3,  1.04010,  -60.7102,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03802,  -60.3114,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03068,  -62.6574,  'STERLING',  115.00,  27
3060,  1,  -6.638,  -2.215,  0.000,  0.000,  3,  1.04055,  -59.9124,  'STERLING',  18.000,  27
3061,  1,  -6.638,  -3.146,  0.000,  0.000,  3,  1.04055,  -60.0269,  'STERLING',  18.000,  27
3062,  1,  -6.638,  -6.229,  0.000,  0.000,  3,  1.04055,  -60.1703,  'STERLING',  18.000,  27
3063,  1,  -6.638,  -4.335,  0.000,  0.000,  3,  1.04055,  -60.1090,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02204,  -62.7651,  'ROSCOE 4',  115.00,  27
3065,  1,  -3.226,  11.590,  0.000,  0.000,  3,  1.00749,  -62.4479,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02194,  -70.6980,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02611,  -64.7357,  'TRENT 1 ',  115.00,  27
3068,  1,  -6.011,  -29.551,  0.000,  0.000,  3,  1.03988,  -64.5986,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02091,  -67.2212,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01851,  -65.3441,  'NOLAN 0 ',  115.00,  27
3071,  1,  -6.821,  24.510,  0.000,  0.000,  3,  1.00323,  -65.0551,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02587,  -72.3971,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99506,  -87.3509,  'BRACKETT',  115.00,  28
3074,  1,  -4.000,  -7.163,  0.000,  0.000,  3,  0.99933,  -87.2215,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02406,  -72.6792,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99334,  -86.4829,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01880,  -67.1034,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04074,  -60.5317,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03805,  -61.6340,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02966,  -61.9689,  'HERMLEIG',  115.00,  27
3081,  1,  -9.979,  1.723,  0.000,  0.000,  3,  1.03991,  -60.2094,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03723,  -60.9050,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03038,  -63.9535,  'MERKEL 1',  115.00,  27
3084,  1,  -9.317,  33.480,  0.000,  0.000,  3,  1.00400,  -60.3610,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02052,  -62.4232,  'LORAINE ',  115.00,  27
3086,  1,  -3.006,  10.800,  0.000,  0.000,  3,  1.00695,  -62.1270,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02052,  -62.4232,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03957,  -61.3638,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03022,  -63.2860,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02568,  -64.1908,  'ABILENE ',  161.00,  27
3091,  1,  0.001,  -4.042,  0.000,  0.000,  3,  1.02000,  -65.4248,  'ABILENE ',  115.00,  27
3092,  1,  -8.015,  -0.335,  0.000,  0.000,  3,  1.03994,  -61.0047,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99238,  -82.5815,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02491,  -65.4648,  'MERKEL 2',  115.00,  27
3095,  1,  -4.833,  -11.473,  0.000,  0.000,  3,  1.03984,  -65.2071,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03610,  -60.6372,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03459,  -60.8760,  'FLUVANNA',  115.00,  27
3098,  1,  -6.412,  -2.798,  0.000,  0.000,  3,  1.03989,  -60.1853,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01740,  -66.7899,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01541,  -66.2555,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02158,  -64.1723,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01681,  -65.6564,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01419,  -64.9771,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01838,  -62.3811,  'BUCHANAN',  115.00,  28
3105,  1,  -5.418,  0.740,  0.000,  0.000,  3,  1.01810,  -61.9866,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -56.8385,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99569,  -74.5050,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01882,  -65.9048,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03311,  -61.0461,  'FLUVANNA',  115.00,  27
3110,  1,  -3.366,  -5.033,  0.000,  0.000,  3,  1.03982,  -60.8476,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02473,  -62.3375,  'STERLING',  115.00,  27
3112,  1,  -2.998,  10.770,  0.000,  0.000,  3,  1.01126,  -62.0446,  'STERLING',  18.000,  27
3113,  1,  -2.998,  10.770,  0.000,  0.000,  3,  1.01126,  -62.0446,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02235,  -71.1384,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02689,  -63.3270,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01364,  -62.7703,  'SYNDER 0',  115.00,  27
3117,  1,  -2.525,  9.070,  0.000,  0.000,  3,  1.00348,  -62.5962,  'SYNDER 1',  13.800,  27
3118,  1,  -4.809,  17.280,  0.000,  0.000,  3,  1.00031,  -62.5236,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01811,  -86.7550,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01811,  -86.7550,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01551,  -62.7539,  'ROSCOE 1',  115.00,  27
3122,  1,  -7.895,  15.195,  0.000,  0.000,  3,  0.99988,  -62.2356,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98358,  -88.1664,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -36.288,  0.000,  0.000,  3,  1.03000,  -70.6294,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01269,  -66.0931,  'ABILENE ',  115.00,  27
3126,  1,  0.001,  -43.932,  0.000,  0.000,  3,  0.98807,  -86.8261,  'SABINAL ',  115.00,  28
3127,  1,  -5.410,  19.440,  0.000,  0.000,  3,  1.01280,  -63.4347,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01870,  -62.5524,  'LORAINE ',  115.00,  27
3129,  1,  -5.070,  18.220,  0.000,  0.000,  3,  1.01769,  -62.3566,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01778,  -65.7386,  'SAN ANGE',  115.00,  27
3131,  1,  -4.569,  -7.785,  0.000,  0.000,  3,  1.01985,  -65.7045,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02397,  -72.2318,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03535,  -60.6997,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03533,  -61.5294,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02733,  -62.1701,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01947,  -62.8208,  'SNYDER 2',  115.00,  27
3137,  1,  -4.056,  -8.795,  0.000,  0.000,  3,  1.02988,  -64.8226,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02822,  -72.4192,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01428,  -68.8267,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02196,  -67.2170,  'GOLDSBOR',  115.00,  27
3141,  1,  -3.667,  13.180,  0.000,  0.000,  3,  1.01601,  -63.8020,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -9.205,  0.000,  0.000,  3,  1.03000,  -72.1389,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -10.549,  0.000,  0.000,  3,  1.03000,  -70.7908,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02633,  -71.6337,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02414,  -64.3550,  'TRENT 2 ',  115.00,  27
3146,  1,  0.004,  -2.811,  0.000,  0.000,  3,  1.03000,  -71.7159,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -11.757,  0.000,  0.000,  3,  1.03000,  -65.5878,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01005,  -87.0572,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02182,  -116.4488,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02580,  -88.9390,  'LAREDO 7',  230.00,  20
4005,  1,  -0.002,  -71.794,  0.000,  0.000,  4,  1.03001,  -91.4940,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02700,  -89.5426,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02033,  -115.8732,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01070,  -68.7709,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02463,  -100.5563,  'SARITA 3',  115.00,  21
4010,  1,  -8.079,  -15.473,  0.000,  0.000,  4,  1.02995,  -100.4157,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01633,  -94.3050,  'HEBBRONV',  115.00,  19
4012,  1,  -0.016,  -26.415,  0.000,  0.000,  4,  1.03001,  -114.9051,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02296,  -115.4011,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02643,  -84.1456,  'EAGLE PA',  230.00,  20
4015,  1,  -0.001,  -60.299,  0.000,  0.000,  4,  1.03001,  -85.5020,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01691,  -69.4791,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01637,  -95.3110,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97737,  -86.6869,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00780,  -115.5560,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99277,  -96.5536,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01085,  -115.6515,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01310,  -88.9994,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01434,  -68.8411,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02374,  -68.9057,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02112,  -69.6452,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -66.6878,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02523,  -115.7741,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00480,  -62.5065,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00258,  -64.5033,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -61.5601,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01620,  -94.6195,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99318,  -101.9880,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01084,  -93.0097,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01827,  -115.1012,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98841,  -95.0327,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99867,  -80.0411,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -63.819,  0.000,  0.000,  4,  0.99089,  -88.6685,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96979,  -80.3144,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02063,  -106.6213,  'MISSION ',  230.00,  19
4040,  1,  -0.095,  -267.543,  0.000,  0.000,  4,  1.03001,  -109.4064,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01779,  -110.0800,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02467,  -114.0522,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00898,  -100.1785,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01244,  -101.1476,  'FALCON H',  115.00,  19
4045,  1,  -11.373,  -4.476,  0.000,  0.000,  4,  1.01950,  -100.3592,  'FALCON H',  13.800,  19
4046,  1,  -3.470,  -5.196,  0.000,  0.000,  4,  1.01950,  -100.9347,  'FALCON H',  13.800,  19
4047,  1,  -23.829,  -6.656,  0.000,  0.000,  4,  1.01950,  -99.9569,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01312,  -110.3353,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01363,  -111.9473,  'SEBASTIA',  115.00,  19
4050,  1,  -8.015,  28.800,  0.000,  0.000,  4,  1.00234,  -111.7358,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99639,  -100.5897,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99639,  -100.5897,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02040,  -102.4902,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97799,  -84.8500,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99545,  -94.1859,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -86.2048,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00387,  -91.3330,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.5544,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.9772,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.3729,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.0798,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.3026,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.0169,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99239,  -94.4573,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99239,  -94.4573,  'CORPUS C',  18.000,  21
4066,  1,  -0.008,  -106.276,  0.000,  0.000,  4,  1.03001,  -116.2438,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00678,  -114.1380,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02564,  -117.2714,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99599,  -94.3473,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01571,  -100.7440,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00501,  -104.4509,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00099,  -94.0654,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01993,  -106.7290,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02776,  -108.7093,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01993,  -106.7290,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01993,  -106.7290,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01993,  -106.7290,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99397,  -94.4419,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02253,  -111.9665,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02787,  -92.6696,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01947,  -94.7855,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.9360,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.3105,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.2956,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.7293,  'CORPUS C',  13.800,  21
4086,  1,  -0.123,  -98.052,  0.000,  0.000,  4,  1.03000,  -111.4222,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -125.757,  0.000,  0.000,  4,  1.02371,  -95.7716,  'CORPUS C',  115.00,  21
4088,  1,  -0.017,  -176.726,  0.000,  0.000,  4,  1.03001,  -115.4047,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01287,  -114.4081,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01287,  -114.4081,  'SANTA RO',  13.800,  19
4091,  1,  -7.050,  2.870,  0.000,  0.000,  4,  1.01004,  -113.8739,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01179,  -114.2465,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01287,  -114.4081,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01287,  -114.4081,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01287,  -114.4081,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01287,  -114.4081,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01287,  -114.4081,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01287,  -114.4081,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98624,  -94.2544,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99881,  -94.0054,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01010,  -93.2115,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01446,  -107.1844,  'OLMITO 0',  115.00,  19
4103,  1,  0.012,  -117.425,  0.000,  0.000,  4,  1.03001,  -118.1395,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99687,  -94.0902,  'TAFT 2 0',  115.00,  21
4105,  1,  -0.222,  -28.339,  0.000,  0.000,  4,  1.00933,  -94.1157,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00622,  -107.0488,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02549,  -115.3073,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00189,  -91.7997,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99159,  -96.1531,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01581,  -112.2149,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -115.8256,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02524,  -102.7790,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02392,  -90.1887,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01737,  -91.8711,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.0554,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.0040,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01924,  -69.9668,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98929,  -100.0582,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00842,  -101.7838,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99619,  -94.2450,  'CORPUS C',  115.00,  21
4121,  1,  -0.003,  -44.082,  0.000,  0.000,  4,  1.03001,  -115.6517,  'SANTA MA',  115.00,  19
4122,  1,  0.005,  -158.572,  0.000,  0.000,  4,  1.02819,  -115.1490,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99868,  -96.2773,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01923,  -109.1862,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97513,  -74.2717,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01140,  -105.1501,  'BROWNSVI',  115.00,  19
4127,  1,  0.001,  -72.446,  0.000,  0.000,  4,  1.01733,  -102.5795,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -73.619,  0.000,  0.000,  4,  1.02553,  -114.9987,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03148,  -99.9023,  'PREMONT ',  115.00,  20
4130,  1,  -0.001,  -22.707,  0.000,  0.000,  4,  1.03001,  -101.1571,  'FREER 0 ',  115.00,  20
4131,  1,  0.005,  -117.227,  0.000,  0.000,  4,  1.02449,  -74.2785,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01990,  -75.5895,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02449,  -74.2785,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02449,  -74.2785,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02449,  -74.2785,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02449,  -74.2785,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02449,  -74.2785,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02449,  -74.2785,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98731,  -98.7525,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02868,  -96.6355,  'SARITA 1',  230.00,  21
4141,  1,  -0.005,  -57.863,  0.000,  0.000,  4,  1.03001,  -100.5108,  'SARITA 1',  115.00,  21
4142,  1,  -7.534,  -40.040,  0.000,  0.000,  4,  1.03946,  -96.5345,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00512,  -78.6376,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99341,  -100.1501,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99765,  -93.3928,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01814,  -89.9423,  'LAREDO 4',  230.00,  20
4147,  1,  0.001,  -104.551,  0.000,  0.000,  4,  1.02252,  -91.7696,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99817,  -101.3542,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96562,  -84.2916,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99585,  -94.8761,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02675,  -98.7741,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02471,  -100.7293,  'ARMSTRON',  115.00,  21
4153,  1,  -11.349,  -60.320,  0.000,  0.000,  4,  1.03620,  -98.6950,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -111.6453,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01433,  -109.7288,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00067,  -95.8155,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02343,  -113.8069,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01465,  -89.3562,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00388,  -92.9626,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.8514,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.6383,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.6934,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01465,  -89.3562,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01278,  -108.6640,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02283,  -100.4863,  'SARITA 2',  115.00,  21
4166,  1,  -8.055,  28.940,  0.000,  0.000,  4,  1.00971,  -100.2631,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01432,  -116.1245,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00273,  -93.2276,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98521,  -96.2566,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99555,  -93.2986,  'ARANSAS ',  115.00,  21
4171,  1,  -0.002,  -104.898,  0.000,  0.000,  4,  1.02420,  -110.2080,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01669,  -71.0372,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96392,  -74.7712,  'REFUGIO ',  115.00,  21
4174,  1,  -0.000,  -46.582,  0.000,  0.000,  4,  1.03000,  -66.8323,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.001,  -21.785,  0.000,  0.000,  4,  1.03001,  -95.1314,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03504,  -96.9546,  'BRUNI 1 ',  115.00,  20
4177,  1,  -6.011,  -8.835,  0.000,  0.000,  4,  1.03998,  -96.7867,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -44.718,  0.000,  0.000,  4,  0.99943,  -77.3915,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01706,  -101.7449,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99446,  -94.2905,  'PORT ARA',  115.00,  21
4181,  1,  -0.247,  -42.620,  0.000,  0.000,  4,  1.00697,  -85.0567,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97801,  -84.9885,  'TAFT 1 1',  115.00,  21
4183,  1,  -8.135,  -43.240,  0.000,  0.000,  4,  1.01867,  -99.1483,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01320,  -108.1270,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.318,  0.000,  0.000,  4,  1.01656,  -99.0644,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -55.999,  0.000,  0.000,  4,  1.02024,  -116.6879,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00009,  -86.3776,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02432,  -86.3817,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99398,  -82.1869,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01243,  -92.6194,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01052,  -106.7145,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -100.1123,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01578,  -102.5207,  'BROWNSVI',  115.00,  19
4194,  1,  -8.079,  -42.940,  0.000,  0.000,  4,  1.01222,  -112.2318,  'SEBASTIA',  115.00,  19
4195,  1,  -3.687,  13.250,  0.000,  0.000,  4,  1.01456,  -80.7592,  'OILTON 0',  500.00,  20
4196,  1,  -0.002,  -210.072,  0.000,  0.000,  4,  1.02489,  -84.4813,  'OILTON 1',  230.00,  20
4197,  1,  -0.002,  -25.425,  0.000,  0.000,  4,  1.03002,  -87.7583,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -61.6213,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97440,  -66.9417,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00698,  -65.5447,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -61.3504,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -60.9414,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02069,  -65.3167,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -62.1123,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -61.5728,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97009,  -66.9642,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -61.2782,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -63.161,  0.000,  0.000,  5,  1.02601,  -68.0182,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01929,  -63.8102,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03350,  -58.7350,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03132,  -60.4817,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01734,  -62.7340,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03842,  -58.1616,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -60.2921,  'JACKSBOR',  161.00,  12
5020,  1,  -0.148,  17.280,  0.000,  0.000,  5,  1.03286,  -58.1560,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03328,  -59.0174,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03087,  -60.6642,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03328,  -59.0174,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98568,  -66.8186,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02599,  -60.1166,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -61.8593,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -62.6843,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -61.3565,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00933,  -63.6104,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02255,  -62.9855,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -61.6126,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -61.5106,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -58.4323,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02704,  -59.8005,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -58.4323,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -58.4323,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -56.6758,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -56.6195,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02704,  -57.6367,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -56.0534,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -56.7822,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -56.4889,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01870,  -62.5160,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -61.4705,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04475,  -57.8543,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04084,  -59.3239,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -57.7880,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02735,  -59.9222,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03313,  -58.0939,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -61.3607,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03313,  -58.0939,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -60.3311,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -61.0417,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95363,  -69.0159,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03640,  -57.4273,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03591,  -58.0513,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03197,  -55.8024,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02960,  -55.0554,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01270,  -63.1069,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01806,  -64.2130,  'MABANK 2',  115.00,  14
5061,  1,  -0.000,  -20.419,  0.000,  0.000,  5,  1.03000,  -66.4587,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01423,  -68.5470,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03258,  -58.4632,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03031,  -60.3688,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03258,  -58.4632,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03258,  -58.4632,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.2766,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.1662,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.0195,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -61.9518,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02068,  -61.6612,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03012,  -61.1252,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -63.4599,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -62.4930,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00159,  -65.7273,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -63.8670,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -29.380,  0.000,  0.000,  5,  1.03000,  -65.0771,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -60.8407,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -62.4676,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00204,  -65.3264,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -62.8698,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -61.9408,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03356,  -59.1345,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03020,  -60.5780,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -62.2173,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -61.7476,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99782,  -63.8276,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00576,  -63.5233,  'CLIFTON ',  161.00,  18
5089,  1,  -15.086,  -3.366,  0.000,  0.000,  5,  1.00937,  -62.7286,  'CLIFTON ',  13.800,  18
5090,  1,  -0.001,  -114.001,  0.000,  0.000,  5,  1.03000,  -61.9532,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97277,  -66.4667,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -61.6241,  'GRANDVIE',  161.00,  14
5093,  1,  -0.006,  -110.399,  0.000,  0.000,  5,  1.03000,  -62.7203,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -59.9856,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -61.5057,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -61.2673,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -61.0947,  'EULESS 2',  161.00,  17
5098,  1,  -0.003,  -82.882,  0.000,  0.000,  5,  1.03000,  -62.5488,  'FORT WOR',  161.00,  17
5099,  1,  -0.001,  -44.476,  0.000,  0.000,  5,  1.03000,  -62.3866,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02499,  -61.4347,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -67.6195,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03242,  -59.4302,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03085,  -60.7882,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -61.5508,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -61.8715,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03310,  -61.6793,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -61.8715,  'IRVING 1',  13.800,  17
5108,  1,  -0.008,  -108.578,  0.000,  0.000,  5,  1.03000,  -61.1281,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -62.1414,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00428,  -64.2728,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02908,  -61.6877,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01035,  -64.1568,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -62.7034,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01351,  -63.5240,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -62.8095,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02960,  -61.2998,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02356,  -62.1766,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00098,  -68.2077,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03127,  -58.7435,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05206,  -59.4541,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03798,  -62.1811,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -61.9423,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97227,  -68.3632,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97498,  -68.4573,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02886,  -60.8242,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -61.9754,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99979,  -66.3355,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -61.9263,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -65.8350,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -60.9528,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03304,  -60.1576,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -61.4634,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00074,  -65.8902,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02210,  -65.3995,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -65.0386,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00000,  -62.3934,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -60.3398,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -61.5888,  'WACO 1 1',  161.00,  13
5139,  1,  -0.002,  -55.644,  0.000,  0.000,  5,  1.03000,  -62.0487,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98193,  -67.3470,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01537,  -62.5336,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00084,  -65.0819,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -60.7037,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00692,  -63.0408,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02827,  -61.2673,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -61.5459,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -61.9075,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02577,  -61.9668,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -62.0325,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02677,  -59.8077,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00953,  -64.9604,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -61.6957,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -60.2789,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00463,  -64.3820,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -65.3249,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -68.1214,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01807,  -62.0444,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -61.4407,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97082,  -68.2988,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03161,  -60.5647,  'DENTON 2',  161.00,  17
5161,  1,  -0.001,  -57.021,  0.000,  0.000,  5,  1.03000,  -61.8674,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93066,  -70.9988,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02311,  -62.4013,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03648,  -59.2082,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03296,  -60.3876,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.1511,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03648,  -59.2082,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -62.1105,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -64.5210,  'DUBLIN 1',  161.00,  15
5170,  1,  -0.074,  8.640,  0.000,  0.000,  5,  1.01768,  -64.5095,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96423,  -67.4995,  'MERTENS ',  161.00,  14
5172,  1,  -0.003,  -59.019,  0.000,  0.000,  5,  1.03000,  -62.7526,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -61.0694,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96069,  -67.9182,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03148,  -60.8046,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01036,  -62.9721,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -61.6001,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -61.9799,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -58.1640,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02837,  -58.9863,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -61.7727,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98358,  -67.0038,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -61.8189,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01758,  -63.2445,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -62.4377,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02157,  -61.4438,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03300,  -59.4422,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -61.6420,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -61.8431,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01449,  -65.3166,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -61.561,  0.000,  0.000,  5,  1.01293,  -65.2433,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03282,  -60.2822,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03328,  -60.6834,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -61.5983,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -61.8113,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03568,  -57.4966,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -58.9917,  'BRYSON 1',  161.00,  12
5198,  1,  -0.185,  21.600,  0.000,  0.000,  5,  1.03335,  -57.4934,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -62.1202,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00249,  -65.0455,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96500,  -66.5881,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01293,  -61.9777,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02827,  -61.6358,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03482,  -57.2828,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03323,  -58.4060,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02950,  -55.3681,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03208,  -56.2565,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03130,  -55.9909,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00311,  -63.3974,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -61.3055,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94364,  -69.7103,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01199,  -62.4083,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -61.4998,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02279,  -61.8319,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01932,  -62.0944,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -62.0754,  'FORT WOR',  161.00,  17
5217,  1,  -0.018,  -75.110,  0.000,  0.000,  5,  1.03000,  -61.7067,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01937,  -62.8537,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.903,  0.000,  0.000,  5,  1.02223,  -62.4929,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -63.0595,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -62.8000,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00140,  -64.4147,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95062,  -69.3920,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -61.5809,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -63.1382,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -67.1326,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02009,  -63.4038,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -60.7817,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -61.5636,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -61.9103,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00804,  -66.1655,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -62.0960,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -61.6017,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -61.1680,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01495,  -63.3951,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03872,  -58.6422,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -59.0937,  'OLNEY 1 ',  161.00,  12
5238,  1,  -0.278,  32.400,  0.000,  0.000,  5,  1.03567,  -58.6380,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04572,  -60.3565,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04093,  -62.9602,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03962,  -63.6931,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03962,  -63.6931,  'GOLDTHWA',  115.00,  18
5243,  1,  -0.185,  21.600,  0.000,  0.000,  5,  1.04032,  -60.3496,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -62.1424,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -62.1668,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01037,  -62.0993,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00304,  -63.9732,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -61.2753,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -61.4868,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -60.8796,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -61.6697,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -61.9158,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -61.4659,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -61.6313,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00251,  -65.6409,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00635,  -62.6790,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99665,  -63.7645,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -61.6797,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -62.6896,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03093,  -55.8288,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02120,  -59.6264,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02323,  -51.6490,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -52.8557,  'GLEN ROS',  13.800,  18
5264,  1,  -0.001,  -49.805,  0.000,  0.000,  5,  1.03000,  -64.8791,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03061,  -60.8933,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -61.3682,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99020,  -66.9101,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99573,  -63.3146,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -60.4708,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96759,  -66.8871,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99411,  -65.2098,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -61.9077,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -61.7086,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01858,  -61.8541,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95058,  -69.2723,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98479,  -64.1976,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -61.8865,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01264,  -62.5395,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -59.9757,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02356,  -61.2134,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02413,  -59.1097,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -59.2434,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -59.4145,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01702,  -62.7773,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01572,  -62.5929,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -62.5365,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -61.5450,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99416,  -63.5066,  'WOLFE CI',  161.00,  16
5289,  1,  -0.002,  -83.912,  0.000,  0.000,  5,  1.03000,  -61.5745,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00199,  -64.1275,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -62.5353,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -62.1531,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -60.3965,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -62.0221,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -58.9847,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -60.3766,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -58.9847,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -58.9847,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -58.9847,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -58.9847,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -58.9847,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.4625,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.1037,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03329,  -59.0870,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03055,  -60.7169,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -61.6975,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -61.3696,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -61.3561,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -61.8906,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -61.9426,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -62.1298,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02275,  -62.5856,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -60.2505,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99612,  -65.4709,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01918,  -62.5023,  'DENTON 6',  161.00,  17
5316,  1,  -0.002,  -85.634,  0.000,  0.000,  5,  1.03000,  -61.7157,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -57.1150,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -58.3962,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -56.3011,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -56.2121,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -56.3361,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03327,  -58.9234,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -60.9207,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.2344,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -56.2304,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.0044,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94585,  -69.1724,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00768,  -65.1021,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -61.6080,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -61.3019,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01356,  -62.8583,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -62.6496,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01508,  -62.1936,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00821,  -66.5459,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -61.9593,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -61.2263,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02783,  -59.2413,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02002,  -61.5149,  'GRANBURY',  161.00,  18
5339,  1,  -0.005,  -58.453,  0.000,  0.000,  5,  1.03000,  -62.1596,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -62.0112,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03032,  -61.2391,  'LEWISVIL',  161.00,  17
5342,  1,  -1.023,  -3.201,  0.000,  0.000,  5,  1.03447,  -61.1900,  'LEWISVIL',  13.800,  17
5343,  1,  -25.266,  -20.373,  0.000,  0.000,  5,  1.03995,  -60.5958,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -62.0756,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99604,  -64.4443,  'HILLSBOR',  161.00,  14
5346,  1,  -0.069,  -168.744,  0.000,  0.000,  5,  1.03000,  -62.1951,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00389,  -67.5231,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00549,  -62.7300,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -61.1503,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03114,  -59.2207,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -60.7078,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02484,  -61.6491,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -61.3190,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -62.3464,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01854,  -61.1911,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02952,  -61.7466,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -60.9381,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -58.5385,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01634,  -60.9107,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -56.5446,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03269,  -57.0288,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02946,  -58.2441,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03269,  -57.0288,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03063,  -56.2431,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -55.3898,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -55.1625,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -55.2183,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02946,  -55.8264,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02725,  -55.0637,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -61.2393,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02228,  -61.1777,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -61.9656,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -62.4894,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -60.8256,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -62.1130,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -61.2961,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02102,  -63.2667,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -119.801,  0.000,  0.000,  5,  1.02943,  -63.4332,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -62.1230,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03226,  -58.5175,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -60.1909,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.3704,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.2095,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03016,  -58.9849,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -60.1743,  'DALLAS 3',  161.00,  16
5386,  1,  -0.002,  -100.302,  0.000,  0.000,  5,  1.03000,  -61.7566,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -62.9666,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -59.9156,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01659,  -61.5375,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99321,  -64.8259,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96746,  -69.3275,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93934,  -73.1638,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01061,  -62.6465,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04630,  -59.8373,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04339,  -60.6316,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03164,  -63.4809,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03186,  -63.5995,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03186,  -63.5995,  'ALBANY 1',  115.00,  15
5399,  1,  -0.204,  23.850,  0.000,  0.000,  5,  1.04386,  -59.8350,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -61.3198,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -57.3961,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -59.1724,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -57.3961,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -57.3961,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -57.3961,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -57.3961,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01052,  -65.2308,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -62.3667,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02379,  -61.9430,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03460,  -60.6153,  'KILLEEN ',  500.00,  13
5411,  1,  -0.001,  -51.265,  0.000,  0.000,  5,  1.03000,  -62.2036,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -62.0143,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03997,  -57.9207,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03568,  -61.5182,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03587,  -56.7185,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03575,  -56.7054,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03624,  -56.8505,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03997,  -57.9207,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03997,  -57.9207,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -61.0597,  'FORT WOR',  161.00,  17
5421,  1,  -0.000,  -112.961,  0.000,  0.000,  5,  1.03000,  -62.9217,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.001,  -9.310,  0.000,  0.000,  5,  1.03000,  -61.4429,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.4429,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -61.4429,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -61.8247,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00016,  -64.2510,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01381,  -61.8542,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -61.0158,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -62.9084,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -63.2909,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02630,  -61.4815,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -63.0738,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -61.9785,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -62.7171,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01330,  -65.1021,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -61.6577,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94153,  -69.6865,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -62.1580,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01810,  -60.9879,  'WAXAHACH',  161.00,  14
5440,  1,  -0.016,  -89.751,  0.000,  0.000,  5,  1.03000,  -62.1635,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -61.8911,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -62.2314,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -62.2899,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -57.5974,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02152,  -60.0567,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01297,  -64.8359,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -61.7210,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03288,  -59.2096,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03097,  -60.6389,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99345,  -64.7213,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03714,  -60.7373,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02990,  -61.8167,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -61.3265,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02191,  -62.1369,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01649,  -63.6673,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01248,  -68.2360,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -61.5039,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98431,  -65.8006,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96549,  -69.9903,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93557,  -74.0650,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01702,  -62.3499,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02344,  -61.6151,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -61.9528,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03375,  -59.3615,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03155,  -60.6980,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98161,  -67.4299,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -61.9938,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -61.8898,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -62.6999,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01854,  -64.3849,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -64.2412,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03552,  -61.4501,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -59.1573,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96427,  -67.4125,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -61.9541,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96585,  -67.8374,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -62.7604,  'HARKER H',  161.00,  13
5478,  1,  -0.004,  -107.148,  0.000,  0.000,  5,  1.03000,  -61.8073,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03316,  -59.1847,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -60.6664,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01890,  -62.3629,  'FORT WOR',  161.00,  17
5482,  1,  -0.001,  -97.741,  0.000,  0.000,  5,  1.03000,  -62.1607,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -61.2197,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00994,  -65.9441,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -59.5247,  'BLOOMING',  161.00,  14
6001,  1,  0.001,  -91.226,  0.000,  0.000,  6,  1.03000,  -65.3398,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02089,  -65.4659,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03899,  -57.7645,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03138,  -59.4355,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03070,  -61.8062,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.9524,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.2090,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.8837,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.2902,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.7388,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02192,  -63.2907,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -28.456,  0.000,  0.000,  6,  1.03000,  -63.2539,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01916,  -65.6748,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00472,  -69.7646,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02586,  -66.2324,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02686,  -64.8147,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01975,  -64.4838,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -63.4917,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -63.7478,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02117,  -64.6485,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04038,  -59.9337,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03638,  -61.1076,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03092,  -62.7751,  'LEANDER ',  115.00,  23
6024,  1,  0.001,  -105.413,  0.000,  0.000,  6,  1.03000,  -65.3275,  'AUSTIN 1',  115.00,  23
6025,  1,  0.002,  -154.482,  0.000,  0.000,  6,  1.03000,  -65.3497,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02275,  -64.8159,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -64.1632,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02396,  -63.3672,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98385,  -74.8744,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00836,  -63.2147,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01143,  -64.4541,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02018,  -65.4436,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03531,  -60.4684,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03162,  -61.6973,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02808,  -62.9773,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02605,  -62.4085,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02338,  -63.8846,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03798,  -59.3737,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03086,  -61.4295,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02450,  -63.6160,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.502,  -10.256,  0.000,  0.000,  6,  1.03998,  -59.3066,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.7333,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02512,  -64.1052,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01604,  -65.5570,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03427,  -60.8039,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03062,  -62.7656,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02568,  -64.8887,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03427,  -60.8039,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03427,  -60.8039,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03427,  -60.8039,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -23.190,  0.000,  0.000,  6,  1.03998,  -60.5753,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03427,  -60.8039,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -20.209,  0.000,  0.000,  6,  1.03998,  -60.5389,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -10.560,  0.000,  0.000,  6,  1.03998,  -60.2967,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01147,  -71.4552,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03049,  -58.6182,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03010,  -60.3108,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02964,  -61.1907,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94511,  -86.9907,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -65.6239,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02448,  -64.0187,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02271,  -60.6075,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02156,  -61.9406,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01589,  -65.0679,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01340,  -65.4558,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03159,  -58.8984,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02907,  -60.5743,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02365,  -63.3117,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.2073,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.2269,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.3503,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.5252,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.9802,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.9874,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01804,  -58.7748,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01539,  -60.3004,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01073,  -62.9713,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01020,  -57.6726,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01447,  -58.2632,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01307,  -58.0769,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02776,  -64.0806,  'MARBLE F',  115.00,  23
6082,  1,  -7.951,  -10.312,  0.000,  0.000,  6,  1.03974,  -63.6173,  'MARBLE F',  13.800,  23
6083,  1,  -7.951,  -8.818,  0.000,  0.000,  6,  1.03974,  -63.5879,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -64.1622,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -64.1622,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -64.1622,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -64.1622,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -64.1622,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -64.1622,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -64.1622,  'ROUND RO',  13.800,  23
6091,  1,  0.001,  -47.667,  0.000,  0.000,  6,  1.03000,  -64.8086,  'WIMBERLE',  115.00,  23
6092,  1,  -0.002,  -33.369,  0.000,  0.000,  6,  1.03000,  -68.0476,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02021,  -64.5015,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02277,  -64.4031,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02289,  -65.4103,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.002,  -87.761,  0.000,  0.000,  6,  1.03000,  -68.9672,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01879,  -64.9384,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02082,  -64.4406,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01341,  -65.8142,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01678,  -66.8343,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01969,  -59.0833,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -59.6980,  'WINCHEST',  230.00,  25
6103,  1,  -0.003,  -60.343,  0.000,  0.000,  6,  1.03000,  -62.4444,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01969,  -59.0833,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01969,  -59.0833,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01969,  -59.0833,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03877,  -58.7786,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -61.8687,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98834,  -67.6706,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.7655,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.6543,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01621,  -67.6601,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02192,  -64.0116,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01682,  -65.7762,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01817,  -65.1671,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99928,  -67.4014,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02825,  -62.3825,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03978,  -59.8490,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03368,  -61.6867,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03187,  -63.0366,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01961,  -65.4172,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98231,  -67.3575,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02276,  -63.9358,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02670,  -62.5099,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01226,  -67.7509,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02266,  -63.6651,  'AUSTIN 3',  115.00,  23
6127,  1,  0.001,  -8.246,  0.000,  0.000,  6,  0.93760,  -72.3916,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01823,  -66.5299,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95888,  -73.6624,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01986,  -63.9025,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -64.0696,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01871,  -64.4432,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99885,  -70.6076,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00170,  -68.2615,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00117,  -64.4702,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02762,  -65.4856,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01621,  -65.1298,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01843,  -68.7476,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00530,  -67.9927,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98261,  -69.1960,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03119,  -59.2128,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02902,  -61.2271,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02906,  -63.2320,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03119,  -59.2128,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -55.5106,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -55.6474,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.8675,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.1437,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.6584,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02761,  -65.2171,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -80.497,  0.000,  0.000,  6,  1.00310,  -70.6569,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02913,  -63.2555,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02426,  -64.0662,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01045,  -65.2613,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01363,  -67.0038,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02343,  -64.2529,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01728,  -67.4042,  'BOERNE 1',  115.00,  26
6158,  1,  -0.012,  -52.476,  0.000,  0.000,  6,  1.03000,  -68.3756,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01996,  -64.8775,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02207,  -63.8120,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03068,  -58.1911,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02919,  -60.4496,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02498,  -62.7523,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.6815,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.5085,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.4826,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.8687,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02030,  -65.5754,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03288,  -60.4739,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02862,  -62.7716,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02275,  -64.1855,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00802,  -63.7572,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00926,  -65.1496,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -65.1236,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02119,  -64.0945,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -63.9307,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.001,  -114.049,  0.000,  0.000,  6,  1.03000,  -63.1760,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02187,  -65.0084,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -65.8033,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01327,  -67.4862,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01720,  -65.7216,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01977,  -65.7138,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00448,  -65.1640,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02103,  -64.3521,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01961,  -64.4750,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02507,  -63.6280,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02349,  -63.9209,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00471,  -61.0477,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99068,  -65.0570,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99878,  -70.8812,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02084,  -64.3482,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -62.6123,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01245,  -65.0836,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01851,  -64.6537,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98812,  -66.7549,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02365,  -66.7757,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03125,  -60.6234,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02852,  -63.1281,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02801,  -64.2582,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01480,  -65.6237,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02146,  -65.7824,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01380,  -67.0621,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01953,  -65.4380,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01487,  -65.7764,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -62.9690,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99320,  -66.8927,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -53.354,  0.000,  0.000,  6,  1.03000,  -65.2482,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02682,  -64.4772,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00572,  -67.1007,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04306,  -59.8353,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03755,  -61.3087,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02814,  -64.0073,  'MARBLE F',  115.00,  23
6213,  1,  -21.661,  2.940,  0.000,  0.000,  6,  1.04189,  -59.3229,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04077,  -58.8546,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04249,  -59.5832,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04174,  -59.2683,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01757,  -65.3194,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01474,  -63.8673,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02264,  -64.5354,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02067,  -64.6027,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -106.057,  0.000,  0.000,  6,  1.02984,  -72.3062,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02960,  -61.6952,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02769,  -62.6894,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -64.4370,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01401,  -65.7336,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99620,  -73.8043,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02643,  -63.1717,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02876,  -58.7728,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -58.470,  0.000,  0.000,  6,  1.03000,  -60.9192,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -62.9984,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01305,  -64.7489,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -63.4080,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02040,  -64.0942,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03192,  -61.0929,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03055,  -62.2094,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02615,  -64.1472,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92808,  -73.9215,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02511,  -63.4393,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03441,  -59.4674,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02917,  -62.0952,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02501,  -63.6092,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03441,  -59.4674,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.1140,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.2372,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.5841,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.5016,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.8628,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.2409,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.6933,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01825,  -65.3945,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02249,  -65.0360,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01130,  -65.5065,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99320,  -71.2504,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03636,  -58.9350,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03406,  -60.2015,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02609,  -62.8952,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03402,  -58.2437,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03193,  -57.6128,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03636,  -58.9350,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03365,  -57.9049,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01901,  -65.6459,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02355,  -63.8559,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01377,  -66.6756,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00921,  -69.1407,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01512,  -65.4207,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.01739,  -65.3936,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01871,  -65.3772,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.01739,  -65.3936,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01871,  -65.3772,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.192,  -6.817,  0.000,  0.000,  6,  1.02405,  -65.3125,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.339,  -4.090,  0.000,  0.000,  6,  1.02074,  -65.3252,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01871,  -65.3772,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.01871,  -65.3772,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.023,  -3.201,  0.000,  0.000,  6,  1.01933,  -65.3702,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01863,  -65.2040,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01878,  -67.0891,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02748,  -61.2982,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -62.7335,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02837,  -60.6786,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02286,  -63.3386,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -65.3619,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02333,  -65.2853,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01953,  -66.2756,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02047,  -64.9513,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02479,  -66.5895,  'BOERNE 2',  230.00,  26
6286,  1,  0.001,  -98.994,  0.000,  0.000,  6,  1.03000,  -69.1841,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02607,  -63.2013,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01741,  -65.2140,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01829,  -64.4308,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02956,  -64.0953,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -65.2927,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03711,  -58.6670,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03205,  -60.6540,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -62.9902,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03527,  -58.0931,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03553,  -58.1767,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03254,  -57.3295,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02904,  -58.3424,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03033,  -60.0624,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03023,  -60.9411,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02904,  -58.3424,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02305,  -56.2429,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02717,  -57.6336,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -56.5807,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -56.2166,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02452,  -63.6177,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01631,  -65.3821,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01903,  -66.0384,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99216,  -69.5666,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02517,  -64.4548,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99798,  -66.4049,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02861,  -63.9771,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02298,  -64.2499,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02275,  -64.9245,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03463,  -61.4927,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03125,  -61.5359,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02797,  -62.3055,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02438,  -63.2215,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -63.8881,  'GEORGETO',  115.00,  23
6320,  1,  0.001,  -134.600,  0.000,  0.000,  6,  1.03000,  -64.4662,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01968,  -65.4039,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -67.4021,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01639,  -65.4065,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02281,  -64.7159,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93897,  -72.7633,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01078,  -66.2863,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99107,  -67.7243,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99056,  -71.4017,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98567,  -73.2145,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02438,  -64.0249,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -123.065,  0.000,  0.000,  6,  1.03000,  -64.4628,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01910,  -65.4855,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03095,  -60.7830,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02942,  -62.6330,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -63.9714,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95566,  -74.6761,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02671,  -64.8331,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93872,  -71.7183,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01516,  -64.1796,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01997,  -68.3743,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01566,  -67.3272,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03495,  -60.5777,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03172,  -61.9501,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02976,  -63.0603,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02117,  -64.1892,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01196,  -70.0936,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.4829,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03620,  -61.0260,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -63.2871,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02398,  -64.9263,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02615,  -64.0300,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03055,  -62.2073,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02637,  -63.6517,  'ROUND RO',  115.00,  23
6356,  1,  0.000,  -130.468,  0.000,  0.000,  6,  1.03000,  -65.5441,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97246,  -81.8421,  'DEVINE 0',  115.00,  26
6358,  1,  -0.001,  -101.246,  0.000,  0.000,  6,  1.03000,  -66.8294,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03615,  -61.5643,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -63.6371,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99620,  -60.9289,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03415,  -58.2140,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02698,  -61.0433,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02470,  -64.2854,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6604,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3308,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8841,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8166,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6576,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00499,  -68.5626,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02586,  -68.5865,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99393,  -66.5194,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -68.1263,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00769,  -67.1104,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00769,  -67.1104,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01626,  -65.1212,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -67.6968,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01969,  -56.1035,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01073,  -59.9266,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00939,  -62.4136,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01969,  -56.1035,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01969,  -56.1035,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01969,  -56.1035,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01969,  -56.1035,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01969,  -56.1035,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01961,  -64.8965,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01087,  -67.6030,  'SPRING 1',  115.00,  5
7028,  1,  -0.406,  -332.657,  0.000,  0.000,  7,  1.02001,  -67.3073,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00252,  -58.8141,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99063,  -65.8711,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00252,  -58.8141,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00252,  -58.8141,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00252,  -58.8141,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00252,  -58.8141,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02448,  -64.3876,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01735,  -66.1631,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02768,  -61.4319,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01856,  -62.6688,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01489,  -65.7665,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02654,  -61.4443,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02030,  -64.1339,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01721,  -55.5789,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01311,  -58.5029,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99653,  -60.8220,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.4233,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02572,  -55.0455,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02667,  -61.7037,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01983,  -63.2711,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01766,  -66.6985,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00484,  -68.7800,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01297,  -67.7004,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01036,  -66.4961,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01720,  -63.2774,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00332,  -67.8845,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -66.1609,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01958,  -64.5775,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00788,  -67.7060,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00413,  -52.5822,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00721,  -54.5500,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01516,  -57.1767,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00413,  -52.5822,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00413,  -52.5822,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00413,  -52.5822,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00413,  -52.5822,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00413,  -52.5822,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00413,  -52.5822,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99918,  -68.8508,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00079,  -58.0368,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99951,  -61.2432,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01032,  -65.7367,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98475,  -56.1583,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01615,  -64.5946,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02402,  -61.7566,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02201,  -63.4953,  'GALVESTO',  115.00,  2
7075,  1,  -0.230,  -321.962,  0.000,  0.000,  7,  1.03000,  -65.1241,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03710,  -57.3221,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03310,  -59.1654,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02456,  -62.7727,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5745,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0817,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0614,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5288,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02376,  -61.0853,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01658,  -63.6837,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00686,  -63.8695,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00825,  -66.6526,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01326,  -65.4237,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99029,  -67.5842,  'RICHMOND',  115.00,  3
7089,  1,  -0.366,  -314.753,  0.000,  0.000,  7,  1.03000,  -68.3152,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00637,  -68.3834,  'PINEHURS',  115.00,  5
7091,  1,  -0.076,  -219.166,  0.000,  0.000,  7,  1.03000,  -68.0782,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00841,  -67.2153,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00324,  -67.8014,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02153,  -68.2942,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97360,  -44.7211,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98526,  -48.1050,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98840,  -49.6954,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -35.9367,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00915,  -66.3068,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01311,  -66.6796,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00233,  -68.2276,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00962,  -66.4948,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03488,  -57.4512,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02675,  -60.6041,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02532,  -63.7579,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8737,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03488,  -57.4512,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03488,  -57.4512,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0301,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9950,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5722,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.7495,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6308,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6303,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99229,  -67.0201,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00979,  -67.4260,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00267,  -68.0453,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00941,  -66.2471,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00114,  -68.5014,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00114,  -68.5014,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00114,  -68.5014,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98276,  -55.6447,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00699,  -67.2636,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03178,  -58.1936,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01941,  -62.1952,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01653,  -64.1862,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01829,  -66.0541,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01586,  -59.5988,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -57.3115,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02459,  -60.8595,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01528,  -63.8938,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -57.3115,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03006,  -56.2303,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02924,  -55.9523,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02882,  -55.8169,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02890,  -55.7603,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03015,  -55.8803,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -57.3115,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -57.3115,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -57.3115,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -57.3115,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01107,  -68.6493,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01051,  -65.8500,  'HOUSTON ',  115.00,  4
7145,  1,  -0.032,  -196.319,  0.000,  0.000,  7,  1.03000,  -68.7470,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.7470,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01374,  -66.8847,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00649,  -68.1433,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99564,  -59.4760,  'BLOOMING',  115.00,  6
7150,  1,  -0.021,  -4.158,  0.000,  0.000,  7,  1.03000,  -64.4149,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02549,  -66.7015,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01014,  -66.8551,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97758,  -52.4154,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01543,  -68.1044,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00358,  -67.1736,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01684,  -64.5471,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01228,  -66.8685,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00172,  -67.7989,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -61.5364,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02273,  -63.2081,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -65.6844,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -61.5364,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -61.5364,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -61.5364,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -61.5364,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5459,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3308,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -61.5364,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -61.5364,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2117,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02256,  -61.9249,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02356,  -63.5384,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00107,  -68.4118,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00863,  -65.4101,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02978,  -62.1282,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02067,  -63.9536,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00606,  -67.4677,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00412,  -68.3847,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00620,  -66.1421,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00903,  -67.4630,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00325,  -68.4796,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99904,  -67.0712,  'PATTISON',  115.00,  3
7183,  1,  -0.202,  -292.031,  0.000,  0.000,  7,  1.03000,  -68.0241,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02485,  -60.1768,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01745,  -62.0554,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02485,  -58.2638,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01923,  -61.7373,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01429,  -65.5186,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02485,  -58.2638,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02485,  -58.2638,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02485,  -58.2638,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02485,  -58.2638,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02485,  -58.2638,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.6417,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.3838,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.2543,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.6164,  'HOUSTON ',  13.800,  3
7198,  1,  -0.176,  -156.629,  0.000,  0.000,  7,  1.03000,  -67.7913,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02838,  -61.4250,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02152,  -64.3512,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01995,  -67.1282,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00638,  -68.3930,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99308,  -61.6370,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03673,  -57.3184,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03142,  -59.5402,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02921,  -62.4536,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03673,  -57.3184,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1952,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5410,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8276,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2468,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5746,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01620,  -64.6360,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00595,  -66.7235,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00754,  -67.9093,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00616,  -67.5017,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01004,  -67.6021,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00543,  -68.5672,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00514,  -64.0778,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00533,  -67.6317,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00490,  -67.4013,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00739,  -66.7286,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01053,  -67.1846,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00578,  -67.6692,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00314,  -68.7292,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01193,  -67.2136,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -60.5135,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01939,  -63.3226,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01583,  -65.1026,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01606,  -65.6924,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01320,  -64.7104,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02555,  -64.0952,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00526,  -68.8457,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01073,  -68.4374,  'PORTER 0',  115.00,  5
7235,  1,  -0.161,  -162.265,  0.000,  0.000,  7,  1.03001,  -69.3450,  'CYPRESS ',  115.00,  3
7236,  1,  -0.045,  -159.513,  0.000,  0.000,  7,  1.03000,  -68.4244,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99509,  -65.9979,  'FULSHEAR',  115.00,  1
7238,  1,  -0.007,  -74.602,  0.000,  0.000,  7,  1.03000,  -65.6842,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00996,  -65.2670,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01158,  -67.7176,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00389,  -68.0783,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00607,  -67.8882,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01215,  -66.8952,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00596,  -65.5557,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01167,  -68.5443,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99936,  -68.7524,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99318,  -62.1530,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00202,  -68.1922,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00748,  -67.4001,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01589,  -66.8313,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00903,  -69.0914,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -59.8511,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00885,  -62.2729,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02331,  -67.8328,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -65.9900,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00708,  -66.9066,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00699,  -65.7773,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00897,  -66.8218,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01513,  -66.7130,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -65.4341,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99717,  -52.4591,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.279,  0.000,  0.000,  7,  1.00948,  -54.3934,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -57.5777,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02824,  -59.6577,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -63.5222,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03030,  -56.3106,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -57.5777,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -57.5777,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -57.5777,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03048,  -56.7302,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00389,  -68.1234,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00786,  -66.5154,  'HOUSTON ',  115.00,  3
7273,  1,  -0.097,  -144.203,  0.000,  0.000,  7,  1.03000,  -64.6008,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00422,  -62.7698,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00129,  -64.5438,  'VICTORIA',  115.00,  6
7276,  1,  -0.187,  -456.886,  0.000,  0.000,  7,  1.03000,  -67.9694,  'HOUSTON ',  115.00,  3
7277,  1,  0.000,  -53.391,  0.000,  0.000,  7,  1.02650,  -61.9900,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02414,  -61.3267,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02062,  -63.5951,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02414,  -61.3267,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02414,  -61.3267,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02878,  -60.1724,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01381,  -63.7859,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02878,  -60.1724,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02878,  -60.1724,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02878,  -60.1724,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02878,  -60.1724,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02878,  -60.1724,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02878,  -60.1724,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00320,  -68.6366,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99643,  -68.7770,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01421,  -66.4614,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01534,  -64.1600,  'SANTA FE',  115.00,  2
7294,  1,  -0.006,  -17.404,  0.000,  0.000,  7,  1.03000,  -63.3439,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00557,  -67.8917,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00026,  -68.6584,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00305,  -67.2096,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00754,  -67.9511,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99397,  -64.6552,  'EAGLE LA',  115.00,  1
7300,  1,  -0.013,  -128.913,  0.000,  0.000,  7,  1.03000,  -68.7845,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00612,  -65.8899,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99823,  -57.3501,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01039,  -60.1382,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99259,  -52.4997,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00246,  -57.1199,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00299,  -61.0687,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99259,  -52.4997,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99259,  -52.4997,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99259,  -52.4997,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99259,  -52.4997,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00421,  -51.7549,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02205,  -58.9411,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00599,  -61.6797,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98778,  -67.5924,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -67.8708,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00436,  -66.6812,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01066,  -64.7549,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00289,  -66.9139,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00551,  -67.6890,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03493,  -56.8808,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02777,  -58.2852,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02201,  -60.8845,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03222,  -56.0517,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03109,  -55.7604,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03106,  -55.7546,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03312,  -56.3328,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00562,  -58.2210,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00276,  -59.5446,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00562,  -58.2210,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00843,  -67.3529,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03175,  -59.1248,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02419,  -61.0474,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01384,  -65.0042,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03175,  -59.1248,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4574,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01297,  -66.2012,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99886,  -63.1611,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00828,  -66.7813,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99428,  -61.1929,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99395,  -67.9261,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00976,  -57.3403,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01480,  -62.2739,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99580,  -65.9192,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00339,  -68.2521,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00986,  -66.3841,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03486,  -57.2678,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02682,  -59.6934,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02096,  -62.3054,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3311,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0232,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.2913,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.5077,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9575,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5371,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5305,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6086,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03486,  -57.2678,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0764,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4761,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.7106,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03486,  -57.2678,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00377,  -67.8940,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -64.2858,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99316,  -66.0311,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01174,  -67.2874,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -58.5710,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02517,  -61.3307,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01812,  -64.5728,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -58.5710,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -58.5710,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -58.5710,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -58.5710,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -58.5710,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -58.5710,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6670,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8142,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2384,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8950,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0231,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01715,  -61.7900,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01098,  -67.8571,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00613,  -67.0738,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00896,  -64.1166,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00502,  -67.5207,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00648,  -68.3467,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00702,  -67.5998,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00378,  -68.0649,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01456,  -68.0368,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5741,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03150,  -64.0225,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02394,  -65.3223,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01974,  -64.7926,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99740,  -61.3289,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00521,  -66.9984,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01226,  -67.9648,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00346,  -67.4447,  'HOUSTON ',  115.00,  3
7397,  1,  -0.047,  -99.663,  0.000,  0.000,  7,  1.03001,  -67.2964,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01481,  -65.5131,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -66.4704,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03115,  -58.8077,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -60.7215,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -64.0216,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -65.3073,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00347,  -68.5446,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02218,  -63.9642,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01005,  -53.4720,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00688,  -54.9000,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99223,  -57.5347,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01585,  -62.9576,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00538,  -66.7009,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -68.3963,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00725,  -63.3656,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00120,  -62.8261,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01715,  -55.3367,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00702,  -58.1144,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00407,  -59.9343,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -67.2884,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01488,  -66.9965,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01320,  -64.5350,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01890,  -64.7924,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00810,  -67.9707,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4785,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02816,  -60.3562,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01650,  -63.6059,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00359,  -68.4839,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98716,  -59.7415,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -68.7570,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03820,  -58.7957,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02370,  -58.4031,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00804,  -61.3479,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01239,  -67.1161,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01889,  -68.3138,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02170,  -65.3836,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02247,  -66.5370,  'ARP 0   ',  115.00,  8
8003,  1,  -0.000,  -28.024,  0.000,  0.000,  8,  1.03000,  -66.9740,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02952,  -65.2660,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -42.488,  0.000,  0.000,  8,  1.03001,  -65.9366,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -32.718,  0.000,  0.000,  8,  1.03000,  -64.6432,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02276,  -65.1301,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01272,  -66.5360,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01176,  -68.5533,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01752,  -64.0222,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02128,  -61.3770,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02667,  -66.6886,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -45.958,  0.000,  0.000,  8,  1.03000,  -66.8661,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01445,  -69.2973,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01956,  -67.9901,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -34.783,  0.000,  0.000,  8,  1.03000,  -67.6769,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01932,  -65.2180,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02974,  -62.6777,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -65.138,  0.000,  0.000,  8,  1.03000,  -65.1784,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01570,  -66.0023,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02962,  -65.1604,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -9.270,  0.000,  0.000,  8,  1.03001,  -66.8711,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02665,  -66.7327,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02665,  -66.7327,  'LUFKIN 1',  13.800,  8
8025,  1,  0.001,  -32.151,  0.000,  0.000,  8,  1.03000,  -66.1869,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01603,  -67.2510,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02618,  -65.0686,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01628,  -67.1989,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01316,  -66.5018,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03971,  -62.6775,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03701,  -63.3889,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03165,  -65.6515,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.8679,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.0349,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.1040,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.0745,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01587,  -68.8801,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02274,  -61.3487,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02136,  -66.8221,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01459,  -64.9499,  'MURCHISO',  115.00,  8
8041,  1,  0.001,  -28.445,  0.000,  0.000,  8,  1.03001,  -67.2314,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01566,  -68.5629,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02551,  -57.4464,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02687,  -58.5825,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02595,  -60.4570,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02301,  -57.0615,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02344,  -57.1173,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.7139,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02390,  -57.1894,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02222,  -56.9278,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02401,  -57.2102,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02568,  -65.7245,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01357,  -65.7414,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01334,  -65.8211,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02991,  -64.4125,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02837,  -66.1311,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03103,  -57.6455,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03013,  -58.7542,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02756,  -60.2282,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02421,  -56.6967,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02281,  -56.4976,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03176,  -62.0488,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01965,  -68.5176,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02543,  -60.6498,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01803,  -64.0901,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02177,  -60.9643,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01656,  -57.0250,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02503,  -58.6118,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02517,  -60.6589,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -54.7435,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -55.2056,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01334,  -63.3708,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01793,  -66.1527,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03393,  -53.3319,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03508,  -56.2921,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03490,  -59.6542,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.6338,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.5413,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03008,  -51.9369,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.7257,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01830,  -66.4218,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03684,  -57.5683,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02702,  -58.7940,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99383,  -64.2339,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99663,  -64.2740,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00411,  -64.3758,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.2991,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.7249,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02761,  -65.8127,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02239,  -67.6078,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -11.687,  0.000,  0.000,  8,  1.03000,  -62.2029,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01660,  -66.5977,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02608,  -59.6110,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01686,  -65.2102,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00788,  -67.1535,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01788,  -64.7754,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03389,  -59.9986,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03201,  -62.1842,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03389,  -59.9986,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02603,  -65.9025,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01938,  -68.1111,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96560,  -69.7320,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01953,  -62.4488,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02025,  -68.2116,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02833,  -57.9769,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01949,  -60.2681,  'MOUNT PL',  115.00,  8
8107,  1,  -0.000,  -3.903,  0.000,  0.000,  8,  1.03000,  -60.5276,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01893,  -66.0023,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01214,  -64.6614,  'ATHENS 2',  115.00,  8
8110,  1,  -0.000,  -15.113,  0.000,  0.000,  8,  1.03000,  -62.9966,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02201,  -67.8284,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03793,  -58.9759,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03628,  -59.9127,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03362,  -61.4844,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.646,  0.000,  0.000,  8,  1.03997,  -58.9058,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.2509,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.3521,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01574,  -69.3351,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03236,  -61.3846,  'HENDERSO',  115.00,  8
8120,  1,  -0.002,  -43.905,  0.000,  0.000,  8,  1.03000,  -67.8018,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02636,  -64.6692,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02609,  -68.0549,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01504,  -64.3195,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02655,  -61.7208,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -31.802,  0.000,  0.000,  8,  1.02960,  -68.9408,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03400,  -56.2891,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03382,  -56.9546,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03426,  -58.2454,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03030,  -55.7670,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.9898,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -55.6239,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01306,  -64.4504,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03103,  -62.0679,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02873,  -63.9002,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02780,  -65.5770,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02446,  -65.3686,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02090,  -67.4315,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -32.342,  0.000,  0.000,  8,  1.03000,  -66.3812,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01493,  -65.6083,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01038,  -67.1149,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02540,  -68.2111,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01944,  -60.9014,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02933,  -66.9296,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02240,  -61.6649,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02539,  -63.6581,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01396,  -67.6719,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.8233,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02362,  -61.4703,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01825,  -63.9333,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02112,  -67.7474,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -24.908,  0.000,  0.000,  8,  1.03001,  -68.1318,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02812,  -67.2051,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01657,  -65.7806,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02142,  -66.3961,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03307,  -57.9711,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01897,  -62.8674,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98412,  -67.7662,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03685,  -63.3386,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.004,  -40.394,  0.000,  0.000,  8,  1.03000,  -64.4320,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02773,  -66.3745,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.081,  5.089,  0.000,  0.000,  1,  1.00964,  -55.3330,  'ODESSA 2',  11.500,  9
11002,  1,  13.825,  3.897,  0.000,  0.000,  1,  1.02423,  -61.0363,  'PRESIDIO',  11.500,  9
11007,  1,  7.155,  2.023,  0.000,  0.000,  1,  1.02731,  -58.2136,  'VAN HORN',  11.500,  9
11012,  1,  2.215,  0.627,  0.000,  0.000,  1,  1.02732,  -69.1464,  'SANDERSO',  11.500,  9
11013,  1,  22.893,  6.430,  0.000,  0.000,  1,  0.99928,  -48.2498,  'MONAHANS',  11.500,  9
11014,  1,  1.900,  0.538,  0.000,  0.000,  1,  0.99593,  -51.8866,  'GRANDFAL',  11.500,  9
11015,  1,  6.737,  1.905,  0.000,  0.000,  1,  1.02955,  -60.3390,  'MARFA 0S',  11.500,  9
11016,  1,  2.627,  0.744,  0.000,  0.000,  1,  1.02193,  -67.5484,  'GARDEN C',  11.500,  9
11017,  1,  17.552,  4.939,  0.000,  0.000,  1,  0.99022,  -56.3079,  'ODESSA 4',  11.500,  9
11018,  1,  0.069,  0.020,  0.000,  0.000,  1,  0.99074,  -56.6317,  'NOTREES ',  11.500,  9
11019,  1,  53.875,  14.969,  0.000,  0.000,  1,  1.02711,  -56.0399,  'MIDLAND ',  11.500,  9
11024,  1,  58.831,  16.291,  0.000,  0.000,  1,  0.99173,  -56.8649,  'ODESSA 6',  11.500,  9
11027,  1,  41.165,  11.491,  0.000,  0.000,  1,  1.02735,  -62.7106,  'MIDLAND ',  11.500,  9
11028,  1,  8.110,  2.291,  0.000,  0.000,  1,  1.02787,  -60.6574,  'COAHOMA ',  11.500,  9
11029,  1,  85.479,  23.443,  0.000,  0.000,  1,  1.00555,  -63.9800,  'MIDLAND ',  11.500,  9
11030,  1,  12.054,  3.400,  0.000,  0.000,  1,  1.02036,  -60.9888,  'ALPINE 0',  11.500,  9
11031,  1,  4.949,  1.400,  0.000,  0.000,  1,  1.01184,  -53.6648,  'FORT DAV',  11.500,  9
11036,  1,  8.610,  2.432,  0.000,  0.000,  1,  1.00744,  -62.6532,  'CRANE 0S',  11.500,  9
11037,  1,  92.932,  25.390,  0.000,  0.000,  1,  0.99297,  -56.3246,  'ODESSA 5',  11.500,  9
11040,  1,  31.526,  8.827,  0.000,  0.000,  1,  1.00627,  -56.8257,  'ANDREWS ',  11.500,  9
11044,  1,  14.168,  3.993,  0.000,  0.000,  1,  1.01873,  -67.5094,  'BIG LAKE',  11.500,  9
11045,  1,  64.887,  17.942,  0.000,  0.000,  1,  1.01018,  -57.7897,  'MIDLAND ',  11.500,  9
11046,  1,  10.273,  2.900,  0.000,  0.000,  1,  1.02732,  -67.6134,  'OZONA 0S',  11.500,  9
11054,  1,  10.060,  2.839,  0.000,  0.000,  1,  1.01882,  -64.4774,  'STANTON ',  11.500,  9
11055,  1,  4.095,  1.158,  0.000,  0.000,  1,  1.01849,  -61.7137,  'ODONNELL',  11.500,  9
11058,  1,  9.542,  2.695,  0.000,  0.000,  1,  1.02260,  -63.6745,  'IRAAN 3 ',  11.500,  9
11064,  1,  80.770,  22.192,  0.000,  0.000,  1,  1.00549,  -56.6459,  'ODESSA 3',  11.500,  9
11067,  1,  88.446,  24.217,  0.000,  0.000,  1,  0.99824,  -66.5038,  'BIG SPRI',  11.500,  9
11068,  1,  42.109,  11.739,  0.000,  0.000,  1,  0.99821,  -68.0551,  'MIDLAND ',  11.500,  9
11071,  1,  84.056,  23.079,  0.000,  0.000,  1,  1.01455,  -54.1772,  'ODESSA 1',  11.500,  9
11083,  1,  35.840,  10.020,  0.000,  0.000,  1,  1.01091,  -59.3456,  'FORT STO',  11.500,  9
11085,  1,  13.485,  3.801,  0.000,  0.000,  1,  0.99950,  -49.2531,  'KERMIT 0',  11.500,  9
11086,  1,  34.518,  9.654,  0.000,  0.000,  1,  1.00870,  -50.7715,  'PECOS 0S',  11.500,  9
11087,  1,  0.871,  0.247,  0.000,  0.000,  1,  1.02731,  -65.4898,  'SHEFFIEL',  11.500,  9
11089,  1,  21.519,  6.048,  0.000,  0.000,  1,  1.00836,  -63.5689,  'LAMESA 0',  11.500,  9
11091,  1,  8.774,  2.478,  0.000,  0.000,  1,  1.04020,  -62.2031,  'RALLS 2 ',  16.100,  9
12001,  1,  34.687,  9.703,  0.000,  0.000,  2,  1.01675,  -58.7486,  'PARIS 3 ',  16.100,  11
12007,  1,  5.371,  1.519,  0.000,  0.000,  2,  1.02038,  -58.1689,  'HONEY GR',  16.100,  11
12008,  1,  5.442,  1.539,  0.000,  0.000,  2,  1.02933,  -61.8570,  'MEMPHIS ',  16.100,  10
12009,  1,  31.993,  8.960,  0.000,  0.000,  2,  1.02733,  -61.0423,  'IOWA PAR',  16.100,  11
12010,  1,  43.683,  12.183,  0.000,  0.000,  2,  1.02735,  -64.1313,  'VERNON 2',  16.100,  10
12014,  1,  19.529,  5.495,  0.000,  0.000,  2,  1.03099,  -62.7663,  'CHILDRES',  16.100,  10
12015,  1,  3.885,  1.100,  0.000,  0.000,  2,  1.02166,  -63.1753,  'FORESTBU',  16.100,  11
12016,  1,  53.529,  14.871,  0.000,  0.000,  2,  1.02021,  -62.5726,  'SHERMAN ',  16.100,  11
12020,  1,  20.499,  5.765,  0.000,  0.000,  2,  1.02150,  -59.4856,  'WICHITA ',  16.100,  11
12022,  1,  6.363,  1.799,  0.000,  0.000,  2,  1.02294,  -57.7368,  'PARIS 2 ',  16.100,  11
12025,  1,  28.566,  8.009,  0.000,  0.000,  2,  1.01881,  -59.3638,  'WICHITA ',  16.100,  11
12026,  1,  14.319,  4.036,  0.000,  0.000,  2,  1.02921,  -59.0179,  'WHEELER ',  16.100,  10
12027,  1,  2.385,  0.675,  0.000,  0.000,  2,  1.01642,  -59.1381,  'DEPORT 0',  16.100,  11
12028,  1,  10.964,  3.094,  0.000,  0.000,  2,  1.02126,  -60.5243,  'WICHITA ',  16.100,  11
12029,  1,  2.148,  0.608,  0.000,  0.000,  2,  1.03667,  -62.6843,  'SILVERTO',  16.100,  10
12030,  1,  24.809,  6.964,  0.000,  0.000,  2,  1.00777,  -60.8036,  'BONHAM 0',  16.100,  11
12031,  1,  2.373,  0.672,  0.000,  0.000,  2,  1.04220,  -63.0484,  'MATADOR ',  16.100,  10
12032,  1,  1.862,  0.527,  0.000,  0.000,  2,  1.02190,  -57.8021,  'ARTHUR C',  16.100,  11
12033,  1,  8.276,  2.338,  0.000,  0.000,  2,  1.00030,  -62.4600,  'LEONARD ',  16.100,  11
12034,  1,  3.474,  0.983,  0.000,  0.000,  2,  1.02316,  -62.2071,  'GORDONVI',  16.100,  11
12035,  1,  3.236,  0.916,  0.000,  0.000,  2,  1.03706,  -63.5746,  'KNOX CIT',  16.100,  10
12036,  1,  30.551,  8.560,  0.000,  0.000,  2,  1.02096,  -59.6631,  'WICHITA ',  16.100,  11
12037,  1,  1.414,  0.400,  0.000,  0.000,  2,  1.02625,  -63.0454,  'LINDSAY ',  16.100,  11
12038,  1,  1.567,  0.444,  0.000,  0.000,  2,  1.02295,  -59.5314,  'ECTOR 0S',  16.100,  11
12039,  1,  1.941,  0.550,  0.000,  0.000,  2,  1.01443,  -62.6733,  'SUNSET 0',  16.100,  11
12040,  1,  10.594,  2.990,  0.000,  0.000,  2,  1.02202,  -58.2402,  'CLARKSVI',  16.100,  11
12043,  1,  2.942,  0.833,  0.000,  0.000,  2,  1.02185,  -62.3766,  'SADLER 0',  16.100,  11
12044,  1,  17.837,  5.022,  0.000,  0.000,  2,  1.02564,  -61.5879,  'WHITESBO',  16.100,  11
12045,  1,  15.213,  4.287,  0.000,  0.000,  2,  1.02113,  -59.7327,  'SHEPPARD',  16.100,  11
12046,  1,  14.774,  4.163,  0.000,  0.000,  2,  1.02475,  -61.9895,  'POTTSBOR',  16.100,  11
12047,  1,  9.884,  2.791,  0.000,  0.000,  2,  1.02621,  -59.4655,  'BELLS 0S',  16.100,  11
12048,  1,  4.387,  1.241,  0.000,  0.000,  2,  1.04152,  -63.0529,  'CROSBYTO',  16.100,  10
12049,  1,  7.359,  2.080,  0.000,  0.000,  2,  1.02492,  -61.7610,  'ELECTRA ',  16.100,  10
12050,  1,  2.615,  0.740,  0.000,  0.000,  2,  1.00107,  -61.7869,  'PATTONVI',  16.100,  11
12051,  1,  15.604,  4.396,  0.000,  0.000,  2,  1.01899,  -62.0281,  'HENRIETT',  16.100,  11
12052,  1,  19.543,  5.498,  0.000,  0.000,  2,  1.02689,  -60.8302,  'PANHANDL',  16.100,  10
12053,  1,  11.857,  3.345,  0.000,  0.000,  2,  1.01718,  -60.4945,  'BOWIE 0S',  16.100,  11
12055,  1,  30.667,  8.592,  0.000,  0.000,  2,  1.02243,  -59.0725,  'WICHITA ',  16.100,  11
12060,  1,  2.415,  0.683,  0.000,  0.000,  2,  1.00353,  -60.7871,  'ROXTON 0',  16.100,  11
12063,  1,  43.052,  12.009,  0.000,  0.000,  2,  1.02735,  -61.6085,  'DENISON ',  16.100,  11
12064,  1,  6.714,  1.898,  0.000,  0.000,  2,  1.01315,  -59.2161,  'SUMNER 0',  16.100,  11
12065,  1,  53.078,  14.752,  0.000,  0.000,  2,  1.02735,  -62.9470,  'GAINESVI',  16.100,  11
12066,  1,  3.704,  1.048,  0.000,  0.000,  2,  1.03680,  -63.0213,  'ASPERMON',  16.100,  10
12067,  1,  44.547,  12.415,  0.000,  0.000,  2,  1.01583,  -59.5625,  'WICHITA ',  16.100,  11
12068,  1,  4.708,  1.332,  0.000,  0.000,  2,  1.01496,  -59.0566,  'WINDTHOR',  16.100,  11
12069,  1,  12.841,  3.622,  0.000,  0.000,  2,  1.02732,  -61.8417,  'HOWE 0SE',  16.100,  11
12072,  1,  4.979,  1.408,  0.000,  0.000,  2,  1.02758,  -60.7780,  'COLLINSV',  16.100,  11
12079,  1,  3.445,  0.975,  0.000,  0.000,  2,  1.03504,  -63.8069,  'PADUCAH ',  16.100,  10
12080,  1,  8.330,  2.353,  0.000,  0.000,  2,  1.01979,  -62.5066,  'NOCONA 0',  16.100,  11
12081,  1,  2.567,  0.727,  0.000,  0.000,  2,  1.01676,  -60.6062,  'DODD CIT',  16.100,  11
12082,  1,  39.483,  11.026,  0.000,  0.000,  2,  1.02100,  -60.1522,  'WICHITA ',  16.100,  11
12086,  1,  1.348,  0.382,  0.000,  0.000,  2,  1.01687,  -62.6303,  'MONTAGUE',  16.100,  11
12087,  1,  5.711,  1.615,  0.000,  0.000,  2,  1.03930,  -62.8837,  'SPUR 0SE',  16.100,  10
12090,  1,  1.538,  0.436,  0.000,  0.000,  2,  1.01488,  -59.7379,  'ANNONA 0',  16.100,  11
12091,  1,  6.765,  1.912,  0.000,  0.000,  2,  1.03358,  -64.0654,  'SEYMOUR ',  16.100,  10
12092,  1,  11.735,  3.311,  0.000,  0.000,  2,  1.02608,  -60.5623,  'DENISON ',  16.100,  11
12106,  1,  7.014,  1.982,  0.000,  0.000,  2,  1.00253,  -62.2729,  'WHITEWRI',  16.100,  11
12107,  1,  35.895,  10.039,  0.000,  0.000,  2,  1.02645,  -59.4973,  'SHERMAN ',  16.100,  11
12108,  1,  1.281,  0.363,  0.000,  0.000,  2,  1.03190,  -61.6115,  'ROCHESTE',  16.100,  10
12109,  1,  9.740,  2.750,  0.000,  0.000,  2,  1.02429,  -60.9258,  'BURKBURN',  16.100,  11
12110,  1,  5.224,  1.478,  0.000,  0.000,  2,  1.02731,  -63.0354,  'MUENSTER',  16.100,  11
12111,  1,  8.292,  2.342,  0.000,  0.000,  2,  1.03095,  -59.8282,  'ARCHER C',  16.100,  11
12112,  1,  4.166,  1.179,  0.000,  0.000,  2,  1.02052,  -61.0161,  'PETROLIA',  16.100,  11
12114,  1,  41.153,  11.487,  0.000,  0.000,  2,  1.02638,  -56.8002,  'PARIS 1 ',  16.100,  11
12121,  1,  1.927,  0.545,  0.000,  0.000,  2,  1.02001,  -58.7875,  'BAGWELL ',  16.100,  11
12122,  1,  4.663,  1.319,  0.000,  0.000,  2,  1.01555,  -59.0289,  'TELEPHON',  16.100,  11
12124,  1,  14.808,  4.172,  0.000,  0.000,  2,  0.99583,  -63.3101,  'VAN ALST',  16.100,  11
12125,  1,  2.721,  0.770,  0.000,  0.000,  2,  1.02085,  -60.8717,  'TIOGA 0S',  16.100,  11
12126,  1,  12.039,  3.396,  0.000,  0.000,  2,  1.02372,  -62.7397,  'VALLEY V',  16.100,  11
12129,  1,  3.239,  0.916,  0.000,  0.000,  2,  1.00615,  -62.0682,  'TRENTON ',  16.100,  11
12132,  1,  7.263,  2.052,  0.000,  0.000,  2,  1.02731,  -63.1694,  'HASKELL ',  11.500,  10
12133,  1,  1.675,  0.474,  0.000,  0.000,  2,  1.02445,  -62.8927,  'SAINT JO',  16.100,  11
13002,  1,  76.029,  20.924,  0.000,  0.000,  3,  1.00273,  -70.0702,  'KERRVILL',  11.500,  28
13005,  1,  5.011,  1.417,  0.000,  0.000,  3,  0.97707,  -82.9112,  'LEAKEY 0',  11.500,  28
13006,  1,  5.937,  1.679,  0.000,  0.000,  3,  1.02289,  -63.8198,  'HAMLIN 0',  11.500,  27
13007,  1,  7.410,  2.094,  0.000,  0.000,  3,  1.02544,  -64.6150,  'MERKEL 3',  11.500,  27
13008,  1,  15.651,  4.409,  0.000,  0.000,  3,  1.02185,  -68.7705,  'COLEMAN ',  11.500,  27
13009,  1,  8.267,  2.335,  0.000,  0.000,  3,  1.02702,  -69.7419,  'SONORA 0',  11.500,  28
13010,  1,  2.251,  0.637,  0.000,  0.000,  3,  0.99020,  -83.5799,  'CAMP WOO',  11.500,  28
13011,  1,  19.452,  5.471,  0.000,  0.000,  3,  1.00796,  -72.0235,  'LLANO 0S',  11.500,  28
13012,  1,  0.367,  0.104,  0.000,  0.000,  3,  1.00135,  -72.5616,  'WILLOW C',  11.500,  28
13013,  1,  30.395,  8.518,  0.000,  0.000,  3,  1.02733,  -66.6095,  'ABILENE ',  11.500,  27
13014,  1,  15.394,  4.337,  0.000,  0.000,  3,  1.02225,  -65.1680,  'KINGSLAN',  11.500,  28
13015,  1,  4.337,  1.227,  0.000,  0.000,  3,  1.01307,  -62.3120,  'ROSCOE 6',  11.500,  27
13021,  1,  1.486,  0.421,  0.000,  0.000,  3,  1.02826,  -63.1719,  'LUEDERS ',  11.500,  27
13022,  1,  14.607,  4.116,  0.000,  0.000,  3,  1.01518,  -62.3521,  'COLORADO',  11.500,  27
13023,  1,  2.927,  0.829,  0.000,  0.000,  3,  1.02731,  -63.6297,  'STAMFORD',  11.500,  27
13024,  1,  8.355,  2.360,  0.000,  0.000,  3,  1.02604,  -69.0574,  'ELDORADO',  11.500,  28
13025,  1,  7.912,  2.235,  0.000,  0.000,  3,  1.02028,  -66.7024,  'SAN SABA',  11.500,  28
13029,  1,  4.022,  1.138,  0.000,  0.000,  3,  1.03182,  -63.9528,  'LOMETA 0',  11.500,  28
13030,  1,  57.124,  15.853,  0.000,  0.000,  3,  1.02736,  -72.4308,  'SAN ANGE',  11.500,  27
13031,  1,  8.033,  2.269,  0.000,  0.000,  3,  1.01952,  -64.8958,  'TUSCOLA ',  11.500,  27
13032,  1,  36.575,  10.224,  0.000,  0.000,  3,  1.01543,  -65.9270,  'ABILENE ',  11.500,  27
13035,  1,  2.178,  0.617,  0.000,  0.000,  3,  1.02007,  -68.1490,  'CHEROKEE',  11.500,  28
13036,  1,  2.882,  0.816,  0.000,  0.000,  3,  1.02133,  -68.5368,  'RICHLAND',  11.500,  28
13040,  1,  12.541,  3.537,  0.000,  0.000,  3,  1.01467,  -70.1482,  'BALLINGE',  11.500,  27
13042,  1,  7.080,  2.001,  0.000,  0.000,  3,  1.02469,  -61.7981,  'SILVER 1',  11.500,  27
13049,  1,  7.397,  2.090,  0.000,  0.000,  3,  1.02595,  -63.6370,  'ANSON 0S',  11.500,  27
13051,  1,  118.016,  31.998,  0.000,  0.000,  3,  1.01951,  -73.1481,  'DEL RIO ',  11.500,  28
13052,  1,  5.000,  1.414,  0.000,  0.000,  3,  0.99057,  -78.1047,  'HUNT 0SE',  11.500,  28
13066,  1,  13.970,  3.938,  0.000,  0.000,  3,  1.01924,  -69.9934,  'BRADY 0S',  11.500,  28
13069,  1,  3.198,  0.905,  0.000,  0.000,  3,  1.01819,  -66.5784,  'OVALO 0S',  11.500,  27
13072,  1,  5.032,  1.423,  0.000,  0.000,  3,  1.02317,  -71.6588,  'MILES 0S',  11.500,  27
13075,  1,  6.818,  1.927,  0.000,  0.000,  3,  1.02136,  -71.9378,  'MASON 0S',  11.500,  28
13076,  1,  6.038,  1.707,  0.000,  0.000,  3,  0.99055,  -85.5337,  'BRACKETT',  11.500,  28
13077,  1,  47.556,  13.239,  0.000,  0.000,  3,  1.01612,  -66.4648,  'ABILENE ',  11.500,  27
13093,  1,  4.363,  1.234,  0.000,  0.000,  3,  0.98959,  -81.7015,  'ROCKSPRI',  11.500,  28
13099,  1,  8.510,  2.403,  0.000,  0.000,  3,  1.01468,  -66.1582,  'DYESS AF',  11.500,  27
13100,  1,  4.731,  1.338,  0.000,  0.000,  3,  1.01268,  -65.6353,  'HAWLEY 0',  11.500,  27
13101,  1,  6.394,  1.807,  0.000,  0.000,  3,  1.01887,  -63.5819,  'BUCHANAN',  11.500,  28
13102,  1,  56.877,  15.777,  0.000,  0.000,  3,  1.01414,  -65.0451,  'ABILENE ',  11.500,  27
13103,  1,  29.602,  8.295,  0.000,  0.000,  3,  1.01148,  -64.3804,  'SWEETWAT',  11.500,  27
13107,  1,  11.708,  3.303,  0.000,  0.000,  3,  0.99291,  -73.7621,  'INGRAM 0',  11.500,  28
13108,  1,  16.625,  4.682,  0.000,  0.000,  3,  1.01611,  -65.2870,  'KEMPNER ',  11.500,  28
13114,  1,  72.712,  20.055,  0.000,  0.000,  3,  1.01971,  -70.4256,  'SAN ANGE',  11.500,  27
13115,  1,  8.431,  2.381,  0.000,  0.000,  3,  1.02420,  -62.7459,  'ROTAN 0S',  11.500,  27
13123,  1,  36.694,  10.247,  0.000,  0.000,  3,  0.98080,  -87.1990,  'UVALDE 0',  11.500,  28
13124,  1,  37.931,  10.601,  0.000,  0.000,  3,  1.02734,  -69.9177,  'FREDERIC',  11.500,  28
13125,  1,  42.966,  11.979,  0.000,  0.000,  3,  1.00999,  -65.4785,  'ABILENE ',  11.500,  27
13126,  1,  4.761,  1.346,  0.000,  0.000,  3,  0.98526,  -85.8770,  'SABINAL ',  11.500,  28
13128,  1,  2.170,  0.614,  0.000,  0.000,  3,  1.01598,  -61.9932,  'LORAINE ',  11.500,  27
13130,  1,  76.838,  21.157,  0.000,  0.000,  3,  1.01513,  -65.1249,  'SAN ANGE',  11.500,  27
13132,  1,  6.130,  1.733,  0.000,  0.000,  3,  1.02126,  -71.4984,  'EDEN 0SE',  11.500,  28
13136,  1,  13.135,  3.704,  0.000,  0.000,  3,  1.01675,  -62.2562,  'SNYDER 2',  11.500,  27
13138,  1,  8.545,  2.414,  0.000,  0.000,  3,  1.02553,  -71.6781,  'MENARD 0',  11.500,  28
13139,  1,  11.445,  3.229,  0.000,  0.000,  3,  1.01155,  -68.1628,  'WINTERS ',  11.500,  27
13140,  1,  0.122,  0.035,  0.000,  0.000,  3,  1.01924,  -66.5731,  'GOLDSBOR',  11.500,  27
13142,  1,  5.491,  1.553,  0.000,  0.000,  3,  1.02731,  -71.4009,  'GOODFELL',  11.500,  27
13143,  1,  4.231,  1.197,  0.000,  0.000,  3,  1.02731,  -70.0764,  'SANTA AN',  11.500,  28
13144,  1,  3.444,  0.975,  0.000,  0.000,  3,  1.02362,  -70.9082,  'ROWENA 0',  11.500,  28
13145,  1,  1.917,  0.543,  0.000,  0.000,  3,  1.02143,  -63.7588,  'TRENT 2 ',  11.500,  27
13146,  1,  7.041,  1.990,  0.000,  0.000,  3,  1.02731,  -70.9853,  'JUNCTION',  11.500,  28
13147,  1,  17.636,  4.965,  0.000,  0.000,  3,  1.02732,  -64.9641,  'LAMPASAS',  11.500,  28
14002,  1,  0.922,  0.262,  0.000,  0.000,  4,  1.00730,  -86.0795,  'LAUGHLIN',  11.500,  20
14003,  1,  83.165,  22.848,  0.000,  0.000,  4,  1.01918,  -114.9457,  'EDINBURG',  11.500,  19
14005,  1,  100.964,  27.568,  0.000,  0.000,  4,  1.02741,  -90.4181,  'LAREDO 7',  11.500,  20
14006,  1,  2.443,  0.691,  0.000,  0.000,  4,  1.02430,  -88.5038,  'BRUNI 2 ',  11.500,  20
14007,  1,  113.813,  30.903,  0.000,  0.000,  4,  1.01772,  -114.3817,  'MCALLEN ',  11.500,  19
14008,  1,  29.757,  8.337,  0.000,  0.000,  4,  1.00798,  -68.1117,  'POTEET 0',  11.500,  20
14011,  1,  10.966,  3.094,  0.000,  0.000,  4,  1.01360,  -93.1942,  'HEBBRONV',  11.500,  19
14012,  1,  7.929,  2.240,  0.000,  0.000,  4,  1.02732,  -113.4206,  'PROGRESO',  11.500,  19
14013,  1,  51.142,  14.221,  0.000,  0.000,  4,  1.02029,  -113.9151,  'EDINBURG',  11.500,  19
14015,  1,  129.366,  34.950,  0.000,  0.000,  4,  1.02744,  -84.5307,  'EAGLE PA',  11.500,  20
14016,  1,  3.560,  1.007,  0.000,  0.000,  4,  1.01418,  -68.8009,  'CHARLOTT',  11.500,  20
14017,  1,  47.120,  13.119,  0.000,  0.000,  4,  1.01368,  -94.1827,  'CORPUS C',  11.500,  21
14018,  1,  5.448,  1.540,  0.000,  0.000,  4,  0.97453,  -85.7527,  'WOODSBOR',  11.500,  21
14019,  1,  90.565,  24.787,  0.000,  0.000,  4,  1.00513,  -114.0834,  'MERCEDES',  11.500,  19
14020,  1,  89.285,  24.425,  0.000,  0.000,  4,  0.99006,  -95.4294,  'CORPUS C',  11.500,  21
14021,  1,  23.341,  6.555,  0.000,  0.000,  4,  1.00812,  -114.1740,  'EDCOUCH ',  11.500,  19
14022,  1,  4.488,  1.270,  0.000,  0.000,  4,  1.01036,  -87.9847,  'ENCINAL ',  11.500,  20
14023,  1,  3.911,  1.107,  0.000,  0.000,  4,  1.01161,  -68.1767,  'MOORE 0S',  11.500,  20
14027,  1,  65.915,  18.229,  0.000,  0.000,  4,  1.02258,  -114.2794,  'MCALLEN ',  11.500,  19
14031,  1,  2.091,  0.592,  0.000,  0.000,  4,  1.01347,  -93.5033,  'SAN YGNA',  11.500,  20
14032,  1,  80.278,  22.041,  0.000,  0.000,  4,  0.99047,  -100.7685,  'KINGSVIL',  11.500,  21
14033,  1,  88.489,  24.244,  0.000,  0.000,  4,  1.00818,  -91.9274,  'LAREDO 6',  11.500,  20
14034,  1,  30.276,  8.483,  0.000,  0.000,  4,  1.01558,  -113.6254,  'HIDALGO ',  11.500,  19
14035,  1,  56.783,  15.733,  0.000,  0.000,  4,  0.98566,  -93.9400,  'CORPUS C',  11.500,  21
14036,  1,  28.025,  7.855,  0.000,  0.000,  4,  0.99591,  -79.1984,  'CRYSTAL ',  11.500,  20
14037,  1,  19.833,  5.576,  0.000,  0.000,  4,  0.98810,  -87.6840,  'SINTON 0',  11.500,  21
14038,  1,  60.241,  16.652,  0.000,  0.000,  4,  0.96699,  -79.5004,  'BEEVILLE',  11.500,  21
14040,  1,  126.388,  34.184,  0.000,  0.000,  4,  1.02744,  -108.0179,  'MISSION ',  11.500,  19
14042,  1,  143.420,  38.519,  0.000,  0.000,  4,  1.02210,  -112.5880,  'SAN JUAN',  11.500,  19
14043,  1,  2.284,  0.646,  0.000,  0.000,  4,  1.00623,  -98.9730,  'FALCON H',  11.500,  19
14048,  1,  9.444,  2.667,  0.000,  0.000,  4,  1.01039,  -108.9481,  'LA JOYA ',  11.500,  19
14051,  1,  45.856,  12.764,  0.000,  0.000,  4,  0.99365,  -99.3910,  'BISHOP 0',  11.500,  21
14053,  1,  0.071,  0.020,  0.000,  0.000,  4,  1.01771,  -101.2329,  'ARMSTRON',  11.500,  19
14054,  1,  4.138,  1.171,  0.000,  0.000,  4,  0.97515,  -83.9471,  'SKIDMORE',  11.500,  21
14055,  1,  11.124,  3.138,  0.000,  0.000,  4,  0.99267,  -93.1000,  'CORPUS C',  11.500,  21
14064,  1,  5.384,  1.522,  0.000,  0.000,  4,  0.98959,  -93.3700,  'CORPUS C',  11.500,  21
14066,  1,  125.126,  33.858,  0.000,  0.000,  4,  1.02743,  -114.7359,  'WESLACO ',  11.500,  19
14067,  1,  106.504,  28.967,  0.000,  0.000,  4,  1.00413,  -112.6912,  'HARLINGE',  11.500,  19
14068,  1,  16.912,  4.763,  0.000,  0.000,  4,  1.02295,  -115.7501,  'ELSA 0SE',  11.500,  19
14069,  1,  2.235,  0.633,  0.000,  0.000,  4,  0.99320,  -93.2580,  'CORPUS C',  11.500,  21
14071,  1,  199.694,  54.544,  0.000,  0.000,  4,  1.00234,  -103.1751,  'BROWNSVI',  11.500,  19
14072,  1,  28.464,  7.978,  0.000,  0.000,  4,  0.99824,  -92.9754,  'CORPUS C',  11.500,  21
14078,  1,  50.976,  14.159,  0.000,  0.000,  4,  0.99122,  -93.3531,  'CORPUS C',  11.500,  21
14079,  1,  158.122,  43.237,  0.000,  0.000,  4,  1.01991,  -110.5409,  'MISSION ',  11.500,  19
14086,  1,  17.085,  4.811,  0.000,  0.000,  4,  1.02732,  -109.9985,  'RIO HOND',  11.500,  19
14087,  1,  1.255,  0.355,  0.000,  0.000,  4,  1.02100,  -94.6276,  'CORPUS C',  11.500,  21
14088,  1,  154.470,  41.337,  0.000,  0.000,  4,  1.02746,  -113.9115,  'PHARR 0S',  11.500,  19
14089,  1,  5.215,  1.475,  0.000,  0.000,  4,  1.01013,  -112.9501,  'SANTA RO',  11.500,  19
14099,  1,  12.849,  3.623,  0.000,  0.000,  4,  0.98344,  -93.1778,  'ODEM 0SE',  11.500,  21
14100,  1,  45.850,  12.763,  0.000,  0.000,  4,  0.99608,  -92.9188,  'CORPUS C',  11.500,  21
14101,  1,  94.937,  25.944,  0.000,  0.000,  4,  1.00744,  -92.1264,  'LAREDO 3',  11.500,  20
14102,  1,  21.917,  6.160,  0.000,  0.000,  4,  1.01175,  -105.8508,  'OLMITO 0',  11.500,  19
14103,  1,  174.311,  47.688,  0.000,  0.000,  4,  1.02740,  -116.5985,  'EDINBURG',  11.500,  19
14106,  1,  34.049,  9.524,  0.000,  0.000,  4,  1.00349,  -105.7263,  'PORT ISA',  11.500,  19
14107,  1,  69.708,  19.252,  0.000,  0.000,  4,  1.02285,  -113.8204,  'DONNA 0S',  11.500,  19
14108,  1,  21.590,  6.067,  0.000,  0.000,  4,  0.99913,  -90.7482,  'INGLESID',  11.500,  21
14109,  1,  99.780,  27.178,  0.000,  0.000,  4,  0.98890,  -95.0372,  'CORPUS C',  11.500,  21
14110,  1,  53.750,  14.927,  0.000,  0.000,  4,  1.01313,  -110.7920,  'LOS FRES',  11.500,  19
14111,  1,  93.244,  25.492,  0.000,  0.000,  4,  1.00351,  -114.3500,  'HARLINGE',  11.500,  19
14112,  1,  4.789,  1.355,  0.000,  0.000,  4,  1.02254,  -101.5111,  'RIVIERA ',  11.500,  21
14117,  1,  10.585,  2.987,  0.000,  0.000,  4,  1.01653,  -69.2777,  'JOURDANT',  11.500,  20
14118,  1,  10.885,  3.071,  0.000,  0.000,  4,  0.98649,  -98.8768,  'GEORGE W',  11.500,  21
14119,  1,  43.018,  11.992,  0.000,  0.000,  4,  1.00571,  -100.5508,  'ROMA 0SE',  11.500,  19
14120,  1,  39.706,  11.079,  0.000,  0.000,  4,  0.99344,  -93.1572,  'CORPUS C',  11.500,  21
14121,  1,  4.077,  1.154,  0.000,  0.000,  4,  1.02731,  -114.1542,  'SANTA MA',  11.500,  19
14122,  1,  115.587,  31.385,  0.000,  0.000,  4,  1.02560,  -113.6621,  'MCALLEN ',  11.500,  19
14123,  1,  73.182,  20.155,  0.000,  0.000,  4,  0.99598,  -95.1512,  'CORPUS C',  11.500,  21
14124,  1,  16.559,  4.663,  0.000,  0.000,  4,  1.01652,  -107.8127,  'FALFURRI',  11.500,  19
14125,  1,  3.597,  1.018,  0.000,  0.000,  4,  0.97228,  -73.5567,  'PETTUS 0',  11.500,  21
14126,  1,  119.049,  32.234,  0.000,  0.000,  4,  1.00878,  -103.8553,  'BROWNSVI',  11.500,  19
14127,  1,  64.077,  17.728,  0.000,  0.000,  4,  1.01466,  -101.3233,  'ALICE 0S',  11.500,  21
14128,  1,  124.481,  33.678,  0.000,  0.000,  4,  1.02295,  -113.5171,  'RIO GRAN',  11.500,  19
14129,  1,  15.246,  4.296,  0.000,  0.000,  4,  1.02880,  -98.6783,  'PREMONT ',  11.500,  20
14130,  1,  6.476,  1.831,  0.000,  0.000,  4,  1.02732,  -99.9127,  'FREER 0S',  11.500,  20
14132,  1,  23.635,  6.638,  0.000,  0.000,  4,  1.01720,  -74.8015,  'PEARSALL',  11.500,  20
14139,  1,  9.653,  2.725,  0.000,  0.000,  4,  0.98451,  -97.5962,  'SANDIA 0',  11.500,  21
14143,  1,  11.926,  3.364,  0.000,  0.000,  4,  1.00237,  -77.8123,  'DILLEY 0',  11.500,  20
14144,  1,  13.826,  3.896,  0.000,  0.000,  4,  0.99063,  -98.9624,  'ORANGE G',  11.500,  21
14145,  1,  42.557,  11.861,  0.000,  0.000,  4,  0.99491,  -92.3182,  'PORTLAND',  11.500,  21
14147,  1,  143.648,  38.568,  0.000,  0.000,  4,  1.01994,  -90.6965,  'LAREDO 4',  11.500,  20
14148,  1,  12.372,  3.489,  0.000,  0.000,  4,  0.99540,  -100.1402,  'THREE RI',  11.500,  20
14149,  1,  51.397,  14.257,  0.000,  0.000,  4,  0.96280,  -83.4134,  'ROCKPORT',  11.500,  21
14150,  1,  11.702,  3.301,  0.000,  0.000,  4,  0.99307,  -93.7777,  'CORPUS C',  11.500,  21
14154,  1,  24.697,  6.933,  0.000,  0.000,  4,  1.00880,  -110.2370,  'PENITAS ',  11.500,  19
14155,  1,  11.173,  3.153,  0.000,  0.000,  4,  1.01160,  -108.3509,  'SULLIVAN',  11.500,  19
14156,  1,  93.287,  25.494,  0.000,  0.000,  4,  0.99799,  -94.6953,  'CORPUS C',  11.500,  21
14157,  1,  67.947,  18.775,  0.000,  0.000,  4,  1.02078,  -112.3483,  'MISSION ',  11.500,  19
14159,  1,  32.120,  8.990,  0.000,  0.000,  4,  1.00114,  -91.8887,  'CORPUS C',  11.500,  21
14164,  1,  1.195,  0.339,  0.000,  0.000,  4,  1.01004,  -107.3064,  'GRULLA 0',  11.500,  19
14167,  1,  3.797,  1.074,  0.000,  0.000,  4,  1.01159,  -114.6350,  'HARGILL ',  11.500,  19
14168,  1,  7.719,  2.181,  0.000,  0.000,  4,  0.99997,  -92.1503,  'CORPUS C',  11.500,  21
14169,  1,  26.573,  7.451,  0.000,  0.000,  4,  0.98242,  -95.1463,  'MATHIS 0',  11.500,  21
14170,  1,  26.470,  7.424,  0.000,  0.000,  4,  0.99278,  -92.2281,  'ARANSAS ',  11.500,  21
14171,  1,  136.255,  36.693,  0.000,  0.000,  4,  1.02162,  -108.8113,  'SAN BENI',  11.500,  19
14172,  1,  30.013,  8.410,  0.000,  0.000,  4,  1.01398,  -70.3321,  'PLEASANT',  11.500,  20
14173,  1,  9.710,  2.740,  0.000,  0.000,  4,  0.96104,  -74.0611,  'REFUGIO ',  11.500,  21
14174,  1,  17.074,  4.808,  0.000,  0.000,  4,  1.02732,  -66.1869,  'LYTLE 0S',  11.500,  20
14175,  1,  2.581,  0.730,  0.000,  0.000,  4,  1.02732,  -93.9921,  'LAREDO 2',  11.500,  20
14178,  1,  16.256,  4.577,  0.000,  0.000,  4,  0.99667,  -76.5941,  'GOLIAD 0',  11.500,  21
14179,  1,  17.900,  5.038,  0.000,  0.000,  4,  1.01435,  -100.5036,  'SAN DIEG',  11.500,  20
14180,  1,  9.815,  2.770,  0.000,  0.000,  4,  0.99167,  -93.2039,  'PORT ARA',  11.500,  21
14182,  1,  17.757,  4.995,  0.000,  0.000,  4,  0.97518,  -84.0832,  'TAFT 1 1',  11.500,  21
14185,  1,  32.837,  9.191,  0.000,  0.000,  4,  1.01386,  -97.8702,  'ZAPATA 0',  11.500,  19
14186,  1,  32.533,  9.108,  0.000,  0.000,  4,  1.01755,  -115.1823,  'SANTA RO',  11.500,  19
14187,  1,  13.345,  3.762,  0.000,  0.000,  4,  0.99732,  -85.4227,  'COTULLA ',  11.500,  20
14188,  1,  2.877,  0.815,  0.000,  0.000,  4,  1.02161,  -85.4008,  'QUEMADO ',  11.500,  20
14189,  1,  22.032,  6.190,  0.000,  0.000,  4,  0.99121,  -81.3119,  'CARRIZO ',  11.500,  20
14190,  1,  129.441,  34.909,  0.000,  0.000,  4,  1.00982,  -91.5421,  'LAREDO 5',  11.500,  20
14191,  1,  43.515,  12.130,  0.000,  0.000,  4,  1.00781,  -105.3932,  'RAYMONDV',  11.500,  19
14193,  1,  158.652,  43.362,  0.000,  0.000,  4,  1.01314,  -101.2671,  'BROWNSVI',  11.500,  19
15003,  1,  0.921,  0.261,  0.000,  0.000,  5,  1.02360,  -61.0705,  'GARLAND ',  16.100,  16
15004,  1,  43.849,  12.203,  0.000,  0.000,  5,  0.97160,  -66.3556,  'KERENS 0',  16.100,  14
15005,  1,  7.314,  2.067,  0.000,  0.000,  5,  1.00422,  -64.9459,  'LIPAN 0S',  16.100,  18
15006,  1,  4.398,  1.244,  0.000,  0.000,  5,  1.02723,  -60.8007,  'DALLAS 2',  16.100,  16
15007,  1,  64.145,  17.755,  0.000,  0.000,  5,  1.02674,  -60.3994,  'DENTON 4',  16.100,  17
15008,  1,  34.743,  9.718,  0.000,  0.000,  5,  1.01801,  -64.7073,  'ALBANY 2',  16.100,  15
15009,  1,  2.422,  0.686,  0.000,  0.000,  5,  1.02547,  -61.5511,  'DALLAS 2',  16.100,  16
15010,  1,  32.970,  9.231,  0.000,  0.000,  5,  1.02661,  -61.0198,  'PLANO 2 ',  16.100,  16
15011,  1,  71.231,  19.602,  0.000,  0.000,  5,  0.96731,  -66.3829,  'THORNTON',  16.100,  13
15012,  1,  4.675,  1.322,  0.000,  0.000,  5,  1.02464,  -60.7324,  'DENTON 5',  16.100,  17
15013,  1,  52.782,  14.669,  0.000,  0.000,  5,  1.02335,  -67.3561,  'EARLY 0S',  16.100,  15
15014,  1,  10.886,  3.072,  0.000,  0.000,  5,  1.01658,  -63.2285,  'DECATUR ',  16.100,  17
15016,  1,  12.629,  3.562,  0.000,  0.000,  5,  1.02864,  -59.9458,  'KELLER 2',  16.100,  17
15017,  1,  105.638,  28.764,  0.000,  0.000,  5,  1.01472,  -62.1730,  'PONDER 0',  16.100,  17
15022,  1,  7.302,  2.064,  0.000,  0.000,  5,  1.02818,  -60.1255,  'ALEDO 1 ',  16.100,  17
15024,  1,  96.313,  26.258,  0.000,  0.000,  5,  0.98296,  -66.2214,  'GATESVIL',  16.100,  13
15025,  1,  32.776,  9.176,  0.000,  0.000,  5,  1.02331,  -59.5925,  'CLEBURNE',  16.100,  18
15026,  1,  51.226,  14.244,  0.000,  0.000,  5,  1.02191,  -61.3062,  'FORT WOR',  16.100,  17
15027,  1,  51.183,  14.232,  0.000,  0.000,  5,  1.02022,  -62.1185,  'FORT WOR',  16.100,  17
15028,  1,  46.394,  12.926,  0.000,  0.000,  5,  1.02563,  -60.8083,  'FORT WOR',  16.100,  17
15029,  1,  6.449,  1.823,  0.000,  0.000,  5,  1.00659,  -63.0428,  'TROY 0SE',  16.100,  13
15030,  1,  6.908,  1.952,  0.000,  0.000,  5,  1.01984,  -62.4148,  'SPRINGTO',  16.100,  12
15031,  1,  54.665,  15.181,  0.000,  0.000,  5,  1.02165,  -61.0640,  'PRINCETO',  16.100,  16
15032,  1,  23.681,  6.652,  0.000,  0.000,  5,  1.02185,  -60.9636,  'DALLAS 2',  16.100,  16
15034,  1,  33.342,  9.333,  0.000,  0.000,  5,  1.02437,  -59.2808,  'DALLAS 1',  16.100,  16
15043,  1,  33.315,  9.324,  0.000,  0.000,  5,  1.01600,  -61.9575,  'ROYSE CI',  16.100,  16
15044,  1,  40.990,  11.440,  0.000,  0.000,  5,  1.02163,  -60.9244,  'BOYD 0SE',  16.100,  17
15046,  1,  11.403,  3.218,  0.000,  0.000,  5,  1.03818,  -58.7986,  'STEPHENV',  16.100,  18
15048,  1,  46.615,  12.985,  0.000,  0.000,  5,  1.02470,  -59.4000,  'MANSFIEL',  16.100,  17
15050,  1,  108.062,  29.414,  0.000,  0.000,  5,  1.02101,  -60.8172,  'GREENVIL',  16.100,  16
15053,  1,  28.010,  7.856,  0.000,  0.000,  5,  1.02625,  -60.4984,  'PLANO 4 ',  16.100,  16
15054,  1,  58.951,  16.289,  0.000,  0.000,  5,  0.95078,  -68.4194,  'GROESBEC',  16.100,  14
15056,  1,  11.954,  3.373,  0.000,  0.000,  5,  1.03324,  -57.5531,  'GRAHAM 1',  16.100,  12
15062,  1,  30.158,  8.449,  0.000,  0.000,  5,  1.01152,  -67.8880,  'MABANK 2',  11.500,  14
15064,  1,  25.685,  7.210,  0.000,  0.000,  5,  1.02764,  -59.8358,  'ARLINGTO',  16.100,  17
15070,  1,  43.343,  12.086,  0.000,  0.000,  5,  1.02049,  -61.3985,  'DALLAS 4',  16.100,  17
15071,  1,  47.869,  13.325,  0.000,  0.000,  5,  1.01801,  -61.1156,  'WACO 3 0',  16.100,  13
15072,  1,  49.172,  13.686,  0.000,  0.000,  5,  1.02747,  -60.5792,  'DALLAS 1',  16.100,  16
15073,  1,  38.492,  10.753,  0.000,  0.000,  5,  1.02406,  -62.8766,  'BANGS 0S',  16.100,  15
15074,  1,  6.152,  1.739,  0.000,  0.000,  5,  1.01816,  -61.9327,  'PROSPER ',  16.100,  16
15075,  1,  18.839,  5.300,  0.000,  0.000,  5,  0.99883,  -65.1312,  'EVANT 0S',  16.100,  18
15077,  1,  2.266,  0.641,  0.000,  0.000,  5,  1.02731,  -64.4623,  'TERRELL ',  11.500,  16
15078,  1,  4.611,  1.304,  0.000,  0.000,  5,  1.02645,  -60.3007,  'AUBREY 0',  16.100,  17
15079,  1,  38.031,  10.627,  0.000,  0.000,  5,  1.02525,  -61.9004,  'WACO 4 0',  16.100,  13
15080,  1,  25.650,  7.197,  0.000,  0.000,  5,  0.99929,  -64.7368,  'LORENA 0',  16.100,  13
15081,  1,  16.108,  4.537,  0.000,  0.000,  5,  1.01946,  -62.3015,  'FORT HOO',  16.100,  13
15082,  1,  56.597,  15.708,  0.000,  0.000,  5,  1.02480,  -61.3833,  'ARLINGTO',  16.100,  17
15084,  1,  57.376,  15.922,  0.000,  0.000,  5,  1.02756,  -60.0414,  'MCKINNEY',  16.100,  16
15085,  1,  105.661,  28.774,  0.000,  0.000,  5,  1.01539,  -61.6647,  'DALLAS 3',  16.100,  17
15086,  1,  27.143,  7.615,  0.000,  0.000,  5,  1.02289,  -61.1954,  'ARLINGTO',  16.100,  17
15087,  1,  40.557,  11.308,  0.000,  0.000,  5,  0.99507,  -63.2688,  'MILFORD ',  16.100,  14
15090,  1,  2.236,  0.633,  0.000,  0.000,  5,  1.02731,  -61.3929,  'DALLAS 1',  16.100,  16
15091,  1,  68.346,  18.828,  0.000,  0.000,  5,  0.96999,  -65.8909,  'FROST 0S',  16.100,  14
15092,  1,  2.393,  0.677,  0.000,  0.000,  5,  1.02199,  -61.0749,  'GRANDVIE',  16.100,  14
15093,  1,  10.121,  2.857,  0.000,  0.000,  5,  1.02731,  -62.1466,  'HASLET 0',  16.100,  17
15094,  1,  33.042,  9.252,  0.000,  0.000,  5,  1.02105,  -59.4660,  'BARDWELL',  16.100,  14
15095,  1,  1.686,  0.477,  0.000,  0.000,  5,  1.02493,  -60.9556,  'LAKE DAL',  16.100,  17
15096,  1,  20.227,  5.689,  0.000,  0.000,  5,  1.02634,  -60.7199,  'PLANO 1 ',  16.100,  16
15097,  1,  39.528,  11.040,  0.000,  0.000,  5,  1.02568,  -60.5510,  'EULESS 2',  16.100,  17
15098,  1,  50.258,  13.983,  0.000,  0.000,  5,  1.02735,  -61.9781,  'FORT WOR',  16.100,  17
15099,  1,  84.332,  23.170,  0.000,  0.000,  5,  1.02738,  -61.8187,  'FLOWER M',  16.100,  17
15100,  1,  38.538,  10.767,  0.000,  0.000,  5,  1.02232,  -60.8885,  'DALLAS 1',  16.100,  16
15101,  1,  8.692,  2.455,  0.000,  0.000,  5,  1.01780,  -66.9700,  'COMANCHE',  16.100,  15
15103,  1,  10.109,  2.854,  0.000,  0.000,  5,  1.02817,  -60.2473,  'RICHARDS',  16.100,  16
15104,  1,  163.883,  44.818,  0.000,  0.000,  5,  1.02142,  -61.0035,  'FORT WOR',  16.100,  17
15105,  1,  51.209,  14.240,  0.000,  0.000,  5,  1.02371,  -61.3163,  'IRVING 1',  16.100,  17
15108,  1,  66.796,  18.471,  0.000,  0.000,  5,  1.02737,  -60.5821,  'DALLAS 4',  16.100,  17
15109,  1,  28.049,  7.865,  0.000,  0.000,  5,  1.01311,  -61.5925,  'LANCASTE',  16.100,  16
15110,  1,  30.929,  8.661,  0.000,  0.000,  5,  1.00155,  -63.6991,  'PALO PIN',  16.100,  12
15111,  1,  2.416,  0.684,  0.000,  0.000,  5,  1.02638,  -61.1330,  'ADDISON ',  16.100,  16
15112,  1,  21.879,  6.149,  0.000,  0.000,  5,  1.00762,  -63.5785,  'HICO 0SE',  16.100,  18
15113,  1,  6.954,  1.965,  0.000,  0.000,  5,  1.02201,  -62.1353,  'KRUM 0SE',  16.100,  17
15114,  1,  12.559,  3.542,  0.000,  0.000,  5,  1.01078,  -62.9534,  'KAUFMAN ',  16.100,  16
15115,  1,  40.263,  11.240,  0.000,  0.000,  5,  1.02275,  -62.2389,  'CADDO MI',  16.100,  16
15116,  1,  13.552,  3.821,  0.000,  0.000,  5,  1.02691,  -60.7513,  'PLANO 7 ',  16.100,  16
15117,  1,  63.867,  17.675,  0.000,  0.000,  5,  1.02091,  -61.6189,  'FORT WOR',  16.100,  17
15118,  1,  81.859,  22.476,  0.000,  0.000,  5,  0.99829,  -67.5689,  'BAIRD 0S',  16.100,  15
15119,  1,  3.774,  1.068,  0.000,  0.000,  5,  1.02858,  -58.2379,  'PERRIN 0',  16.100,  12
15121,  1,  2.459,  0.696,  0.000,  0.000,  5,  1.03530,  -61.6088,  'BROWNWOO',  16.100,  15
15122,  1,  43.151,  12.035,  0.000,  0.000,  5,  1.02426,  -61.3853,  'DALLAS 6',  16.100,  16
15124,  1,  25.081,  7.034,  0.000,  0.000,  5,  0.97215,  -67.8441,  'MARLIN 1',  11.500,  13
15125,  1,  17.010,  4.790,  0.000,  0.000,  5,  1.02618,  -60.2848,  'ARLINGTO',  16.100,  17
15126,  1,  41.425,  11.561,  0.000,  0.000,  5,  1.02354,  -61.4185,  'DALLAS 8',  16.100,  16
15127,  1,  91.109,  24.931,  0.000,  0.000,  5,  0.99710,  -65.7307,  'JONESBOR',  16.100,  18
15128,  1,  2.274,  0.644,  0.000,  0.000,  5,  1.02122,  -61.3727,  'DALLAS 3',  16.100,  16
15129,  1,  48.160,  13.410,  0.000,  0.000,  5,  1.02403,  -65.2103,  'GOLDTHWA',  16.100,  18
15130,  1,  9.258,  2.614,  0.000,  0.000,  5,  1.02715,  -60.4101,  'PLANO 5 ',  16.100,  16
15132,  1,  38.985,  10.890,  0.000,  0.000,  5,  1.02550,  -60.9134,  'BELTON 1',  16.100,  13
15133,  1,  62.423,  17.266,  0.000,  0.000,  5,  0.99802,  -65.2922,  'TOLAR 0S',  16.100,  18
15134,  1,  5.934,  1.678,  0.000,  0.000,  5,  1.01939,  -64.7872,  'BRECKENR',  16.100,  15
15135,  1,  17.956,  5.054,  0.000,  0.000,  5,  1.02208,  -64.4298,  'EASTLAND',  16.100,  15
15136,  1,  16.230,  4.570,  0.000,  0.000,  5,  0.99724,  -61.8572,  'COOPER 0',  16.100,  16
15138,  1,  8.481,  2.396,  0.000,  0.000,  5,  1.02478,  -61.0374,  'WACO 1 1',  16.100,  13
15139,  1,  58.846,  16.321,  0.000,  0.000,  5,  1.02736,  -61.4867,  'DALLAS 4',  16.100,  16
15140,  1,  33.202,  9.285,  0.000,  0.000,  5,  0.97914,  -66.7450,  'GATESVIL',  16.100,  13
15141,  1,  5.384,  1.522,  0.000,  0.000,  5,  1.01264,  -61.9783,  'ANNA 0SE',  16.100,  16
15142,  1,  26.729,  7.496,  0.000,  0.000,  5,  0.99809,  -64.4978,  'MOODY 0S',  16.100,  13
15143,  1,  9.154,  2.585,  0.000,  0.000,  5,  1.02689,  -60.1656,  'FORT WOR',  16.100,  17
15144,  1,  46.621,  12.978,  0.000,  0.000,  5,  1.00420,  -62.4857,  'WACO 6 0',  16.100,  13
15145,  1,  36.613,  10.237,  0.000,  0.000,  5,  1.02561,  -60.7207,  'GRAND PR',  16.100,  17
15146,  1,  60.391,  16.736,  0.000,  0.000,  5,  1.02228,  -60.9978,  'ROWLETT ',  16.100,  16
15147,  1,  34.882,  9.758,  0.000,  0.000,  5,  1.02251,  -61.3529,  'PLANO 6 ',  16.100,  16
15148,  1,  59.424,  16.475,  0.000,  0.000,  5,  1.02312,  -61.4105,  'IRVING 5',  16.100,  17
15149,  1,  58.000,  16.088,  0.000,  0.000,  5,  1.02205,  -61.4762,  'DALLAS 7',  16.100,  16
15150,  1,  60.585,  16.785,  0.000,  0.000,  5,  1.02413,  -59.2881,  'BRYSON 2',  16.100,  12
15151,  1,  1.187,  0.336,  0.000,  0.000,  5,  1.00678,  -64.3690,  'MORGAN 0',  16.100,  18
15152,  1,  3.254,  0.921,  0.000,  0.000,  5,  1.02199,  -61.1452,  'SACHSE 0',  16.100,  16
15153,  1,  33.805,  9.461,  0.000,  0.000,  5,  1.02433,  -59.7508,  'PARADISE',  16.100,  12
15154,  1,  7.338,  2.073,  0.000,  0.000,  5,  1.00187,  -63.8060,  'RIO VIST',  16.100,  18
15155,  1,  6.322,  1.788,  0.000,  0.000,  5,  1.02041,  -64.7128,  'STRAWN 0',  16.100,  12
15156,  1,  2.135,  0.604,  0.000,  0.000,  5,  1.01757,  -67.4635,  'MAY-00SE',  16.100,  15
15157,  1,  3.584,  1.014,  0.000,  0.000,  5,  1.01535,  -61.4947,  'DESOTO 0',  16.100,  17
15158,  1,  106.772,  29.086,  0.000,  0.000,  5,  1.02497,  -60.8918,  'MESQUITE',  16.100,  16
15159,  1,  60.989,  16.855,  0.000,  0.000,  5,  0.96803,  -67.6933,  'ROSEBUD ',  16.100,  13
15160,  1,  7.831,  2.213,  0.000,  0.000,  5,  1.02892,  -60.0270,  'DENTON 2',  16.100,  17
15161,  1,  33.016,  9.243,  0.000,  0.000,  5,  1.02734,  -61.3085,  'DALLAS 4',  16.100,  16
15162,  1,  140.755,  37.404,  0.000,  0.000,  5,  0.92785,  -70.3982,  'AXTELL 0',  16.100,  14
15163,  1,  3.296,  0.933,  0.000,  0.000,  5,  1.02040,  -61.8402,  'NOLANVIL',  16.100,  13
15165,  1,  8.243,  2.329,  0.000,  0.000,  5,  1.03028,  -59.8516,  'DENTON 1',  16.100,  17
15168,  1,  25.622,  7.192,  0.000,  0.000,  5,  1.02452,  -61.5502,  'DALLAS 3',  16.100,  16
15171,  1,  67.802,  18.693,  0.000,  0.000,  5,  0.96142,  -66.9161,  'MERTENS ',  16.100,  14
15172,  1,  0.611,  0.173,  0.000,  0.000,  5,  1.02730,  -62.1784,  'WEATHERF',  16.100,  12
15173,  1,  31.660,  8.868,  0.000,  0.000,  5,  1.02646,  -60.5253,  'PLANO 3 ',  16.100,  16
15174,  1,  57.136,  15.809,  0.000,  0.000,  5,  0.95785,  -67.3319,  'MALONE 0',  16.100,  14
15175,  1,  2.100,  0.595,  0.000,  0.000,  5,  1.02879,  -60.2628,  'DENTON 3',  16.100,  17
15176,  1,  69.778,  19.257,  0.000,  0.000,  5,  1.00768,  -62.4145,  'GRAFORD ',  16.100,  12
15177,  1,  2.913,  0.825,  0.000,  0.000,  5,  1.02190,  -61.0515,  'ARLINGTO',  16.100,  17
15178,  1,  59.969,  16.619,  0.000,  0.000,  5,  1.01960,  -61.4270,  'ROCKWALL',  16.100,  16
15180,  1,  48.194,  13.418,  0.000,  0.000,  5,  1.02571,  -58.4794,  'CORSICAN',  16.100,  14
15181,  1,  52.953,  14.715,  0.000,  0.000,  5,  1.02247,  -61.2204,  'GARLAND ',  16.100,  16
15182,  1,  75.699,  20.811,  0.000,  0.000,  5,  0.98084,  -66.4058,  'GATESVIL',  16.100,  13
15183,  1,  2.252,  0.637,  0.000,  0.000,  5,  1.02686,  -61.2614,  'CARROLLT',  16.100,  16
15184,  1,  96.717,  26.428,  0.000,  0.000,  5,  1.01494,  -62.6744,  'FORT WOR',  16.100,  17
15185,  1,  54.445,  15.120,  0.000,  0.000,  5,  1.02097,  -61.8755,  'RHOME 0S',  16.100,  17
15186,  1,  12.594,  3.552,  0.000,  0.000,  5,  1.01886,  -60.9010,  'VENUS 0S',  16.100,  17
15187,  1,  15.806,  4.453,  0.000,  0.000,  5,  1.03032,  -58.9227,  'OLNEY 2 ',  16.100,  12
15188,  1,  7.560,  2.136,  0.000,  0.000,  5,  1.02424,  -61.0902,  'CARROLLT',  16.100,  16
15189,  1,  35.626,  9.964,  0.000,  0.000,  5,  1.02334,  -61.2887,  'DALLAS 2',  16.100,  16
15190,  1,  41.622,  11.608,  0.000,  0.000,  5,  1.01179,  -64.7137,  'GORDON 0',  16.100,  12
15191,  1,  1.850,  0.524,  0.000,  0.000,  5,  1.01019,  -64.6433,  'MERIDIAN',  16.100,  18
15193,  1,  3.184,  0.901,  0.000,  0.000,  5,  1.03060,  -60.1419,  'KILLEEN ',  16.100,  13
15194,  1,  66.460,  18.376,  0.000,  0.000,  5,  1.02118,  -61.0504,  'DUNCANVI',  16.100,  17
15195,  1,  28.574,  8.013,  0.000,  0.000,  5,  1.02627,  -61.2546,  'ARGYLE 0',  16.100,  17
15199,  1,  27.377,  7.680,  0.000,  0.000,  5,  1.02279,  -61.5616,  'FORT WOR',  16.100,  17
15200,  1,  16.836,  4.740,  0.000,  0.000,  5,  0.99973,  -64.4603,  'MINERAL ',  16.100,  12
15201,  1,  39.101,  10.898,  0.000,  0.000,  5,  0.96216,  -66.0197,  'COOLIDGE',  16.100,  14
15202,  1,  2.810,  0.795,  0.000,  0.000,  5,  1.01019,  -61.4347,  'RICE 0SE',  16.100,  14
15203,  1,  2.971,  0.841,  0.000,  0.000,  5,  1.02558,  -61.0828,  'DALLAS 3',  16.100,  16
15209,  1,  50.549,  14.042,  0.000,  0.000,  5,  1.00039,  -62.8402,  'WALNUT S',  16.100,  18
15210,  1,  2.053,  0.581,  0.000,  0.000,  5,  1.02569,  -60.7581,  'BEDFORD ',  16.100,  17
15211,  1,  19.709,  5.538,  0.000,  0.000,  5,  0.94071,  -69.1147,  'HUBBARD ',  16.100,  14
15212,  1,  4.290,  1.213,  0.000,  0.000,  5,  1.00925,  -61.8588,  'FERRIS 0',  16.100,  14
15213,  1,  21.425,  6.023,  0.000,  0.000,  5,  1.02326,  -60.9515,  'GARLAND ',  16.100,  16
15214,  1,  54.711,  15.193,  0.000,  0.000,  5,  1.02013,  -61.2811,  'DALLAS 3',  16.100,  16
15215,  1,  74.806,  20.613,  0.000,  0.000,  5,  1.01667,  -61.5426,  'PILOT PO',  16.100,  16
15216,  1,  10.095,  2.850,  0.000,  0.000,  5,  1.02294,  -61.5174,  'FORT WOR',  16.100,  17
15217,  1,  41.893,  11.691,  0.000,  0.000,  5,  1.02734,  -61.1507,  'NORTH RI',  16.100,  17
15218,  1,  56.905,  15.786,  0.000,  0.000,  5,  1.01670,  -62.2886,  'JUSTIN 0',  16.100,  17
15219,  1,  17.625,  4.962,  0.000,  0.000,  5,  1.01953,  -61.9311,  'SCURRY 0',  16.100,  14
15220,  1,  5.088,  1.439,  0.000,  0.000,  5,  1.02257,  -62.4847,  'SANGER 0',  16.100,  17
15221,  1,  26.893,  7.545,  0.000,  0.000,  5,  1.02083,  -62.2315,  'KILLEEN ',  16.100,  13
15222,  1,  62.809,  17.372,  0.000,  0.000,  5,  0.99869,  -63.8416,  'MABANK 1',  16.100,  14
15223,  1,  23.808,  6.678,  0.000,  0.000,  5,  0.94772,  -68.7928,  'MEXIA 0S',  16.100,  14
15224,  1,  18.018,  5.072,  0.000,  0.000,  5,  1.02629,  -61.0281,  'CARROLLT',  16.100,  16
15225,  1,  90.154,  24.706,  0.000,  0.000,  5,  1.02134,  -62.5633,  'NEVADA 0',  16.100,  16
15226,  1,  6.600,  1.865,  0.000,  0.000,  5,  1.02314,  -66.4862,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.021,  0.572,  0.000,  0.000,  5,  1.01737,  -62.8284,  'TERRELL ',  16.100,  16
15228,  1,  26.995,  7.574,  0.000,  0.000,  5,  1.02226,  -60.2470,  'DALLAS 1',  16.100,  16
15229,  1,  48.236,  13.428,  0.000,  0.000,  5,  1.02186,  -61.0157,  'DALLAS 1',  16.100,  16
15230,  1,  29.495,  8.268,  0.000,  0.000,  5,  1.02468,  -61.3534,  'DALLAS 2',  16.100,  16
15231,  1,  42.995,  11.985,  0.000,  0.000,  5,  1.00533,  -65.5546,  'HAMILTON',  16.100,  18
15232,  1,  7.850,  2.218,  0.000,  0.000,  5,  1.02565,  -61.5349,  'ARLINGTO',  16.100,  17
15233,  1,  29.581,  8.292,  0.000,  0.000,  5,  1.02579,  -61.0490,  'EULESS 1',  16.100,  17
15234,  1,  62.808,  17.391,  0.000,  0.000,  5,  1.02345,  -60.6253,  'FRISCO 1',  16.100,  16
15235,  1,  84.235,  23.121,  0.000,  0.000,  5,  1.01230,  -62.8252,  'SALADO 0',  16.100,  13
15244,  1,  12.493,  3.524,  0.000,  0.000,  5,  1.02261,  -61.5836,  'FORT WOR',  16.100,  17
15245,  1,  36.472,  10.198,  0.000,  0.000,  5,  1.02473,  -61.6054,  'GRAPEVIN',  16.100,  17
15246,  1,  84.253,  23.120,  0.000,  0.000,  5,  1.00770,  -61.5569,  'GLEN ROS',  16.100,  18
15247,  1,  12.384,  3.493,  0.000,  0.000,  5,  1.00028,  -63.4060,  'KOPPERL ',  16.100,  18
15248,  1,  1.863,  0.528,  0.000,  0.000,  5,  1.02614,  -60.7280,  'BEDFORD ',  16.100,  17
15249,  1,  54.592,  15.163,  0.000,  0.000,  5,  1.02436,  -60.9377,  'FORT WOR',  16.100,  17
15250,  1,  75.210,  20.730,  0.000,  0.000,  5,  1.02382,  -60.3416,  'DALLAS 5',  16.100,  16
15251,  1,  83.450,  22.933,  0.000,  0.000,  5,  1.02578,  -61.1159,  'GRAND PR',  16.100,  17
15252,  1,  64.071,  17.733,  0.000,  0.000,  5,  1.02408,  -61.3595,  'DALLAS 2',  16.100,  16
15253,  1,  50.764,  14.120,  0.000,  0.000,  5,  1.02524,  -60.9162,  'FLOWER M',  16.100,  17
15254,  1,  63.051,  17.458,  0.000,  0.000,  5,  1.02454,  -61.0795,  'ROANOKE ',  16.100,  17
15255,  1,  46.360,  12.906,  0.000,  0.000,  5,  0.99978,  -65.0452,  'MILLSAP ',  16.100,  12
15256,  1,  5.982,  1.692,  0.000,  0.000,  5,  1.00360,  -62.1309,  'FORRESTO',  16.100,  14
15257,  1,  0.652,  0.185,  0.000,  0.000,  5,  0.99386,  -63.2081,  'ITALY 0S',  16.100,  14
15258,  1,  6.470,  1.829,  0.000,  0.000,  5,  1.02113,  -61.1305,  'FORNEY 0',  16.100,  16
15259,  1,  34.450,  9.637,  0.000,  0.000,  5,  1.02032,  -62.1236,  'LAVON 0S',  16.100,  16
15264,  1,  3.578,  1.013,  0.000,  0.000,  5,  1.02731,  -64.2678,  'DE LEON ',  16.100,  15
15265,  1,  4.470,  1.265,  0.000,  0.000,  5,  1.02792,  -60.3509,  'KELLER 1',  16.100,  17
15266,  1,  57.127,  15.852,  0.000,  0.000,  5,  1.02534,  -60.8201,  'CEDAR HI',  16.100,  17
15267,  1,  85.502,  23.421,  0.000,  0.000,  5,  0.98748,  -66.3061,  'MC GREGO',  16.100,  13
15268,  1,  23.073,  6.479,  0.000,  0.000,  5,  0.99296,  -62.7671,  'COMMERCE',  16.100,  16
15269,  1,  16.150,  4.549,  0.000,  0.000,  5,  1.01686,  -59.9471,  'MIDLOTHI',  16.100,  17
15270,  1,  50.077,  13.900,  0.000,  0.000,  5,  0.96477,  -66.3103,  'WEST 0SE',  16.100,  13
15271,  1,  10.647,  3.005,  0.000,  0.000,  5,  0.99133,  -64.6310,  'BARTLETT',  16.100,  13
15272,  1,  5.799,  1.640,  0.000,  0.000,  5,  1.02372,  -61.3518,  'DALLAS 1',  16.100,  16
15273,  1,  11.830,  3.338,  0.000,  0.000,  5,  1.02709,  -61.1528,  'COPPELL ',  16.100,  17
15274,  1,  63.116,  17.470,  0.000,  0.000,  5,  1.01591,  -61.3072,  'WILMER 0',  16.100,  16
15275,  1,  6.373,  1.800,  0.000,  0.000,  5,  0.94766,  -68.6753,  'DAWSON 0',  16.100,  14
15276,  1,  2.682,  0.759,  0.000,  0.000,  5,  0.98197,  -63.6473,  'MART 0SE',  16.100,  14
15277,  1,  5.730,  1.620,  0.000,  0.000,  5,  1.02100,  -61.3338,  'LITTLE E',  16.100,  16
15278,  1,  62.473,  17.289,  0.000,  0.000,  5,  1.00996,  -61.9870,  'TEMPLE 2',  16.100,  13
15280,  1,  33.820,  9.464,  0.000,  0.000,  5,  1.02088,  -60.6725,  'TEMPLE 1',  16.100,  13
15284,  1,  54.683,  15.182,  0.000,  0.000,  5,  1.01434,  -62.2160,  'QUINLAN ',  16.100,  16
15285,  1,  32.157,  9.002,  0.000,  0.000,  5,  1.01302,  -62.0361,  'CHICO 0S',  16.100,  12
15286,  1,  3.406,  0.964,  0.000,  0.000,  5,  1.01977,  -61.9737,  'DUBLIN 2',  16.100,  18
15287,  1,  20.898,  5.876,  0.000,  0.000,  5,  1.02335,  -60.9959,  'ARLINGTO',  16.100,  17
15288,  1,  98.633,  26.880,  0.000,  0.000,  5,  0.99147,  -62.9575,  'WOLFE CI',  16.100,  16
15289,  1,  7.599,  2.147,  0.000,  0.000,  5,  1.02731,  -61.0208,  'DALLAS 2',  16.100,  16
15290,  1,  29.194,  8.180,  0.000,  0.000,  5,  0.99925,  -63.5588,  'WHITNEY ',  16.100,  18
15291,  1,  19.325,  5.437,  0.000,  0.000,  5,  1.02283,  -61.9693,  'FORT WOR',  16.100,  17
15292,  1,  91.047,  24.943,  0.000,  0.000,  5,  1.02197,  -61.5948,  'FORT WOR',  16.100,  17
15293,  1,  40.795,  11.387,  0.000,  0.000,  5,  1.01933,  -59.8715,  'JOSHUA 0',  16.100,  18
15294,  1,  37.968,  10.610,  0.000,  0.000,  5,  1.02359,  -61.4644,  'DALLAS 1',  16.100,  16
15296,  1,  42.336,  11.813,  0.000,  0.000,  5,  1.02667,  -59.8444,  'MCKINNEY',  16.100,  16
15305,  1,  51.751,  14.390,  0.000,  0.000,  5,  1.02790,  -60.1776,  'ALLEN 1 ',  16.100,  16
15306,  1,  96.694,  26.441,  0.000,  0.000,  5,  1.02513,  -61.1439,  'ALEDO 2 ',  16.100,  17
15307,  1,  28.056,  7.869,  0.000,  0.000,  5,  1.02698,  -60.8199,  'THE COLO',  16.100,  16
15308,  1,  83.435,  22.923,  0.000,  0.000,  5,  1.02270,  -60.8109,  'SUNNYVAL',  16.100,  16
15309,  1,  8.755,  2.473,  0.000,  0.000,  5,  1.02230,  -61.3364,  'DALLAS 1',  16.100,  16
15310,  1,  39.988,  11.166,  0.000,  0.000,  5,  1.02551,  -61.3843,  'FORT WOR',  16.100,  17
15311,  1,  43.865,  12.232,  0.000,  0.000,  5,  1.02520,  -61.5686,  'DALLAS 3',  16.100,  16
15312,  1,  17.652,  4.969,  0.000,  0.000,  5,  1.02005,  -62.0217,  'AZLE 0SE',  16.100,  17
15313,  1,  51.485,  14.316,  0.000,  0.000,  5,  1.02314,  -59.7242,  'HUTCHINS',  16.100,  16
15314,  1,  11.036,  3.114,  0.000,  0.000,  5,  0.99334,  -64.8853,  'VALLEY M',  16.100,  13
15315,  1,  8.004,  2.261,  0.000,  0.000,  5,  1.01646,  -61.9435,  'DENTON 6',  16.100,  17
15316,  1,  17.566,  4.946,  0.000,  0.000,  5,  1.02732,  -61.1595,  'MESQUITE',  16.100,  16
15323,  1,  70.071,  19.352,  0.000,  0.000,  5,  1.02604,  -60.3797,  'DALLAS 2',  16.100,  17
15327,  1,  117.319,  31.571,  0.000,  0.000,  5,  0.94305,  -68.5832,  'MOUNT CA',  16.100,  14
15328,  1,  2.268,  0.642,  0.000,  0.000,  5,  1.00492,  -64.5102,  'RIESEL 2',  16.100,  13
15329,  1,  6.452,  1.824,  0.000,  0.000,  5,  1.02025,  -61.0609,  'DALLAS 1',  16.100,  16
15330,  1,  114.242,  31.032,  0.000,  0.000,  5,  1.02449,  -60.7559,  'ARLINGTO',  16.100,  17
15331,  1,  34.853,  9.747,  0.000,  0.000,  5,  1.01085,  -62.2992,  'CELINA 0',  16.100,  16
15332,  1,  14.408,  4.061,  0.000,  0.000,  5,  1.02243,  -62.0821,  'FORT WOR',  16.100,  17
15333,  1,  58.591,  16.241,  0.000,  0.000,  5,  1.01240,  -61.6445,  'RED OAK ',  16.100,  14
15334,  1,  74.522,  20.526,  0.000,  0.000,  5,  1.00553,  -65.9282,  'CLYDE 0S',  16.100,  15
15335,  1,  14.223,  4.009,  0.000,  0.000,  5,  1.02278,  -61.4035,  'IRVING 2',  16.100,  17
15336,  1,  101.226,  27.629,  0.000,  0.000,  5,  1.02318,  -60.6829,  'ROWLETT ',  16.100,  16
15337,  1,  36.523,  10.212,  0.000,  0.000,  5,  1.02516,  -58.7305,  'JACKSBOR',  16.100,  12
15338,  1,  12.416,  3.502,  0.000,  0.000,  5,  1.01731,  -60.9725,  'GRANBURY',  16.100,  18
15339,  1,  50.648,  14.089,  0.000,  0.000,  5,  1.02735,  -61.5956,  'SOUTHLAK',  16.100,  17
15340,  1,  48.679,  13.549,  0.000,  0.000,  5,  1.02262,  -61.4547,  'DALLAS 2',  16.100,  16
15341,  1,  18.208,  5.125,  0.000,  0.000,  5,  1.02764,  -60.6909,  'LEWISVIL',  16.100,  17
15344,  1,  23.145,  6.503,  0.000,  0.000,  5,  1.02606,  -61.5145,  'DALLAS 3',  16.100,  16
15345,  1,  50.809,  14.115,  0.000,  0.000,  5,  0.99330,  -63.8767,  'HILLSBOR',  16.100,  14
15346,  1,  20.560,  5.782,  0.000,  0.000,  5,  1.02732,  -61.6305,  'FORT WOR',  16.100,  17
15347,  1,  53.421,  14.831,  0.000,  0.000,  5,  1.00118,  -66.8931,  'CISCO 0S',  16.100,  15
15348,  1,  9.952,  2.809,  0.000,  0.000,  5,  1.00274,  -62.1819,  'ITASCA 0',  16.100,  14
15349,  1,  4.474,  1.266,  0.000,  0.000,  5,  1.02166,  -60.6097,  'LANCASTE',  16.100,  16
15351,  1,  26.778,  7.514,  0.000,  0.000,  5,  1.02532,  -60.1712,  'GARLAND ',  16.100,  16
15352,  1,  95.086,  26.011,  0.000,  0.000,  5,  1.02222,  -61.0993,  'DALLAS 9',  16.100,  16
15353,  1,  25.064,  7.037,  0.000,  0.000,  5,  1.02459,  -60.7725,  'DUNCANVI',  16.100,  17
15354,  1,  29.053,  8.145,  0.000,  0.000,  5,  1.02097,  -61.7857,  'MESQUITE',  16.100,  16
15355,  1,  48.884,  13.606,  0.000,  0.000,  5,  1.01586,  -60.6558,  'MAYPEARL',  16.100,  14
15356,  1,  3.918,  1.109,  0.000,  0.000,  5,  1.02683,  -61.1904,  'GARLAND ',  16.100,  16
15357,  1,  72.187,  19.921,  0.000,  0.000,  5,  1.02649,  -60.3963,  'ALLEN 2 ',  16.100,  16
15362,  1,  50.199,  13.967,  0.000,  0.000,  5,  1.02681,  -57.7490,  'BRIDGEPO',  16.100,  12
15370,  1,  23.788,  6.682,  0.000,  0.000,  5,  1.02638,  -60.6924,  'LEWISVIL',  16.100,  17
15371,  1,  62.121,  17.202,  0.000,  0.000,  5,  1.01962,  -60.6388,  'SEAGOVIL',  16.100,  16
15372,  1,  51.878,  14.423,  0.000,  0.000,  5,  1.02505,  -61.4074,  'DALLAS 3',  16.100,  16
15373,  1,  19.493,  5.484,  0.000,  0.000,  5,  1.01984,  -61.9274,  'HALTOM C',  16.100,  17
15374,  1,  90.542,  24.814,  0.000,  0.000,  5,  1.02439,  -60.2880,  'BALCH SP',  16.100,  16
15375,  1,  33.494,  9.375,  0.000,  0.000,  5,  1.02420,  -61.5531,  'FORT WOR',  16.100,  17
15376,  1,  36.963,  10.333,  0.000,  0.000,  5,  1.02387,  -60.7508,  'DALLAS 4',  16.100,  17
15377,  1,  26.087,  7.321,  0.000,  0.000,  5,  1.01833,  -62.6927,  'KILLEEN ',  16.100,  13
15378,  1,  30.053,  8.423,  0.000,  0.000,  5,  1.02676,  -62.8476,  'WACO 5 0',  16.100,  13
15379,  1,  40.612,  11.337,  0.000,  0.000,  5,  1.02360,  -61.5635,  'FORT WOR',  16.100,  17
15381,  1,  99.994,  27.302,  0.000,  0.000,  5,  1.02131,  -59.6675,  'ENNIS 1S',  16.100,  14
15385,  1,  46.647,  12.995,  0.000,  0.000,  5,  1.02608,  -59.6463,  'DALLAS 3',  16.100,  16
15386,  1,  121.805,  33.001,  0.000,  0.000,  5,  1.02742,  -61.1996,  'RICHARDS',  16.100,  16
15387,  1,  30.247,  8.475,  0.000,  0.000,  5,  1.01811,  -62.3980,  'FORT WOR',  16.100,  17
15389,  1,  51.602,  14.343,  0.000,  0.000,  5,  1.01391,  -60.9982,  'WACO 2 1',  16.100,  13
15392,  1,  48.163,  13.361,  0.000,  0.000,  5,  0.93644,  -72.5136,  'ROGERS 2',  11.500,  13
15393,  1,  4.598,  1.300,  0.000,  0.000,  5,  1.00786,  -62.0943,  'CHINA SP',  16.100,  13
15400,  1,  9.899,  2.795,  0.000,  0.000,  5,  1.02076,  -60.7773,  'MCKINNEY',  16.100,  16
15402,  1,  66.356,  18.349,  0.000,  0.000,  5,  1.02334,  -58.6646,  'GRANBURY',  16.100,  18
15407,  1,  34.030,  9.519,  0.000,  0.000,  5,  1.00781,  -64.6336,  'CLIFTON ',  16.100,  18
15408,  1,  8.635,  2.439,  0.000,  0.000,  5,  1.02091,  -61.8057,  'FARMERSV',  16.100,  16
15409,  1,  5.308,  1.501,  0.000,  0.000,  5,  1.02108,  -61.3892,  'ARLINGTO',  16.100,  17
15411,  1,  54.889,  15.245,  0.000,  0.000,  5,  1.02736,  -61.6389,  'KILLEEN ',  16.100,  13
15412,  1,  68.718,  18.984,  0.000,  0.000,  5,  1.02157,  -61.4588,  'WYLIE 0S',  16.100,  16
15420,  1,  73.202,  20.192,  0.000,  0.000,  5,  1.02611,  -60.5162,  'FORT WOR',  16.100,  17
15421,  1,  7.682,  2.169,  0.000,  0.000,  5,  1.02731,  -62.3446,  'JOSEPHIN',  16.100,  16
15422,  1,  0.678,  0.192,  0.000,  0.000,  5,  1.02730,  -60.8915,  'LEWSIVIL',  16.100,  17
15425,  1,  118.443,  32.113,  0.000,  0.000,  5,  1.02128,  -61.2728,  'DALLAS 4',  16.100,  16
15426,  1,  26.178,  7.343,  0.000,  0.000,  5,  0.99741,  -63.6822,  'KEMP 0SE',  16.100,  14
15427,  1,  18.105,  5.096,  0.000,  0.000,  5,  1.01109,  -61.3124,  'WAXAHACH',  16.100,  14
15428,  1,  15.649,  4.409,  0.000,  0.000,  5,  1.02636,  -60.4728,  'HURST 0S',  16.100,  17
15429,  1,  59.732,  16.555,  0.000,  0.000,  5,  1.01939,  -62.3396,  'FORT WOR',  16.100,  17
15430,  1,  70.469,  19.454,  0.000,  0.000,  5,  1.02042,  -62.7143,  'WEATHERF',  16.100,  12
15431,  1,  39.089,  10.918,  0.000,  0.000,  5,  1.02363,  -60.9332,  'ROCKWALL',  16.100,  16
15432,  1,  37.544,  10.491,  0.000,  0.000,  5,  1.01827,  -62.5032,  'WEATHERF',  16.100,  12
15433,  1,  16.907,  4.761,  0.000,  0.000,  5,  1.02298,  -61.4221,  'FORT WOR',  16.100,  17
15434,  1,  56.473,  15.674,  0.000,  0.000,  5,  1.02415,  -62.1466,  'NEWARK 0',  16.100,  17
15435,  1,  6.587,  1.862,  0.000,  0.000,  5,  1.01057,  -64.5042,  'SANTO 0S',  16.100,  12
15436,  1,  2.226,  0.630,  0.000,  0.000,  5,  1.02643,  -61.1035,  'DALLAS 1',  16.100,  16
15437,  1,  30.088,  8.414,  0.000,  0.000,  5,  0.93860,  -69.0941,  'ELM MOTT',  16.100,  13
15438,  1,  5.534,  1.565,  0.000,  0.000,  5,  1.02323,  -61.5983,  'FORT WOR',  16.100,  17
15439,  1,  32.050,  8.974,  0.000,  0.000,  5,  1.01541,  -60.4567,  'WAXAHACH',  16.100,  14
15440,  1,  65.807,  18.204,  0.000,  0.000,  5,  1.02737,  -61.5995,  'ARLINGTO',  16.100,  17
15441,  1,  90.122,  24.706,  0.000,  0.000,  5,  1.02612,  -61.3331,  'FORT WOR',  16.100,  17
15442,  1,  86.436,  23.722,  0.000,  0.000,  5,  1.02220,  -61.6715,  'FORT WOR',  16.100,  17
15443,  1,  26.030,  7.306,  0.000,  0.000,  5,  1.02516,  -61.7259,  'FORT WOR',  16.100,  17
15446,  1,  30.184,  8.456,  0.000,  0.000,  5,  1.01026,  -64.2429,  'HEWITT 0',  16.100,  13
15447,  1,  21.836,  6.138,  0.000,  0.000,  5,  1.02133,  -61.1708,  'ARLINGTO',  16.100,  17
15449,  1,  84.042,  23.094,  0.000,  0.000,  5,  1.02835,  -60.1005,  'GRAND PR',  16.100,  17
15450,  1,  154.514,  41.164,  0.000,  0.000,  5,  0.99082,  -64.1518,  'MELISSA ',  16.100,  16
15452,  1,  8.139,  2.299,  0.000,  0.000,  5,  1.02721,  -61.2589,  'COPPERAS',  16.100,  13
15453,  1,  48.338,  13.456,  0.000,  0.000,  5,  1.02240,  -60.7821,  'CLEBURNE',  16.100,  17
15454,  1,  40.438,  11.288,  0.000,  0.000,  5,  1.01924,  -61.5817,  'GREENVIL',  16.100,  16
15455,  1,  28.482,  7.986,  0.000,  0.000,  5,  1.01379,  -63.0910,  'ALVORD 0',  16.100,  12
15456,  1,  6.089,  1.721,  0.000,  0.000,  5,  1.00974,  -67.5843,  'GORMAN 0',  16.100,  15
15457,  1,  7.159,  2.023,  0.000,  0.000,  5,  1.02510,  -60.9536,  'COLLEYVI',  16.100,  17
15460,  1,  50.843,  14.087,  0.000,  0.000,  5,  0.93265,  -73.4042,  'HOLLAND ',  11.500,  13
15461,  1,  7.209,  2.037,  0.000,  0.000,  5,  1.01429,  -61.7960,  'TEMPLE 3',  16.100,  13
15462,  1,  40.080,  11.191,  0.000,  0.000,  5,  1.02076,  -61.0674,  'DALLAS 3',  16.100,  16
15463,  1,  43.772,  12.206,  0.000,  0.000,  5,  1.02513,  -61.3947,  'IRVING 4',  16.100,  17
15465,  1,  76.844,  21.173,  0.000,  0.000,  5,  1.02893,  -60.1580,  'FRISCO 2',  16.100,  16
15466,  1,  107.131,  29.066,  0.000,  0.000,  5,  0.97890,  -66.8267,  'GATESVIL',  16.100,  13
15467,  1,  3.837,  1.086,  0.000,  0.000,  5,  1.02338,  -61.4368,  'DALLAS 2',  16.100,  16
15468,  1,  15.803,  4.452,  0.000,  0.000,  5,  1.01937,  -61.3387,  'DALLAS 3',  16.100,  17
15469,  1,  24.850,  6.977,  0.000,  0.000,  5,  1.02038,  -62.1337,  'FORT WOR',  16.100,  17
15470,  1,  4.201,  1.188,  0.000,  0.000,  5,  1.01581,  -63.7939,  'WOODWAY ',  16.100,  13
15471,  1,  31.458,  8.814,  0.000,  0.000,  5,  1.02146,  -63.6470,  'MINGUS 0',  16.100,  12
15472,  1,  0.937,  0.265,  0.000,  0.000,  5,  1.03284,  -60.8930,  'THROCKMO',  16.100,  15
15473,  1,  2.454,  0.694,  0.000,  0.000,  5,  1.02543,  -58.6477,  'NEMO 0SE',  16.100,  18
15474,  1,  1.865,  0.528,  0.000,  0.000,  5,  0.96139,  -66.8307,  'ABBOTT 0',  16.100,  14
15475,  1,  1.388,  0.393,  0.000,  0.000,  5,  1.02422,  -61.3969,  'ALVARADO',  16.100,  17
15476,  1,  29.890,  8.365,  0.000,  0.000,  5,  0.96300,  -67.2461,  'CORSICAN',  16.100,  14
15477,  1,  4.859,  1.374,  0.000,  0.000,  5,  1.02263,  -62.1908,  'HARKER H',  16.100,  13
15478,  1,  31.803,  8.908,  0.000,  0.000,  5,  1.02733,  -61.2496,  'IRVING 3',  16.100,  17
15480,  1,  87.758,  24.075,  0.000,  0.000,  5,  1.02363,  -60.1323,  'BURLESON',  16.100,  17
15481,  1,  85.720,  23.523,  0.000,  0.000,  5,  1.01626,  -61.8068,  'FORT WOR',  16.100,  17
15482,  1,  38.294,  10.701,  0.000,  0.000,  5,  1.02734,  -61.5967,  'DALLAS 2',  16.100,  16
15483,  1,  29.229,  8.195,  0.000,  0.000,  5,  1.02741,  -60.6721,  'NORTH RI',  16.100,  17
15484,  1,  54.790,  15.201,  0.000,  0.000,  5,  1.00725,  -65.3351,  'CROSS PL',  16.100,  15
15485,  1,  3.017,  0.854,  0.000,  0.000,  5,  1.02317,  -59.0110,  'BLOOMING',  16.100,  14
16001,  1,  2.928,  0.829,  0.000,  0.000,  6,  1.02731,  -64.7204,  'CONVERSE',  11.500,  22
16002,  1,  44.737,  12.468,  0.000,  0.000,  6,  1.01822,  -64.8536,  'SAN ANTO',  11.500,  26
16005,  1,  13.997,  3.946,  0.000,  0.000,  6,  1.02802,  -61.2477,  'BASTROP ',  11.500,  25
16011,  1,  46.936,  13.070,  0.000,  0.000,  6,  1.01925,  -62.7153,  'MARION 2',  11.500,  22
16012,  1,  16.165,  4.554,  0.000,  0.000,  6,  1.02732,  -62.6708,  'PAIGE 0S',  11.500,  25
16013,  1,  8.224,  2.323,  0.000,  0.000,  6,  1.01644,  -65.0607,  'SAN ANTO',  11.500,  26
16014,  1,  55.530,  15.399,  0.000,  0.000,  6,  1.00201,  -69.0945,  'WAELDER ',  11.500,  24
16015,  1,  3.516,  0.995,  0.000,  0.000,  6,  1.02316,  -65.6016,  'ATASCOSA',  11.500,  26
16016,  1,  12.439,  3.508,  0.000,  0.000,  6,  1.02417,  -64.2076,  'SAN ANTO',  11.500,  26
16017,  1,  101.649,  27.728,  0.000,  0.000,  6,  1.01713,  -63.8898,  'CIBOLO 0',  11.500,  22
16018,  1,  50.479,  14.040,  0.000,  0.000,  6,  1.02053,  -62.9114,  'AUSTIN 6',  11.500,  23
16019,  1,  1.783,  0.505,  0.000,  0.000,  6,  1.02107,  -63.1624,  'AUSTIN 2',  11.500,  23
16020,  1,  49.319,  13.723,  0.000,  0.000,  6,  1.01849,  -64.0502,  'HORSESHO',  11.500,  23
16023,  1,  10.206,  2.881,  0.000,  0.000,  6,  1.02823,  -62.1995,  'LEANDER ',  11.500,  23
16024,  1,  83.806,  23.030,  0.000,  0.000,  6,  1.02738,  -64.7082,  'AUSTIN 1',  11.500,  23
16025,  1,  62.935,  17.428,  0.000,  0.000,  6,  1.02736,  -64.7300,  'SAN ANTO',  11.500,  26
16026,  1,  32.732,  9.163,  0.000,  0.000,  6,  1.02007,  -64.2130,  'SAN ANTO',  11.500,  26
16027,  1,  17.581,  4.949,  0.000,  0.000,  6,  1.02212,  -63.5696,  'ELGIN 0S',  11.500,  23
16028,  1,  38.292,  10.699,  0.000,  0.000,  6,  1.02128,  -62.7883,  'AUSTIN 3',  11.500,  23
16029,  1,  82.030,  22.492,  0.000,  0.000,  6,  0.98111,  -74.1387,  'RUNGE 0S',  11.500,  24
16031,  1,  2.197,  0.622,  0.000,  0.000,  6,  1.00869,  -63.8694,  'YOAKUM 1',  11.500,  24
16032,  1,  20.515,  5.769,  0.000,  0.000,  6,  1.01747,  -64.8324,  'AUSTIN 3',  11.500,  23
16035,  1,  26.132,  7.334,  0.000,  0.000,  6,  1.02540,  -62.4010,  'PFLUGERV',  11.500,  23
16037,  1,  86.165,  23.648,  0.000,  0.000,  6,  1.02075,  -63.2973,  'SAN ANTO',  11.500,  22
16040,  1,  54.452,  15.123,  0.000,  0.000,  6,  1.02184,  -63.0322,  'AUSTIN 3',  11.500,  23
16043,  1,  27.819,  7.803,  0.000,  0.000,  6,  1.02243,  -63.5123,  'SAN ANTO',  11.500,  26
16044,  1,  56.048,  15.551,  0.000,  0.000,  6,  1.01336,  -64.9482,  'SAN ANTO',  11.500,  26
16047,  1,  10.575,  2.985,  0.000,  0.000,  6,  1.02298,  -64.2815,  'SAN ANTO',  11.500,  26
16055,  1,  45.887,  12.782,  0.000,  0.000,  6,  1.00877,  -70.7483,  'BERGHEIM',  11.500,  26
16058,  1,  3.334,  0.944,  0.000,  0.000,  6,  1.02695,  -60.6440,  'NEW BRAU',  11.500,  22
16059,  1,  133.455,  35.649,  0.000,  0.000,  6,  0.94232,  -86.0916,  'D HANIS ',  11.500,  26
16060,  1,  2.223,  0.629,  0.000,  0.000,  6,  1.02022,  -65.0067,  'SAN ANTO',  11.500,  26
16061,  1,  66.607,  18.415,  0.000,  0.000,  6,  1.02184,  -63.4279,  'AUSTIN 7',  11.500,  23
16064,  1,  72.150,  19.898,  0.000,  0.000,  6,  1.01323,  -64.4676,  'BRENHAM ',  11.500,  25
16065,  1,  60.795,  16.836,  0.000,  0.000,  6,  1.01072,  -64.8516,  'BERTRAM ',  11.500,  23
16091,  1,  7.473,  2.112,  0.000,  0.000,  6,  1.02731,  -64.1984,  'WIMBERLE',  11.500,  23
16092,  1,  22.743,  6.391,  0.000,  0.000,  6,  1.02733,  -67.3810,  'GONZALES',  11.500,  24
16093,  1,  21.945,  6.168,  0.000,  0.000,  6,  1.01751,  -63.9067,  'SAN ANTO',  11.500,  22
16094,  1,  26.082,  7.320,  0.000,  0.000,  6,  1.02008,  -63.8074,  'SAN ANTO',  11.500,  22
16095,  1,  50.913,  14.158,  0.000,  0.000,  6,  1.02023,  -64.7969,  'HUTTO 0S',  11.500,  23
16096,  1,  40.469,  11.299,  0.000,  0.000,  6,  1.02734,  -68.2845,  'LULING 0',  11.500,  24
16097,  1,  17.708,  4.985,  0.000,  0.000,  6,  1.01608,  -64.3375,  'SAN ANTO',  11.500,  26
16098,  1,  98.284,  26.846,  0.000,  0.000,  6,  1.01819,  -63.8462,  'AUSTIN 1',  11.500,  23
16099,  1,  108.270,  29.443,  0.000,  0.000,  6,  1.01078,  -65.2037,  'SAN ANTO',  11.500,  26
16100,  1,  8.846,  2.498,  0.000,  0.000,  6,  1.01405,  -66.2025,  'ADKINS 0',  11.500,  22
16103,  1,  12.229,  3.450,  0.000,  0.000,  6,  1.02732,  -61.8754,  'WINCHEST',  11.500,  25
16109,  1,  21.523,  6.047,  0.000,  0.000,  6,  0.98555,  -67.0554,  'ROCKDALE',  11.500,  25
16112,  1,  7.843,  2.216,  0.000,  0.000,  6,  1.01348,  -67.0144,  'NATALIA ',  11.500,  26
16113,  1,  8.118,  2.293,  0.000,  0.000,  6,  1.01921,  -63.4236,  'AUSTIN 2',  11.500,  23
16114,  1,  7.644,  2.160,  0.000,  0.000,  6,  1.01409,  -65.1628,  'SAN ANTO',  11.500,  26
16115,  1,  29.436,  8.250,  0.000,  0.000,  6,  1.01547,  -64.5629,  'SAN ANTO',  11.500,  22
16116,  1,  107.920,  29.317,  0.000,  0.000,  6,  0.99661,  -66.7785,  'TAYLOR 0',  11.500,  23
16117,  1,  40.380,  11.274,  0.000,  0.000,  6,  1.02559,  -61.8164,  'SMITHVIL',  11.500,  25
16120,  1,  16.471,  4.639,  0.000,  0.000,  6,  1.02920,  -62.4555,  'CEDAR PA',  11.500,  23
16121,  1,  152.318,  40.746,  0.000,  0.000,  6,  1.01704,  -64.8071,  'SAN ANTO',  11.500,  26
16122,  1,  51.202,  14.215,  0.000,  0.000,  6,  0.97953,  -66.7547,  'HALLETTS',  11.500,  24
16123,  1,  13.063,  3.684,  0.000,  0.000,  6,  1.02006,  -63.3482,  'AUSTIN 5',  11.500,  23
16124,  1,  19.490,  5.483,  0.000,  0.000,  6,  1.02402,  -61.9432,  'NEW BRAU',  11.500,  22
16125,  1,  28.579,  8.007,  0.000,  0.000,  6,  1.00954,  -67.1078,  'SUTHERLA',  11.500,  22
16126,  1,  1.217,  0.345,  0.000,  0.000,  6,  1.01994,  -63.0824,  'AUSTIN 3',  11.500,  23
16127,  1,  36.705,  10.235,  0.000,  0.000,  6,  0.93468,  -71.7572,  'CAMERON ',  11.500,  25
16128,  1,  19.023,  5.352,  0.000,  0.000,  6,  1.01552,  -65.9018,  'SAN ANTO',  11.500,  26
16129,  1,  44.494,  12.373,  0.000,  0.000,  6,  0.95603,  -72.9781,  'MEDINA 0',  11.500,  26
16130,  1,  6.101,  1.725,  0.000,  0.000,  6,  1.01714,  -63.3186,  'MANCHACA',  11.500,  23
16131,  1,  11.234,  3.170,  0.000,  0.000,  6,  1.02121,  -63.4785,  'SPRING B',  11.500,  22
16132,  1,  21.658,  6.088,  0.000,  0.000,  6,  1.01600,  -63.8510,  'AUSTIN 1',  11.500,  23
16133,  1,  25.510,  7.157,  0.000,  0.000,  6,  0.99609,  -69.9292,  'FLATONIA',  11.500,  25
16134,  1,  5.395,  1.525,  0.000,  0.000,  6,  0.99893,  -67.6210,  'GRANGER ',  11.500,  23
16135,  1,  4.533,  1.282,  0.000,  0.000,  6,  0.99840,  -63.8962,  'FAYETTEV',  11.500,  25
16136,  1,  11.041,  3.116,  0.000,  0.000,  6,  1.02493,  -64.8660,  'GEORGETO',  11.500,  23
16137,  1,  41.132,  11.477,  0.000,  0.000,  6,  1.01352,  -64.5283,  'AUSTIN 3',  11.500,  23
16138,  1,  16.492,  4.645,  0.000,  0.000,  6,  1.01572,  -68.0806,  'PIPE CRE',  11.500,  26
16139,  1,  13.785,  3.886,  0.000,  0.000,  6,  1.00254,  -67.3529,  'RED ROCK',  11.500,  25
16140,  1,  5.325,  1.506,  0.000,  0.000,  6,  0.97978,  -68.5609,  'JARRELL ',  11.500,  23
16150,  1,  6.255,  1.768,  0.000,  0.000,  6,  1.02492,  -64.6022,  'SAN ANTO',  11.500,  26
16151,  1,  99.833,  27.218,  0.000,  0.000,  6,  1.00044,  -69.9730,  'SCHULENB',  11.500,  25
16153,  1,  11.150,  3.146,  0.000,  0.000,  6,  1.02156,  -63.4748,  'SAN ANTO',  11.500,  26
16154,  1,  46.819,  13.034,  0.000,  0.000,  6,  1.00775,  -64.6636,  'DRIPPING',  11.500,  23
16155,  1,  19.923,  5.603,  0.000,  0.000,  6,  1.01091,  -66.3723,  'SAN ANTO',  11.500,  26
16156,  1,  29.673,  8.317,  0.000,  0.000,  6,  1.02075,  -63.6591,  'MARBLE F',  11.500,  23
16157,  1,  35.997,  10.064,  0.000,  0.000,  6,  1.01458,  -66.7618,  'BOERNE 1',  11.500,  26
16158,  1,  18.535,  5.216,  0.000,  0.000,  6,  1.02733,  -67.7030,  'WASHINGT',  11.500,  25
16159,  1,  4.131,  1.169,  0.000,  0.000,  6,  1.01724,  -64.2765,  'SCHERTZ ',  11.500,  22
16160,  1,  44.534,  12.413,  0.000,  0.000,  6,  1.01940,  -63.2273,  'AUSTIN 8',  11.500,  23
16168,  1,  38.725,  10.817,  0.000,  0.000,  6,  1.01761,  -64.9618,  'SAN ANTO',  11.500,  26
16171,  1,  78.115,  21.502,  0.000,  0.000,  6,  1.02011,  -63.5936,  'SAN ANTO',  11.500,  26
16173,  1,  78.172,  21.501,  0.000,  0.000,  6,  1.00659,  -64.5551,  'CUERO 2 ',  11.500,  24
16174,  1,  21.937,  6.166,  0.000,  0.000,  6,  1.02022,  -64.5152,  'SAN ANTO',  11.500,  22
16175,  1,  48.493,  13.496,  0.000,  0.000,  6,  1.01851,  -63.5058,  'AUSTIN 1',  11.500,  23
16176,  1,  51.308,  14.265,  0.000,  0.000,  6,  1.01911,  -63.3443,  'AUSTIN 3',  11.500,  23
16178,  1,  25.046,  7.031,  0.000,  0.000,  6,  1.01918,  -64.4031,  'SAN ANTO',  11.500,  26
16179,  1,  62.484,  17.294,  0.000,  0.000,  6,  1.01446,  -65.1890,  'SAN ANTO',  11.500,  26
16180,  1,  9.465,  2.673,  0.000,  0.000,  6,  1.01054,  -66.8466,  'LA VERNI',  11.500,  22
16181,  1,  26.072,  7.316,  0.000,  0.000,  6,  1.01450,  -65.1087,  'MANOR 0S',  11.500,  23
16182,  1,  36.433,  10.185,  0.000,  0.000,  6,  1.01708,  -65.0983,  'SAN ANTO',  11.500,  26
16183,  1,  58.551,  16.223,  0.000,  0.000,  6,  1.00177,  -64.5743,  'GIDDINGS',  11.500,  25
16184,  1,  18.953,  5.333,  0.000,  0.000,  6,  1.01833,  -63.7591,  'AUSTIN 3',  11.500,  23
16185,  1,  21.474,  6.036,  0.000,  0.000,  6,  1.01691,  -63.8813,  'AUSTIN 3',  11.500,  23
16186,  1,  11.590,  3.270,  0.000,  0.000,  6,  1.02238,  -63.0435,  'AUSTIN 3',  11.500,  23
16187,  1,  26.107,  7.327,  0.000,  0.000,  6,  1.02081,  -63.3329,  'AUSTIN 2',  11.500,  23
16189,  1,  74.952,  20.617,  0.000,  0.000,  6,  0.98796,  -64.4847,  'COLUMBUS',  11.500,  25
16190,  1,  14.468,  4.077,  0.000,  0.000,  6,  0.99601,  -70.1982,  'SHINER 0',  11.500,  24
16191,  1,  10.312,  2.910,  0.000,  0.000,  6,  1.01813,  -63.7555,  'SAN ANTO',  11.500,  22
16193,  1,  9.165,  2.588,  0.000,  0.000,  6,  1.00971,  -64.4868,  'CALDWELL',  11.500,  25
16194,  1,  23.276,  6.539,  0.000,  0.000,  6,  1.01580,  -64.0580,  'AUSTIN 1',  11.500,  23
16195,  1,  31.268,  8.760,  0.000,  0.000,  6,  0.98533,  -66.1558,  'INDUSTRY',  11.500,  25
16196,  1,  1.325,  0.375,  0.000,  0.000,  6,  1.02094,  -66.1377,  'DALE 0SE',  11.500,  23
16199,  1,  11.636,  3.283,  0.000,  0.000,  6,  1.02532,  -63.6597,  'SAN ANTO',  11.500,  26
16200,  1,  71.447,  19.708,  0.000,  0.000,  6,  1.01213,  -65.0150,  'SAN ANTO',  11.500,  26
16201,  1,  33.179,  9.287,  0.000,  0.000,  6,  1.01877,  -65.1639,  'SAN ANTO',  11.500,  26
16202,  1,  30.706,  8.600,  0.000,  0.000,  6,  1.01109,  -66.4294,  'MARTINDA',  11.500,  22
16203,  1,  9.590,  2.708,  0.000,  0.000,  6,  1.01681,  -64.8276,  'SAN ANTO',  11.500,  26
16204,  1,  88.458,  24.248,  0.000,  0.000,  6,  1.01222,  -65.1650,  'SAN ANTO',  11.500,  26
16205,  1,  5.895,  1.667,  0.000,  0.000,  6,  1.02403,  -62.3942,  'AUSTIN 2',  11.500,  23
16206,  1,  79.620,  21.864,  0.000,  0.000,  6,  0.99049,  -66.2854,  'LEXINGTO',  11.500,  25
16207,  1,  11.565,  3.263,  0.000,  0.000,  6,  1.02732,  -64.6304,  'LEANDER ',  11.500,  23
16208,  1,  16.034,  4.517,  0.000,  0.000,  6,  1.02413,  -63.8760,  'AUSTIN 1',  11.500,  23
16209,  1,  78.234,  21.505,  0.000,  0.000,  6,  1.00303,  -66.4760,  'MICO 0SE',  11.500,  26
16217,  1,  4.824,  1.365,  0.000,  0.000,  6,  1.01485,  -64.7131,  'AUSTIN 3',  11.500,  23
16218,  1,  35.119,  9.821,  0.000,  0.000,  6,  1.01204,  -63.2893,  'LOCKHART',  11.500,  23
16219,  1,  45.415,  12.654,  0.000,  0.000,  6,  1.01997,  -63.9376,  'AUSTIN 1',  11.500,  23
16220,  1,  52.920,  14.703,  0.000,  0.000,  6,  1.01800,  -64.0057,  'SAN ANTO',  11.500,  22
16221,  1,  69.042,  19.077,  0.000,  0.000,  6,  1.02721,  -71.5654,  'FALLS CI',  11.500,  22
16223,  1,  2.937,  0.831,  0.000,  0.000,  6,  1.02499,  -62.1185,  'AUSTIN 2',  11.500,  23
16224,  1,  64.696,  17.899,  0.000,  0.000,  6,  1.02109,  -63.8397,  'AUSTIN 2',  11.500,  23
16225,  1,  81.643,  22.432,  0.000,  0.000,  6,  1.01135,  -65.1238,  'SAN ANTO',  11.500,  26
16226,  1,  48.987,  13.619,  0.000,  0.000,  6,  0.99346,  -73.0731,  'BLANCO 0',  11.500,  26
16227,  1,  8.672,  2.449,  0.000,  0.000,  6,  1.02373,  -62.5937,  'AUSTIN 2',  11.500,  23
16230,  1,  67.238,  18.585,  0.000,  0.000,  6,  1.02124,  -62.4261,  'SAN MARC',  11.500,  22
16231,  1,  93.113,  25.470,  0.000,  0.000,  6,  1.01040,  -64.1573,  'BUDA 0SE',  11.500,  23
16232,  1,  40.901,  11.416,  0.000,  0.000,  6,  1.02029,  -62.8295,  'DEL VALL',  11.500,  23
16233,  1,  36.277,  10.142,  0.000,  0.000,  6,  1.01772,  -63.5063,  'AUSTIN 4',  11.500,  23
16236,  1,  34.477,  9.646,  0.000,  0.000,  6,  1.02348,  -63.5525,  'SAN ANTO',  11.500,  26
16237,  1,  109.476,  29.512,  0.000,  0.000,  6,  0.92522,  -73.2734,  'BURLINGT',  11.500,  25
16238,  1,  1.004,  0.284,  0.000,  0.000,  6,  1.02240,  -62.8580,  'AUSTIN 1',  11.500,  23
16241,  1,  55.593,  15.434,  0.000,  0.000,  6,  1.02235,  -63.0250,  'ELMENDOR',  11.500,  22
16250,  1,  65.783,  18.188,  0.000,  0.000,  6,  1.01558,  -64.7861,  'SAN ANTO',  11.500,  22
16251,  1,  39.688,  11.082,  0.000,  0.000,  6,  1.01981,  -64.4295,  'CANYON L',  11.500,  22
16252,  1,  41.896,  11.686,  0.000,  0.000,  6,  1.00859,  -64.9036,  'JOHNSON ',  11.500,  23
16253,  1,  9.232,  2.607,  0.000,  0.000,  6,  0.99041,  -70.5672,  'YORKTOWN',  11.500,  24
16256,  1,  8.763,  2.475,  0.000,  0.000,  6,  1.02339,  -62.3224,  'AUSTIN 2',  11.500,  23
16261,  1,  12.943,  3.650,  0.000,  0.000,  6,  1.01630,  -65.0324,  'LACKLAND',  11.500,  26
16262,  1,  20.248,  5.695,  0.000,  0.000,  6,  1.02086,  -63.2690,  'LIBERTY ',  11.500,  23
16264,  1,  19.838,  5.579,  0.000,  0.000,  6,  1.00647,  -68.4766,  'KENEDY 1',  11.500,  24
16275,  1,  13.875,  3.911,  0.000,  0.000,  6,  1.01592,  -64.5986,  'SAN ANTO',  11.500,  26
16276,  1,  35.862,  10.027,  0.000,  0.000,  6,  1.01609,  -66.4507,  'VON ORMY',  11.500,  26
16278,  1,  32.481,  9.094,  0.000,  0.000,  6,  1.02023,  -62.1667,  'KYLE 1SE',  11.500,  23
16280,  1,  94.240,  25.785,  0.000,  0.000,  6,  1.02023,  -62.7613,  'SEGUIN 2',  11.500,  22
16281,  1,  103.659,  28.257,  0.000,  0.000,  6,  1.01828,  -64.7514,  'UNIVERSA',  11.500,  22
16282,  1,  35.722,  9.989,  0.000,  0.000,  6,  1.02065,  -64.6737,  'SPICEWOO',  11.500,  23
16283,  1,  19.550,  5.500,  0.000,  0.000,  6,  1.01682,  -65.6506,  'SAINT HE',  11.500,  22
16284,  1,  2.927,  0.828,  0.000,  0.000,  6,  1.01775,  -64.3484,  'SAN ANTO',  11.500,  26
16286,  1,  35.714,  9.989,  0.000,  0.000,  6,  1.02734,  -68.4976,  'BOERNE 2',  11.500,  26
16288,  1,  64.491,  17.839,  0.000,  0.000,  6,  1.01474,  -64.6097,  'SAN ANTO',  11.500,  26
16289,  1,  96.234,  26.302,  0.000,  0.000,  6,  1.01566,  -63.8392,  'AUSTIN 2',  11.500,  23
16290,  1,  61.651,  17.080,  0.000,  0.000,  6,  1.02692,  -63.4980,  'AUSTIN 2',  11.500,  23
16291,  1,  26.660,  7.480,  0.000,  0.000,  6,  1.01951,  -64.6821,  'SAN ANTO',  11.500,  26
16306,  1,  14.035,  3.956,  0.000,  0.000,  6,  1.02182,  -63.0339,  'AUSTIN 1',  11.500,  23
16307,  1,  24.257,  6.811,  0.000,  0.000,  6,  1.01360,  -64.7760,  'SAN ANTO',  11.500,  26
16309,  1,  88.123,  24.117,  0.000,  0.000,  6,  0.98945,  -68.9140,  'HONDO 1S',  11.500,  26
16310,  1,  23.254,  6.533,  0.000,  0.000,  6,  1.02249,  -63.8557,  'SAN ANTO',  11.500,  22
16311,  1,  53.269,  14.780,  0.000,  0.000,  6,  0.99525,  -65.8008,  'NEW ULM ',  11.500,  25
16312,  1,  5.225,  1.478,  0.000,  0.000,  6,  1.02591,  -63.3829,  'SAN ANTO',  11.500,  22
16313,  1,  25.645,  7.198,  0.000,  0.000,  6,  1.02029,  -63.6567,  'AUSTIN 3',  11.500,  23
16314,  1,  9.231,  2.606,  0.000,  0.000,  6,  1.02004,  -64.3197,  'BULVERDE',  11.500,  26
16319,  1,  22.278,  6.261,  0.000,  0.000,  6,  1.01907,  -63.3024,  'GEORGETO',  11.500,  23
16320,  1,  39.247,  10.963,  0.000,  0.000,  6,  1.02734,  -63.8620,  'SAN ANTO',  11.500,  22
16322,  1,  18.969,  5.337,  0.000,  0.000,  6,  1.01765,  -66.7566,  'FLORESVI',  11.500,  22
16323,  1,  42.293,  11.796,  0.000,  0.000,  6,  1.01370,  -64.7999,  'SAN ANTO',  11.500,  26
16324,  1,  18.195,  5.121,  0.000,  0.000,  6,  1.02012,  -64.1147,  'SAN ANTO',  11.500,  22
16325,  1,  30.688,  8.581,  0.000,  0.000,  6,  0.93604,  -72.1206,  'BUCKHOLT',  11.500,  25
16326,  1,  2.789,  0.789,  0.000,  0.000,  6,  1.00803,  -65.6702,  'SOMERVIL',  11.500,  25
16327,  1,  10.759,  3.035,  0.000,  0.000,  6,  0.98828,  -67.1050,  'WEIMAR 0',  11.500,  25
16328,  1,  9.926,  2.802,  0.000,  0.000,  6,  0.98776,  -70.7188,  'COMFORT ',  11.500,  26
16329,  1,  16.714,  4.708,  0.000,  0.000,  6,  0.98287,  -72.5056,  'NORDHEIM',  11.500,  24
16330,  1,  1.062,  0.301,  0.000,  0.000,  6,  1.02167,  -63.4341,  'AUSTIN 9',  11.500,  23
16331,  1,  93.595,  25.627,  0.000,  0.000,  6,  1.02739,  -63.8587,  'AUSTIN 2',  11.500,  23
16332,  1,  39.497,  11.029,  0.000,  0.000,  6,  1.01641,  -64.8747,  'HELOTES ',  11.500,  26
16335,  1,  39.603,  11.060,  0.000,  0.000,  6,  1.02269,  -63.3805,  'SAN ANTO',  11.500,  26
16336,  1,  69.507,  19.124,  0.000,  0.000,  6,  0.95283,  -73.9781,  'BANDERA ',  11.500,  26
16337,  1,  15.879,  4.473,  0.000,  0.000,  6,  1.02402,  -64.2258,  'SAN ANTO',  11.500,  26
16338,  1,  61.568,  16.979,  0.000,  0.000,  6,  0.93583,  -71.0940,  'ROCKDALE',  11.500,  25
16339,  1,  14.381,  4.053,  0.000,  0.000,  6,  1.01243,  -63.5957,  'CEDAR CR',  11.500,  23
16340,  1,  27.326,  7.665,  0.000,  0.000,  6,  1.01727,  -67.7122,  'NIXON 0S',  11.500,  24
16341,  1,  16.977,  4.780,  0.000,  0.000,  6,  1.01294,  -66.6877,  'CHAPPELL',  11.500,  25
16344,  1,  4.994,  1.412,  0.000,  0.000,  6,  1.02707,  -62.4808,  'ROUND RO',  11.500,  23
16345,  1,  64.325,  17.797,  0.000,  0.000,  6,  1.01851,  -63.5989,  'AUSTIN 1',  11.500,  23
16346,  1,  13.336,  3.760,  0.000,  0.000,  6,  1.00923,  -69.4099,  'LEMING 0',  11.500,  26
16351,  1,  18.447,  5.192,  0.000,  0.000,  6,  1.02427,  -62.7065,  'AUSTIN 1',  11.500,  23
16352,  1,  61.634,  17.072,  0.000,  0.000,  6,  1.02133,  -64.3202,  'SAN ANTO',  11.500,  26
16353,  1,  66.752,  18.456,  0.000,  0.000,  6,  1.02351,  -63.4373,  'ROUND RO',  11.500,  23
16355,  1,  129.539,  34.982,  0.000,  0.000,  6,  1.02379,  -63.0653,  'ROUND RO',  11.500,  23
16356,  1,  114.143,  31.014,  0.000,  0.000,  6,  1.02741,  -64.9210,  'SAN ANTO',  11.500,  26
16357,  1,  19.660,  5.526,  0.000,  0.000,  6,  0.96962,  -80.9984,  'DEVINE 0',  11.500,  26
16358,  1,  63.517,  17.586,  0.000,  0.000,  6,  1.02736,  -66.1840,  'GEORGETO',  11.500,  23
16360,  1,  23.147,  6.503,  0.000,  0.000,  6,  1.02393,  -63.0508,  'BURNET 1',  11.500,  23
17001,  1,  5.599,  1.583,  0.000,  0.000,  7,  0.99341,  -60.4224,  'INEZ 0SE',  11.500,  6
17004,  1,  185.843,  50.827,  0.000,  0.000,  7,  1.02208,  -63.6895,  'PASADENA',  11.500,  4
17010,  1,  8.724,  2.463,  0.000,  0.000,  7,  1.00224,  -67.9130,  'PRAIRIE ',  11.500,  5
17011,  1,  21.086,  5.929,  0.000,  0.000,  7,  1.02318,  -67.9144,  'CONROE 1',  11.500,  5
17012,  1,  0.876,  0.248,  0.000,  0.000,  7,  0.99114,  -65.9177,  'SIMONTON',  11.500,  3
17013,  1,  92.212,  25.225,  0.000,  0.000,  7,  1.00697,  -67.4793,  'HOUSTON ',  11.500,  5
17014,  1,  46.435,  12.927,  0.000,  0.000,  7,  1.00498,  -66.4832,  'HOUSTON ',  11.500,  4
17016,  1,  70.229,  19.382,  0.000,  0.000,  7,  1.01359,  -64.5195,  'HOUSTON ',  11.500,  4
17017,  1,  113.753,  30.867,  0.000,  0.000,  7,  1.00985,  -67.0541,  'HOUSTON ',  11.500,  3
17020,  1,  57.837,  16.033,  0.000,  0.000,  7,  1.00670,  -61.8667,  'NURSERY ',  11.500,  6
17026,  1,  36.840,  10.297,  0.000,  0.000,  7,  1.01692,  -64.2953,  'BACLIFF ',  11.500,  4
17027,  1,  67.716,  18.702,  0.000,  0.000,  7,  1.00819,  -66.9638,  'SPRING 1',  11.500,  5
17028,  1,  59.444,  16.475,  0.000,  0.000,  7,  1.01734,  -66.6635,  'HOUSTON ',  11.500,  3
17036,  1,  56.090,  15.564,  0.000,  0.000,  7,  1.01467,  -65.5421,  'CONROE 5',  11.500,  5
17039,  1,  153.986,  41.142,  0.000,  0.000,  7,  1.01231,  -65.1550,  'SUGAR LA',  11.500,  3
17041,  1,  53.814,  14.947,  0.000,  0.000,  7,  1.01763,  -63.5452,  'DAYTON 1',  11.500,  4
17044,  1,  101.923,  27.749,  0.000,  0.000,  7,  0.99385,  -60.3170,  'VICTORIA',  11.500,  6
17049,  1,  204.512,  55.910,  0.000,  0.000,  7,  1.01502,  -66.0678,  'KATY 1 2',  11.500,  3
17050,  1,  53.225,  14.778,  0.000,  0.000,  7,  1.00213,  -68.1267,  'MAGNOLIA',  11.500,  5
17051,  1,  101.963,  27.795,  0.000,  0.000,  7,  1.01033,  -67.0572,  'HOUSTON ',  11.500,  3
17052,  1,  76.545,  21.068,  0.000,  0.000,  7,  1.00769,  -65.8767,  'MISSOURI',  11.500,  3
17053,  1,  83.894,  23.035,  0.000,  0.000,  7,  1.01455,  -62.7069,  'RICHMOND',  11.500,  3
17054,  1,  77.203,  21.235,  0.000,  0.000,  7,  1.00063,  -67.2486,  'HOUSTON ',  11.500,  4
17055,  1,  72.501,  19.989,  0.000,  0.000,  7,  1.01072,  -65.5441,  'HOUSTON ',  11.500,  3
17057,  1,  67.273,  18.580,  0.000,  0.000,  7,  1.00519,  -67.0682,  'SPRING 8',  11.500,  5
17067,  1,  59.952,  16.598,  0.000,  0.000,  7,  0.99646,  -68.2025,  'HOUSTON ',  11.500,  3
17069,  1,  33.575,  9.391,  0.000,  0.000,  7,  0.99677,  -60.7274,  'EL CAMPO',  11.500,  1
17070,  1,  65.527,  18.112,  0.000,  0.000,  7,  1.00763,  -65.1306,  'HOUSTON ',  11.500,  4
17071,  1,  2.676,  0.757,  0.000,  0.000,  7,  0.98193,  -55.7481,  'PORT O C',  11.500,  6
17072,  1,  88.272,  24.195,  0.000,  0.000,  7,  1.01350,  -64.0023,  'DICKINSO',  11.500,  4
17074,  1,  45.202,  12.596,  0.000,  0.000,  7,  1.01933,  -62.9160,  'GALVESTO',  11.500,  2
17075,  1,  121.816,  33.004,  0.000,  0.000,  7,  1.02742,  -64.5081,  'HOUSTON ',  11.500,  4
17084,  1,  179.822,  49.154,  0.000,  0.000,  7,  1.01395,  -63.1067,  'LEAGUE C',  11.500,  4
17085,  1,  2.942,  0.833,  0.000,  0.000,  7,  1.00410,  -63.2998,  'LIVERPOO',  11.500,  2
17086,  1,  37.904,  10.587,  0.000,  0.000,  7,  1.00553,  -66.0327,  'HOUSTON ',  11.500,  4
17087,  1,  54.863,  15.228,  0.000,  0.000,  7,  1.01057,  -64.8200,  'SUGAR LA',  11.500,  3
17088,  1,  83.124,  22.791,  0.000,  0.000,  7,  0.98757,  -66.9680,  'RICHMOND',  11.500,  3
17089,  1,  43.012,  11.998,  0.000,  0.000,  7,  1.02735,  -67.6436,  'HOUSTON ',  11.500,  3
17090,  1,  9.681,  2.733,  0.000,  0.000,  7,  1.00362,  -67.7354,  'PINEHURS',  11.500,  5
17091,  1,  157.359,  42.064,  0.000,  0.000,  7,  1.02746,  -67.4106,  'PEARLAND',  11.500,  3
17092,  1,  37.640,  10.515,  0.000,  0.000,  7,  1.00569,  -66.5854,  'HOUSTON ',  11.500,  3
17093,  1,  81.675,  22.425,  0.000,  0.000,  7,  1.00055,  -67.1670,  'HOUSTON ',  11.500,  3
17094,  1,  59.604,  16.520,  0.000,  0.000,  7,  1.01887,  -67.6316,  'HOUSTON ',  11.500,  3
17100,  1,  44.792,  12.478,  0.000,  0.000,  7,  1.00644,  -65.6920,  'HOUSTON ',  11.500,  4
17101,  1,  153.133,  40.919,  0.000,  0.000,  7,  1.01052,  -66.0540,  'HOUSTON ',  11.500,  3
17102,  1,  85.066,  23.324,  0.000,  0.000,  7,  0.99965,  -67.5867,  'TOMBALL ',  11.500,  5
17103,  1,  37.944,  10.598,  0.000,  0.000,  7,  1.00690,  -65.8763,  'HOUSTON ',  11.500,  4
17106,  1,  63.954,  17.700,  0.000,  0.000,  7,  1.02267,  -63.1706,  'DEER PAR',  11.500,  4
17116,  1,  10.147,  2.864,  0.000,  0.000,  7,  0.98949,  -66.4115,  'WALLIS 0',  11.500,  1
17117,  1,  65.309,  18.053,  0.000,  0.000,  7,  1.00711,  -66.7909,  'HOUSTON ',  11.500,  3
17118,  1,  89.891,  24.601,  0.000,  0.000,  7,  0.99999,  -67.4072,  'SPRING 4',  11.500,  5
17119,  1,  33.390,  9.342,  0.000,  0.000,  7,  1.00669,  -65.6331,  'SOUTH HO',  11.500,  4
17120,  1,  115.986,  31.412,  0.000,  0.000,  7,  0.99848,  -67.8570,  'HOUSTON ',  11.500,  3
17123,  1,  5.301,  1.499,  0.000,  0.000,  7,  0.97993,  -55.2458,  'SEADRIFT',  11.500,  6
17124,  1,  157.969,  43.150,  0.000,  0.000,  7,  1.00433,  -66.6344,  'HOUSTON ',  11.500,  3
17127,  1,  193.283,  52.834,  0.000,  0.000,  7,  1.01389,  -63.6005,  'SUGAR LA',  11.500,  3
17128,  1,  26.420,  7.413,  0.000,  0.000,  7,  1.01559,  -65.4340,  'CONROE 7',  11.500,  5
17129,  1,  4.191,  1.185,  0.000,  0.000,  7,  1.01313,  -59.0941,  'LOLITA 0',  11.500,  6
17132,  1,  59.296,  16.432,  0.000,  0.000,  7,  1.01260,  -63.3146,  'LAPORTE ',  11.500,  4
17143,  1,  53.139,  14.758,  0.000,  0.000,  7,  1.00837,  -67.9916,  'NEW CANE',  11.500,  5
17144,  1,  77.543,  21.335,  0.000,  0.000,  7,  1.00784,  -65.2417,  'HOUSTON ',  11.500,  4
17145,  1,  83.953,  23.069,  0.000,  0.000,  7,  1.02739,  -68.0678,  'HOUSTON ',  11.500,  4
17147,  1,  38.262,  10.687,  0.000,  0.000,  7,  1.01104,  -66.2549,  'HOUSTON ',  11.500,  3
17148,  1,  45.790,  12.750,  0.000,  0.000,  7,  1.00377,  -67.4994,  'HOUSTON ',  11.500,  3
17149,  1,  8.378,  2.367,  0.000,  0.000,  7,  0.99285,  -58.9955,  'BLOOMING',  11.500,  6
17151,  1,  31.672,  8.870,  0.000,  0.000,  7,  1.02281,  -66.0627,  'WILLIS 2',  11.500,  5
17152,  1,  2.781,  0.788,  0.000,  0.000,  7,  1.00740,  -66.2297,  'HOUSTON ',  11.500,  3
17153,  1,  21.653,  6.082,  0.000,  0.000,  7,  0.97476,  -52.0789,  'PALACIOS',  11.500,  1
17154,  1,  35.144,  9.828,  0.000,  0.000,  7,  1.01272,  -67.4516,  'CONROE 4',  11.500,  5
17155,  1,  60.525,  16.756,  0.000,  0.000,  7,  1.00087,  -66.5497,  'HOUSTON ',  11.500,  3
17157,  1,  130.963,  35.299,  0.000,  0.000,  7,  1.00967,  -66.2405,  'SPRING 2',  11.500,  5
17158,  1,  72.386,  19.946,  0.000,  0.000,  7,  0.99902,  -67.1662,  'KINGWOOD',  11.500,  4
17161,  1,  109.948,  29.889,  0.000,  0.000,  7,  1.01425,  -65.0722,  'HOUSTON ',  11.500,  3
17172,  1,  76.254,  21.006,  0.000,  0.000,  7,  1.02092,  -62.9567,  'TEXAS CI',  11.500,  2
17173,  1,  75.334,  20.733,  0.000,  0.000,  7,  0.99837,  -67.7690,  'KINGWOOD',  11.500,  4
17174,  1,  91.908,  25.144,  0.000,  0.000,  7,  1.00597,  -64.8115,  'HOUSTON ',  11.500,  4
17177,  1,  149.209,  39.900,  0.000,  0.000,  7,  1.00345,  -66.8360,  'SPRING 7',  11.500,  5
17178,  1,  79.260,  21.784,  0.000,  0.000,  7,  1.00143,  -67.7391,  'HOUSTON ',  11.500,  3
17179,  1,  35.191,  9.839,  0.000,  0.000,  7,  1.00348,  -65.5334,  'FRESNO 0',  11.500,  3
17180,  1,  70.590,  19.472,  0.000,  0.000,  7,  1.00635,  -66.8281,  'HOUSTON ',  11.500,  3
17181,  1,  132.265,  35.597,  0.000,  0.000,  7,  1.00062,  -67.8333,  'HOUSTON ',  11.500,  3
17182,  1,  1.379,  0.391,  0.000,  0.000,  7,  0.99625,  -66.4541,  'PATTISON',  11.500,  3
17183,  1,  144.219,  38.744,  0.000,  0.000,  7,  1.02745,  -67.3575,  'HOUSTON ',  11.500,  3
17185,  1,  143.429,  38.492,  0.000,  0.000,  7,  1.01486,  -61.5059,  'MISSOURI',  11.500,  3
17188,  1,  62.418,  17.276,  0.000,  0.000,  7,  1.01161,  -64.9121,  'HOUSTON ',  11.500,  3
17198,  1,  66.794,  18.471,  0.000,  0.000,  7,  1.02737,  -67.1287,  'TOMBALL ',  11.500,  5
17201,  1,  175.394,  47.953,  0.000,  0.000,  7,  1.01732,  -66.4876,  'CYPRESS ',  11.500,  5
17202,  1,  18.310,  5.152,  0.000,  0.000,  7,  1.00363,  -67.7448,  'HEMPSTEA',  11.500,  5
17203,  1,  16.274,  4.582,  0.000,  0.000,  7,  0.99029,  -61.1215,  'WEST COL',  11.500,  1
17213,  1,  48.889,  13.602,  0.000,  0.000,  7,  1.01352,  -64.0428,  'SANTA FE',  11.500,  2
17214,  1,  80.309,  22.066,  0.000,  0.000,  7,  1.00327,  -66.1049,  'HOUSTON ',  11.500,  3
17215,  1,  67.697,  18.693,  0.000,  0.000,  7,  1.00485,  -67.2683,  'SPRING 5',  11.500,  5
17216,  1,  69.238,  19.106,  0.000,  0.000,  7,  1.00347,  -66.8693,  'HOUSTON ',  11.500,  3
17217,  1,  64.871,  17.934,  0.000,  0.000,  7,  1.00736,  -66.9638,  'HOUSTON ',  11.500,  4
17218,  1,  36.348,  10.158,  0.000,  0.000,  7,  1.00270,  -67.9170,  'MONTGOME',  11.500,  5
17219,  1,  0.863,  0.244,  0.000,  0.000,  7,  1.00237,  -63.5063,  'HUNGERFO',  11.500,  1
17220,  1,  120.294,  32.536,  0.000,  0.000,  7,  1.00269,  -66.9979,  'HOUSTON ',  11.500,  3
17221,  1,  162.691,  44.433,  0.000,  0.000,  7,  1.00223,  -66.7719,  'HOUSTON ',  11.500,  3
17222,  1,  75.221,  20.710,  0.000,  0.000,  7,  1.00471,  -66.1084,  'HOUSTON ',  11.500,  3
17223,  1,  34.182,  9.561,  0.000,  0.000,  7,  1.00781,  -66.5530,  'HOUSTON ',  11.500,  5
17224,  1,  23.083,  6.483,  0.000,  0.000,  7,  1.00304,  -67.0343,  'HOUSTON ',  11.500,  3
17225,  1,  89.084,  24.388,  0.000,  0.000,  7,  1.00046,  -68.0787,  'HOUSTON ',  11.500,  3
17226,  1,  31.432,  8.801,  0.000,  0.000,  7,  1.00922,  -66.5800,  'HOUSTON ',  11.500,  3
17229,  1,  200.943,  54.927,  0.000,  0.000,  7,  1.01319,  -64.5016,  'HOUSTON ',  11.500,  3
17230,  1,  5.350,  1.513,  0.000,  0.000,  7,  1.01333,  -65.0810,  'BEASLEY ',  11.500,  1
17231,  1,  41.829,  11.668,  0.000,  0.000,  7,  1.01050,  -64.1192,  'HOUSTON ',  11.500,  4
17232,  1,  30.883,  8.652,  0.000,  0.000,  7,  1.02288,  -63.5018,  'LA MARQU',  11.500,  2
17233,  1,  19.679,  5.534,  0.000,  0.000,  7,  1.00252,  -68.1908,  'WALLER 0',  11.500,  5
17234,  1,  62.585,  17.319,  0.000,  0.000,  7,  1.00804,  -67.7837,  'PORTER 0',  11.500,  5
17235,  1,  127.931,  34.580,  0.000,  0.000,  7,  1.02743,  -68.6553,  'CYPRESS ',  11.500,  3
17236,  1,  33.765,  9.450,  0.000,  0.000,  7,  1.02734,  -67.7509,  'HOUSTON ',  11.500,  5
17237,  1,  12.732,  3.590,  0.000,  0.000,  7,  0.99230,  -65.4040,  'FULSHEAR',  11.500,  1
17238,  1,  38.853,  10.855,  0.000,  0.000,  7,  1.02734,  -65.0585,  'LIBERTY ',  11.500,  4
17239,  1,  37.407,  10.450,  0.000,  0.000,  7,  1.00724,  -64.6694,  'WINNIE 0',  11.500,  4
17240,  1,  87.490,  23.981,  0.000,  0.000,  7,  1.00892,  -67.0755,  'HOUSTON ',  11.500,  3
17241,  1,  88.572,  24.255,  0.000,  0.000,  7,  1.00121,  -67.4382,  'HOUSTON ',  11.500,  3
17242,  1,  56.641,  15.706,  0.000,  0.000,  7,  1.00337,  -67.2492,  'HOUSTON ',  11.500,  3
17243,  1,  56.436,  15.655,  0.000,  0.000,  7,  1.00946,  -66.2669,  'CROSBY 0',  11.500,  4
17244,  1,  26.033,  7.304,  0.000,  0.000,  7,  1.00323,  -64.9575,  'MANVEL 0',  11.500,  3
17245,  1,  58.145,  16.117,  0.000,  0.000,  7,  1.00899,  -67.8878,  'HOUSTON ',  11.500,  5
17246,  1,  143.179,  38.350,  0.000,  0.000,  7,  0.99672,  -68.1056,  'HOUSTON ',  11.500,  3
17247,  1,  7.285,  2.058,  0.000,  0.000,  7,  0.99039,  -61.6284,  'DAMON 0S',  11.500,  1
17248,  1,  176.260,  48.131,  0.000,  0.000,  7,  0.99935,  -67.5522,  'HOUSTON ',  11.500,  3
17249,  1,  49.205,  13.684,  0.000,  0.000,  7,  1.00477,  -66.7680,  'HOUSTON ',  11.500,  3
17250,  1,  23.472,  6.593,  0.000,  0.000,  7,  1.01318,  -66.2002,  'HOUSTON ',  11.500,  3
17251,  1,  21.505,  6.044,  0.000,  0.000,  7,  1.00630,  -68.4282,  'HOCKLEY ',  11.500,  5
17253,  1,  65.198,  18.022,  0.000,  0.000,  7,  1.00617,  -61.7289,  'ANGLETON',  11.500,  2
17254,  1,  35.265,  9.863,  0.000,  0.000,  7,  1.02063,  -67.1764,  'CONROE 3',  11.500,  5
17255,  1,  42.660,  11.895,  0.000,  0.000,  7,  1.00999,  -65.3769,  'HOUSTON ',  11.500,  3
17256,  1,  65.511,  18.105,  0.000,  0.000,  7,  1.00438,  -66.2836,  'HOUSTON ',  11.500,  3
17257,  1,  86.337,  23.668,  0.000,  0.000,  7,  1.00432,  -65.1741,  'PEARLAND',  11.500,  4
17258,  1,  34.366,  9.611,  0.000,  0.000,  7,  1.00625,  -66.1982,  'HOUSTON ',  11.500,  3
17259,  1,  100.004,  27.286,  0.000,  0.000,  7,  1.01249,  -66.0847,  'HOUSTON ',  11.500,  4
17260,  1,  98.702,  26.943,  0.000,  0.000,  7,  1.01197,  -64.8287,  'CHANNELV',  11.500,  4
17262,  1,  53.737,  14.920,  0.000,  0.000,  7,  1.00678,  -53.9862,  'BAY CITY',  11.500,  1
17265,  1,  49.941,  13.890,  0.000,  0.000,  7,  1.01509,  -62.9469,  'PASADENA',  11.500,  4
17271,  1,  19.404,  5.458,  0.000,  0.000,  7,  1.00114,  -67.4826,  'BROOKSHI',  11.500,  3
17272,  1,  35.740,  9.991,  0.000,  0.000,  7,  1.00514,  -65.8984,  'HOUSTON ',  11.500,  3
17273,  1,  26.500,  7.437,  0.000,  0.000,  7,  1.02733,  -63.9940,  'TEXAS CI',  11.500,  2
17275,  1,  31.642,  8.858,  0.000,  0.000,  7,  0.99855,  -63.9686,  'VICTORIA',  11.500,  6
17276,  1,  71.054,  19.618,  0.000,  0.000,  7,  1.02737,  -67.3038,  'HOUSTON ',  11.500,  3
17277,  1,  14.753,  4.157,  0.000,  0.000,  7,  1.02381,  -61.4324,  'GANADO 0',  11.500,  6
17279,  1,  129.533,  34.961,  0.000,  0.000,  7,  1.01802,  -63.0155,  'MONT BEL',  11.500,  4
17283,  1,  85.194,  23.376,  0.000,  0.000,  7,  1.01115,  -63.2101,  'BAYTOWN ',  11.500,  4
17290,  1,  58.170,  16.119,  0.000,  0.000,  7,  1.00049,  -67.9876,  'SPRING 6',  11.500,  5
17291,  1,  86.810,  23.776,  0.000,  0.000,  7,  0.99373,  -68.1331,  'HUMBLE 2',  11.500,  5
17292,  1,  61.745,  17.094,  0.000,  0.000,  7,  1.01153,  -65.8385,  'HOUSTON ',  11.500,  5
17293,  1,  12.992,  3.664,  0.000,  0.000,  7,  1.01261,  -63.5760,  'SANTA FE',  11.500,  2
17294,  1,  5.807,  1.642,  0.000,  0.000,  7,  1.02731,  -62.7591,  'PORT BOL',  11.500,  4
17295,  1,  81.755,  22.450,  0.000,  0.000,  7,  1.00289,  -67.2532,  'HOUSTON ',  11.500,  5
17296,  1,  70.195,  19.357,  0.000,  0.000,  7,  0.99756,  -68.0122,  'HOUSTON ',  11.500,  3
17297,  1,  78.537,  21.590,  0.000,  0.000,  7,  1.00036,  -66.5857,  'HOUSTON ',  11.500,  3
17298,  1,  77.143,  21.224,  0.000,  0.000,  7,  1.00486,  -67.3094,  'HOUSTON ',  11.500,  3
17299,  1,  15.655,  4.409,  0.000,  0.000,  7,  0.99119,  -64.0860,  'EAGLE LA',  11.500,  1
17300,  1,  42.928,  11.975,  0.000,  0.000,  7,  1.02735,  -68.1047,  'CONROE 2',  11.500,  5
17301,  1,  40.717,  11.360,  0.000,  0.000,  7,  1.00340,  -65.2857,  'WEBSTER ',  11.500,  4
17302,  1,  17.290,  4.866,  0.000,  0.000,  7,  0.99546,  -56.9036,  'SWEENY 0',  11.500,  1
17303,  1,  5.013,  1.418,  0.000,  0.000,  7,  1.00764,  -59.6298,  'BLESSING',  11.500,  1
17306,  1,  6.287,  1.777,  0.000,  0.000,  7,  1.00022,  -60.5521,  'WHARTON ',  11.500,  1
17313,  1,  71.434,  19.695,  0.000,  0.000,  7,  1.00330,  -61.1491,  'LAKE JAC',  11.500,  2
17314,  1,  17.210,  4.843,  0.000,  0.000,  7,  0.98499,  -66.9790,  'BELLVILL',  11.500,  5
17315,  1,  57.772,  16.021,  0.000,  0.000,  7,  1.01544,  -67.2192,  'KATY 4 0',  11.500,  3
17316,  1,  52.704,  14.635,  0.000,  0.000,  7,  1.00165,  -66.0651,  'HOUSTON ',  11.500,  3
17317,  1,  118.155,  32.001,  0.000,  0.000,  7,  1.00803,  -64.1655,  'FRIENDSW',  11.500,  4
17318,  1,  93.489,  25.550,  0.000,  0.000,  7,  1.00021,  -66.2953,  'HOUSTON ',  11.500,  4
17319,  1,  25.283,  7.095,  0.000,  0.000,  7,  1.00277,  -67.0541,  'HOUSTON ',  11.500,  5
17330,  1,  116.055,  31.452,  0.000,  0.000,  7,  1.00580,  -66.7206,  'HOUSTON ',  11.500,  3
17333,  1,  19.100,  5.373,  0.000,  0.000,  7,  1.01112,  -64.4071,  'PASADENA',  11.500,  4
17336,  1,  76.859,  21.155,  0.000,  0.000,  7,  1.01031,  -65.5842,  'STAFFORD',  11.500,  3
17337,  1,  15.531,  4.374,  0.000,  0.000,  7,  0.99609,  -62.6126,  'EDNA 0SE',  11.500,  6
17338,  1,  73.364,  20.215,  0.000,  0.000,  7,  1.00559,  -66.1592,  'HOUSTON ',  11.500,  4
17339,  1,  27.705,  7.766,  0.000,  0.000,  7,  0.99151,  -60.6838,  'NEEDVILL',  11.500,  1
17340,  1,  26.163,  7.338,  0.000,  0.000,  7,  0.99118,  -67.2998,  'SEALY 0S',  11.500,  3
17343,  1,  130.431,  35.102,  0.000,  0.000,  7,  0.99314,  -65.3258,  'KATY 3 2',  11.500,  3
17344,  1,  61.224,  16.945,  0.000,  0.000,  7,  1.00069,  -67.6096,  'HOUSTON ',  11.500,  3
17345,  1,  45.038,  12.546,  0.000,  0.000,  7,  1.00715,  -65.7672,  'HOUSTON ',  11.500,  4
17362,  1,  49.257,  13.696,  0.000,  0.000,  7,  1.00105,  -67.2573,  'HOUSTON ',  11.500,  3
17363,  1,  17.761,  4.999,  0.000,  0.000,  7,  1.01079,  -63.7016,  'GALVESTO',  11.500,  2
17364,  1,  11.578,  3.266,  0.000,  0.000,  7,  0.99037,  -65.4388,  'EAST BER',  11.500,  1
17365,  1,  43.525,  12.132,  0.000,  0.000,  7,  1.00904,  -66.6528,  'HOUSTON ',  11.500,  4
17380,  1,  33.402,  9.347,  0.000,  0.000,  7,  1.01445,  -61.2455,  'FREEPORT',  11.500,  2
17381,  1,  79.350,  21.817,  0.000,  0.000,  7,  1.00831,  -67.2133,  'HOUSTON ',  11.500,  4
17382,  1,  59.983,  16.612,  0.000,  0.000,  7,  1.00343,  -66.4489,  'HOUSTON ',  11.500,  3
17383,  1,  61.586,  17.047,  0.000,  0.000,  7,  1.00627,  -63.5402,  'ROSHARON',  11.500,  2
17384,  1,  35.471,  9.916,  0.000,  0.000,  7,  1.00229,  -66.8892,  'HOUSTON ',  11.500,  3
17385,  1,  104.392,  28.416,  0.000,  0.000,  7,  1.00383,  -67.6992,  'HOUSTON ',  11.500,  3
17386,  1,  80.162,  22.028,  0.000,  0.000,  7,  1.00434,  -66.9648,  'HOUSTON ',  11.500,  3
17387,  1,  121.569,  32.860,  0.000,  0.000,  7,  1.00113,  -67.4252,  'HUMBLE 1',  11.500,  4
17388,  1,  76.052,  20.941,  0.000,  0.000,  7,  1.01190,  -67.3860,  'HOUSTON ',  11.500,  3
17391,  1,  19.121,  5.380,  0.000,  0.000,  7,  1.02125,  -64.7092,  'WILLIS 1',  11.500,  5
17392,  1,  37.352,  10.438,  0.000,  0.000,  7,  1.01705,  -64.1930,  'BAYTOWN ',  11.500,  4
17393,  1,  5.727,  1.619,  0.000,  0.000,  7,  0.99461,  -60.8140,  'VAN VLEC',  11.500,  1
17394,  1,  29.109,  8.157,  0.000,  0.000,  7,  1.00247,  -66.3759,  'HUFFMAN ',  11.500,  4
17395,  1,  41.921,  11.692,  0.000,  0.000,  7,  1.00956,  -67.3178,  'HOUSTON ',  11.500,  3
17396,  1,  16.993,  4.784,  0.000,  0.000,  7,  1.00071,  -66.8163,  'HOUSTON ',  11.500,  3
17397,  1,  79.736,  21.945,  0.000,  0.000,  7,  1.02739,  -66.6425,  'ROSENBER',  11.500,  3
17398,  1,  51.816,  14.400,  0.000,  0.000,  7,  1.01213,  -64.9061,  'PASADENA',  11.500,  4
17399,  1,  41.188,  11.491,  0.000,  0.000,  7,  1.00883,  -65.8502,  'HOUSTON ',  11.500,  3
17403,  1,  46.170,  12.858,  0.000,  0.000,  7,  1.01082,  -64.7053,  'PASADENA',  11.500,  4
17404,  1,  142.348,  38.158,  0.000,  0.000,  7,  1.00084,  -67.8969,  'HOUSTON ',  11.500,  5
17405,  1,  33.324,  9.327,  0.000,  0.000,  7,  1.01949,  -63.3766,  'GALVESTO',  11.500,  2
17408,  1,  36.188,  10.110,  0.000,  0.000,  7,  0.98947,  -57.0919,  'POINT CO',  11.500,  6
17410,  1,  190.050,  51.912,  0.000,  0.000,  7,  1.00272,  -66.0833,  'KATY 2 1',  11.500,  3
17411,  1,  49.058,  13.645,  0.000,  0.000,  7,  1.00599,  -67.7456,  'SPRING 3',  11.500,  5
17412,  1,  6.287,  1.778,  0.000,  0.000,  7,  1.00450,  -62.8042,  'DANBURY ',  11.500,  2
17413,  1,  28.161,  7.893,  0.000,  0.000,  7,  0.99845,  -62.2807,  'WHARTON ',  11.500,  1
17417,  1,  76.247,  20.994,  0.000,  0.000,  7,  1.01203,  -66.6505,  'HOUSTON ',  11.500,  3
17418,  1,  36.561,  10.219,  0.000,  0.000,  7,  1.01218,  -66.3635,  'HOUSTON ',  11.500,  3
17419,  1,  83.481,  22.920,  0.000,  0.000,  7,  1.01055,  -63.9468,  'LA PORTE',  11.500,  4
17421,  1,  62.728,  17.355,  0.000,  0.000,  7,  1.00541,  -67.3280,  'MAGNOLIA',  11.500,  5
17424,  1,  90.512,  24.789,  0.000,  0.000,  7,  1.01386,  -63.0304,  'ALVIN 2S',  11.500,  2
17425,  1,  74.622,  20.546,  0.000,  0.000,  7,  1.00090,  -67.8371,  'HOUSTON ',  11.500,  3
17426,  1,  33.291,  9.310,  0.000,  0.000,  7,  0.98438,  -59.2658,  'BRAZORIA',  11.500,  2
17427,  1,  142.861,  38.283,  0.000,  0.000,  7,  0.99975,  -68.1068,  'HOUSTON ',  11.500,  3
17430,  1,  40.422,  11.279,  0.000,  0.000,  7,  1.00533,  -60.8209,  'FREEPORT',  11.500,  2
17431,  1,  29.050,  8.142,  0.000,  0.000,  7,  1.00967,  -66.4837,  'CONROE 6',  11.500,  5
17432,  1,  18.231,  5.131,  0.000,  0.000,  7,  1.01618,  -67.6539,  'MADISONV',  11.500,  5
18001,  1,  7.513,  2.123,  0.000,  0.000,  8,  1.01899,  -64.7720,  'NORMANGE',  11.500,  7
18002,  1,  8.574,  2.421,  0.000,  0.000,  8,  1.01976,  -65.9044,  'ARP 0SE ',  11.500,  8
18003,  1,  7.428,  2.099,  0.000,  0.000,  8,  1.02732,  -66.3261,  'CENTERVI',  11.500,  7
18005,  1,  54.579,  15.160,  0.000,  0.000,  8,  1.02736,  -65.3067,  'LUFKIN 3',  11.500,  8
18006,  1,  21.475,  6.038,  0.000,  0.000,  8,  1.02733,  -64.0359,  'FLINT 0S',  11.500,  8
18007,  1,  15.835,  4.461,  0.000,  0.000,  8,  1.02006,  -64.5217,  'BULLARD ',  11.500,  8
18008,  1,  20.946,  5.889,  0.000,  0.000,  8,  1.01000,  -65.9137,  'CHANDLER',  11.500,  8
18009,  1,  6.555,  1.853,  0.000,  0.000,  8,  1.00902,  -67.8966,  'PLANTERS',  11.500,  7
18010,  1,  3.074,  0.870,  0.000,  0.000,  8,  1.01479,  -63.4386,  'MARQUEZ ',  11.500,  7
18011,  1,  14.962,  4.216,  0.000,  0.000,  8,  1.01858,  -60.8357,  'TENNESSE',  11.500,  7
18012,  1,  4.213,  1.192,  0.000,  0.000,  8,  1.02397,  -66.0488,  'ANDERSON',  11.500,  7
18013,  1,  32.987,  9.235,  0.000,  0.000,  8,  1.02734,  -66.2200,  'MINEOLA ',  11.500,  8
18014,  1,  8.445,  2.386,  0.000,  0.000,  8,  1.01172,  -68.6249,  'LOVELADY',  11.500,  7
18015,  1,  14.875,  4.192,  0.000,  0.000,  8,  1.01685,  -67.3350,  'HUNTINGT',  11.500,  8
18016,  1,  38.952,  10.882,  0.000,  0.000,  8,  1.02735,  -67.0165,  'BRYAN 4 ',  11.500,  7
18017,  1,  10.114,  2.855,  0.000,  0.000,  8,  1.01660,  -64.6117,  'FRANKSTO',  11.500,  8
18019,  1,  79.298,  21.827,  0.000,  0.000,  8,  1.02738,  -64.5618,  'TYLER 4 ',  11.500,  8
18020,  1,  9.173,  2.590,  0.000,  0.000,  8,  1.01298,  -65.3861,  'BEN WHEE',  11.500,  8
18021,  1,  8.019,  2.265,  0.000,  0.000,  8,  1.02693,  -64.5444,  'GARRISON',  11.500,  8
18022,  1,  4.832,  1.367,  0.000,  0.000,  8,  1.02732,  -66.2249,  'ETOILE 0',  11.500,  8
18025,  1,  34.043,  9.528,  0.000,  0.000,  8,  1.02734,  -65.5527,  'PALESTIN',  11.500,  8
18026,  1,  38.670,  10.800,  0.000,  0.000,  8,  1.01333,  -66.6126,  'LINDALE ',  11.500,  8
18027,  1,  26.367,  7.399,  0.000,  0.000,  8,  1.02350,  -64.4578,  'WHITEHOU',  11.500,  8
18028,  1,  14.985,  4.222,  0.000,  0.000,  8,  1.01356,  -66.5612,  'OVERTON ',  11.500,  8
18029,  1,  19.133,  5.382,  0.000,  0.000,  8,  1.01043,  -65.8796,  'GRAND SA',  11.500,  8
18032,  1,  41.686,  11.634,  0.000,  0.000,  8,  1.02899,  -65.0247,  'SHIRO 2S',  11.500,  7
18037,  1,  8.478,  2.395,  0.000,  0.000,  8,  1.01314,  -68.2135,  'MIDWAY 0',  11.500,  7
18038,  1,  39.286,  10.971,  0.000,  0.000,  8,  1.02006,  -60.8063,  'SULPHUR ',  11.500,  8
18039,  1,  8.992,  2.540,  0.000,  0.000,  8,  1.01865,  -66.1856,  'VAN 0SE ',  11.500,  8
18040,  1,  9.722,  2.745,  0.000,  0.000,  8,  1.01186,  -64.3533,  'MURCHISO',  11.500,  8
18041,  1,  27.683,  7.765,  0.000,  0.000,  8,  1.02734,  -66.5789,  'NACOGDOC',  11.500,  8
18042,  1,  14.510,  4.089,  0.000,  0.000,  8,  1.01294,  -67.9020,  'DIBOLL 0',  11.500,  8
18052,  1,  10.119,  2.857,  0.000,  0.000,  8,  1.02298,  -65.1028,  'TYLER 8 ',  11.500,  8
18053,  1,  14.032,  3.955,  0.000,  0.000,  8,  1.01084,  -65.1320,  'ATHENS 1',  11.500,  8
18054,  1,  11.694,  3.299,  0.000,  0.000,  8,  1.01061,  -65.2105,  'BUFFALO ',  11.500,  7
18055,  1,  16.924,  4.766,  0.000,  0.000,  8,  1.02723,  -63.8093,  'RUSK 0SE',  11.500,  8
18056,  1,  4.644,  1.313,  0.000,  0.000,  8,  1.02568,  -65.4995,  'WINONA 0',  11.500,  8
18062,  1,  5.565,  1.573,  0.000,  0.000,  8,  1.02907,  -61.4850,  'CUSHING ',  11.500,  8
18063,  1,  49.620,  13.803,  0.000,  0.000,  8,  1.01697,  -67.8533,  'NACOGDOC',  11.500,  8
18064,  1,  15.479,  4.361,  0.000,  0.000,  8,  1.02274,  -60.1169,  'FAIRFIEL',  11.500,  7
18065,  1,  3.917,  1.108,  0.000,  0.000,  8,  1.01531,  -63.5048,  'TRINIDAD',  11.500,  7
18066,  1,  2.167,  0.613,  0.000,  0.000,  8,  1.01906,  -60.4297,  'DIKE 0SE',  11.500,  8
18072,  1,  44.142,  12.302,  0.000,  0.000,  8,  1.01064,  -62.8030,  'PALESTIN',  11.500,  8
18073,  1,  11.776,  3.322,  0.000,  0.000,  8,  1.01521,  -65.5315,  'EMORY 0S',  11.500,  8
18081,  1,  14.577,  4.108,  0.000,  0.000,  8,  1.01558,  -65.7955,  'TYLER 9 ',  11.500,  8
18086,  1,  12.432,  3.506,  0.000,  0.000,  8,  1.00135,  -63.8005,  'FRANKLIN',  11.500,  7
18089,  1,  9.881,  2.790,  0.000,  0.000,  8,  1.02492,  -65.1874,  'TYLER 3 ',  11.500,  8
18090,  1,  8.593,  2.427,  0.000,  0.000,  8,  1.01968,  -66.9566,  'ELKHART ',  11.500,  7
18091,  1,  6.376,  1.802,  0.000,  0.000,  8,  1.02731,  -61.6382,  'WORTHAM ',  11.500,  7
18092,  1,  3.815,  1.080,  0.000,  0.000,  8,  1.01387,  -65.9701,  'OAKWOOD ',  11.500,  7
18093,  1,  3.473,  0.983,  0.000,  0.000,  8,  1.02337,  -59.0955,  'COOKVILL',  11.500,  8
18095,  1,  121.211,  32.780,  0.000,  0.000,  8,  1.00525,  -66.5254,  'COLLEGE ',  11.500,  7
18096,  1,  6.376,  1.802,  0.000,  0.000,  8,  1.01516,  -64.1783,  'EDGEWOOD',  11.500,  8
18100,  1,  25.713,  7.217,  0.000,  0.000,  8,  1.02335,  -65.2773,  'TYLER 2 ',  11.500,  8
18101,  1,  7.119,  2.012,  0.000,  0.000,  8,  1.01667,  -67.4542,  'ALTO 0SE',  11.500,  8
18102,  1,  2.718,  0.769,  0.000,  0.000,  8,  0.96272,  -69.1079,  'CALVERT ',  11.500,  7
18103,  1,  5.185,  1.466,  0.000,  0.000,  8,  1.01681,  -61.8906,  'JEWETT 2',  11.500,  7
18104,  1,  33.362,  9.337,  0.000,  0.000,  8,  1.01756,  -67.5519,  'NAVASOTA',  11.500,  7
18106,  1,  75.202,  20.720,  0.000,  0.000,  8,  1.01684,  -59.7480,  'MOUNT PL',  11.500,  8
18107,  1,  7.280,  2.057,  0.000,  0.000,  8,  1.02731,  -59.9921,  'SCROGGIN',  11.500,  8
18108,  1,  34.553,  9.665,  0.000,  0.000,  8,  1.01624,  -65.3827,  'WILLS PO',  11.500,  8
18109,  1,  35.731,  9.989,  0.000,  0.000,  8,  1.00943,  -64.0724,  'ATHENS 2',  11.500,  8
18110,  1,  10.439,  2.947,  0.000,  0.000,  8,  1.02731,  -62.4181,  'POINT 0S',  11.500,  8
18111,  1,  64.069,  17.729,  0.000,  0.000,  8,  1.01936,  -67.1736,  'LUFKIN 2',  11.500,  8
18114,  1,  18.001,  5.067,  0.000,  0.000,  8,  1.03095,  -60.9286,  'JACKSONV',  11.500,  8
18118,  1,  29.228,  8.192,  0.000,  0.000,  8,  1.01303,  -68.6607,  'CROCKETT',  11.500,  7
18119,  1,  34.125,  9.551,  0.000,  0.000,  8,  1.02971,  -60.8318,  'HENDERSO',  11.500,  8
18120,  1,  14.538,  4.098,  0.000,  0.000,  8,  1.02732,  -67.1392,  'BRYAN 3 ',  11.500,  7
18121,  1,  54.767,  15.210,  0.000,  0.000,  8,  1.02370,  -64.0652,  'JACKSONV',  11.500,  8
18122,  1,  15.439,  4.350,  0.000,  0.000,  8,  1.02339,  -67.3919,  'BRYAN 5 ',  11.500,  7
18123,  1,  8.940,  2.525,  0.000,  0.000,  8,  1.01231,  -63.7333,  'MALAKOFF',  11.500,  8
18124,  1,  14.769,  4.163,  0.000,  0.000,  8,  1.02386,  -61.1681,  'CUMBY 0S',  11.500,  8
18125,  1,  24.518,  6.886,  0.000,  0.000,  8,  1.02693,  -68.2588,  'NACOGDOC',  11.500,  8
18132,  1,  13.333,  3.759,  0.000,  0.000,  8,  1.01033,  -63.8640,  'TEAGUE 0',  11.500,  7
18134,  1,  77.142,  21.249,  0.000,  0.000,  8,  1.02610,  -63.3072,  'TYLER 7 ',  11.500,  8
18135,  1,  38.779,  10.834,  0.000,  0.000,  8,  1.02514,  -64.9557,  'TYLER 6 ',  11.500,  8
18136,  1,  5.358,  1.515,  0.000,  0.000,  8,  1.02175,  -64.7544,  'YANTIS 0',  11.500,  8
18137,  1,  15.468,  4.358,  0.000,  0.000,  8,  1.01820,  -66.7848,  'POLLOK 0',  11.500,  8
18138,  1,  3.645,  1.031,  0.000,  0.000,  8,  1.02731,  -65.7437,  'TYLER 1 ',  11.500,  8
18140,  1,  108.718,  29.552,  0.000,  0.000,  8,  1.00774,  -66.4848,  'COLLEGE ',  11.500,  7
18141,  1,  10.516,  2.968,  0.000,  0.000,  8,  1.02270,  -67.5461,  'HEARNE 0',  11.500,  7
18142,  1,  11.640,  3.284,  0.000,  0.000,  8,  1.01673,  -60.3703,  'MOUNT VE',  11.500,  8
18143,  1,  9.392,  2.652,  0.000,  0.000,  8,  1.02664,  -66.2829,  'IOLA 0SE',  11.500,  7
18144,  1,  3.378,  0.956,  0.000,  0.000,  8,  1.01968,  -61.1174,  'STREETMA',  11.500,  7
18145,  1,  3.504,  0.991,  0.000,  0.000,  8,  1.02269,  -63.0727,  'COMO 0SE',  11.500,  8
18146,  1,  32.935,  9.217,  0.000,  0.000,  8,  1.01125,  -67.0284,  'HENDERSO',  11.500,  8
18150,  1,  4.767,  1.348,  0.000,  0.000,  8,  1.01840,  -67.0950,  'ZAVALLA ',  11.500,  8
18151,  1,  9.756,  2.755,  0.000,  0.000,  8,  1.02732,  -67.4636,  'GRAPELAN',  11.500,  7
18152,  1,  31.671,  8.871,  0.000,  0.000,  8,  1.02545,  -66.5549,  'BRYAN 2 ',  11.500,  7
18153,  1,  12.452,  3.512,  0.000,  0.000,  8,  1.01385,  -65.1673,  'CANTON 0',  11.500,  8
18154,  1,  12.283,  3.464,  0.000,  0.000,  8,  1.01871,  -65.7670,  'TYLER 5 ',  11.500,  8
18160,  1,  63.549,  17.592,  0.000,  0.000,  8,  1.02509,  -65.7391,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1042,  '1',  -0.000,  -8.031,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  234.140,  6.764,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  27.619,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.725,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -5.540,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -8.403,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  130.192,  -9.418,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -8.715,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  -3.401,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  -5.401,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -14.900,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  -4.620,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  -3.421,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  -4.089,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -34.710,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  -0.000,  -14.947,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  -9.250,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  232.621,  -271.469,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  -2.220,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  -2.220,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  -4.365,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  30.778,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  2.169,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -2.425,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -9.551,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  73.876,  -17.864,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  11.508,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  19.011,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  127.839,  39.249,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4052,  '1',  0.000,  9.627,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  25.300,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  28.206,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  18.218,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  25.854,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  19.960,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  26.748,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  1.222,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  4.120,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  4.255,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  4.062,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  27.991,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  29.571,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  50.639,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  58.165,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4093,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  -2.775,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  30.586,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  28.684,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  -7.460,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  -7.330,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  114.710,  64.641,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  28.822,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  26.665,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  4.416,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  896.490,  80.392,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  -9.400,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  -1.180,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  376.910,  -21.371,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  376.910,  -21.641,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  376.910,  -20.662,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  12.994,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  39.856,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  19.225,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  23.215,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  16.636,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  39.149,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  51.632,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  35.157,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  36.927,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  95.511,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  320.363,  -159.314,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  55.326,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  48.773,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  -0.332,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  -0.558,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  -0.591,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  -0.311,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  6.955,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  366.360,  12.605,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  6.645,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  4.256,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  4.951,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  38.988,  6.468,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  13.335,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -14.828,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -5.597,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -17.895,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -6.636,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -10.978,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -11.743,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  22.163,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  51.050,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  10.960,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  11.316,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  -0.253,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  -0.528,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  291.035,  -6.152,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -14.472,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -26.645,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  -4.282,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  -4.460,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  -10.432,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  -5.247,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  67.249,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  67.249,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  67.249,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  5.275,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  30.000,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  36.762,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  42.379,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  80.015,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  65.666,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  33.316,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  22.626,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  -5.710,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  125.745,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  24.066,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  42.853,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  27.991,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  26.179,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  23.638,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  15.138,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  67.008,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  196.640,  18.162,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  14.482,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  15.060,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  17.394,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2303.774,  1010.616,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  315.908,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  51.495,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  7.909,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  9.628,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  28.530,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  27.779,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  44.513,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  23.641,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  47.229,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  47.487,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  0.000,  25.369,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7163,  '1',  0.000,  16.252,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7164,  '1',  0.000,  22.654,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7165,  '1',  0.000,  25.145,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7166,  '1',  64.150,  36.544,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  30.174,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  23.788,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  29.233,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  89.130,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  3.621,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  5.267,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  35.352,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  30.306,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  55.436,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  86.321,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  35.814,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  52.197,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  14.432,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  20.750,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  13.277,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  9.674,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  30.766,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  90.605,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  93.026,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  40.713,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  32.644,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  33.390,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  43.525,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  79.120,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  78.442,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  84.891,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  26.072,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  164.976,  57.758,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  35.240,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  12.861,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  10.649,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  8.368,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  10.199,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  10.955,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  29.971,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  13.632,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  132.240,  27.755,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  30.265,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  38.981,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  31.466,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  34.061,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  196.089,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  529.920,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -9.790,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  255.267,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  150.800,  132.340,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  0.952,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.295,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.361,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.329,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  55.256,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -111.570,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  305.578,  -157.075,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -20.678,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -20.478,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -22.731,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  37.550,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  53.921,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8116,  '1',  105.510,  15.290,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  17.456,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -35.879,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -68.350,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  47.638,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  -2.440,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05321,  0.00000,  22.55,  0.00,  0.00,  1.00000,  -0.973,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.06959,  0.00000,  17.24,  0.00,  0.00,  1.00000,  -1.075,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.13446,  0.00000,  8.92,  0.00,  0.00,  1.00000,  -1.025,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.43432,  0.00000,  2.76,  0.00,  0.00,  1.00000,  -1.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04203,  0.00000,  28.55,  0.00,  0.00,  1.00000,  -0.847,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.50636,  0.00000,  2.37,  0.00,  0.00,  1.00000,  -0.912,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.14280,  0.00000,  8.40,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.36624,  0.00000,  3.28,  0.00,  0.00,  1.00000,  -1.191,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05482,  0.00000,  21.89,  0.00,  0.00,  1.00000,  -0.990,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  13.89586,  0.00000,  0.09,  0.00,  0.00,  1.00000,  -0.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01786,  0.00000,  67.19,  0.00,  0.00,  1.00000,  -0.986,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01635,  0.00000,  73.38,  0.00,  0.00,  1.00000,  -1.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02337,  0.00000,  51.34,  0.00,  0.00,  1.00000,  -1.105,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.11863,  0.00000,  10.12,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01126,  0.00000,  106.61,  0.00,  0.00,  1.00000,  -1.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07982,  0.00000,  15.03,  0.00,  0.00,  1.00000,  -1.074,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.19441,  0.00000,  6.17,  0.00,  0.00,  1.00000,  -0.944,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.11174,  0.00000,  10.74,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01035,  0.00000,  115.91,  0.00,  0.00,  1.00000,  -0.991,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03052,  0.00000,  39.32,  0.00,  0.00,  1.00000,  -1.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.06791,  0.00000,  17.67,  0.00,  0.00,  1.00000,  -1.190,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01483,  0.00000,  80.93,  0.00,  0.00,  1.00000,  -1.017,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09365,  0.00000,  12.81,  0.00,  0.00,  1.00000,  -1.192,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09564,  0.00000,  12.55,  0.00,  0.00,  1.00000,  -1.136,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23496,  0.00000,  5.11,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.10083,  0.00000,  11.90,  0.00,  0.00,  1.00000,  -1.122,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01191,  0.00000,  100.74,  0.00,  0.00,  1.00000,  -0.997,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01088,  0.00000,  110.31,  0.00,  0.00,  1.00000,  -1.171,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02285,  0.00000,  52.52,  0.00,  0.00,  1.00000,  -1.199,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01145,  0.00000,  104.84,  0.00,  0.00,  1.00000,  -0.953,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02684,  0.00000,  44.70,  0.00,  0.00,  1.00000,  -1.045,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.07135,  0.00000,  16.82,  0.00,  0.00,  1.00000,  -0.865,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02787,  0.00000,  43.05,  0.00,  0.00,  1.00000,  -0.892,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.10462,  0.00000,  1.09,  0.00,  0.00,  1.00000,  -1.154,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04471,  0.00000,  26.84,  0.00,  0.00,  1.00000,  -1.120,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10966,  0.00000,  10.94,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02774,  0.00000,  43.26,  0.00,  0.00,  1.00000,  -1.034,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.17915,  0.00000,  6.70,  0.00,  0.00,  1.00000,  -1.024,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.17679,  0.00000,  6.79,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03007,  0.00000,  39.90,  0.00,  0.00,  1.00000,  -1.075,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02203,  0.00000,  54.48,  0.00,  0.00,  1.00000,  -1.130,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04927,  0.00000,  24.36,  0.00,  0.00,  1.00000,  -1.106,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.24762,  0.00000,  4.85,  0.00,  0.00,  1.00000,  -1.113,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01797,  0.00000,  66.76,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04694,  0.00000,  25.57,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.15121,  0.00000,  7.94,  0.00,  0.00,  1.00000,  -1.016,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03368,  0.00000,  35.63,  0.00,  0.00,  1.00000,  -1.045,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.06719,  0.00000,  17.86,  0.00,  0.00,  1.00000,  -1.039,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.40341,  0.00000,  2.97,  0.00,  0.00,  1.00000,  -1.041,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08775,  0.00000,  13.67,  0.00,  0.00,  1.00000,  -1.066,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.44798,  0.00000,  2.68,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03878,  0.00000,  30.94,  0.00,  0.00,  1.00000,  -1.070,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.40550,  0.00000,  2.96,  0.00,  0.00,  1.00000,  -1.111,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.51673,  0.00000,  2.32,  0.00,  0.00,  1.00000,  -1.017,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.11625,  0.00000,  10.32,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.27692,  0.00000,  4.33,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.29736,  0.00000,  4.04,  0.00,  0.00,  1.00000,  -1.120,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03149,  0.00000,  38.10,  0.00,  0.00,  1.00000,  -1.050,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.68059,  0.00000,  1.76,  0.00,  0.00,  1.00000,  -1.111,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.61406,  0.00000,  1.95,  0.00,  0.00,  1.00000,  -1.048,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.49569,  0.00000,  2.42,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09082,  0.00000,  13.21,  0.00,  0.00,  1.00000,  -1.025,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.32698,  0.00000,  3.67,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05394,  0.00000,  22.25,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.06324,  0.00000,  18.97,  0.00,  0.00,  1.00000,  -1.052,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06512,  0.00000,  18.43,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.09734,  0.00000,  12.33,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.21932,  0.00000,  5.47,  0.00,  0.00,  1.00000,  -1.111,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.13075,  0.00000,  9.18,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.36794,  0.00000,  3.26,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06166,  0.00000,  19.46,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04923,  0.00000,  24.37,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.08114,  0.00000,  14.79,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03137,  0.00000,  38.25,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.39845,  0.00000,  3.01,  0.00,  0.00,  1.00000,  -1.070,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02235,  0.00000,  53.70,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.14331,  0.00000,  8.37,  0.00,  0.00,  1.00000,  -1.042,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01813,  0.00000,  66.20,  0.00,  0.00,  1.00000,  -1.109,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.25975,  0.00000,  4.62,  0.00,  0.00,  1.00000,  -1.110,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02160,  0.00000,  55.56,  0.00,  0.00,  1.00000,  -1.049,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.20435,  0.00000,  5.87,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.07493,  0.00000,  16.02,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.19324,  0.00000,  6.21,  0.00,  0.00,  1.00000,  -1.070,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.27930,  0.00000,  4.30,  0.00,  0.00,  1.00000,  -1.124,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.11550,  0.00000,  10.39,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.37487,  0.00000,  3.20,  0.00,  0.00,  1.00000,  -1.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.02437,  0.00000,  49.24,  0.00,  0.00,  1.00000,  -1.059,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.71371,  0.00000,  1.68,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.16847,  0.00000,  7.12,  0.00,  0.00,  1.00000,  -1.108,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.62536,  0.00000,  1.92,  0.00,  0.00,  1.00000,  -1.052,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.14222,  0.00000,  8.44,  0.00,  0.00,  1.00000,  -1.129,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.08199,  0.00000,  14.64,  0.00,  0.00,  1.00000,  -1.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.13718,  0.00000,  8.75,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  2125,  '1',  0.01090,  0.06393,  0.03192,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  12107,  '1',  0.00000,  0.02680,  0.00000,  44.77,  0.00,  0.00,  1.00000,  -1.048,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -2130,  '1',  0.00945,  0.04022,  0.02012,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -5472,  '1',  0.01619,  0.07138,  0.03323,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  12108,  '1',  0.00000,  0.75114,  0.00000,  1.60,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
2109,  12109,  '1',  0.00000,  0.09878,  0.00000,  12.15,  0.00,  0.00,  1.00000,  -1.073,  0.00000,  0.00000,  0.00000,  0.00000,  1
2110,  12110,  '1',  0.00000,  0.18417,  0.00000,  6.52,  0.00,  0.00,  1.00000,  -1.110,  0.00000,  0.00000,  0.00000,  0.00000,  1
