0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01022,  -76.1721,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02705,  -82.0318,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02459,  -82.9063,  'O DONNEL',  115.00,  9
1004,  1,  -4.006,  30.380,  0.000,  0.000,  1,  1.02531,  -81.7720,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01391,  -86.7240,  'BIG SPRI',  115.00,  9
1006,  1,  -0.651,  4.940,  0.000,  0.000,  1,  1.00762,  -86.6405,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  -2.985,  0.000,  0.000,  1,  1.03000,  -79.0990,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01896,  -82.0331,  'IRAAN 2 ',  115.00,  9
1009,  1,  -1.566,  11.880,  0.000,  0.000,  1,  1.00786,  -81.9202,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  1.667,  0.000,  0.000,  1,  1.03000,  -81.8947,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -81.8947,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03013,  -87.0675,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00096,  -68.8441,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99834,  -72.3689,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03225,  -81.3114,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.483,  0.000,  0.000,  1,  1.02442,  -89.2088,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99114,  -77.2126,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99188,  -77.5323,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -151.111,  0.000,  0.000,  1,  1.02804,  -76.9665,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -76.136,  0.000,  0.000,  1,  1.03000,  -84.8274,  'BIG SPRI',  115.00,  9
1021,  1,  -3.788,  28.730,  0.000,  0.000,  1,  1.00784,  -84.6123,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02485,  -82.7460,  'O DONNEL',  115.00,  9
1023,  1,  -3.417,  13.110,  0.000,  0.000,  1,  1.00979,  -82.4852,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99282,  -77.7595,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02135,  -85.2982,  'BIG SPRI',  115.00,  9
1026,  1,  -2.358,  16.551,  0.000,  0.000,  1,  1.00013,  -85.0056,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -60.036,  0.000,  0.000,  1,  1.03000,  -85.5179,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02978,  -82.5133,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -40.537,  0.000,  0.000,  1,  1.00669,  -85.5909,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01884,  -82.0966,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01379,  -74.4345,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01997,  -80.1229,  'MCCAMEY ',  115.00,  9
1033,  1,  -5.278,  -11.931,  0.000,  0.000,  1,  1.01942,  -77.0114,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00663,  -88.4893,  'BIG SPRI',  115.00,  9
1035,  1,  -1.709,  6.271,  0.000,  0.000,  1,  1.00139,  -88.3912,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01036,  -83.2972,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99386,  -77.1686,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01262,  -80.4444,  'FORT STO',  115.00,  9
1039,  1,  -2.800,  7.563,  0.000,  0.000,  1,  1.00621,  -80.3005,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00653,  -77.8162,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00363,  -88.0123,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00363,  -88.0123,  'FORSAN 1',  13.800,  9
1043,  1,  -1.116,  2.308,  0.000,  0.000,  1,  1.00070,  -87.9266,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02020,  -88.1258,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00821,  -79.2209,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -3.198,  0.000,  0.000,  1,  1.03000,  -87.3018,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99910,  -65.9950,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -57.1446,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -50.0116,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99910,  -65.9950,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99910,  -65.9950,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99910,  -65.9950,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00917,  -70.1431,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02070,  -86.5887,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02042,  -83.5865,  'ODONNELL',  115.00,  9
1056,  1,  0.002,  -58.920,  0.000,  0.000,  1,  1.03000,  -86.4004,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -86.4004,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02575,  -83.5354,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02575,  -83.5354,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02575,  -83.5354,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01755,  -86.2824,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01755,  -86.2824,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01755,  -86.2824,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00487,  -77.7091,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00675,  -87.7368,  'BIG SPRI',  115.00,  9
1066,  1,  -2.706,  5.105,  0.000,  0.000,  1,  1.00060,  -87.5325,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00129,  -88.2392,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00025,  -89.5191,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02441,  -82.7029,  'IRAAN 1 ',  115.00,  9
1070,  1,  -3.047,  -29.295,  0.000,  0.000,  1,  1.04413,  -82.6353,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01612,  -74.8431,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -68.7967,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -66.6702,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -67.0635,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -68.6209,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -71.7601,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -67.3131,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01612,  -74.8431,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05204,  -77.4142,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01612,  -74.8431,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01515,  -73.3228,  'ODESSA 1',  230.00,  9
1082,  1,  -2.848,  21.600,  0.000,  0.000,  1,  1.01005,  -81.0890,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -26.831,  0.000,  0.000,  1,  1.01294,  -79.8635,  'FORT STO',  115.00,  9
1084,  1,  -2.193,  -24.600,  0.000,  0.000,  1,  1.03174,  -83.9443,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00036,  -69.9505,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -30.579,  0.000,  0.000,  1,  1.00961,  -71.4821,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -0.818,  0.000,  0.000,  1,  1.03000,  -85.0003,  'SHEFFIEL',  115.00,  9
1088,  1,  -1.424,  -0.590,  0.000,  0.000,  1,  1.00686,  -85.8000,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01006,  -85.5460,  'LAMESA 0',  115.00,  9
1090,  1,  -1.367,  -40.150,  0.000,  0.000,  1,  1.01207,  -76.0403,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04181,  -84.6041,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01445,  -79.3180,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02692,  -77.7211,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02675,  -79.5891,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02078,  -76.7740,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -76.6114,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -75.9933,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01906,  -78.6723,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02897,  -84.7261,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.007,  -53.287,  0.000,  0.000,  2,  1.03000,  -82.6405,  'IOWA PAR',  161.00,  11
2010,  1,  0.003,  -8.652,  0.000,  0.000,  2,  1.03000,  -86.6805,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03905,  -81.1538,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03135,  -81.6333,  'PANHANDL',  161.00,  10
2013,  1,  -6.634,  28.890,  0.000,  0.000,  2,  1.03096,  -81.0443,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03047,  -85.5854,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02216,  -84.7952,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02158,  -83.7547,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  213.100,  0.000,  0.000,  2,  1.03223,  -81.1972,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03308,  -81.3495,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03223,  -81.1972,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02538,  -80.6522,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02743,  -76.4066,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02139,  -78.2226,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02743,  -76.4066,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02312,  -75.1251,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02424,  -80.4676,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03006,  -81.7389,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01348,  -79.7799,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02394,  -81.9063,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03669,  -85.3860,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00492,  -81.6448,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04374,  -85.3019,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02068,  -78.2712,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99513,  -83.6792,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02468,  -83.2937,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03870,  -85.8468,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02462,  -80.8791,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02848,  -84.5812,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02260,  -80.2763,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01221,  -84.3279,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01991,  -78.7766,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02573,  -81.4283,  'PANHANDL',  161.00,  10
2042,  1,  -3.069,  11.460,  0.000,  0.000,  2,  1.01695,  -81.2824,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02332,  -83.5036,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02707,  -82.7380,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02472,  -80.9466,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02633,  -83.0313,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02676,  -80.1926,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04321,  -85.4371,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02733,  -83.8076,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99401,  -82.9683,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02067,  -83.5410,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02688,  -83.7118,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01446,  -81.7596,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02754,  -79.4721,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02669,  -80.1698,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02754,  -79.4721,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -77.8444,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02406,  -81.3637,  'WHITE DE',  161.00,  10
2059,  1,  -6.337,  11.520,  0.000,  0.000,  2,  1.01291,  -80.9765,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99782,  -81.7909,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02566,  -84.4571,  'VERNON 1',  161.00,  10
2062,  1,  -13.329,  14.624,  0.000,  0.000,  2,  1.01998,  -84.1448,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -42.356,  0.000,  0.000,  2,  1.02903,  -82.5930,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00949,  -79.9415,  'SUMNER 0',  161.00,  11
2065,  1,  -0.003,  -52.968,  0.000,  0.000,  2,  1.03000,  -84.3854,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03828,  -85.1501,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02299,  -80.6562,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03005,  -80.0016,  'WINDTHOR',  161.00,  11
2069,  1,  -0.065,  -56.470,  0.000,  0.000,  2,  1.03000,  -82.9551,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03271,  -79.7051,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03271,  -79.7051,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02922,  -81.7363,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03697,  -84.4446,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03049,  -84.7281,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03049,  -84.7281,  'JAYTON 2',  115.00,  10
2076,  1,  -0.570,  -3.927,  0.000,  0.000,  2,  1.03978,  -84.4295,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02905,  -84.5531,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02905,  -84.5531,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03720,  -86.3021,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02093,  -84.0905,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01519,  -81.4960,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02427,  -81.4732,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02427,  -81.4732,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02427,  -81.4732,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02427,  -81.4732,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01594,  -84.2583,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04085,  -85.0054,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03105,  -79.8934,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03105,  -79.8934,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01080,  -80.5095,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03554,  -86.5063,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02708,  -81.4220,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03272,  -81.5070,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03272,  -81.5070,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03272,  -81.5070,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  113.752,  0.000,  0.000,  2,  1.03000,  -81.6853,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03166,  -81.8163,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04158,  -84.1561,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.189,  1.440,  0.000,  0.000,  2,  1.02951,  -81.6815,  'RALLS 1 ',  18.000,  10
2100,  1,  -2.833,  21.600,  0.000,  0.000,  2,  1.02106,  -81.6111,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02881,  -78.5059,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02923,  -79.7449,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02881,  -78.5059,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02881,  -78.5059,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02881,  -78.5059,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99910,  -83.3414,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02602,  -80.3143,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03194,  -82.6551,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02559,  -82.5745,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -18.126,  0.000,  0.000,  2,  1.03000,  -84.5994,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03082,  -80.5782,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02292,  -82.4352,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02768,  -76.2145,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02572,  -77.1666,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01997,  -73.9549,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02374,  -75.0428,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01810,  -73.5982,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01710,  -73.3122,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02283,  -74.7869,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01766,  -73.4260,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01724,  -79.4016,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01371,  -79.6270,  'TELEPHON',  161.00,  11
2123,  1,  -7.006,  26.160,  0.000,  0.000,  2,  1.02330,  -81.3556,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99225,  -84.4373,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01924,  -81.9073,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02486,  -84.1677,  'VALLEY V',  161.00,  11
2127,  1,  -8.087,  228.999,  0.000,  0.000,  2,  1.03983,  -81.0251,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03565,  -81.4360,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00279,  -83.1657,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03070,  -83.0862,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03077,  -83.8984,  'HASKELL ',  115.00,  10
2132,  1,  -0.000,  -2.299,  0.000,  0.000,  2,  1.03000,  -84.4147,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02757,  -84.4865,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01874,  -74.7957,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01137,  -77.4960,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01426,  -84.8422,  'SWEETWAT',  115.00,  27
3004,  1,  -0.712,  5.400,  0.000,  0.000,  3,  1.00887,  -84.7921,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97720,  -91.0662,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02457,  -85.3128,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02797,  -85.9907,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02214,  -88.1413,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02960,  -89.6498,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99035,  -92.2212,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00848,  -81.2943,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00212,  -81.7464,  'WILLOW C',  115.00,  28
3013,  1,  -0.000,  -43.038,  0.000,  0.000,  3,  1.03000,  -88.0598,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02399,  -74.8802,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01498,  -83.7466,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01836,  -85.9347,  'BLACKWEL',  115.00,  27
3017,  1,  -3.218,  11.849,  0.000,  0.000,  3,  1.00988,  -85.7917,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03131,  -86.7951,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -3.051,  0.000,  0.000,  3,  1.03000,  -88.2407,  'CHRISTOV',  115.00,  27
3020,  1,  -2.848,  1.649,  0.000,  0.000,  3,  1.03026,  -86.6899,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02816,  -84.5145,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01660,  -84.2020,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -6.538,  0.000,  0.000,  3,  1.03000,  -85.3893,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02861,  -88.9342,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01393,  -81.5928,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03921,  -81.0341,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03135,  -84.4583,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03921,  -81.0341,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02987,  -78.7747,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -62.850,  0.000,  0.000,  3,  1.03000,  -94.0682,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02195,  -85.8003,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01670,  -87.3832,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01699,  -84.7906,  'SNYDER 1',  115.00,  27
3034,  1,  -2.477,  -9.767,  0.000,  0.000,  3,  1.02963,  -84.6839,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01271,  -84.3282,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01621,  -86.0477,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03920,  -81.1428,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02511,  -82.9525,  'ROSCOE 2',  115.00,  27
3039,  1,  -3.968,  -2.497,  0.000,  0.000,  3,  1.03996,  -81.0788,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01833,  -91.2687,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04160,  -79.0682,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02751,  -82.7983,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04160,  -79.0682,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04160,  -79.0682,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -74.8832,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04511,  -79.0374,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.006,  -21.984,  0.000,  0.000,  3,  1.03000,  -82.6794,  'ROSCOE 5',  115.00,  27
3048,  1,  -4.575,  34.700,  0.000,  0.000,  3,  1.04942,  -77.8096,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02753,  -85.1604,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03112,  -86.9735,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -21.044,  0.000,  0.000,  3,  1.02576,  -89.1963,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99413,  -86.0019,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03832,  -81.0469,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03384,  -83.9590,  'WINGATE ',  115.00,  27
3055,  1,  -4.655,  -6.692,  0.000,  0.000,  3,  1.04025,  -80.9765,  'WINGATE ',  13.800,  27
3056,  1,  -4.655,  -3.519,  0.000,  0.000,  3,  1.04025,  -80.9115,  'WINGATE ',  13.800,  27
3057,  1,  -4.655,  -3.577,  0.000,  0.000,  3,  1.04025,  -80.9165,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03766,  -80.1792,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03110,  -83.1705,  'STERLING',  115.00,  27
3060,  1,  -3.144,  -2.847,  0.000,  0.000,  3,  1.04083,  -79.9922,  'STERLING',  18.000,  27
3061,  1,  -3.144,  -4.012,  0.000,  0.000,  3,  1.04083,  -80.0463,  'STERLING',  18.000,  27
3062,  1,  -3.144,  -7.947,  0.000,  0.000,  3,  1.04083,  -80.1155,  'STERLING',  18.000,  27
3063,  1,  -3.144,  -5.565,  0.000,  0.000,  3,  1.04083,  -80.0863,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02154,  -83.3818,  'ROSCOE 4',  115.00,  27
3065,  1,  -1.528,  11.590,  0.000,  0.000,  3,  1.00677,  -83.1872,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01335,  -88.0786,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02560,  -85.5972,  'TRENT 1 ',  115.00,  27
3068,  1,  -2.848,  -30.758,  0.000,  0.000,  3,  1.03990,  -85.5427,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01918,  -87.3964,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01800,  -86.0996,  'NOLAN 0 ',  115.00,  27
3071,  1,  -3.231,  24.510,  0.000,  0.000,  3,  1.00260,  -85.9382,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02600,  -92.7963,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99116,  -95.5826,  'BRACKETT',  115.00,  28
3074,  1,  -1.895,  -14.055,  0.000,  0.000,  3,  0.99946,  -95.5302,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01978,  -92.1694,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98983,  -94.5196,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01740,  -87.8703,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03929,  -80.9518,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03692,  -82.5436,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02853,  -82.8609,  'HERMLEIG',  115.00,  27
3081,  1,  -4.727,  -1.004,  0.000,  0.000,  3,  1.03996,  -80.8009,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03557,  -80.8989,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03007,  -84.4876,  'MERKEL 1',  115.00,  27
3084,  1,  -4.414,  33.480,  0.000,  0.000,  3,  1.00223,  -80.6237,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01937,  -83.4041,  'LORAINE ',  115.00,  27
3086,  1,  -1.424,  10.800,  0.000,  0.000,  3,  1.00559,  -83.2222,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01937,  -83.4041,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03737,  -81.4330,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02590,  -83.4972,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02314,  -84.5363,  'ABILENE ',  161.00,  27
3091,  1,  -0.001,  -17.109,  0.000,  0.000,  3,  1.02000,  -85.9470,  'ABILENE ',  115.00,  27
3092,  1,  -3.797,  -3.215,  0.000,  0.000,  3,  1.04004,  -81.2650,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99121,  -90.0036,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02414,  -86.2810,  'MERKEL 2',  115.00,  27
3095,  1,  -2.290,  -12.351,  0.000,  0.000,  3,  1.03987,  -86.2073,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03512,  -81.8368,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03380,  -82.1291,  'FLUVANNA',  115.00,  27
3098,  1,  -3.038,  -3.635,  0.000,  0.000,  3,  1.03990,  -81.6267,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01588,  -87.5804,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01415,  -86.9189,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01597,  -75.4255,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01562,  -86.2357,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01299,  -85.7988,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01614,  -72.3467,  'BUCHANAN',  115.00,  28
3105,  1,  -15.218,  0.740,  0.000,  0.000,  3,  1.01695,  -71.2444,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -66.6211,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00004,  -81.2765,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02301,  -78.1745,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03238,  -82.3396,  'FLUVANNA',  115.00,  27
3110,  1,  -1.595,  -5.798,  0.000,  0.000,  3,  1.03983,  -82.2691,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02483,  -82.8517,  'STERLING',  115.00,  27
3112,  1,  -1.420,  10.770,  0.000,  0.000,  3,  1.01116,  -82.6723,  'STERLING',  18.000,  27
3113,  1,  -1.420,  10.770,  0.000,  0.000,  3,  1.01116,  -82.6723,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02303,  -90.6511,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02567,  -84.8895,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01117,  -84.6732,  'SYNDER 0',  115.00,  27
3117,  1,  -1.196,  9.070,  0.000,  0.000,  3,  1.00095,  -84.5834,  'SYNDER 1',  13.800,  27
3118,  1,  -2.278,  14.834,  0.000,  0.000,  3,  0.99967,  -84.5427,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01658,  -94.0285,  'BRACKETT',  115.00,  28
3120,  1,  -1.040,  0.000,  0.000,  0.000,  3,  1.01660,  -93.9761,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01465,  -83.6028,  'ROSCOE 1',  115.00,  27
3122,  1,  -3.740,  14.177,  0.000,  0.000,  3,  0.99990,  -83.3348,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97450,  -96.6264,  'UVALDE 0',  115.00,  28
3124,  1,  -0.000,  -36.535,  0.000,  0.000,  3,  1.03000,  -79.0169,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01201,  -86.6699,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -43.470,  0.000,  0.000,  3,  0.98285,  -94.4122,  'SABINAL ',  115.00,  28
3127,  1,  -2.563,  19.440,  0.000,  0.000,  3,  1.01177,  -84.2989,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01774,  -83.5028,  'LORAINE ',  115.00,  27
3129,  1,  -2.402,  18.220,  0.000,  0.000,  3,  1.01674,  -83.0813,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01629,  -86.5159,  'SAN ANGE',  115.00,  27
3131,  1,  -2.164,  -13.361,  0.000,  0.000,  3,  1.01988,  -86.4909,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02066,  -91.5358,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03397,  -81.6084,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03341,  -82.5841,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02404,  -83.6984,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01507,  -84.8327,  'SNYDER 2',  115.00,  27
3137,  1,  -1.921,  -12.133,  0.000,  0.000,  3,  1.02992,  -85.5377,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02676,  -91.8293,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01435,  -89.4195,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02100,  -87.1681,  'GOLDSBOR',  115.00,  27
3141,  1,  -1.737,  13.180,  0.000,  0.000,  3,  1.01507,  -84.6206,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -16.267,  0.000,  0.000,  3,  1.03000,  -91.4547,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -14.644,  0.000,  0.000,  3,  1.03000,  -89.7484,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02459,  -90.7666,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02349,  -85.1928,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -4.066,  0.000,  0.000,  3,  1.03000,  -91.0411,  'JUNCTION',  115.00,  28
3147,  1,  -0.002,  -19.295,  0.000,  0.000,  3,  1.02999,  -79.0009,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00759,  -94.7108,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02297,  -112.4094,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02973,  -92.1726,  'LAREDO 7',  230.00,  20
4005,  1,  -0.000,  -53.441,  0.000,  0.000,  4,  1.02999,  -94.1029,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02898,  -90.0590,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02128,  -111.9436,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01136,  -75.6638,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02587,  -97.7484,  'SARITA 3',  115.00,  21
4010,  1,  -3.827,  -11.949,  0.000,  0.000,  4,  1.02995,  -97.6853,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02356,  -92.9060,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -23.010,  0.000,  0.000,  4,  1.03000,  -110.6246,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02403,  -111.5949,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02955,  -90.6538,  'EAGLE PA',  230.00,  20
4015,  1,  -0.000,  -43.826,  0.000,  0.000,  4,  1.03000,  -92.0776,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01903,  -75.7702,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02172,  -92.3259,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99622,  -86.0099,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01129,  -111.1928,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00239,  -93.2418,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01759,  -111.3094,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01877,  -92.1880,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01712,  -75.4407,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02484,  -74.5972,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02286,  -75.5377,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.3804,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02576,  -111.7882,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00762,  -66.0622,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00667,  -68.0231,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -64.7804,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02591,  -93.7299,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00095,  -98.6959,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01711,  -94.0248,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -111.0378,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99651,  -92.0847,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00638,  -85.4366,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -66.387,  0.000,  0.000,  4,  1.01061,  -87.8052,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99403,  -81.9138,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02345,  -103.4367,  'MISSION ',  230.00,  19
4040,  1,  -0.005,  -207.288,  0.000,  0.000,  4,  1.03000,  -105.9862,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02042,  -106.6004,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02570,  -110.2310,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -95.7885,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01707,  -95.2578,  'FALCON H',  115.00,  19
4045,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -92.9621,  'FALCON H',  13.800,  19
4046,  1,  -9.746,  -1.239,  0.000,  0.000,  4,  1.01982,  -94.5668,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -91.8749,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01401,  -106.4671,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01670,  -107.7753,  'SEBASTIA',  115.00,  19
4050,  1,  -3.797,  28.800,  0.000,  0.000,  4,  1.00537,  -107.6592,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00437,  -97.4523,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00437,  -97.4523,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02379,  -99.3858,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00110,  -85.1290,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00189,  -91.2519,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01874,  -84.0622,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00865,  -88.7289,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.4158,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.8344,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.2376,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.9422,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.1649,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.8817,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99938,  -91.6812,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99938,  -91.6812,  'CORPUS C',  18.000,  21
4066,  1,  -0.001,  -91.417,  0.000,  0.000,  4,  1.03000,  -112.2078,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01160,  -109.8516,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02720,  -113.0480,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00315,  -91.4988,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01698,  -96.9242,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00745,  -100.3546,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00804,  -91.1015,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02287,  -103.5460,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02847,  -105.3374,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02287,  -103.5460,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02287,  -103.5460,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02287,  -103.5460,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00103,  -91.4508,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02374,  -108.3531,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03027,  -89.9383,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02417,  -91.8500,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.2126,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.5862,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.5677,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.0015,  'CORPUS C',  13.800,  21
4086,  1,  -0.087,  -80.762,  0.000,  0.000,  4,  1.03000,  -107.0209,  'RIO HOND',  115.00,  19
4087,  1,  -0.003,  -123.315,  0.000,  0.000,  4,  1.03000,  -92.6982,  'CORPUS C',  115.00,  21
4088,  1,  -0.001,  -151.042,  0.000,  0.000,  4,  1.03000,  -111.4367,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -110.3569,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -110.3569,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -110.3569,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01658,  -110.1968,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -110.3569,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -110.3569,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -110.3569,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -110.3569,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -110.3569,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01765,  -110.3569,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99873,  -91.9320,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00621,  -91.0032,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01522,  -94.1376,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01706,  -102.8696,  'OLMITO 0',  115.00,  19
4103,  1,  0.010,  -105.240,  0.000,  0.000,  4,  1.03000,  -113.9130,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99973,  -91.2571,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99973,  -91.2571,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00832,  -102.8315,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02618,  -111.3806,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00687,  -89.1627,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00006,  -92.9632,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01866,  -107.6347,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01214,  -111.3819,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02667,  -99.7582,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02872,  -91.9754,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02255,  -93.3664,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.8424,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.7886,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02109,  -75.9509,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99863,  -97.8517,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01368,  -96.3450,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00359,  -91.2346,  'CORPUS C',  115.00,  21
4121,  1,  -0.003,  -37.171,  0.000,  0.000,  4,  1.03000,  -111.2725,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -159.074,  0.000,  0.000,  4,  1.02980,  -111.2999,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00645,  -93.1047,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02323,  -105.6135,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99465,  -77.4453,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01377,  -100.8934,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -73.850,  0.000,  0.000,  4,  1.02713,  -99.6171,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -70.305,  0.000,  0.000,  4,  1.03000,  -110.8859,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03101,  -99.5923,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -18.889,  0.000,  0.000,  4,  1.02999,  -100.4521,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -117.767,  0.000,  0.000,  4,  1.02684,  -80.5830,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02235,  -81.8299,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02684,  -80.5830,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02684,  -80.5830,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02684,  -80.5830,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02684,  -80.5830,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02684,  -80.5830,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02684,  -80.5830,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99861,  -96.2855,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03160,  -94.2720,  'SARITA 1',  230.00,  21
4141,  1,  -0.002,  -32.920,  0.000,  0.000,  4,  1.03000,  -97.6793,  'SARITA 1',  115.00,  21
4142,  1,  -3.569,  -31.132,  0.000,  0.000,  4,  1.03997,  -94.2278,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01149,  -84.2969,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00456,  -97.5171,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00304,  -90.5784,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02594,  -91.0331,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -104.410,  0.000,  0.000,  4,  1.02999,  -92.6127,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00450,  -99.6125,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98335,  -83.8141,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00407,  -91.7842,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03004,  -96.0302,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02699,  -97.8531,  'ARMSTRON',  115.00,  21
4153,  1,  -5.377,  -60.320,  0.000,  0.000,  4,  1.03942,  -96.0032,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01269,  -107.7175,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01512,  -105.8821,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00864,  -92.6671,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02504,  -110.0548,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01827,  -86.8280,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01028,  -90.0763,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.3246,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.1206,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.1712,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01827,  -86.8280,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01370,  -104.5957,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02387,  -97.6974,  'SARITA 2',  115.00,  21
4166,  1,  -3.816,  28.940,  0.000,  0.000,  4,  1.01073,  -97.5828,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02066,  -111.7425,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00936,  -90.3156,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99763,  -93.8325,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00152,  -90.5184,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -105.453,  0.000,  0.000,  4,  1.02690,  -105.8118,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01781,  -77.0910,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98086,  -76.0564,  'REFUGIO ',  115.00,  21
4174,  1,  -0.000,  -55.831,  0.000,  0.000,  4,  1.03000,  -74.4868,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -14.545,  0.000,  0.000,  4,  1.02999,  -95.7297,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03506,  -97.2808,  'BRUNI 1 ',  115.00,  20
4177,  1,  -2.848,  -8.904,  0.000,  0.000,  4,  1.03996,  -97.2079,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -46.406,  0.000,  0.000,  4,  1.01811,  -79.6959,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01923,  -100.7053,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00133,  -91.3645,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01151,  -83.4132,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99155,  -84.0403,  'TAFT 1 1',  115.00,  21
4183,  1,  -3.854,  -43.240,  0.000,  0.000,  4,  1.02167,  -95.8360,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01773,  -104.2851,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.705,  0.000,  0.000,  4,  1.02571,  -95.3006,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.613,  0.000,  0.000,  4,  1.02581,  -112.2646,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00933,  -90.2109,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02379,  -93.3105,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00338,  -87.1051,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01825,  -93.9068,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01569,  -103.0478,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -96.1995,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01702,  -98.4183,  'BROWNSVI',  115.00,  19
4194,  1,  -3.827,  -42.940,  0.000,  0.000,  4,  1.01647,  -108.0971,  'SEBASTIA',  115.00,  19
4195,  1,  -1.747,  13.250,  0.000,  0.000,  4,  1.02397,  -83.3058,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -111.486,  0.000,  0.000,  4,  1.02999,  -86.3331,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02997,  -88.9638,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -81.8780,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94423,  -87.3828,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99076,  -86.5786,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02920,  -81.6276,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -81.3960,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00854,  -86.3007,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -82.5062,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -81.9190,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93358,  -85.1107,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -81.7959,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -59.668,  0.000,  0.000,  5,  0.99722,  -87.2429,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01520,  -84.9360,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -78.7723,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02926,  -80.8575,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01212,  -83.5265,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03746,  -78.0605,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -80.7197,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03746,  -78.0605,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -78.7545,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -80.7924,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -78.7545,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95861,  -84.5041,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02088,  -79.8365,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -82.2230,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02060,  -83.1667,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -81.7604,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99183,  -79.2007,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01921,  -83.7603,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02079,  -81.9856,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -81.7058,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -77.9592,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02344,  -79.5962,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -77.9592,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -77.9592,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -75.9040,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -76.1351,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -77.0285,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -75.5655,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -76.0288,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02069,  -75.7889,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01456,  -82.9704,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -82.1029,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03985,  -76.8277,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03244,  -78.4961,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -76.4927,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -79.5493,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03032,  -77.6547,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01968,  -81.5985,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03032,  -77.6547,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -79.6605,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -81.2952,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90801,  -88.7722,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03505,  -77.2519,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03412,  -78.0038,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03054,  -75.3060,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -74.4114,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00392,  -81.9422,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01332,  -82.8300,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -26.649,  0.000,  0.000,  5,  1.02999,  -85.5293,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01097,  -88.0308,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03042,  -78.3936,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -80.6119,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03042,  -78.3936,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03042,  -78.3936,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -76.2036,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -76.0935,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -75.9468,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -82.3061,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00650,  -78.6692,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -81.3641,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01629,  -81.8825,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01762,  -83.0207,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98286,  -82.1878,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01845,  -83.6066,  'TERRELL ',  161.00,  16
5077,  1,  -0.001,  -36.362,  0.000,  0.000,  5,  1.02999,  -84.3347,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -81.2446,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01225,  -79.9273,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97940,  -82.3109,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01682,  -77.4756,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -82.3794,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03115,  -79.0410,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -80.7475,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01381,  -82.5383,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -82.0860,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98430,  -83.5753,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99256,  -82.2996,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -80.0572,  'CLIFTON ',  13.800,  18
5090,  1,  -0.020,  -161.691,  0.000,  0.000,  5,  1.03000,  -82.2978,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95252,  -86.5908,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02110,  -81.6243,  'GRANDVIE',  161.00,  14
5093,  1,  -0.019,  -154.405,  0.000,  0.000,  5,  1.03000,  -83.4705,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01755,  -78.6322,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -81.8266,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -81.5581,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -81.4605,  'EULESS 2',  161.00,  17
5098,  1,  -0.015,  -117.097,  0.000,  0.000,  5,  1.03000,  -82.9354,  'FORT WOR',  161.00,  17
5099,  1,  -0.005,  -70.578,  0.000,  0.000,  5,  1.03000,  -83.1620,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -81.5958,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99154,  -87.0790,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -79.3151,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -80.9638,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02005,  -81.8203,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -82.2975,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03129,  -82.1046,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -82.2975,  'IRVING 1',  13.800,  17
5108,  1,  -0.035,  -178.331,  0.000,  0.000,  5,  1.03000,  -81.3157,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01008,  -82.3147,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99363,  -85.6299,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -82.0325,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98890,  -84.1472,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02167,  -83.5140,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00418,  -83.4273,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02379,  -83.3576,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02837,  -81.5687,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02066,  -82.6798,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97995,  -88.9459,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -78.9592,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04609,  -76.6594,  'BROWNWOO',  500.00,  15
5121,  1,  -0.003,  -2.526,  0.000,  0.000,  5,  1.02999,  -80.2021,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -82.2834,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93960,  -83.3184,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94379,  -82.0183,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -81.1401,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -82.3506,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97218,  -86.0420,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02163,  -82.2435,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00467,  -82.8820,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -81.1762,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -73.9347,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02114,  -75.7074,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98007,  -86.8582,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01244,  -86.5767,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02123,  -86.2919,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99027,  -83.0591,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01746,  -77.4917,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01397,  -78.8780,  'WACO 1 1',  161.00,  13
5139,  1,  -0.021,  -71.081,  0.000,  0.000,  5,  1.03000,  -82.4273,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95266,  -85.2440,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01071,  -83.0708,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97884,  -81.6123,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -80.9981,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98963,  -81.2460,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -81.5635,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -81.8170,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -82.3912,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -82.3950,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02308,  -82.3660,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -80.2083,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98674,  -84.5071,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -81.9805,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -80.7222,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98410,  -84.0159,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01573,  -86.5730,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99272,  -87.7157,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01338,  -82.2602,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -81.5786,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93550,  -83.9307,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -80.9193,  'DENTON 2',  161.00,  17
5161,  1,  -0.008,  -77.968,  0.000,  0.000,  5,  1.03000,  -82.1478,  'DALLAS 4',  161.00,  16
5162,  1,  0.504,  0.000,  0.000,  0.000,  5,  0.88739,  -91.6155,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01658,  -76.8223,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03393,  -79.3043,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03015,  -80.7085,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.2467,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03393,  -79.3043,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -82.5861,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -85.6681,  'DUBLIN 1',  161.00,  15
5170,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -85.6681,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94103,  -87.7089,  'MERTENS ',  161.00,  14
5172,  1,  -0.011,  -89.729,  0.000,  0.000,  5,  1.03000,  -83.4741,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02716,  -81.3270,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93470,  -88.0854,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -81.1944,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00058,  -84.0852,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02180,  -81.7311,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01855,  -82.2683,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -75.9622,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -77.0957,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -82.0503,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95668,  -84.9285,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -82.1670,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01550,  -83.8323,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -83.2154,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -81.2603,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03059,  -79.5294,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -82.0413,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -82.1075,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00999,  -86.5827,  'GORDON 0',  161.00,  12
5191,  1,  0.001,  -58.684,  0.000,  0.000,  5,  0.98896,  -84.8905,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -74.0679,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -74.3090,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -81.8789,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -82.4451,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03418,  -77.4031,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -79.2137,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03418,  -77.4031,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -82.6033,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99225,  -86.4971,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93058,  -85.0430,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00232,  -81.1539,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -82.0039,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03210,  -77.2555,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -78.5568,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02677,  -75.3307,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02936,  -76.2238,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -75.9568,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97870,  -83.7773,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02639,  -81.6803,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90170,  -89.8155,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00427,  -82.3645,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -81.7179,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01997,  -82.1075,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01430,  -82.7006,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -82.5544,  'FORT WOR',  161.00,  17
5217,  1,  -0.053,  -133.240,  0.000,  0.000,  5,  1.03000,  -82.2809,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01505,  -83.6981,  'JUSTIN 0',  161.00,  17
5219,  1,  0.002,  -31.390,  0.000,  0.000,  5,  1.01398,  -82.4898,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02275,  -83.9162,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01974,  -77.3706,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98681,  -84.1878,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90627,  -89.3658,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -81.8996,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -83.7713,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99942,  -85.4067,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01529,  -83.2990,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02160,  -80.8061,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -81.7600,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -82.2200,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98166,  -85.9028,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -82.5563,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -82.0363,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02300,  -81.4312,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00814,  -77.9105,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03943,  -78.6752,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03667,  -79.2878,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03943,  -78.6752,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03870,  -74.8778,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03015,  -78.2505,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03063,  -78.4859,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03063,  -78.4859,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03870,  -74.8778,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -82.6311,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -82.7698,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99097,  -82.0865,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98043,  -84.0064,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -81.7070,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -81.8276,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -80.9154,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02640,  -82.0534,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -82.2742,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -81.9073,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -82.1901,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99328,  -87.1356,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99594,  -82.3340,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98324,  -83.5350,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02036,  -81.9370,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -83.3362,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -74.7891,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00734,  -79.2063,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01742,  -70.5619,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02011,  -71.7824,  'GLEN ROS',  13.800,  18
5264,  1,  -0.004,  -79.027,  0.000,  0.000,  5,  1.02999,  -86.1189,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -81.3384,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -81.5574,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96361,  -84.7251,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98460,  -84.1602,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01366,  -79.7787,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93950,  -86.2968,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97722,  -79.7956,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -82.1962,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -82.1102,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01393,  -82.0335,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90964,  -89.4498,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95801,  -81.6770,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -82.3618,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00192,  -76.7848,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02354,  -73.8746,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01493,  -75.3928,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01764,  -72.1822,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -72.4443,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02003,  -72.7802,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01230,  -83.3018,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01007,  -83.5728,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00521,  -82.0702,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02451,  -81.7301,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98335,  -84.3643,  'WOLFE CI',  161.00,  16
5289,  1,  -0.031,  -147.730,  0.000,  0.000,  5,  1.03000,  -81.8922,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98578,  -83.3813,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -83.1441,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02118,  -82.6696,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01591,  -80.2651,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -82.3838,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -78.8214,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -80.4767,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -78.8214,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -78.8214,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -78.8214,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -78.8214,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -78.8214,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -76.2956,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -76.9378,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -78.9387,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -80.8986,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -82.1016,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -81.6220,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -81.5689,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02323,  -82.1965,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -82.5585,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -82.5489,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01901,  -83.2354,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -80.1518,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97205,  -84.0712,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01444,  -83.1970,  'DENTON 6',  161.00,  17
5316,  1,  -0.017,  -129.350,  0.000,  0.000,  5,  1.03000,  -81.9208,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -76.1149,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -77.6998,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01901,  -74.5273,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01868,  -74.3566,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01931,  -74.5960,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03117,  -78.8132,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -81.1369,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -76.1208,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -76.1160,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.8946,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90473,  -88.8255,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98551,  -82.4577,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -81.8044,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -81.6844,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00863,  -83.4018,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -83.3168,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00894,  -82.3030,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99437,  -86.8257,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -82.3508,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02278,  -81.4298,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -79.5540,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01469,  -81.6580,  'GRANBURY',  161.00,  18
5339,  1,  -0.017,  -81.855,  0.000,  0.000,  5,  1.03000,  -82.7748,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -82.3314,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -81.4543,  'LEWISVIL',  161.00,  17
5342,  1,  -2.873,  -3.201,  0.000,  0.000,  5,  1.03379,  -81.2757,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -79.6289,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -82.4583,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98048,  -84.0569,  'HILLSBOR',  161.00,  14
5346,  1,  -0.173,  -245.537,  0.000,  0.000,  5,  1.03000,  -82.6483,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98575,  -88.5111,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99507,  -82.3927,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -81.2743,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -79.0202,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -80.8024,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02280,  -81.8492,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -81.5493,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02102,  -82.5485,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01262,  -80.7348,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -82.0928,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -81.1724,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -73.7023,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00323,  -77.1645,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -71.7994,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -77.0427,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -78.5430,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -77.0427,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -76.2527,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -75.3947,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -75.1661,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -75.2222,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -75.8336,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -75.0667,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02630,  -81.6643,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01619,  -81.1376,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -82.3441,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -83.0875,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -80.8268,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -82.5487,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -81.5403,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01546,  -78.0901,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -115.632,  0.000,  0.000,  5,  1.01134,  -81.0626,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -82.7299,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02886,  -77.1142,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01780,  -79.0783,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.9660,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.8045,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -78.5916,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -80.0419,  'DALLAS 3',  161.00,  16
5386,  1,  -0.014,  -152.399,  0.000,  0.000,  5,  1.03000,  -82.1244,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -83.5462,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01554,  -77.4377,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00359,  -79.4598,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97896,  -79.0499,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94705,  -83.1617,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91150,  -88.0294,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99724,  -81.0366,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04499,  -79.6022,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04143,  -80.5525,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -84.0534,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -84.2330,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -84.2330,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04499,  -79.6022,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01969,  -81.5933,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -76.5159,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02005,  -78.7337,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -76.5159,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -76.5159,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -76.5159,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -76.5159,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98693,  -84.5622,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -82.8841,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -82.3837,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -74.9193,  'KILLEEN ',  500.00,  13
5411,  1,  -0.016,  -152.037,  0.000,  0.000,  5,  1.02999,  -76.5884,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -82.4552,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03673,  -77.5524,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03223,  -81.9502,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03262,  -76.3426,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03250,  -76.3295,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03299,  -76.4754,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03673,  -77.5524,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03673,  -77.5524,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -81.5327,  'FORT WOR',  161.00,  17
5421,  1,  -0.050,  -150.655,  0.000,  0.000,  5,  1.03000,  -83.5203,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.015,  -38.261,  0.000,  0.000,  5,  1.03000,  -81.7386,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -81.7386,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -81.7386,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02157,  -82.1384,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98448,  -83.8210,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00631,  -81.6098,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -81.3661,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02025,  -83.5321,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02046,  -84.1567,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -81.7651,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01705,  -83.9693,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -82.5567,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -83.5101,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00147,  -86.1572,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -81.9819,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90271,  -89.9197,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -82.6796,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01066,  -80.0820,  'WAXAHACH',  161.00,  14
5440,  1,  -0.046,  -122.403,  0.000,  0.000,  5,  1.03000,  -82.6225,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -82.2590,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -82.7404,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -82.7639,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02183,  -76.0211,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01617,  -79.2391,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99135,  -82.5332,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -82.0508,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -79.1120,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -80.7449,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98632,  -85.4164,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -75.7130,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -77.2342,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02107,  -81.3288,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01828,  -82.5228,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01132,  -84.8353,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98722,  -88.3144,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -81.9626,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96982,  -79.8201,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94624,  -83.2491,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90714,  -88.5692,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00416,  -77.1759,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02043,  -81.8684,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -82.4084,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03124,  -79.3117,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02993,  -80.8470,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95235,  -85.3121,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -82.3160,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01904,  -82.1778,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02119,  -83.2201,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99788,  -82.1846,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -85.2960,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03275,  -81.8161,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -78.6434,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93708,  -87.2043,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -82.0919,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93200,  -88.3201,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -77.3706,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -126.890,  0.000,  0.000,  5,  1.02830,  -82.2343,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03007,  -79.0657,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02215,  -80.6442,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01446,  -82.7199,  'FORT WOR',  161.00,  17
5482,  1,  -0.011,  -128.723,  0.000,  0.000,  5,  1.03000,  -82.5553,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -81.7148,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99731,  -85.2834,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02034,  -77.9154,  'BLOOMING',  161.00,  14
6001,  1,  -0.000,  -91.388,  0.000,  0.000,  6,  1.03000,  -72.7309,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -73.1447,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03841,  -67.6250,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02924,  -67.3634,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02987,  -69.5428,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.6167,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.8157,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.7442,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.1503,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.5993,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02214,  -70.6769,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -33.207,  0.000,  0.000,  6,  1.03000,  -71.4005,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01755,  -73.3150,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00361,  -77.0143,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02571,  -73.6977,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02615,  -72.3891,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01950,  -71.9624,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -73.1991,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02152,  -73.5459,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -73.7841,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03956,  -69.5692,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03548,  -71.1118,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03042,  -73.0667,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -111.992,  0.000,  0.000,  6,  1.03000,  -74.9309,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.001,  -168.728,  0.000,  0.000,  6,  1.03000,  -72.9884,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02185,  -72.3566,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02479,  -72.6181,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02237,  -72.8132,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98690,  -79.5967,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01026,  -66.9006,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01328,  -68.2623,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01973,  -74.9997,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03401,  -71.2560,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03003,  -71.8733,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02654,  -73.0182,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02553,  -69.8204,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -71.3923,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03761,  -68.7058,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02952,  -70.9448,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02211,  -73.4320,  'AUSTIN 3',  115.00,  23
6041,  1,  -18.261,  -12.000,  0.000,  0.000,  6,  1.03999,  -68.5135,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.9038,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02348,  -71.7191,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01512,  -73.0816,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -68.6302,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03011,  -70.4578,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02491,  -72.5546,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -68.6302,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -68.6302,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -68.6302,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -24.940,  0.000,  0.000,  6,  1.04000,  -68.4018,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -68.6302,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -21.731,  0.000,  0.000,  6,  1.04000,  -68.3653,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -11.359,  0.000,  0.000,  6,  1.04000,  -68.1231,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00968,  -79.7444,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03012,  -66.1987,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02974,  -67.9091,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02920,  -68.8423,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94078,  -94.1674,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02185,  -73.3971,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02300,  -73.9735,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -64.5226,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -66.3553,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01359,  -69.0416,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01392,  -76.6134,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03130,  -66.6634,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02877,  -68.1713,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -70.8034,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.9725,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.9917,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.1154,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.2900,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.7452,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.7525,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01626,  -63.4308,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01435,  -65.0379,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00998,  -67.5195,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00840,  -62.3248,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01269,  -62.9174,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01129,  -62.7305,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02781,  -73.1328,  'MARBLE F',  115.00,  23
6082,  1,  -22.331,  -9.780,  0.000,  0.000,  6,  1.03977,  -71.7695,  'MARBLE F',  13.800,  23
6083,  1,  -22.331,  -7.615,  0.000,  0.000,  6,  1.03977,  -71.6293,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02554,  -74.2264,  'ROUND RO',  115.00,  23
6085,  1,  -0.003,  0.000,  0.000,  0.000,  6,  1.02554,  -74.2262,  'ROUND RO',  13.800,  23
6086,  1,  -0.064,  0.000,  0.000,  0.000,  6,  1.02554,  -74.2219,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02554,  -74.2264,  'ROUND RO',  13.800,  23
6088,  1,  -0.023,  0.000,  0.000,  0.000,  6,  1.02554,  -74.2253,  'ROUND RO',  13.800,  23
6089,  1,  -0.030,  0.000,  0.000,  0.000,  6,  1.02554,  -74.2243,  'ROUND RO',  13.800,  23
6090,  1,  -0.087,  0.000,  0.000,  0.000,  6,  1.02554,  -74.2217,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -51.178,  0.000,  0.000,  6,  1.03000,  -73.5546,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -32.201,  0.000,  0.000,  6,  1.03000,  -73.3454,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01916,  -72.1184,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02189,  -71.9818,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02280,  -75.4606,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.002,  -83.807,  0.000,  0.000,  6,  1.03000,  -76.1651,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01797,  -72.4842,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02063,  -74.2932,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01263,  -73.3264,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01714,  -73.9857,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -64.1022,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02093,  -65.4589,  'WINCHEST',  230.00,  25
6103,  1,  -0.003,  -66.575,  0.000,  0.000,  6,  1.03000,  -69.1443,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -64.1022,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -64.1022,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -64.1022,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03666,  -70.3513,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02074,  -71.3445,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97939,  -77.9243,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.3377,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.2261,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01744,  -74.7473,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01985,  -73.7769,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01506,  -73.4295,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01648,  -72.8328,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00041,  -76.9750,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -69.5901,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03931,  -69.4416,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03302,  -71.6092,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03171,  -73.0641,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -72.9575,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98264,  -71.4225,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02198,  -73.8366,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02602,  -70.2476,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01327,  -74.4134,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -72.9895,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -7.929,  0.000,  0.000,  6,  0.91940,  -84.1726,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01659,  -74.1851,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94831,  -82.0363,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01766,  -73.1070,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -72.2320,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01694,  -74.1636,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99519,  -77.5343,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99253,  -79.7659,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00113,  -68.5813,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02705,  -75.7136,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01505,  -74.7618,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01430,  -77.0339,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00484,  -75.9060,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96793,  -81.5690,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03103,  -66.2832,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02871,  -68.4986,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02875,  -70.6296,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03103,  -66.2832,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.5806,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.7174,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.1333,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.2142,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.7288,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02721,  -72.8267,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -80.810,  0.000,  0.000,  6,  1.00505,  -75.4403,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02882,  -70.6947,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -71.3576,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00715,  -74.4852,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01284,  -74.2836,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02336,  -73.4876,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01565,  -75.3478,  'BOERNE 1',  115.00,  26
6158,  1,  -0.009,  -51.313,  0.000,  0.000,  6,  1.03000,  -71.3395,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -72.3772,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02055,  -73.5329,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03015,  -65.4289,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02919,  -67.9140,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02545,  -70.0734,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.9189,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.7460,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.7205,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.1063,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01839,  -73.2621,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03286,  -67.2421,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02842,  -69.9935,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02172,  -71.6343,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00995,  -67.4802,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01152,  -68.9668,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02181,  -72.7316,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01929,  -73.8306,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02038,  -72.8945,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.001,  -120.856,  0.000,  0.000,  6,  1.03000,  -70.5832,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02154,  -72.4965,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01686,  -73.3857,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01413,  -74.3224,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01754,  -74.8892,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01931,  -73.2466,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00407,  -71.8062,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01953,  -74.0070,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01717,  -74.1907,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02418,  -73.4052,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02253,  -73.6952,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00499,  -64.7171,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99373,  -68.5689,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99748,  -76.8094,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01968,  -72.0028,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01806,  -69.5977,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00979,  -71.5673,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01628,  -73.8974,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98842,  -70.1534,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02299,  -75.0345,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03093,  -67.9513,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02809,  -70.6224,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02749,  -71.8075,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01061,  -73.4924,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02115,  -73.3218,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01564,  -73.9088,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01875,  -72.9982,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01418,  -73.2976,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02533,  -72.5062,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99312,  -73.3134,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -56.008,  0.000,  0.000,  6,  1.03000,  -74.7444,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02657,  -74.4757,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00434,  -74.6646,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04107,  -69.5056,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03624,  -70.9047,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02745,  -73.2039,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.0629,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.7484,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04055,  -68.7958,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.9095,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01688,  -74.9123,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01337,  -72.5670,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02165,  -74.2967,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02010,  -72.1273,  'SAN ANTO',  115.00,  22
6221,  1,  -0.000,  -97.200,  0.000,  0.000,  6,  1.03000,  -77.9351,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02840,  -71.1818,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02628,  -72.2067,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02039,  -74.6162,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01190,  -73.3887,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99431,  -82.1766,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02486,  -72.7632,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02816,  -66.5424,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -76.084,  0.000,  0.000,  6,  1.03000,  -69.2544,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02304,  -71.7332,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00909,  -74.0929,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -72.6715,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01948,  -73.8784,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03156,  -68.6194,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03013,  -69.6645,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02531,  -71.6661,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90985,  -86.1686,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -73.0917,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03494,  -66.0390,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02940,  -68.8751,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -70.7320,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03494,  -66.0390,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.6859,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.8095,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.1562,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.0732,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.4342,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.8129,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.2653,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01530,  -73.2046,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02166,  -73.6024,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01110,  -74.5659,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00198,  -74.6703,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03563,  -68.4756,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03314,  -69.8243,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02480,  -72.5836,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03329,  -67.7833,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -67.1516,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03563,  -68.4756,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03292,  -67.4440,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -73.3250,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -74.5651,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01733,  -71.5657,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01577,  -73.5158,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01747,  -69.2632,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.539,  -1.719,  0.000,  0.000,  6,  1.01985,  -69.1651,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.462,  -2.727,  0.000,  0.000,  6,  1.02125,  -69.1062,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.539,  -1.719,  0.000,  0.000,  6,  1.01985,  -69.1651,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.462,  -2.727,  0.000,  0.000,  6,  1.02125,  -69.1062,  'CUERO 1 ',  13.800,  24
6270,  1,  -6.155,  -6.817,  0.000,  0.000,  6,  1.02685,  -68.8730,  'CUERO 1 ',  13.800,  24
6271,  1,  -3.762,  -4.090,  0.000,  0.000,  6,  1.02314,  -68.9826,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.462,  -2.727,  0.000,  0.000,  6,  1.02125,  -69.1062,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.462,  -2.727,  0.000,  0.000,  6,  1.02125,  -69.1062,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.873,  -3.201,  0.000,  0.000,  6,  1.02190,  -69.0803,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01581,  -72.8915,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01432,  -75.0407,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -69.4809,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02271,  -71.1760,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02846,  -68.1565,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -70.5294,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02083,  -72.7970,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02419,  -74.5793,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02038,  -73.5022,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01915,  -72.4709,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02494,  -74.3488,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -110.196,  0.000,  0.000,  6,  1.03000,  -77.2588,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02563,  -70.5582,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01652,  -72.7103,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01690,  -74.2128,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02960,  -74.1226,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02121,  -72.9765,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03634,  -68.2846,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03097,  -70.1460,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02362,  -72.2709,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03450,  -67.7098,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03475,  -67.7935,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03177,  -66.9450,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02857,  -65.9987,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03010,  -67.6214,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02986,  -68.5723,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02857,  -65.9987,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02259,  -63.8973,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02671,  -65.2892,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02367,  -64.2354,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02264,  -63.8710,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02229,  -73.5026,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01513,  -72.9193,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01930,  -73.1820,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98984,  -77.0910,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -71.9162,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99804,  -71.0322,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02839,  -71.4196,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02101,  -73.9238,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02115,  -72.7507,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03239,  -72.1573,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03073,  -74.8081,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02729,  -74.9639,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -75.1499,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02027,  -75.2835,  'GEORGETO',  115.00,  23
6320,  1,  -0.000,  -154.367,  0.000,  0.000,  6,  1.03000,  -71.9635,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02186,  -71.3734,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02205,  -73.4820,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01548,  -72.9152,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -72.2314,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92035,  -85.4926,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01015,  -72.0573,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99351,  -71.7726,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98281,  -79.8193,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99138,  -77.2187,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -73.6733,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.002,  -142.415,  0.000,  0.000,  6,  1.03000,  -74.5096,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01858,  -73.0488,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03063,  -68.1156,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02908,  -70.0202,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02382,  -71.5715,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94107,  -83.6880,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02625,  -72.4162,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92226,  -82.8417,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01380,  -73.2588,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02041,  -74.7241,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01391,  -70.5500,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03373,  -71.3200,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03050,  -72.1270,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02890,  -73.1823,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01862,  -74.0162,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01301,  -76.5589,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.9781,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03571,  -70.8403,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02616,  -73.0653,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -72.5957,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -74.1047,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02968,  -72.2068,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02589,  -73.6547,  'ROUND RO',  115.00,  23
6356,  1,  -0.000,  -133.738,  0.000,  0.000,  6,  1.03000,  -73.0900,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97099,  -88.4946,  'DEVINE 0',  115.00,  26
6358,  1,  -0.002,  -111.453,  0.000,  0.000,  6,  1.03000,  -77.1863,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03477,  -71.3529,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02552,  -74.1843,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99493,  -64.9286,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03443,  -59.7250,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02779,  -62.3797,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02559,  -65.4357,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1716,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8419,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3953,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3276,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1687,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00279,  -70.9194,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02575,  -70.5185,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99540,  -68.1666,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01091,  -69.5645,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00973,  -68.2261,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00973,  -68.2261,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01783,  -66.3886,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01410,  -68.8871,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -60.9412,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01143,  -63.9883,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -66.2390,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -60.9412,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -60.9412,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -60.9412,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -60.9412,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -60.9412,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02108,  -65.9942,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01186,  -69.1203,  'SPRING 1',  115.00,  5
7028,  1,  -0.255,  -287.215,  0.000,  0.000,  7,  1.02000,  -68.4165,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00337,  -62.7237,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99918,  -68.6444,  'PORT LAV',  115.00,  6
7031,  1,  -1.518,  0.000,  0.000,  0.000,  7,  1.00357,  -62.6114,  'PORT LAV',  13.800,  6
7032,  1,  -0.391,  0.000,  0.000,  0.000,  7,  1.00342,  -62.6947,  'PORT LAV',  13.800,  6
7033,  1,  -0.391,  0.000,  0.000,  0.000,  7,  1.00342,  -62.6947,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00337,  -62.7237,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02453,  -66.6104,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01718,  -68.2957,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02856,  -63.1520,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01965,  -64.1708,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01572,  -67.1559,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02640,  -63.0785,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01981,  -65.7633,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01468,  -60.1572,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01258,  -62.6995,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99593,  -64.8680,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.0008,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02321,  -59.6212,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02747,  -63.5031,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02090,  -64.8680,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01889,  -68.0746,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00696,  -70.5160,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -68.8969,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01190,  -67.6494,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -64.5429,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00499,  -69.0547,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -67.3745,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02030,  -66.4788,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00834,  -69.5230,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99955,  -56.7247,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00381,  -58.6733,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01207,  -61.0820,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99955,  -56.7247,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99955,  -56.7247,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99955,  -56.7247,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99955,  -56.7247,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99955,  -56.7247,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99955,  -56.7247,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00014,  -70.1824,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00116,  -60.2072,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00013,  -63.2478,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -66.9271,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98123,  -59.8155,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01819,  -65.6687,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02458,  -63.1500,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02186,  -64.9085,  'GALVESTO',  115.00,  2
7075,  1,  -0.026,  -286.626,  0.000,  0.000,  7,  1.03000,  -66.2448,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03724,  -58.8321,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03326,  -60.6885,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02463,  -64.2563,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0846,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5918,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5716,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0389,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02508,  -62.4142,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01907,  -64.7566,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00877,  -65.2475,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00978,  -67.8481,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01482,  -66.6261,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99160,  -69.1038,  'RICHMOND',  115.00,  3
7089,  1,  -0.285,  -289.635,  0.000,  0.000,  7,  1.03000,  -69.4680,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00857,  -70.1621,  'PINEHURS',  115.00,  5
7091,  1,  -0.037,  -207.143,  0.000,  0.000,  7,  1.03000,  -69.1818,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00980,  -68.3846,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00566,  -68.8906,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02195,  -69.4723,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96836,  -47.6233,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98165,  -50.8248,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98544,  -52.5277,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -38.7973,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01105,  -67.4566,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01404,  -67.9855,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00412,  -69.6934,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01144,  -67.6569,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03514,  -58.9365,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02759,  -61.9949,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02617,  -64.9459,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3589,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03514,  -58.9365,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03514,  -58.9365,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5157,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4806,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0575,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2350,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1161,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1156,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99374,  -68.7208,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -68.8184,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00471,  -69.4314,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01138,  -67.3782,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00358,  -69.5886,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00358,  -69.5886,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00358,  -69.5886,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97931,  -59.2020,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00952,  -68.3450,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03223,  -59.6475,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02071,  -63.5955,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01808,  -65.4481,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01717,  -68.3764,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01346,  -63.3098,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03329,  -58.7916,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02529,  -62.3186,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01618,  -65.2366,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03329,  -58.7916,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03040,  -57.7110,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02958,  -57.4333,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02916,  -57.2980,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02924,  -57.2413,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03048,  -57.3613,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03329,  -58.7916,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03329,  -58.7916,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03329,  -58.7916,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03329,  -58.7916,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01211,  -70.0900,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01234,  -67.0181,  'HOUSTON ',  115.00,  4
7145,  1,  -0.018,  -185.633,  0.000,  0.000,  7,  1.03000,  -70.0026,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -70.0026,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -68.0362,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00812,  -69.3893,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99355,  -63.4291,  'BLOOMING',  115.00,  6
7150,  1,  -0.015,  -17.954,  0.000,  0.000,  7,  1.03000,  -67.2966,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02536,  -69.1884,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01117,  -68.0685,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97479,  -55.4558,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -69.7329,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00537,  -68.3185,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01782,  -66.1708,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -68.4076,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00246,  -69.2133,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -63.3642,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02344,  -64.9021,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01772,  -67.2307,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -63.3642,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -63.3642,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -63.3642,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -63.3642,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.3738,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1589,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -63.3642,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -63.3642,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0404,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02348,  -63.2864,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02413,  -64.8199,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00234,  -69.7240,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01012,  -66.6020,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03034,  -63.9990,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02167,  -65.6609,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00789,  -68.9150,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00584,  -69.6586,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00764,  -67.3551,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01039,  -68.6360,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00448,  -69.7932,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99867,  -69.0496,  'PATTISON',  115.00,  3
7183,  1,  -0.178,  -274.050,  0.000,  0.000,  7,  1.03000,  -69.1783,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02597,  -61.5521,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01938,  -63.2756,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02527,  -59.7995,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02018,  -63.1590,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01552,  -66.7693,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02527,  -59.7995,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02527,  -59.7995,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02527,  -59.7995,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02527,  -59.7995,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02527,  -59.7995,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.1778,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.9199,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.7901,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.1520,  'HOUSTON ',  13.800,  3
7198,  1,  -0.036,  -142.944,  0.000,  0.000,  7,  1.03000,  -69.2147,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02887,  -63.3754,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02249,  -66.1017,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02089,  -68.6238,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00368,  -71.0461,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99552,  -63.5762,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03695,  -58.8186,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03187,  -60.9979,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02933,  -63.8978,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03695,  -58.8186,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6954,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0412,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3278,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7470,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0749,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01719,  -65.8456,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00826,  -67.7838,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00788,  -69.7251,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00766,  -68.6614,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01114,  -68.8078,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00779,  -70.5594,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00587,  -65.8870,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00777,  -68.6614,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00744,  -68.4534,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00949,  -67.8440,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01167,  -68.6273,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00712,  -68.8271,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00454,  -70.0092,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01338,  -68.3196,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03130,  -62.1993,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02053,  -64.8645,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -66.5121,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01650,  -67.3560,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01446,  -65.9322,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02582,  -65.3483,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00340,  -71.0021,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -69.8266,  'PORTER 0',  115.00,  5
7235,  1,  -0.130,  -142.896,  0.000,  0.000,  7,  1.03000,  -70.5714,  'CYPRESS ',  115.00,  3
7236,  1,  -0.028,  -149.582,  0.000,  0.000,  7,  1.03000,  -69.8312,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99619,  -67.7270,  'FULSHEAR',  115.00,  1
7238,  1,  -0.004,  -71.275,  0.000,  0.000,  7,  1.03000,  -67.1293,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01208,  -66.5549,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01316,  -68.7406,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00635,  -69.1650,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00755,  -69.2538,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01360,  -68.1208,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00777,  -66.8024,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -69.9274,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00066,  -70.1396,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99563,  -64.0126,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00370,  -69.3207,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00860,  -68.6330,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -68.0292,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00962,  -70.7887,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01948,  -61.4525,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01070,  -63.7688,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02308,  -70.0820,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01394,  -67.2236,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00879,  -68.0368,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00849,  -66.9629,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01043,  -68.0048,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01627,  -67.8385,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01627,  -66.6855,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99572,  -54.8742,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.077,  0.000,  0.000,  7,  1.00806,  -56.8001,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03310,  -59.0504,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02900,  -61.0586,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01891,  -64.7860,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03070,  -57.7842,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03310,  -59.0504,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03310,  -59.0504,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03310,  -59.0504,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03088,  -58.2036,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00501,  -69.7448,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00974,  -67.6543,  'HOUSTON ',  115.00,  3
7273,  1,  -0.011,  -131.783,  0.000,  0.000,  7,  1.03000,  -65.8015,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -66.3186,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00535,  -68.0575,  'VICTORIA',  115.00,  6
7276,  1,  -0.086,  -430.804,  0.000,  0.000,  7,  1.03000,  -69.1704,  'HOUSTON ',  115.00,  3
7277,  1,  0.000,  -53.218,  0.000,  0.000,  7,  1.02484,  -65.8082,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -62.7967,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02067,  -65.0804,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -62.7967,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -62.7967,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02930,  -61.6381,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01385,  -65.2535,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02930,  -61.6381,  'BAYTOWN ',  13.200,  4
7285,  1,  -1.107,  0.000,  0.000,  0.000,  7,  1.02931,  -61.5845,  'BAYTOWN ',  13.200,  4
7286,  1,  -1.107,  0.000,  0.000,  0.000,  7,  1.02944,  -61.5603,  'BAYTOWN ',  13.200,  4
7287,  1,  -1.107,  0.000,  0.000,  0.000,  7,  1.02944,  -61.5603,  'BAYTOWN ',  13.200,  4
7288,  1,  -1.107,  0.000,  0.000,  0.000,  7,  1.02944,  -61.5603,  'BAYTOWN ',  13.200,  4
7289,  1,  -2.214,  0.000,  0.000,  0.000,  7,  1.02933,  -61.5533,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00427,  -70.2034,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99733,  -70.1808,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01515,  -67.9549,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01676,  -65.3665,  'SANTA FE',  115.00,  2
7294,  1,  -0.002,  -15.928,  0.000,  0.000,  7,  1.03000,  -64.7406,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00689,  -69.3048,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00285,  -69.6952,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00517,  -68.3067,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -69.1355,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99527,  -66.4719,  'EAGLE LA',  115.00,  1
7300,  1,  -0.008,  -125.616,  0.000,  0.000,  7,  1.03000,  -70.5142,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00785,  -67.0514,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99802,  -59.6095,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00898,  -63.5409,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99175,  -54.8287,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00264,  -59.3369,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00359,  -63.0640,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99175,  -54.8287,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99175,  -54.8287,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99175,  -54.8287,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99175,  -54.8287,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00338,  -54.0826,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02304,  -60.5896,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00844,  -63.2393,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98798,  -70.3976,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -69.1981,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00660,  -67.7844,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01258,  -65.9105,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00580,  -67.9430,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00732,  -69.0947,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03512,  -58.4334,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02842,  -59.8801,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02254,  -62.3937,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03241,  -57.6047,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03129,  -57.3134,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03125,  -57.3077,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03331,  -57.8857,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00642,  -60.2464,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00431,  -61.4755,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00642,  -60.2464,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00921,  -68.5622,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03211,  -60.6843,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02513,  -62.4535,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01549,  -66.2164,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03211,  -60.6843,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0168,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01423,  -67.3783,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99778,  -67.0879,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01025,  -67.8765,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99705,  -63.0101,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99500,  -69.8507,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01038,  -59.1477,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01588,  -63.8689,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99728,  -67.5085,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00462,  -69.5246,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01173,  -67.4830,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03513,  -58.7113,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02777,  -61.0847,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02219,  -63.6052,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7747,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4671,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.7354,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9517,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4012,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9807,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9741,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0520,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03513,  -58.7113,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5203,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7812,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1543,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03513,  -58.7113,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00579,  -69.0168,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01460,  -65.5440,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99486,  -67.7535,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01324,  -68.5023,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -60.0828,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02593,  -62.8102,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01955,  -65.8717,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -60.0828,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -60.0828,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -60.0828,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -60.0828,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -60.0828,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -60.0828,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1792,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3264,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7504,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4072,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5352,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01771,  -63.2681,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01279,  -69.0074,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00817,  -68.1809,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01077,  -65.3271,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00641,  -68.6828,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00818,  -69.5707,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00832,  -68.7516,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00542,  -69.2113,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01536,  -69.2158,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7927,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03152,  -66.5952,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02313,  -67.7836,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02005,  -66.2306,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99870,  -63.7561,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00567,  -68.4681,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01328,  -69.2351,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00537,  -68.6841,  'HOUSTON ',  115.00,  3
7397,  1,  -0.088,  -96.616,  0.000,  0.000,  7,  1.03000,  -68.8024,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01581,  -66.6911,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01274,  -67.6877,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03156,  -60.3277,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02628,  -62.1755,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02131,  -65.3358,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01465,  -66.5103,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00535,  -69.8099,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02174,  -65.3709,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00585,  -57.7992,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00375,  -59.0357,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98872,  -61.4867,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -64.5030,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00679,  -68.0644,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00942,  -70.0287,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00917,  -64.7815,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00201,  -64.7247,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01378,  -60.0900,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00651,  -62.2413,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00340,  -64.0088,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01564,  -68.4597,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01589,  -68.1611,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01426,  -65.8351,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01987,  -66.7411,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01032,  -69.7955,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0097,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02906,  -61.7465,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01807,  -64.8295,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00497,  -69.8854,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98840,  -61.8535,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00497,  -69.7905,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03878,  -60.4497,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02453,  -60.1255,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01010,  -62.9382,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01258,  -69.0437,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02107,  -80.2760,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01722,  -79.6336,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02285,  -83.9689,  'ARP 0   ',  115.00,  8
8003,  1,  -0.010,  -35.879,  0.000,  0.000,  8,  1.02998,  -80.2274,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02919,  -77.3651,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -46.227,  0.000,  0.000,  8,  1.02999,  -78.1521,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -34.028,  0.000,  0.000,  8,  1.03000,  -82.0807,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02238,  -82.6950,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01219,  -84.4547,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01294,  -70.8938,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00890,  -79.0456,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02054,  -78.9391,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02747,  -69.7448,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -40.752,  0.000,  0.000,  8,  1.03000,  -84.7776,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01482,  -82.1804,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01890,  -80.8845,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -32.587,  0.000,  0.000,  8,  1.03000,  -72.8805,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01879,  -82.8728,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02954,  -80.1971,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -63.992,  0.000,  0.000,  8,  1.03000,  -82.7426,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01514,  -84.1396,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02992,  -79.6242,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -8.260,  0.000,  0.000,  8,  1.03000,  -80.5903,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02665,  -79.1034,  'LUFKIN 1',  115.00,  8
8024,  1,  -1.721,  0.000,  0.000,  0.000,  8,  1.02687,  -78.9818,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -29.411,  0.000,  0.000,  8,  1.03000,  -81.7176,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01619,  -85.0334,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02637,  -82.4580,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01712,  -84.5958,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01338,  -84.7281,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03929,  -65.5487,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03668,  -66.2485,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03218,  -68.8799,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.7392,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.9062,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.9753,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.9458,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01733,  -81.2109,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02241,  -80.5568,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02153,  -84.6175,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01357,  -82.8300,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -27.459,  0.000,  0.000,  8,  1.03000,  -81.1707,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01478,  -81.4158,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02281,  -75.0800,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02511,  -76.2211,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02487,  -78.0206,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02031,  -74.6930,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02073,  -74.7492,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.3486,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02119,  -74.8216,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01951,  -74.5586,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02131,  -74.8425,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02588,  -83.3461,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01248,  -83.9867,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01469,  -81.8442,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02964,  -80.1427,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02818,  -83.6811,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02831,  -75.0590,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02763,  -76.0157,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02571,  -77.4265,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02147,  -74.1051,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02007,  -73.9050,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03150,  -77.6922,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02117,  -81.8732,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02382,  -77.8312,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01472,  -82.4501,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02172,  -80.1650,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01347,  -74.4853,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01984,  -74.9122,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01820,  -76.4947,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -72.1988,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -72.7691,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01298,  -80.9888,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01802,  -84.5711,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03311,  -70.0348,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03471,  -72.5973,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03446,  -75.4294,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.0055,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.8956,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.3681,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.1158,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01843,  -84.1651,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03426,  -71.2187,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02024,  -73.5871,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96889,  -80.9547,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97373,  -80.7332,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98661,  -80.1469,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.9476,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.3751,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02754,  -83.3915,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02308,  -82.7490,  'ELKHART ',  115.00,  7
8091,  1,  -0.004,  -14.192,  0.000,  0.000,  8,  1.03000,  -79.9999,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01771,  -82.2780,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02597,  -78.8361,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01670,  -70.2106,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00862,  -72.2464,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01848,  -83.5084,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03403,  -75.8688,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03172,  -77.8739,  'CUSHING ',  115.00,  8
8099,  1,  -4.460,  0.000,  0.000,  0.000,  8,  1.03415,  -75.6370,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02624,  -83.3566,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02006,  -81.0416,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94598,  -81.6519,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01212,  -77.8617,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02110,  -71.0103,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02813,  -77.3026,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01981,  -79.4672,  'MOUNT PL',  115.00,  8
8107,  1,  -0.001,  -3.655,  0.000,  0.000,  8,  1.03000,  -79.5070,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01865,  -84.7987,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00939,  -82.8103,  'ATHENS 2',  115.00,  8
8110,  1,  -0.002,  -16.595,  0.000,  0.000,  8,  1.03000,  -82.0536,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02210,  -80.4299,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03730,  -75.8685,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03550,  -76.6463,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03254,  -77.9997,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03934,  -75.7983,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -75.1437,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -75.2451,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01581,  -82.7992,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03206,  -76.8857,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -51.586,  0.000,  0.000,  8,  1.02999,  -73.5202,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02502,  -80.6222,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02587,  -73.5295,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01197,  -82.5736,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02593,  -80.9286,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -28.675,  0.000,  0.000,  8,  1.03000,  -81.8626,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03332,  -75.7901,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03323,  -76.3356,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03369,  -77.5048,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -75.2679,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -74.4907,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -75.1251,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01429,  -80.9015,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03056,  -79.3590,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02857,  -81.2650,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02781,  -83.1665,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02474,  -83.6697,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02095,  -80.0158,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -31.561,  0.000,  0.000,  8,  1.03000,  -83.8590,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01487,  -70.6556,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01106,  -72.3324,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02321,  -75.4731,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01959,  -80.0941,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02892,  -71.4328,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02174,  -78.7764,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02581,  -82.2050,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01498,  -85.0502,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -77.5540,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02051,  -79.6401,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01501,  -82.2578,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02134,  -80.8721,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -23.227,  0.000,  0.000,  8,  1.02999,  -82.8067,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02822,  -72.3779,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01631,  -84.3204,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02157,  -84.1421,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02943,  -71.8944,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00836,  -72.8382,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96393,  -79.6629,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03542,  -67.0654,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.003,  -59.732,  0.000,  0.000,  8,  1.03000,  -69.5570,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02787,  -71.5164,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.189,  5.118,  0.000,  0.000,  1,  1.00748,  -75.3843,  'ODESSA 2',  11.500,  9
11002,  1,  13.715,  3.866,  0.000,  0.000,  1,  1.02436,  -81.1241,  'PRESIDIO',  11.500,  9
11007,  1,  6.733,  1.903,  0.000,  0.000,  1,  1.02731,  -78.2395,  'VAN HORN',  11.500,  9
11012,  1,  2.189,  0.620,  0.000,  0.000,  1,  1.02744,  -86.0688,  'SANDERSO',  11.500,  9
11013,  1,  24.297,  6.820,  0.000,  0.000,  1,  0.99820,  -68.1942,  'MONAHANS',  11.500,  9
11014,  1,  1.952,  0.553,  0.000,  0.000,  1,  0.99556,  -71.6604,  'GRANDFAL',  11.500,  9
11015,  1,  6.684,  1.890,  0.000,  0.000,  1,  1.02957,  -80.4110,  'MARFA 0S',  11.500,  9
11016,  1,  2.720,  0.770,  0.000,  0.000,  1,  1.02171,  -88.1785,  'GARDEN C',  11.500,  9
11017,  1,  17.269,  4.860,  0.000,  0.000,  1,  0.98836,  -76.4277,  'ODESSA 4',  11.500,  9
11018,  1,  0.070,  0.020,  0.000,  0.000,  1,  0.98902,  -76.7401,  'NOTREES ',  11.500,  9
11019,  1,  54.007,  15.004,  0.000,  0.000,  1,  1.02539,  -76.1462,  'MIDLAND ',  11.500,  9
11024,  1,  57.408,  15.905,  0.000,  0.000,  1,  0.99008,  -76.9631,  'ODESSA 6',  11.500,  9
11027,  1,  74.690,  20.595,  0.000,  0.000,  1,  1.02737,  -84.5463,  'MIDLAND ',  11.500,  9
11028,  1,  8.736,  2.467,  0.000,  0.000,  1,  1.02709,  -81.5944,  'COAHOMA ',  11.500,  9
11029,  1,  84.619,  23.213,  0.000,  0.000,  1,  1.00402,  -84.6425,  'MIDLAND ',  11.500,  9
11030,  1,  18.165,  5.113,  0.000,  0.000,  1,  1.01613,  -81.1962,  'ALPINE 0',  11.500,  9
11031,  1,  5.226,  1.478,  0.000,  0.000,  1,  1.01105,  -73.6731,  'FORT DAV',  11.500,  9
11036,  1,  11.196,  3.159,  0.000,  0.000,  1,  1.00762,  -82.3849,  'CRANE 0S',  11.500,  9
11037,  1,  96.241,  26.256,  0.000,  0.000,  1,  0.99116,  -76.3813,  'ODESSA 5',  11.500,  9
11040,  1,  32.763,  9.169,  0.000,  0.000,  1,  1.00380,  -77.0036,  'ANDREWS ',  11.500,  9
11044,  1,  14.748,  4.155,  0.000,  0.000,  1,  1.01750,  -87.1188,  'BIG LAKE',  11.500,  9
11045,  1,  83.945,  23.036,  0.000,  0.000,  1,  1.00553,  -78.3821,  'MIDLAND ',  11.500,  9
11046,  1,  10.611,  2.995,  0.000,  0.000,  1,  1.02731,  -86.2992,  'OZONA 0S',  11.500,  9
11054,  1,  11.262,  3.177,  0.000,  0.000,  1,  1.01799,  -85.6081,  'STANTON ',  11.500,  9
11055,  1,  3.882,  1.098,  0.000,  0.000,  1,  1.01771,  -82.6585,  'ODONNELL',  11.500,  9
11058,  1,  9.948,  2.809,  0.000,  0.000,  1,  1.02305,  -82.6028,  'IRAAN 3 ',  11.500,  9
11064,  1,  85.014,  23.314,  0.000,  0.000,  1,  1.00219,  -76.9002,  'ODESSA 3',  11.500,  9
11067,  1,  83.036,  22.785,  0.000,  0.000,  1,  0.99860,  -87.2505,  'BIG SPRI',  11.500,  9
11068,  1,  43.901,  12.230,  0.000,  0.000,  1,  0.99751,  -88.5092,  'MIDLAND ',  11.500,  9
11071,  1,  85.084,  23.350,  0.000,  0.000,  1,  1.01347,  -74.0722,  'ODESSA 1',  11.500,  9
11083,  1,  35.557,  9.942,  0.000,  0.000,  1,  1.01023,  -79.0083,  'FORT STO',  11.500,  9
11085,  1,  17.535,  4.935,  0.000,  0.000,  1,  0.99760,  -69.2819,  'KERMIT 0',  11.500,  9
11086,  1,  34.723,  9.710,  0.000,  0.000,  1,  1.00689,  -70.7767,  'PECOS 0S',  11.500,  9
11087,  1,  0.857,  0.243,  0.000,  0.000,  1,  1.02730,  -84.0378,  'SHEFFIEL',  11.500,  9
11089,  1,  21.837,  6.136,  0.000,  0.000,  1,  1.00733,  -84.5947,  'LAMESA 0',  11.500,  9
11091,  1,  8.693,  2.456,  0.000,  0.000,  1,  1.03915,  -83.6368,  'RALLS 2 ',  16.100,  9
12001,  1,  35.061,  9.805,  0.000,  0.000,  2,  1.01174,  -78.4707,  'PARIS 3 ',  16.100,  11
12007,  1,  5.349,  1.513,  0.000,  0.000,  2,  1.01633,  -77.8315,  'HONEY GR',  16.100,  11
12008,  1,  5.980,  1.691,  0.000,  0.000,  2,  1.02628,  -83.7693,  'MEMPHIS ',  16.100,  10
12009,  1,  31.396,  8.795,  0.000,  0.000,  2,  1.02733,  -81.7192,  'IOWA PAR',  16.100,  11
12010,  1,  48.501,  13.503,  0.000,  0.000,  2,  1.02735,  -85.6887,  'VERNON 2',  16.100,  10
12014,  1,  21.130,  5.942,  0.000,  0.000,  2,  1.02779,  -84.6121,  'CHILDRES',  16.100,  10
12015,  1,  4.143,  1.172,  0.000,  0.000,  2,  1.01944,  -83.8442,  'FORESTBU',  16.100,  11
12016,  1,  60.765,  16.835,  0.000,  0.000,  2,  1.01892,  -82.8225,  'SHERMAN ',  16.100,  11
12020,  1,  21.646,  6.085,  0.000,  0.000,  2,  1.02269,  -79.7703,  'WICHITA ',  16.100,  11
12022,  1,  9.004,  2.543,  0.000,  0.000,  2,  1.01868,  -77.3872,  'PARIS 2 ',  16.100,  11
12025,  1,  31.083,  8.707,  0.000,  0.000,  2,  1.02155,  -79.5901,  'WICHITA ',  16.100,  11
12026,  1,  17.324,  4.877,  0.000,  0.000,  2,  1.02738,  -80.8332,  'WHEELER ',  16.100,  10
12027,  1,  2.403,  0.680,  0.000,  0.000,  2,  1.01074,  -78.9256,  'DEPORT 0',  16.100,  11
12028,  1,  11.432,  3.226,  0.000,  0.000,  2,  1.02124,  -81.0040,  'WICHITA ',  16.100,  11
12029,  1,  2.554,  0.723,  0.000,  0.000,  2,  1.03402,  -84.4099,  'SILVERTO',  16.100,  10
12030,  1,  26.840,  7.527,  0.000,  0.000,  2,  1.00219,  -80.7672,  'BONHAM 0',  16.100,  11
12031,  1,  2.598,  0.735,  0.000,  0.000,  2,  1.04109,  -84.3205,  'MATADOR ',  16.100,  10
12032,  1,  1.995,  0.565,  0.000,  0.000,  2,  1.01796,  -77.4357,  'ARTHUR C',  16.100,  11
12033,  1,  9.285,  2.622,  0.000,  0.000,  2,  0.99234,  -82.7769,  'LEONARD ',  16.100,  11
12034,  1,  3.591,  1.016,  0.000,  0.000,  2,  1.02198,  -82.3663,  'GORDONVI',  16.100,  11
12035,  1,  3.352,  0.949,  0.000,  0.000,  2,  1.03603,  -84.8608,  'KNOX CIT',  16.100,  10
12036,  1,  35.355,  9.889,  0.000,  0.000,  2,  1.02195,  -79.9940,  'WICHITA ',  16.100,  11
12037,  1,  1.616,  0.457,  0.000,  0.000,  2,  1.02578,  -83.6276,  'LINDSAY ',  16.100,  11
12038,  1,  1.791,  0.507,  0.000,  0.000,  2,  1.01988,  -79.4037,  'ECTOR 0S',  16.100,  11
12039,  1,  2.277,  0.645,  0.000,  0.000,  2,  1.00946,  -83.3956,  'SUNSET 0',  16.100,  11
12040,  1,  10.932,  3.085,  0.000,  0.000,  2,  1.01720,  -77.9330,  'CLARKSVI',  16.100,  11
12043,  1,  3.020,  0.855,  0.000,  0.000,  2,  1.02060,  -82.5740,  'SADLER 0',  16.100,  11
12044,  1,  18.523,  5.213,  0.000,  0.000,  2,  1.02438,  -81.8179,  'WHITESBO',  16.100,  11
12045,  1,  16.618,  4.680,  0.000,  0.000,  2,  1.02203,  -80.0602,  'SHEPPARD',  16.100,  11
12046,  1,  15.684,  4.418,  0.000,  0.000,  2,  1.02364,  -82.1069,  'POTTSBOR',  16.100,  11
12047,  1,  10.433,  2.945,  0.000,  0.000,  2,  1.02407,  -79.3173,  'BELLS 0S',  16.100,  11
12048,  1,  4.580,  1.295,  0.000,  0.000,  2,  1.04055,  -84.4538,  'CROSBYTO',  16.100,  10
12049,  1,  7.513,  2.123,  0.000,  0.000,  2,  1.02464,  -82.8686,  'ELECTRA ',  16.100,  10
12050,  1,  2.801,  0.793,  0.000,  0.000,  2,  0.99122,  -82.0798,  'PATTONVI',  16.100,  11
12051,  1,  15.603,  4.395,  0.000,  0.000,  2,  1.01796,  -82.6135,  'HENRIETT',  16.100,  11
12052,  1,  21.235,  5.970,  0.000,  0.000,  2,  1.02420,  -82.7749,  'PANHANDL',  16.100,  10
12053,  1,  13.529,  3.814,  0.000,  0.000,  2,  1.01173,  -80.8697,  'BOWIE 0S',  16.100,  11
12055,  1,  31.036,  8.695,  0.000,  0.000,  2,  1.02402,  -79.2949,  'WICHITA ',  16.100,  11
12060,  1,  2.529,  0.716,  0.000,  0.000,  2,  0.99504,  -80.9186,  'ROXTON 0',  16.100,  11
12063,  1,  45.487,  12.677,  0.000,  0.000,  2,  1.02637,  -81.6735,  'DENISON ',  16.100,  11
12064,  1,  6.887,  1.946,  0.000,  0.000,  2,  1.00674,  -79.0886,  'SUMNER 0',  16.100,  11
12065,  1,  54.532,  15.148,  0.000,  0.000,  2,  1.02735,  -83.4336,  'GAINESVI',  16.100,  11
12066,  1,  4.507,  1.275,  0.000,  0.000,  2,  1.03562,  -84.1766,  'ASPERMON',  16.100,  10
12067,  1,  47.472,  13.218,  0.000,  0.000,  2,  1.02032,  -79.7766,  'WICHITA ',  16.100,  11
12068,  1,  4.620,  1.307,  0.000,  0.000,  2,  1.02736,  -79.1262,  'WINDTHOR',  16.100,  11
12069,  1,  15.130,  4.264,  0.000,  0.000,  2,  1.02732,  -82.0282,  'HOWE 0SE',  16.100,  11
12072,  1,  5.629,  1.592,  0.000,  0.000,  2,  1.02653,  -80.8315,  'COLLINSV',  16.100,  11
12079,  1,  3.825,  1.082,  0.000,  0.000,  2,  1.03452,  -85.3097,  'PADUCAH ',  16.100,  10
12080,  1,  9.740,  2.750,  0.000,  0.000,  2,  1.01822,  -83.1532,  'NOCONA 0',  16.100,  11
12081,  1,  2.541,  0.719,  0.000,  0.000,  2,  1.01245,  -80.6099,  'DODD CIT',  16.100,  11
12082,  1,  42.355,  11.816,  0.000,  0.000,  2,  1.02160,  -80.5781,  'WICHITA ',  16.100,  11
12086,  1,  1.364,  0.386,  0.000,  0.000,  2,  1.01321,  -83.3233,  'MONTAGUE',  16.100,  11
12087,  1,  5.864,  1.658,  0.000,  0.000,  2,  1.03819,  -84.0319,  'SPUR 0SE',  16.100,  10
12090,  1,  1.579,  0.447,  0.000,  0.000,  2,  1.00805,  -79.6454,  'ANNONA 0',  16.100,  11
12091,  1,  7.765,  2.194,  0.000,  0.000,  2,  1.03286,  -85.5119,  'SEYMOUR ',  16.100,  10
12092,  1,  13.031,  3.675,  0.000,  0.000,  2,  1.02439,  -80.5248,  'DENISON ',  16.100,  11
12106,  1,  8.371,  2.364,  0.000,  0.000,  2,  0.99633,  -82.4406,  'WHITEWRI',  16.100,  11
12107,  1,  48.167,  13.409,  0.000,  0.000,  2,  1.02336,  -79.4376,  'SHERMAN ',  16.100,  11
12108,  1,  1.426,  0.404,  0.000,  0.000,  2,  1.02925,  -81.7315,  'ROCHESTE',  16.100,  10
12109,  1,  24.440,  6.863,  0.000,  0.000,  2,  1.02291,  -81.6588,  'BURKBURN',  16.100,  11
12110,  1,  5.614,  1.588,  0.000,  0.000,  2,  1.02731,  -83.6439,  'MUENSTER',  16.100,  11
12111,  1,  9.450,  2.668,  0.000,  0.000,  2,  1.02814,  -79.6920,  'ARCHER C',  16.100,  11
12112,  1,  3.774,  1.068,  0.000,  0.000,  2,  1.02021,  -81.5247,  'PETROLIA',  16.100,  11
12114,  1,  56.595,  15.706,  0.000,  0.000,  2,  1.02307,  -76.3451,  'PARIS 1 ',  16.100,  11
12121,  1,  1.662,  0.470,  0.000,  0.000,  2,  1.01451,  -78.5499,  'BAGWELL ',  16.100,  11
12122,  1,  3.133,  0.887,  0.000,  0.000,  2,  1.01097,  -78.7752,  'TELEPHON',  16.100,  11
12124,  1,  9.878,  2.788,  0.000,  0.000,  2,  0.98946,  -83.5251,  'VAN ALST',  16.100,  11
12125,  1,  1.833,  0.519,  0.000,  0.000,  2,  1.01652,  -81.0099,  'TIOGA 0S',  16.100,  11
12126,  1,  11.051,  3.118,  0.000,  0.000,  2,  1.02216,  -83.2250,  'VALLEY V',  16.100,  11
12129,  1,  3.817,  1.080,  0.000,  0.000,  2,  1.00002,  -82.2639,  'TRENTON ',  16.100,  11
12132,  1,  7.344,  2.075,  0.000,  0.000,  2,  1.02731,  -83.4624,  'HASKELL ',  11.500,  10
12133,  1,  2.912,  0.824,  0.000,  0.000,  2,  1.02487,  -83.5355,  'SAINT JO',  16.100,  11
13002,  1,  48.775,  13.568,  0.000,  0.000,  3,  1.00867,  -76.6838,  'KERRVILL',  11.500,  28
13005,  1,  3.129,  0.885,  0.000,  0.000,  3,  0.97436,  -90.0558,  'LEAKEY 0',  11.500,  28
13006,  1,  6.725,  1.901,  0.000,  0.000,  3,  1.02186,  -84.3504,  'HAMLIN 0',  11.500,  27
13007,  1,  7.408,  2.093,  0.000,  0.000,  3,  1.02528,  -85.0129,  'MERKEL 3',  11.500,  27
13008,  1,  15.447,  4.352,  0.000,  0.000,  3,  1.01944,  -87.1320,  'COLEMAN ',  11.500,  27
13009,  1,  8.317,  2.350,  0.000,  0.000,  3,  1.02691,  -88.6066,  'SONORA 0',  11.500,  28
13010,  1,  2.801,  0.793,  0.000,  0.000,  3,  0.98755,  -91.1752,  'CAMP WOO',  11.500,  28
13011,  1,  23.157,  6.504,  0.000,  0.000,  3,  1.00575,  -80.4189,  'LLANO 0S',  11.500,  28
13012,  1,  0.222,  0.063,  0.000,  0.000,  3,  0.99935,  -80.8701,  'WILLOW C',  11.500,  28
13013,  1,  31.504,  8.825,  0.000,  0.000,  3,  1.02733,  -87.0439,  'ABILENE ',  11.500,  27
13014,  1,  18.487,  5.203,  0.000,  0.000,  3,  1.02129,  -74.1004,  'KINGSLAN',  11.500,  28
13015,  1,  2.772,  0.785,  0.000,  0.000,  3,  1.01224,  -82.8216,  'ROSCOE 6',  11.500,  27
13021,  1,  1.524,  0.432,  0.000,  0.000,  3,  1.02546,  -83.5624,  'LUEDERS ',  11.500,  27
13022,  1,  14.989,  4.223,  0.000,  0.000,  3,  1.01389,  -83.2673,  'COLORADO',  11.500,  27
13023,  1,  6.580,  1.860,  0.000,  0.000,  3,  1.02731,  -84.4201,  'STAMFORD',  11.500,  27
13024,  1,  8.675,  2.450,  0.000,  0.000,  3,  1.02592,  -87.9045,  'ELDORADO',  11.500,  28
13025,  1,  7.937,  2.242,  0.000,  0.000,  3,  1.01120,  -80.7064,  'SAN SABA',  11.500,  28
13029,  1,  4.265,  1.207,  0.000,  0.000,  3,  1.02718,  -77.9210,  'LOMETA 0',  11.500,  28
13030,  1,  95.735,  26.192,  0.000,  0.000,  3,  1.02739,  -92.9475,  'SAN ANGE',  11.500,  27
13031,  1,  8.177,  2.310,  0.000,  0.000,  3,  1.01924,  -84.8321,  'TUSCOLA ',  11.500,  27
13032,  1,  39.258,  10.962,  0.000,  0.000,  3,  1.01400,  -86.3929,  'ABILENE ',  11.500,  27
13035,  1,  2.237,  0.633,  0.000,  0.000,  3,  1.00997,  -83.3954,  'CHEROKEE',  11.500,  28
13036,  1,  3.000,  0.849,  0.000,  0.000,  3,  1.01347,  -85.0812,  'RICHLAND',  11.500,  28
13040,  1,  9.000,  2.542,  0.000,  0.000,  3,  1.01561,  -90.2088,  'BALLINGE',  11.500,  27
13042,  1,  4.526,  1.280,  0.000,  0.000,  3,  1.02481,  -81.8768,  'SILVER 1',  11.500,  27
13049,  1,  6.631,  1.874,  0.000,  0.000,  3,  1.02484,  -84.1976,  'ANSON 0S',  11.500,  27
13051,  1,  106.188,  28.929,  0.000,  0.000,  3,  1.02316,  -88.1649,  'DEL RIO ',  11.500,  28
13052,  1,  6.323,  1.787,  0.000,  0.000,  3,  0.99134,  -85.0602,  'HUNT 0SE',  11.500,  28
13066,  1,  13.136,  3.704,  0.000,  0.000,  3,  1.01062,  -87.0797,  'BRADY 0S',  11.500,  28
13069,  1,  3.224,  0.912,  0.000,  0.000,  3,  1.01646,  -86.4033,  'OVALO 0S',  11.500,  27
13072,  1,  5.036,  1.424,  0.000,  0.000,  3,  1.02329,  -91.7018,  'MILES 0S',  11.500,  27
13075,  1,  9.757,  2.755,  0.000,  0.000,  3,  1.01707,  -91.0923,  'MASON 0S',  11.500,  28
13076,  1,  5.921,  1.674,  0.000,  0.000,  3,  0.98703,  -93.4341,  'BRACKETT',  11.500,  28
13077,  1,  56.833,  15.766,  0.000,  0.000,  3,  1.01472,  -86.8707,  'ABILENE ',  11.500,  27
13093,  1,  3.273,  0.926,  0.000,  0.000,  3,  0.98841,  -88.9954,  'ROCKSPRI',  11.500,  28
13099,  1,  10.431,  2.944,  0.000,  0.000,  3,  1.01316,  -86.5875,  'DYESS AF',  11.500,  27
13100,  1,  5.984,  1.692,  0.000,  0.000,  3,  1.01141,  -85.9394,  'HAWLEY 0',  11.500,  27
13101,  1,  7.882,  2.226,  0.000,  0.000,  3,  1.01324,  -74.6446,  'BUCHANAN',  11.500,  28
13102,  1,  66.122,  18.276,  0.000,  0.000,  3,  1.01295,  -85.2665,  'ABILENE ',  11.500,  27
13103,  1,  34.158,  9.555,  0.000,  0.000,  3,  1.01028,  -84.8400,  'SWEETWAT',  11.500,  27
13107,  1,  7.394,  2.089,  0.000,  0.000,  3,  0.99727,  -80.4107,  'INGRAM 0',  11.500,  28
13108,  1,  9.602,  2.711,  0.000,  0.000,  3,  1.02030,  -77.3382,  'KEMPNER ',  11.500,  28
13114,  1,  67.627,  18.688,  0.000,  0.000,  3,  1.02038,  -89.5971,  'SAN ANGE',  11.500,  27
13115,  1,  8.972,  2.534,  0.000,  0.000,  3,  1.02298,  -83.9333,  'ROTAN 0S',  11.500,  27
13123,  1,  52.254,  14.495,  0.000,  0.000,  3,  0.97170,  -95.5221,  'UVALDE 0',  11.500,  28
13124,  1,  35.071,  9.811,  0.000,  0.000,  3,  1.02734,  -78.1588,  'FREDERIC',  11.500,  28
13125,  1,  44.533,  12.408,  0.000,  0.000,  3,  1.00931,  -85.6970,  'ABILENE ',  11.500,  27
13126,  1,  5.120,  1.448,  0.000,  0.000,  3,  0.98003,  -93.3368,  'SABINAL ',  11.500,  28
13128,  1,  2.019,  0.572,  0.000,  0.000,  3,  1.01502,  -82.5791,  'LORAINE ',  11.500,  27
13130,  1,  84.035,  23.073,  0.000,  0.000,  3,  1.01364,  -85.5411,  'SAN ANGE',  11.500,  27
13132,  1,  7.471,  2.111,  0.000,  0.000,  3,  1.01795,  -90.4688,  'EDEN 0SE',  11.500,  28
13136,  1,  27.389,  7.682,  0.000,  0.000,  3,  1.01236,  -83.8886,  'SNYDER 2',  11.500,  27
13138,  1,  9.768,  2.758,  0.000,  0.000,  3,  1.02407,  -90.7510,  'MENARD 0',  11.500,  28
13139,  1,  13.091,  3.691,  0.000,  0.000,  3,  1.01162,  -88.3961,  'WINTERS ',  11.500,  27
13140,  1,  0.120,  0.034,  0.000,  0.000,  3,  1.01827,  -86.1770,  'GOLDSBOR',  11.500,  27
13142,  1,  5.359,  1.516,  0.000,  0.000,  3,  1.02731,  -90.3796,  'GOODFELL',  11.500,  27
13143,  1,  4.228,  1.196,  0.000,  0.000,  3,  1.02730,  -88.7031,  'SANTA AN',  11.500,  28
13144,  1,  3.410,  0.966,  0.000,  0.000,  3,  1.02188,  -89.7091,  'ROWENA 0',  11.500,  28
13145,  1,  1.870,  0.529,  0.000,  0.000,  3,  1.02078,  -84.2336,  'TRENT 2 ',  11.500,  27
13146,  1,  7.393,  2.089,  0.000,  0.000,  3,  1.02731,  -89.9732,  'JUNCTION',  11.500,  28
13147,  1,  18.427,  5.186,  0.000,  0.000,  3,  1.02732,  -78.1431,  'LAMPASAS',  11.500,  28
14002,  1,  0.654,  0.186,  0.000,  0.000,  4,  1.00483,  -93.6023,  'LAUGHLIN',  11.500,  20
14003,  1,  83.062,  22.822,  0.000,  0.000,  4,  1.02033,  -110.9757,  'EDINBURG',  11.500,  19
14005,  1,  93.942,  25.718,  0.000,  0.000,  4,  1.02739,  -92.9815,  'LAREDO 7',  11.500,  20
14006,  1,  2.433,  0.689,  0.000,  0.000,  4,  1.02629,  -89.0093,  'BRUNI 2 ',  11.500,  20
14007,  1,  118.637,  32.156,  0.000,  0.000,  4,  1.01868,  -110.5198,  'MCALLEN ',  11.500,  19
14008,  1,  29.281,  8.205,  0.000,  0.000,  4,  1.00864,  -74.8836,  'POTEET 0',  11.500,  20
14011,  1,  12.623,  3.560,  0.000,  0.000,  4,  1.02086,  -91.8121,  'HEBBRONV',  11.500,  19
14012,  1,  8.274,  2.337,  0.000,  0.000,  4,  1.02731,  -109.2149,  'PROGRESO',  11.500,  19
14013,  1,  64.171,  17.758,  0.000,  0.000,  4,  1.02138,  -110.1743,  'EDINBURG',  11.500,  19
14015,  1,  133.889,  36.110,  0.000,  0.000,  4,  1.02743,  -90.9915,  'EAGLE PA',  11.500,  20
14016,  1,  3.736,  1.057,  0.000,  0.000,  4,  1.01631,  -74.9801,  'CHARLOTT',  11.500,  20
14017,  1,  52.013,  14.457,  0.000,  0.000,  4,  1.01905,  -91.2441,  'CORPUS C',  11.500,  21
14018,  1,  5.736,  1.622,  0.000,  0.000,  4,  0.99343,  -85.0658,  'WOODSBOR',  11.500,  21
14019,  1,  85.606,  23.481,  0.000,  0.000,  4,  1.00863,  -109.7927,  'MERCEDES',  11.500,  19
14020,  1,  50.000,  13.898,  0.000,  0.000,  4,  0.99967,  -92.1646,  'CORPUS C',  11.500,  21
14021,  1,  14.810,  4.173,  0.000,  0.000,  4,  1.01488,  -109.9005,  'EDCOUCH ',  11.500,  19
14022,  1,  3.029,  0.858,  0.000,  0.000,  4,  1.01605,  -91.1116,  'ENCINAL ',  11.500,  20
14023,  1,  3.216,  0.910,  0.000,  0.000,  4,  1.01439,  -74.6583,  'MOORE 0S',  11.500,  20
14027,  1,  57.201,  15.871,  0.000,  0.000,  4,  1.02310,  -110.3625,  'MCALLEN ',  11.500,  19
14031,  1,  1.786,  0.506,  0.000,  0.000,  4,  1.02320,  -92.6192,  'SAN YGNA',  11.500,  20
14032,  1,  65.845,  18.189,  0.000,  0.000,  4,  0.99824,  -97.5252,  'KINGSVIL',  11.500,  21
14033,  1,  78.220,  21.524,  0.000,  0.000,  4,  1.01446,  -92.9181,  'LAREDO 6',  11.500,  20
14034,  1,  25.597,  7.184,  0.000,  0.000,  4,  1.01689,  -109.6316,  'HIDALGO ',  11.500,  19
14035,  1,  46.650,  12.981,  0.000,  0.000,  4,  0.99377,  -91.0342,  'CORPUS C',  11.500,  21
14036,  1,  23.673,  6.647,  0.000,  0.000,  4,  1.00364,  -84.4913,  'CRYSTAL ',  11.500,  20
14037,  1,  17.394,  4.897,  0.000,  0.000,  4,  1.00788,  -86.8139,  'SINTON 0',  11.500,  21
14038,  1,  51.755,  14.372,  0.000,  0.000,  4,  0.99129,  -81.0435,  'BEEVILLE',  11.500,  21
14040,  1,  122.837,  33.268,  0.000,  0.000,  4,  1.02742,  -104.6574,  'MISSION ',  11.500,  19
14042,  1,  136.516,  36.766,  0.000,  0.000,  4,  1.02313,  -108.8325,  'SAN JUAN',  11.500,  19
14043,  1,  2.068,  0.585,  0.000,  0.000,  4,  1.01387,  -94.6516,  'FALCON H',  11.500,  19
14048,  1,  9.984,  2.819,  0.000,  0.000,  4,  1.01128,  -105.1466,  'LA JOYA ',  11.500,  19
14051,  1,  53.890,  14.958,  0.000,  0.000,  4,  1.00165,  -96.2995,  'BISHOP 0',  11.500,  21
14053,  1,  0.082,  0.023,  0.000,  0.000,  4,  1.02112,  -98.1791,  'ARMSTRON',  11.500,  19
14054,  1,  4.451,  1.259,  0.000,  0.000,  4,  0.99833,  -84.1948,  'SKIDMORE',  11.500,  21
14055,  1,  10.247,  2.892,  0.000,  0.000,  4,  0.99913,  -90.2100,  'CORPUS C',  11.500,  21
14064,  1,  5.031,  1.423,  0.000,  0.000,  4,  0.99660,  -90.6346,  'CORPUS C',  11.500,  21
14066,  1,  113.340,  30.805,  0.000,  0.000,  4,  1.02741,  -110.7704,  'WESLACO ',  11.500,  19
14067,  1,  98.433,  26.867,  0.000,  0.000,  4,  1.00895,  -108.4745,  'HARLINGE',  11.500,  19
14068,  1,  15.640,  4.407,  0.000,  0.000,  4,  1.02451,  -111.5989,  'ELSA 0SE',  11.500,  19
14069,  1,  2.502,  0.708,  0.000,  0.000,  4,  1.00039,  -90.4512,  'CORPUS C',  11.500,  21
14071,  1,  182.194,  49.766,  0.000,  0.000,  4,  1.00479,  -99.1478,  'BROWNSVI',  11.500,  19
14072,  1,  25.921,  7.273,  0.000,  0.000,  4,  1.00531,  -90.0555,  'CORPUS C',  11.500,  21
14078,  1,  45.504,  12.669,  0.000,  0.000,  4,  0.99830,  -90.4064,  'CORPUS C',  11.500,  21
14079,  1,  145.789,  39.116,  0.000,  0.000,  4,  1.02117,  -106.9894,  'MISSION ',  11.500,  19
14086,  1,  11.427,  3.225,  0.000,  0.000,  4,  1.02731,  -105.6741,  'RIO HOND',  11.500,  19
14087,  1,  1.268,  0.359,  0.000,  0.000,  4,  1.02730,  -91.6014,  'CORPUS C',  11.500,  21
14088,  1,  134.415,  36.245,  0.000,  0.000,  4,  1.02743,  -110.0128,  'PHARR 0S',  11.500,  19
14089,  1,  4.907,  1.388,  0.000,  0.000,  4,  1.01493,  -108.9647,  'SANTA RO',  11.500,  19
14099,  1,  9.665,  2.729,  0.000,  0.000,  4,  0.99596,  -90.8817,  'ODEM 0SE',  11.500,  21
14100,  1,  32.871,  9.198,  0.000,  0.000,  4,  1.00348,  -89.9609,  'CORPUS C',  11.500,  21
14101,  1,  86.696,  23.776,  0.000,  0.000,  4,  1.01257,  -93.0309,  'LAREDO 3',  11.500,  20
14102,  1,  20.856,  5.864,  0.000,  0.000,  4,  1.01434,  -101.6087,  'OLMITO 0',  11.500,  19
14103,  1,  163.858,  44.827,  0.000,  0.000,  4,  1.02739,  -112.4459,  'EDINBURG',  11.500,  19
14106,  1,  32.402,  9.069,  0.000,  0.000,  4,  1.00559,  -101.5805,  'PORT ISA',  11.500,  19
14107,  1,  66.425,  18.368,  0.000,  0.000,  4,  1.02354,  -109.9615,  'DONNA 0S',  11.500,  19
14108,  1,  22.200,  6.238,  0.000,  0.000,  4,  1.00413,  -88.1518,  'INGLESID',  11.500,  21
14109,  1,  88.211,  24.153,  0.000,  0.000,  4,  0.99737,  -91.8935,  'CORPUS C',  11.500,  21
14110,  1,  46.117,  12.845,  0.000,  0.000,  4,  1.01598,  -106.2888,  'LOS FRES',  11.500,  19
14111,  1,  80.741,  22.189,  0.000,  0.000,  4,  1.00948,  -109.9775,  'HARLINGE',  11.500,  19
14112,  1,  4.143,  1.172,  0.000,  0.000,  4,  1.02397,  -98.5416,  'RIVIERA ',  11.500,  21
14117,  1,  9.217,  2.602,  0.000,  0.000,  4,  1.01838,  -75.1554,  'JOURDANT',  11.500,  20
14118,  1,  10.789,  3.044,  0.000,  0.000,  4,  0.99586,  -96.6983,  'GEORGE W',  11.500,  21
14119,  1,  40.397,  11.275,  0.000,  0.000,  4,  1.01098,  -95.2014,  'ROMA 0SE',  11.500,  19
14120,  1,  36.535,  10.209,  0.000,  0.000,  4,  1.00085,  -90.1912,  'CORPUS C',  11.500,  21
14121,  1,  3.858,  1.092,  0.000,  0.000,  4,  1.02730,  -109.8515,  'SANTA MA',  11.500,  19
14122,  1,  101.283,  27.652,  0.000,  0.000,  4,  1.02720,  -109.8786,  'MCALLEN ',  11.500,  19
14123,  1,  66.762,  18.441,  0.000,  0.000,  4,  1.00375,  -92.0255,  'CORPUS C',  11.500,  21
14124,  1,  15.868,  4.470,  0.000,  0.000,  4,  1.02053,  -104.2982,  'FALFURRI',  11.500,  19
14125,  1,  3.040,  0.860,  0.000,  0.000,  4,  0.99185,  -76.6523,  'PETTUS 0',  11.500,  21
14126,  1,  103.520,  28.204,  0.000,  0.000,  4,  1.01114,  -99.6704,  'BROWNSVI',  11.500,  19
14127,  1,  64.077,  17.736,  0.000,  0.000,  4,  1.02449,  -98.4025,  'ALICE 0S',  11.500,  21
14128,  1,  109.081,  29.695,  0.000,  0.000,  4,  1.02740,  -109.4716,  'RIO GRAN',  11.500,  19
14129,  1,  14.395,  4.057,  0.000,  0.000,  4,  1.02833,  -98.3742,  'PREMONT ',  11.500,  20
14130,  1,  7.386,  2.087,  0.000,  0.000,  4,  1.02730,  -99.2201,  'FREER 0S',  11.500,  20
14132,  1,  23.436,  6.583,  0.000,  0.000,  4,  1.01965,  -80.9305,  'PEARSALL',  11.500,  20
14139,  1,  9.014,  2.545,  0.000,  0.000,  4,  0.99584,  -95.1595,  'SANDIA 0',  11.500,  21
14143,  1,  10.385,  2.931,  0.000,  0.000,  4,  1.00875,  -83.3659,  'DILLEY 0',  11.500,  20
14144,  1,  13.096,  3.692,  0.000,  0.000,  4,  1.00181,  -96.3630,  'ORANGE G',  11.500,  21
14145,  1,  39.158,  10.930,  0.000,  0.000,  4,  1.00030,  -89.5470,  'PORTLAND',  11.500,  21
14147,  1,  133.898,  36.112,  0.000,  0.000,  4,  1.02742,  -91.5173,  'LAREDO 4',  11.500,  20
14148,  1,  11.719,  3.306,  0.000,  0.000,  4,  1.00175,  -98.4219,  'THREE RI',  11.500,  20
14149,  1,  48.883,  13.583,  0.000,  0.000,  4,  0.98058,  -82.9230,  'ROCKPORT',  11.500,  21
14150,  1,  11.298,  3.188,  0.000,  0.000,  4,  1.00131,  -90.7307,  'CORPUS C',  11.500,  21
14154,  1,  23.188,  6.513,  0.000,  0.000,  4,  1.00997,  -106.3765,  'PENITAS ',  11.500,  19
14155,  1,  14.705,  4.144,  0.000,  0.000,  4,  1.01240,  -104.5706,  'SULLIVAN',  11.500,  19
14156,  1,  79.743,  21.919,  0.000,  0.000,  4,  1.00596,  -91.5932,  'CORPUS C',  11.500,  21
14157,  1,  62.158,  17.214,  0.000,  0.000,  4,  1.02239,  -108.6601,  'MISSION ',  11.500,  19
14159,  1,  28.355,  7.949,  0.000,  0.000,  4,  1.00756,  -89.0458,  'CORPUS C',  11.500,  21
14164,  1,  1.109,  0.314,  0.000,  0.000,  4,  1.01096,  -103.3081,  'GRULLA 0',  11.500,  19
14167,  1,  3.338,  0.944,  0.000,  0.000,  4,  1.01794,  -110.3229,  'HARGILL ',  11.500,  19
14168,  1,  7.515,  2.124,  0.000,  0.000,  4,  1.00661,  -89.2819,  'CORPUS C',  11.500,  21
14169,  1,  22.786,  6.400,  0.000,  0.000,  4,  0.99487,  -92.7503,  'MATHIS 0',  11.500,  21
14170,  1,  26.780,  7.510,  0.000,  0.000,  4,  0.99877,  -89.4897,  'ARANSAS ',  11.500,  21
14171,  1,  130.762,  35.297,  0.000,  0.000,  4,  1.02432,  -104.4892,  'SAN BENI',  11.500,  19
14172,  1,  29.847,  8.364,  0.000,  0.000,  4,  1.01511,  -76.2791,  'PLEASANT',  11.500,  20
14173,  1,  9.664,  2.728,  0.000,  0.000,  4,  0.97803,  -75.3035,  'REFUGIO ',  11.500,  21
14174,  1,  15.266,  4.302,  0.000,  0.000,  4,  1.02732,  -73.7078,  'LYTLE 0S',  11.500,  20
14175,  1,  2.353,  0.666,  0.000,  0.000,  4,  1.02729,  -94.5801,  'LAREDO 2',  11.500,  20
14178,  1,  14.751,  4.157,  0.000,  0.000,  4,  1.01540,  -78.8382,  'GOLIAD 0',  11.500,  21
14179,  1,  16.782,  4.726,  0.000,  0.000,  4,  1.01652,  -99.4799,  'SAN DIEG',  11.500,  20
14180,  1,  8.272,  2.336,  0.000,  0.000,  4,  0.99856,  -90.3213,  'PORT ARA',  11.500,  21
14182,  1,  17.436,  4.907,  0.000,  0.000,  4,  0.98877,  -83.1359,  'TAFT 1 1',  11.500,  21
14185,  1,  29.291,  8.211,  0.000,  0.000,  4,  1.02303,  -94.1626,  'ZAPATA 0',  11.500,  19
14186,  1,  27.989,  7.850,  0.000,  0.000,  4,  1.02313,  -110.8305,  'SANTA RO',  11.500,  19
14187,  1,  9.480,  2.676,  0.000,  0.000,  4,  1.00659,  -89.1791,  'COTULLA ',  11.500,  20
14188,  1,  1.831,  0.519,  0.000,  0.000,  4,  1.02107,  -92.2093,  'QUEMADO ',  11.500,  20
14189,  1,  20.138,  5.662,  0.000,  0.000,  4,  1.00063,  -86.1339,  'CARRIZO ',  11.500,  20
14190,  1,  112.821,  30.640,  0.000,  0.000,  4,  1.01563,  -92.8009,  'LAREDO 5',  11.500,  20
14191,  1,  37.336,  10.433,  0.000,  0.000,  4,  1.01299,  -101.7851,  'RAYMONDV',  11.500,  19
14193,  1,  138.646,  37.275,  0.000,  0.000,  4,  1.01443,  -97.2350,  'BROWNSVI',  11.500,  19
15003,  1,  0.979,  0.277,  0.000,  0.000,  5,  1.02183,  -80.9755,  'GARLAND ',  16.100,  16
15004,  1,  74.873,  20.532,  0.000,  0.000,  5,  0.94137,  -86.4780,  'KERENS 0',  16.100,  14
15005,  1,  9.285,  2.622,  0.000,  0.000,  5,  0.98796,  -85.6307,  'LIPAN 0S',  16.100,  18
15006,  1,  5.573,  1.576,  0.000,  0.000,  5,  1.02650,  -80.7247,  'DALLAS 2',  16.100,  16
15007,  1,  84.699,  23.261,  0.000,  0.000,  5,  1.02311,  -80.5007,  'DENTON 4',  16.100,  17
15008,  1,  54.174,  15.036,  0.000,  0.000,  5,  1.00583,  -85.3379,  'ALBANY 2',  16.100,  15
15009,  1,  3.361,  0.951,  0.000,  0.000,  5,  1.02484,  -81.5897,  'DALLAS 2',  16.100,  16
15010,  1,  44.387,  12.375,  0.000,  0.000,  5,  1.02574,  -81.0118,  'PLANO 2 ',  16.100,  16
15011,  1,  85.316,  23.274,  0.000,  0.000,  5,  0.93070,  -84.2598,  'THORNTON',  16.100,  13
15012,  1,  5.673,  1.604,  0.000,  0.000,  5,  1.02069,  -80.8960,  'DENTON 5',  16.100,  17
15013,  1,  67.010,  18.498,  0.000,  0.000,  5,  0.99450,  -86.2761,  'EARLY 0S',  16.100,  15
15014,  1,  12.699,  3.581,  0.000,  0.000,  5,  1.01248,  -83.9900,  'DECATUR ',  16.100,  17
15016,  1,  28.287,  7.933,  0.000,  0.000,  5,  1.02659,  -79.9680,  'KELLER 2',  16.100,  17
15017,  1,  126.387,  34.123,  0.000,  0.000,  5,  1.00951,  -82.6082,  'PONDER 0',  16.100,  17
15022,  1,  8.997,  2.541,  0.000,  0.000,  5,  1.02520,  -79.9054,  'ALEDO 1 ',  16.100,  17
15024,  1,  119.872,  32.276,  0.000,  0.000,  5,  0.95585,  -83.6309,  'GATESVIL',  16.100,  13
15025,  1,  41.495,  11.578,  0.000,  0.000,  5,  1.01820,  -78.9735,  'CLEBURNE',  16.100,  18
15026,  1,  68.013,  18.791,  0.000,  0.000,  5,  1.01866,  -81.3178,  'FORT WOR',  16.100,  17
15027,  1,  65.583,  18.136,  0.000,  0.000,  5,  1.01795,  -82.2458,  'FORT WOR',  16.100,  17
15028,  1,  58.794,  16.305,  0.000,  0.000,  5,  1.02347,  -80.8584,  'FORT WOR',  16.100,  17
15029,  1,  8.520,  2.406,  0.000,  0.000,  5,  0.98904,  -78.3804,  'TROY 0SE',  16.100,  13
15030,  1,  9.271,  2.618,  0.000,  0.000,  5,  1.01649,  -82.8305,  'SPRINGTO',  16.100,  12
15031,  1,  68.381,  18.890,  0.000,  0.000,  5,  1.01814,  -81.0851,  'PRINCETO',  16.100,  16
15032,  1,  28.185,  7.904,  0.000,  0.000,  5,  1.01916,  -80.8091,  'DALLAS 2',  16.100,  16
15034,  1,  38.521,  10.762,  0.000,  0.000,  5,  1.02076,  -78.7346,  'DALLAS 1',  16.100,  16
15043,  1,  39.355,  10.988,  0.000,  0.000,  5,  1.01186,  -82.0593,  'ROYSE CI',  16.100,  16
15044,  1,  48.420,  13.476,  0.000,  0.000,  5,  1.01819,  -81.2003,  'BOYD 0SE',  16.100,  17
15046,  1,  14.114,  3.979,  0.000,  0.000,  5,  1.02977,  -77.6446,  'STEPHENV',  16.100,  18
15048,  1,  56.503,  15.680,  0.000,  0.000,  5,  1.02068,  -78.6887,  'MANSFIEL',  16.100,  17
15050,  1,  132.527,  35.725,  0.000,  0.000,  5,  1.01708,  -80.7059,  'GREENVIL',  16.100,  16
15053,  1,  33.608,  9.407,  0.000,  0.000,  5,  1.02420,  -80.4005,  'PLANO 4 ',  16.100,  16
15054,  1,  100.661,  27.192,  0.000,  0.000,  5,  0.90507,  -87.8938,  'GROESBEC',  16.100,  14
15056,  1,  15.790,  4.449,  0.000,  0.000,  5,  1.03145,  -77.1592,  'GRAHAM 1',  16.100,  12
15062,  1,  36.003,  10.064,  0.000,  0.000,  5,  1.00825,  -87.0352,  'MABANK 2',  11.500,  14
15064,  1,  36.610,  10.236,  0.000,  0.000,  5,  1.02551,  -79.7278,  'ARLINGTO',  16.100,  17
15070,  1,  63.054,  17.453,  0.000,  0.000,  5,  1.01785,  -81.4003,  'DALLAS 4',  16.100,  17
15071,  1,  62.459,  17.281,  0.000,  0.000,  5,  1.00380,  -77.8418,  'WACO 3 0',  16.100,  13
15072,  1,  63.820,  17.666,  0.000,  0.000,  5,  1.02628,  -80.4661,  'DALLAS 1',  16.100,  16
15073,  1,  46.103,  12.839,  0.000,  0.000,  5,  1.01360,  -80.9886,  'BANGS 0S',  16.100,  15
15074,  1,  7.036,  1.988,  0.000,  0.000,  5,  1.01489,  -82.1055,  'PROSPER ',  16.100,  16
15075,  1,  21.441,  6.024,  0.000,  0.000,  5,  0.98006,  -81.3256,  'EVANT 0S',  16.100,  18
15077,  1,  2.579,  0.730,  0.000,  0.000,  5,  1.02730,  -83.3838,  'TERRELL ',  11.500,  16
15078,  1,  6.199,  1.752,  0.000,  0.000,  5,  1.02288,  -80.3521,  'AUBREY 0',  16.100,  17
15079,  1,  47.639,  13.258,  0.000,  0.000,  5,  1.00955,  -79.0718,  'WACO 4 0',  16.100,  13
15080,  1,  33.129,  9.263,  0.000,  0.000,  5,  0.97659,  -81.4507,  'LORENA 0',  16.100,  13
15081,  1,  20.240,  5.692,  0.000,  0.000,  5,  1.01411,  -76.6579,  'FORT HOO',  16.100,  13
15082,  1,  73.524,  20.277,  0.000,  0.000,  5,  1.02339,  -81.4667,  'ARLINGTO',  16.100,  17
15084,  1,  68.755,  18.997,  0.000,  0.000,  5,  1.02538,  -79.8612,  'MCKINNEY',  16.100,  16
15085,  1,  128.692,  34.723,  0.000,  0.000,  5,  1.01120,  -81.6355,  'DALLAS 3',  16.100,  17
15086,  1,  33.931,  9.495,  0.000,  0.000,  5,  1.02037,  -81.1814,  'ARLINGTO',  16.100,  17
15087,  1,  51.081,  14.177,  0.000,  0.000,  5,  0.98153,  -82.6873,  'MILFORD ',  16.100,  14
15090,  1,  2.818,  0.798,  0.000,  0.000,  5,  1.02730,  -81.3825,  'DALLAS 1',  16.100,  16
15091,  1,  80.312,  21.983,  0.000,  0.000,  5,  0.94969,  -85.6890,  'FROST 0S',  16.100,  14
15092,  1,  3.365,  0.952,  0.000,  0.000,  5,  1.01838,  -80.7299,  'GRANDVIE',  16.100,  14
15093,  1,  11.526,  3.252,  0.000,  0.000,  5,  1.02731,  -82.5347,  'HASLET 0',  16.100,  17
15094,  1,  41.368,  11.545,  0.000,  0.000,  5,  1.01486,  -77.7936,  'BARDWELL',  16.100,  14
15095,  1,  2.168,  0.614,  0.000,  0.000,  5,  1.02297,  -80.9239,  'LAKE DAL',  16.100,  17
15096,  1,  25.706,  7.216,  0.000,  0.000,  5,  1.02464,  -80.6583,  'PLANO 1 ',  16.100,  16
15097,  1,  52.194,  14.509,  0.000,  0.000,  5,  1.02339,  -80.5637,  'EULESS 2',  16.100,  17
15098,  1,  60.643,  16.808,  0.000,  0.000,  5,  1.02736,  -82.0089,  'FORT WOR',  16.100,  17
15099,  1,  115.135,  31.271,  0.000,  0.000,  5,  1.02741,  -82.2315,  'FLOWER M',  16.100,  17
15100,  1,  49.711,  13.830,  0.000,  0.000,  5,  1.01999,  -80.7002,  'DALLAS 1',  16.100,  16
15101,  1,  15.215,  4.285,  0.000,  0.000,  5,  0.98875,  -86.1215,  'COMANCHE',  16.100,  15
15103,  1,  18.582,  5.230,  0.000,  0.000,  5,  1.02663,  -80.0724,  'RICHARDS',  16.100,  16
15104,  1,  215.682,  58.970,  0.000,  0.000,  5,  1.01742,  -80.9234,  'FORT WOR',  16.100,  17
15105,  1,  61.406,  17.011,  0.000,  0.000,  5,  1.02190,  -81.3877,  'IRVING 1',  16.100,  17
15108,  1,  79.120,  21.780,  0.000,  0.000,  5,  1.02738,  -80.4174,  'DALLAS 4',  16.100,  17
15109,  1,  36.627,  10.236,  0.000,  0.000,  5,  1.00737,  -81.4198,  'LANCASTE',  16.100,  16
15110,  1,  39.517,  11.027,  0.000,  0.000,  5,  0.99087,  -84.6953,  'PALO PIN',  16.100,  12
15111,  1,  3.080,  0.872,  0.000,  0.000,  5,  1.02591,  -81.1232,  'ADDISON ',  16.100,  16
15112,  1,  26.601,  7.460,  0.000,  0.000,  5,  0.98611,  -83.2439,  'HICO 0SE',  16.100,  18
15113,  1,  10.239,  2.890,  0.000,  0.000,  5,  1.01896,  -82.5860,  'KRUM 0SE',  16.100,  17
15114,  1,  15.118,  4.259,  0.000,  0.000,  5,  1.00142,  -82.5194,  'KAUFMAN ',  16.100,  16
15115,  1,  46.517,  12.956,  0.000,  0.000,  5,  1.02112,  -82.4301,  'CADDO MI',  16.100,  16
15116,  1,  15.464,  4.357,  0.000,  0.000,  5,  1.02568,  -80.6677,  'PLANO 7 ',  16.100,  16
15117,  1,  79.692,  21.921,  0.000,  0.000,  5,  1.01802,  -81.7673,  'FORT WOR',  16.100,  17
15118,  1,  104.592,  28.410,  0.000,  0.000,  5,  0.97722,  -87.9692,  'BAIRD 0S',  16.100,  15
15119,  1,  4.536,  1.283,  0.000,  0.000,  5,  1.02506,  -78.1043,  'PERRIN 0',  16.100,  12
15121,  1,  2.860,  0.809,  0.000,  0.000,  5,  1.02730,  -79.3233,  'BROWNWOO',  16.100,  15
15122,  1,  50.337,  14.002,  0.000,  0.000,  5,  1.02309,  -81.3726,  'DALLAS 6',  16.100,  16
15124,  1,  42.826,  11.911,  0.000,  0.000,  5,  0.94089,  -81.2077,  'MARLIN 1',  11.500,  13
15125,  1,  21.011,  5.908,  0.000,  0.000,  5,  1.02393,  -80.2484,  'ARLINGTO',  16.100,  17
15126,  1,  52.578,  14.613,  0.000,  0.000,  5,  1.02231,  -81.4394,  'DALLAS 8',  16.100,  16
15127,  1,  122.658,  33.052,  0.000,  0.000,  5,  0.96946,  -85.1253,  'JONESBOR',  16.100,  18
15128,  1,  2.725,  0.771,  0.000,  0.000,  5,  1.01891,  -81.3377,  'DALLAS 3',  16.100,  16
15129,  1,  57.682,  15.990,  0.000,  0.000,  5,  1.00196,  -81.9831,  'GOLDTHWA',  16.100,  18
15130,  1,  11.802,  3.330,  0.000,  0.000,  5,  1.02535,  -80.2824,  'PLANO 5 ',  16.100,  16
15132,  1,  69.196,  19.110,  0.000,  0.000,  5,  1.01848,  -74.9161,  'BELTON 1',  16.100,  13
15133,  1,  80.868,  22.178,  0.000,  0.000,  5,  0.97732,  -85.9179,  'TOLAR 0S',  16.100,  18
15134,  1,  8.737,  2.467,  0.000,  0.000,  5,  1.00970,  -85.6050,  'BRECKENR',  16.100,  15
15135,  1,  23.341,  6.557,  0.000,  0.000,  5,  1.01853,  -85.3158,  'EASTLAND',  16.100,  15
15136,  1,  18.868,  5.307,  0.000,  0.000,  5,  0.98748,  -82.1732,  'COOPER 0',  16.100,  16
15138,  1,  11.037,  3.114,  0.000,  0.000,  5,  1.01125,  -78.0389,  'WACO 1 1',  16.100,  13
15139,  1,  58.316,  16.177,  0.000,  0.000,  5,  1.02736,  -81.5097,  'DALLAS 4',  16.100,  16
15140,  1,  56.809,  15.714,  0.000,  0.000,  5,  0.94980,  -84.3655,  'GATESVIL',  16.100,  13
15141,  1,  6.168,  1.743,  0.000,  0.000,  5,  1.00796,  -82.1621,  'ANNA 0SE',  16.100,  16
15142,  1,  30.717,  8.596,  0.000,  0.000,  5,  0.97603,  -80.7650,  'MOODY 0S',  16.100,  13
15143,  1,  9.404,  2.655,  0.000,  0.000,  5,  1.02478,  -80.1079,  'FORT WOR',  16.100,  17
15144,  1,  57.153,  15.834,  0.000,  0.000,  5,  0.98688,  -80.3924,  'WACO 6 0',  16.100,  13
15145,  1,  47.020,  13.096,  0.000,  0.000,  5,  1.02340,  -80.6649,  'GRAND PR',  16.100,  17
15146,  1,  76.210,  20.992,  0.000,  0.000,  5,  1.01940,  -80.9182,  'ROWLETT ',  16.100,  16
15147,  1,  59.683,  16.542,  0.000,  0.000,  5,  1.01958,  -81.4821,  'PLANO 6 ',  16.100,  16
15148,  1,  60.318,  16.715,  0.000,  0.000,  5,  1.02123,  -81.4842,  'IRVING 5',  16.100,  17
15149,  1,  58.189,  16.138,  0.000,  0.000,  5,  1.02042,  -81.4565,  'DALLAS 7',  16.100,  16
15150,  1,  77.035,  21.207,  0.000,  0.000,  5,  1.01981,  -79.3371,  'BRYSON 2',  16.100,  12
15151,  1,  2.685,  0.760,  0.000,  0.000,  5,  0.98393,  -83.6000,  'MORGAN 0',  16.100,  18
15152,  1,  4.021,  1.137,  0.000,  0.000,  5,  1.01934,  -81.0788,  'SACHSE 0',  16.100,  16
15153,  1,  38.529,  10.764,  0.000,  0.000,  5,  1.02085,  -79.8409,  'PARADISE',  16.100,  12
15154,  1,  10.048,  2.836,  0.000,  0.000,  5,  0.98129,  -83.1204,  'RIO VIST',  16.100,  18
15155,  1,  9.494,  2.681,  0.000,  0.000,  5,  1.01300,  -85.5978,  'STRAWN 0',  16.100,  12
15156,  1,  2.610,  0.739,  0.000,  0.000,  5,  0.98992,  -86.7458,  'MAY-00SE',  16.100,  15
15157,  1,  3.954,  1.119,  0.000,  0.000,  5,  1.01064,  -81.3627,  'DESOTO 0',  16.100,  17
15158,  1,  127.050,  34.342,  0.000,  0.000,  5,  1.02368,  -80.6795,  'MESQUITE',  16.100,  16
15159,  1,  109.998,  29.675,  0.000,  0.000,  5,  0.93266,  -83.0977,  'ROSEBUD ',  16.100,  13
15160,  1,  9.647,  2.724,  0.000,  0.000,  5,  1.02582,  -80.0295,  'DENTON 2',  16.100,  17
15161,  1,  40.441,  11.292,  0.000,  0.000,  5,  1.02734,  -81.2351,  'DALLAS 4',  16.100,  16
15162,  1,  170.167,  45.980,  0.000,  0.000,  5,  0.88438,  -90.7194,  'AXTELL 0',  16.100,  14
15163,  1,  3.795,  1.074,  0.000,  0.000,  5,  1.01385,  -76.0164,  'NOLANVIL',  16.100,  13
15165,  1,  9.332,  2.635,  0.000,  0.000,  5,  1.02746,  -79.8208,  'DENTON 1',  16.100,  17
15168,  1,  37.720,  10.541,  0.000,  0.000,  5,  1.02321,  -81.6699,  'DALLAS 3',  16.100,  16
15171,  1,  75.469,  20.707,  0.000,  0.000,  5,  0.93816,  -86.8026,  'MERTENS ',  16.100,  14
15172,  1,  0.733,  0.208,  0.000,  0.000,  5,  1.02730,  -82.5382,  'WEATHERF',  16.100,  12
15173,  1,  43.470,  12.123,  0.000,  0.000,  5,  1.02450,  -80.4315,  'PLANO 3 ',  16.100,  16
15174,  1,  70.771,  19.436,  0.000,  0.000,  5,  0.93180,  -87.1811,  'MALONE 0',  16.100,  14
15175,  1,  2.060,  0.583,  0.000,  0.000,  5,  1.02609,  -80.2995,  'DENTON 3',  16.100,  17
15176,  1,  92.755,  25.354,  0.000,  0.000,  5,  0.99790,  -83.1698,  'GRAFORD ',  16.100,  12
15177,  1,  3.850,  1.089,  0.000,  0.000,  5,  1.01909,  -80.8341,  'ARLINGTO',  16.100,  17
15178,  1,  74.069,  20.415,  0.000,  0.000,  5,  1.01589,  -81.3652,  'ROCKWALL',  16.100,  16
15180,  1,  58.986,  16.354,  0.000,  0.000,  5,  1.02102,  -76.2776,  'CORSICAN',  16.100,  14
15181,  1,  54.619,  15.167,  0.000,  0.000,  5,  1.02036,  -81.1464,  'GARLAND ',  16.100,  16
15182,  1,  81.493,  22.308,  0.000,  0.000,  5,  0.95386,  -84.0504,  'GATESVIL',  16.100,  13
15183,  1,  2.313,  0.655,  0.000,  0.000,  5,  1.02626,  -81.2550,  'CARROLLT',  16.100,  16
15184,  1,  97.034,  26.507,  0.000,  0.000,  5,  1.01286,  -82.9051,  'FORT WOR',  16.100,  17
15185,  1,  67.093,  18.542,  0.000,  0.000,  5,  1.01807,  -82.2935,  'RHOME 0S',  16.100,  17
15186,  1,  13.303,  3.751,  0.000,  0.000,  5,  1.01431,  -80.3764,  'VENUS 0S',  16.100,  17
15187,  1,  16.106,  4.537,  0.000,  0.000,  5,  1.02791,  -78.6618,  'OLNEY 2 ',  16.100,  12
15188,  1,  7.975,  2.253,  0.000,  0.000,  5,  1.02191,  -81.1359,  'CARROLLT',  16.100,  16
15189,  1,  36.162,  10.111,  0.000,  0.000,  5,  1.02190,  -81.2009,  'DALLAS 2',  16.100,  16
15190,  1,  43.284,  12.062,  0.000,  0.000,  5,  1.00728,  -85.6135,  'GORDON 0',  16.100,  12
15191,  1,  2.177,  0.616,  0.000,  0.000,  5,  0.98615,  -83.9742,  'MERIDIAN',  16.100,  18
15193,  1,  4.810,  1.361,  0.000,  0.000,  5,  1.02624,  -73.5341,  'KILLEEN ',  16.100,  13
15194,  1,  85.489,  23.465,  0.000,  0.000,  5,  1.01816,  -80.9802,  'DUNCANVI',  16.100,  17
15195,  1,  36.873,  10.308,  0.000,  0.000,  5,  1.02423,  -81.5303,  'ARGYLE 0',  16.100,  17
15199,  1,  34.848,  9.748,  0.000,  0.000,  5,  1.02046,  -81.6897,  'FORT WOR',  16.100,  17
15200,  1,  20.285,  5.702,  0.000,  0.000,  5,  0.98947,  -85.5490,  'MINERAL ',  16.100,  12
15201,  1,  47.214,  13.096,  0.000,  0.000,  5,  0.92765,  -84.1975,  'COOLIDGE',  16.100,  14
15202,  1,  3.350,  0.948,  0.000,  0.000,  5,  0.99955,  -80.2878,  'RICE 0SE',  16.100,  14
15203,  1,  5.584,  1.579,  0.000,  0.000,  5,  1.02418,  -81.0968,  'DALLAS 3',  16.100,  16
15209,  1,  95.021,  25.893,  0.000,  0.000,  5,  0.97596,  -82.8923,  'WALNUT S',  16.100,  18
15210,  1,  2.408,  0.682,  0.000,  0.000,  5,  1.02369,  -80.7794,  'BEDFORD ',  16.100,  17
15211,  1,  27.225,  7.617,  0.000,  0.000,  5,  0.89864,  -88.9286,  'HUBBARD ',  16.100,  14
15212,  1,  5.097,  1.441,  0.000,  0.000,  5,  1.00151,  -81.4751,  'FERRIS 0',  16.100,  14
15213,  1,  26.939,  7.558,  0.000,  0.000,  5,  1.02119,  -80.8189,  'GARLAND ',  16.100,  16
15214,  1,  65.937,  18.231,  0.000,  0.000,  5,  1.01731,  -81.2057,  'DALLAS 3',  16.100,  16
15215,  1,  91.337,  25.002,  0.000,  0.000,  5,  1.01165,  -81.7945,  'PILOT PO',  16.100,  16
15216,  1,  12.850,  3.624,  0.000,  0.000,  5,  1.02097,  -81.6410,  'FORT WOR',  16.100,  17
15217,  1,  42.288,  11.799,  0.000,  0.000,  5,  1.02734,  -81.3658,  'NORTH RI',  16.100,  17
15218,  1,  68.899,  19.023,  0.000,  0.000,  5,  1.01238,  -82.7737,  'JUSTIN 0',  16.100,  17
15219,  1,  24.331,  6.832,  0.000,  0.000,  5,  1.01126,  -81.5877,  'SCURRY 0',  16.100,  14
15220,  1,  9.297,  2.625,  0.000,  0.000,  5,  1.02005,  -82.9800,  'SANGER 0',  16.100,  17
15221,  1,  34.151,  9.555,  0.000,  0.000,  5,  1.01705,  -76.5518,  'KILLEEN ',  16.100,  13
15222,  1,  78.350,  21.519,  0.000,  0.000,  5,  0.98408,  -83.2861,  'MABANK 1',  16.100,  14
15223,  1,  26.538,  7.426,  0.000,  0.000,  5,  0.90323,  -88.4797,  'MEXIA 0S',  16.100,  14
15224,  1,  18.910,  5.321,  0.000,  0.000,  5,  1.02509,  -80.9934,  'CARROLLT',  16.100,  16
15225,  1,  92.556,  25.338,  0.000,  0.000,  5,  1.01968,  -82.8380,  'NEVADA 0',  16.100,  16
15226,  1,  6.883,  1.944,  0.000,  0.000,  5,  0.99664,  -84.4696,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.261,  0.640,  0.000,  0.000,  5,  1.01255,  -82.3814,  'TERRELL ',  16.100,  16
15228,  1,  29.727,  8.331,  0.000,  0.000,  5,  1.01891,  -79.9253,  'DALLAS 1',  16.100,  16
15229,  1,  58.133,  16.122,  0.000,  0.000,  5,  1.01948,  -80.8620,  'DALLAS 1',  16.100,  16
15230,  1,  32.010,  8.964,  0.000,  0.000,  5,  1.02366,  -81.3097,  'DALLAS 2',  16.100,  16
15231,  1,  52.560,  14.582,  0.000,  0.000,  5,  0.97888,  -84.9772,  'HAMILTON',  16.100,  18
15232,  1,  9.980,  2.817,  0.000,  0.000,  5,  1.02471,  -81.6390,  'ARLINGTO',  16.100,  17
15233,  1,  34.236,  9.580,  0.000,  0.000,  5,  1.02419,  -81.1287,  'EULESS 1',  16.100,  17
15234,  1,  72.562,  20.016,  0.000,  0.000,  5,  1.02036,  -80.5381,  'FRISCO 1',  16.100,  16
15235,  1,  96.513,  26.353,  0.000,  0.000,  5,  1.00548,  -77.0946,  'SALADO 0',  16.100,  13
15244,  1,  14.697,  4.142,  0.000,  0.000,  5,  1.02025,  -81.7171,  'FORT WOR',  16.100,  17
15245,  1,  44.403,  12.379,  0.000,  0.000,  5,  1.02353,  -81.8501,  'GRAPEVIN',  16.100,  17
15246,  1,  97.894,  26.682,  0.000,  0.000,  5,  0.98827,  -81.2167,  'GLEN ROS',  16.100,  18
15247,  1,  13.172,  3.713,  0.000,  0.000,  5,  0.97761,  -83.1154,  'KOPPERL ',  16.100,  18
15248,  1,  2.286,  0.647,  0.000,  0.000,  5,  1.02435,  -80.8049,  'BEDFORD ',  16.100,  17
15249,  1,  67.426,  18.635,  0.000,  0.000,  5,  1.02094,  -80.9269,  'FORT WOR',  16.100,  17
15250,  1,  94.295,  25.801,  0.000,  0.000,  5,  1.02128,  -80.0303,  'DALLAS 5',  16.100,  16
15251,  1,  97.148,  26.558,  0.000,  0.000,  5,  1.02379,  -81.1459,  'GRAND PR',  16.100,  17
15252,  1,  76.953,  21.195,  0.000,  0.000,  5,  1.02308,  -81.3636,  'DALLAS 2',  16.100,  16
15253,  1,  61.095,  16.927,  0.000,  0.000,  5,  1.02250,  -81.0037,  'FLOWER M',  16.100,  17
15254,  1,  82.882,  22.777,  0.000,  0.000,  5,  1.02212,  -81.2820,  'ROANOKE ',  16.100,  17
15255,  1,  54.904,  15.228,  0.000,  0.000,  5,  0.99054,  -86.1752,  'MILLSAP ',  16.100,  12
15256,  1,  7.197,  2.034,  0.000,  0.000,  5,  0.99316,  -81.4543,  'FORRESTO',  16.100,  14
15257,  1,  0.764,  0.217,  0.000,  0.000,  5,  0.98042,  -82.6489,  'ITALY 0S',  16.100,  14
15258,  1,  8.187,  2.313,  0.000,  0.000,  5,  1.01764,  -81.0379,  'FORNEY 0',  16.100,  16
15259,  1,  64.758,  17.909,  0.000,  0.000,  5,  1.01707,  -82.4132,  'LAVON 0S',  16.100,  16
15264,  1,  6.288,  1.778,  0.000,  0.000,  5,  1.02730,  -85.1369,  'DE LEON ',  16.100,  15
15265,  1,  8.651,  2.444,  0.000,  0.000,  5,  1.02631,  -80.4408,  'KELLER 1',  16.100,  17
15266,  1,  57.986,  16.085,  0.000,  0.000,  5,  1.02487,  -80.6575,  'CEDAR HI',  16.100,  17
15267,  1,  104.883,  28.438,  0.000,  0.000,  5,  0.96084,  -83.8418,  'MC GREGO',  16.100,  13
15268,  1,  28.839,  8.078,  0.000,  0.000,  5,  0.98181,  -83.2616,  'COMMERCE',  16.100,  16
15269,  1,  18.944,  5.330,  0.000,  0.000,  5,  1.01093,  -78.9243,  'MIDLOTHI',  16.100,  17
15270,  1,  50.956,  14.121,  0.000,  0.000,  5,  0.93660,  -85.4173,  'WEST 0SE',  16.100,  13
15271,  1,  12.773,  3.601,  0.000,  0.000,  5,  0.97439,  -78.9818,  'BARTLETT',  16.100,  13
15272,  1,  6.630,  1.874,  0.000,  0.000,  5,  1.02246,  -81.2876,  'DALLAS 1',  16.100,  16
15273,  1,  14.238,  4.013,  0.000,  0.000,  5,  1.02705,  -81.1983,  'COPPELL ',  16.100,  17
15274,  1,  76.790,  21.140,  0.000,  0.000,  5,  1.01127,  -81.1394,  'WILMER 0',  16.100,  16
15275,  1,  8.143,  2.298,  0.000,  0.000,  5,  0.90659,  -88.5573,  'DAWSON 0',  16.100,  14
15276,  1,  3.092,  0.875,  0.000,  0.000,  5,  0.95510,  -80.8541,  'MART 0SE',  16.100,  14
15277,  1,  7.462,  2.108,  0.000,  0.000,  5,  1.01758,  -81.4553,  'LITTLE E',  16.100,  16
15278,  1,  73.114,  20.140,  0.000,  0.000,  5,  0.99922,  -75.9953,  'TEMPLE 2',  16.100,  13
15280,  1,  39.257,  10.961,  0.000,  0.000,  5,  1.01223,  -74.6135,  'TEMPLE 1',  16.100,  13
15284,  1,  66.596,  18.402,  0.000,  0.000,  5,  1.00962,  -82.3873,  'QUINLAN ',  16.100,  16
15285,  1,  36.789,  10.279,  0.000,  0.000,  5,  1.00735,  -82.6560,  'CHICO 0S',  16.100,  12
15286,  1,  3.843,  1.087,  0.000,  0.000,  5,  1.00244,  -81.1848,  'DUBLIN 2',  16.100,  18
15287,  1,  24.814,  6.967,  0.000,  0.000,  5,  1.02182,  -80.8302,  'ARLINGTO',  16.100,  17
15288,  1,  117.013,  31.621,  0.000,  0.000,  5,  0.98065,  -83.4636,  'WOLFE CI',  16.100,  16
15289,  1,  7.349,  2.077,  0.000,  0.000,  5,  1.02731,  -80.9839,  'DALLAS 2',  16.100,  16
15290,  1,  35.986,  10.053,  0.000,  0.000,  5,  0.98300,  -82.4949,  'WHITNEY ',  16.100,  18
15291,  1,  19.050,  5.360,  0.000,  0.000,  5,  1.02097,  -82.2204,  'FORT WOR',  16.100,  17
15292,  1,  113.602,  30.850,  0.000,  0.000,  5,  1.01857,  -81.7567,  'FORT WOR',  16.100,  17
15293,  1,  51.183,  14.228,  0.000,  0.000,  5,  1.01323,  -79.3998,  'JOSHUA 0',  16.100,  18
15294,  1,  46.131,  12.852,  0.000,  0.000,  5,  1.02238,  -81.4720,  'DALLAS 1',  16.100,  16
15296,  1,  46.620,  12.986,  0.000,  0.000,  5,  1.02379,  -79.5967,  'MCKINNEY',  16.100,  16
15305,  1,  64.285,  17.792,  0.000,  0.000,  5,  1.02597,  -80.0091,  'ALLEN 1 ',  16.100,  16
15306,  1,  120.915,  32.757,  0.000,  0.000,  5,  1.02238,  -81.1948,  'ALEDO 2 ',  16.100,  17
15307,  1,  35.105,  9.821,  0.000,  0.000,  5,  1.02591,  -80.7199,  'THE COLO',  16.100,  16
15308,  1,  101.547,  27.704,  0.000,  0.000,  5,  1.01955,  -80.6742,  'SUNNYVAL',  16.100,  16
15309,  1,  10.494,  2.962,  0.000,  0.000,  5,  1.02053,  -81.2898,  'DALLAS 1',  16.100,  16
15310,  1,  72.319,  19.955,  0.000,  0.000,  5,  1.02468,  -81.6413,  'FORT WOR',  16.100,  17
15311,  1,  54.029,  15.009,  0.000,  0.000,  5,  1.02441,  -81.6321,  'DALLAS 3',  16.100,  16
15312,  1,  22.775,  6.399,  0.000,  0.000,  5,  1.01631,  -82.3150,  'AZLE 0SE',  16.100,  17
15313,  1,  63.782,  17.651,  0.000,  0.000,  5,  1.01954,  -79.2818,  'HUTCHINS',  16.100,  16
15314,  1,  12.792,  3.606,  0.000,  0.000,  5,  0.96920,  -83.1891,  'VALLEY M',  16.100,  13
15315,  1,  9.647,  2.723,  0.000,  0.000,  5,  1.01172,  -82.2821,  'DENTON 6',  16.100,  17
15316,  1,  22.493,  6.321,  0.000,  0.000,  5,  1.02732,  -81.0120,  'MESQUITE',  16.100,  16
15323,  1,  93.070,  25.482,  0.000,  0.000,  5,  1.02384,  -80.2454,  'DALLAS 2',  16.100,  17
15327,  1,  145.829,  38.503,  0.000,  0.000,  5,  0.90185,  -87.9511,  'MOUNT CA',  16.100,  14
15328,  1,  2.921,  0.827,  0.000,  0.000,  5,  0.98269,  -81.5878,  'RIESEL 2',  16.100,  13
15329,  1,  8.220,  2.322,  0.000,  0.000,  5,  1.01705,  -80.9081,  'DALLAS 1',  16.100,  16
15330,  1,  133.824,  36.075,  0.000,  0.000,  5,  1.02220,  -80.7850,  'ARLINGTO',  16.100,  17
15331,  1,  46.320,  12.896,  0.000,  0.000,  5,  1.00592,  -82.4895,  'CELINA 0',  16.100,  16
15332,  1,  18.771,  5.282,  0.000,  0.000,  5,  1.02088,  -82.3903,  'FORT WOR',  16.100,  17
15333,  1,  72.965,  20.109,  0.000,  0.000,  5,  1.00626,  -81.4095,  'RED OAK ',  16.100,  14
15334,  1,  87.379,  23.925,  0.000,  0.000,  5,  0.99167,  -85.8694,  'CLYDE 0S',  16.100,  15
15335,  1,  17.208,  4.845,  0.000,  0.000,  5,  1.02101,  -81.4410,  'IRVING 2',  16.100,  17
15336,  1,  121.518,  32.905,  0.000,  0.000,  5,  1.02018,  -80.5369,  'ROWLETT ',  16.100,  16
15337,  1,  46.074,  12.836,  0.000,  0.000,  5,  1.02084,  -78.6932,  'JACKSBOR',  16.100,  12
15338,  1,  14.303,  4.031,  0.000,  0.000,  5,  1.01196,  -80.7697,  'GRANBURY',  16.100,  18
15339,  1,  56.381,  15.651,  0.000,  0.000,  5,  1.02736,  -81.8511,  'SOUTHLAK',  16.100,  17
15340,  1,  49.791,  13.852,  0.000,  0.000,  5,  1.02113,  -81.4218,  'DALLAS 2',  16.100,  16
15341,  1,  21.362,  6.006,  0.000,  0.000,  5,  1.02674,  -80.5543,  'LEWISVIL',  16.100,  17
15344,  1,  23.751,  6.672,  0.000,  0.000,  5,  1.02577,  -81.5417,  'DALLAS 3',  16.100,  16
15345,  1,  59.612,  16.491,  0.000,  0.000,  5,  0.97771,  -83.1649,  'HILLSBOR',  16.100,  14
15346,  1,  24.430,  6.861,  0.000,  0.000,  5,  1.02733,  -81.7268,  'FORT WOR',  16.100,  17
15347,  1,  62.515,  17.279,  0.000,  0.000,  5,  0.98299,  -87.5353,  'CISCO 0S',  16.100,  15
15348,  1,  11.713,  3.303,  0.000,  0.000,  5,  0.99229,  -81.5130,  'ITASCA 0',  16.100,  14
15349,  1,  5.309,  1.501,  0.000,  0.000,  5,  1.01846,  -80.3859,  'LANCASTE',  16.100,  16
15351,  1,  31.440,  8.806,  0.000,  0.000,  5,  1.02243,  -79.9181,  'GARLAND ',  16.100,  16
15352,  1,  97.408,  26.619,  0.000,  0.000,  5,  1.02018,  -80.9490,  'DALLAS 9',  16.100,  16
15353,  1,  29.935,  8.390,  0.000,  0.000,  5,  1.02318,  -80.6512,  'DUNCANVI',  16.100,  17
15354,  1,  37.599,  10.507,  0.000,  0.000,  5,  1.01833,  -81.6380,  'MESQUITE',  16.100,  16
15355,  1,  54.150,  15.038,  0.000,  0.000,  5,  1.00993,  -79.8648,  'MAYPEARL',  16.100,  14
15356,  1,  4.671,  1.321,  0.000,  0.000,  5,  1.02651,  -81.1818,  'GARLAND ',  16.100,  16
15357,  1,  85.661,  23.519,  0.000,  0.000,  5,  1.02444,  -80.2796,  'ALLEN 2 ',  16.100,  16
15362,  1,  67.949,  18.779,  0.000,  0.000,  5,  1.02281,  -77.6978,  'BRIDGEPO',  16.100,  12
15370,  1,  26.313,  7.384,  0.000,  0.000,  5,  1.02362,  -80.7637,  'LEWISVIL',  16.100,  17
15371,  1,  75.559,  20.811,  0.000,  0.000,  5,  1.01353,  -80.2568,  'SEAGOVIL',  16.100,  16
15372,  1,  58.943,  16.345,  0.000,  0.000,  5,  1.02435,  -81.4310,  'DALLAS 3',  16.100,  16
15373,  1,  22.794,  6.404,  0.000,  0.000,  5,  1.01772,  -82.1682,  'HALTOM C',  16.100,  17
15374,  1,  106.942,  29.123,  0.000,  0.000,  5,  1.02202,  -79.9425,  'BALCH SP',  16.100,  16
15375,  1,  39.139,  10.932,  0.000,  0.000,  5,  1.02257,  -81.6338,  'FORT WOR',  16.100,  17
15376,  1,  43.065,  12.011,  0.000,  0.000,  5,  1.02172,  -80.6438,  'DALLAS 4',  16.100,  17
15377,  1,  29.970,  8.397,  0.000,  0.000,  5,  1.01276,  -77.2632,  'KILLEEN ',  16.100,  13
15378,  1,  37.896,  10.585,  0.000,  0.000,  5,  1.00863,  -80.1882,  'WACO 5 0',  16.100,  13
15379,  1,  46.808,  13.037,  0.000,  0.000,  5,  1.02234,  -81.8121,  'FORT WOR',  16.100,  17
15381,  1,  119.659,  32.411,  0.000,  0.000,  5,  1.01519,  -78.2316,  'ENNIS 1S',  16.100,  14
15385,  1,  56.697,  15.734,  0.000,  0.000,  5,  1.02357,  -79.1697,  'DALLAS 3',  16.100,  16
15386,  1,  141.799,  38.130,  0.000,  0.000,  5,  1.02744,  -81.2120,  'RICHARDS',  16.100,  16
15387,  1,  39.347,  10.987,  0.000,  0.000,  5,  1.01607,  -82.6206,  'FORT WOR',  16.100,  17
15389,  1,  59.117,  16.375,  0.000,  0.000,  5,  1.00088,  -78.6218,  'WACO 2 1',  16.100,  13
15392,  1,  58.019,  16.000,  0.000,  0.000,  5,  0.90852,  -87.1589,  'ROGERS 2',  11.500,  13
15393,  1,  5.701,  1.612,  0.000,  0.000,  5,  0.99445,  -80.1782,  'CHINA SP',  16.100,  13
15400,  1,  12.848,  3.623,  0.000,  0.000,  5,  1.01698,  -80.7009,  'MCKINNEY',  16.100,  16
15402,  1,  82.340,  22.627,  0.000,  0.000,  5,  1.01741,  -77.8907,  'GRANBURY',  16.100,  18
15407,  1,  40.990,  11.428,  0.000,  0.000,  5,  0.98416,  -83.6540,  'CLIFTON ',  16.100,  18
15408,  1,  12.967,  3.656,  0.000,  0.000,  5,  1.01811,  -81.9679,  'FARMERSV',  16.100,  16
15409,  1,  16.200,  4.563,  0.000,  0.000,  5,  1.01748,  -81.4769,  'ARLINGTO',  16.100,  17
15411,  1,  70.768,  19.541,  0.000,  0.000,  5,  1.02736,  -75.7726,  'KILLEEN ',  16.100,  13
15412,  1,  81.919,  22.515,  0.000,  0.000,  5,  1.01864,  -81.5460,  'WYLIE 0S',  16.100,  16
15420,  1,  87.845,  24.096,  0.000,  0.000,  5,  1.02371,  -80.6344,  'FORT WOR',  16.100,  17
15421,  1,  8.932,  2.521,  0.000,  0.000,  5,  1.02731,  -82.5836,  'JOSEPHIN',  16.100,  16
15422,  1,  0.832,  0.236,  0.000,  0.000,  5,  1.02730,  -80.8330,  'LEWSIVIL',  16.100,  17
15425,  1,  115.688,  31.393,  0.000,  0.000,  5,  1.01896,  -81.2344,  'DALLAS 4',  16.100,  16
15426,  1,  30.357,  8.499,  0.000,  0.000,  5,  0.98169,  -82.9284,  'KEMP 0SE',  16.100,  14
15427,  1,  23.249,  6.530,  0.000,  0.000,  5,  1.00357,  -80.7313,  'WAXAHACH',  16.100,  14
15428,  1,  20.848,  5.863,  0.000,  0.000,  5,  1.02431,  -80.4700,  'HURST 0S',  16.100,  17
15429,  1,  59.937,  16.610,  0.000,  0.000,  5,  1.01758,  -82.6052,  'FORT WOR',  16.100,  17
15430,  1,  86.699,  23.786,  0.000,  0.000,  5,  1.01782,  -83.2186,  'WEATHERF',  16.100,  12
15431,  1,  48.544,  13.511,  0.000,  0.000,  5,  1.02127,  -80.8652,  'ROCKWALL',  16.100,  16
15432,  1,  47.432,  13.204,  0.000,  0.000,  5,  1.01437,  -83.0381,  'WEATHERF',  16.100,  12
15433,  1,  32.269,  9.036,  0.000,  0.000,  5,  1.02108,  -81.6432,  'FORT WOR',  16.100,  17
15434,  1,  73.791,  20.348,  0.000,  0.000,  5,  1.02281,  -82.5782,  'NEWARK 0',  16.100,  17
15435,  1,  8.114,  2.292,  0.000,  0.000,  5,  0.99870,  -85.2047,  'SANTO 0S',  16.100,  12
15436,  1,  2.735,  0.774,  0.000,  0.000,  5,  1.02609,  -81.0733,  'DALLAS 1',  16.100,  16
15437,  1,  38.638,  10.749,  0.000,  0.000,  5,  0.89967,  -89.0294,  'ELM MOTT',  16.100,  13
15438,  1,  5.319,  1.504,  0.000,  0.000,  5,  1.02121,  -81.7638,  'FORT WOR',  16.100,  17
15439,  1,  32.579,  9.118,  0.000,  0.000,  5,  1.00794,  -79.2255,  'WAXAHACH',  16.100,  14
15440,  1,  65.454,  18.109,  0.000,  0.000,  5,  1.02736,  -81.7014,  'ARLINGTO',  16.100,  17
15441,  1,  99.219,  27.105,  0.000,  0.000,  5,  1.02495,  -81.3467,  'FORT WOR',  16.100,  17
15442,  1,  94.336,  25.809,  0.000,  0.000,  5,  1.02027,  -81.8246,  'FORT WOR',  16.100,  17
15443,  1,  28.409,  7.966,  0.000,  0.000,  5,  1.02445,  -81.8433,  'FORT WOR',  16.100,  17
15446,  1,  36.113,  10.089,  0.000,  0.000,  5,  0.98858,  -81.6553,  'HEWITT 0',  16.100,  13
15447,  1,  24.272,  6.816,  0.000,  0.000,  5,  1.01765,  -81.1497,  'ARLINGTO',  16.100,  17
15449,  1,  92.023,  25.211,  0.000,  0.000,  5,  1.02766,  -79.8563,  'GRAND PR',  16.100,  17
15450,  1,  168.913,  46.062,  0.000,  0.000,  5,  0.98361,  -84.4938,  'MELISSA ',  16.100,  16
15452,  1,  8.874,  2.506,  0.000,  0.000,  5,  1.01595,  -76.4189,  'COPPERAS',  16.100,  13
15453,  1,  57.960,  16.074,  0.000,  0.000,  5,  1.01841,  -80.4395,  'CLEBURNE',  16.100,  17
15454,  1,  44.134,  12.302,  0.000,  0.000,  5,  1.01559,  -81.6156,  'GREENVIL',  16.100,  16
15455,  1,  37.802,  10.561,  0.000,  0.000,  5,  1.00861,  -83.8951,  'ALVORD 0',  16.100,  12
15456,  1,  8.077,  2.281,  0.000,  0.000,  5,  0.98442,  -87.3403,  'GORMAN 0',  16.100,  15
15457,  1,  8.493,  2.399,  0.000,  0.000,  5,  1.02312,  -81.0574,  'COLLEYVI',  16.100,  17
15460,  1,  63.036,  17.339,  0.000,  0.000,  5,  0.90415,  -87.6956,  'HOLLAND ',  11.500,  13
15461,  1,  8.668,  2.448,  0.000,  0.000,  5,  1.00140,  -76.3771,  'TEMPLE 3',  16.100,  13
15462,  1,  49.022,  13.641,  0.000,  0.000,  5,  1.01776,  -80.9703,  'DALLAS 3',  16.100,  16
15463,  1,  57.468,  15.944,  0.000,  0.000,  5,  1.02312,  -81.4954,  'IRVING 4',  16.100,  17
15465,  1,  94.274,  25.806,  0.000,  0.000,  5,  1.02732,  -79.9570,  'FRISCO 2',  16.100,  16
15466,  1,  132.823,  35.530,  0.000,  0.000,  5,  0.94959,  -84.4328,  'GATESVIL',  16.100,  13
15467,  1,  4.621,  1.307,  0.000,  0.000,  5,  1.02205,  -81.4056,  'DALLAS 2',  16.100,  16
15468,  1,  18.780,  5.285,  0.000,  0.000,  5,  1.01634,  -81.2758,  'DALLAS 3',  16.100,  17
15469,  1,  32.071,  8.980,  0.000,  0.000,  5,  1.01850,  -82.2976,  'FORT WOR',  16.100,  17
15470,  1,  5.547,  1.568,  0.000,  0.000,  5,  0.99510,  -81.3054,  'WOODWAY ',  16.100,  13
15471,  1,  41.389,  11.553,  0.000,  0.000,  5,  1.01689,  -84.3391,  'MINGUS 0',  16.100,  12
15472,  1,  1.025,  0.291,  0.000,  0.000,  5,  1.03006,  -80.9063,  'THROCKMO',  16.100,  15
15473,  1,  2.495,  0.706,  0.000,  0.000,  5,  1.02020,  -77.7990,  'NEMO 0SE',  16.100,  18
15474,  1,  2.791,  0.789,  0.000,  0.000,  5,  0.93411,  -86.3123,  'ABBOTT 0',  16.100,  14
15475,  1,  2.092,  0.592,  0.000,  0.000,  5,  1.02185,  -81.1856,  'ALVARADO',  16.100,  17
15476,  1,  39.019,  10.865,  0.000,  0.000,  5,  0.92906,  -87.4155,  'CORSICAN',  16.100,  14
15477,  1,  6.452,  1.824,  0.000,  0.000,  5,  1.01971,  -76.5490,  'HARKER H',  16.100,  13
15478,  1,  48.725,  13.563,  0.000,  0.000,  5,  1.02565,  -81.3218,  'IRVING 3',  16.100,  17
15480,  1,  106.541,  29.013,  0.000,  0.000,  5,  1.01954,  -79.7657,  'BURLESON',  16.100,  17
15481,  1,  100.882,  27.516,  0.000,  0.000,  5,  1.01183,  -81.8132,  'FORT WOR',  16.100,  17
15482,  1,  48.007,  13.367,  0.000,  0.000,  5,  1.02735,  -81.6354,  'DALLAS 2',  16.100,  16
15483,  1,  40.116,  11.202,  0.000,  0.000,  5,  1.02624,  -80.8107,  'NORTH RI',  16.100,  17
15484,  1,  53.516,  14.847,  0.000,  0.000,  5,  0.99458,  -84.3507,  'CROSS PL',  16.100,  15
15485,  1,  3.135,  0.888,  0.000,  0.000,  5,  1.01762,  -77.0864,  'BLOOMING',  16.100,  14
16001,  1,  2.885,  0.817,  0.000,  0.000,  6,  1.02731,  -71.9825,  'CONVERSE',  11.500,  22
16002,  1,  46.762,  13.022,  0.000,  0.000,  6,  1.01722,  -72.3994,  'SAN ANTO',  11.500,  26
16005,  1,  14.631,  4.124,  0.000,  0.000,  6,  1.02718,  -68.8502,  'BASTROP ',  11.500,  25
16011,  1,  46.138,  12.852,  0.000,  0.000,  6,  1.01947,  -69.9724,  'MARION 2',  11.500,  22
16012,  1,  16.870,  4.751,  0.000,  0.000,  6,  1.02732,  -70.6752,  'PAIGE 0S',  11.500,  25
16013,  1,  7.280,  2.057,  0.000,  0.000,  6,  1.01482,  -72.5692,  'SAN ANTO',  11.500,  26
16014,  1,  48.833,  13.577,  0.000,  0.000,  6,  1.00089,  -76.2190,  'WAELDER ',  11.500,  24
16015,  1,  3.085,  0.873,  0.000,  0.000,  6,  1.02300,  -72.9368,  'ATASCOSA',  11.500,  26
16016,  1,  11.140,  3.144,  0.000,  0.000,  6,  1.02346,  -71.6506,  'SAN ANTO',  11.500,  26
16017,  1,  91.435,  25.038,  0.000,  0.000,  6,  1.01687,  -71.2382,  'CIBOLO 0',  11.500,  22
16018,  1,  50.473,  14.037,  0.000,  0.000,  6,  1.01910,  -72.4509,  'AUSTIN 6',  11.500,  23
16019,  1,  1.554,  0.440,  0.000,  0.000,  6,  1.01880,  -72.7919,  'AUSTIN 2',  11.500,  23
16020,  1,  44.319,  12.354,  0.000,  0.000,  6,  1.01822,  -73.0266,  'HORSESHO',  11.500,  23
16023,  1,  10.821,  3.054,  0.000,  0.000,  6,  1.02773,  -72.3120,  'LEANDER ',  11.500,  23
16024,  1,  83.420,  22.928,  0.000,  0.000,  6,  1.02738,  -74.1441,  'AUSTIN 1',  11.500,  23
16025,  1,  66.545,  18.403,  0.000,  0.000,  6,  1.02737,  -72.2355,  'SAN ANTO',  11.500,  26
16026,  1,  31.430,  8.803,  0.000,  0.000,  6,  1.01916,  -71.6230,  'SAN ANTO',  11.500,  26
16027,  1,  16.490,  4.644,  0.000,  0.000,  6,  1.02209,  -71.8769,  'ELGIN 0S',  11.500,  23
16028,  1,  39.695,  11.084,  0.000,  0.000,  6,  1.01969,  -72.0711,  'AUSTIN 3',  11.500,  23
16029,  1,  83.785,  22.962,  0.000,  0.000,  6,  0.98417,  -78.7751,  'RUNGE 0S',  11.500,  24
16031,  1,  3.813,  1.079,  0.000,  0.000,  6,  1.01054,  -67.6092,  'YOAKUM 1',  11.500,  24
16032,  1,  19.840,  5.581,  0.000,  0.000,  6,  1.01702,  -74.2222,  'AUSTIN 3',  11.500,  23
16035,  1,  27.682,  7.765,  0.000,  0.000,  6,  1.02386,  -72.2683,  'PFLUGERV',  11.500,  23
16037,  1,  92.908,  25.433,  0.000,  0.000,  6,  1.02011,  -70.6747,  'SAN ANTO',  11.500,  22
16040,  1,  89.262,  24.467,  0.000,  0.000,  6,  1.01948,  -72.6794,  'AUSTIN 3',  11.500,  23
16043,  1,  44.839,  12.497,  0.000,  0.000,  6,  1.02081,  -70.9950,  'SAN ANTO',  11.500,  26
16044,  1,  58.737,  16.280,  0.000,  0.000,  6,  1.01244,  -72.3425,  'SAN ANTO',  11.500,  26
16047,  1,  11.566,  3.263,  0.000,  0.000,  6,  1.02221,  -71.8144,  'SAN ANTO',  11.500,  26
16055,  1,  52.589,  14.610,  0.000,  0.000,  6,  1.00698,  -78.8948,  'BERGHEIM',  11.500,  26
16058,  1,  3.260,  0.922,  0.000,  0.000,  6,  1.02651,  -68.1626,  'NEW BRAU',  11.500,  22
16059,  1,  138.551,  36.902,  0.000,  0.000,  6,  0.93800,  -93.1488,  'D HANIS ',  11.500,  26
16060,  1,  2.152,  0.609,  0.000,  0.000,  6,  1.01914,  -72.6455,  'SAN ANTO',  11.500,  26
16061,  1,  56.328,  15.632,  0.000,  0.000,  6,  1.02034,  -73.2106,  'AUSTIN 7',  11.500,  23
16064,  1,  74.801,  20.605,  0.000,  0.000,  6,  1.01093,  -68.3745,  'BRENHAM ',  11.500,  25
16065,  1,  61.684,  17.077,  0.000,  0.000,  6,  1.01124,  -75.8139,  'BERTRAM ',  11.500,  23
16091,  1,  7.854,  2.219,  0.000,  0.000,  6,  1.02731,  -72.7919,  'WIMBERLE',  11.500,  23
16092,  1,  22.080,  6.206,  0.000,  0.000,  6,  1.02732,  -72.5864,  'GONZALES',  11.500,  24
16093,  1,  21.418,  6.021,  0.000,  0.000,  6,  1.01645,  -71.3918,  'SAN ANTO',  11.500,  22
16094,  1,  24.844,  6.975,  0.000,  0.000,  6,  1.01919,  -71.2548,  'SAN ANTO',  11.500,  22
16095,  1,  46.146,  12.855,  0.000,  0.000,  6,  1.02012,  -74.6719,  'HUTTO 0S',  11.500,  23
16096,  1,  35.344,  9.887,  0.000,  0.000,  6,  1.02734,  -75.3569,  'LULING 0',  11.500,  24
16097,  1,  16.282,  4.586,  0.000,  0.000,  6,  1.01526,  -71.7525,  'SAN ANTO',  11.500,  26
16098,  1,  79.200,  21.790,  0.000,  0.000,  6,  1.01799,  -73.5271,  'AUSTIN 1',  11.500,  23
16099,  1,  95.371,  26.063,  0.000,  0.000,  6,  1.00998,  -72.5856,  'SAN ANTO',  11.500,  26
16100,  1,  9.056,  2.557,  0.000,  0.000,  6,  1.01442,  -73.2286,  'ADKINS 0',  11.500,  22
16103,  1,  21.253,  5.976,  0.000,  0.000,  6,  1.02732,  -68.4584,  'WINCHEST',  11.500,  25
16109,  1,  19.582,  5.505,  0.000,  0.000,  6,  0.97657,  -77.1407,  'ROCKDALE',  11.500,  25
16112,  1,  6.995,  1.977,  0.000,  0.000,  6,  1.01472,  -73.9766,  'NATALIA ',  11.500,  26
16113,  1,  7.271,  2.055,  0.000,  0.000,  6,  1.01714,  -73.0207,  'AUSTIN 2',  11.500,  23
16114,  1,  11.545,  3.257,  0.000,  0.000,  6,  1.01233,  -72.6843,  'SAN ANTO',  11.500,  26
16115,  1,  31.777,  8.898,  0.000,  0.000,  6,  1.01378,  -72.0966,  'SAN ANTO',  11.500,  22
16116,  1,  107.220,  29.138,  0.000,  0.000,  6,  0.99774,  -76.1838,  'TAYLOR 0',  11.500,  23
16117,  1,  32.061,  8.979,  0.000,  0.000,  6,  1.02567,  -68.8981,  'SMITHVIL',  11.500,  25
16120,  1,  16.112,  4.539,  0.000,  0.000,  6,  1.02903,  -72.3081,  'CEDAR PA',  11.500,  23
16121,  1,  141.587,  38.032,  0.000,  0.000,  6,  1.01680,  -72.2160,  'SAN ANTO',  11.500,  26
16122,  1,  53.944,  14.960,  0.000,  0.000,  6,  0.97987,  -70.7484,  'HALLETTS',  11.500,  24
16123,  1,  13.840,  3.902,  0.000,  0.000,  6,  1.01928,  -73.0771,  'AUSTIN 5',  11.500,  23
16124,  1,  21.670,  6.092,  0.000,  0.000,  6,  1.02333,  -69.5465,  'NEW BRAU',  11.500,  22
16125,  1,  29.205,  8.180,  0.000,  0.000,  6,  1.01055,  -73.6530,  'SUTHERLA',  11.500,  22
16126,  1,  1.258,  0.356,  0.000,  0.000,  6,  1.01818,  -72.2459,  'AUSTIN 3',  11.500,  23
16127,  1,  37.853,  10.542,  0.000,  0.000,  6,  0.91642,  -83.3578,  'CAMERON ',  11.500,  25
16128,  1,  14.824,  4.177,  0.000,  0.000,  6,  1.01388,  -73.4251,  'SAN ANTO',  11.500,  26
16129,  1,  44.105,  12.262,  0.000,  0.000,  6,  0.94543,  -81.2194,  'MEDINA 0',  11.500,  26
16130,  1,  7.596,  2.146,  0.000,  0.000,  6,  1.01494,  -72.3648,  'MANCHACA',  11.500,  23
16131,  1,  10.133,  2.860,  0.000,  0.000,  6,  1.02105,  -71.4987,  'SPRING B',  11.500,  22
16132,  1,  22.531,  6.331,  0.000,  0.000,  6,  1.01423,  -73.4036,  'AUSTIN 1',  11.500,  23
16133,  1,  42.878,  11.948,  0.000,  0.000,  6,  0.99244,  -76.7392,  'FLATONIA',  11.500,  25
16134,  1,  6.277,  1.774,  0.000,  0.000,  6,  0.98973,  -78.9350,  'GRANGER ',  11.500,  23
16135,  1,  4.241,  1.200,  0.000,  0.000,  6,  0.99836,  -67.9357,  'FAYETTEV',  11.500,  25
16136,  1,  14.054,  3.962,  0.000,  0.000,  6,  1.02436,  -74.9162,  'GEORGETO',  11.500,  23
16137,  1,  41.021,  11.446,  0.000,  0.000,  6,  1.01235,  -73.9934,  'AUSTIN 3',  11.500,  23
16138,  1,  28.032,  7.860,  0.000,  0.000,  6,  1.01159,  -76.2266,  'PIPE CRE',  11.500,  26
16139,  1,  13.367,  3.769,  0.000,  0.000,  6,  1.00208,  -75.1286,  'RED ROCK',  11.500,  25
16140,  1,  5.256,  1.486,  0.000,  0.000,  6,  0.96506,  -80.7355,  'JARRELL ',  11.500,  23
16150,  1,  6.306,  1.783,  0.000,  0.000,  6,  1.02451,  -72.0795,  'SAN ANTO',  11.500,  26
16151,  1,  81.374,  22.350,  0.000,  0.000,  6,  1.00237,  -74.6708,  'SCHULENB',  11.500,  25
16153,  1,  9.123,  2.576,  0.000,  0.000,  6,  1.02074,  -70.6398,  'SAN ANTO',  11.500,  26
16154,  1,  60.192,  16.669,  0.000,  0.000,  6,  1.00445,  -73.7301,  'DRIPPING',  11.500,  23
16155,  1,  22.640,  6.361,  0.000,  0.000,  6,  1.01012,  -73.5259,  'SAN ANTO',  11.500,  26
16156,  1,  29.112,  8.161,  0.000,  0.000,  6,  1.02067,  -72.7327,  'MARBLE F',  11.500,  23
16157,  1,  34.751,  9.720,  0.000,  0.000,  6,  1.01294,  -74.5685,  'BOERNE 1',  11.500,  26
16158,  1,  17.655,  4.970,  0.000,  0.000,  6,  1.02732,  -70.6153,  'WASHINGT',  11.500,  25
16159,  1,  4.208,  1.190,  0.000,  0.000,  6,  1.01674,  -71.6459,  'SCHERTZ ',  11.500,  22
16160,  1,  46.486,  12.947,  0.000,  0.000,  6,  1.01788,  -72.7802,  'AUSTIN 8',  11.500,  23
16168,  1,  65.091,  18.001,  0.000,  0.000,  6,  1.01573,  -72.5164,  'SAN ANTO',  11.500,  26
16171,  1,  87.720,  24.058,  0.000,  0.000,  6,  1.01909,  -70.9135,  'SAN ANTO',  11.500,  26
16173,  1,  78.336,  21.548,  0.000,  0.000,  6,  1.00885,  -68.3033,  'CUERO 2 ',  11.500,  24
16174,  1,  21.998,  6.183,  0.000,  0.000,  6,  1.01911,  -71.9916,  'SAN ANTO',  11.500,  22
16175,  1,  46.564,  12.968,  0.000,  0.000,  6,  1.01661,  -73.0740,  'AUSTIN 1',  11.500,  23
16176,  1,  49.691,  13.823,  0.000,  0.000,  6,  1.01770,  -72.1531,  'AUSTIN 3',  11.500,  23
16178,  1,  22.709,  6.381,  0.000,  0.000,  6,  1.01884,  -71.7609,  'SAN ANTO',  11.500,  26
16179,  1,  53.755,  14.926,  0.000,  0.000,  6,  1.01418,  -72.6394,  'SAN ANTO',  11.500,  26
16180,  1,  8.339,  2.356,  0.000,  0.000,  6,  1.01140,  -73.5627,  'LA VERNI',  11.500,  22
16181,  1,  26.461,  7.424,  0.000,  0.000,  6,  1.01483,  -74.1159,  'MANOR 0S',  11.500,  23
16182,  1,  35.510,  9.930,  0.000,  0.000,  6,  1.01662,  -72.5002,  'SAN ANTO',  11.500,  26
16183,  1,  61.986,  17.152,  0.000,  0.000,  6,  1.00136,  -71.1012,  'GIDDINGS',  11.500,  25
16184,  1,  18.333,  5.159,  0.000,  0.000,  6,  1.01683,  -73.2471,  'AUSTIN 3',  11.500,  23
16185,  1,  27.915,  7.828,  0.000,  0.000,  6,  1.01446,  -73.4300,  'AUSTIN 3',  11.500,  23
16186,  1,  12.211,  3.444,  0.000,  0.000,  6,  1.02148,  -72.6509,  'AUSTIN 3',  11.500,  23
16187,  1,  25.145,  7.059,  0.000,  0.000,  6,  1.01984,  -72.9376,  'AUSTIN 2',  11.500,  23
16189,  1,  62.166,  17.190,  0.000,  0.000,  6,  0.99100,  -67.9319,  'COLUMBUS',  11.500,  25
16190,  1,  16.273,  4.582,  0.000,  0.000,  6,  0.99471,  -76.0244,  'SHINER 0',  11.500,  24
16191,  1,  9.925,  2.802,  0.000,  0.000,  6,  1.01696,  -71.2777,  'SAN ANTO',  11.500,  22
16193,  1,  10.365,  2.926,  0.000,  0.000,  6,  1.00705,  -70.8602,  'CALDWELL',  11.500,  25
16194,  1,  22.157,  6.227,  0.000,  0.000,  6,  1.01357,  -73.1429,  'AUSTIN 1',  11.500,  23
16195,  1,  31.443,  8.809,  0.000,  0.000,  6,  0.98564,  -69.4947,  'INDUSTRY',  11.500,  25
16196,  1,  1.432,  0.406,  0.000,  0.000,  6,  1.02028,  -74.2531,  'DALE 0SE',  11.500,  23
16199,  1,  11.379,  3.211,  0.000,  0.000,  6,  1.02480,  -71.0777,  'SAN ANTO',  11.500,  26
16200,  1,  136.968,  36.824,  0.000,  0.000,  6,  1.00800,  -72.7508,  'SAN ANTO',  11.500,  26
16201,  1,  32.261,  9.033,  0.000,  0.000,  6,  1.01846,  -72.5721,  'SAN ANTO',  11.500,  26
16202,  1,  26.422,  7.412,  0.000,  0.000,  6,  1.01293,  -73.1548,  'MARTINDA',  11.500,  22
16203,  1,  8.517,  2.405,  0.000,  0.000,  6,  1.01603,  -72.2567,  'SAN ANTO',  11.500,  26
16204,  1,  79.574,  21.886,  0.000,  0.000,  6,  1.01152,  -72.5557,  'SAN ANTO',  11.500,  26
16205,  1,  5.440,  1.538,  0.000,  0.000,  6,  1.02263,  -71.7664,  'AUSTIN 2',  11.500,  23
16206,  1,  72.739,  20.029,  0.000,  0.000,  6,  0.99040,  -72.5942,  'LEXINGTO',  11.500,  25
16207,  1,  11.226,  3.168,  0.000,  0.000,  6,  1.02731,  -73.9609,  'LEANDER ',  11.500,  23
16208,  1,  15.796,  4.450,  0.000,  0.000,  6,  1.02388,  -73.7004,  'AUSTIN 1',  11.500,  23
16209,  1,  79.515,  21.844,  0.000,  0.000,  6,  1.00166,  -73.9095,  'MICO 0SE',  11.500,  26
16217,  1,  3.953,  1.118,  0.000,  0.000,  6,  1.01415,  -74.1394,  'AUSTIN 3',  11.500,  23
16218,  1,  33.825,  9.463,  0.000,  0.000,  6,  1.01066,  -71.8387,  'LOCKHART',  11.500,  23
16219,  1,  39.889,  11.137,  0.000,  0.000,  6,  1.01897,  -73.5296,  'AUSTIN 1',  11.500,  23
16220,  1,  52.649,  14.629,  0.000,  0.000,  6,  1.01742,  -71.3996,  'SAN ANTO',  11.500,  22
16221,  1,  64.629,  17.887,  0.000,  0.000,  6,  1.02736,  -77.0959,  'FALLS CI',  11.500,  22
16223,  1,  5.292,  1.497,  0.000,  0.000,  6,  1.02358,  -71.4713,  'AUSTIN 2',  11.500,  23
16224,  1,  110.518,  30.046,  0.000,  0.000,  6,  1.01777,  -73.8447,  'AUSTIN 2',  11.500,  23
16225,  1,  82.545,  22.669,  0.000,  0.000,  6,  1.00924,  -72.6476,  'SAN ANTO',  11.500,  26
16226,  1,  48.783,  13.563,  0.000,  0.000,  6,  0.99156,  -81.3015,  'BLANCO 0',  11.500,  26
16227,  1,  9.409,  2.657,  0.000,  0.000,  6,  1.02216,  -72.0194,  'AUSTIN 2',  11.500,  23
16230,  1,  67.326,  18.608,  0.000,  0.000,  6,  1.02039,  -71.0092,  'SAN MARC',  11.500,  22
16231,  1,  122.744,  33.180,  0.000,  0.000,  6,  1.00646,  -73.3426,  'BUDA 0SE',  11.500,  23
16232,  1,  37.664,  10.525,  0.000,  0.000,  6,  1.01856,  -71.9331,  'DEL VALL',  11.500,  23
16233,  1,  31.539,  8.833,  0.000,  0.000,  6,  1.01679,  -73.1208,  'AUSTIN 4',  11.500,  23
16236,  1,  30.074,  8.428,  0.000,  0.000,  6,  1.02263,  -70.9411,  'SAN ANTO',  11.500,  26
16237,  1,  105.086,  28.330,  0.000,  0.000,  6,  0.90693,  -85.3329,  'BURLINGT',  11.500,  25
16238,  1,  1.003,  0.284,  0.000,  0.000,  6,  1.02058,  -72.3438,  'AUSTIN 1',  11.500,  23
16241,  1,  60.359,  16.727,  0.000,  0.000,  6,  1.02194,  -70.0240,  'ELMENDOR',  11.500,  22
16250,  1,  111.399,  30.263,  0.000,  0.000,  6,  1.01267,  -72.4631,  'SAN ANTO',  11.500,  22
16251,  1,  41.430,  11.561,  0.000,  0.000,  6,  1.01899,  -72.8474,  'CANYON L',  11.500,  22
16252,  1,  35.132,  9.824,  0.000,  0.000,  6,  1.00839,  -73.8051,  'JOHNSON ',  11.500,  23
16253,  1,  7.318,  2.068,  0.000,  0.000,  6,  0.99921,  -73.9176,  'YORKTOWN',  11.500,  24
16256,  1,  7.414,  2.095,  0.000,  0.000,  6,  1.02210,  -71.8430,  'AUSTIN 2',  11.500,  23
16261,  1,  12.442,  3.509,  0.000,  0.000,  6,  1.01446,  -72.5795,  'LACKLAND',  11.500,  26
16262,  1,  18.013,  5.070,  0.000,  0.000,  6,  1.02053,  -73.7916,  'LIBERTY ',  11.500,  23
16264,  1,  19.932,  5.606,  0.000,  0.000,  6,  1.01305,  -72.7684,  'KENEDY 1',  11.500,  24
16275,  1,  15.084,  4.250,  0.000,  0.000,  6,  1.01309,  -72.1550,  'SAN ANTO',  11.500,  26
16276,  1,  62.328,  17.252,  0.000,  0.000,  6,  1.01164,  -74.2683,  'VON ORMY',  11.500,  26
16278,  1,  28.029,  7.860,  0.000,  0.000,  6,  1.02002,  -70.4622,  'KYLE 1SE',  11.500,  23
16280,  1,  76.326,  21.026,  0.000,  0.000,  6,  1.02148,  -69.8253,  'SEGUIN 2',  11.500,  22
16281,  1,  95.621,  26.146,  0.000,  0.000,  6,  1.01821,  -72.0568,  'UNIVERSA',  11.500,  22
16282,  1,  28.989,  8.127,  0.000,  0.000,  6,  1.02151,  -73.8045,  'SPICEWOO',  11.500,  23
16283,  1,  15.351,  4.325,  0.000,  0.000,  6,  1.01768,  -72.7502,  'SAINT HE',  11.500,  22
16284,  1,  3.091,  0.875,  0.000,  0.000,  6,  1.01643,  -71.7382,  'SAN ANTO',  11.500,  26
16286,  1,  31.985,  8.958,  0.000,  0.000,  6,  1.02733,  -76.4314,  'BOERNE 2',  11.500,  26
16288,  1,  61.351,  16.990,  0.000,  0.000,  6,  1.01385,  -71.9761,  'SAN ANTO',  11.500,  26
16289,  1,  105.253,  28.665,  0.000,  0.000,  6,  1.01427,  -73.4520,  'AUSTIN 2',  11.500,  23
16290,  1,  55.401,  15.384,  0.000,  0.000,  6,  1.02696,  -73.3503,  'AUSTIN 2',  11.500,  23
16291,  1,  43.648,  12.170,  0.000,  0.000,  6,  1.01853,  -72.2328,  'SAN ANTO',  11.500,  26
16306,  1,  14.138,  3.985,  0.000,  0.000,  6,  1.01959,  -72.7486,  'AUSTIN 1',  11.500,  23
16307,  1,  28.073,  7.872,  0.000,  0.000,  6,  1.01242,  -72.1830,  'SAN ANTO',  11.500,  26
16309,  1,  84.513,  23.158,  0.000,  0.000,  6,  0.98713,  -76.3096,  'HONDO 1S',  11.500,  26
16310,  1,  24.450,  6.866,  0.000,  0.000,  6,  1.02212,  -71.1873,  'SAN ANTO',  11.500,  22
16311,  1,  53.041,  14.718,  0.000,  0.000,  6,  0.99531,  -70.3473,  'NEW ULM ',  11.500,  25
16312,  1,  5.565,  1.574,  0.000,  0.000,  6,  1.02569,  -70.6957,  'SAN ANTO',  11.500,  22
16313,  1,  28.179,  7.902,  0.000,  0.000,  6,  1.01832,  -73.1638,  'AUSTIN 3',  11.500,  23
16314,  1,  14.876,  4.192,  0.000,  0.000,  6,  1.01844,  -72.0111,  'BULVERDE',  11.500,  26
16319,  1,  22.508,  6.325,  0.000,  0.000,  6,  1.01757,  -74.5005,  'GEORGETO',  11.500,  23
16320,  1,  37.635,  10.519,  0.000,  0.000,  6,  1.02734,  -71.2285,  'SAN ANTO',  11.500,  22
16322,  1,  21.418,  6.021,  0.000,  0.000,  6,  1.01935,  -72.7286,  'FLORESVI',  11.500,  22
16323,  1,  43.284,  12.067,  0.000,  0.000,  6,  1.01279,  -72.1786,  'SAN ANTO',  11.500,  26
16324,  1,  18.603,  5.235,  0.000,  0.000,  6,  1.01860,  -71.5006,  'SAN ANTO',  11.500,  22
16325,  1,  30.678,  8.573,  0.000,  0.000,  6,  0.91736,  -84.6535,  'BUCKHOLT',  11.500,  25
16326,  1,  2.733,  0.774,  0.000,  0.000,  6,  1.00740,  -71.3413,  'SOMERVIL',  11.500,  25
16327,  1,  8.490,  2.397,  0.000,  0.000,  6,  0.99072,  -71.0799,  'WEIMAR 0',  11.500,  25
16328,  1,  11.404,  3.217,  0.000,  0.000,  6,  0.97999,  -78.9986,  'COMFORT ',  11.500,  26
16329,  1,  17.119,  4.822,  0.000,  0.000,  6,  0.98859,  -76.4334,  'NORDHEIM',  11.500,  24
16330,  1,  0.942,  0.267,  0.000,  0.000,  6,  1.02051,  -72.9154,  'AUSTIN 9',  11.500,  23
16331,  1,  94.629,  25.900,  0.000,  0.000,  6,  1.02739,  -73.7302,  'AUSTIN 2',  11.500,  23
16332,  1,  38.873,  10.857,  0.000,  0.000,  6,  1.01589,  -72.3066,  'HELOTES ',  11.500,  26
16335,  1,  47.566,  13.244,  0.000,  0.000,  6,  1.02115,  -70.8496,  'SAN ANTO',  11.500,  26
16336,  1,  90.023,  24.520,  0.000,  0.000,  6,  0.93822,  -82.8517,  'BANDERA ',  11.500,  26
16337,  1,  19.920,  5.603,  0.000,  0.000,  6,  1.02356,  -71.6771,  'SAN ANTO',  11.500,  26
16338,  1,  61.576,  16.965,  0.000,  0.000,  6,  0.91932,  -82.0461,  'ROCKDALE',  11.500,  25
16339,  1,  22.490,  6.319,  0.000,  0.000,  6,  1.01108,  -72.5180,  'CEDAR CR',  11.500,  23
16340,  1,  25.966,  7.287,  0.000,  0.000,  6,  1.01771,  -73.9508,  'NIXON 0S',  11.500,  24
16341,  1,  16.944,  4.771,  0.000,  0.000,  6,  1.01119,  -69.8562,  'CHAPPELL',  11.500,  25
16344,  1,  4.822,  1.364,  0.000,  0.000,  6,  1.02621,  -72.4271,  'ROUND RO',  11.500,  23
16345,  1,  94.405,  25.821,  0.000,  0.000,  6,  1.01599,  -73.2570,  'AUSTIN 1',  11.500,  23
16346,  1,  12.920,  3.643,  0.000,  0.000,  6,  1.01028,  -75.7613,  'LEMING 0',  11.500,  26
16351,  1,  16.563,  4.665,  0.000,  0.000,  6,  1.02347,  -72.3149,  'AUSTIN 1',  11.500,  23
16352,  1,  81.692,  22.457,  0.000,  0.000,  6,  1.02010,  -71.8570,  'SAN ANTO',  11.500,  26
16353,  1,  60.029,  16.638,  0.000,  0.000,  6,  1.02305,  -73.3367,  'ROUND RO',  11.500,  23
16355,  1,  121.843,  32.998,  0.000,  0.000,  6,  1.02330,  -72.8943,  'ROUND RO',  11.500,  23
16356,  1,  100.029,  27.323,  0.000,  0.000,  6,  1.02740,  -72.3353,  'SAN ANTO',  11.500,  26
16357,  1,  17.449,  4.909,  0.000,  0.000,  6,  0.96814,  -87.5366,  'DEVINE 0',  11.500,  26
16358,  1,  49.362,  13.738,  0.000,  0.000,  6,  1.02735,  -76.3602,  'GEORGETO',  11.500,  23
16360,  1,  20.540,  5.776,  0.000,  0.000,  6,  1.02283,  -73.4151,  'BURNET 1',  11.500,  23
17001,  1,  5.735,  1.621,  0.000,  0.000,  7,  0.99214,  -64.3538,  'INEZ 0SE',  11.500,  6
17004,  1,  153.486,  41.068,  0.000,  0.000,  7,  1.02303,  -64.8189,  'PASADENA',  11.500,  4
17010,  1,  11.971,  3.376,  0.000,  0.000,  7,  1.00003,  -70.2311,  'PRAIRIE ',  11.500,  5
17011,  1,  21.630,  6.080,  0.000,  0.000,  7,  1.02306,  -69.8129,  'CONROE 1',  11.500,  5
17012,  1,  0.721,  0.204,  0.000,  0.000,  7,  0.99261,  -67.5347,  'SIMONTON',  11.500,  3
17013,  1,  88.509,  24.249,  0.000,  0.000,  7,  1.00825,  -68.8911,  'HOUSTON ',  11.500,  5
17014,  1,  37.411,  10.452,  0.000,  0.000,  7,  1.00702,  -67.5774,  'HOUSTON ',  11.500,  4
17016,  1,  57.628,  15.982,  0.000,  0.000,  7,  1.01516,  -65.7633,  'HOUSTON ',  11.500,  4
17017,  1,  93.944,  25.691,  0.000,  0.000,  7,  1.01145,  -68.2221,  'HOUSTON ',  11.500,  3
17020,  1,  48.295,  13.438,  0.000,  0.000,  7,  1.00884,  -65.6231,  'NURSERY ',  11.500,  6
17026,  1,  30.279,  8.484,  0.000,  0.000,  7,  1.01839,  -65.3724,  'BACLIFF ',  11.500,  4
17027,  1,  69.621,  19.215,  0.000,  0.000,  7,  1.00918,  -68.4537,  'SPRING 1',  11.500,  5
17028,  1,  58.644,  16.258,  0.000,  0.000,  7,  1.01734,  -67.7535,  'HOUSTON ',  11.500,  3
17036,  1,  55.966,  15.530,  0.000,  0.000,  7,  1.01450,  -67.6378,  'CONROE 5',  11.500,  5
17039,  1,  158.284,  43.258,  0.000,  0.000,  7,  1.01308,  -66.5194,  'SUGAR LA',  11.500,  3
17041,  1,  69.818,  19.276,  0.000,  0.000,  7,  1.01715,  -65.1468,  'DAYTON 1',  11.500,  4
17044,  1,  97.711,  26.646,  0.000,  0.000,  7,  0.99324,  -64.2931,  'VICTORIA',  11.500,  6
17049,  1,  191.619,  52.384,  0.000,  0.000,  7,  1.01626,  -67.4188,  'KATY 1 2',  11.500,  3
17050,  1,  47.728,  13.281,  0.000,  0.000,  7,  1.00425,  -69.8303,  'MAGNOLIA',  11.500,  5
17051,  1,  89.661,  24.560,  0.000,  0.000,  7,  1.01167,  -68.2315,  'HOUSTON ',  11.500,  3
17052,  1,  76.617,  21.089,  0.000,  0.000,  7,  1.00923,  -67.0084,  'MISSOURI',  11.500,  3
17053,  1,  80.916,  22.245,  0.000,  0.000,  7,  1.01592,  -63.9491,  'RICHMOND',  11.500,  3
17054,  1,  75.170,  20.694,  0.000,  0.000,  7,  1.00230,  -68.3966,  'HOUSTON ',  11.500,  4
17055,  1,  70.139,  19.357,  0.000,  0.000,  7,  1.01208,  -66.7352,  'HOUSTON ',  11.500,  3
17057,  1,  64.415,  17.810,  0.000,  0.000,  7,  1.00565,  -68.8531,  'SPRING 8',  11.500,  5
17067,  1,  59.275,  16.415,  0.000,  0.000,  7,  0.99742,  -69.5100,  'HOUSTON ',  11.500,  3
17069,  1,  32.651,  9.136,  0.000,  0.000,  7,  0.99739,  -62.6964,  'EL CAMPO',  11.500,  1
17070,  1,  71.497,  19.718,  0.000,  0.000,  7,  1.00884,  -66.2991,  'HOUSTON ',  11.500,  4
17071,  1,  2.644,  0.748,  0.000,  0.000,  7,  0.97840,  -59.3456,  'PORT O C',  11.500,  6
17072,  1,  84.538,  23.208,  0.000,  0.000,  7,  1.01554,  -65.0556,  'DICKINSO',  11.500,  4
17074,  1,  46.464,  12.942,  0.000,  0.000,  7,  1.01919,  -64.3048,  'GALVESTO',  11.500,  2
17075,  1,  107.826,  29.367,  0.000,  0.000,  7,  1.02741,  -65.6094,  'HOUSTON ',  11.500,  4
17084,  1,  148.520,  39.786,  0.000,  0.000,  7,  1.01649,  -64.1584,  'LEAGUE C',  11.500,  4
17085,  1,  2.945,  0.834,  0.000,  0.000,  7,  1.00602,  -64.6518,  'LIVERPOO',  11.500,  2
17086,  1,  39.243,  10.956,  0.000,  0.000,  7,  1.00706,  -67.2059,  'HOUSTON ',  11.500,  4
17087,  1,  53.076,  14.743,  0.000,  0.000,  7,  1.01213,  -65.9998,  'SUGAR LA',  11.500,  3
17088,  1,  81.527,  22.370,  0.000,  0.000,  7,  0.98889,  -68.4598,  'RICHMOND',  11.500,  3
17089,  1,  43.047,  12.008,  0.000,  0.000,  7,  1.02735,  -68.7764,  'HOUSTON ',  11.500,  3
17090,  1,  8.365,  2.363,  0.000,  0.000,  7,  1.00582,  -69.4809,  'PINEHURS',  11.500,  5
17091,  1,  155.831,  41.680,  0.000,  0.000,  7,  1.02745,  -68.4951,  'PEARLAND',  11.500,  3
17092,  1,  29.939,  8.388,  0.000,  0.000,  7,  1.00708,  -67.7330,  'HOUSTON ',  11.500,  3
17093,  1,  78.372,  21.549,  0.000,  0.000,  7,  1.00298,  -68.2346,  'HOUSTON ',  11.500,  3
17094,  1,  56.643,  15.717,  0.000,  0.000,  7,  1.01929,  -68.7889,  'HOUSTON ',  11.500,  3
17100,  1,  42.121,  11.747,  0.000,  0.000,  7,  1.00834,  -66.8199,  'HOUSTON ',  11.500,  4
17101,  1,  144.000,  38.621,  0.000,  0.000,  7,  1.01145,  -67.3363,  'HOUSTON ',  11.500,  3
17102,  1,  79.992,  21.979,  0.000,  0.000,  7,  1.00143,  -69.0251,  'TOMBALL ',  11.500,  5
17103,  1,  36.597,  10.228,  0.000,  0.000,  7,  1.00872,  -67.0163,  'HOUSTON ',  11.500,  4
17106,  1,  61.986,  17.169,  0.000,  0.000,  7,  1.02353,  -64.3372,  'DEER PAR',  11.500,  4
17116,  1,  9.717,  2.743,  0.000,  0.000,  7,  0.99095,  -68.0811,  'WALLIS 0',  11.500,  1
17117,  1,  62.064,  17.178,  0.000,  0.000,  7,  1.00833,  -68.1579,  'HOUSTON ',  11.500,  3
17118,  1,  83.992,  23.043,  0.000,  0.000,  7,  1.00203,  -68.7670,  'SPRING 4',  11.500,  5
17119,  1,  31.678,  8.870,  0.000,  0.000,  7,  1.00867,  -66.7425,  'SOUTH HO',  11.500,  4
17120,  1,  105.904,  28.803,  0.000,  0.000,  7,  1.00092,  -68.9227,  'HOUSTON ',  11.500,  3
17123,  1,  5.029,  1.422,  0.000,  0.000,  7,  0.97647,  -58.7451,  'SEADRIFT',  11.500,  6
17124,  1,  125.663,  33.931,  0.000,  0.000,  7,  1.00690,  -67.6943,  'HOUSTON ',  11.500,  3
17127,  1,  156.968,  42.906,  0.000,  0.000,  7,  1.01544,  -64.8389,  'SUGAR LA',  11.500,  3
17128,  1,  35.684,  9.978,  0.000,  0.000,  7,  1.01447,  -67.7171,  'CONROE 7',  11.500,  5
17129,  1,  3.967,  1.122,  0.000,  0.000,  7,  1.01072,  -62.7429,  'LOLITA 0',  11.500,  6
17132,  1,  53.587,  14.882,  0.000,  0.000,  7,  1.01350,  -64.6331,  'LAPORTE ',  11.500,  4
17143,  1,  50.422,  14.018,  0.000,  0.000,  7,  1.00942,  -69.4062,  'NEW CANE',  11.500,  5
17144,  1,  74.506,  20.525,  0.000,  0.000,  7,  1.00967,  -66.3876,  'HOUSTON ',  11.500,  4
17145,  1,  88.030,  24.152,  0.000,  0.000,  7,  1.02739,  -69.3017,  'HOUSTON ',  11.500,  4
17147,  1,  34.230,  9.576,  0.000,  0.000,  7,  1.01190,  -67.3856,  'HOUSTON ',  11.500,  3
17148,  1,  40.963,  11.428,  0.000,  0.000,  7,  1.00540,  -68.7220,  'HOUSTON ',  11.500,  3
17149,  1,  7.339,  2.074,  0.000,  0.000,  7,  0.99075,  -62.8820,  'BLOOMING',  11.500,  6
17151,  1,  28.505,  7.993,  0.000,  0.000,  7,  1.02268,  -68.5064,  'WILLIS 2',  11.500,  5
17152,  1,  2.540,  0.719,  0.000,  0.000,  7,  1.00842,  -67.4210,  'HOUSTON ',  11.500,  3
17153,  1,  19.919,  5.599,  0.000,  0.000,  7,  0.97196,  -55.0696,  'PALACIOS',  11.500,  1
17154,  1,  35.319,  9.877,  0.000,  0.000,  7,  1.01333,  -69.0512,  'CONROE 4',  11.500,  5
17155,  1,  59.710,  16.537,  0.000,  0.000,  7,  1.00267,  -67.6728,  'HOUSTON ',  11.500,  3
17157,  1,  128.421,  34.651,  0.000,  0.000,  7,  1.01068,  -67.7518,  'SPRING 2',  11.500,  5
17158,  1,  70.840,  19.532,  0.000,  0.000,  7,  0.99976,  -68.5552,  'KINGWOOD',  11.500,  4
17161,  1,  107.814,  29.335,  0.000,  0.000,  7,  1.01510,  -66.5908,  'HOUSTON ',  11.500,  3
17172,  1,  72.555,  20.015,  0.000,  0.000,  7,  1.02149,  -64.2154,  'TEXAS CI',  11.500,  2
17173,  1,  72.995,  20.109,  0.000,  0.000,  7,  0.99964,  -69.0571,  'KINGWOOD',  11.500,  4
17174,  1,  89.439,  24.494,  0.000,  0.000,  7,  1.00746,  -65.9811,  'HOUSTON ',  11.500,  4
17177,  1,  135.744,  36.501,  0.000,  0.000,  7,  1.00527,  -68.2562,  'SPRING 7',  11.500,  5
17178,  1,  76.445,  21.035,  0.000,  0.000,  7,  1.00315,  -68.9890,  'HOUSTON ',  11.500,  3
17179,  1,  36.314,  10.148,  0.000,  0.000,  7,  1.00492,  -66.7238,  'FRESNO 0',  11.500,  3
17180,  1,  69.640,  19.218,  0.000,  0.000,  7,  1.00771,  -67.9794,  'HOUSTON ',  11.500,  3
17181,  1,  137.827,  37.017,  0.000,  0.000,  7,  1.00186,  -69.1228,  'HOUSTON ',  11.500,  3
17182,  1,  1.370,  0.388,  0.000,  0.000,  7,  0.99588,  -68.3986,  'PATTISON',  11.500,  3
17183,  1,  138.428,  37.270,  0.000,  0.000,  7,  1.02744,  -68.4917,  'HOUSTON ',  11.500,  3
17185,  1,  117.886,  31.957,  0.000,  0.000,  7,  1.01677,  -62.7029,  'MISSOURI',  11.500,  3
17188,  1,  56.408,  15.649,  0.000,  0.000,  7,  1.01284,  -66.1398,  'HOUSTON ',  11.500,  3
17198,  1,  59.937,  16.616,  0.000,  0.000,  7,  1.02736,  -68.5275,  'TOMBALL ',  11.500,  5
17201,  1,  156.917,  41.907,  0.000,  0.000,  7,  1.01832,  -67.9562,  'CYPRESS ',  11.500,  5
17202,  1,  25.174,  7.064,  0.000,  0.000,  7,  1.00093,  -70.3547,  'HEMPSTEA',  11.500,  5
17203,  1,  15.926,  4.484,  0.000,  0.000,  7,  0.99275,  -63.0242,  'WEST COL',  11.500,  1
17213,  1,  46.709,  13.007,  0.000,  0.000,  7,  1.01451,  -65.2304,  'SANTA FE',  11.500,  2
17214,  1,  65.456,  18.090,  0.000,  0.000,  7,  1.00557,  -67.1443,  'HOUSTON ',  11.500,  3
17215,  1,  77.174,  21.233,  0.000,  0.000,  7,  1.00520,  -69.0521,  'SPRING 5',  11.500,  5
17216,  1,  69.131,  19.079,  0.000,  0.000,  7,  1.00497,  -68.0073,  'HOUSTON ',  11.500,  3
17217,  1,  67.248,  18.576,  0.000,  0.000,  7,  1.00846,  -68.1473,  'HOUSTON ',  11.500,  4
17218,  1,  34.578,  9.670,  0.000,  0.000,  7,  1.00507,  -69.8721,  'MONTGOME',  11.500,  5
17219,  1,  0.849,  0.240,  0.000,  0.000,  7,  1.00311,  -65.2833,  'HUNGERFO',  11.500,  1
17220,  1,  97.140,  26.519,  0.000,  0.000,  7,  1.00511,  -68.0071,  'HOUSTON ',  11.500,  3
17221,  1,  129.418,  34.886,  0.000,  0.000,  7,  1.00482,  -67.8031,  'HOUSTON ',  11.500,  3
17222,  1,  61.084,  16.911,  0.000,  0.000,  7,  1.00680,  -67.2022,  'HOUSTON ',  11.500,  3
17223,  1,  33.945,  9.496,  0.000,  0.000,  7,  1.00896,  -67.9695,  'HOUSTON ',  11.500,  5
17224,  1,  23.032,  6.469,  0.000,  0.000,  7,  1.00439,  -68.1707,  'HOUSTON ',  11.500,  3
17225,  1,  87.355,  23.934,  0.000,  0.000,  7,  1.00186,  -69.3350,  'HOUSTON ',  11.500,  3
17226,  1,  30.464,  8.534,  0.000,  0.000,  7,  1.01067,  -67.6653,  'HOUSTON ',  11.500,  3
17229,  1,  189.748,  51.866,  0.000,  0.000,  7,  1.01458,  -65.8852,  'HOUSTON ',  11.500,  3
17230,  1,  5.446,  1.540,  0.000,  0.000,  7,  1.01378,  -66.7152,  'BEASLEY ',  11.500,  1
17231,  1,  41.026,  11.448,  0.000,  0.000,  7,  1.01176,  -65.3184,  'HOUSTON ',  11.500,  4
17232,  1,  33.079,  9.260,  0.000,  0.000,  7,  1.02315,  -64.7329,  'LA MARQU',  11.500,  2
17233,  1,  22.123,  6.216,  0.000,  0.000,  7,  1.00065,  -70.3117,  'WALLER 0',  11.500,  5
17234,  1,  51.799,  14.394,  0.000,  0.000,  7,  1.00948,  -69.1473,  'PORTER 0',  11.500,  5
17235,  1,  103.443,  28.219,  0.000,  0.000,  7,  1.02741,  -69.8605,  'CYPRESS ',  11.500,  3
17236,  1,  27.360,  7.675,  0.000,  0.000,  7,  1.02733,  -69.1332,  'HOUSTON ',  11.500,  5
17237,  1,  10.295,  2.906,  0.000,  0.000,  7,  0.99341,  -67.1018,  'FULSHEAR',  11.500,  1
17238,  1,  34.074,  9.536,  0.000,  0.000,  7,  1.02734,  -66.4786,  'LIBERTY ',  11.500,  4
17239,  1,  32.514,  9.101,  0.000,  0.000,  7,  1.00936,  -65.9327,  'WINNIE 0',  11.500,  4
17240,  1,  70.895,  19.558,  0.000,  0.000,  7,  1.01049,  -68.0791,  'HOUSTON ',  11.500,  3
17241,  1,  72.799,  20.061,  0.000,  0.000,  7,  1.00366,  -68.5035,  'HOUSTON ',  11.500,  3
17242,  1,  50.114,  13.932,  0.000,  0.000,  7,  1.00484,  -68.5894,  'HOUSTON ',  11.500,  3
17243,  1,  55.397,  15.374,  0.000,  0.000,  7,  1.01092,  -67.4697,  'CROSBY 0',  11.500,  4
17244,  1,  24.689,  6.930,  0.000,  0.000,  7,  1.00504,  -66.1806,  'MANVEL 0',  11.500,  3
17245,  1,  58.177,  16.127,  0.000,  0.000,  7,  1.00980,  -69.2460,  'HOUSTON ',  11.500,  5
17246,  1,  143.314,  38.390,  0.000,  0.000,  7,  0.99803,  -69.4674,  'HOUSTON ',  11.500,  3
17247,  1,  6.445,  1.822,  0.000,  0.000,  7,  0.99285,  -63.4529,  'DAMON 0S',  11.500,  1
17248,  1,  172.859,  47.202,  0.000,  0.000,  7,  1.00103,  -68.6594,  'HOUSTON ',  11.500,  3
17249,  1,  53.689,  14.906,  0.000,  0.000,  7,  1.00590,  -67.9783,  'HOUSTON ',  11.500,  3
17250,  1,  25.141,  7.057,  0.000,  0.000,  7,  1.01423,  -67.3762,  'HOUSTON ',  11.500,  3
17251,  1,  22.191,  6.235,  0.000,  0.000,  7,  1.00689,  -70.0954,  'HOCKLEY ',  11.500,  5
17253,  1,  63.998,  17.700,  0.000,  0.000,  7,  1.00801,  -63.1968,  'ANGLETON',  11.500,  2
17254,  1,  35.450,  9.914,  0.000,  0.000,  7,  1.02040,  -69.3868,  'CONROE 3',  11.500,  5
17255,  1,  41.714,  11.636,  0.000,  0.000,  7,  1.01124,  -66.5878,  'HOUSTON ',  11.500,  3
17256,  1,  63.381,  17.532,  0.000,  0.000,  7,  1.00610,  -67.3923,  'HOUSTON ',  11.500,  3
17257,  1,  94.398,  25.800,  0.000,  0.000,  7,  1.00583,  -66.3375,  'PEARLAND',  11.500,  4
17258,  1,  33.699,  9.428,  0.000,  0.000,  7,  1.00771,  -67.3592,  'HOUSTON ',  11.500,  3
17259,  1,  94.842,  25.931,  0.000,  0.000,  7,  1.01363,  -67.1895,  'HOUSTON ',  11.500,  4
17260,  1,  87.311,  23.941,  0.000,  0.000,  7,  1.01362,  -66.0567,  'CHANNELV',  11.500,  4
17262,  1,  57.199,  15.859,  0.000,  0.000,  7,  1.00536,  -56.3525,  'BAY CITY',  11.500,  1
17265,  1,  47.985,  13.356,  0.000,  0.000,  7,  1.01623,  -64.1876,  'PASADENA',  11.500,  4
17271,  1,  19.242,  5.413,  0.000,  0.000,  7,  1.00227,  -69.0747,  'BROOKSHI',  11.500,  3
17272,  1,  34.695,  9.703,  0.000,  0.000,  7,  1.00703,  -67.0155,  'HOUSTON ',  11.500,  3
17273,  1,  25.728,  7.222,  0.000,  0.000,  7,  1.02733,  -65.1739,  'TEXAS CI',  11.500,  2
17275,  1,  30.681,  8.593,  0.000,  0.000,  7,  1.00262,  -67.4165,  'VICTORIA',  11.500,  6
17276,  1,  74.493,  20.541,  0.000,  0.000,  7,  1.02738,  -68.4840,  'HOUSTON ',  11.500,  3
17277,  1,  14.898,  4.198,  0.000,  0.000,  7,  1.02214,  -65.1858,  'GANADO 0',  11.500,  6
17279,  1,  133.850,  36.066,  0.000,  0.000,  7,  1.01808,  -64.4749,  'MONT BEL',  11.500,  4
17283,  1,  97.040,  26.506,  0.000,  0.000,  7,  1.01121,  -64.6522,  'BAYTOWN ',  11.500,  4
17290,  1,  59.452,  16.467,  0.000,  0.000,  7,  1.00156,  -69.5261,  'SPRING 6',  11.500,  5
17291,  1,  89.188,  24.406,  0.000,  0.000,  7,  0.99464,  -69.5115,  'HUMBLE 2',  11.500,  5
17292,  1,  65.441,  18.093,  0.000,  0.000,  7,  1.01248,  -67.3051,  'HOUSTON ',  11.500,  5
17293,  1,  11.741,  3.312,  0.000,  0.000,  7,  1.01404,  -64.7601,  'SANTA FE',  11.500,  2
17294,  1,  5.166,  1.461,  0.000,  0.000,  7,  1.02731,  -64.1315,  'PORT BOL',  11.500,  4
17295,  1,  74.726,  20.578,  0.000,  0.000,  7,  1.00421,  -68.6403,  'HOUSTON ',  11.500,  5
17296,  1,  70.087,  19.330,  0.000,  0.000,  7,  1.00015,  -69.0283,  'HOUSTON ',  11.500,  3
17297,  1,  70.775,  19.518,  0.000,  0.000,  7,  1.00247,  -67.6614,  'HOUSTON ',  11.500,  3
17298,  1,  68.759,  18.980,  0.000,  0.000,  7,  1.00640,  -68.4716,  'HOUSTON ',  11.500,  3
17299,  1,  15.784,  4.445,  0.000,  0.000,  7,  0.99249,  -65.8697,  'EAGLE LA',  11.500,  1
17300,  1,  45.539,  12.691,  0.000,  0.000,  7,  1.02735,  -69.8043,  'CONROE 2',  11.500,  5
17301,  1,  40.740,  11.366,  0.000,  0.000,  7,  1.00514,  -66.4252,  'WEBSTER ',  11.500,  4
17302,  1,  17.269,  4.860,  0.000,  0.000,  7,  0.99526,  -59.1239,  'SWEENY 0',  11.500,  1
17303,  1,  5.029,  1.422,  0.000,  0.000,  7,  1.00623,  -62.9748,  'BLESSING',  11.500,  1
17306,  1,  5.780,  1.634,  0.000,  0.000,  7,  1.00083,  -62.5120,  'WHARTON ',  11.500,  1
17313,  1,  61.216,  16.946,  0.000,  0.000,  7,  1.00575,  -62.6790,  'LAKE JAC',  11.500,  2
17314,  1,  19.763,  5.556,  0.000,  0.000,  7,  0.98518,  -69.7352,  'BELLVILL',  11.500,  5
17315,  1,  46.766,  13.023,  0.000,  0.000,  7,  1.01663,  -68.5222,  'KATY 4 0',  11.500,  3
17316,  1,  42.663,  11.894,  0.000,  0.000,  7,  1.00388,  -67.1468,  'HOUSTON ',  11.500,  3
17317,  1,  95.913,  26.207,  0.000,  0.000,  7,  1.00993,  -65.2991,  'FRIENDSW',  11.500,  4
17318,  1,  75.678,  20.831,  0.000,  0.000,  7,  1.00311,  -67.3034,  'HOUSTON ',  11.500,  4
17319,  1,  20.880,  5.869,  0.000,  0.000,  7,  1.00458,  -68.4334,  'HOUSTON ',  11.500,  5
17330,  1,  134.415,  36.168,  0.000,  0.000,  7,  1.00660,  -67.9081,  'HOUSTON ',  11.500,  3
17333,  1,  19.633,  5.522,  0.000,  0.000,  7,  1.01277,  -65.5966,  'PASADENA',  11.500,  4
17336,  1,  73.433,  20.239,  0.000,  0.000,  7,  1.01157,  -66.7395,  'STAFFORD',  11.500,  3
17337,  1,  14.843,  4.182,  0.000,  0.000,  7,  0.99501,  -66.4721,  'EDNA 0SE',  11.500,  6
17338,  1,  69.602,  19.208,  0.000,  0.000,  7,  1.00757,  -67.2333,  'HOUSTON ',  11.500,  4
17339,  1,  22.498,  6.319,  0.000,  0.000,  7,  0.99429,  -62.4662,  'NEEDVILL',  11.500,  1
17340,  1,  25.662,  7.199,  0.000,  0.000,  7,  0.99223,  -69.1898,  'SEALY 0S',  11.500,  3
17343,  1,  128.138,  34.522,  0.000,  0.000,  7,  0.99463,  -66.8859,  'KATY 3 2',  11.500,  3
17344,  1,  63.177,  17.473,  0.000,  0.000,  7,  1.00192,  -68.8587,  'HOUSTON ',  11.500,  3
17345,  1,  45.074,  12.556,  0.000,  0.000,  7,  1.00903,  -66.8451,  'HOUSTON ',  11.500,  4
17362,  1,  39.685,  11.076,  0.000,  0.000,  7,  1.00307,  -68.3585,  'HOUSTON ',  11.500,  3
17363,  1,  17.048,  4.800,  0.000,  0.000,  7,  1.01188,  -64.9369,  'GALVESTO',  11.500,  2
17364,  1,  9.605,  2.712,  0.000,  0.000,  7,  0.99207,  -67.1294,  'EAST BER',  11.500,  1
17365,  1,  45.307,  12.621,  0.000,  0.000,  7,  1.01054,  -67.8450,  'HOUSTON ',  11.500,  4
17380,  1,  34.191,  9.566,  0.000,  0.000,  7,  1.01502,  -62.6974,  'FREEPORT',  11.500,  2
17381,  1,  65.532,  18.115,  0.000,  0.000,  7,  1.01011,  -68.3417,  'HOUSTON ',  11.500,  4
17382,  1,  56.182,  15.583,  0.000,  0.000,  7,  1.00547,  -67.5346,  'HOUSTON ',  11.500,  3
17383,  1,  65.966,  18.230,  0.000,  0.000,  7,  1.00809,  -64.7278,  'ROSHARON',  11.500,  2
17384,  1,  42.183,  11.763,  0.000,  0.000,  7,  1.00369,  -68.0296,  'HOUSTON ',  11.500,  3
17385,  1,  102.987,  28.052,  0.000,  0.000,  7,  1.00552,  -68.9001,  'HOUSTON ',  11.500,  3
17386,  1,  78.686,  21.637,  0.000,  0.000,  7,  1.00564,  -68.0951,  'HOUSTON ',  11.500,  3
17387,  1,  108.815,  29.566,  0.000,  0.000,  7,  1.00276,  -68.5500,  'HUMBLE 1',  11.500,  4
17388,  1,  78.477,  21.590,  0.000,  0.000,  7,  1.01270,  -68.5437,  'HOUSTON ',  11.500,  3
17391,  1,  20.826,  5.856,  0.000,  0.000,  7,  1.02044,  -67.1285,  'WILLIS 1',  11.500,  5
17392,  1,  36.639,  10.241,  0.000,  0.000,  7,  1.01737,  -65.6058,  'BAYTOWN ',  11.500,  4
17393,  1,  5.591,  1.580,  0.000,  0.000,  7,  0.99592,  -63.1975,  'VAN VLEC',  11.500,  1
17394,  1,  29.581,  8.288,  0.000,  0.000,  7,  1.00294,  -67.8195,  'HUFFMAN ',  11.500,  4
17395,  1,  42.288,  11.793,  0.000,  0.000,  7,  1.01058,  -68.5649,  'HOUSTON ',  11.500,  3
17396,  1,  16.945,  4.770,  0.000,  0.000,  7,  1.00262,  -68.0321,  'HOUSTON ',  11.500,  3
17397,  1,  77.142,  21.251,  0.000,  0.000,  7,  1.02738,  -68.1224,  'ROSENBER',  11.500,  3
17398,  1,  48.924,  13.612,  0.000,  0.000,  7,  1.01312,  -66.0627,  'PASADENA',  11.500,  4
17399,  1,  40.992,  11.437,  0.000,  0.000,  7,  1.01004,  -67.0451,  'HOUSTON ',  11.500,  3
17403,  1,  45.576,  12.696,  0.000,  0.000,  7,  1.01196,  -65.8862,  'PASADENA',  11.500,  4
17404,  1,  126.641,  34.167,  0.000,  0.000,  7,  1.00271,  -69.1383,  'HOUSTON ',  11.500,  5
17405,  1,  38.729,  10.818,  0.000,  0.000,  7,  1.01905,  -64.7593,  'GALVESTO',  11.500,  2
17408,  1,  37.205,  10.389,  0.000,  0.000,  7,  0.98594,  -60.9790,  'POINT CO',  11.500,  6
17410,  1,  199.455,  54.480,  0.000,  0.000,  7,  1.00413,  -67.4217,  'KATY 2 1',  11.500,  3
17411,  1,  43.404,  12.098,  0.000,  0.000,  7,  1.00671,  -69.3488,  'SPRING 3',  11.500,  5
17412,  1,  6.012,  1.700,  0.000,  0.000,  7,  1.00642,  -64.1935,  'DANBURY ',  11.500,  2
17413,  1,  27.385,  7.678,  0.000,  0.000,  7,  0.99927,  -64.1455,  'WHARTON ',  11.500,  1
17417,  1,  74.017,  20.398,  0.000,  0.000,  7,  1.01298,  -67.8005,  'HOUSTON ',  11.500,  3
17418,  1,  35.015,  9.793,  0.000,  0.000,  7,  1.01319,  -67.5069,  'HOUSTON ',  11.500,  3
17419,  1,  80.860,  22.224,  0.000,  0.000,  7,  1.01160,  -65.2232,  'LA PORTE',  11.500,  4
17421,  1,  55.612,  15.430,  0.000,  0.000,  7,  1.00762,  -69.1187,  'MAGNOLIA',  11.500,  5
17424,  1,  87.298,  23.940,  0.000,  0.000,  7,  1.01543,  -64.2311,  'ALVIN 2S',  11.500,  2
17425,  1,  70.458,  19.432,  0.000,  0.000,  7,  1.00227,  -69.2129,  'HOUSTON ',  11.500,  3
17426,  1,  32.380,  9.059,  0.000,  0.000,  7,  0.98562,  -61.3397,  'BRAZORIA',  11.500,  2
17427,  1,  114.059,  30.925,  0.000,  0.000,  7,  1.00232,  -69.1196,  'HOUSTON ',  11.500,  3
17430,  1,  39.736,  11.091,  0.000,  0.000,  7,  1.00739,  -62.3814,  'FREEPORT',  11.500,  2
17431,  1,  25.654,  7.199,  0.000,  0.000,  7,  1.00986,  -68.3777,  'CONROE 6',  11.500,  5
17432,  1,  17.652,  4.969,  0.000,  0.000,  7,  1.01836,  -79.4050,  'MADISONV',  11.500,  5
18001,  1,  5.896,  1.667,  0.000,  0.000,  8,  1.01449,  -78.7780,  'NORMANGE',  11.500,  7
18002,  1,  8.824,  2.492,  0.000,  0.000,  8,  1.02015,  -83.0316,  'ARP 0SE ',  11.500,  8
18003,  1,  6.466,  1.828,  0.000,  0.000,  8,  1.02729,  -79.3482,  'CENTERVI',  11.500,  7
18005,  1,  60.519,  16.774,  0.000,  0.000,  8,  1.02736,  -77.3091,  'LUFKIN 3',  11.500,  8
18006,  1,  20.577,  5.787,  0.000,  0.000,  8,  1.02732,  -81.1691,  'FLINT 0S',  11.500,  8
18007,  1,  16.617,  4.680,  0.000,  0.000,  8,  1.01968,  -81.7805,  'BULLARD ',  11.500,  8
18008,  1,  19.562,  5.502,  0.000,  0.000,  8,  1.00947,  -83.5201,  'CHANDLER',  11.500,  8
18009,  1,  4.932,  1.395,  0.000,  0.000,  8,  1.01020,  -70.1951,  'PLANTERS',  11.500,  7
18010,  1,  2.744,  0.777,  0.000,  0.000,  8,  1.00614,  -78.2091,  'MARQUEZ ',  11.500,  7
18011,  1,  12.633,  3.563,  0.000,  0.000,  8,  1.01783,  -78.0921,  'TENNESSE',  11.500,  7
18012,  1,  3.628,  1.027,  0.000,  0.000,  8,  1.02477,  -69.0510,  'ANDERSON',  11.500,  7
18013,  1,  25.431,  7.139,  0.000,  0.000,  8,  1.02732,  -83.8189,  'MINEOLA ',  11.500,  8
18014,  1,  8.602,  2.430,  0.000,  0.000,  8,  1.01209,  -81.2828,  'LOVELADY',  11.500,  7
18015,  1,  16.888,  4.756,  0.000,  0.000,  8,  1.01619,  -80.0052,  'HUNTINGT',  11.500,  8
18016,  1,  37.119,  10.377,  0.000,  0.000,  8,  1.02733,  -72.1294,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.776,  2.760,  0.000,  0.000,  8,  1.01607,  -81.9589,  'FRANKSTO',  11.500,  8
18019,  1,  78.665,  21.658,  0.000,  0.000,  8,  1.02738,  -81.8195,  'TYLER 4 ',  11.500,  8
18020,  1,  8.788,  2.482,  0.000,  0.000,  8,  1.01241,  -83.2075,  'BEN WHEE',  11.500,  8
18021,  1,  7.310,  2.065,  0.000,  0.000,  8,  1.02723,  -78.7555,  'GARRISON',  11.500,  8
18022,  1,  4.394,  1.243,  0.000,  0.000,  8,  1.02730,  -79.7047,  'ETOILE 0',  11.500,  8
18025,  1,  31.281,  8.763,  0.000,  0.000,  8,  1.02733,  -80.8124,  'PALESTIN',  11.500,  8
18026,  1,  37.629,  10.514,  0.000,  0.000,  8,  1.01350,  -84.0845,  'LINDALE ',  11.500,  8
18027,  1,  24.144,  6.781,  0.000,  0.000,  8,  1.02369,  -81.5435,  'WHITEHOU',  11.500,  8
18028,  1,  13.987,  3.943,  0.000,  0.000,  8,  1.01441,  -83.6536,  'OVERTON ',  11.500,  8
18029,  1,  17.004,  4.787,  0.000,  0.000,  8,  1.01065,  -83.7876,  'GRAND SA',  11.500,  8
18032,  1,  39.669,  11.079,  0.000,  0.000,  8,  1.02953,  -68.1964,  'SHIRO 2S',  11.500,  7
18037,  1,  7.731,  2.185,  0.000,  0.000,  8,  1.01460,  -80.3276,  'MIDWAY 0',  11.500,  7
18038,  1,  35.097,  9.817,  0.000,  0.000,  8,  1.01973,  -79.6796,  'SULPHUR ',  11.500,  8
18039,  1,  8.565,  2.419,  0.000,  0.000,  8,  1.01881,  -83.6703,  'VAN 0SE ',  11.500,  8
18040,  1,  8.893,  2.512,  0.000,  0.000,  8,  1.01084,  -81.9223,  'MURCHISO',  11.500,  8
18041,  1,  28.009,  7.856,  0.000,  0.000,  8,  1.02733,  -80.2750,  'NACOGDOC',  11.500,  8
18042,  1,  15.093,  4.252,  0.000,  0.000,  8,  1.01206,  -80.5315,  'DIBOLL 0',  11.500,  8
18052,  1,  9.488,  2.679,  0.000,  0.000,  8,  1.02318,  -82.4166,  'TYLER 8 ',  11.500,  8
18053,  1,  12.852,  3.624,  0.000,  0.000,  8,  1.00975,  -83.0600,  'ATHENS 1',  11.500,  8
18054,  1,  11.304,  3.189,  0.000,  0.000,  8,  1.01196,  -80.9526,  'BUFFALO ',  11.500,  7
18055,  1,  15.355,  4.327,  0.000,  0.000,  8,  1.02696,  -79.2653,  'RUSK 0SE',  11.500,  8
18056,  1,  6.277,  1.774,  0.000,  0.000,  8,  1.02549,  -82.7434,  'WINONA 0',  11.500,  8
18062,  1,  5.010,  1.417,  0.000,  0.000,  8,  1.02881,  -76.8556,  'CUSHING ',  11.500,  8
18063,  1,  45.267,  12.613,  0.000,  0.000,  8,  1.01849,  -80.9743,  'NACOGDOC',  11.500,  8
18064,  1,  15.615,  4.400,  0.000,  0.000,  8,  1.02112,  -77.0001,  'FAIRFIEL',  11.500,  7
18065,  1,  3.481,  0.985,  0.000,  0.000,  8,  1.01198,  -81.5480,  'TRINIDAD',  11.500,  7
18066,  1,  1.991,  0.563,  0.000,  0.000,  8,  1.01901,  -79.2954,  'DIKE 0SE',  11.500,  8
18072,  1,  41.086,  11.463,  0.000,  0.000,  8,  1.01028,  -80.1140,  'PALESTIN',  11.500,  8
18073,  1,  11.251,  3.175,  0.000,  0.000,  8,  1.01530,  -83.6283,  'EMORY 0S',  11.500,  8
18081,  1,  12.748,  3.595,  0.000,  0.000,  8,  1.01572,  -83.2290,  'TYLER 9 ',  11.500,  8
18086,  1,  11.415,  3.220,  0.000,  0.000,  8,  0.98380,  -79.3161,  'FRANKLIN',  11.500,  7
18089,  1,  10.103,  2.852,  0.000,  0.000,  8,  1.02485,  -82.4596,  'TYLER 3 ',  11.500,  8
18090,  1,  8.364,  2.363,  0.000,  0.000,  8,  1.02037,  -81.8329,  'ELKHART ',  11.500,  7
18091,  1,  6.839,  1.933,  0.000,  0.000,  8,  1.02731,  -79.1247,  'WORTHAM ',  11.500,  7
18092,  1,  4.064,  1.150,  0.000,  0.000,  8,  1.01498,  -81.3756,  'OAKWOOD ',  11.500,  7
18093,  1,  3.485,  0.986,  0.000,  0.000,  8,  1.02327,  -77.9852,  'COOKVILL',  11.500,  8
18095,  1,  119.335,  32.299,  0.000,  0.000,  8,  1.00599,  -71.5287,  'COLLEGE ',  11.500,  7
18096,  1,  5.791,  1.637,  0.000,  0.000,  8,  1.01576,  -82.5838,  'EDGEWOOD',  11.500,  8
18100,  1,  24.639,  6.919,  0.000,  0.000,  8,  1.02355,  -82.4266,  'TYLER 2 ',  11.500,  8
18101,  1,  6.927,  1.957,  0.000,  0.000,  8,  1.01734,  -80.1583,  'ALTO 0SE',  11.500,  8
18102,  1,  2.631,  0.745,  0.000,  0.000,  8,  0.94303,  -80.8448,  'CALVERT ',  11.500,  7
18103,  1,  4.954,  1.401,  0.000,  0.000,  8,  1.00938,  -77.0424,  'JEWETT 2',  11.500,  7
18104,  1,  31.930,  8.941,  0.000,  0.000,  8,  1.01841,  -70.3010,  'NAVASOTA',  11.500,  7
18106,  1,  70.644,  19.498,  0.000,  0.000,  8,  1.01715,  -78.6117,  'MOUNT PL',  11.500,  8
18107,  1,  7.414,  2.095,  0.000,  0.000,  8,  1.02731,  -78.6404,  'SCROGGIN',  11.500,  8
18108,  1,  35.376,  9.893,  0.000,  0.000,  8,  1.01596,  -83.8514,  'WILLS PO',  11.500,  8
18109,  1,  39.271,  10.963,  0.000,  0.000,  8,  1.00667,  -81.9075,  'ATHENS 2',  11.500,  8
18110,  1,  10.271,  2.900,  0.000,  0.000,  8,  1.02731,  -81.1426,  'POINT 0S',  11.500,  8
18111,  1,  64.436,  17.828,  0.000,  0.000,  8,  1.01944,  -79.5552,  'LUFKIN 2',  11.500,  8
18114,  1,  18.137,  5.105,  0.000,  0.000,  8,  1.02986,  -77.1567,  'JACKSONV',  11.500,  8
18118,  1,  28.503,  7.991,  0.000,  0.000,  8,  1.01310,  -81.8897,  'CROCKETT',  11.500,  7
18119,  1,  34.437,  9.637,  0.000,  0.000,  8,  1.02940,  -76.0626,  'HENDERSO',  11.500,  8
18120,  1,  20.629,  5.802,  0.000,  0.000,  8,  1.02732,  -72.7579,  'BRYAN 3 ',  11.500,  7
18121,  1,  56.208,  15.601,  0.000,  0.000,  8,  1.02236,  -79.7411,  'JACKSONV',  11.500,  8
18122,  1,  16.113,  4.538,  0.000,  0.000,  8,  1.02318,  -72.7713,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.501,  2.683,  0.000,  0.000,  8,  1.00924,  -81.6722,  'MALAKOFF',  11.500,  8
18124,  1,  15.568,  4.387,  0.000,  0.000,  8,  1.02323,  -80.0413,  'CUMBY 0S',  11.500,  8
18125,  1,  23.503,  6.603,  0.000,  0.000,  8,  1.02732,  -80.9548,  'NACOGDOC',  11.500,  8
18132,  1,  12.923,  3.644,  0.000,  0.000,  8,  1.01156,  -80.0268,  'TEAGUE 0',  11.500,  7
18134,  1,  79.172,  21.792,  0.000,  0.000,  8,  1.02595,  -80.3690,  'TYLER 7 ',  11.500,  8
18135,  1,  39.153,  10.937,  0.000,  0.000,  8,  1.02514,  -82.2382,  'TYLER 6 ',  11.500,  8
18136,  1,  5.309,  1.501,  0.000,  0.000,  8,  1.02203,  -82.7358,  'YANTIS 0',  11.500,  8
18137,  1,  15.313,  4.315,  0.000,  0.000,  8,  1.01824,  -79.1495,  'POLLOK 0',  11.500,  8
18138,  1,  3.571,  1.011,  0.000,  0.000,  8,  1.02730,  -82.9164,  'TYLER 1 ',  11.500,  8
18140,  1,  102.462,  27.921,  0.000,  0.000,  8,  1.00841,  -71.6106,  'COLLEGE ',  11.500,  7
18141,  1,  10.094,  2.849,  0.000,  0.000,  8,  1.02051,  -74.6837,  'HEARNE 0',  11.500,  7
18142,  1,  11.167,  3.151,  0.000,  0.000,  8,  1.01688,  -79.2279,  'MOUNT VE',  11.500,  8
18143,  1,  9.645,  2.723,  0.000,  0.000,  8,  1.02623,  -70.7080,  'IOLA 0SE',  11.500,  7
18144,  1,  3.254,  0.921,  0.000,  0.000,  8,  1.01903,  -77.9309,  'STREETMA',  11.500,  7
18145,  1,  3.377,  0.956,  0.000,  0.000,  8,  1.02311,  -81.2955,  'COMO 0SE',  11.500,  8
18146,  1,  30.867,  8.646,  0.000,  0.000,  8,  1.01228,  -84.1023,  'HENDERSO',  11.500,  8
18150,  1,  4.668,  1.321,  0.000,  0.000,  8,  1.01863,  -79.9905,  'ZAVALLA ',  11.500,  8
18151,  1,  9.289,  2.623,  0.000,  0.000,  8,  1.02731,  -81.8824,  'GRAPELAN',  11.500,  7
18152,  1,  31.228,  8.749,  0.000,  0.000,  8,  1.02554,  -71.6374,  'BRYAN 2 ',  11.500,  7
18153,  1,  13.470,  3.798,  0.000,  0.000,  8,  1.01359,  -83.3838,  'CANTON 0',  11.500,  8
18154,  1,  12.577,  3.547,  0.000,  0.000,  8,  1.01886,  -83.2032,  'TYLER 5 ',  11.500,  8
18160,  1,  61.778,  17.113,  0.000,  0.000,  8,  1.02523,  -70.7912,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1042,  '1',  -0.000,  -8.959,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  234.140,  7.527,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  28.056,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  125.904,  -8.338,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -7.879,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  -2.522,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  -4.304,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -12.690,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  -3.712,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -42.269,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -26.130,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  -0.000,  46.430,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  213.407,  -282.273,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2071,  '1',  -0.000,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  150.000,  45.000
2078,  '1',  -0.000,  -11.680,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  -0.000,  -9.730,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.600,  20.280
2094,  '1',  -0.000,  0.000,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  0.000,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
3028,  '1',  -0.000,  -3.120,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  200.000,  60.000
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -0.113,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -9.575,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  76.365,  -16.155,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  15.603,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  173.145,  17.883,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4045,  '1',  31.940,  -0.255,  35.862,  -1.540,  1.02000,  0,  37.800,  0.00000,  0.20950,  0.00000,  0.00000,  1.00000,  1,  100.0,  93.400,  0.000
4047,  '1',  66.923,  1.166,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  19.855,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  21.775,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  14.442,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  20.324,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  15.538,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  21.306,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  23.032,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  24.190,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  40.779,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  46.667,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  -0.000,  14.756,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  180.000,  54.000
4115,  '1',  39.540,  21.358,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  19.914,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  114.710,  49.198,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  22.512,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  20.298,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4181,  '1',  -0.000,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  200.100,  60.030
4192,  '1',  896.490,  39.195,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5020,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -33.988,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  294.401,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  272.950,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  272.920,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  376.910,  -0.656,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  376.910,  -1.919,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  376.910,  -2.122,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  42.370,  17.794,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  22.775,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5170,  '1',  -0.000,  -8.640,  12.780,  -8.640,  1.00000,  0,  72.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.000,  18.000
5198,  '1',  -0.000,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  150.000,  45.000
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  -0.000,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  225.000,  67.500
5243,  '1',  -0.000,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  53.340,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  70.655,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  45.728,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  47.497,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  126.259,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  70.959,  22.560,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  304.691,  -112.068,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  79.971,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  70.406,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  -0.000,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1090.500,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  11.683,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  20.948,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  10.794,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  6.736,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  8.512,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  109.498,  8.261,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -12.358,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -4.577,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -14.781,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -5.395,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -9.120,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -9.870,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  31.308,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  31.855,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  0.687,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  0.449,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  266.761,  -5.654,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -12.635,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -23.102,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  -0.954,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  -1.474,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  -3.338,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  -1.447,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  60.836,  -2.618,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  188.869,  -2.509,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  188.869,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  188.869,  -6.833,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  27.142,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  33.384,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  38.382,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  72.240,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  59.290,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  30.155,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  20.442,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  185.891,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  22.899,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  40.801,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  26.628,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  24.883,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  22.474,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  80.327,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  196.640,  17.322,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  13.827,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  14.410,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  16.576,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2406.399,  1140.601,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  363.779,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  48.741,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  27.059,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  26.344,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  42.141,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  22.414,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  44.691,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  44.949,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  0.000,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7163,  '1',  0.000,  52.723,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7164,  '1',  0.000,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7165,  '1',  0.000,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7166,  '1',  64.150,  34.736,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  28.685,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  84.893,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  32.473,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  27.823,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  50.817,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  79.134,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  33.372,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  48.670,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  13.402,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  19.318,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  12.395,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  86.473,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  87.967,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  38.596,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  31.047,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  31.669,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  41.157,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  74.875,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  74.235,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  80.214,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  24.734,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  193.670,  54.634,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  33.359,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  30.298,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  30.147,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  24.262,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  29.016,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  30.968,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  38.050,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  132.240,  26.436,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  28.835,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  37.100,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  29.968,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  32.438,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  189.290,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  235.107,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  150.800,  132.340,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8033,  '1',  70.480,  2.939,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  3.799,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  4.166,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  3.998,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  65.694,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -90.258,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  287.627,  -127.898,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  202.010,  -15.354,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  202.010,  -15.531,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  202.010,  -20.653,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  202.010,  -17.331,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  67.756,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  99.301,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8116,  '1',  105.510,  20.348,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  23.329,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -72.628,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -30.156,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -57.152,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  87.441,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05290,  0.00000,  22.69,  0.00,  0.00,  1.00000,  -1.329,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07015,  0.00000,  17.11,  0.00,  0.00,  1.00000,  -1.432,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.14290,  0.00000,  8.40,  0.00,  0.00,  1.00000,  -1.380,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.43953,  0.00000,  2.73,  0.00,  0.00,  1.00000,  -1.519,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03960,  0.00000,  30.30,  0.00,  0.00,  1.00000,  -1.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.49294,  0.00000,  2.43,  0.00,  0.00,  1.00000,  -1.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.14394,  0.00000,  8.34,  0.00,  0.00,  1.00000,  -1.419,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.35365,  0.00000,  3.39,  0.00,  0.00,  1.00000,  -1.557,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05571,  0.00000,  21.54,  0.00,  0.00,  1.00000,  -1.348,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  13.62466,  0.00000,  0.09,  0.00,  0.00,  1.00000,  -1.353,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01781,  0.00000,  67.36,  0.00,  0.00,  1.00000,  -1.343,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01676,  0.00000,  71.60,  0.00,  0.00,  1.00000,  -1.357,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01288,  0.00000,  93.16,  0.00,  0.00,  1.00000,  -1.492,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.11014,  0.00000,  10.90,  0.00,  0.00,  1.00000,  -1.440,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01137,  0.00000,  105.54,  0.00,  0.00,  1.00000,  -1.494,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05297,  0.00000,  22.66,  0.00,  0.00,  1.00000,  -1.433,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.18411,  0.00000,  6.52,  0.00,  0.00,  1.00000,  -1.299,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08594,  0.00000,  13.96,  0.00,  0.00,  1.00000,  -1.454,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01000,  0.00000,  120.03,  0.00,  0.00,  1.00000,  -1.347,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02937,  0.00000,  40.86,  0.00,  0.00,  1.00000,  -1.358,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.06524,  0.00000,  18.39,  0.00,  0.00,  1.00000,  -1.538,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01146,  0.00000,  104.70,  0.00,  0.00,  1.00000,  -1.383,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09067,  0.00000,  13.23,  0.00,  0.00,  1.00000,  -1.524,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08543,  0.00000,  14.05,  0.00,  0.00,  1.00000,  -1.511,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.24787,  0.00000,  4.84,  0.00,  0.00,  1.00000,  -1.459,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09671,  0.00000,  12.41,  0.00,  0.00,  1.00000,  -1.458,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01132,  0.00000,  106.03,  0.00,  0.00,  1.00000,  -1.356,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01159,  0.00000,  103.57,  0.00,  0.00,  1.00000,  -1.540,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02192,  0.00000,  54.75,  0.00,  0.00,  1.00000,  -1.562,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01131,  0.00000,  106.12,  0.00,  0.00,  1.00000,  -1.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02706,  0.00000,  44.35,  0.00,  0.00,  1.00000,  -1.394,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05487,  0.00000,  21.87,  0.00,  0.00,  1.00000,  -1.221,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02771,  0.00000,  43.31,  0.00,  0.00,  1.00000,  -1.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.12272,  0.00000,  1.07,  0.00,  0.00,  1.00000,  -1.483,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04406,  0.00000,  27.24,  0.00,  0.00,  1.00000,  -1.493,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11068,  0.00000,  10.84,  0.00,  0.00,  1.00000,  -1.477,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02744,  0.00000,  43.73,  0.00,  0.00,  1.00000,  -1.384,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.17985,  0.00000,  6.67,  0.00,  0.00,  1.00000,  -1.373,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.16090,  0.00000,  7.46,  0.00,  0.00,  1.00000,  -1.479,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03065,  0.00000,  39.16,  0.00,  0.00,  1.00000,  -1.442,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01984,  0.00000,  60.49,  0.00,  0.00,  1.00000,  -1.513,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04553,  0.00000,  26.35,  0.00,  0.00,  1.00000,  -1.494,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.23224,  0.00000,  5.17,  0.00,  0.00,  1.00000,  -1.480,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01583,  0.00000,  75.79,  0.00,  0.00,  1.00000,  -1.462,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04445,  0.00000,  27.00,  0.00,  0.00,  1.00000,  -1.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.10685,  0.00000,  11.23,  0.00,  0.00,  1.00000,  -1.365,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03095,  0.00000,  38.77,  0.00,  0.00,  1.00000,  -1.404,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05554,  0.00000,  21.61,  0.00,  0.00,  1.00000,  -1.427,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.40032,  0.00000,  3.00,  0.00,  0.00,  1.00000,  -1.392,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08416,  0.00000,  14.26,  0.00,  0.00,  1.00000,  -1.430,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.37671,  0.00000,  3.19,  0.00,  0.00,  1.00000,  -1.490,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03585,  0.00000,  33.48,  0.00,  0.00,  1.00000,  -1.425,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.37038,  0.00000,  3.24,  0.00,  0.00,  1.00000,  -1.489,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.48237,  0.00000,  2.49,  0.00,  0.00,  1.00000,  -1.366,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.10362,  0.00000,  11.58,  0.00,  0.00,  1.00000,  -1.460,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.26794,  0.00000,  4.48,  0.00,  0.00,  1.00000,  -1.454,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.28699,  0.00000,  4.18,  0.00,  0.00,  1.00000,  -1.498,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02721,  0.00000,  44.10,  0.00,  0.00,  1.00000,  -1.412,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.59545,  0.00000,  2.02,  0.00,  0.00,  1.00000,  -1.476,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.53717,  0.00000,  2.23,  0.00,  0.00,  1.00000,  -1.401,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.42251,  0.00000,  2.84,  0.00,  0.00,  1.00000,  -1.472,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08801,  0.00000,  13.64,  0.00,  0.00,  1.00000,  -1.375,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.31855,  0.00000,  3.77,  0.00,  0.00,  1.00000,  -1.457,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05194,  0.00000,  23.10,  0.00,  0.00,  1.00000,  -1.444,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05790,  0.00000,  20.73,  0.00,  0.00,  1.00000,  -1.413,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06134,  0.00000,  19.56,  0.00,  0.00,  1.00000,  -1.449,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.09222,  0.00000,  13.01,  0.00,  0.00,  1.00000,  -1.400,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.21009,  0.00000,  5.71,  0.00,  0.00,  1.00000,  -1.491,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.12805,  0.00000,  9.37,  0.00,  0.00,  1.00000,  -1.463,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.34351,  0.00000,  3.49,  0.00,  0.00,  1.00000,  -1.448,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06166,  0.00000,  19.46,  0.00,  0.00,  1.00000,  -1.458,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04531,  0.00000,  26.48,  0.00,  0.00,  1.00000,  -1.461,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.07111,  0.00000,  16.87,  0.00,  0.00,  1.00000,  -1.427,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03100,  0.00000,  38.71,  0.00,  0.00,  1.00000,  -1.399,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.38051,  0.00000,  3.15,  0.00,  0.00,  1.00000,  -1.428,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02115,  0.00000,  56.73,  0.00,  0.00,  1.00000,  -1.442,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.13971,  0.00000,  8.59,  0.00,  0.00,  1.00000,  -1.395,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01764,  0.00000,  68.01,  0.00,  0.00,  1.00000,  -1.473,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.21350,  0.00000,  5.62,  0.00,  0.00,  1.00000,  -1.486,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02027,  0.00000,  59.21,  0.00,  0.00,  1.00000,  -1.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.20824,  0.00000,  5.76,  0.00,  0.00,  1.00000,  -1.396,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.06359,  0.00000,  18.87,  0.00,  0.00,  1.00000,  -1.448,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.17092,  0.00000,  7.02,  0.00,  0.00,  1.00000,  -1.427,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.25155,  0.00000,  4.77,  0.00,  0.00,  1.00000,  -1.506,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.09878,  0.00000,  12.15,  0.00,  0.00,  1.00000,  -1.468,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.37868,  0.00000,  3.17,  0.00,  0.00,  1.00000,  -1.422,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.02272,  0.00000,  52.83,  0.00,  0.00,  1.00000,  -1.422,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.70561,  0.00000,  1.70,  0.00,  0.00,  1.00000,  -1.471,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.16408,  0.00000,  7.31,  0.00,  0.00,  1.00000,  -1.484,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.60949,  0.00000,  1.97,  0.00,  0.00,  1.00000,  -1.405,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.12390,  0.00000,  9.69,  0.00,  0.00,  1.00000,  -1.510,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.07383,  0.00000,  16.25,  0.00,  0.00,  1.00000,  -1.421,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.11493,  0.00000,  10.44,  0.00,  0.00,  1.00000,  -1.455,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  2125,  '1',  0.01090,  0.06393,  0.03192,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  12107,  '1',  0.00000,  0.01997,  0.00000,  60.08,  0.00,  0.00,  1.00000,  -1.402,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -2130,  '1',  0.00945,  0.04022,  0.02012,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -5472,  '1',  0.01619,  0.07138,  0.03323,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  12108,  '1',  0.00000,  0.67462,  0.00000,  1.78,  0.00,  0.00,  1.00000,  -1.443,  0.00000,  0.00000,  0.00000,  0.00000,  1
