0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01443,  -55.6982,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02731,  -60.9190,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02629,  -52.1440,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02889,  -51.3426,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01875,  -55.9127,  'BIG SPRI',  115.00,  9
1006,  1,  -5.652,  4.940,  0.000,  0.000,  1,  1.01310,  -55.4692,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  3.459,  0.000,  0.000,  1,  1.02990,  -59.8458,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01971,  -56.4814,  'IRAAN 2 ',  115.00,  9
1009,  1,  -13.592,  11.880,  0.000,  0.000,  1,  1.00909,  -55.7345,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.587,  0.000,  0.000,  1,  1.02987,  -60.3917,  'PRESIDIO',  115.00,  9
1011,  1,  -0.523,  0.000,  0.000,  0.000,  1,  1.02993,  -60.3550,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -1.785,  0.000,  0.000,  1,  1.02972,  -62.6657,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01448,  -54.8148,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01735,  -54.6294,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03339,  -60.6681,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.387,  0.000,  0.000,  1,  1.02278,  -59.1441,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00757,  -57.5329,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00444,  -58.3877,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -123.473,  0.000,  0.000,  1,  1.02998,  -55.9262,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -47.426,  0.000,  0.000,  1,  1.02995,  -55.0334,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00842,  -53.5649,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02690,  -51.7652,  'O DONNEL',  115.00,  9
1023,  1,  -29.657,  15.596,  0.000,  0.000,  1,  1.00974,  -49.7960,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00420,  -59.0635,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02345,  -54.9646,  'BIG SPRI',  115.00,  9
1026,  1,  -20.463,  17.880,  0.000,  0.000,  1,  1.00251,  -53.3490,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -53.379,  0.000,  0.000,  1,  1.02997,  -59.9975,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03169,  -51.7072,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.921,  0.000,  0.000,  1,  1.02370,  -60.9231,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02633,  -58.7319,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02307,  -57.8028,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01395,  -56.0380,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01044,  -54.9754,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00954,  -57.2910,  'BIG SPRI',  115.00,  9
1035,  1,  -14.828,  12.447,  0.000,  0.000,  1,  0.99952,  -56.5447,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00481,  -57.5847,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00596,  -57.1179,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01587,  -56.0349,  'FORT STO',  115.00,  9
1039,  1,  -24.303,  19.471,  0.000,  0.000,  1,  0.99940,  -54.8344,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00806,  -58.9214,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00906,  -56.8235,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00906,  -56.8235,  'FORSAN 1',  13.800,  9
1043,  1,  -9.688,  7.472,  0.000,  0.000,  1,  0.99967,  -56.1040,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02644,  -59.3675,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01320,  -57.5017,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -2.184,  0.000,  0.000,  1,  1.02968,  -61.0514,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01190,  -52.7478,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -49.0749,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -46.2140,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01190,  -52.7478,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01190,  -52.7478,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01190,  -52.7478,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01091,  -52.3717,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01750,  -58.4090,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02040,  -53.1254,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -31.824,  0.000,  0.000,  1,  1.02997,  -58.6568,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02997,  -58.6568,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02574,  -57.8162,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02574,  -57.8162,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02574,  -57.8162,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02226,  -55.6815,  'BIG SPRI',  115.00,  9
1062,  1,  -0.225,  0.000,  0.000,  0.000,  1,  1.02229,  -55.6654,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02357,  -53.7120,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00894,  -56.9114,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01102,  -56.8298,  'BIG SPRI',  115.00,  9
1066,  1,  -23.479,  9.806,  0.000,  0.000,  1,  0.99971,  -55.1623,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00839,  -56.9241,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99291,  -61.1478,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02479,  -56.9214,  'IRAAN 1 ',  115.00,  9
1070,  1,  -26.445,  -20.917,  0.000,  0.000,  1,  1.03948,  -55.9591,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02016,  -54.6267,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -49.9647,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.3731,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.6036,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.4079,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01014,  -53.0276,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -50.7281,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02016,  -54.6267,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05677,  -53.1560,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02016,  -54.6267,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01423,  -53.1697,  'ODESSA 1',  230.00,  9
1082,  1,  -24.714,  21.600,  0.000,  0.000,  1,  1.01404,  -55.8099,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.373,  0.000,  0.000,  1,  1.02295,  -56.6781,  'FORT STO',  115.00,  9
1084,  1,  -19.029,  -24.600,  0.000,  0.000,  1,  1.03700,  -55.6268,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01502,  -55.2055,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.565,  0.000,  0.000,  1,  1.02573,  -56.9410,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02962,  -59.3656,  'SHEFFIEL',  115.00,  9
1088,  1,  -12.357,  4.694,  0.000,  0.000,  1,  0.99915,  -58.5273,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00520,  -56.1194,  'LAMESA 0',  115.00,  9
1090,  1,  -11.862,  -29.776,  0.000,  0.000,  1,  1.01944,  -58.0118,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04136,  -55.4313,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02727,  -54.6025,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03092,  -53.2215,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03100,  -54.4598,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02481,  -52.2818,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02382,  -52.1200,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -51.4974,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02868,  -54.2255,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02660,  -56.2982,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.001,  -42.959,  0.000,  0.000,  2,  1.03000,  -55.0451,  'IOWA PAR',  161.00,  11
2010,  1,  0.004,  -5.558,  0.000,  0.000,  2,  1.02999,  -57.6372,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03927,  -52.9296,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03126,  -53.2498,  'PANHANDL',  161.00,  10
2013,  1,  -14.730,  28.890,  0.000,  0.000,  2,  1.03121,  -52.6948,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02818,  -56.9863,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02477,  -58.1482,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02660,  -57.0229,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  213.150,  0.000,  0.000,  2,  1.03235,  -52.8379,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03311,  -52.9826,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03235,  -52.8379,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02517,  -53.5386,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03263,  -52.6667,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03045,  -53.8906,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03263,  -52.6667,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02838,  -52.0089,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02371,  -53.2552,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03074,  -53.3767,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02727,  -54.9537,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02458,  -54.6596,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03491,  -56.6077,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01947,  -56.2218,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04301,  -55.6486,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02959,  -53.9616,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01183,  -57.6799,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02820,  -56.7102,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03819,  -56.1181,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02514,  -53.6237,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02898,  -58.0033,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02871,  -55.0047,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01733,  -57.8055,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03081,  -54.3041,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02617,  -52.9418,  'PANHANDL',  161.00,  10
2042,  1,  -6.484,  11.460,  0.000,  0.000,  2,  1.01745,  -52.6490,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02755,  -56.8508,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02992,  -56.8443,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02469,  -53.8064,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02891,  -56.5378,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03075,  -54.8175,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04288,  -56.0849,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02741,  -55.8796,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01364,  -57.2597,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02231,  -56.4924,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02512,  -55.3538,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01904,  -56.1628,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02731,  -52.4968,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02641,  -53.0732,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02731,  -52.4968,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -50.2863,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02466,  -52.8719,  'WHITE DE',  161.00,  10
2059,  1,  -6.803,  11.520,  0.000,  0.000,  2,  1.01353,  -52.4592,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01498,  -56.4034,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02547,  -56.3062,  'VERNON 1',  161.00,  10
2062,  1,  -5.976,  13.874,  0.000,  0.000,  2,  1.01997,  -56.1597,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -17.872,  0.000,  0.000,  2,  1.03000,  -56.2739,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02290,  -55.0942,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -36.791,  0.000,  0.000,  2,  1.03000,  -58.0559,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03832,  -55.0865,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02187,  -53.3068,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02147,  -52.6150,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -19.947,  0.000,  0.000,  2,  1.03000,  -56.7289,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02241,  -52.3903,  'ARCHER 2',  161.00,  11
2071,  1,  -18.574,  21.600,  0.000,  0.000,  2,  1.01038,  -51.7868,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03111,  -55.9640,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03780,  -54.0969,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03087,  -53.8547,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03087,  -53.8547,  'JAYTON 2',  115.00,  10
2076,  1,  -4.943,  -2.502,  0.000,  0.000,  2,  1.03973,  -53.9076,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02819,  -57.7003,  'MUENSTER',  161.00,  11
2078,  1,  -13.931,  12.077,  0.000,  0.000,  2,  1.01996,  -57.1438,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03719,  -57.1147,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02259,  -57.2220,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02439,  -55.9762,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -54.1003,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -54.1003,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -54.1003,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -54.1003,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01974,  -57.5994,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04081,  -54.9961,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02142,  -52.5054,  'ARCHER 1',  161.00,  11
2089,  1,  -8.370,  9.730,  0.000,  0.000,  2,  1.00963,  -51.9148,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02591,  -55.5141,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03449,  -57.2103,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03008,  -55.5565,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03268,  -53.1312,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03268,  -53.1312,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03268,  -53.1312,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  117.620,  0.000,  0.000,  2,  1.03000,  -52.6144,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03168,  -52.6302,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04122,  -54.9818,  'RALLS 1 ',  161.00,  10
2099,  1,  -1.025,  1.440,  0.000,  0.000,  2,  1.02951,  -52.5950,  'RALLS 1 ',  18.000,  10
2100,  1,  -15.375,  21.600,  0.000,  0.000,  2,  1.02113,  -52.2509,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03267,  -53.8814,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03290,  -54.7162,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03267,  -53.8814,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03267,  -53.8814,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03267,  -53.8814,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01436,  -57.4020,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03105,  -55.0990,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03742,  -55.1349,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02640,  -55.0662,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -22.070,  0.000,  0.000,  2,  1.03000,  -57.8619,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03604,  -54.2735,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02389,  -55.2442,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03270,  -52.5604,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03223,  -53.1966,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02522,  -51.3994,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02879,  -51.9589,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02374,  -51.2192,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02282,  -51.0719,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02793,  -51.8275,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02327,  -51.1296,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02970,  -54.7438,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02536,  -54.8760,  'TELEPHON',  161.00,  11
2123,  1,  -14.802,  26.160,  0.000,  0.000,  2,  1.02391,  -52.8388,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00961,  -58.1139,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02642,  -56.3224,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02718,  -57.9467,  'VALLEY V',  161.00,  11
2127,  2,  0.001,  216.320,  0.000,  0.000,  2,  1.04000,  -52.9158,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03586,  -53.1907,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01636,  -57.3056,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03608,  -55.2781,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03384,  -55.5677,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03040,  -56.0335,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02724,  -57.6274,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02329,  -61.8567,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01888,  -64.0025,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01905,  -53.2133,  'SWEETWAT',  115.00,  27
3004,  1,  -6.180,  5.400,  0.000,  0.000,  3,  1.01385,  -52.8574,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01394,  -72.4317,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02630,  -54.8387,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02834,  -55.1454,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02612,  -60.6740,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02924,  -62.5617,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01444,  -72.0386,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01130,  -67.6437,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00206,  -68.5822,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -41.694,  0.000,  0.000,  3,  1.02998,  -57.3179,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02953,  -60.5591,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01939,  -52.1838,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02040,  -54.6750,  'BLACKWEL',  115.00,  27
3017,  1,  -27.928,  15.230,  0.000,  0.000,  3,  1.00975,  -53.5288,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03147,  -59.6256,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02983,  -60.7279,  'CHRISTOV',  115.00,  27
3020,  1,  -24.714,  2.917,  0.000,  0.000,  3,  1.02974,  -58.7197,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03241,  -55.5618,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02009,  -52.5243,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -3.450,  0.000,  0.000,  3,  1.02999,  -54.7880,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02831,  -61.5566,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02796,  -60.9340,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04246,  -53.6605,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03306,  -55.9308,  'ABILENE ',  115.00,  27
3028,  1,  -24.765,  9.059,  0.000,  0.000,  3,  1.03974,  -53.2356,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03520,  -58.7725,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -49.870,  0.000,  0.000,  3,  1.02987,  -65.0067,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02246,  -55.6755,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01772,  -56.5660,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02076,  -52.2912,  'SNYDER 1',  115.00,  27
3034,  1,  -21.500,  -5.130,  0.000,  0.000,  3,  1.02961,  -50.8037,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02746,  -61.9175,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02691,  -61.6038,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04142,  -52.0391,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02780,  -52.2332,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.4768,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01824,  -61.5933,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04406,  -51.9552,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02981,  -53.1530,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04406,  -51.9552,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04406,  -51.9552,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.7778,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04817,  -52.5804,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -16.218,  0.000,  0.000,  3,  1.02998,  -52.4137,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.05508,  -52.9135,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02918,  -55.1458,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.000,  -11.903,  0.000,  0.000,  3,  1.02987,  -64.2938,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.971,  0.000,  0.000,  3,  1.02383,  -66.2526,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01916,  -69.1530,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04079,  -52.7013,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03342,  -54.5555,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.0706,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.5115,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.5450,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03946,  -52.7278,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03083,  -53.7662,  'STERLING',  115.00,  27
3060,  1,  -27.289,  -0.255,  0.000,  0.000,  3,  1.03984,  -51.0788,  'STERLING',  18.000,  27
3061,  1,  -27.289,  -0.332,  0.000,  0.000,  3,  1.03984,  -51.5505,  'STERLING',  18.000,  27
3062,  1,  -27.289,  -0.357,  0.000,  0.000,  3,  1.03984,  -52.1331,  'STERLING',  18.000,  27
3063,  1,  -27.289,  -0.148,  0.000,  0.000,  3,  1.03984,  -51.8817,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02454,  -52.6169,  'ROSCOE 4',  115.00,  27
3065,  1,  -13.262,  11.590,  0.000,  0.000,  3,  1.01118,  -51.5800,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02461,  -63.1345,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02813,  -53.9590,  'TRENT 1 ',  115.00,  27
3068,  1,  -24.714,  -24.670,  0.000,  0.000,  3,  1.03979,  -53.3355,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02183,  -57.4804,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02002,  -54.5689,  'NOLAN 0 ',  115.00,  27
3071,  1,  -28.042,  24.510,  0.000,  0.000,  3,  1.00533,  -53.5289,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02571,  -63.9176,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00684,  -73.3452,  'BRACKETT',  115.00,  28
3074,  1,  -16.443,  13.408,  0.000,  0.000,  3,  0.99914,  -72.7831,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02538,  -64.1832,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00959,  -72.9958,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01929,  -57.0192,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04173,  -52.0252,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03850,  -52.6667,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03053,  -52.3645,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.7049,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03886,  -52.6704,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03041,  -54.1821,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00550,  -50.5379,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02285,  -52.1797,  'LORAINE ',  115.00,  27
3086,  1,  -12.357,  10.800,  0.000,  0.000,  3,  1.01040,  -51.2113,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02285,  -52.1797,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04169,  -53.5781,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03384,  -55.3570,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02853,  -56.0476,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02163,  -56.9914,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.1018,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01716,  -71.0568,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02532,  -55.0919,  'MERKEL 2',  115.00,  27
3095,  1,  -19.870,  -9.752,  0.000,  0.000,  3,  1.03973,  -53.7716,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03692,  -51.7543,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03515,  -51.6871,  'FLUVANNA',  115.00,  27
3098,  1,  -26.362,  -2.040,  0.000,  0.000,  3,  1.03986,  -49.8806,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01784,  -56.9116,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01659,  -57.2949,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02650,  -59.2173,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01996,  -57.0531,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01770,  -54.2274,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02173,  -58.6275,  'BUCHANAN',  115.00,  28
3105,  1,  -5.073,  0.740,  0.000,  0.000,  3,  1.02141,  -58.2602,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -57.0703,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01694,  -66.3741,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02211,  -59.9271,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03389,  -51.6295,  'FLUVANNA',  115.00,  27
3110,  1,  -13.840,  -3.451,  0.000,  0.000,  3,  1.03980,  -50.6945,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02752,  -53.0490,  'STERLING',  115.00,  27
3112,  1,  -12.324,  10.770,  0.000,  0.000,  3,  1.01517,  -52.0920,  'STERLING',  18.000,  27
3113,  1,  -12.324,  10.770,  0.000,  0.000,  3,  1.01517,  -52.0920,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02340,  -62.6917,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02654,  -53.6582,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01461,  -52.2122,  'SYNDER 0',  115.00,  27
3117,  1,  -10.380,  9.070,  0.000,  0.000,  3,  1.00459,  -51.5391,  'SYNDER 1',  13.800,  27
3118,  1,  -19.771,  17.280,  0.000,  0.000,  3,  1.00171,  -51.3075,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02770,  -73.1791,  'BRACKETT',  115.00,  28
3120,  1,  -8.902,  0.000,  0.000,  0.000,  3,  1.02789,  -72.7406,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01885,  -51.9838,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -49.9980,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00554,  -74.3298,  'UVALDE 0',  115.00,  28
3124,  1,  -0.000,  -29.968,  0.000,  0.000,  3,  1.03000,  -65.4968,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01322,  -57.6060,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -46.902,  0.000,  0.000,  3,  1.02090,  -74.3700,  'SABINAL ',  115.00,  28
3127,  1,  -22.243,  19.440,  0.000,  0.000,  3,  1.01715,  -52.4977,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02180,  -52.1828,  'LORAINE ',  115.00,  27
3129,  1,  -20.843,  18.220,  0.000,  0.000,  3,  1.02135,  -51.8181,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02325,  -57.0007,  'SAN ANGE',  115.00,  27
3131,  1,  -18.783,  4.610,  0.000,  0.000,  3,  1.01975,  -54.9784,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02438,  -63.6388,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03659,  -51.7625,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03608,  -52.3800,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02726,  -52.4110,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01844,  -52.4425,  'SNYDER 2',  115.00,  27
3137,  1,  -16.674,  -4.736,  0.000,  0.000,  3,  1.02978,  -54.6730,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02836,  -64.1631,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01558,  -58.9594,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02242,  -57.6166,  'GOLDSBOR',  115.00,  27
3141,  1,  -15.074,  13.180,  0.000,  0.000,  3,  1.01976,  -53.0104,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -7.491,  0.000,  0.000,  3,  1.02989,  -63.9770,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -8.951,  0.000,  0.000,  3,  1.02993,  -62.0529,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02628,  -62.9844,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02521,  -54.3271,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -1.924,  0.000,  0.000,  3,  1.02982,  -63.5863,  'JUNCTION',  115.00,  28
3147,  1,  -0.000,  -5.041,  0.000,  0.000,  3,  1.03000,  -59.5993,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02073,  -73.2873,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02333,  -97.4384,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02955,  -77.0638,  'LAREDO 7',  230.00,  20
4005,  1,  -0.000,  -57.405,  0.000,  0.000,  4,  1.02997,  -79.5994,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02860,  -77.2601,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01850,  -98.7431,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01762,  -62.0602,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02775,  -82.9808,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.3607,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02191,  -81.2449,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -18.896,  0.000,  0.000,  4,  1.02999,  -96.0523,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02283,  -97.9158,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02995,  -73.3818,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -31.595,  0.000,  0.000,  4,  1.02995,  -74.3739,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02251,  -62.2686,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02632,  -79.2618,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01427,  -73.1769,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01517,  -95.7968,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01344,  -79.9653,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02066,  -96.1541,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -77.5795,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02118,  -61.9919,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02831,  -61.1458,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02596,  -62.0150,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -58.9321,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02520,  -98.3546,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01482,  -55.2355,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01573,  -56.7540,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -54.0471,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02355,  -81.4492,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01385,  -83.5484,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01806,  -79.8785,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01828,  -97.6349,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01203,  -78.6843,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01156,  -70.4716,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -68.650,  0.000,  0.000,  4,  1.02769,  -74.5819,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00785,  -68.8806,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02461,  -90.3212,  'MISSION ',  230.00,  19
4040,  1,  0.015,  -216.283,  0.000,  0.000,  4,  1.02999,  -92.9467,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02232,  -93.1727,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02718,  -96.4318,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01361,  -86.1358,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01490,  -86.9371,  'FALCON H',  115.00,  19
4045,  1,  -10.647,  -2.543,  0.000,  0.000,  4,  1.01942,  -86.1889,  'FALCON H',  13.800,  19
4046,  1,  -3.249,  -3.220,  0.000,  0.000,  4,  1.01942,  -86.7264,  'FALCON H',  13.800,  19
4047,  1,  -22.308,  -3.884,  0.000,  0.000,  4,  1.01942,  -85.8177,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01567,  -93.9173,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01992,  -92.3932,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00911,  -91.6317,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01624,  -82.5779,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01624,  -82.5779,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02674,  -84.9514,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01686,  -71.9806,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01459,  -78.2901,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02468,  -73.6809,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01933,  -76.6256,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.3194,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.5339,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.7136,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.0757,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.6754,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.0452,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01407,  -78.2905,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01407,  -78.2905,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -58.696,  0.000,  0.000,  4,  1.02999,  -97.6482,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01622,  -94.3790,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02896,  -97.7496,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01546,  -78.3476,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01923,  -84.7185,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01253,  -87.3087,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01796,  -78.3750,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02407,  -90.4285,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02888,  -92.3004,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02407,  -90.4285,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02407,  -90.4285,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02407,  -90.4285,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01408,  -78.4899,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02264,  -95.2890,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03354,  -77.8729,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02825,  -78.9878,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -74.0772,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -74.3770,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -75.9683,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -75.5128,  'CORPUS C',  13.800,  21
4086,  1,  -0.000,  -59.158,  0.000,  0.000,  4,  1.03000,  -92.0660,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -67.235,  0.000,  0.000,  4,  1.03000,  -79.4235,  'CORPUS C',  115.00,  21
4088,  1,  0.015,  -164.915,  0.000,  0.000,  4,  1.02999,  -97.9511,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -95.4937,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -95.4937,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -95.4937,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01823,  -95.3341,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -95.4937,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -95.4937,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -95.4937,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -95.4937,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -95.4937,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -95.4937,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01473,  -78.1765,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01690,  -78.3629,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -79.8626,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02129,  -89.5199,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -67.800,  0.000,  0.000,  4,  1.02999,  -98.2564,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01360,  -77.9200,  'TAFT 2 0',  115.00,  21
4105,  1,  -22.288,  9.854,  0.000,  0.000,  4,  1.00965,  -77.3559,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01389,  -89.0753,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02729,  -97.2134,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01832,  -76.9071,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01223,  -79.5193,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02261,  -92.7636,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01776,  -95.7258,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02701,  -85.3977,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02919,  -77.7328,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02399,  -79.0409,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.5997,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.5457,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02408,  -62.3954,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01336,  -82.0173,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01164,  -87.4899,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01547,  -78.4594,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -31.214,  0.000,  0.000,  4,  1.03000,  -96.1490,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.328,  0.000,  0.000,  4,  1.02738,  -98.0517,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01657,  -79.7822,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02329,  -90.9168,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00617,  -64.7800,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01773,  -88.0047,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -43.083,  0.000,  0.000,  4,  1.03000,  -83.6080,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -60.593,  0.000,  0.000,  4,  1.02999,  -95.6643,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03316,  -81.7758,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -7.768,  0.000,  0.000,  4,  1.02997,  -82.5144,  'FREER 0 ',  115.00,  20
4131,  1,  -0.000,  -67.971,  0.000,  0.000,  4,  1.02999,  -65.8889,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02768,  -66.8779,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -65.8889,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -65.8889,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -65.8889,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -65.8889,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -65.8889,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -65.8889,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01348,  -81.1523,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03382,  -80.8627,  'SARITA 1',  230.00,  21
4141,  1,  0.000,  -11.958,  0.000,  0.000,  4,  1.03000,  -83.4534,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -80.4089,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01581,  -69.3961,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01655,  -82.0782,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01544,  -77.7659,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02625,  -77.5426,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -98.488,  0.000,  0.000,  4,  1.02997,  -79.0525,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01645,  -82.8188,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00145,  -71.4714,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01526,  -78.8843,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03285,  -82.8456,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02886,  -83.5186,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.4587,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01414,  -94.9541,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01683,  -93.4208,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01750,  -79.3649,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02264,  -96.9791,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02441,  -75.8550,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01954,  -77.7967,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.0815,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.9492,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.9740,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02441,  -75.8550,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01581,  -92.6336,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02600,  -82.8454,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01309,  -81.9878,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02436,  -96.3949,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01895,  -77.9393,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01360,  -79.4958,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01496,  -77.8211,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -86.874,  0.000,  0.000,  4,  1.03000,  -91.7875,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02065,  -63.3277,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00027,  -64.3087,  'REFUGIO ',  115.00,  21
4174,  1,  -0.000,  -38.649,  0.000,  0.000,  4,  1.03000,  -61.1957,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -9.676,  0.000,  0.000,  4,  1.02996,  -80.0555,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03683,  -80.0394,  'BRUNI 1 ',  115.00,  20
4177,  1,  -24.714,  -4.739,  0.000,  0.000,  4,  1.03994,  -79.3058,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -39.497,  0.000,  0.000,  4,  1.03000,  -66.6154,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02490,  -82.8558,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01451,  -78.4370,  'PORT ARA',  115.00,  21
4181,  1,  -24.776,  -42.620,  0.000,  0.000,  4,  1.02148,  -72.4710,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00662,  -72.1175,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02602,  -83.1663,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02231,  -89.6647,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.537,  0.000,  0.000,  4,  1.02170,  -85.3829,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -51.877,  0.000,  0.000,  4,  1.03000,  -96.6735,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01116,  -75.4971,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03038,  -73.7702,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00647,  -72.2816,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02026,  -79.5593,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02083,  -88.3636,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -84.4272,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01877,  -86.1314,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -92.7835,  'SEBASTIA',  115.00,  19
4195,  1,  -15.158,  13.250,  0.000,  0.000,  4,  1.02579,  -70.4050,  'OILTON 0',  500.00,  20
4196,  1,  0.000,  -70.401,  0.000,  0.000,  4,  1.02996,  -73.2218,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02991,  -75.7697,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -56.6405,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97708,  -61.5073,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01138,  -59.5682,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03015,  -56.4142,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03126,  -55.9085,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -58.1361,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -57.1003,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -56.6238,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96846,  -61.9895,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02950,  -56.1990,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -62.197,  0.000,  0.000,  5,  1.03000,  -61.8434,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01984,  -58.2437,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03419,  -53.9803,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03140,  -55.6182,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02081,  -57.4498,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.5292,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03069,  -54.5596,  'JACKSBOR',  161.00,  12
5020,  1,  -14.859,  17.280,  0.000,  0.000,  5,  1.03448,  -52.2630,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03408,  -53.9921,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03133,  -55.5905,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03408,  -53.9921,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97928,  -62.3255,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02855,  -54.6376,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02587,  -56.6160,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02406,  -57.2539,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -56.3085,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01211,  -58.2149,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -58.0523,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -56.8506,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02520,  -56.5548,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -53.7814,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -55.0435,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -53.7814,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -53.7814,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -52.3128,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -52.2658,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -53.1161,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -51.7922,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -52.4014,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -52.1567,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02186,  -57.2940,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -56.4789,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04605,  -52.4716,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04151,  -54.0202,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -52.8761,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02852,  -54.8461,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03478,  -53.5038,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -56.2197,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03478,  -53.5038,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03319,  -55.5411,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -56.2427,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95310,  -63.9569,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03781,  -52.0117,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03731,  -52.6213,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03339,  -50.3913,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03102,  -49.6463,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01460,  -57.5429,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01975,  -58.3851,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -16.002,  0.000,  0.000,  5,  1.02999,  -60.0728,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01827,  -61.6388,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03316,  -53.7560,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03098,  -55.4232,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03316,  -53.7560,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03316,  -53.7560,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.9259,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.8332,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -51.7104,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -56.8335,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -56.4454,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03049,  -56.2166,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03311,  -56.9735,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02353,  -57.1302,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00428,  -60.2664,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -58.7393,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -29.840,  0.000,  0.000,  5,  1.02997,  -59.9788,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03054,  -55.8911,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -57.2075,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00555,  -59.7855,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -57.6441,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -56.7294,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03434,  -54.4931,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03071,  -55.7956,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -57.0690,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -56.6030,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99566,  -59.0718,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00235,  -58.9311,  'CLIFTON ',  161.00,  18
5089,  1,  -14.123,  -7.146,  0.000,  0.000,  5,  1.00947,  -58.1933,  'CLIFTON ',  13.800,  18
5090,  1,  -0.000,  -96.627,  0.000,  0.000,  5,  1.03000,  -56.9359,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97399,  -61.3588,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -56.2867,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -100.168,  0.000,  0.000,  5,  1.03000,  -57.5877,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -55.0902,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -56.5355,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -56.3327,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -56.0632,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -63.566,  0.000,  0.000,  5,  1.03000,  -57.0304,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -33.830,  0.000,  0.000,  5,  1.03000,  -57.2462,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -56.5081,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -61.6834,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03318,  -54.7139,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03122,  -55.9307,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -56.3419,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -56.8076,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03420,  -56.6158,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -56.8076,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -75.076,  0.000,  0.000,  5,  1.03000,  -56.0849,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01684,  -57.1385,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00696,  -58.4460,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02924,  -56.7123,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00987,  -58.9895,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -57.5067,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -58.2994,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -57.5451,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -56.3723,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -57.0786,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01025,  -60.5940,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03150,  -53.8763,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05370,  -53.9571,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04221,  -56.0193,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -56.9187,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97429,  -62.9628,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97858,  -62.6924,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -55.8216,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -56.9600,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99812,  -61.2648,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -56.8742,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -60.1774,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03009,  -56.1114,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03411,  -55.0756,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -56.3144,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00584,  -59.9539,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -58.5734,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -58.8151,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00961,  -57.2983,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -55.1515,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -56.3548,  'WACO 1 1',  161.00,  13
5139,  1,  -0.000,  -45.158,  0.000,  0.000,  5,  1.03000,  -57.0105,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97860,  -62.5159,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02026,  -57.3406,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00352,  -59.6512,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03022,  -55.7217,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00657,  -57.9258,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -56.3023,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -56.5526,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -56.8891,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -56.9075,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -57.0032,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02798,  -54.5667,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00679,  -60.0888,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -56.6748,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -55.3634,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00014,  -59.7699,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -58.7533,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -61.6255,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01910,  -57.0084,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -56.4478,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97150,  -63.0684,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03289,  -55.6230,  'DENTON 2',  161.00,  17
5161,  1,  -0.000,  -44.908,  0.000,  0.000,  5,  1.03000,  -56.8354,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93859,  -65.0929,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -57.1851,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03732,  -54.4232,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03413,  -55.4580,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.8776,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03732,  -54.4232,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -57.1095,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02539,  -58.3777,  'DUBLIN 1',  161.00,  15
5170,  1,  -7.429,  8.640,  0.000,  0.000,  5,  1.01994,  -58.1013,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96505,  -62.4257,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -63.057,  0.000,  0.000,  5,  1.03000,  -57.7272,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -56.2480,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96029,  -62.9835,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03261,  -55.8362,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01351,  -57.1110,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -56.4994,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -56.9418,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03195,  -53.0905,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -54.0426,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -56.7455,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97550,  -62.6817,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -56.8227,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01937,  -57.8960,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -57.3958,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02160,  -56.3810,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03547,  -53.6396,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -56.6904,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -56.8440,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01395,  -59.7936,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -61.353,  0.000,  0.000,  5,  1.01121,  -60.2174,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03407,  -55.1513,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03443,  -55.5537,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -56.5654,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -56.7492,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03689,  -52.2985,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03169,  -53.7885,  'BRYSON 1',  161.00,  12
5198,  1,  -18.574,  21.600,  0.000,  0.000,  5,  1.03459,  -52.1857,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -56.9267,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00520,  -59.1961,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96578,  -61.4795,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01456,  -56.7796,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -56.6906,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03566,  -52.5318,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -53.5888,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03044,  -50.9912,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03293,  -51.7060,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03217,  -51.4923,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99791,  -58.8179,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -56.2656,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94684,  -64.3076,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01243,  -57.4409,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -56.5476,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -56.8246,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -56.8861,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -56.9152,  'FORT WOR',  161.00,  17
5217,  1,  -0.000,  -63.879,  0.000,  0.000,  5,  1.03000,  -56.6655,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02113,  -57.6722,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -32.028,  0.000,  0.000,  5,  1.02424,  -57.4320,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -57.7775,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -57.6035,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00475,  -58.9305,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95137,  -64.2019,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -56.6288,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -57.9574,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -61.1860,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -58.2705,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -55.9507,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -56.6291,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -56.8924,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00802,  -60.8050,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02861,  -56.9037,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -56.5506,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -56.3431,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01682,  -58.0868,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04032,  -52.5981,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02994,  -52.5338,  'OLNEY 1 ',  161.00,  12
5238,  1,  -27.860,  32.400,  0.000,  0.000,  5,  1.03731,  -52.4509,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04683,  -55.1777,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04192,  -57.5116,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04019,  -58.0930,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04019,  -58.0930,  'GOLDTHWA',  115.00,  18
5243,  1,  -18.574,  21.600,  0.000,  0.000,  5,  1.04149,  -54.9194,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -56.9413,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -57.1216,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00846,  -57.1719,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99821,  -59.3758,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02929,  -56.2767,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -56.4832,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -56.0262,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02861,  -56.6510,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02716,  -56.9144,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -56.4375,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -56.6667,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00489,  -59.8121,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00662,  -57.7093,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99661,  -58.8179,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -56.6623,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -57.6370,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -50.7068,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02043,  -54.6224,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -46.5342,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02677,  -47.7388,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -41.711,  0.000,  0.000,  5,  1.03000,  -58.8998,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03071,  -55.9703,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -56.2984,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99010,  -61.7091,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00594,  -58.1002,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -55.5466,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97066,  -61.5177,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99752,  -59.7786,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -56.8926,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02983,  -56.7198,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -56.8552,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95300,  -63.9184,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98555,  -59.0732,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -56.7986,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01637,  -57.1182,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -54.8443,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -55.9380,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -53.9805,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02640,  -54.1139,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -54.2845,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -57.3838,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -57.3749,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -57.3019,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02639,  -56.4506,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00435,  -58.2268,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -60.573,  0.000,  0.000,  5,  1.03000,  -56.6101,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99697,  -59.6755,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -57.4223,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02353,  -57.2259,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -55.1695,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -57.0036,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03431,  -54.4115,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03001,  -55.6773,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03431,  -54.4115,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03431,  -54.4115,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03431,  -54.4115,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03431,  -54.4115,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03431,  -54.4115,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.1101,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.4410,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03413,  -54.4471,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03143,  -55.8445,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -56.5329,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -56.4807,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -56.3717,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -56.8929,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -56.8748,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -57.1045,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -57.6891,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -55.4797,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99293,  -60.5930,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02235,  -57.2723,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -69.473,  0.000,  0.000,  5,  1.03000,  -56.6987,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03096,  -52.0241,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03127,  -53.1406,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -51.2116,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -51.1228,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -51.2466,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -54.2054,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02907,  -56.0038,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.9560,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.9525,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.4370,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94763,  -63.9527,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01043,  -59.6256,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -56.6410,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02796,  -56.2356,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01880,  -57.4310,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -57.4720,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01557,  -57.2328,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01724,  -58.7055,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -56.8960,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -56.2722,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -54.2766,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -56.1801,  'GRANBURY',  161.00,  18
5339,  1,  -0.000,  -52.020,  0.000,  0.000,  5,  1.03000,  -57.0846,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -56.9685,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03045,  -56.3511,  'LEWISVIL',  161.00,  17
5342,  1,  -0.958,  -3.201,  0.000,  0.000,  5,  1.03459,  -56.3066,  'LEWISVIL',  13.800,  17
5343,  1,  -23.653,  -20.020,  0.000,  0.000,  5,  1.03991,  -55.7494,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -57.0431,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99090,  -60.0239,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -137.563,  0.000,  0.000,  5,  1.03000,  -56.9419,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01023,  -60.1629,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00382,  -57.9108,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -56.2404,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03218,  -54.4873,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -55.8161,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -56.6903,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -56.2923,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -57.2761,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01848,  -56.2142,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -56.7723,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -56.1295,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02842,  -53.4342,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -55.7730,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -51.4526,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03350,  -52.4241,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03020,  -53.5300,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03350,  -52.4241,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03143,  -51.7918,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -51.1054,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -50.9223,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02852,  -50.9674,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -51.4565,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -50.8428,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03036,  -56.2302,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -56.2127,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -56.9427,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -57.3333,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -55.9305,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -56.8779,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02716,  -56.2987,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02183,  -58.0232,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -114.866,  0.000,  0.000,  5,  1.03000,  -58.1404,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -57.0137,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03264,  -53.5699,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -55.1866,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.4228,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.2620,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03083,  -54.2564,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02920,  -55.3586,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -81.575,  0.000,  0.000,  5,  1.03000,  -56.7967,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -57.6473,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -54.7283,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01734,  -56.3498,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99899,  -59.2107,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97801,  -62.9064,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95366,  -66.2231,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00917,  -57.7566,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04857,  -53.2024,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04528,  -53.5672,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03445,  -56.2410,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03333,  -55.9722,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03333,  -55.9722,  'ALBANY 1',  115.00,  15
5399,  1,  -20.505,  23.850,  0.000,  0.000,  5,  1.04615,  -53.0868,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -56.3419,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03141,  -52.3229,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -53.9297,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03141,  -52.3229,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03141,  -52.3229,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03141,  -52.3229,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03141,  -52.3229,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00860,  -60.2413,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -57.3315,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -56.8138,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03538,  -55.5045,  'KILLEEN ',  500.00,  13
5411,  1,  -0.000,  -36.164,  0.000,  0.000,  5,  1.03000,  -57.0213,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -56.9682,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04117,  -52.7650,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03693,  -55.8925,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03710,  -52.1431,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03702,  -52.1367,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03750,  -52.2119,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04117,  -52.7650,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04117,  -52.7650,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02856,  -56.1939,  'FORT WOR',  161.00,  17
5421,  1,  -0.000,  -87.645,  0.000,  0.000,  5,  1.03000,  -57.7227,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -0.991,  0.000,  0.000,  5,  1.03000,  -56.5051,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.5051,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.5051,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -56.6905,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00289,  -58.7938,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01394,  -56.9273,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -56.0089,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02335,  -57.6452,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -58.3449,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -56.5064,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01997,  -58.0954,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -56.8881,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -57.6068,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01654,  -59.1430,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -56.6835,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94704,  -64.0710,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -56.9907,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01897,  -55.9386,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -66.970,  0.000,  0.000,  5,  1.03000,  -56.9127,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -56.6593,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -57.0270,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -57.0291,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -52.7277,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -55.1306,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01485,  -59.4317,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -56.5314,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -54.4230,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03130,  -55.6479,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00540,  -58.7235,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03773,  -55.6108,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -56.7805,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -55.7808,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -56.8759,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01695,  -58.1630,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01949,  -61.2849,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -56.4972,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99194,  -60.0014,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97675,  -63.3711,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95270,  -66.6529,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01964,  -57.0062,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -56.5914,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -56.9159,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03455,  -54.6453,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03176,  -55.8879,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97956,  -62.4556,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -56.9631,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02321,  -56.8275,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -57.3463,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01925,  -59.0886,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -58.2505,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03834,  -54.8034,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03009,  -53.8052,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96561,  -62.2543,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -56.5530,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96878,  -62.3828,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -57.5405,  'HARKER H',  161.00,  13
5478,  1,  -0.000,  -90.866,  0.000,  0.000,  5,  1.03000,  -56.7700,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03402,  -54.2872,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -55.5401,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02049,  -56.9487,  'FORT WOR',  161.00,  17
5482,  1,  -0.000,  -91.352,  0.000,  0.000,  5,  1.03000,  -57.1599,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03022,  -56.2467,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -58.3500,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -54.6086,  'BLOOMING',  161.00,  14
6001,  1,  -0.000,  -72.375,  0.000,  0.000,  6,  1.03000,  -59.9916,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -60.6719,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03939,  -53.6079,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03298,  -54.4179,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03134,  -56.2999,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -52.7957,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -52.3060,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -53.1526,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -52.8457,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -53.0776,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02450,  -58.1927,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -15.023,  0.000,  0.000,  6,  1.03000,  -57.5124,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02082,  -60.4078,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01334,  -62.7690,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02734,  -60.6038,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02751,  -59.6939,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -59.4774,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02394,  -58.6447,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02461,  -58.8019,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02726,  -59.3809,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04102,  -55.4096,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03763,  -56.3237,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03285,  -57.6525,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -83.430,  0.000,  0.000,  6,  1.03000,  -59.8986,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.000,  -127.141,  0.000,  0.000,  6,  1.03000,  -60.1933,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02397,  -59.6702,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02686,  -58.2896,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02560,  -58.4605,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00521,  -64.9878,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01961,  -56.0884,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02207,  -57.1749,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02338,  -59.9590,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03695,  -55.5593,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03363,  -56.7123,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03022,  -57.8725,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02705,  -57.6127,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02420,  -58.9808,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03829,  -55.0785,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03175,  -56.8060,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02522,  -58.6942,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.087,  -8.683,  0.000,  0.000,  6,  1.03999,  -55.0155,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.4789,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02563,  -59.1076,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01791,  -60.3247,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03509,  -56.2646,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03129,  -58.0193,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02499,  -60.0068,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03509,  -56.2646,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03509,  -56.2646,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03509,  -56.2646,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -19.839,  0.000,  0.000,  6,  1.03999,  -56.0355,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03509,  -56.2646,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -17.296,  0.000,  0.000,  6,  1.03999,  -55.9993,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.031,  0.000,  0.000,  6,  1.03999,  -55.7573,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00247,  -67.7574,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03112,  -54.4730,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03063,  -55.9362,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02990,  -56.7540,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98555,  -74.6173,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02371,  -60.6162,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -58.7966,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -54.5165,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02483,  -55.8634,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01552,  -59.0643,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01720,  -59.8670,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03202,  -54.8187,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02985,  -56.1446,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -58.4324,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -54.4602,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -53.9535,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03020,  -54.5346,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -54.1080,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -54.3429,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -54.3462,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02317,  -52.9192,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02246,  -54.2392,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02063,  -56.4776,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01538,  -51.8282,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01963,  -52.4128,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01824,  -52.2284,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03157,  -59.0396,  'MARBLE F',  115.00,  23
6082,  1,  -7.444,  -6.973,  0.000,  0.000,  6,  1.03978,  -58.5988,  'MARBLE F',  13.800,  23
6083,  1,  -7.444,  -5.853,  0.000,  0.000,  6,  1.03978,  -58.5633,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03046,  -58.0951,  'ROUND RO',  115.00,  23
6085,  1,  -0.315,  0.000,  0.000,  0.000,  6,  1.03050,  -58.0730,  'ROUND RO',  13.800,  23
6086,  1,  -6.761,  0.000,  0.000,  0.000,  6,  1.03128,  -57.6213,  'ROUND RO',  13.800,  23
6087,  1,  -0.940,  0.000,  0.000,  0.000,  6,  1.03058,  -58.0292,  'ROUND RO',  13.800,  23
6088,  1,  -2.389,  0.000,  0.000,  0.000,  6,  1.03053,  -57.9733,  'ROUND RO',  13.800,  23
6089,  1,  -3.131,  0.000,  0.000,  0.000,  6,  1.03085,  -57.8756,  'ROUND RO',  13.800,  23
6090,  1,  -9.171,  0.000,  0.000,  0.000,  6,  1.03061,  -57.6050,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -48.023,  0.000,  0.000,  6,  1.03000,  -60.1445,  'WIMBERLE',  115.00,  23
6092,  1,  -0.000,  -20.977,  0.000,  0.000,  6,  1.03000,  -60.6967,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02127,  -59.5377,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02357,  -59.4325,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02649,  -59.3710,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.000,  -53.168,  0.000,  0.000,  6,  1.03000,  -61.9791,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02076,  -59.8059,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02349,  -59.1322,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01749,  -60.3390,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01871,  -61.1760,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -53.2833,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02680,  -54.0153,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -41.334,  0.000,  0.000,  6,  1.03000,  -56.6083,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -53.2833,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -53.2833,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -53.2833,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03962,  -54.0058,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02836,  -56.5684,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99681,  -61.6795,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -52.9929,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -52.8818,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02174,  -61.4044,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -59.0394,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01892,  -60.4997,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01889,  -60.1095,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01234,  -60.6005,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -56.5680,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04023,  -55.3637,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03529,  -56.7374,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03312,  -57.8843,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -60.1849,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99378,  -60.3699,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02501,  -58.7530,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -57.9898,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01411,  -61.7732,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02409,  -58.7767,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.511,  0.000,  0.000,  6,  0.95257,  -65.6578,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02024,  -61.0371,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96277,  -68.0335,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02112,  -59.0287,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -59.5024,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02017,  -59.4072,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01193,  -63.3234,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00672,  -61.6188,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01181,  -57.7059,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03007,  -59.1538,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02007,  -59.7455,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01876,  -63.8785,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01370,  -61.5821,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99102,  -62.5452,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03210,  -54.6864,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03005,  -56.4961,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02983,  -58.2207,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03210,  -54.6864,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -51.5891,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -51.7036,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -53.3415,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -53.6176,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -54.1320,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02731,  -60.1581,  'SAN ANTO',  115.00,  26
6151,  1,  -0.002,  -84.551,  0.000,  0.000,  6,  1.03000,  -62.4454,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02967,  -58.3191,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02458,  -59.0742,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01579,  -60.0823,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01888,  -60.9832,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02794,  -59.2684,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02126,  -62.1397,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -46.070,  0.000,  0.000,  6,  1.03000,  -61.4284,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02101,  -59.7724,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -58.9114,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03145,  -53.9298,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03051,  -55.8731,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02725,  -57.6732,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -52.7139,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -52.5744,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -53.3587,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -52.8646,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02140,  -60.3901,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03500,  -55.5843,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03065,  -57.7004,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02537,  -58.9550,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01937,  -56.5536,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02038,  -57.7470,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -59.9398,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02216,  -59.1215,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02302,  -59.1471,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.000,  -61.993,  0.000,  0.000,  6,  1.03000,  -58.2149,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02176,  -60.0420,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01542,  -60.9727,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01547,  -61.5971,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02241,  -59.6953,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02227,  -60.3436,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00737,  -59.1003,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02379,  -59.1529,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -59.3321,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02721,  -58.5312,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02571,  -58.7877,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01585,  -54.5236,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00785,  -57.6481,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01932,  -63.0680,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02157,  -59.4417,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02438,  -56.8577,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01629,  -58.9990,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02063,  -59.4668,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99873,  -59.6241,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02512,  -60.7281,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03225,  -55.9773,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02946,  -58.2200,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02878,  -59.2017,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01564,  -60.5105,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02340,  -60.4354,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01898,  -60.6219,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -60.2084,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -60.3751,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -58.0701,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99906,  -60.5265,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -36.231,  0.000,  0.000,  6,  1.03000,  -59.8875,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02781,  -59.1300,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00792,  -61.8332,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04410,  -55.2518,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03993,  -56.5398,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03258,  -58.8964,  'MARBLE F',  115.00,  23
6213,  1,  -20.279,  2.940,  0.000,  0.000,  6,  1.04293,  -54.7730,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04182,  -54.3354,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04353,  -55.0162,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04279,  -54.7220,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02126,  -59.8801,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01781,  -58.8672,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02478,  -59.2674,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -59.5334,  'SAN ANTO',  115.00,  22
6221,  1,  -0.000,  -63.445,  0.000,  0.000,  6,  1.03000,  -63.8976,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03086,  -57.0025,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02901,  -57.8551,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02373,  -59.3117,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01633,  -60.4683,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99161,  -69.5067,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02770,  -58.2652,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02940,  -54.6242,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -38.307,  0.000,  0.000,  6,  1.03000,  -56.4314,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02464,  -58.2998,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01432,  -59.8059,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02561,  -58.3726,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02137,  -59.1164,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03292,  -56.4309,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03148,  -57.3643,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02705,  -59.0730,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94642,  -66.6460,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02640,  -58.4999,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03640,  -54.6572,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03098,  -57.0069,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02509,  -58.7006,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03640,  -54.6572,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -53.5684,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -52.7928,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -53.0826,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -53.8492,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.1703,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -53.6706,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -53.2300,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01879,  -60.3043,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02146,  -60.5111,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01968,  -60.0175,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01652,  -61.9221,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03690,  -54.7727,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03481,  -55.7791,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02683,  -58.1182,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03456,  -54.4149,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03248,  -54.0875,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03690,  -54.7727,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03419,  -53.9432,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02046,  -60.4382,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02656,  -58.5200,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -59.3575,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -61.1348,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02511,  -58.0241,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.513,  -1.719,  0.000,  0.000,  6,  1.02735,  -58.0000,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02866,  -57.9854,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.513,  -1.719,  0.000,  0.000,  6,  1.02735,  -58.0000,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02866,  -57.9854,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.052,  -6.817,  0.000,  0.000,  6,  1.03393,  -57.9279,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.254,  -4.090,  0.000,  0.000,  6,  1.03067,  -57.9369,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02866,  -57.9854,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02866,  -57.9854,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.958,  -3.201,  0.000,  0.000,  6,  1.02927,  -57.9791,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01894,  -60.1373,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01896,  -61.6071,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02849,  -56.6944,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -57.8706,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02984,  -56.0873,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02599,  -58.0347,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02253,  -60.0622,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02622,  -59.9783,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02199,  -60.6688,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -59.7205,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02647,  -61.6740,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -110.072,  0.000,  0.000,  6,  1.03000,  -64.5396,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02727,  -58.2283,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01932,  -60.0157,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02038,  -59.3116,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03024,  -58.8046,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02098,  -60.4611,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03769,  -54.5350,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03340,  -56.1464,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02778,  -58.0219,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03579,  -54.2374,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03606,  -54.2808,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03317,  -53.7166,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02966,  -54.2622,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03108,  -55.6519,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03059,  -56.5107,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02966,  -54.2622,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02383,  -52.5725,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02779,  -53.6916,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02485,  -52.8441,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -52.5511,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02626,  -58.5938,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01810,  -60.1942,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02334,  -60.2662,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99825,  -63.7097,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02677,  -59.2261,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01393,  -59.3911,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02928,  -58.8569,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02396,  -59.2079,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02318,  -60.0647,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03627,  -56.5373,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03219,  -56.4020,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02978,  -57.0780,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02717,  -57.8810,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02526,  -58.4647,  'GEORGETO',  115.00,  23
6320,  1,  -0.000,  -105.451,  0.000,  0.000,  6,  1.03000,  -59.3045,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02509,  -59.1424,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02343,  -60.9082,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01830,  -60.1937,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -59.6411,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95443,  -65.7674,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01392,  -60.0322,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00886,  -60.2560,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99008,  -66.6739,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00971,  -63.4829,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02542,  -58.9731,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -89.901,  0.000,  0.000,  6,  1.03000,  -59.1439,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01827,  -60.6122,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03195,  -56.1167,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03002,  -57.7354,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02583,  -58.9971,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95253,  -70.0368,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02769,  -59.6867,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95035,  -65.4545,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02013,  -58.9206,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -61.3366,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01639,  -60.6455,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03666,  -55.6561,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03396,  -56.8702,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03214,  -57.7265,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -59.1605,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01785,  -62.8458,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.1099,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03732,  -56.2888,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02900,  -58.2293,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02440,  -59.8878,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02901,  -58.4717,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03322,  -57.0509,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03053,  -57.8598,  'ROUND RO',  115.00,  23
6356,  1,  -0.000,  -105.516,  0.000,  0.000,  6,  1.03000,  -60.3030,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00187,  -71.1160,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -62.135,  0.000,  0.000,  6,  1.03000,  -60.2160,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03881,  -56.7594,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03248,  -58.5267,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00890,  -54.2909,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03550,  -52.0893,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02946,  -54.4056,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02679,  -57.0576,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.8393,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3787,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0193,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.9648,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.8369,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00701,  -61.3163,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -61.0102,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00241,  -59.1192,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01332,  -60.6154,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -59.4866,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -59.4866,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02076,  -57.8877,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01711,  -60.0147,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02577,  -50.7977,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02046,  -53.4334,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02208,  -55.2000,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02577,  -50.7977,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02577,  -50.7977,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02577,  -50.7977,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02577,  -50.7977,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02577,  -50.7977,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02304,  -57.5756,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01556,  -60.0675,  'SPRING 1',  115.00,  5
7028,  1,  -0.086,  -211.554,  0.000,  0.000,  7,  1.02000,  -59.6658,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01532,  -52.3487,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01459,  -57.6665,  'PORT LAV',  115.00,  6
7031,  1,  -10.616,  0.000,  0.000,  0.000,  7,  1.01659,  -51.5826,  'PORT LAV',  13.800,  6
7032,  1,  -2.736,  0.000,  0.000,  0.000,  7,  1.01566,  -52.1511,  'PORT LAV',  13.800,  6
7033,  1,  -2.736,  0.000,  0.000,  0.000,  7,  1.01566,  -52.1511,  'PORT LAV',  13.800,  6
7034,  1,  -1.498,  0.000,  0.000,  0.000,  7,  1.01551,  -52.2405,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02785,  -57.3820,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02192,  -58.8458,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03124,  -54.8677,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02292,  -55.8720,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01833,  -58.5836,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02916,  -54.9085,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02310,  -57.2673,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02358,  -50.2375,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02155,  -52.3597,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01073,  -53.9453,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -49.6433,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -49.9661,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03029,  -55.1250,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02434,  -56.3694,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02197,  -59.0983,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01214,  -60.9169,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01690,  -60.0684,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01524,  -59.0428,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02173,  -56.3411,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00932,  -60.1802,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01761,  -58.7368,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02404,  -57.5146,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01472,  -60.0020,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -47.3669,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01614,  -49.0428,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02237,  -51.3418,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -47.3669,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -47.3669,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -47.3669,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -47.3669,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -47.3669,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -47.3669,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00546,  -61.0624,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00886,  -51.9095,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00572,  -54.9126,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01483,  -58.4079,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99466,  -50.5254,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02095,  -57.2827,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02685,  -55.0935,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02366,  -56.6784,  'GALVESTO',  115.00,  2
7075,  1,  -0.009,  -225.080,  0.000,  0.000,  7,  1.03000,  -57.7432,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03800,  -51.4048,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03484,  -52.9293,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02710,  -55.9806,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.9426,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.5304,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.5135,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.9043,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02742,  -54.5019,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02206,  -56.4961,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01271,  -56.9569,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -59.1628,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01721,  -58.1418,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99926,  -59.9005,  'RICHMOND',  115.00,  3
7089,  1,  -0.121,  -244.039,  0.000,  0.000,  7,  1.03000,  -60.5318,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01369,  -60.5911,  'PINEHURS',  115.00,  5
7091,  1,  -0.015,  -173.884,  0.000,  0.000,  7,  1.03000,  -60.3117,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01311,  -59.6240,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00904,  -60.0877,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02310,  -60.5528,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98517,  -39.8730,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99602,  -42.9711,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99904,  -44.4609,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -31.1789,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01435,  -58.8545,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -59.3296,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00913,  -60.5446,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01455,  -59.0345,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03600,  -51.3443,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02953,  -54.0500,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02744,  -56.6374,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.8795,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03600,  -51.3443,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03600,  -51.3443,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.9242,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.8891,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.4654,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6436,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5238,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5234,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00113,  -59.5139,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01483,  -59.8695,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00929,  -60.4039,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01473,  -58.7827,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00759,  -60.6442,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00759,  -60.6442,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00759,  -60.6442,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99293,  -50.0434,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01268,  -59.6140,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03362,  -52.0848,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02337,  -55.4567,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02039,  -57.1214,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02176,  -58.8568,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02205,  -53.4584,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -51.2401,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02790,  -54.2924,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01999,  -56.8150,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -51.2401,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03147,  -50.1618,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03065,  -49.8846,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03023,  -49.7496,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03031,  -49.6931,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03160,  -50.2120,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -51.2401,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -51.2401,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -51.2401,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -51.2401,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01482,  -60.9829,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01567,  -58.4638,  'HOUSTON ',  115.00,  4
7145,  1,  -0.007,  -161.861,  0.000,  0.000,  7,  1.03000,  -61.1032,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.1032,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01627,  -59.3398,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01145,  -60.4800,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00659,  -53.2103,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03205,  -57.3966,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02829,  -59.2717,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01433,  -59.3432,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98873,  -47.0075,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01923,  -60.4804,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00962,  -59.5608,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02153,  -57.4775,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01730,  -59.4175,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00771,  -60.2321,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03231,  -55.0656,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02640,  -56.3996,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02112,  -58.4461,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03231,  -55.0656,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03231,  -55.0656,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03231,  -55.0656,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03231,  -55.0656,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.5565,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4452,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03231,  -55.0656,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03231,  -55.0656,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.3964,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02599,  -55.2108,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02618,  -56.5191,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00666,  -60.7373,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01396,  -58.1003,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03232,  -55.5396,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02473,  -57.0234,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01219,  -59.9347,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00947,  -60.7022,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01069,  -58.8382,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -59.8449,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -60.6889,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00460,  -59.7900,  'PATTISON',  115.00,  3
7183,  1,  -0.052,  -242.549,  0.000,  0.000,  7,  1.03000,  -60.4468,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02850,  -53.7135,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02303,  -55.1700,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02710,  -52.0943,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02292,  -55.0351,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01844,  -58.2068,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02710,  -52.0943,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02710,  -52.0943,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02710,  -52.0943,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02710,  -52.0943,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02710,  -52.0943,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -50.7382,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -50.5225,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.2499,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -51.5524,  'HOUSTON ',  13.800,  3
7198,  1,  -0.010,  -118.437,  0.000,  0.000,  7,  1.03000,  -60.2208,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03153,  -54.9449,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02524,  -57.3671,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02259,  -59.7066,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -61.3529,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00162,  -55.1832,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03773,  -51.3276,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03352,  -53.1701,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03052,  -55.6921,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03773,  -51.3276,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.2046,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5503,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.1273,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.4648,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.9239,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01826,  -57.6370,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01170,  -59.1535,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01424,  -60.1843,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01120,  -59.8630,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -59.9626,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01310,  -60.8418,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01088,  -57.1634,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01015,  -59.9543,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -59.7496,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01267,  -59.2145,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -59.7128,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -60.0126,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00882,  -60.9228,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01582,  -59.5920,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03335,  -54.1890,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02380,  -56.4417,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02052,  -57.9214,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01918,  -58.4850,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01784,  -57.5047,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02717,  -56.9942,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00761,  -61.4228,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01518,  -60.7612,  'PORTER 0',  115.00,  5
7235,  1,  -0.070,  -113.397,  0.000,  0.000,  7,  1.03000,  -61.1147,  'CYPRESS ',  115.00,  3
7236,  1,  -0.010,  -120.072,  0.000,  0.000,  7,  1.03000,  -60.6562,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00298,  -58.7070,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -60.216,  0.000,  0.000,  7,  1.03000,  -58.5731,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01421,  -58.1014,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01467,  -59.9490,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01020,  -60.2785,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01192,  -60.2392,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01681,  -59.4072,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01130,  -58.3363,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01510,  -60.8467,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00555,  -61.0132,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00204,  -55.5484,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00784,  -60.4032,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01226,  -59.8180,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01930,  -59.3017,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01299,  -61.3070,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02306,  -53.5532,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01470,  -55.6496,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02598,  -60.2424,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -58.6051,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01262,  -59.3562,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01223,  -58.4778,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01386,  -59.2875,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01844,  -59.2003,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01955,  -58.1340,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00665,  -46.9533,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -73.620,  0.000,  0.000,  7,  1.01879,  -48.7929,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -51.5246,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03080,  -53.2746,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02191,  -56.5069,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03187,  -50.6145,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -51.5246,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -51.5246,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -51.5246,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03203,  -50.8436,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01037,  -60.3284,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01337,  -59.0036,  'HOUSTON ',  115.00,  3
7273,  1,  -0.004,  -103.619,  0.000,  0.000,  7,  1.03000,  -57.4299,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01504,  -55.4782,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01464,  -56.7764,  'VICTORIA',  115.00,  6
7276,  1,  -0.026,  -358.647,  0.000,  0.000,  7,  1.03000,  -60.2773,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -43.046,  0.000,  0.000,  7,  1.03000,  -55.5320,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02751,  -54.7077,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02370,  -56.6784,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02751,  -54.7077,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02751,  -54.7077,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03154,  -53.6660,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01892,  -56.7103,  'BAYTOWN ',  115.00,  4
7284,  1,  -2.553,  0.000,  0.000,  0.000,  7,  1.03186,  -53.4873,  'BAYTOWN ',  13.200,  4
7285,  1,  -7.741,  0.000,  0.000,  0.000,  7,  1.03162,  -53.2926,  'BAYTOWN ',  13.200,  4
7286,  1,  -7.741,  0.000,  0.000,  0.000,  7,  1.03247,  -53.1246,  'BAYTOWN ',  13.200,  4
7287,  1,  -7.741,  0.000,  0.000,  0.000,  7,  1.03247,  -53.1246,  'BAYTOWN ',  13.200,  4
7288,  1,  -7.741,  0.000,  0.000,  0.000,  7,  1.03247,  -53.1246,  'BAYTOWN ',  13.200,  4
7289,  1,  -15.486,  0.000,  0.000,  0.000,  7,  1.03172,  -53.0754,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01011,  -60.8298,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00392,  -60.9641,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01863,  -59.0933,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01861,  -57.2319,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -10.068,  0.000,  0.000,  7,  1.03000,  -56.4487,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01160,  -60.2452,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -60.7741,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00954,  -59.5597,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01238,  -60.2575,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00226,  -57.6250,  'EAGLE LA',  115.00,  1
7300,  1,  -0.004,  -103.811,  0.000,  0.000,  7,  1.03000,  -61.1325,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01176,  -58.5118,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00678,  -51.5429,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01712,  -53.9370,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -46.9469,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -51.0546,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01013,  -54.5769,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -46.9469,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -46.9469,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -46.9469,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -46.9469,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01383,  -46.5741,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02607,  -52.8609,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01235,  -55.1891,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99746,  -60.2379,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02201,  -59.9891,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01104,  -59.0889,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01567,  -57.6466,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01010,  -59.2446,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01173,  -60.0923,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03554,  -51.6463,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03006,  -52.5499,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02425,  -54.7718,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03279,  -51.2168,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03174,  -51.0664,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -51.0636,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03370,  -51.3627,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01331,  -52.0514,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01083,  -53.2265,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01331,  -52.0514,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01244,  -59.7718,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03376,  -52.9019,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02750,  -54.4526,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01858,  -57.7626,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03376,  -52.9019,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.2337,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -58.7877,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00704,  -56.5697,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01312,  -59.2461,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00325,  -54.6883,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00248,  -60.2727,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01583,  -51.2220,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02012,  -55.5031,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00378,  -58.6461,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -60.5880,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01458,  -58.8882,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03601,  -51.2964,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02999,  -53.3191,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02500,  -55.5226,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6230,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.6824,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.1562,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.3118,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.9866,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5659,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5594,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.6367,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03601,  -51.2964,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.4636,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.5183,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -49.9939,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03601,  -51.2964,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -60.1523,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01591,  -57.4551,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00192,  -58.7160,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01600,  -59.7480,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -52.4287,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02846,  -54.7214,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02247,  -57.4253,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -52.4287,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -52.4287,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -52.4287,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -52.4287,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -52.4287,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -52.4287,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -50.8973,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0157,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.3568,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.0807,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.1837,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01971,  -55.5416,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01559,  -60.1919,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01164,  -59.4696,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01570,  -56.9108,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01021,  -59.8976,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01202,  -60.5836,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01133,  -59.9485,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00895,  -60.3521,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01727,  -60.3703,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8696,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03327,  -57.0802,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -58.2663,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02156,  -57.8102,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00546,  -54.9529,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01063,  -59.5934,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01609,  -60.3093,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00991,  -59.7823,  'HOUSTON ',  115.00,  3
7397,  1,  -0.014,  -78.105,  0.000,  0.000,  7,  1.03000,  -59.7757,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01846,  -58.1770,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01584,  -59.0124,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -52.6459,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02858,  -54.2085,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02397,  -56.9695,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01773,  -58.0098,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00943,  -60.8008,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02342,  -57.0598,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01819,  -48.2444,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01609,  -49.3379,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00148,  -51.7995,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02089,  -56.0976,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01195,  -59.1654,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -60.6377,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01318,  -56.5436,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00776,  -56.1438,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02403,  -50.0757,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01816,  -51.9145,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01635,  -53.2790,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01820,  -59.7127,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01815,  -59.4543,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -57.3528,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02355,  -57.6898,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -60.2605,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -51.8774,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03050,  -54.0908,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02031,  -56.7683,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -60.8451,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99603,  -53.6539,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00846,  -60.8506,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -52.5682,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02778,  -52.3031,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01401,  -54.9141,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01813,  -59.5701,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02139,  -61.8095,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02167,  -59.5412,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02426,  -60.3199,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -25.560,  0.000,  0.000,  8,  1.03000,  -60.8196,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03013,  -58.0348,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -26.402,  0.000,  0.000,  8,  1.03000,  -58.5871,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -22.981,  0.000,  0.000,  8,  1.02999,  -58.3905,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02413,  -58.8732,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01408,  -60.7480,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01578,  -61.1417,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01686,  -58.4501,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02301,  -55.6740,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02783,  -59.8313,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -46.885,  0.000,  0.000,  8,  1.02992,  -61.5008,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01738,  -62.2845,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02196,  -60.2327,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -39.950,  0.000,  0.000,  8,  1.03000,  -61.5718,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02126,  -59.0241,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03055,  -56.8558,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -55.850,  0.000,  0.000,  8,  1.02998,  -59.2780,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01481,  -60.5571,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03071,  -57.7826,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -5.902,  0.000,  0.000,  8,  1.03000,  -59.2037,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02747,  -59.1971,  'LUFKIN 1',  115.00,  8
8024,  1,  -12.039,  0.000,  0.000,  0.000,  8,  1.02888,  -58.3488,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -21.638,  0.000,  0.000,  8,  1.03000,  -58.9114,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01700,  -61.5484,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02786,  -58.8715,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01850,  -60.9367,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01376,  -61.0193,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03983,  -56.0124,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03762,  -56.6676,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03268,  -58.8883,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.2029,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.3698,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.4389,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -55.4094,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01880,  -62.1421,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02674,  -56.3511,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02163,  -61.1850,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01670,  -59.0374,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -18.665,  0.000,  0.000,  8,  1.03000,  -59.4575,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01801,  -60.9270,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02582,  -52.2177,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02724,  -53.2158,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02684,  -54.8615,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02333,  -51.8330,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02375,  -51.8888,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.4851,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02421,  -51.9609,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02253,  -51.6994,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02432,  -51.9817,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02591,  -59.8644,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01424,  -60.1423,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01532,  -59.4013,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03170,  -57.3936,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02771,  -60.2058,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03134,  -52.2737,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03042,  -53.3295,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02845,  -54.6042,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02452,  -51.3255,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02313,  -51.1265,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03368,  -55.3229,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02234,  -60.5417,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02666,  -54.9690,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01982,  -58.2996,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02651,  -55.8814,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01680,  -51.7633,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02515,  -53.3364,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02490,  -55.2748,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00005,  -49.4824,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -49.8405,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01621,  -57.4776,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01818,  -60.8281,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03442,  -47.9224,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03616,  -50.4554,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03635,  -53.2523,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -46.2248,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -46.1323,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03057,  -46.5287,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -46.3166,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01847,  -60.6636,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03717,  -52.5229,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02701,  -53.6801,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99265,  -59.1660,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99527,  -59.1559,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00226,  -59.1256,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.2539,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.6795,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02679,  -59.9880,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02358,  -60.6602,  'ELKHART ',  115.00,  7
8091,  1,  -0.000,  -8.730,  0.000,  0.000,  8,  1.02999,  -56.4131,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01842,  -59.9567,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02983,  -54.6219,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01918,  -58.8526,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01217,  -60.5746,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01641,  -59.9444,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03541,  -53.6894,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03381,  -55.4636,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03591,  -52.0730,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02726,  -59.7615,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02156,  -60.3327,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97569,  -63.3605,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01916,  -56.9660,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02145,  -61.2074,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03114,  -53.2298,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02520,  -55.0647,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02978,  -55.6107,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01742,  -60.9587,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01523,  -58.6826,  'ATHENS 2',  115.00,  8
8110,  1,  -0.000,  -17.308,  0.000,  0.000,  8,  1.02998,  -58.3626,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02362,  -60.1510,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03841,  -53.1338,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03699,  -53.9288,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03478,  -55.1786,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -3.540,  0.000,  0.000,  8,  1.03997,  -53.0633,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.4087,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.5097,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01837,  -62.0285,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03419,  -54.6910,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -45.273,  0.000,  0.000,  8,  1.03000,  -61.5940,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02842,  -57.6788,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02378,  -62.0585,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01758,  -58.4289,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02848,  -56.9242,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -26.708,  0.000,  0.000,  8,  1.03000,  -61.0133,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03474,  -51.8578,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03479,  -52.4036,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03513,  -53.5357,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03105,  -51.3365,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -50.5585,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03001,  -51.1924,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01463,  -58.3419,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03195,  -56.1475,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02990,  -57.7536,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02722,  -59.7608,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02481,  -60.0930,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02226,  -59.8565,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -28.908,  0.000,  0.000,  8,  1.02998,  -60.2846,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01717,  -59.2536,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01232,  -60.7731,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02550,  -61.9915,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02492,  -55.7342,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02870,  -60.5527,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02376,  -55.8856,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02577,  -58.5024,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01604,  -61.3957,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.3068,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02452,  -55.8988,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02009,  -58.1400,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02317,  -59.9978,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -20.627,  0.000,  0.000,  8,  1.03000,  -60.9694,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02862,  -60.9710,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01378,  -60.8036,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02099,  -60.7176,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03363,  -52.8732,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02084,  -57.0433,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99034,  -61.6964,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03680,  -56.7803,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -19.775,  0.000,  0.000,  8,  1.03000,  -58.0488,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02857,  -60.0026,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.506,  4.928,  0.000,  0.000,  1,  1.01171,  -55.2632,  'ODESSA 2',  11.500,  9
11002,  1,  11.027,  3.112,  0.000,  0.000,  1,  1.02462,  -60.3795,  'PRESIDIO',  11.500,  9
11007,  1,  4.755,  1.345,  0.000,  0.000,  1,  1.02720,  -59.3225,  'VAN HORN',  11.500,  9
11012,  1,  2.170,  0.615,  0.000,  0.000,  1,  1.02702,  -62.0933,  'SANDERSO',  11.500,  9
11013,  1,  24.112,  6.770,  0.000,  0.000,  1,  1.01176,  -54.3951,  'MONAHANS',  11.500,  9
11014,  1,  1.881,  0.533,  0.000,  0.000,  1,  1.01462,  -54.2100,  'GRANDFAL',  11.500,  9
11015,  1,  5.374,  1.520,  0.000,  0.000,  1,  1.03070,  -60.1268,  'MARFA 0S',  11.500,  9
11016,  1,  2.422,  0.686,  0.000,  0.000,  1,  1.02006,  -58.6401,  'GARDEN C',  11.500,  9
11017,  1,  15.179,  4.277,  0.000,  0.000,  1,  1.00483,  -57.0732,  'ODESSA 4',  11.500,  9
11018,  1,  0.056,  0.016,  0.000,  0.000,  1,  1.00162,  -57.9156,  'NOTREES ',  11.500,  9
11019,  1,  48.717,  13.561,  0.000,  0.000,  1,  1.02733,  -55.4711,  'MIDLAND ',  11.500,  9
11024,  1,  51.168,  14.217,  0.000,  0.000,  1,  1.00148,  -58.5807,  'ODESSA 6',  11.500,  9
11027,  1,  63.524,  17.588,  0.000,  0.000,  1,  1.02734,  -59.4714,  'MIDLAND ',  11.500,  9
11028,  1,  6.077,  1.718,  0.000,  0.000,  1,  1.02900,  -51.3240,  'COAHOMA ',  11.500,  9
11029,  1,  73.337,  20.225,  0.000,  0.000,  1,  1.02106,  -60.3872,  'MIDLAND ',  11.500,  9
11030,  1,  12.455,  3.513,  0.000,  0.000,  1,  1.02364,  -58.2315,  'ALPINE 0',  11.500,  9
11031,  1,  5.937,  1.679,  0.000,  0.000,  1,  1.02036,  -57.3220,  'FORT DAV',  11.500,  9
11036,  1,  9.571,  2.702,  0.000,  0.000,  1,  1.00205,  -57.1271,  'CRANE 0S',  11.500,  9
11037,  1,  85.692,  23.496,  0.000,  0.000,  1,  1.00328,  -56.6672,  'ODESSA 5',  11.500,  9
11040,  1,  40.581,  11.323,  0.000,  0.000,  1,  1.00535,  -58.4370,  'ANDREWS ',  11.500,  9
11044,  1,  8.524,  2.407,  0.000,  0.000,  1,  1.02375,  -58.8560,  'BIG LAKE',  11.500,  9
11045,  1,  71.055,  19.601,  0.000,  0.000,  1,  1.01053,  -57.0366,  'MIDLAND ',  11.500,  9
11046,  1,  9.357,  2.643,  0.000,  0.000,  1,  1.02699,  -60.5071,  'OZONA 0S',  11.500,  9
11054,  1,  12.587,  3.549,  0.000,  0.000,  1,  1.01479,  -57.9235,  'STANTON ',  11.500,  9
11055,  1,  3.366,  0.952,  0.000,  0.000,  1,  1.01768,  -52.7290,  'ODONNELL',  11.500,  9
11058,  1,  11.646,  3.286,  0.000,  0.000,  1,  1.02304,  -57.3324,  'IRAAN 3 ',  11.500,  9
11064,  1,  97.150,  26.524,  0.000,  0.000,  1,  1.00628,  -56.4611,  'ODESSA 3',  11.500,  9
11067,  1,  43.573,  12.144,  0.000,  0.000,  1,  1.00568,  -56.4742,  'BIG SPRI',  11.500,  9
11068,  1,  51.396,  14.273,  0.000,  0.000,  1,  0.99016,  -60.6413,  'MIDLAND ',  11.500,  9
11071,  1,  80.619,  22.168,  0.000,  0.000,  1,  1.01751,  -54.2044,  'ODESSA 1',  11.500,  9
11083,  1,  28.587,  8.016,  0.000,  0.000,  1,  1.02026,  -56.2170,  'FORT STO',  11.500,  9
11085,  1,  14.990,  4.224,  0.000,  0.000,  1,  1.01229,  -54.7785,  'KERMIT 0',  11.500,  9
11086,  1,  33.419,  9.354,  0.000,  0.000,  1,  1.02305,  -56.4725,  'PECOS 0S',  11.500,  9
11087,  1,  0.753,  0.214,  0.000,  0.000,  1,  1.02692,  -58.8507,  'SHEFFIEL',  11.500,  9
11089,  1,  27.182,  7.622,  0.000,  0.000,  1,  1.00246,  -55.6869,  'LAMESA 0',  11.500,  9
11091,  1,  7.956,  2.248,  0.000,  0.000,  1,  1.03870,  -54.9735,  'RALLS 2 ',  16.100,  9
12001,  1,  20.589,  5.790,  0.000,  0.000,  2,  1.02459,  -54.1733,  'PARIS 3 ',  16.100,  11
12007,  1,  3.578,  1.012,  0.000,  0.000,  2,  1.02598,  -53.8014,  'HONEY GR',  16.100,  11
12008,  1,  7.707,  2.178,  0.000,  0.000,  2,  1.02391,  -55.8401,  'MEMPHIS ',  16.100,  10
12009,  1,  23.641,  6.641,  0.000,  0.000,  2,  1.02732,  -54.6054,  'IOWA PAR',  16.100,  11
12010,  1,  40.828,  11.398,  0.000,  0.000,  2,  1.02734,  -57.1523,  'VERNON 2',  16.100,  10
12014,  1,  22.138,  6.223,  0.000,  0.000,  2,  1.02550,  -56.5145,  'CHILDRES',  16.100,  10
12015,  1,  2.643,  0.748,  0.000,  0.000,  2,  1.02206,  -57.6597,  'FORESTBU',  16.100,  11
12016,  1,  28.272,  7.929,  0.000,  0.000,  2,  1.02392,  -56.5521,  'SHERMAN ',  16.100,  11
12020,  1,  26.542,  7.448,  0.000,  0.000,  2,  1.02249,  -53.1301,  'WICHITA ',  16.100,  11
12022,  1,  4.699,  1.329,  0.000,  0.000,  2,  1.02776,  -53.4705,  'PARIS 2 ',  16.100,  11
12025,  1,  27.814,  7.801,  0.000,  0.000,  2,  1.02102,  -52.8531,  'WICHITA ',  16.100,  11
12026,  1,  15.380,  4.333,  0.000,  0.000,  2,  1.02806,  -52.9654,  'WHEELER ',  16.100,  10
12027,  1,  1.514,  0.428,  0.000,  0.000,  2,  1.02457,  -54.5184,  'DEPORT 0',  16.100,  11
12028,  1,  7.816,  2.208,  0.000,  0.000,  2,  1.02188,  -54.2321,  'WICHITA ',  16.100,  11
12029,  1,  2.692,  0.762,  0.000,  0.000,  2,  1.03223,  -56.1357,  'SILVERTO',  16.100,  10
12030,  1,  16.202,  4.563,  0.000,  0.000,  2,  1.01676,  -55.7724,  'BONHAM 0',  16.100,  11
12031,  1,  4.594,  1.300,  0.000,  0.000,  2,  1.04035,  -55.1853,  'MATADOR ',  16.100,  10
12032,  1,  1.824,  0.516,  0.000,  0.000,  2,  1.02689,  -53.5412,  'ARTHUR C',  16.100,  11
12033,  1,  4.418,  1.250,  0.000,  0.000,  2,  1.00908,  -57.2131,  'LEONARD ',  16.100,  11
12034,  1,  1.984,  0.562,  0.000,  0.000,  2,  1.02550,  -56.2433,  'GORDONVI',  16.100,  11
12035,  1,  3.280,  0.928,  0.000,  0.000,  2,  1.03552,  -55.6515,  'KNOX CIT',  16.100,  10
12036,  1,  24.297,  6.824,  0.000,  0.000,  2,  1.02245,  -53.2138,  'WICHITA ',  16.100,  11
12037,  1,  2.793,  0.790,  0.000,  0.000,  2,  1.02628,  -57.5130,  'LINDSAY ',  16.100,  11
12038,  1,  0.909,  0.258,  0.000,  0.000,  2,  1.02601,  -54.5670,  'ECTOR 0S',  16.100,  11
12039,  1,  3.620,  1.024,  0.000,  0.000,  2,  1.01461,  -57.3307,  'SUNSET 0',  16.100,  11
12040,  1,  7.235,  2.045,  0.000,  0.000,  2,  1.02812,  -53.8765,  'CLARKSVI',  16.100,  11
12043,  1,  1.619,  0.458,  0.000,  0.000,  2,  1.02485,  -56.3821,  'SADLER 0',  16.100,  11
12044,  1,  11.486,  3.241,  0.000,  0.000,  2,  1.02724,  -56.3733,  'WHITESBO',  16.100,  11
12045,  1,  16.830,  4.740,  0.000,  0.000,  2,  1.02200,  -53.3937,  'SHEPPARD',  16.100,  11
12046,  1,  8.050,  2.274,  0.000,  0.000,  2,  1.02621,  -56.0732,  'POTTSBOR',  16.100,  11
12047,  1,  5.231,  1.480,  0.000,  0.000,  2,  1.02806,  -54.3811,  'BELLS 0S',  16.100,  11
12048,  1,  4.029,  1.140,  0.000,  0.000,  2,  1.04022,  -55.6142,  'CROSBYTO',  16.100,  10
12049,  1,  6.578,  1.860,  0.000,  0.000,  2,  1.02472,  -55.4280,  'ELECTRA ',  16.100,  10
12050,  1,  1.777,  0.503,  0.000,  0.000,  2,  1.01090,  -56.7984,  'PATTONVI',  16.100,  11
12051,  1,  12.317,  3.474,  0.000,  0.000,  2,  1.01961,  -56.0353,  'HENRIETT',  16.100,  11
12052,  1,  23.478,  6.595,  0.000,  0.000,  2,  1.02243,  -54.9136,  'PANHANDL',  16.100,  10
12053,  1,  23.097,  6.488,  0.000,  0.000,  2,  1.01634,  -55.7148,  'BOWIE 0S',  16.100,  11
12055,  1,  26.647,  7.477,  0.000,  0.000,  2,  1.02373,  -52.6716,  'WICHITA ',  16.100,  11
12060,  1,  1.559,  0.441,  0.000,  0.000,  2,  1.01225,  -55.9555,  'ROXTON 0',  16.100,  11
12063,  1,  29.838,  8.363,  0.000,  0.000,  2,  1.02733,  -55.8128,  'DENISON ',  16.100,  11
12064,  1,  3.489,  0.987,  0.000,  0.000,  2,  1.02019,  -54.6609,  'SUMNER 0',  16.100,  11
12065,  1,  54.068,  15.021,  0.000,  0.000,  2,  1.02735,  -57.5636,  'GAINESVI',  16.100,  11
12066,  1,  5.341,  1.510,  0.000,  0.000,  2,  1.03565,  -54.6377,  'ASPERMON',  16.100,  10
12067,  1,  30.135,  8.445,  0.000,  0.000,  2,  1.01918,  -52.9057,  'WICHITA ',  16.100,  11
12068,  1,  3.479,  0.985,  0.000,  0.000,  2,  1.01876,  -52.2265,  'WINDTHOR',  16.100,  11
12069,  1,  7.886,  2.228,  0.000,  0.000,  2,  1.02731,  -56.2598,  'HOWE 0SE',  16.100,  11
12072,  1,  3.504,  0.992,  0.000,  0.000,  2,  1.02842,  -55.5072,  'COLLINSV',  16.100,  11
12079,  1,  3.220,  0.911,  0.000,  0.000,  2,  1.03451,  -56.6317,  'PADUCAH ',  16.100,  10
12080,  1,  11.852,  3.343,  0.000,  0.000,  2,  1.01989,  -56.7519,  'NOCONA 0',  16.100,  11
12081,  1,  1.878,  0.532,  0.000,  0.000,  2,  1.02168,  -55.5260,  'DODD CIT',  16.100,  11
12082,  1,  33.470,  9.368,  0.000,  0.000,  2,  1.02236,  -53.6821,  'WICHITA ',  16.100,  11
12086,  1,  1.184,  0.335,  0.000,  0.000,  2,  1.01702,  -57.1257,  'MONTAGUE',  16.100,  11
12087,  1,  6.213,  1.756,  0.000,  0.000,  2,  1.03815,  -54.5464,  'SPUR 0SE',  16.100,  10
12090,  1,  1.157,  0.328,  0.000,  0.000,  2,  1.02320,  -55.0703,  'ANNONA 0',  16.100,  11
12091,  1,  11.262,  3.178,  0.000,  0.000,  2,  1.03182,  -56.7283,  'SEYMOUR ',  16.100,  10
12092,  1,  6.863,  1.940,  0.000,  0.000,  2,  1.02739,  -55.1077,  'DENISON ',  16.100,  11
12106,  1,  6.269,  1.772,  0.000,  0.000,  2,  1.01163,  -56.9373,  'WHITEWRI',  16.100,  11
12107,  1,  27.901,  7.826,  0.000,  0.000,  2,  1.02839,  -54.6573,  'SHERMAN ',  16.100,  11
12108,  1,  1.487,  0.421,  0.000,  0.000,  2,  1.03474,  -54.6862,  'ROCHESTE',  16.100,  10
12109,  1,  18.667,  5.253,  0.000,  0.000,  2,  1.02371,  -54.6298,  'BURKBURN',  16.100,  11
12110,  1,  5.167,  1.462,  0.000,  0.000,  2,  1.02731,  -57.3730,  'MUENSTER',  16.100,  11
12111,  1,  9.920,  2.800,  0.000,  0.000,  2,  1.03337,  -53.8411,  'ARCHER C',  16.100,  11
12112,  1,  3.166,  0.896,  0.000,  0.000,  2,  1.02118,  -54.8072,  'PETROLIA',  16.100,  11
12114,  1,  36.708,  10.264,  0.000,  0.000,  2,  1.02957,  -52.7868,  'PARIS 1 ',  16.100,  11
12121,  1,  1.145,  0.324,  0.000,  0.000,  2,  1.02701,  -54.3096,  'BAGWELL ',  16.100,  11
12122,  1,  2.538,  0.718,  0.000,  0.000,  2,  1.02265,  -54.4439,  'TELEPHON',  16.100,  11
12124,  1,  8.043,  2.272,  0.000,  0.000,  2,  1.00686,  -57.6419,  'VAN ALST',  16.100,  11
12125,  1,  1.924,  0.545,  0.000,  0.000,  2,  1.02372,  -55.8641,  'TIOGA 0S',  16.100,  11
12126,  1,  9.189,  2.595,  0.000,  0.000,  2,  1.02448,  -57.4593,  'VALLEY V',  16.100,  11
12129,  1,  2.467,  0.698,  0.000,  0.000,  2,  1.01363,  -56.8406,  'TRENTON ',  16.100,  11
12132,  1,  6.861,  1.939,  0.000,  0.000,  2,  1.02772,  -55.5760,  'HASKELL ',  11.500,  10
12133,  1,  2.504,  0.709,  0.000,  0.000,  2,  1.02454,  -57.1455,  'SAINT JO',  16.100,  11
13002,  1,  55.297,  15.350,  0.000,  0.000,  3,  1.01621,  -63.4179,  'KERRVILL',  11.500,  28
13005,  1,  4.255,  1.204,  0.000,  0.000,  3,  1.01120,  -71.7052,  'LEAKEY 0',  11.500,  28
13006,  1,  6.085,  1.721,  0.000,  0.000,  3,  1.02359,  -54.4064,  'HAMLIN 0',  11.500,  27
13007,  1,  7.145,  2.019,  0.000,  0.000,  3,  1.02564,  -54.7057,  'MERKEL 3',  11.500,  27
13008,  1,  12.170,  3.433,  0.000,  0.000,  3,  1.02342,  -60.1400,  'COLEMAN ',  11.500,  27
13009,  1,  9.579,  2.705,  0.000,  0.000,  3,  1.02655,  -61.9916,  'SONORA 0',  11.500,  28
13010,  1,  1.869,  0.529,  0.000,  0.000,  3,  1.01170,  -71.3184,  'CAMP WOO',  11.500,  28
13011,  1,  12.659,  3.570,  0.000,  0.000,  3,  1.00857,  -67.0036,  'LLANO 0S',  11.500,  28
13012,  1,  0.303,  0.086,  0.000,  0.000,  3,  0.99929,  -67.9357,  'WILLOW C',  11.500,  28
13013,  1,  37.578,  10.503,  0.000,  0.000,  3,  1.02732,  -56.8385,  'ABILENE ',  11.500,  27
13014,  1,  10.393,  2.934,  0.000,  0.000,  3,  1.02685,  -60.0236,  'KINGSLAN',  11.500,  28
13015,  1,  2.794,  0.791,  0.000,  0.000,  3,  1.01667,  -51.8049,  'ROSCOE 6',  11.500,  27
13021,  1,  1.967,  0.557,  0.000,  0.000,  3,  1.02972,  -55.1106,  'LUEDERS ',  11.500,  27
13022,  1,  11.716,  3.305,  0.000,  0.000,  3,  1.01738,  -52.1388,  'COLORADO',  11.500,  27
13023,  1,  5.776,  1.633,  0.000,  0.000,  3,  1.02730,  -54.3528,  'STAMFORD',  11.500,  27
13024,  1,  8.720,  2.462,  0.000,  0.000,  3,  1.02562,  -61.0049,  'ELDORADO',  11.500,  28
13025,  1,  5.373,  1.519,  0.000,  0.000,  3,  1.02526,  -60.3936,  'SAN SABA',  11.500,  28
13029,  1,  2.482,  0.703,  0.000,  0.000,  3,  1.03252,  -58.2625,  'LOMETA 0',  11.500,  28
13030,  1,  72.114,  19.903,  0.000,  0.000,  3,  1.02724,  -64.3933,  'SAN ANGE',  11.500,  27
13031,  1,  7.435,  2.101,  0.000,  0.000,  3,  1.01975,  -55.2325,  'TUSCOLA ',  11.500,  27
13032,  1,  48.030,  13.368,  0.000,  0.000,  3,  1.01504,  -56.1124,  'ABILENE ',  11.500,  27
13035,  1,  1.510,  0.428,  0.000,  0.000,  3,  1.02475,  -61.3604,  'CHEROKEE',  11.500,  28
13036,  1,  3.756,  1.063,  0.000,  0.000,  3,  1.02421,  -61.0528,  'RICHLAND',  11.500,  28
13040,  1,  9.831,  2.776,  0.000,  0.000,  3,  1.01552,  -61.0515,  'BALLINGE',  11.500,  27
13042,  1,  4.562,  1.290,  0.000,  0.000,  3,  1.02712,  -52.7465,  'SILVER 1',  11.500,  27
13049,  1,  5.365,  1.517,  0.000,  0.000,  3,  1.02649,  -54.7051,  'ANSON 0S',  11.500,  27
13051,  1,  105.375,  28.712,  0.000,  0.000,  3,  1.02122,  -65.6235,  'DEL RIO ',  11.500,  28
13052,  1,  4.456,  1.260,  0.000,  0.000,  3,  1.01644,  -68.4782,  'HUNT 0SE',  11.500,  28
13066,  1,  15.798,  4.450,  0.000,  0.000,  3,  1.02192,  -62.5591,  'BRADY 0S',  11.500,  28
13069,  1,  2.626,  0.743,  0.000,  0.000,  3,  1.01911,  -57.0066,  'OVALO 0S',  11.500,  27
13072,  1,  4.159,  1.177,  0.000,  0.000,  3,  1.02300,  -63.3274,  'MILES 0S',  11.500,  27
13075,  1,  5.170,  1.462,  0.000,  0.000,  3,  1.02267,  -63.5887,  'MASON 0S',  11.500,  28
13076,  1,  4.212,  1.191,  0.000,  0.000,  3,  1.00684,  -72.2641,  'BRACKETT',  11.500,  28
13077,  1,  41.176,  11.490,  0.000,  0.000,  3,  1.01661,  -56.5561,  'ABILENE ',  11.500,  27
13093,  1,  2.415,  0.684,  0.000,  0.000,  3,  1.01443,  -70.3509,  'ROCKSPRI',  11.500,  28
13099,  1,  6.097,  1.724,  0.000,  0.000,  3,  1.01512,  -56.4518,  'DYESS AF',  11.500,  27
13100,  1,  5.152,  1.457,  0.000,  0.000,  3,  1.01386,  -56.8298,  'HAWLEY 0',  11.500,  27
13101,  1,  3.776,  1.068,  0.000,  0.000,  3,  1.02379,  -58.7084,  'BUCHANAN',  11.500,  28
13102,  1,  37.748,  10.547,  0.000,  0.000,  3,  1.01727,  -56.5887,  'ABILENE ',  11.500,  27
13103,  1,  20.435,  5.746,  0.000,  0.000,  3,  1.01499,  -53.8146,  'SWEETWAT',  11.500,  27
13107,  1,  7.201,  2.035,  0.000,  0.000,  3,  1.01422,  -65.7501,  'INGRAM 0',  11.500,  28
13108,  1,  9.689,  2.735,  0.000,  0.000,  3,  1.01940,  -59.4103,  'KEMPNER ',  11.500,  28
13114,  1,  63.188,  17.491,  0.000,  0.000,  3,  1.02074,  -62.1253,  'SAN ANGE',  11.500,  27
13115,  1,  6.362,  1.798,  0.000,  0.000,  3,  1.02384,  -53.2462,  'ROTAN 0S',  11.500,  27
13123,  1,  27.977,  7.843,  0.000,  0.000,  3,  1.00281,  -73.5791,  'UVALDE 0',  11.500,  28
13124,  1,  30.526,  8.554,  0.000,  0.000,  3,  1.02733,  -64.8747,  'FREDERIC',  11.500,  28
13125,  1,  53.119,  14.754,  0.000,  0.000,  3,  1.01053,  -57.1390,  'ABILENE ',  11.500,  27
13126,  1,  5.160,  1.459,  0.000,  0.000,  3,  1.01819,  -73.6023,  'SABINAL ',  11.500,  28
13128,  1,  1.592,  0.451,  0.000,  0.000,  3,  1.01908,  -51.8015,  'LORAINE ',  11.500,  27
13130,  1,  59.943,  16.614,  0.000,  0.000,  3,  1.02060,  -56.5337,  'SAN ANGE',  11.500,  27
13132,  1,  6.169,  1.744,  0.000,  0.000,  3,  1.02167,  -63.0549,  'EDEN 0SE',  11.500,  28
13136,  1,  24.999,  7.018,  0.000,  0.000,  3,  1.01573,  -52.0601,  'SNYDER 2',  11.500,  27
13138,  1,  8.230,  2.325,  0.000,  0.000,  3,  1.02566,  -63.5659,  'MENARD 0',  11.500,  28
13139,  1,  8.197,  2.315,  0.000,  0.000,  3,  1.01285,  -58.4663,  'WINTERS ',  11.500,  27
13140,  1,  0.157,  0.045,  0.000,  0.000,  3,  1.01970,  -57.1397,  'GOLDSBOR',  11.500,  27
13142,  1,  5.939,  1.679,  0.000,  0.000,  3,  1.02720,  -63.3815,  'GOODFELL',  11.500,  27
13143,  1,  4.175,  1.181,  0.000,  0.000,  3,  1.02724,  -61.4911,  'SANTA AN',  11.500,  28
13144,  1,  4.007,  1.134,  0.000,  0.000,  3,  1.02358,  -62.4100,  'ROWENA 0',  11.500,  28
13145,  1,  2.071,  0.586,  0.000,  0.000,  3,  1.02251,  -53.9048,  'TRENT 2 ',  11.500,  27
13146,  1,  5.565,  1.573,  0.000,  0.000,  3,  1.02713,  -62.9977,  'JUNCTION',  11.500,  28
13147,  1,  13.776,  3.884,  0.000,  0.000,  3,  1.02731,  -59.0801,  'LAMPASAS',  11.500,  28
14002,  1,  0.497,  0.141,  0.000,  0.000,  4,  1.01800,  -72.5387,  'LAUGHLIN',  11.500,  20
14003,  1,  89.774,  24.604,  0.000,  0.000,  4,  1.02071,  -96.2656,  'EDINBURG',  11.500,  19
14005,  1,  110.937,  30.179,  0.000,  0.000,  4,  1.02738,  -78.7312,  'LAREDO 7',  11.500,  20
14006,  1,  1.729,  0.489,  0.000,  0.000,  4,  1.02590,  -76.4341,  'BRUNI 2 ',  11.500,  20
14007,  1,  153.740,  41.098,  0.000,  0.000,  4,  1.01593,  -97.5526,  'MCALLEN ',  11.500,  19
14008,  1,  18.380,  5.172,  0.000,  0.000,  4,  1.01491,  -61.5108,  'POTEET 0',  11.500,  20
14011,  1,  6.736,  1.904,  0.000,  0.000,  4,  1.01920,  -80.3562,  'HEBBRONV',  11.500,  19
14012,  1,  5.618,  1.589,  0.000,  0.000,  4,  1.02730,  -94.8970,  'PROGRESO',  11.500,  19
14013,  1,  56.146,  15.583,  0.000,  0.000,  4,  1.02017,  -96.7353,  'EDINBURG',  11.500,  19
14015,  1,  106.115,  28.920,  0.000,  0.000,  4,  1.02736,  -73.5969,  'EAGLE PA',  11.500,  20
14016,  1,  3.778,  1.069,  0.000,  0.000,  4,  1.01980,  -61.7105,  'CHARLOTT',  11.500,  20
14017,  1,  29.624,  8.303,  0.000,  0.000,  4,  1.02365,  -78.4032,  'CORPUS C',  11.500,  21
14018,  1,  4.299,  1.216,  0.000,  0.000,  4,  1.01154,  -72.4371,  'WOODSBOR',  11.500,  21
14019,  1,  79.505,  21.863,  0.000,  0.000,  4,  1.01251,  -94.6613,  'MERCEDES',  11.500,  19
14020,  1,  59.375,  16.452,  0.000,  0.000,  4,  1.01075,  -79.1080,  'CORPUS C',  11.500,  21
14021,  1,  12.924,  3.644,  0.000,  0.000,  4,  1.01796,  -95.0066,  'EDCOUCH ',  11.500,  19
14022,  1,  3.239,  0.917,  0.000,  0.000,  4,  1.01687,  -76.7572,  'ENCINAL ',  11.500,  20
14023,  1,  2.849,  0.807,  0.000,  0.000,  4,  1.01846,  -61.4400,  'MOORE 0S',  11.500,  20
14027,  1,  46.446,  12.938,  0.000,  0.000,  4,  1.02253,  -97.1640,  'MCALLEN ',  11.500,  19
14031,  1,  1.692,  0.479,  0.000,  0.000,  4,  1.02083,  -80.5552,  'SAN YGNA',  11.500,  20
14032,  1,  36.529,  10.210,  0.000,  0.000,  4,  1.01115,  -82.6281,  'KINGSVIL',  11.500,  21
14033,  1,  83.829,  23.020,  0.000,  0.000,  4,  1.01541,  -79.0177,  'LAREDO 6',  11.500,  20
14034,  1,  26.956,  7.562,  0.000,  0.000,  4,  1.01558,  -96.4641,  'HIDALGO ',  11.500,  19
14035,  1,  30.715,  8.603,  0.000,  0.000,  4,  1.00931,  -77.8507,  'CORPUS C',  11.500,  21
14036,  1,  21.801,  6.126,  0.000,  0.000,  4,  1.00884,  -69.7819,  'CRYSTAL ',  11.500,  20
14037,  1,  17.815,  5.015,  0.000,  0.000,  4,  1.02500,  -73.8035,  'SINTON 0',  11.500,  21
14038,  1,  49.120,  13.661,  0.000,  0.000,  4,  1.00514,  -68.2226,  'BEEVILLE',  11.500,  21
14040,  1,  181.936,  49.774,  0.000,  0.000,  4,  1.02739,  -91.8455,  'MISSION ',  11.500,  19
14042,  1,  89.890,  24.641,  0.000,  0.000,  4,  1.02456,  -95.2727,  'SAN JUAN',  11.500,  19
14043,  1,  2.078,  0.588,  0.000,  0.000,  4,  1.01088,  -85.1705,  'FALCON H',  11.500,  19
14048,  1,  10.159,  2.868,  0.000,  0.000,  4,  1.01294,  -92.8141,  'LA JOYA ',  11.500,  19
14051,  1,  34.272,  9.587,  0.000,  0.000,  4,  1.01354,  -81.6720,  'BISHOP 0',  11.500,  21
14053,  1,  0.050,  0.014,  0.000,  0.000,  4,  1.02407,  -83.9937,  'ARMSTRON',  11.500,  19
14054,  1,  3.479,  0.984,  0.000,  0.000,  4,  1.01413,  -71.2589,  'SKIDMORE',  11.500,  21
14055,  1,  6.357,  1.797,  0.000,  0.000,  4,  1.01186,  -77.4608,  'CORPUS C',  11.500,  21
14064,  1,  2.862,  0.810,  0.000,  0.000,  4,  1.01133,  -77.4617,  'CORPUS C',  11.500,  21
14066,  1,  69.151,  19.106,  0.000,  0.000,  4,  1.02736,  -96.4650,  'WESLACO ',  11.500,  19
14067,  1,  81.683,  22.446,  0.000,  0.000,  4,  1.01357,  -93.2671,  'HARLINGE',  11.500,  19
14068,  1,  10.554,  2.979,  0.000,  0.000,  4,  1.02628,  -96.5658,  'ELSA 0SE',  11.500,  19
14069,  1,  1.455,  0.412,  0.000,  0.000,  4,  1.01272,  -77.5164,  'CORPUS C',  11.500,  21
14071,  1,  143.257,  38.426,  0.000,  0.000,  4,  1.00993,  -86.3242,  'BROWNSVI',  11.500,  19
14072,  1,  18.173,  5.115,  0.000,  0.000,  4,  1.01525,  -77.5406,  'CORPUS C',  11.500,  21
14078,  1,  28.135,  7.888,  0.000,  0.000,  4,  1.01136,  -77.6576,  'CORPUS C',  11.500,  21
14079,  1,  143.739,  38.591,  0.000,  0.000,  4,  1.02006,  -94.1545,  'MISSION ',  11.500,  19
14086,  1,  10.959,  3.093,  0.000,  0.000,  4,  1.02731,  -90.9802,  'RIO HOND',  11.500,  19
14087,  1,  0.815,  0.231,  0.000,  0.000,  4,  1.02730,  -78.5585,  'CORPUS C',  11.500,  21
14088,  1,  182.111,  49.822,  0.000,  0.000,  4,  1.02739,  -96.7626,  'PHARR 0S',  11.500,  19
14089,  1,  3.749,  1.061,  0.000,  0.000,  4,  1.01659,  -94.3591,  'SANTA RO',  11.500,  19
14099,  1,  9.879,  2.789,  0.000,  0.000,  4,  1.01200,  -77.3489,  'ODEM 0SE',  11.500,  21
14100,  1,  20.675,  5.813,  0.000,  0.000,  4,  1.01419,  -77.5299,  'CORPUS C',  11.500,  21
14101,  1,  81.911,  22.507,  0.000,  0.000,  4,  1.01373,  -79.0039,  'LAREDO 3',  11.500,  20
14102,  1,  15.144,  4.267,  0.000,  0.000,  4,  1.01859,  -88.4876,  'OLMITO 0',  11.500,  19
14103,  1,  94.239,  25.797,  0.000,  0.000,  4,  1.02739,  -97.0626,  'EDINBURG',  11.500,  19
14106,  1,  23.527,  6.608,  0.000,  0.000,  4,  1.01118,  -88.0584,  'PORT ISA',  11.500,  19
14107,  1,  53.239,  14.794,  0.000,  0.000,  4,  1.02464,  -96.0406,  'DONNA 0S',  11.500,  19
14108,  1,  12.835,  3.619,  0.000,  0.000,  4,  1.01560,  -76.0980,  'INGLESID',  11.500,  21
14109,  1,  59.814,  16.570,  0.000,  0.000,  4,  1.00954,  -78.6710,  'CORPUS C',  11.500,  21
14110,  1,  34.811,  9.738,  0.000,  0.000,  4,  1.01993,  -91.6732,  'LOS FRES',  11.500,  19
14111,  1,  63.480,  17.566,  0.000,  0.000,  4,  1.01510,  -94.5887,  'HARLINGE',  11.500,  19
14112,  1,  2.567,  0.727,  0.000,  0.000,  4,  1.02431,  -84.4314,  'RIVIERA ',  11.500,  21
14117,  1,  11.030,  3.112,  0.000,  0.000,  4,  1.02138,  -61.8334,  'JOURDANT',  11.500,  20
14118,  1,  8.339,  2.355,  0.000,  0.000,  4,  1.01062,  -81.1243,  'GEORGE W',  11.500,  21
14119,  1,  45.715,  12.733,  0.000,  0.000,  4,  1.00894,  -86.5031,  'ROMA 0SE',  11.500,  19
14120,  1,  21.623,  6.078,  0.000,  0.000,  4,  1.01275,  -77.6261,  'CORPUS C',  11.500,  21
14121,  1,  2.531,  0.717,  0.000,  0.000,  4,  1.02730,  -94.9920,  'SANTA MA',  11.500,  19
14122,  1,  112.264,  30.519,  0.000,  0.000,  4,  1.02478,  -96.8641,  'MCALLEN ',  11.500,  19
14123,  1,  44.068,  12.283,  0.000,  0.000,  4,  1.01388,  -78.9247,  'CORPUS C',  11.500,  21
14124,  1,  21.423,  6.023,  0.000,  0.000,  4,  1.02059,  -89.8580,  'FALFURRI',  11.500,  19
14125,  1,  2.523,  0.714,  0.000,  0.000,  4,  1.00340,  -64.1954,  'PETTUS 0',  11.500,  21
14126,  1,  75.589,  20.821,  0.000,  0.000,  4,  1.01508,  -87.0024,  'BROWNSVI',  11.500,  19
14127,  1,  37.559,  10.498,  0.000,  0.000,  4,  1.02734,  -82.6699,  'ALICE 0S',  11.500,  21
14128,  1,  90.093,  24.700,  0.000,  0.000,  4,  1.02738,  -94.5157,  'RIO GRAN',  11.500,  19
14129,  1,  8.357,  2.361,  0.000,  0.000,  4,  1.03048,  -80.8665,  'PREMONT ',  11.500,  20
14130,  1,  5.408,  1.529,  0.000,  0.000,  4,  1.02728,  -81.5954,  'FREER 0S',  11.500,  20
14132,  1,  21.000,  5.905,  0.000,  0.000,  4,  1.02500,  -66.2340,  'PEARSALL',  11.500,  20
14139,  1,  7.252,  2.049,  0.000,  0.000,  4,  1.01075,  -80.2742,  'SANDIA 0',  11.500,  21
14143,  1,  10.494,  2.962,  0.000,  0.000,  4,  1.01309,  -68.7206,  'DILLEY 0',  11.500,  20
14144,  1,  11.115,  3.136,  0.000,  0.000,  4,  1.01383,  -81.1807,  'ORANGE G',  11.500,  21
14145,  1,  23.175,  6.510,  0.000,  0.000,  4,  1.01272,  -76.9448,  'PORTLAND',  11.500,  21
14147,  1,  129.051,  34.869,  0.000,  0.000,  4,  1.02739,  -78.1938,  'LAREDO 4',  11.500,  20
14148,  1,  9.947,  2.808,  0.000,  0.000,  4,  1.01373,  -81.9085,  'THREE RI',  11.500,  20
14149,  1,  40.998,  11.435,  0.000,  0.000,  4,  0.99872,  -70.7752,  'ROCKPORT',  11.500,  21
14150,  1,  5.904,  1.669,  0.000,  0.000,  4,  1.01253,  -78.0439,  'CORPUS C',  11.500,  21
14154,  1,  20.715,  5.824,  0.000,  0.000,  4,  1.01142,  -93.8344,  'PENITAS ',  11.500,  19
14155,  1,  12.605,  3.555,  0.000,  0.000,  4,  1.01411,  -92.3250,  'SULLIVAN',  11.500,  19
14156,  1,  51.204,  14.235,  0.000,  0.000,  4,  1.01482,  -78.5137,  'CORPUS C',  11.500,  21
14157,  1,  90.557,  24.810,  0.000,  0.000,  4,  1.02001,  -95.8152,  'MISSION ',  11.500,  19
14159,  1,  16.595,  4.673,  0.000,  0.000,  4,  1.01683,  -76.9707,  'CORPUS C',  11.500,  21
14164,  1,  1.556,  0.441,  0.000,  0.000,  4,  1.01308,  -91.5527,  'GRULLA 0',  11.500,  19
14167,  1,  2.152,  0.609,  0.000,  0.000,  4,  1.02165,  -95.2394,  'HARGILL ',  11.500,  19
14168,  1,  4.475,  1.266,  0.000,  0.000,  4,  1.01622,  -77.1115,  'CORPUS C',  11.500,  21
14169,  1,  17.940,  5.049,  0.000,  0.000,  4,  1.01087,  -78.6465,  'MATHIS 0',  11.500,  21
14170,  1,  15.950,  4.493,  0.000,  0.000,  4,  1.01223,  -76.9995,  'ARANSAS ',  11.500,  21
14171,  1,  98.012,  26.792,  0.000,  0.000,  4,  1.02740,  -90.7066,  'SAN BENI',  11.500,  19
14172,  1,  29.955,  8.394,  0.000,  0.000,  4,  1.01796,  -62.7531,  'PLEASANT',  11.500,  20
14173,  1,  5.230,  1.479,  0.000,  0.000,  4,  0.99750,  -63.7388,  'REFUGIO ',  11.500,  21
14174,  1,  12.389,  3.495,  0.000,  0.000,  4,  1.02731,  -60.6487,  'LYTLE 0S',  11.500,  20
14175,  1,  2.080,  0.589,  0.000,  0.000,  4,  1.02726,  -79.1795,  'LAREDO 2',  11.500,  20
14178,  1,  10.973,  3.097,  0.000,  0.000,  4,  1.02731,  -65.9738,  'GOLIAD 0',  11.500,  21
14179,  1,  8.425,  2.380,  0.000,  0.000,  4,  1.02219,  -81.9360,  'SAN DIEG',  11.500,  20
14180,  1,  4.943,  1.398,  0.000,  0.000,  4,  1.01178,  -77.6052,  'PORT ARA',  11.500,  21
14182,  1,  13.371,  3.769,  0.000,  0.000,  4,  1.00387,  -71.4044,  'TAFT 1 1',  11.500,  21
14185,  1,  31.786,  8.901,  0.000,  0.000,  4,  1.01901,  -84.4221,  'ZAPATA 0',  11.500,  19
14186,  1,  18.342,  5.163,  0.000,  0.000,  4,  1.02732,  -95.5073,  'SANTA RO',  11.500,  19
14187,  1,  9.291,  2.623,  0.000,  0.000,  4,  1.00842,  -74.7201,  'COTULLA ',  11.500,  20
14188,  1,  1.404,  0.398,  0.000,  0.000,  4,  1.02769,  -73.0033,  'QUEMADO ',  11.500,  20
14189,  1,  22.051,  6.196,  0.000,  0.000,  4,  1.00373,  -71.5657,  'CARRIZO ',  11.500,  20
14190,  1,  84.876,  23.301,  0.000,  0.000,  4,  1.01762,  -78.7018,  'LAREDO 5',  11.500,  20
14191,  1,  28.183,  7.903,  0.000,  0.000,  4,  1.01814,  -87.3519,  'RAYMONDV',  11.500,  19
14193,  1,  111.429,  30.279,  0.000,  0.000,  4,  1.01615,  -85.1607,  'BROWNSVI',  11.500,  19
15003,  1,  1.291,  0.366,  0.000,  0.000,  5,  1.02433,  -56.1760,  'GARLAND ',  16.100,  16
15004,  1,  46.577,  12.949,  0.000,  0.000,  5,  0.97428,  -61.0129,  'KERENS 0',  16.100,  14
15005,  1,  4.209,  1.191,  0.000,  0.000,  5,  1.00863,  -59.0690,  'LIPAN 0S',  16.100,  18
15006,  1,  4.476,  1.266,  0.000,  0.000,  5,  1.02746,  -55.9504,  'DALLAS 2',  16.100,  16
15007,  1,  47.290,  13.172,  0.000,  0.000,  5,  1.02861,  -55.4524,  'DENTON 4',  16.100,  17
15008,  1,  33.780,  9.453,  0.000,  0.000,  5,  1.02192,  -57.6479,  'ALBANY 2',  16.100,  15
15009,  1,  4.215,  1.192,  0.000,  0.000,  5,  1.02577,  -56.6263,  'DALLAS 2',  16.100,  16
15010,  1,  32.642,  9.140,  0.000,  0.000,  5,  1.02697,  -56.1570,  'PLANO 2 ',  16.100,  16
15011,  1,  79.374,  21.766,  0.000,  0.000,  5,  0.96568,  -61.4971,  'THORNTON',  16.100,  13
15012,  1,  4.205,  1.189,  0.000,  0.000,  5,  1.02680,  -55.7396,  'DENTON 5',  16.100,  17
15013,  1,  48.161,  13.409,  0.000,  0.000,  5,  1.02735,  -61.2851,  'EARLY 0S',  16.100,  15
15014,  1,  9.323,  2.633,  0.000,  0.000,  5,  1.01712,  -57.7586,  'DECATUR ',  16.100,  17
15016,  1,  18.145,  5.108,  0.000,  0.000,  5,  1.02872,  -55.1670,  'KELLER 2',  16.100,  17
15017,  1,  77.998,  21.467,  0.000,  0.000,  5,  1.01817,  -56.9776,  'PONDER 0',  16.100,  17
15022,  1,  8.479,  2.395,  0.000,  0.000,  5,  1.02865,  -55.1399,  'ALEDO 1 ',  16.100,  17
15024,  1,  128.000,  34.422,  0.000,  0.000,  5,  0.97658,  -61.8142,  'GATESVIL',  16.100,  13
15025,  1,  18.924,  5.325,  0.000,  0.000,  5,  1.02587,  -54.2064,  'CLEBURNE',  16.100,  18
15026,  1,  36.745,  10.272,  0.000,  0.000,  5,  1.02320,  -56.1531,  'FORT WOR',  16.100,  17
15027,  1,  34.672,  9.700,  0.000,  0.000,  5,  1.02138,  -56.7817,  'FORT WOR',  16.100,  17
15028,  1,  36.484,  10.202,  0.000,  0.000,  5,  1.02637,  -55.8477,  'FORT WOR',  16.100,  17
15029,  1,  4.443,  1.257,  0.000,  0.000,  5,  1.00937,  -57.7385,  'TROY 0SE',  16.100,  13
15030,  1,  5.037,  1.424,  0.000,  0.000,  5,  1.01864,  -57.5690,  'SPRINGTO',  16.100,  12
15031,  1,  71.952,  19.854,  0.000,  0.000,  5,  1.02179,  -56.3851,  'PRINCETO',  16.100,  16
15032,  1,  15.938,  4.490,  0.000,  0.000,  5,  1.02251,  -56.0936,  'DALLAS 2',  16.100,  16
15034,  1,  25.834,  7.252,  0.000,  0.000,  5,  1.02507,  -54.6061,  'DALLAS 1',  16.100,  16
15043,  1,  29.780,  8.346,  0.000,  0.000,  5,  1.01917,  -56.8234,  'ROYSE CI',  16.100,  16
15044,  1,  36.640,  10.243,  0.000,  0.000,  5,  1.02226,  -56.0193,  'BOYD 0SE',  16.100,  17
15046,  1,  15.889,  4.477,  0.000,  0.000,  5,  1.03886,  -53.5869,  'STEPHENV',  16.100,  18
15048,  1,  40.597,  11.334,  0.000,  0.000,  5,  1.02586,  -54.4113,  'MANSFIEL',  16.100,  17
15050,  1,  88.105,  24.168,  0.000,  0.000,  5,  1.02439,  -55.7625,  'GREENVIL',  16.100,  16
15053,  1,  45.418,  12.658,  0.000,  0.000,  5,  1.02633,  -55.7831,  'PLANO 4 ',  16.100,  16
15054,  1,  62.618,  17.275,  0.000,  0.000,  5,  0.95025,  -63.4494,  'GROESBEC',  16.100,  14
15056,  1,  12.123,  3.420,  0.000,  0.000,  5,  1.03464,  -52.2165,  'GRAHAM 1',  16.100,  12
15062,  1,  22.708,  6.380,  0.000,  0.000,  5,  1.01556,  -61.0961,  'MABANK 2',  11.500,  14
15064,  1,  16.713,  4.707,  0.000,  0.000,  5,  1.02830,  -54.9758,  'ARLINGTO',  16.100,  17
15070,  1,  33.821,  9.465,  0.000,  0.000,  5,  1.02222,  -56.3678,  'DALLAS 4',  16.100,  17
15071,  1,  45.283,  12.618,  0.000,  0.000,  5,  1.01887,  -55.9900,  'WACO 3 0',  16.100,  13
15072,  1,  31.014,  8.689,  0.000,  0.000,  5,  1.02783,  -55.7559,  'DALLAS 1',  16.100,  16
15073,  1,  42.891,  11.965,  0.000,  0.000,  5,  1.03046,  -56.4970,  'BANGS 0S',  16.100,  15
15074,  1,  4.748,  1.343,  0.000,  0.000,  5,  1.02082,  -56.6607,  'PROSPER ',  16.100,  16
15075,  1,  9.873,  2.787,  0.000,  0.000,  5,  1.00152,  -59.7627,  'EVANT 0S',  16.100,  18
15077,  1,  1.101,  0.312,  0.000,  0.000,  5,  1.02728,  -59.4530,  'TERRELL ',  11.500,  16
15078,  1,  10.266,  2.898,  0.000,  0.000,  5,  1.02785,  -55.4361,  'AUBREY 0',  16.100,  17
15079,  1,  37.798,  10.563,  0.000,  0.000,  5,  1.02592,  -56.7315,  'WACO 4 0',  16.100,  13
15080,  1,  16.042,  4.518,  0.000,  0.000,  5,  1.00281,  -59.2887,  'LORENA 0',  16.100,  13
15081,  1,  13.872,  3.911,  0.000,  0.000,  5,  1.02037,  -57.1661,  'FORT HOO',  16.100,  13
15082,  1,  36.756,  10.276,  0.000,  0.000,  5,  1.02544,  -56.2622,  'ARLINGTO',  16.100,  17
15084,  1,  46.637,  12.993,  0.000,  0.000,  5,  1.02806,  -55.3420,  'MCKINNEY',  16.100,  16
15085,  1,  68.454,  18.909,  0.000,  0.000,  5,  1.01733,  -56.6043,  'DALLAS 3',  16.100,  17
15086,  1,  28.067,  7.872,  0.000,  0.000,  5,  1.02357,  -56.1399,  'ARLINGTO',  16.100,  17
15087,  1,  39.274,  10.955,  0.000,  0.000,  5,  0.99291,  -58.5985,  'MILFORD ',  16.100,  14
15090,  1,  1.761,  0.499,  0.000,  0.000,  5,  1.02730,  -56.4632,  'DALLAS 1',  16.100,  16
15091,  1,  55.218,  15.295,  0.000,  0.000,  5,  0.97119,  -60.8707,  'FROST 0S',  16.100,  14
15092,  1,  1.603,  0.454,  0.000,  0.000,  5,  1.02284,  -55.8299,  'GRANDVIE',  16.100,  14
15093,  1,  6.009,  1.699,  0.000,  0.000,  5,  1.02731,  -57.1037,  'HASLET 0',  16.100,  17
15094,  1,  43.458,  12.122,  0.000,  0.000,  5,  1.02059,  -54.6565,  'BARDWELL',  16.100,  14
15095,  1,  1.079,  0.306,  0.000,  0.000,  5,  1.02592,  -56.0712,  'LAKE DAL',  16.100,  17
15096,  1,  13.779,  3.885,  0.000,  0.000,  5,  1.02713,  -55.8707,  'PLANO 1 ',  16.100,  16
15097,  1,  29.142,  8.170,  0.000,  0.000,  5,  1.02651,  -55.6065,  'EULESS 2',  16.100,  17
15098,  1,  40.360,  11.269,  0.000,  0.000,  5,  1.02734,  -56.5560,  'FORT WOR',  16.100,  17
15099,  1,  69.426,  19.180,  0.000,  0.000,  5,  1.02737,  -56.7681,  'FLOWER M',  16.100,  17
15100,  1,  28.600,  8.020,  0.000,  0.000,  5,  1.02284,  -56.0474,  'DALLAS 1',  16.100,  16
15101,  1,  9.697,  2.738,  0.000,  0.000,  5,  1.02060,  -61.1348,  'COMANCHE',  16.100,  15
15103,  1,  10.953,  3.091,  0.000,  0.000,  5,  1.02854,  -55.4743,  'RICHARDS',  16.100,  16
15104,  1,  133.115,  35.896,  0.000,  0.000,  5,  1.02292,  -55.8841,  'FORT WOR',  16.100,  17
15105,  1,  35.821,  10.018,  0.000,  0.000,  5,  1.02481,  -56.3397,  'IRVING 1',  16.100,  17
15108,  1,  45.661,  12.725,  0.000,  0.000,  5,  1.02734,  -55.6271,  'DALLAS 4',  16.100,  17
15109,  1,  21.188,  5.956,  0.000,  0.000,  5,  1.01412,  -56.6758,  'LANCASTE',  16.100,  16
15110,  1,  34.997,  9.786,  0.000,  0.000,  5,  1.00423,  -57.9711,  'PALO PIN',  16.100,  12
15111,  1,  1.652,  0.468,  0.000,  0.000,  5,  1.02654,  -56.2442,  'ADDISON ',  16.100,  16
15112,  1,  24.985,  7.014,  0.000,  0.000,  5,  1.00714,  -58.5019,  'HICO 0SE',  16.100,  18
15113,  1,  6.386,  1.805,  0.000,  0.000,  5,  1.02309,  -57.0283,  'KRUM 0SE',  16.100,  17
15114,  1,  12.998,  3.665,  0.000,  0.000,  5,  1.01312,  -57.8176,  'KAUFMAN ',  16.100,  16
15115,  1,  31.197,  8.739,  0.000,  0.000,  5,  1.02444,  -57.0647,  'CADDO MI',  16.100,  16
15116,  1,  10.617,  2.997,  0.000,  0.000,  5,  1.02728,  -55.9095,  'PLANO 7 ',  16.100,  16
15117,  1,  86.142,  23.642,  0.000,  0.000,  5,  1.02089,  -56.6100,  'FORT WOR',  16.100,  17
15118,  1,  57.922,  16.059,  0.000,  0.000,  5,  1.00755,  -60.0781,  'BAIRD 0S',  16.100,  15
15119,  1,  4.147,  1.173,  0.000,  0.000,  5,  1.02881,  -53.4554,  'PERRIN 0',  16.100,  12
15121,  1,  2.036,  0.576,  0.000,  0.000,  5,  1.03955,  -55.5504,  'BROWNWOO',  16.100,  15
15122,  1,  36.955,  10.331,  0.000,  0.000,  5,  1.02489,  -56.4487,  'DALLAS 6',  16.100,  16
15124,  1,  26.641,  7.468,  0.000,  0.000,  5,  0.97576,  -62.1756,  'MARLIN 1',  11.500,  13
15125,  1,  13.650,  3.848,  0.000,  0.000,  5,  1.02696,  -55.3687,  'ARLINGTO',  16.100,  17
15126,  1,  31.361,  8.785,  0.000,  0.000,  5,  1.02416,  -56.4901,  'DALLAS 8',  16.100,  16
15127,  1,  90.203,  24.689,  0.000,  0.000,  5,  0.99543,  -60.7504,  'JONESBOR',  16.100,  18
15128,  1,  2.132,  0.604,  0.000,  0.000,  5,  1.02230,  -56.4076,  'DALLAS 3',  16.100,  16
15129,  1,  53.665,  14.913,  0.000,  0.000,  5,  1.02566,  -59.6498,  'GOLDTHWA',  16.100,  18
15130,  1,  5.406,  1.529,  0.000,  0.000,  5,  1.02740,  -55.6530,  'PLANO 5 ',  16.100,  16
15132,  1,  38.828,  10.847,  0.000,  0.000,  5,  1.02662,  -55.8533,  'BELTON 1',  16.100,  13
15133,  1,  44.891,  12.504,  0.000,  0.000,  5,  1.00312,  -59.4539,  'TOLAR 0S',  16.100,  18
15134,  1,  5.449,  1.541,  0.000,  0.000,  5,  1.02249,  -58.0770,  'BRECKENR',  16.100,  15
15135,  1,  16.180,  4.557,  0.000,  0.000,  5,  1.02372,  -58.3133,  'EASTLAND',  16.100,  15
15136,  1,  13.070,  3.685,  0.000,  0.000,  5,  1.00687,  -56.8406,  'COOPER 0',  16.100,  16
15138,  1,  4.735,  1.339,  0.000,  0.000,  5,  1.02551,  -55.8941,  'WACO 1 1',  16.100,  13
15139,  1,  50.627,  14.083,  0.000,  0.000,  5,  1.02735,  -56.5365,  'DALLAS 4',  16.100,  16
15140,  1,  37.227,  10.393,  0.000,  0.000,  5,  0.97580,  -62.0022,  'GATESVIL',  16.100,  13
15141,  1,  3.733,  1.056,  0.000,  0.000,  5,  1.01754,  -56.8708,  'ANNA 0SE',  16.100,  16
15142,  1,  19.596,  5.511,  0.000,  0.000,  5,  1.00077,  -59.1590,  'MOODY 0S',  16.100,  13
15143,  1,  6.785,  1.918,  0.000,  0.000,  5,  1.02753,  -55.2699,  'FORT WOR',  16.100,  17
15144,  1,  44.797,  12.479,  0.000,  0.000,  5,  1.00385,  -57.4604,  'WACO 6 0',  16.100,  13
15145,  1,  30.573,  8.567,  0.000,  0.000,  5,  1.02598,  -55.8420,  'GRAND PR',  16.100,  17
15146,  1,  55.646,  15.449,  0.000,  0.000,  5,  1.02366,  -56.0903,  'ROWLETT ',  16.100,  16
15147,  1,  39.111,  10.924,  0.000,  0.000,  5,  1.02340,  -56.4212,  'PLANO 6 ',  16.100,  16
15148,  1,  53.574,  14.885,  0.000,  0.000,  5,  1.02398,  -56.4387,  'IRVING 5',  16.100,  17
15149,  1,  47.573,  13.247,  0.000,  0.000,  5,  1.02305,  -56.5337,  'DALLAS 7',  16.100,  16
15150,  1,  51.153,  14.222,  0.000,  0.000,  5,  1.02533,  -54.1373,  'BRYSON 2',  16.100,  12
15151,  1,  1.651,  0.467,  0.000,  0.000,  5,  1.00403,  -59.5854,  'MORGAN 0',  16.100,  18
15152,  1,  2.215,  0.627,  0.000,  0.000,  5,  1.02341,  -56.2106,  'SACHSE 0',  16.100,  16
15153,  1,  34.264,  9.588,  0.000,  0.000,  5,  1.02499,  -54.9205,  'PARADISE',  16.100,  12
15154,  1,  11.236,  3.170,  0.000,  0.000,  5,  0.99737,  -59.2793,  'RIO VIST',  16.100,  18
15155,  1,  6.153,  1.740,  0.000,  0.000,  5,  1.02291,  -58.2533,  'STRAWN 0',  16.100,  12
15156,  1,  2.795,  0.791,  0.000,  0.000,  5,  1.02299,  -61.0755,  'MAY-00SE',  16.100,  15
15157,  1,  3.970,  1.123,  0.000,  0.000,  5,  1.01638,  -56.5456,  'DESOTO 0',  16.100,  17
15158,  1,  81.458,  22.401,  0.000,  0.000,  5,  1.02546,  -55.9855,  'MESQUITE',  16.100,  16
15159,  1,  73.982,  20.337,  0.000,  0.000,  5,  0.96872,  -62.5534,  'ROSEBUD ',  16.100,  13
15160,  1,  6.095,  1.723,  0.000,  0.000,  5,  1.03021,  -55.1703,  'DENTON 2',  16.100,  17
15161,  1,  26.046,  7.311,  0.000,  0.000,  5,  1.02733,  -56.3645,  'DALLAS 4',  16.100,  16
15162,  1,  103.463,  27.998,  0.000,  0.000,  5,  0.93576,  -64.5846,  'AXTELL 0',  16.100,  14
15163,  1,  2.777,  0.786,  0.000,  0.000,  5,  1.02168,  -56.7138,  'NOLANVIL',  16.100,  13
15165,  1,  7.616,  2.152,  0.000,  0.000,  5,  1.03145,  -55.0069,  'DENTON 1',  16.100,  17
15168,  1,  29.128,  8.166,  0.000,  0.000,  5,  1.02472,  -56.6364,  'DALLAS 3',  16.100,  16
15171,  1,  61.405,  16.976,  0.000,  0.000,  5,  0.96224,  -61.9299,  'MERTENS ',  16.100,  14
15172,  1,  0.497,  0.141,  0.000,  0.000,  5,  1.02730,  -57.2407,  'WEATHERF',  16.100,  12
15173,  1,  40.271,  11.245,  0.000,  0.000,  5,  1.02656,  -55.7881,  'PLANO 3 ',  16.100,  16
15174,  1,  79.275,  21.729,  0.000,  0.000,  5,  0.95748,  -62.4838,  'MALONE 0',  16.100,  14
15175,  1,  1.864,  0.528,  0.000,  0.000,  5,  1.02992,  -55.3801,  'DENTON 3',  16.100,  17
15176,  1,  60.351,  16.718,  0.000,  0.000,  5,  1.01083,  -56.6523,  'GRAFORD ',  16.100,  12
15177,  1,  3.978,  1.126,  0.000,  0.000,  5,  1.02225,  -56.0394,  'ARLINGTO',  16.100,  17
15178,  1,  55.384,  15.376,  0.000,  0.000,  5,  1.02120,  -56.4753,  'ROCKWALL',  16.100,  16
15180,  1,  61.296,  16.983,  0.000,  0.000,  5,  1.02540,  -53.6224,  'CORSICAN',  16.100,  14
15181,  1,  41.653,  11.624,  0.000,  0.000,  5,  1.02367,  -56.2799,  'GARLAND ',  16.100,  16
15182,  1,  115.866,  31.308,  0.000,  0.000,  5,  0.97278,  -62.1687,  'GATESVIL',  16.100,  13
15183,  1,  1.669,  0.473,  0.000,  0.000,  5,  1.02699,  -56.3523,  'CARROLLT',  16.100,  16
15184,  1,  79.331,  21.823,  0.000,  0.000,  5,  1.01672,  -57.4175,  'FORT WOR',  16.100,  17
15185,  1,  73.741,  20.333,  0.000,  0.000,  5,  1.02132,  -56.9212,  'RHOME 0S',  16.100,  17
15186,  1,  19.625,  5.521,  0.000,  0.000,  5,  1.01890,  -55.9266,  'VENUS 0S',  16.100,  17
15187,  1,  12.821,  3.616,  0.000,  0.000,  5,  1.03280,  -53.2189,  'OLNEY 2 ',  16.100,  12
15188,  1,  11.690,  3.298,  0.000,  0.000,  5,  1.02483,  -56.2245,  'CARROLLT',  16.100,  16
15189,  1,  32.119,  8.995,  0.000,  0.000,  5,  1.02383,  -56.3764,  'DALLAS 2',  16.100,  16
15190,  1,  51.850,  14.405,  0.000,  0.000,  5,  1.01126,  -59.2877,  'GORDON 0',  16.100,  12
15191,  1,  1.997,  0.565,  0.000,  0.000,  5,  1.00846,  -59.7070,  'MERIDIAN',  16.100,  18
15193,  1,  3.485,  0.986,  0.000,  0.000,  5,  1.03175,  -55.1007,  'KILLEEN ',  16.100,  13
15194,  1,  54.159,  15.044,  0.000,  0.000,  5,  1.02213,  -56.1045,  'DUNCANVI',  16.100,  17
15195,  1,  31.281,  8.763,  0.000,  0.000,  5,  1.02691,  -56.2802,  'ARGYLE 0',  16.100,  17
15199,  1,  24.726,  6.943,  0.000,  0.000,  5,  1.02353,  -56.4580,  'FORT WOR',  16.100,  17
15200,  1,  14.046,  3.958,  0.000,  0.000,  5,  1.00245,  -58.7100,  'MINERAL ',  16.100,  12
15201,  1,  46.964,  13.047,  0.000,  0.000,  5,  0.96295,  -60.9993,  'COOLIDGE',  16.100,  14
15202,  1,  2.759,  0.781,  0.000,  0.000,  5,  1.01183,  -56.3256,  'RICE 0SE',  16.100,  14
15203,  1,  4.394,  1.243,  0.000,  0.000,  5,  1.02584,  -56.2237,  'DALLAS 3',  16.100,  16
15209,  1,  74.760,  20.567,  0.000,  0.000,  5,  0.99521,  -58.3465,  'WALNUT S',  16.100,  18
15210,  1,  2.445,  0.692,  0.000,  0.000,  5,  1.02626,  -55.8056,  'BEDFORD ',  16.100,  17
15211,  1,  21.386,  6.005,  0.000,  0.000,  5,  0.94392,  -63.8021,  'HUBBARD ',  16.100,  14
15212,  1,  3.925,  1.110,  0.000,  0.000,  5,  1.00969,  -56.9777,  'FERRIS 0',  16.100,  14
15213,  1,  20.505,  5.767,  0.000,  0.000,  5,  1.02391,  -56.0851,  'GARLAND ',  16.100,  16
15214,  1,  64.693,  17.898,  0.000,  0.000,  5,  1.02101,  -56.3602,  'DALLAS 3',  16.100,  16
15215,  1,  58.349,  16.181,  0.000,  0.000,  5,  1.02030,  -56.4215,  'PILOT PO',  16.100,  16
15216,  1,  13.086,  3.690,  0.000,  0.000,  5,  1.02338,  -56.4468,  'FORT WOR',  16.100,  17
15217,  1,  33.534,  9.387,  0.000,  0.000,  5,  1.02733,  -56.1975,  'NORTH RI',  16.100,  17
15218,  1,  54.769,  15.207,  0.000,  0.000,  5,  1.01847,  -57.1957,  'JUSTIN 0',  16.100,  17
15219,  1,  20.209,  5.684,  0.000,  0.000,  5,  1.02155,  -56.9565,  'SCURRY 0',  16.100,  14
15220,  1,  6.374,  1.802,  0.000,  0.000,  5,  1.02347,  -57.2940,  'SANGER 0',  16.100,  17
15221,  1,  28.619,  8.024,  0.000,  0.000,  5,  1.02127,  -57.1253,  'KILLEEN ',  16.100,  13
15222,  1,  47.155,  13.123,  0.000,  0.000,  5,  1.00204,  -58.4495,  'MABANK 1',  16.100,  14
15223,  1,  21.803,  6.121,  0.000,  0.000,  5,  0.94846,  -63.6923,  'MEXIA 0S',  16.100,  14
15224,  1,  18.512,  5.210,  0.000,  0.000,  5,  1.02657,  -56.1622,  'CARROLLT',  16.100,  16
15225,  1,  75.794,  20.884,  0.000,  0.000,  5,  1.02202,  -57.4723,  'NEVADA 0',  16.100,  16
15226,  1,  6.824,  1.928,  0.000,  0.000,  5,  1.02616,  -60.6403,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.178,  0.899,  0.000,  0.000,  5,  1.01871,  -57.7833,  'TERRELL ',  16.100,  16
15228,  1,  40.256,  11.239,  0.000,  0.000,  5,  1.02275,  -55.4998,  'DALLAS 1',  16.100,  16
15229,  1,  57.037,  15.826,  0.000,  0.000,  5,  1.02238,  -56.1668,  'DALLAS 1',  16.100,  16
15230,  1,  22.519,  6.328,  0.000,  0.000,  5,  1.02504,  -56.4228,  'DALLAS 2',  16.100,  16
15231,  1,  44.760,  12.468,  0.000,  0.000,  5,  1.00531,  -60.2878,  'HAMILTON',  16.100,  18
15232,  1,  7.020,  1.984,  0.000,  0.000,  5,  1.02591,  -56.4329,  'ARLINGTO',  16.100,  17
15233,  1,  28.230,  7.917,  0.000,  0.000,  5,  1.02630,  -56.0856,  'EULESS 1',  16.100,  17
15234,  1,  56.636,  15.718,  0.000,  0.000,  5,  1.02437,  -55.8837,  'FRISCO 1',  16.100,  16
15235,  1,  74.024,  20.399,  0.000,  0.000,  5,  1.01416,  -57.6076,  'SALADO 0',  16.100,  13
15244,  1,  11.048,  3.118,  0.000,  0.000,  5,  1.02365,  -56.4722,  'FORT WOR',  16.100,  17
15245,  1,  33.129,  9.274,  0.000,  0.000,  5,  1.02494,  -56.6481,  'GRAPEVIN',  16.100,  17
15246,  1,  79.201,  21.773,  0.000,  0.000,  5,  1.00578,  -56.7176,  'GLEN ROS',  16.100,  18
15247,  1,  11.974,  3.377,  0.000,  0.000,  5,  0.99544,  -58.8943,  'KOPPERL ',  16.100,  18
15248,  1,  1.764,  0.499,  0.000,  0.000,  5,  1.02659,  -55.8162,  'BEDFORD ',  16.100,  17
15249,  1,  54.081,  15.023,  0.000,  0.000,  5,  1.02406,  -56.0217,  'FORT WOR',  16.100,  17
15250,  1,  104.252,  28.425,  0.000,  0.000,  5,  1.02420,  -55.5725,  'DALLAS 5',  16.100,  16
15251,  1,  80.364,  22.111,  0.000,  0.000,  5,  1.02599,  -56.1846,  'GRAND PR',  16.100,  17
15252,  1,  63.384,  17.548,  0.000,  0.000,  5,  1.02452,  -56.4449,  'DALLAS 2',  16.100,  16
15253,  1,  40.723,  11.369,  0.000,  0.000,  5,  1.02659,  -55.9742,  'FLOWER M',  16.100,  17
15254,  1,  57.965,  16.080,  0.000,  0.000,  5,  1.02468,  -56.2014,  'ROANOKE ',  16.100,  17
15255,  1,  38.687,  10.802,  0.000,  0.000,  5,  1.00216,  -59.3157,  'MILLSAP ',  16.100,  12
15256,  1,  4.724,  1.337,  0.000,  0.000,  5,  1.00386,  -57.2476,  'FORRESTO',  16.100,  14
15257,  1,  0.540,  0.153,  0.000,  0.000,  5,  0.99383,  -58.3480,  'ITALY 0S',  16.100,  14
15258,  1,  4.933,  1.395,  0.000,  0.000,  5,  1.02275,  -56.1990,  'FORNEY 0',  16.100,  16
15259,  1,  50.950,  14.165,  0.000,  0.000,  5,  1.02086,  -57.1587,  'LAVON 0S',  16.100,  16
15264,  1,  4.218,  1.193,  0.000,  0.000,  5,  1.02730,  -58.3929,  'DE LEON ',  16.100,  15
15265,  1,  5.928,  1.676,  0.000,  0.000,  5,  1.02802,  -55.5137,  'KELLER 1',  16.100,  17
15266,  1,  51.503,  14.321,  0.000,  0.000,  5,  1.02553,  -55.8387,  'CEDAR HI',  16.100,  17
15267,  1,  83.438,  22.874,  0.000,  0.000,  5,  0.98738,  -61.1960,  'MC GREGO',  16.100,  13
15268,  1,  21.985,  6.177,  0.000,  0.000,  5,  1.00320,  -57.6324,  'COMMERCE',  16.100,  16
15269,  1,  16.938,  4.769,  0.000,  0.000,  5,  1.01702,  -55.1087,  'MIDLOTHI',  16.100,  17
15270,  1,  41.777,  11.638,  0.000,  0.000,  5,  0.96784,  -61.0309,  'WEST 0SE',  16.100,  13
15271,  1,  13.101,  3.694,  0.000,  0.000,  5,  0.99474,  -59.2908,  'BARTLETT',  16.100,  13
15272,  1,  5.045,  1.427,  0.000,  0.000,  5,  1.02423,  -56.4237,  'DALLAS 1',  16.100,  16
15273,  1,  9.490,  2.680,  0.000,  0.000,  5,  1.02715,  -56.2510,  'COPPELL ',  16.100,  17
15274,  1,  53.259,  14.797,  0.000,  0.000,  5,  1.01709,  -56.3944,  'WILMER 0',  16.100,  16
15275,  1,  7.133,  2.014,  0.000,  0.000,  5,  0.95008,  -63.4118,  'DAWSON 0',  16.100,  14
15276,  1,  2.167,  0.614,  0.000,  0.000,  5,  0.98273,  -58.6114,  'MART 0SE',  16.100,  14
15277,  1,  4.290,  1.214,  0.000,  0.000,  5,  1.02320,  -56.3325,  'LITTLE E',  16.100,  16
15278,  1,  51.707,  14.370,  0.000,  0.000,  5,  1.01369,  -56.6563,  'TEMPLE 2',  16.100,  13
15280,  1,  22.079,  6.206,  0.000,  0.000,  5,  1.02315,  -55.4869,  'TEMPLE 1',  16.100,  13
15284,  1,  38.595,  10.781,  0.000,  0.000,  5,  1.01893,  -56.9118,  'QUINLAN ',  16.100,  16
15285,  1,  28.939,  8.111,  0.000,  0.000,  5,  1.01312,  -56.9092,  'CHICO 0S',  16.100,  12
15286,  1,  7.373,  2.083,  0.000,  0.000,  5,  1.01946,  -56.8308,  'DUBLIN 2',  16.100,  18
15287,  1,  17.784,  5.006,  0.000,  0.000,  5,  1.02371,  -55.9901,  'ARLINGTO',  16.100,  17
15288,  1,  88.278,  24.175,  0.000,  0.000,  5,  1.00167,  -57.7585,  'WOLFE CI',  16.100,  16
15289,  1,  5.850,  1.654,  0.000,  0.000,  5,  1.02731,  -56.1431,  'DALLAS 2',  16.100,  16
15290,  1,  50.502,  14.032,  0.000,  0.000,  5,  0.99424,  -59.1901,  'WHITNEY ',  16.100,  18
15291,  1,  14.194,  4.001,  0.000,  0.000,  5,  1.02294,  -56.9456,  'FORT WOR',  16.100,  17
15292,  1,  131.363,  35.440,  0.000,  0.000,  5,  1.02095,  -56.7547,  'FORT WOR',  16.100,  17
15293,  1,  56.516,  15.684,  0.000,  0.000,  5,  1.02039,  -54.7347,  'JOSHUA 0',  16.100,  18
15294,  1,  31.525,  8.830,  0.000,  0.000,  5,  1.02430,  -56.5328,  'DALLAS 1',  16.100,  16
15296,  1,  63.133,  17.482,  0.000,  0.000,  5,  1.02738,  -55.2265,  'MCKINNEY',  16.100,  16
15305,  1,  36.554,  10.221,  0.000,  0.000,  5,  1.02877,  -55.3893,  'ALLEN 1 ',  16.100,  16
15306,  1,  70.155,  19.376,  0.000,  0.000,  5,  1.02621,  -56.0684,  'ALEDO 2 ',  16.100,  17
15307,  1,  36.945,  10.329,  0.000,  0.000,  5,  1.02704,  -56.0163,  'THE COLO',  16.100,  16
15308,  1,  63.947,  17.698,  0.000,  0.000,  5,  1.02418,  -55.9120,  'SUNNYVAL',  16.100,  16
15309,  1,  7.969,  2.251,  0.000,  0.000,  5,  1.02304,  -56.4253,  'DALLAS 1',  16.100,  16
15310,  1,  45.988,  12.814,  0.000,  0.000,  5,  1.02563,  -56.4049,  'FORT WOR',  16.100,  17
15311,  1,  33.683,  9.427,  0.000,  0.000,  5,  1.02550,  -56.6307,  'DALLAS 3',  16.100,  16
15312,  1,  23.996,  6.739,  0.000,  0.000,  5,  1.01862,  -57.2121,  'AZLE 0SE',  16.100,  17
15313,  1,  71.261,  19.670,  0.000,  0.000,  5,  1.02364,  -55.0361,  'HUTCHINS',  16.100,  16
15314,  1,  8.320,  2.350,  0.000,  0.000,  5,  0.99013,  -60.0963,  'VALLEY M',  16.100,  13
15315,  1,  6.133,  1.734,  0.000,  0.000,  5,  1.01964,  -56.8016,  'DENTON 6',  16.100,  17
15316,  1,  17.681,  4.978,  0.000,  0.000,  5,  1.02732,  -56.2302,  'MESQUITE',  16.100,  16
15323,  1,  112.389,  30.555,  0.000,  0.000,  5,  1.02648,  -55.5483,  'DALLAS 2',  16.100,  17
15327,  1,  123.687,  33.197,  0.000,  0.000,  5,  0.94484,  -63.4523,  'MOUNT CA',  16.100,  14
15328,  1,  1.714,  0.485,  0.000,  0.000,  5,  1.00768,  -59.1264,  'RIESEL 2',  16.100,  13
15329,  1,  5.975,  1.689,  0.000,  0.000,  5,  1.02106,  -56.1798,  'DALLAS 1',  16.100,  16
15330,  1,  98.554,  26.931,  0.000,  0.000,  5,  1.02535,  -55.7771,  'ARLINGTO',  16.100,  17
15331,  1,  29.421,  8.246,  0.000,  0.000,  5,  1.01610,  -56.9612,  'CELINA 0',  16.100,  16
15332,  1,  10.213,  2.883,  0.000,  0.000,  5,  1.02323,  -56.9940,  'FORT WOR',  16.100,  17
15333,  1,  77.848,  21.423,  0.000,  0.000,  5,  1.01291,  -56.7698,  'RED OAK ',  16.100,  14
15334,  1,  63.728,  17.633,  0.000,  0.000,  5,  1.01458,  -58.2150,  'CLYDE 0S',  16.100,  15
15335,  1,  17.251,  4.857,  0.000,  0.000,  5,  1.02378,  -56.4275,  'IRVING 2',  16.100,  17
15336,  1,  89.713,  24.595,  0.000,  0.000,  5,  1.02452,  -55.8139,  'ROWLETT ',  16.100,  16
15337,  1,  47.687,  13.279,  0.000,  0.000,  5,  1.02480,  -53.8529,  'JACKSBOR',  16.100,  12
15338,  1,  10.818,  3.053,  0.000,  0.000,  5,  1.01872,  -55.7294,  'GRANBURY',  16.100,  18
15339,  1,  47.908,  13.340,  0.000,  0.000,  5,  1.02735,  -56.6093,  'SOUTHLAK',  16.100,  17
15340,  1,  36.968,  10.334,  0.000,  0.000,  5,  1.02346,  -56.4991,  'DALLAS 2',  16.100,  16
15341,  1,  25.397,  7.130,  0.000,  0.000,  5,  1.02778,  -55.8882,  'LEWISVIL',  16.100,  17
15344,  1,  18.540,  5.218,  0.000,  0.000,  5,  1.02629,  -56.5696,  'DALLAS 3',  16.100,  16
15345,  1,  70.872,  19.528,  0.000,  0.000,  5,  0.98817,  -59.5393,  'HILLSBOR',  16.100,  14
15346,  1,  18.813,  5.294,  0.000,  0.000,  5,  1.02732,  -56.4691,  'FORT WOR',  16.100,  17
15347,  1,  58.069,  16.096,  0.000,  0.000,  5,  1.00753,  -59.6545,  'CISCO 0S',  16.100,  15
15348,  1,  14.384,  4.053,  0.000,  0.000,  5,  1.00107,  -57.4487,  'ITASCA 0',  16.100,  14
15349,  1,  5.593,  1.582,  0.000,  0.000,  5,  1.02238,  -55.7848,  'LANCASTE',  16.100,  16
15351,  1,  35.525,  9.937,  0.000,  0.000,  5,  1.02649,  -55.3638,  'GARLAND ',  16.100,  16
15352,  1,  86.453,  23.727,  0.000,  0.000,  5,  1.02277,  -56.2266,  'DALLAS 9',  16.100,  16
15353,  1,  21.704,  6.101,  0.000,  0.000,  5,  1.02504,  -55.8331,  'DUNCANVI',  16.100,  17
15354,  1,  25.299,  7.102,  0.000,  0.000,  5,  1.02201,  -56.8028,  'MESQUITE',  16.100,  16
15355,  1,  45.972,  12.809,  0.000,  0.000,  5,  1.01580,  -55.7659,  'MAYPEARL',  16.100,  14
15356,  1,  2.976,  0.842,  0.000,  0.000,  5,  1.02699,  -56.3028,  'GARLAND ',  16.100,  16
15357,  1,  67.134,  18.562,  0.000,  0.000,  5,  1.02681,  -55.6714,  'ALLEN 2 ',  16.100,  16
15362,  1,  42.564,  11.876,  0.000,  0.000,  5,  1.02754,  -53.1165,  'BRIDGEPO',  16.100,  12
15370,  1,  20.784,  5.845,  0.000,  0.000,  5,  1.02768,  -55.7694,  'LEWISVIL',  16.100,  17
15371,  1,  46.909,  13.064,  0.000,  0.000,  5,  1.02165,  -55.7584,  'SEAGOVIL',  16.100,  16
15372,  1,  44.913,  12.519,  0.000,  0.000,  5,  1.02546,  -56.4718,  'DALLAS 3',  16.100,  16
15373,  1,  23.221,  6.524,  0.000,  0.000,  5,  1.02056,  -56.8605,  'HALTOM C',  16.100,  17
15374,  1,  86.079,  23.631,  0.000,  0.000,  5,  1.02496,  -55.4778,  'BALCH SP',  16.100,  16
15375,  1,  36.599,  10.233,  0.000,  0.000,  5,  1.02476,  -56.4089,  'FORT WOR',  16.100,  17
15376,  1,  31.357,  8.784,  0.000,  0.000,  5,  1.02448,  -55.8400,  'DALLAS 4',  16.100,  17
15377,  1,  26.647,  7.477,  0.000,  0.000,  5,  1.01914,  -57.5399,  'KILLEEN ',  16.100,  13
15378,  1,  24.489,  6.877,  0.000,  0.000,  5,  1.02733,  -57.6467,  'WACO 5 0',  16.100,  13
15379,  1,  37.414,  10.457,  0.000,  0.000,  5,  1.02401,  -56.5431,  'FORT WOR',  16.100,  17
15381,  1,  98.458,  26.899,  0.000,  0.000,  5,  1.02183,  -54.7501,  'ENNIS 1S',  16.100,  14
15385,  1,  51.463,  14.311,  0.000,  0.000,  5,  1.02655,  -54.9142,  'DALLAS 3',  16.100,  16
15386,  1,  117.301,  31.835,  0.000,  0.000,  5,  1.02741,  -56.3264,  'RICHARDS',  16.100,  16
15387,  1,  37.859,  10.578,  0.000,  0.000,  5,  1.01936,  -57.1703,  'FORT WOR',  16.100,  17
15389,  1,  38.272,  10.691,  0.000,  0.000,  5,  1.01464,  -55.9004,  'WACO 2 1',  16.100,  13
15392,  1,  42.747,  11.893,  0.000,  0.000,  5,  0.95080,  -65.6754,  'ROGERS 2',  11.500,  13
15393,  1,  2.946,  0.834,  0.000,  0.000,  5,  1.00642,  -57.2914,  'CHINA SP',  16.100,  13
15400,  1,  6.244,  1.765,  0.000,  0.000,  5,  1.02325,  -55.8837,  'MCKINNEY',  16.100,  16
15402,  1,  40.852,  11.404,  0.000,  0.000,  5,  1.02484,  -53.5119,  'GRANBURY',  16.100,  18
15407,  1,  36.945,  10.323,  0.000,  0.000,  5,  1.00588,  -59.7333,  'CLIFTON ',  16.100,  18
15408,  1,  8.405,  2.374,  0.000,  0.000,  5,  1.02233,  -56.8569,  'FARMERSV',  16.100,  16
15409,  1,  11.445,  3.229,  0.000,  0.000,  5,  1.02157,  -56.3491,  'ARLINGTO',  16.100,  17
15411,  1,  58.101,  16.118,  0.000,  0.000,  5,  1.02736,  -56.5471,  'KILLEEN ',  16.100,  13
15412,  1,  47.476,  13.220,  0.000,  0.000,  5,  1.02288,  -56.4995,  'WYLIE 0S',  16.100,  16
15420,  1,  97.042,  26.531,  0.000,  0.000,  5,  1.02595,  -55.7355,  'FORT WOR',  16.100,  17
15421,  1,  5.730,  1.619,  0.000,  0.000,  5,  1.02731,  -57.2363,  'JOSEPHIN',  16.100,  16
15422,  1,  1.077,  0.305,  0.000,  0.000,  5,  1.02730,  -56.0400,  'LEWSIVIL',  16.100,  17
15425,  1,  64.811,  17.932,  0.000,  0.000,  5,  1.02311,  -56.2264,  'DALLAS 4',  16.100,  16
15426,  1,  25.500,  7.155,  0.000,  0.000,  5,  1.00014,  -58.3173,  'KEMP 0SE',  16.100,  14
15427,  1,  24.212,  6.799,  0.000,  0.000,  5,  1.01123,  -56.4713,  'WAXAHACH',  16.100,  14
15428,  1,  12.351,  3.484,  0.000,  0.000,  5,  1.02696,  -55.5528,  'HURST 0S',  16.100,  17
15429,  1,  42.273,  11.793,  0.000,  0.000,  5,  1.02067,  -57.1669,  'FORT WOR',  16.100,  17
15430,  1,  93.685,  25.637,  0.000,  0.000,  5,  1.01925,  -57.8559,  'WEATHERF',  16.100,  12
15431,  1,  33.151,  9.280,  0.000,  0.000,  5,  1.02473,  -56.0438,  'ROCKWALL',  16.100,  16
15432,  1,  39.562,  11.047,  0.000,  0.000,  5,  1.01729,  -57.6127,  'WEATHERF',  16.100,  12
15433,  1,  18.740,  5.274,  0.000,  0.000,  5,  1.02350,  -56.4202,  'FORT WOR',  16.100,  17
15434,  1,  49.858,  13.872,  0.000,  0.000,  5,  1.02437,  -57.1254,  'NEWARK 0',  16.100,  17
15435,  1,  8.768,  2.476,  0.000,  0.000,  5,  1.01381,  -58.6457,  'SANTO 0S',  16.100,  12
15436,  1,  2.111,  0.598,  0.000,  0.000,  5,  1.02656,  -56.2160,  'DALLAS 1',  16.100,  16
15437,  1,  40.237,  11.205,  0.000,  0.000,  5,  0.94415,  -63.5694,  'ELM MOTT',  16.100,  13
15438,  1,  2.868,  0.812,  0.000,  0.000,  5,  1.02384,  -56.5205,  'FORT WOR',  16.100,  17
15439,  1,  18.701,  5.262,  0.000,  0.000,  5,  1.01626,  -55.4947,  'WAXAHACH',  16.100,  14
15440,  1,  47.253,  13.161,  0.000,  0.000,  5,  1.02735,  -56.4404,  'ARLINGTO',  16.100,  17
15441,  1,  73.243,  20.205,  0.000,  0.000,  5,  1.02656,  -56.1922,  'FORT WOR',  16.100,  17
15442,  1,  60.395,  16.737,  0.000,  0.000,  5,  1.02303,  -56.5571,  'FORT WOR',  16.100,  17
15443,  1,  18.187,  5.119,  0.000,  0.000,  5,  1.02548,  -56.5566,  'FORT WOR',  16.100,  17
15446,  1,  23.362,  6.562,  0.000,  0.000,  5,  1.01213,  -58.9312,  'HEWITT 0',  16.100,  13
15447,  1,  13.468,  3.797,  0.000,  0.000,  5,  1.02253,  -56.0706,  'ARLINGTO',  16.100,  17
15449,  1,  61.701,  17.095,  0.000,  0.000,  5,  1.02866,  -55.1963,  'GRAND PR',  16.100,  17
15450,  1,  110.428,  29.984,  0.000,  0.000,  5,  1.00275,  -58.2454,  'MELISSA ',  16.100,  16
15452,  1,  5.211,  1.474,  0.000,  0.000,  5,  1.02678,  -56.3110,  'COPPERAS',  16.100,  13
15453,  1,  29.469,  8.261,  0.000,  0.000,  5,  1.02474,  -55.3309,  'CLEBURNE',  16.100,  17
15454,  1,  28.255,  7.923,  0.000,  0.000,  5,  1.02276,  -56.4088,  'GREENVIL',  16.100,  16
15455,  1,  26.289,  7.378,  0.000,  0.000,  5,  1.01424,  -57.6823,  'ALVORD 0',  16.100,  12
15456,  1,  5.194,  1.469,  0.000,  0.000,  5,  1.01677,  -60.7472,  'GORMAN 0',  16.100,  15
15457,  1,  6.365,  1.799,  0.000,  0.000,  5,  1.02559,  -56.0339,  'COLLEYVI',  16.100,  17
15460,  1,  42.200,  11.745,  0.000,  0.000,  5,  0.94983,  -66.0989,  'HOLLAND ',  11.500,  13
15461,  1,  4.677,  1.323,  0.000,  0.000,  5,  1.01692,  -56.5430,  'TEMPLE 3',  16.100,  13
15462,  1,  26.509,  7.439,  0.000,  0.000,  5,  1.02192,  -56.1302,  'DALLAS 3',  16.100,  16
15463,  1,  47.999,  13.364,  0.000,  0.000,  5,  1.02535,  -56.4456,  'IRVING 4',  16.100,  17
15465,  1,  84.198,  23.137,  0.000,  0.000,  5,  1.02915,  -55.4317,  'FRISCO 2',  16.100,  16
15466,  1,  88.920,  24.302,  0.000,  0.000,  5,  0.97682,  -61.9418,  'GATESVIL',  16.100,  13
15467,  1,  2.587,  0.732,  0.000,  0.000,  5,  1.02405,  -56.4932,  'DALLAS 2',  16.100,  16
15468,  1,  13.572,  3.827,  0.000,  0.000,  5,  1.02051,  -56.3636,  'DALLAS 3',  16.100,  17
15469,  1,  20.176,  5.675,  0.000,  0.000,  5,  1.02145,  -56.8724,  'FORT WOR',  16.100,  17
15470,  1,  3.476,  0.983,  0.000,  0.000,  5,  1.01653,  -58.5894,  'WOODWAY ',  16.100,  13
15471,  1,  25.162,  7.067,  0.000,  0.000,  5,  1.02344,  -57.7588,  'MINGUS 0',  16.100,  12
15472,  1,  0.635,  0.180,  0.000,  0.000,  5,  1.03567,  -54.3595,  'THROCKMO',  16.100,  15
15473,  1,  2.842,  0.804,  0.000,  0.000,  5,  1.02739,  -53.3870,  'NEMO 0SE',  16.100,  18
15474,  1,  1.753,  0.496,  0.000,  0.000,  5,  0.96273,  -61.7609,  'ABBOTT 0',  16.100,  14
15475,  1,  1.157,  0.328,  0.000,  0.000,  5,  1.02478,  -56.0895,  'ALVARADO',  16.100,  17
15476,  1,  25.807,  7.235,  0.000,  0.000,  5,  0.96593,  -61.8832,  'CORSICAN',  16.100,  14
15477,  1,  3.429,  0.970,  0.000,  0.000,  5,  1.02310,  -57.0615,  'HARKER H',  16.100,  13
15478,  1,  26.722,  7.499,  0.000,  0.000,  5,  1.02733,  -56.3002,  'IRVING 3',  16.100,  17
15480,  1,  75.084,  20.697,  0.000,  0.000,  5,  1.02495,  -55.0942,  'BURLESON',  16.100,  17
15481,  1,  76.216,  20.992,  0.000,  0.000,  5,  1.01784,  -56.4855,  'FORT WOR',  16.100,  17
15482,  1,  52.928,  14.711,  0.000,  0.000,  5,  1.02735,  -56.6832,  'DALLAS 2',  16.100,  16
15483,  1,  24.224,  6.804,  0.000,  0.000,  5,  1.02754,  -55.7858,  'NORTH RI',  16.100,  17
15484,  1,  29.981,  8.399,  0.000,  0.000,  5,  1.01901,  -57.8611,  'CROSS PL',  16.100,  15
15485,  1,  3.492,  0.989,  0.000,  0.000,  5,  1.02275,  -54.1812,  'BLOOMING',  16.100,  14
16001,  1,  1.750,  0.496,  0.000,  0.000,  6,  1.02730,  -59.4655,  'CONVERSE',  11.500,  22
16002,  1,  67.213,  18.574,  0.000,  0.000,  6,  1.01674,  -60.1449,  'SAN ANTO',  11.500,  26
16005,  1,  21.029,  5.913,  0.000,  0.000,  6,  1.02867,  -55.8369,  'BASTROP ',  11.500,  25
16011,  1,  31.582,  8.846,  0.000,  0.000,  6,  1.02182,  -57.7037,  'MARION 2',  11.500,  22
16012,  1,  13.420,  3.784,  0.000,  0.000,  6,  1.02732,  -57.0297,  'PAIGE 0S',  11.500,  25
16013,  1,  5.202,  1.471,  0.000,  0.000,  6,  1.01811,  -59.8839,  'SAN ANTO',  11.500,  26
16014,  1,  45.863,  12.770,  0.000,  0.000,  6,  1.01065,  -62.2118,  'WAELDER ',  11.500,  24
16015,  1,  2.300,  0.651,  0.000,  0.000,  6,  1.02464,  -60.0698,  'ATASCOSA',  11.500,  26
16016,  1,  12.656,  3.569,  0.000,  0.000,  6,  1.02482,  -59.1756,  'SAN ANTO',  11.500,  26
16017,  1,  110.824,  30.127,  0.000,  0.000,  6,  1.01810,  -58.9698,  'CIBOLO 0',  11.500,  22
16018,  1,  52.332,  14.545,  0.000,  0.000,  6,  1.02127,  -58.1484,  'AUSTIN 6',  11.500,  23
16019,  1,  1.258,  0.356,  0.000,  0.000,  6,  1.02190,  -58.3022,  'AUSTIN 2',  11.500,  23
16020,  1,  38.028,  10.627,  0.000,  0.000,  6,  1.02459,  -58.8683,  'HORSESHO',  11.500,  23
16023,  1,  5.795,  1.639,  0.000,  0.000,  6,  1.03017,  -57.1644,  'LEANDER ',  11.500,  23
16024,  1,  80.916,  22.260,  0.000,  0.000,  6,  1.02738,  -59.3742,  'AUSTIN 1',  11.500,  23
16025,  1,  55.495,  15.410,  0.000,  0.000,  6,  1.02736,  -59.6637,  'SAN ANTO',  11.500,  26
16026,  1,  36.869,  10.306,  0.000,  0.000,  6,  1.02129,  -59.1559,  'SAN ANTO',  11.500,  26
16027,  1,  11.914,  3.361,  0.000,  0.000,  6,  1.02417,  -57.7965,  'ELGIN 0S',  11.500,  23
16028,  1,  26.068,  7.316,  0.000,  0.000,  6,  1.02292,  -57.9657,  'AUSTIN 3',  11.500,  23
16029,  1,  55.236,  15.325,  0.000,  0.000,  6,  1.00250,  -64.4006,  'RUNGE 0S',  11.500,  24
16031,  1,  2.795,  0.791,  0.000,  0.000,  6,  1.01936,  -56.7061,  'YOAKUM 1',  11.500,  24
16032,  1,  10.894,  3.074,  0.000,  0.000,  6,  1.02067,  -59.4403,  'AUSTIN 3',  11.500,  23
16035,  1,  19.235,  5.412,  0.000,  0.000,  6,  1.02755,  -57.3832,  'PFLUGERV',  11.500,  23
16037,  1,  124.680,  33.726,  0.000,  0.000,  6,  1.02161,  -58.4783,  'SAN ANTO',  11.500,  22
16040,  1,  57.288,  15.894,  0.000,  0.000,  6,  1.02257,  -58.1957,  'AUSTIN 3',  11.500,  23
16043,  1,  32.952,  9.225,  0.000,  0.000,  6,  1.02296,  -58.6014,  'SAN ANTO',  11.500,  26
16044,  1,  80.027,  22.006,  0.000,  0.000,  6,  1.01526,  -59.8053,  'SAN ANTO',  11.500,  26
16047,  1,  10.505,  2.965,  0.000,  0.000,  6,  1.02229,  -59.4856,  'SAN ANTO',  11.500,  26
16055,  1,  91.307,  24.980,  0.000,  0.000,  6,  0.99979,  -67.1249,  'BERGHEIM',  11.500,  26
16058,  1,  2.673,  0.757,  0.000,  0.000,  6,  1.02721,  -56.2846,  'NEW BRAU',  11.500,  22
16059,  1,  100.732,  27.406,  0.000,  0.000,  6,  0.98284,  -73.8842,  'D HANIS ',  11.500,  26
16060,  1,  1.218,  0.345,  0.000,  0.000,  6,  1.02100,  -60.0857,  'SAN ANTO',  11.500,  26
16061,  1,  48.056,  13.379,  0.000,  0.000,  6,  1.02413,  -58.2946,  'AUSTIN 7',  11.500,  23
16064,  1,  96.335,  26.323,  0.000,  0.000,  6,  1.01288,  -58.5694,  'BRENHAM ',  11.500,  25
16065,  1,  56.723,  15.735,  0.000,  0.000,  6,  1.01452,  -59.3563,  'BERTRAM ',  11.500,  23
16091,  1,  4.912,  1.389,  0.000,  0.000,  6,  1.02731,  -59.6158,  'WIMBERLE',  11.500,  23
16092,  1,  20.160,  5.671,  0.000,  0.000,  6,  1.02732,  -60.1584,  'GONZALES',  11.500,  24
16093,  1,  17.270,  4.862,  0.000,  0.000,  6,  1.01856,  -59.0285,  'SAN ANTO',  11.500,  22
16094,  1,  21.506,  6.046,  0.000,  0.000,  6,  1.02088,  -58.9228,  'SAN ANTO',  11.500,  22
16095,  1,  38.832,  10.848,  0.000,  0.000,  6,  1.02382,  -58.8594,  'HUTTO 0S',  11.500,  23
16096,  1,  20.696,  5.820,  0.000,  0.000,  6,  1.02732,  -61.4184,  'LULING 0',  11.500,  24
16097,  1,  13.613,  3.838,  0.000,  0.000,  6,  1.01805,  -59.2926,  'SAN ANTO',  11.500,  26
16098,  1,  62.096,  17.196,  0.000,  0.000,  6,  1.02084,  -58.6277,  'AUSTIN 1',  11.500,  23
16099,  1,  59.741,  16.554,  0.000,  0.000,  6,  1.01482,  -59.8198,  'SAN ANTO',  11.500,  26
16100,  1,  13.092,  3.691,  0.000,  0.000,  6,  1.01600,  -60.6409,  'ADKINS 0',  11.500,  22
16103,  1,  14.800,  4.171,  0.000,  0.000,  6,  1.02732,  -56.1413,  'WINCHEST',  11.500,  25
16109,  1,  14.630,  4.122,  0.000,  0.000,  6,  0.99403,  -61.1595,  'ROCKDALE',  11.500,  25
16112,  1,  4.871,  1.378,  0.000,  0.000,  6,  1.01902,  -60.8621,  'NATALIA ',  11.500,  26
16113,  1,  8.260,  2.333,  0.000,  0.000,  6,  1.02018,  -58.5372,  'AUSTIN 2',  11.500,  23
16114,  1,  8.726,  2.465,  0.000,  0.000,  6,  1.01620,  -59.9762,  'SAN ANTO',  11.500,  26
16115,  1,  39.146,  10.932,  0.000,  0.000,  6,  1.01620,  -59.5928,  'SAN ANTO',  11.500,  22
16116,  1,  63.760,  17.636,  0.000,  0.000,  6,  1.00966,  -60.0822,  'TAYLOR 0',  11.500,  23
16117,  1,  17.950,  5.053,  0.000,  0.000,  6,  1.02726,  -56.1018,  'SMITHVIL',  11.500,  25
16120,  1,  10.679,  3.014,  0.000,  0.000,  6,  1.03044,  -57.3919,  'CEDAR PA',  11.500,  23
16121,  1,  101.758,  27.760,  0.000,  0.000,  6,  1.01916,  -59.6638,  'SAN ANTO',  11.500,  26
16122,  1,  59.080,  16.359,  0.000,  0.000,  6,  0.99104,  -59.8760,  'HALLETTS',  11.500,  24
16123,  1,  9.744,  2.751,  0.000,  0.000,  6,  1.02231,  -58.2536,  'AUSTIN 5',  11.500,  23
16124,  1,  30.733,  8.611,  0.000,  0.000,  6,  1.02394,  -57.5021,  'NEW BRAU',  11.500,  22
16125,  1,  34.270,  9.581,  0.000,  0.000,  6,  1.01141,  -61.2325,  'SUTHERLA',  11.500,  22
16126,  1,  1.125,  0.319,  0.000,  0.000,  6,  1.02138,  -58.2779,  'AUSTIN 3',  11.500,  23
16127,  1,  30.018,  8.398,  0.000,  0.000,  6,  0.94968,  -65.1213,  'CAMERON ',  11.500,  25
16128,  1,  7.692,  2.173,  0.000,  0.000,  6,  1.01753,  -60.5028,  'SAN ANTO',  11.500,  26
16129,  1,  26.811,  7.512,  0.000,  0.000,  6,  0.95991,  -67.4426,  'MEDINA 0',  11.500,  26
16130,  1,  3.696,  1.046,  0.000,  0.000,  6,  1.01841,  -58.5286,  'MANCHACA',  11.500,  23
16131,  1,  8.547,  2.414,  0.000,  0.000,  6,  1.02117,  -58.9911,  'SPRING B',  11.500,  22
16132,  1,  25.357,  7.118,  0.000,  0.000,  6,  1.01747,  -58.9014,  'AUSTIN 1',  11.500,  23
16133,  1,  30.958,  8.670,  0.000,  0.000,  6,  1.00921,  -62.7580,  'FLATONIA',  11.500,  25
16134,  1,  4.578,  1.295,  0.000,  0.000,  6,  1.00397,  -61.0888,  'GRANGER ',  11.500,  23
16135,  1,  2.535,  0.718,  0.000,  0.000,  6,  1.00907,  -57.2387,  'FAYETTEV',  11.500,  25
16136,  1,  9.283,  2.621,  0.000,  0.000,  6,  1.02738,  -58.6423,  'GEORGETO',  11.500,  23
16137,  1,  26.288,  7.376,  0.000,  0.000,  6,  1.01737,  -59.2340,  'AUSTIN 3',  11.500,  23
16138,  1,  20.245,  5.694,  0.000,  0.000,  6,  1.01605,  -63.2962,  'PIPE CRE',  11.500,  26
16139,  1,  11.161,  3.150,  0.000,  0.000,  6,  1.01097,  -61.0452,  'RED ROCK',  11.500,  25
16140,  1,  3.617,  1.024,  0.000,  0.000,  6,  0.98822,  -62.0165,  'JARRELL ',  11.500,  23
16150,  1,  3.766,  1.066,  0.000,  0.000,  6,  1.02461,  -59.6319,  'SAN ANTO',  11.500,  26
16151,  1,  54.890,  15.246,  0.000,  0.000,  6,  1.02736,  -61.8766,  'SCHULENB',  11.500,  25
16153,  1,  7.286,  2.059,  0.000,  0.000,  6,  1.02188,  -58.5697,  'SAN ANTO',  11.500,  26
16154,  1,  38.065,  10.633,  0.000,  0.000,  6,  1.01309,  -59.5694,  'DRIPPING',  11.500,  23
16155,  1,  12.465,  3.515,  0.000,  0.000,  6,  1.01617,  -60.4513,  'SAN ANTO',  11.500,  26
16156,  1,  16.667,  4.694,  0.000,  0.000,  6,  1.02526,  -58.7570,  'MARBLE F',  11.500,  23
16157,  1,  18.815,  5.295,  0.000,  0.000,  6,  1.01856,  -61.5851,  'BOERNE 1',  11.500,  26
16158,  1,  15.284,  4.306,  0.000,  0.000,  6,  1.02732,  -60.8774,  'WASHINGT',  11.500,  25
16159,  1,  3.504,  0.992,  0.000,  0.000,  6,  1.01829,  -59.2594,  'SCHERTZ ',  11.500,  22
16160,  1,  53.007,  14.728,  0.000,  0.000,  6,  1.02017,  -58.4116,  'AUSTIN 8',  11.500,  23
16168,  1,  46.996,  13.087,  0.000,  0.000,  6,  1.01873,  -59.8659,  'SAN ANTO',  11.500,  26
16171,  1,  63.818,  17.663,  0.000,  0.000,  6,  1.02272,  -58.4518,  'SAN ANTO',  11.500,  26
16173,  1,  66.016,  18.253,  0.000,  0.000,  6,  1.01772,  -57.2700,  'CUERO 2 ',  11.500,  24
16174,  1,  13.653,  3.849,  0.000,  0.000,  6,  1.02108,  -59.4210,  'SAN ANTO',  11.500,  22
16175,  1,  54.622,  15.168,  0.000,  0.000,  6,  1.01949,  -58.6186,  'AUSTIN 1',  11.500,  23
16176,  1,  59.772,  16.567,  0.000,  0.000,  6,  1.02037,  -58.6429,  'AUSTIN 3',  11.500,  23
16178,  1,  30.992,  8.681,  0.000,  0.000,  6,  1.01907,  -59.5235,  'SAN ANTO',  11.500,  26
16179,  1,  75.837,  20.882,  0.000,  0.000,  6,  1.01276,  -60.4446,  'SAN ANTO',  11.500,  26
16180,  1,  5.671,  1.604,  0.000,  0.000,  6,  1.01274,  -61.0581,  'LA VERNI',  11.500,  22
16181,  1,  21.159,  5.949,  0.000,  0.000,  6,  1.01971,  -59.1822,  'MANOR 0S',  11.500,  23
16182,  1,  23.870,  6.704,  0.000,  0.000,  6,  1.01958,  -59.8194,  'SAN ANTO',  11.500,  26
16183,  1,  57.457,  15.929,  0.000,  0.000,  6,  1.00467,  -58.6135,  'GIDDINGS',  11.500,  25
16184,  1,  10.901,  3.076,  0.000,  0.000,  6,  1.02109,  -58.6478,  'AUSTIN 3',  11.500,  23
16185,  1,  19.312,  5.433,  0.000,  0.000,  6,  1.01908,  -58.8260,  'AUSTIN 3',  11.500,  23
16186,  1,  11.256,  3.176,  0.000,  0.000,  6,  1.02452,  -58.0335,  'AUSTIN 3',  11.500,  23
16187,  1,  20.489,  5.762,  0.000,  0.000,  6,  1.02302,  -58.2870,  'AUSTIN 2',  11.500,  23
16189,  1,  51.543,  14.320,  0.000,  0.000,  6,  1.00514,  -57.1862,  'COLUMBUS',  11.500,  25
16190,  1,  9.865,  2.785,  0.000,  0.000,  6,  1.01660,  -62.4993,  'SHINER 0',  11.500,  24
16191,  1,  9.091,  2.567,  0.000,  0.000,  6,  1.01886,  -58.9339,  'SAN ANTO',  11.500,  22
16193,  1,  8.444,  2.385,  0.000,  0.000,  6,  1.01356,  -58.5045,  'CALDWELL',  11.500,  25
16194,  1,  15.345,  4.323,  0.000,  0.000,  6,  1.01793,  -58.9595,  'AUSTIN 1',  11.500,  23
16195,  1,  29.536,  8.282,  0.000,  0.000,  6,  0.99597,  -59.1376,  'INDUSTRY',  11.500,  25
16196,  1,  1.834,  0.519,  0.000,  0.000,  6,  1.02241,  -60.1942,  'DALE 0SE',  11.500,  23
16199,  1,  9.697,  2.738,  0.000,  0.000,  6,  1.02609,  -58.6907,  'SAN ANTO',  11.500,  26
16200,  1,  91.488,  25.045,  0.000,  0.000,  6,  1.01300,  -59.9903,  'SAN ANTO',  11.500,  26
16201,  1,  23.798,  6.684,  0.000,  0.000,  6,  1.02071,  -59.9084,  'SAN ANTO',  11.500,  26
16202,  1,  25.602,  7.185,  0.000,  0.000,  6,  1.01628,  -60.0962,  'MARTINDA',  11.500,  22
16203,  1,  10.029,  2.831,  0.000,  0.000,  6,  1.01823,  -59.6879,  'SAN ANTO',  11.500,  26
16204,  1,  48.317,  13.450,  0.000,  0.000,  6,  1.01563,  -59.8544,  'SAN ANTO',  11.500,  26
16205,  1,  3.551,  1.005,  0.000,  0.000,  6,  1.02561,  -57.5793,  'AUSTIN 2',  11.500,  23
16206,  1,  66.983,  18.492,  0.000,  0.000,  6,  0.99635,  -60.0239,  'LEXINGTO',  11.500,  25
16207,  1,  7.742,  2.187,  0.000,  0.000,  6,  1.02731,  -59.3633,  'LEANDER ',  11.500,  23
16208,  1,  15.982,  4.502,  0.000,  0.000,  6,  1.02513,  -58.6212,  'AUSTIN 1',  11.500,  23
16209,  1,  75.971,  20.904,  0.000,  0.000,  6,  1.00524,  -61.2981,  'MICO 0SE',  11.500,  26
16217,  1,  4.022,  1.138,  0.000,  0.000,  6,  1.01854,  -59.3650,  'AUSTIN 3',  11.500,  23
16218,  1,  27.562,  7.730,  0.000,  0.000,  6,  1.01511,  -58.3734,  'LOCKHART',  11.500,  23
16219,  1,  26.020,  7.303,  0.000,  0.000,  6,  1.02210,  -58.7593,  'AUSTIN 1',  11.500,  23
16220,  1,  34.107,  9.543,  0.000,  0.000,  6,  1.01968,  -59.0231,  'SAN ANTO',  11.500,  22
16221,  1,  44.109,  12.300,  0.000,  0.000,  6,  1.02734,  -63.3035,  'FALLS CI',  11.500,  22
16223,  1,  3.980,  1.126,  0.000,  0.000,  6,  1.02632,  -57.3673,  'AUSTIN 2',  11.500,  23
16224,  1,  81.120,  22.306,  0.000,  0.000,  6,  1.02110,  -58.8039,  'AUSTIN 2',  11.500,  23
16225,  1,  68.159,  18.826,  0.000,  0.000,  6,  1.01366,  -59.9480,  'SAN ANTO',  11.500,  26
16226,  1,  45.544,  12.677,  0.000,  0.000,  6,  0.98886,  -68.8558,  'BLANCO 0',  11.500,  26
16227,  1,  6.183,  1.748,  0.000,  0.000,  6,  1.02500,  -57.7716,  'AUSTIN 2',  11.500,  23
16230,  1,  70.552,  19.478,  0.000,  0.000,  6,  1.02200,  -57.8087,  'SAN MARC',  11.500,  22
16231,  1,  102.047,  27.821,  0.000,  0.000,  6,  1.01168,  -59.2993,  'BUDA 0SE',  11.500,  23
16232,  1,  32.258,  9.033,  0.000,  0.000,  6,  1.02294,  -57.8792,  'DEL VALL',  11.500,  23
16233,  1,  47.085,  13.112,  0.000,  0.000,  6,  1.01870,  -58.6145,  'AUSTIN 4',  11.500,  23
16236,  1,  38.204,  10.675,  0.000,  0.000,  6,  1.02438,  -58.5660,  'SAN ANTO',  11.500,  26
16237,  1,  83.591,  22.839,  0.000,  0.000,  6,  0.94358,  -66.1002,  'BURLINGT',  11.500,  25
16238,  1,  0.574,  0.163,  0.000,  0.000,  6,  1.02369,  -58.0035,  'AUSTIN 1',  11.500,  23
16241,  1,  78.959,  21.731,  0.000,  0.000,  6,  1.02246,  -58.2021,  'ELMENDOR',  11.500,  22
16250,  1,  73.673,  20.310,  0.000,  0.000,  6,  1.01614,  -59.7843,  'SAN ANTO',  11.500,  22
16251,  1,  48.687,  13.549,  0.000,  0.000,  6,  1.01878,  -59.9848,  'CANYON L',  11.500,  22
16252,  1,  26.196,  7.351,  0.000,  0.000,  6,  1.01698,  -59.5016,  'JOHNSON ',  11.500,  23
16253,  1,  4.613,  1.305,  0.000,  0.000,  6,  1.01379,  -61.3763,  'YORKTOWN',  11.500,  24
16256,  1,  3.961,  1.121,  0.000,  0.000,  6,  1.02413,  -57.6281,  'AUSTIN 2',  11.500,  23
16261,  1,  10.726,  3.027,  0.000,  0.000,  6,  1.01775,  -59.9141,  'LACKLAND',  11.500,  26
16262,  1,  15.557,  4.383,  0.000,  0.000,  6,  1.02386,  -58.0231,  'LIBERTY ',  11.500,  23
16264,  1,  17.789,  5.008,  0.000,  0.000,  6,  1.02053,  -60.5958,  'KENEDY 1',  11.500,  24
16275,  1,  20.339,  5.720,  0.000,  0.000,  6,  1.01623,  -59.6201,  'SAN ANTO',  11.500,  26
16276,  1,  43.403,  12.102,  0.000,  0.000,  6,  1.01627,  -61.0642,  'VON ORMY',  11.500,  26
16278,  1,  16.010,  4.510,  0.000,  0.000,  6,  1.02244,  -57.3865,  'KYLE 1SE',  11.500,  23
16280,  1,  66.271,  18.326,  0.000,  0.000,  6,  1.02335,  -57.5469,  'SEGUIN 2',  11.500,  22
16281,  1,  69.194,  19.111,  0.000,  0.000,  6,  1.01988,  -59.5426,  'UNIVERSA',  11.500,  22
16282,  1,  27.294,  7.656,  0.000,  0.000,  6,  1.02354,  -59.4564,  'SPICEWOO',  11.500,  23
16283,  1,  8.291,  2.342,  0.000,  0.000,  6,  1.01928,  -60.1391,  'SAINT HE',  11.500,  22
16284,  1,  3.665,  1.037,  0.000,  0.000,  6,  1.01952,  -59.2071,  'SAN ANTO',  11.500,  26
16286,  1,  36.336,  10.161,  0.000,  0.000,  6,  1.02734,  -63.9342,  'BOERNE 2',  11.500,  26
16288,  1,  46.018,  12.818,  0.000,  0.000,  6,  1.01664,  -59.5002,  'SAN ANTO',  11.500,  26
16289,  1,  95.601,  26.139,  0.000,  0.000,  6,  1.01775,  -58.8073,  'AUSTIN 2',  11.500,  23
16290,  1,  47.536,  13.238,  0.000,  0.000,  6,  1.02759,  -58.2990,  'AUSTIN 2',  11.500,  23
16291,  1,  31.343,  8.779,  0.000,  0.000,  6,  1.01829,  -59.9361,  'SAN ANTO',  11.500,  26
16306,  1,  10.979,  3.098,  0.000,  0.000,  6,  1.02356,  -58.0960,  'AUSTIN 1',  11.500,  23
16307,  1,  32.201,  9.016,  0.000,  0.000,  6,  1.01540,  -59.6769,  'SAN ANTO',  11.500,  26
16309,  1,  69.060,  19.051,  0.000,  0.000,  6,  0.99554,  -63.1525,  'HONDO 1S',  11.500,  26
16310,  1,  13.525,  3.813,  0.000,  0.000,  6,  1.02408,  -58.7167,  'SAN ANTO',  11.500,  22
16311,  1,  56.828,  15.756,  0.000,  0.000,  6,  1.01125,  -58.8922,  'NEW ULM ',  11.500,  25
16312,  1,  4.092,  1.158,  0.000,  0.000,  6,  1.02658,  -58.3514,  'SAN ANTO',  11.500,  22
16313,  1,  26.834,  7.529,  0.000,  0.000,  6,  1.02127,  -58.7017,  'AUSTIN 3',  11.500,  23
16314,  1,  11.223,  3.167,  0.000,  0.000,  6,  1.02048,  -59.5444,  'BULVERDE',  11.500,  26
16319,  1,  17.496,  4.926,  0.000,  0.000,  6,  1.02257,  -57.9701,  'GEORGETO',  11.500,  23
16320,  1,  24.704,  6.937,  0.000,  0.000,  6,  1.02733,  -58.7904,  'SAN ANTO',  11.500,  22
16322,  1,  30.057,  8.423,  0.000,  0.000,  6,  1.02075,  -60.3729,  'FLORESVI',  11.500,  22
16323,  1,  41.370,  11.543,  0.000,  0.000,  6,  1.01562,  -59.6761,  'SAN ANTO',  11.500,  26
16324,  1,  16.283,  4.586,  0.000,  0.000,  6,  1.02037,  -59.1282,  'SAN ANTO',  11.500,  22
16325,  1,  30.548,  8.546,  0.000,  0.000,  6,  0.95155,  -65.2266,  'BUCKHOLT',  11.500,  25
16326,  1,  1.493,  0.423,  0.000,  0.000,  6,  1.01118,  -59.5221,  'SOMERVIL',  11.500,  25
16327,  1,  9.460,  2.671,  0.000,  0.000,  6,  1.00612,  -59.7475,  'WEIMAR 0',  11.500,  25
16328,  1,  7.190,  2.032,  0.000,  0.000,  6,  0.98727,  -66.0742,  'COMFORT ',  11.500,  26
16329,  1,  9.394,  2.654,  0.000,  0.000,  6,  1.00696,  -62.9171,  'NORDHEIM',  11.500,  24
16330,  1,  0.666,  0.189,  0.000,  0.000,  6,  1.02271,  -58.4695,  'AUSTIN 9',  11.500,  23
16331,  1,  78.137,  21.517,  0.000,  0.000,  6,  1.02738,  -58.6327,  'AUSTIN 2',  11.500,  23
16332,  1,  42.293,  11.797,  0.000,  0.000,  6,  1.01559,  -60.0874,  'HELOTES ',  11.500,  26
16335,  1,  41.195,  11.498,  0.000,  0.000,  6,  1.02316,  -58.4926,  'SAN ANTO',  11.500,  26
16336,  1,  92.702,  25.244,  0.000,  0.000,  6,  0.94971,  -69.4239,  'BANDERA ',  11.500,  26
16337,  1,  9.207,  2.600,  0.000,  0.000,  6,  1.02500,  -59.1684,  'SAN ANTO',  11.500,  26
16338,  1,  68.016,  18.718,  0.000,  0.000,  6,  0.94750,  -64.9243,  'ROCKDALE',  11.500,  25
16339,  1,  14.633,  4.124,  0.000,  0.000,  6,  1.01743,  -58.4234,  'CEDAR CR',  11.500,  23
16340,  1,  19.861,  5.587,  0.000,  0.000,  6,  1.02040,  -60.7941,  'NIXON 0S',  11.500,  24
16341,  1,  12.507,  3.527,  0.000,  0.000,  6,  1.01367,  -60.1221,  'CHAPPELL',  11.500,  25
16344,  1,  3.909,  1.106,  0.000,  0.000,  6,  1.02945,  -57.2379,  'ROUND RO',  11.500,  23
16345,  1,  67.042,  18.531,  0.000,  0.000,  6,  1.01982,  -58.6567,  'AUSTIN 1',  11.500,  23
16346,  1,  10.936,  3.086,  0.000,  0.000,  6,  1.01513,  -62.2825,  'LEMING 0',  11.500,  26
16351,  1,  12.569,  3.545,  0.000,  0.000,  6,  1.02631,  -57.7350,  'AUSTIN 1',  11.500,  23
16352,  1,  59.812,  16.578,  0.000,  0.000,  6,  1.02174,  -59.3692,  'SAN ANTO',  11.500,  26
16353,  1,  59.287,  16.439,  0.000,  0.000,  6,  1.02637,  -57.9732,  'ROUND RO',  11.500,  23
16355,  1,  79.613,  21.912,  0.000,  0.000,  6,  1.02791,  -57.3704,  'ROUND RO',  11.500,  23
16356,  1,  81.594,  22.440,  0.000,  0.000,  6,  1.02738,  -59.7715,  'SAN ANTO',  11.500,  26
16357,  1,  10.483,  2.958,  0.000,  0.000,  6,  0.99911,  -70.4256,  'DEVINE 0',  11.500,  26
16358,  1,  33.438,  9.360,  0.000,  0.000,  6,  1.02734,  -59.6861,  'GEORGETO',  11.500,  23
16360,  1,  14.550,  4.101,  0.000,  0.000,  6,  1.02980,  -58.0237,  'BURNET 1',  11.500,  23
17001,  1,  4.234,  1.198,  0.000,  0.000,  7,  1.00615,  -53.8864,  'INEZ 0SE',  11.500,  6
17004,  1,  129.396,  34.947,  0.000,  0.000,  7,  1.02421,  -56.5860,  'PASADENA',  11.500,  4
17010,  1,  11.115,  3.136,  0.000,  0.000,  7,  1.00427,  -60.7912,  'PRAIRIE ',  11.500,  5
17011,  1,  27.879,  7.819,  0.000,  0.000,  7,  1.02369,  -60.4701,  'CONROE 1',  11.500,  5
17012,  1,  0.666,  0.189,  0.000,  0.000,  7,  0.99964,  -58.6375,  'SIMONTON',  11.500,  3
17013,  1,  92.920,  25.419,  0.000,  0.000,  7,  1.01067,  -60.0957,  'HOUSTON ',  11.500,  5
17014,  1,  29.463,  8.257,  0.000,  0.000,  7,  1.01058,  -58.9867,  'HOUSTON ',  11.500,  4
17016,  1,  52.574,  14.610,  0.000,  0.000,  7,  1.01809,  -57.4078,  'HOUSTON ',  11.500,  4
17017,  1,  79.199,  21.785,  0.000,  0.000,  7,  1.01446,  -59.5016,  'HOUSTON ',  11.500,  3
17020,  1,  31.213,  8.743,  0.000,  0.000,  7,  1.01939,  -54.7657,  'NURSERY ',  11.500,  6
17026,  1,  25.506,  7.160,  0.000,  0.000,  7,  1.02035,  -57.0988,  'BACLIFF ',  11.500,  4
17027,  1,  68.895,  19.023,  0.000,  0.000,  7,  1.01290,  -59.5550,  'SPRING 1',  11.500,  5
17028,  1,  51.955,  14.440,  0.000,  0.000,  7,  1.01733,  -59.1557,  'HOUSTON ',  11.500,  3
17036,  1,  44.954,  12.528,  0.000,  0.000,  7,  1.01924,  -58.3480,  'CONROE 5',  11.500,  5
17039,  1,  153.010,  40.914,  0.000,  0.000,  7,  1.01575,  -58.0941,  'SUGAR LA',  11.500,  3
17041,  1,  61.146,  16.939,  0.000,  0.000,  7,  1.02044,  -56.7958,  'DAYTON 1',  11.500,  4
17044,  1,  61.936,  17.143,  0.000,  0.000,  7,  1.00804,  -53.5449,  'VICTORIA',  11.500,  6
17049,  1,  165.758,  45.322,  0.000,  0.000,  7,  1.01934,  -58.5961,  'KATY 1 2',  11.500,  3
17050,  1,  38.777,  10.829,  0.000,  0.000,  7,  1.00944,  -60.3932,  'MAGNOLIA',  11.500,  5
17051,  1,  82.602,  22.691,  0.000,  0.000,  7,  1.01425,  -59.5545,  'HOUSTON ',  11.500,  3
17052,  1,  68.074,  18.802,  0.000,  0.000,  7,  1.01257,  -58.5486,  'MISSOURI',  11.500,  3
17053,  1,  71.707,  19.785,  0.000,  0.000,  7,  1.01908,  -55.8872,  'RICHMOND',  11.500,  3
17054,  1,  60.775,  16.828,  0.000,  0.000,  7,  1.00663,  -59.6724,  'HOUSTON ',  11.500,  4
17055,  1,  60.833,  16.850,  0.000,  0.000,  7,  1.01494,  -58.2454,  'HOUSTON ',  11.500,  3
17057,  1,  48.979,  13.626,  0.000,  0.000,  7,  1.01203,  -59.4916,  'SPRING 8',  11.500,  5
17067,  1,  48.497,  13.490,  0.000,  0.000,  7,  1.00274,  -60.5435,  'HOUSTON ',  11.500,  3
17069,  1,  39.503,  11.026,  0.000,  0.000,  7,  1.00299,  -54.5006,  'EL CAMPO',  11.500,  1
17070,  1,  59.115,  16.383,  0.000,  0.000,  7,  1.01215,  -57.9252,  'HOUSTON ',  11.500,  4
17071,  1,  2.994,  0.847,  0.000,  0.000,  7,  0.99187,  -50.2023,  'PORT O C',  11.500,  6
17072,  1,  71.079,  19.615,  0.000,  0.000,  7,  1.01830,  -56.8132,  'DICKINSO',  11.500,  4
17074,  1,  44.915,  12.518,  0.000,  0.000,  7,  1.02099,  -56.2166,  'GALVESTO',  11.500,  2
17075,  1,  83.763,  23.018,  0.000,  0.000,  7,  1.02738,  -57.2563,  'HOUSTON ',  11.500,  4
17084,  1,  125.210,  33.855,  0.000,  0.000,  7,  1.01946,  -56.0392,  'LEAGUE C',  11.500,  4
17085,  1,  2.617,  0.741,  0.000,  0.000,  7,  1.00997,  -56.5018,  'LIVERPOO',  11.500,  2
17086,  1,  34.313,  9.598,  0.000,  0.000,  7,  1.01073,  -58.6684,  'HOUSTON ',  11.500,  4
17087,  1,  46.034,  12.822,  0.000,  0.000,  7,  1.01452,  -57.6613,  'SUGAR LA',  11.500,  3
17088,  1,  63.502,  17.556,  0.000,  0.000,  7,  0.99655,  -59.4087,  'RICHMOND',  11.500,  3
17089,  1,  42.931,  11.976,  0.000,  0.000,  7,  1.02735,  -59.9963,  'HOUSTON ',  11.500,  3
17090,  1,  6.492,  1.835,  0.000,  0.000,  7,  1.01096,  -60.0715,  'PINEHURS',  11.500,  5
17091,  1,  129.509,  34.986,  0.000,  0.000,  7,  1.02743,  -59.7801,  'PEARLAND',  11.500,  3
17092,  1,  28.271,  7.926,  0.000,  0.000,  7,  1.01039,  -59.1219,  'HOUSTON ',  11.500,  3
17093,  1,  70.601,  19.475,  0.000,  0.000,  7,  1.00635,  -59.5819,  'HOUSTON ',  11.500,  3
17094,  1,  48.084,  13.385,  0.000,  0.000,  7,  1.02043,  -60.0241,  'HOUSTON ',  11.500,  3
17100,  1,  38.263,  10.687,  0.000,  0.000,  7,  1.01165,  -58.3645,  'HOUSTON ',  11.500,  4
17101,  1,  130.812,  35.274,  0.000,  0.000,  7,  1.01401,  -58.8289,  'HOUSTON ',  11.500,  3
17102,  1,  72.666,  20.029,  0.000,  0.000,  7,  1.00645,  -60.0307,  'TOMBALL ',  11.500,  5
17103,  1,  37.951,  10.602,  0.000,  0.000,  7,  1.01184,  -58.5411,  'HOUSTON ',  11.500,  4
17106,  1,  59.044,  16.373,  0.000,  0.000,  7,  1.02480,  -56.1725,  'DEER PAR',  11.500,  4
17116,  1,  8.464,  2.391,  0.000,  0.000,  7,  0.99836,  -59.0267,  'WALLIS 0',  11.500,  1
17117,  1,  52.686,  14.637,  0.000,  0.000,  7,  1.01215,  -59.3613,  'HOUSTON ',  11.500,  3
17118,  1,  74.382,  20.488,  0.000,  0.000,  7,  1.00661,  -59.8922,  'SPRING 4',  11.500,  5
17119,  1,  30.785,  8.623,  0.000,  0.000,  7,  1.01202,  -58.2935,  'SOUTH HO',  11.500,  4
17120,  1,  95.999,  26.219,  0.000,  0.000,  7,  1.00493,  -60.1302,  'HOUSTON ',  11.500,  3
17123,  1,  5.152,  1.457,  0.000,  0.000,  7,  0.99013,  -49.7306,  'SEADRIFT',  11.500,  6
17124,  1,  118.663,  32.138,  0.000,  0.000,  7,  1.01005,  -59.1125,  'HOUSTON ',  11.500,  3
17127,  1,  172.109,  47.053,  0.000,  0.000,  7,  1.01776,  -56.6553,  'SUGAR LA',  11.500,  3
17128,  1,  30.056,  8.423,  0.000,  0.000,  7,  1.01907,  -58.3590,  'CONROE 7',  11.500,  5
17129,  1,  4.165,  1.178,  0.000,  0.000,  7,  1.01934,  -53.0546,  'LOLITA 0',  11.500,  6
17132,  1,  48.389,  13.467,  0.000,  0.000,  7,  1.01732,  -56.3546,  'LAPORTE ',  11.500,  4
17143,  1,  46.426,  12.928,  0.000,  0.000,  7,  1.01213,  -60.4552,  'NEW CANE',  11.500,  5
17144,  1,  61.628,  17.064,  0.000,  0.000,  7,  1.01299,  -57.9792,  'HOUSTON ',  11.500,  4
17145,  1,  90.735,  24.869,  0.000,  0.000,  7,  1.02739,  -60.5578,  'HOUSTON ',  11.500,  4
17147,  1,  31.951,  8.946,  0.000,  0.000,  7,  1.01357,  -58.8393,  'HOUSTON ',  11.500,  3
17148,  1,  37.821,  10.565,  0.000,  0.000,  7,  1.00874,  -59.9647,  'HOUSTON ',  11.500,  3
17149,  1,  6.056,  1.712,  0.000,  0.000,  7,  1.00384,  -52.8271,  'BLOOMING',  11.500,  6
17151,  1,  23.303,  6.547,  0.000,  0.000,  7,  1.02561,  -58.7599,  'WILLIS 2',  11.500,  5
17152,  1,  2.302,  0.652,  0.000,  0.000,  7,  1.01159,  -58.8447,  'HOUSTON ',  11.500,  3
17153,  1,  20.534,  5.772,  0.000,  0.000,  7,  0.98594,  -46.7525,  'PALACIOS',  11.500,  1
17154,  1,  32.567,  9.117,  0.000,  0.000,  7,  1.01654,  -59.9569,  'CONROE 4',  11.500,  5
17155,  1,  52.899,  14.691,  0.000,  0.000,  7,  1.00692,  -59.0636,  'HOUSTON ',  11.500,  3
17157,  1,  102.814,  28.028,  0.000,  0.000,  7,  1.01467,  -58.9145,  'SPRING 2',  11.500,  5
17158,  1,  58.671,  16.258,  0.000,  0.000,  7,  1.00501,  -59.7251,  'KINGWOOD',  11.500,  4
17161,  1,  86.315,  23.684,  0.000,  0.000,  7,  1.01849,  -57.9561,  'HOUSTON ',  11.500,  3
17172,  1,  57.471,  15.945,  0.000,  0.000,  7,  1.02352,  -56.0575,  'TEXAS CI',  11.500,  2
17173,  1,  68.650,  18.948,  0.000,  0.000,  7,  1.00397,  -60.2227,  'KINGWOOD',  11.500,  4
17174,  1,  76.049,  20.940,  0.000,  0.000,  7,  1.01130,  -57.6239,  'HOUSTON ',  11.500,  4
17177,  1,  134.364,  36.166,  0.000,  0.000,  7,  1.00958,  -59.4281,  'SPRING 7',  11.500,  5
17178,  1,  79.273,  21.794,  0.000,  0.000,  7,  1.00679,  -60.1852,  'HOUSTON ',  11.500,  3
17179,  1,  36.631,  10.237,  0.000,  0.000,  7,  1.00798,  -58.3524,  'FRESNO 0',  11.500,  3
17180,  1,  61.697,  17.081,  0.000,  0.000,  7,  1.01081,  -59.3386,  'HOUSTON ',  11.500,  3
17181,  1,  103.462,  28.180,  0.000,  0.000,  7,  1.00694,  -60.1720,  'HOUSTON ',  11.500,  3
17182,  1,  1.240,  0.351,  0.000,  0.000,  7,  1.00184,  -59.2941,  'PATTISON',  11.500,  3
17183,  1,  145.327,  39.026,  0.000,  0.000,  7,  1.02744,  -59.9127,  'HOUSTON ',  11.500,  3
17185,  1,  99.302,  27.118,  0.000,  0.000,  7,  1.02041,  -54.7351,  'MISSOURI',  11.500,  3
17188,  1,  50.936,  14.162,  0.000,  0.000,  7,  1.01577,  -57.7238,  'HOUSTON ',  11.500,  3
17198,  1,  52.840,  14.687,  0.000,  0.000,  7,  1.02735,  -59.6907,  'TOMBALL ',  11.500,  5
17201,  1,  146.471,  39.284,  0.000,  0.000,  7,  1.02002,  -59.1931,  'CYPRESS ',  11.500,  5
17202,  1,  24.417,  6.855,  0.000,  0.000,  7,  1.00478,  -60.8266,  'HEMPSTEA',  11.500,  5
17203,  1,  15.989,  4.503,  0.000,  0.000,  7,  0.99886,  -54.7711,  'WEST COL',  11.500,  1
17213,  1,  44.223,  12.326,  0.000,  0.000,  7,  1.01557,  -57.1641,  'SANTA FE',  11.500,  2
17214,  1,  59.173,  16.396,  0.000,  0.000,  7,  1.00901,  -58.6611,  'HOUSTON ',  11.500,  3
17215,  1,  50.896,  14.149,  0.000,  0.000,  7,  1.01156,  -59.6712,  'SPRING 5',  11.500,  5
17216,  1,  57.846,  16.036,  0.000,  0.000,  7,  1.00851,  -59.3587,  'HOUSTON ',  11.500,  3
17217,  1,  54.802,  15.212,  0.000,  0.000,  7,  1.01175,  -59.4532,  'HOUSTON ',  11.500,  4
17218,  1,  24.720,  6.940,  0.000,  0.000,  7,  1.01039,  -60.3185,  'MONTGOME',  11.500,  5
17219,  1,  0.958,  0.271,  0.000,  0.000,  7,  1.00814,  -56.7067,  'HUNGERFO',  11.500,  1
17220,  1,  107.802,  29.314,  0.000,  0.000,  7,  1.00751,  -59.4496,  'HOUSTON ',  11.500,  3
17221,  1,  122.209,  33.045,  0.000,  0.000,  7,  1.00768,  -59.2483,  'HOUSTON ',  11.500,  3
17222,  1,  66.976,  18.504,  0.000,  0.000,  7,  1.01000,  -58.7200,  'HOUSTON ',  11.500,  3
17223,  1,  33.007,  9.238,  0.000,  0.000,  7,  1.01259,  -59.2068,  'HOUSTON ',  11.500,  5
17224,  1,  18.781,  5.284,  0.000,  0.000,  7,  1.00816,  -59.5061,  'HOUSTON ',  11.500,  3
17225,  1,  69.936,  19.296,  0.000,  0.000,  7,  1.00614,  -60.4026,  'HOUSTON ',  11.500,  3
17226,  1,  29.019,  8.134,  0.000,  0.000,  7,  1.01312,  -59.0876,  'HOUSTON ',  11.500,  3
17229,  1,  176.318,  48.205,  0.000,  0.000,  7,  1.01789,  -57.4412,  'HOUSTON ',  11.500,  3
17230,  1,  5.658,  1.599,  0.000,  0.000,  7,  1.01646,  -57.9964,  'BEASLEY ',  11.500,  1
17231,  1,  31.955,  8.948,  0.000,  0.000,  7,  1.01514,  -57.0346,  'HOUSTON ',  11.500,  4
17232,  1,  26.022,  7.304,  0.000,  0.000,  7,  1.02449,  -56.5234,  'LA MARQU',  11.500,  2
17233,  1,  19.581,  5.507,  0.000,  0.000,  7,  1.00487,  -60.8952,  'WALLER 0',  11.500,  5
17234,  1,  47.975,  13.352,  0.000,  0.000,  7,  1.01249,  -60.2371,  'PORTER 0',  11.500,  5
17235,  1,  84.995,  23.346,  0.000,  0.000,  7,  1.02739,  -60.5691,  'CYPRESS ',  11.500,  3
17236,  1,  21.747,  6.113,  0.000,  0.000,  7,  1.02732,  -60.1186,  'HOUSTON ',  11.500,  5
17237,  1,  8.459,  2.389,  0.000,  0.000,  7,  1.00022,  -58.2318,  'FULSHEAR',  11.500,  1
17238,  1,  35.068,  9.811,  0.000,  0.000,  7,  1.02734,  -58.0718,  'LIBERTY ',  11.500,  4
17239,  1,  29.533,  8.276,  0.000,  0.000,  7,  1.01150,  -57.6247,  'WINNIE 0',  11.500,  4
17240,  1,  60.732,  16.821,  0.000,  0.000,  7,  1.01199,  -59.4395,  'HOUSTON ',  11.500,  3
17241,  1,  61.323,  16.977,  0.000,  0.000,  7,  1.00751,  -59.7680,  'HOUSTON ',  11.500,  3
17242,  1,  47.329,  13.174,  0.000,  0.000,  7,  1.00923,  -59.7276,  'HOUSTON ',  11.500,  3
17243,  1,  51.344,  14.272,  0.000,  0.000,  7,  1.01412,  -58.9049,  'CROSBY 0',  11.500,  4
17244,  1,  24.608,  6.908,  0.000,  0.000,  7,  1.00857,  -57.8586,  'MANVEL 0',  11.500,  3
17245,  1,  57.912,  16.057,  0.000,  0.000,  7,  1.01242,  -60.3211,  'HOUSTON ',  11.500,  5
17246,  1,  127.333,  34.346,  0.000,  0.000,  7,  1.00291,  -60.4950,  'HOUSTON ',  11.500,  3
17247,  1,  5.440,  1.538,  0.000,  0.000,  7,  0.99927,  -55.1294,  'DAMON 0S',  11.500,  1
17248,  1,  138.390,  37.174,  0.000,  0.000,  7,  1.00522,  -59.8932,  'HOUSTON ',  11.500,  3
17249,  1,  45.123,  12.570,  0.000,  0.000,  7,  1.00956,  -59.3134,  'HOUSTON ',  11.500,  3
17250,  1,  19.777,  5.563,  0.000,  0.000,  7,  1.01659,  -58.7987,  'HOUSTON ',  11.500,  3
17251,  1,  22.385,  6.290,  0.000,  0.000,  7,  1.01027,  -60.7757,  'HOCKLEY ',  11.500,  5
17253,  1,  59.316,  16.437,  0.000,  0.000,  7,  1.01202,  -55.2152,  'ANGLETON',  11.500,  2
17254,  1,  24.437,  6.862,  0.000,  0.000,  7,  1.02330,  -59.7160,  'CONROE 3',  11.500,  5
17255,  1,  36.161,  10.109,  0.000,  0.000,  7,  1.01430,  -58.1167,  'HOUSTON ',  11.500,  3
17256,  1,  52.607,  14.614,  0.000,  0.000,  7,  1.00993,  -58.8593,  'HOUSTON ',  11.500,  3
17257,  1,  77.730,  21.387,  0.000,  0.000,  7,  1.00956,  -57.9966,  'PEARLAND',  11.500,  4
17258,  1,  26.979,  7.567,  0.000,  0.000,  7,  1.01114,  -58.7904,  'HOUSTON ',  11.500,  3
17259,  1,  94.530,  25.853,  0.000,  0.000,  7,  1.01581,  -58.7000,  'HOUSTON ',  11.500,  4
17260,  1,  73.704,  20.318,  0.000,  0.000,  7,  1.01690,  -57.6510,  'CHANNELV',  11.500,  4
17262,  1,  53.395,  14.832,  0.000,  0.000,  7,  1.01612,  -48.4738,  'BAY CITY',  11.500,  1
17265,  1,  39.691,  11.083,  0.000,  0.000,  7,  1.01923,  -56.0500,  'PASADENA',  11.500,  4
17271,  1,  17.274,  4.863,  0.000,  0.000,  7,  1.00763,  -59.8169,  'BROOKSHI',  11.500,  3
17272,  1,  27.826,  7.803,  0.000,  0.000,  7,  1.01065,  -58.5120,  'HOUSTON ',  11.500,  3
17273,  1,  24.174,  6.790,  0.000,  0.000,  7,  1.02733,  -56.9485,  'TEXAS CI',  11.500,  2
17275,  1,  23.033,  6.471,  0.000,  0.000,  7,  1.01192,  -56.3224,  'VICTORIA',  11.500,  6
17276,  1,  63.445,  17.566,  0.000,  0.000,  7,  1.02736,  -59.7462,  'HOUSTON ',  11.500,  3
17277,  1,  13.317,  3.755,  0.000,  0.000,  7,  1.02732,  -55.0839,  'GANADO 0',  11.500,  6
17279,  1,  102.205,  27.881,  0.000,  0.000,  7,  1.02109,  -56.2166,  'MONT BEL',  11.500,  4
17283,  1,  70.971,  19.585,  0.000,  0.000,  7,  1.01626,  -56.2528,  'BAYTOWN ',  11.500,  4
17290,  1,  43.682,  12.175,  0.000,  0.000,  7,  1.00740,  -60.3099,  'SPRING 6',  11.500,  5
17291,  1,  67.074,  18.522,  0.000,  0.000,  7,  1.00122,  -60.4485,  'HUMBLE 2',  11.500,  5
17292,  1,  56.984,  15.807,  0.000,  0.000,  7,  1.01596,  -58.5946,  'HOUSTON ',  11.500,  5
17293,  1,  10.602,  2.992,  0.000,  0.000,  7,  1.01589,  -56.7657,  'SANTA FE',  11.500,  2
17294,  1,  4.472,  1.265,  0.000,  0.000,  7,  1.02731,  -55.9845,  'PORT BOL',  11.500,  4
17295,  1,  61.893,  17.132,  0.000,  0.000,  7,  1.00892,  -59.7339,  'HOUSTON ',  11.500,  5
17296,  1,  58.646,  16.250,  0.000,  0.000,  7,  1.00393,  -60.2589,  'HOUSTON ',  11.500,  3
17297,  1,  57.480,  15.936,  0.000,  0.000,  7,  1.00685,  -59.0625,  'HOUSTON ',  11.500,  3
17298,  1,  60.769,  16.829,  0.000,  0.000,  7,  1.00969,  -59.7452,  'HOUSTON ',  11.500,  3
17299,  1,  13.352,  3.764,  0.000,  0.000,  7,  0.99950,  -57.1695,  'EAGLE LA',  11.500,  1
17300,  1,  40.576,  11.329,  0.000,  0.000,  7,  1.02734,  -60.5865,  'CONROE 2',  11.500,  5
17301,  1,  40.554,  11.317,  0.000,  0.000,  7,  1.00906,  -58.0305,  'WEBSTER ',  11.500,  4
17302,  1,  19.514,  5.488,  0.000,  0.000,  7,  1.00404,  -51.1886,  'SWEENY 0',  11.500,  1
17303,  1,  4.861,  1.375,  0.000,  0.000,  7,  1.01439,  -53.5300,  'BLESSING',  11.500,  1
17306,  1,  5.590,  1.580,  0.000,  0.000,  7,  1.00738,  -54.1661,  'WHARTON ',  11.500,  1
17313,  1,  61.897,  17.134,  0.000,  0.000,  7,  1.00967,  -54.7652,  'LAKE JAC',  11.500,  2
17314,  1,  17.758,  4.997,  0.000,  0.000,  7,  0.99469,  -59.7421,  'BELLVILL',  11.500,  5
17315,  1,  37.741,  10.546,  0.000,  0.000,  7,  1.01933,  -59.4713,  'KATY 4 0',  11.500,  3
17316,  1,  34.430,  9.630,  0.000,  0.000,  7,  1.00832,  -58.5983,  'HOUSTON ',  11.500,  3
17317,  1,  84.340,  23.152,  0.000,  0.000,  7,  1.01302,  -57.1762,  'FRIENDSW',  11.500,  4
17318,  1,  61.074,  16.910,  0.000,  0.000,  7,  1.00741,  -58.7523,  'HOUSTON ',  11.500,  4
17319,  1,  17.603,  4.955,  0.000,  0.000,  7,  1.00900,  -59.5836,  'HOUSTON ',  11.500,  5
17330,  1,  115.756,  31.385,  0.000,  0.000,  7,  1.00981,  -59.2678,  'HOUSTON ',  11.500,  3
17333,  1,  18.978,  5.340,  0.000,  0.000,  7,  1.01587,  -57.2872,  'PASADENA',  11.500,  4
17336,  1,  69.524,  19.193,  0.000,  0.000,  7,  1.01373,  -58.2967,  'STAFFORD',  11.500,  3
17337,  1,  17.942,  5.049,  0.000,  0.000,  7,  1.00430,  -56.1274,  'EDNA 0SE',  11.500,  6
17338,  1,  67.640,  18.683,  0.000,  0.000,  7,  1.01044,  -58.7505,  'HOUSTON ',  11.500,  4
17339,  1,  24.668,  6.924,  0.000,  0.000,  7,  1.00050,  -54.2830,  'NEEDVILL',  11.500,  1
17340,  1,  21.284,  5.982,  0.000,  0.000,  7,  0.99973,  -59.7708,  'SEALY 0S',  11.500,  3
17343,  1,  115.818,  31.377,  0.000,  0.000,  7,  1.00113,  -58.1711,  'KATY 3 2',  11.500,  3
17344,  1,  63.729,  17.626,  0.000,  0.000,  7,  1.00589,  -60.0739,  'HOUSTON ',  11.500,  3
17345,  1,  44.953,  12.524,  0.000,  0.000,  7,  1.01188,  -58.3974,  'HOUSTON ',  11.500,  4
17362,  1,  31.254,  8.752,  0.000,  0.000,  7,  1.00697,  -59.6446,  'HOUSTON ',  11.500,  3
17363,  1,  17.898,  5.038,  0.000,  0.000,  7,  1.01319,  -56.9879,  'GALVESTO',  11.500,  2
17364,  1,  8.937,  2.524,  0.000,  0.000,  7,  0.99916,  -58.2418,  'EAST BER',  11.500,  1
17365,  1,  54.439,  15.115,  0.000,  0.000,  7,  1.01332,  -59.2406,  'HOUSTON ',  11.500,  4
17380,  1,  31.471,  8.814,  0.000,  0.000,  7,  1.01701,  -55.1037,  'FREEPORT',  11.500,  2
17381,  1,  55.247,  15.333,  0.000,  0.000,  7,  1.01291,  -59.6773,  'HOUSTON ',  11.500,  4
17382,  1,  50.048,  13.916,  0.000,  0.000,  7,  1.00894,  -58.9717,  'HOUSTON ',  11.500,  3
17383,  1,  51.892,  14.421,  0.000,  0.000,  7,  1.01302,  -56.4532,  'ROSHARON',  11.500,  2
17384,  1,  41.358,  11.537,  0.000,  0.000,  7,  1.00750,  -59.3938,  'HOUSTON ',  11.500,  3
17385,  1,  91.240,  24.973,  0.000,  0.000,  7,  1.00937,  -60.0658,  'HOUSTON ',  11.500,  3
17386,  1,  72.930,  20.102,  0.000,  0.000,  7,  1.00866,  -59.4426,  'HOUSTON ',  11.500,  3
17387,  1,  103.094,  28.082,  0.000,  0.000,  7,  1.00630,  -59.8418,  'HUMBLE 1',  11.500,  4
17388,  1,  79.164,  21.776,  0.000,  0.000,  7,  1.01462,  -59.8508,  'HOUSTON ',  11.500,  3
17391,  1,  21.265,  5.979,  0.000,  0.000,  7,  1.02367,  -57.7741,  'WILLIS 1',  11.500,  5
17392,  1,  43.375,  12.094,  0.000,  0.000,  7,  1.01889,  -57.3309,  'BAYTOWN ',  11.500,  4
17393,  1,  5.556,  1.571,  0.000,  0.000,  7,  1.00270,  -54.5406,  'VAN VLEC',  11.500,  1
17394,  1,  25.837,  7.250,  0.000,  0.000,  7,  1.00791,  -59.0945,  'HUFFMAN ',  11.500,  4
17395,  1,  43.253,  12.059,  0.000,  0.000,  7,  1.01340,  -59.7921,  'HOUSTON ',  11.500,  3
17396,  1,  16.296,  4.589,  0.000,  0.000,  7,  1.00718,  -59.2809,  'HOUSTON ',  11.500,  3
17397,  1,  64.030,  17.724,  0.000,  0.000,  7,  1.02737,  -59.2533,  'ROSENBER',  11.500,  3
17398,  1,  45.462,  12.666,  0.000,  0.000,  7,  1.01577,  -57.6945,  'PASADENA',  11.500,  4
17399,  1,  34.894,  9.759,  0.000,  0.000,  7,  1.01314,  -58.5181,  'HOUSTON ',  11.500,  3
17403,  1,  41.677,  11.628,  0.000,  0.000,  7,  1.01504,  -57.5309,  'PASADENA',  11.500,  4
17404,  1,  109.627,  29.787,  0.000,  0.000,  7,  1.00679,  -60.2820,  'HOUSTON ',  11.500,  5
17405,  1,  32.929,  9.218,  0.000,  0.000,  7,  1.02074,  -56.5917,  'GALVESTO',  11.500,  2
17408,  1,  43.687,  12.173,  0.000,  0.000,  7,  0.99875,  -51.4465,  'POINT CO',  11.500,  6
17410,  1,  144.553,  38.752,  0.000,  0.000,  7,  1.00935,  -58.6725,  'KATY 2 1',  11.500,  3
17411,  1,  40.992,  11.438,  0.000,  0.000,  7,  1.01172,  -60.1166,  'SPRING 3',  11.500,  5
17412,  1,  5.014,  1.418,  0.000,  0.000,  7,  1.01044,  -56.0952,  'DANBURY ',  11.500,  2
17413,  1,  33.133,  9.271,  0.000,  0.000,  7,  1.00503,  -55.7081,  'WHARTON ',  11.500,  1
17417,  1,  59.363,  16.453,  0.000,  0.000,  7,  1.01553,  -59.2036,  'HOUSTON ',  11.500,  3
17418,  1,  29.440,  8.251,  0.000,  0.000,  7,  1.01545,  -58.9498,  'HOUSTON ',  11.500,  3
17419,  1,  67.626,  18.684,  0.000,  0.000,  7,  1.01545,  -56.8850,  'LA PORTE',  11.500,  4
17421,  1,  46.316,  12.898,  0.000,  0.000,  7,  1.01260,  -59.7450,  'MAGNOLIA',  11.500,  5
17424,  1,  90.528,  24.799,  0.000,  0.000,  7,  1.01768,  -56.3085,  'ALVIN 2S',  11.500,  2
17425,  1,  65.471,  18.095,  0.000,  0.000,  7,  1.00601,  -60.3264,  'HOUSTON ',  11.500,  3
17426,  1,  33.088,  9.256,  0.000,  0.000,  7,  0.99328,  -53.2747,  'BRAZORIA',  11.500,  2
17427,  1,  112.859,  30.623,  0.000,  0.000,  7,  1.00582,  -60.3321,  'HOUSTON ',  11.500,  3
17430,  1,  37.333,  10.431,  0.000,  0.000,  7,  1.01131,  -54.4932,  'FREEPORT',  11.500,  2
17431,  1,  17.369,  4.890,  0.000,  0.000,  7,  1.01542,  -59.0636,  'CONROE 6',  11.500,  5
17432,  1,  13.794,  3.889,  0.000,  0.000,  7,  1.01868,  -61.2606,  'MADISONV',  11.500,  5
18001,  1,  5.819,  1.645,  0.000,  0.000,  8,  1.01895,  -59.0316,  'NORMANGE',  11.500,  7
18002,  1,  6.101,  1.725,  0.000,  0.000,  8,  1.02155,  -59.7940,  'ARP 0SE ',  11.500,  8
18003,  1,  7.382,  2.086,  0.000,  0.000,  8,  1.02731,  -60.2792,  'CENTERVI',  11.500,  7
18005,  1,  51.100,  14.212,  0.000,  0.000,  8,  1.02735,  -58.0856,  'LUFKIN 3',  11.500,  8
18006,  1,  16.779,  4.725,  0.000,  0.000,  8,  1.02731,  -57.8925,  'FLINT 0S',  11.500,  8
18007,  1,  12.468,  3.517,  0.000,  0.000,  8,  1.02143,  -58.3727,  'BULLARD ',  11.500,  8
18008,  1,  15.927,  4.486,  0.000,  0.000,  8,  1.01135,  -60.2252,  'CHANDLER',  11.500,  8
18009,  1,  6.308,  1.783,  0.000,  0.000,  8,  1.01305,  -60.6103,  'PLANTERS',  11.500,  7
18010,  1,  3.465,  0.980,  0.000,  0.000,  8,  1.01413,  -57.9646,  'MARQUEZ ',  11.500,  7
18011,  1,  11.472,  3.237,  0.000,  0.000,  8,  1.02030,  -55.2305,  'TENNESSE',  11.500,  7
18012,  1,  4.108,  1.162,  0.000,  0.000,  8,  1.02513,  -59.3103,  'ANDERSON',  11.500,  7
18013,  1,  40.044,  11.182,  0.000,  0.000,  8,  1.02727,  -60.9485,  'MINEOLA ',  11.500,  8
18014,  1,  8.570,  2.421,  0.000,  0.000,  8,  1.01465,  -61.7315,  'LOVELADY',  11.500,  7
18015,  1,  11.637,  3.283,  0.000,  0.000,  8,  1.01925,  -59.7107,  'HUNTINGT',  11.500,  8
18016,  1,  50.379,  14.016,  0.000,  0.000,  8,  1.02735,  -61.0181,  'BRYAN 4 ',  11.500,  7
18017,  1,  7.231,  2.043,  0.000,  0.000,  8,  1.01855,  -58.5239,  'FRANKSTO',  11.500,  8
18019,  1,  58.191,  16.143,  0.000,  0.000,  8,  1.02734,  -58.7645,  'TYLER 4 ',  11.500,  8
18020,  1,  12.375,  3.490,  0.000,  0.000,  8,  1.01208,  -60.0369,  'BEN WHEE',  11.500,  8
18021,  1,  7.187,  2.031,  0.000,  0.000,  8,  1.02802,  -57.2944,  'GARRISON',  11.500,  8
18022,  1,  3.622,  1.025,  0.000,  0.000,  8,  1.02731,  -58.6914,  'ETOILE 0',  11.500,  8
18025,  1,  25.169,  7.067,  0.000,  0.000,  8,  1.02733,  -58.4043,  'PALESTIN',  11.500,  8
18026,  1,  31.223,  8.745,  0.000,  0.000,  8,  1.01430,  -61.0086,  'LINDALE ',  11.500,  8
18027,  1,  19.743,  5.554,  0.000,  0.000,  8,  1.02517,  -58.3672,  'WHITEHOU',  11.500,  8
18028,  1,  13.449,  3.792,  0.000,  0.000,  8,  1.01578,  -60.4061,  'OVERTON ',  11.500,  8
18029,  1,  14.787,  4.167,  0.000,  0.000,  8,  1.01104,  -60.4922,  'GRAND SA',  11.500,  8
18032,  1,  34.387,  9.623,  0.000,  0.000,  8,  1.03003,  -58.3787,  'SHIRO 2S',  11.500,  7
18037,  1,  7.285,  2.059,  0.000,  0.000,  8,  1.01608,  -61.5901,  'MIDWAY 0',  11.500,  7
18038,  1,  29.367,  8.232,  0.000,  0.000,  8,  1.02406,  -55.8919,  'SULPHUR ',  11.500,  8
18039,  1,  7.969,  2.252,  0.000,  0.000,  8,  1.01892,  -60.6467,  'VAN 0SE ',  11.500,  8
18040,  1,  7.514,  2.123,  0.000,  0.000,  8,  1.01398,  -58.5417,  'MURCHISO',  11.500,  8
18041,  1,  22.070,  6.204,  0.000,  0.000,  8,  1.02732,  -58.9408,  'NACOGDOC',  11.500,  8
18042,  1,  11.672,  3.293,  0.000,  0.000,  8,  1.01529,  -60.3970,  'DIBOLL 0',  11.500,  8
18052,  1,  9.013,  2.546,  0.000,  0.000,  8,  1.02321,  -59.3448,  'TYLER 8 ',  11.500,  8
18053,  1,  10.188,  2.876,  0.000,  0.000,  8,  1.01151,  -59.6299,  'ATHENS 1',  11.500,  8
18054,  1,  10.501,  2.964,  0.000,  0.000,  8,  1.01259,  -58.9008,  'BUFFALO ',  11.500,  7
18055,  1,  12.965,  3.657,  0.000,  0.000,  8,  1.02902,  -56.9112,  'RUSK 0SE',  11.500,  8
18056,  1,  6.963,  1.968,  0.000,  0.000,  8,  1.02502,  -59.6783,  'WINONA 0',  11.500,  8
18062,  1,  4.072,  1.152,  0.000,  0.000,  8,  1.03100,  -54.8746,  'CUSHING ',  11.500,  8
18063,  1,  36.481,  10.199,  0.000,  0.000,  8,  1.01966,  -60.0138,  'NACOGDOC',  11.500,  8
18064,  1,  12.314,  3.474,  0.000,  0.000,  8,  1.02397,  -54.5340,  'FAIRFIEL',  11.500,  7
18065,  1,  2.751,  0.779,  0.000,  0.000,  8,  1.01710,  -57.8135,  'TRINIDAD',  11.500,  7
18066,  1,  1.639,  0.464,  0.000,  0.000,  8,  1.02380,  -55.4306,  'DIKE 0SE',  11.500,  8
18072,  1,  37.489,  10.475,  0.000,  0.000,  8,  1.01351,  -57.0097,  'PALESTIN',  11.500,  8
18073,  1,  8.765,  2.476,  0.000,  0.000,  8,  1.01546,  -60.2997,  'EMORY 0S',  11.500,  8
18081,  1,  16.723,  4.709,  0.000,  0.000,  8,  1.01576,  -60.1377,  'TYLER 9 ',  11.500,  8
18086,  1,  15.859,  4.466,  0.000,  0.000,  8,  0.99950,  -58.6440,  'FRANKLIN',  11.500,  7
18089,  1,  13.736,  3.873,  0.000,  0.000,  8,  1.02409,  -59.4653,  'TYLER 3 ',  11.500,  8
18090,  1,  7.279,  2.057,  0.000,  0.000,  8,  1.02087,  -60.1290,  'ELKHART ',  11.500,  7
18091,  1,  5.276,  1.492,  0.000,  0.000,  8,  1.02730,  -55.9496,  'WORTHAM ',  11.500,  7
18092,  1,  3.107,  0.879,  0.000,  0.000,  8,  1.01570,  -59.4432,  'OAKWOOD ',  11.500,  7
18093,  1,  2.660,  0.753,  0.000,  0.000,  8,  1.02713,  -54.1897,  'COOKVILL',  11.500,  8
18095,  1,  91.534,  25.051,  0.000,  0.000,  8,  1.00952,  -60.0569,  'COLLEGE ',  11.500,  7
18096,  1,  7.151,  2.021,  0.000,  0.000,  8,  1.01368,  -59.4332,  'EDGEWOOD',  11.500,  8
18100,  1,  19.904,  5.599,  0.000,  0.000,  8,  1.02457,  -59.2423,  'TYLER 2 ',  11.500,  8
18101,  1,  6.303,  1.782,  0.000,  0.000,  8,  1.01884,  -59.8094,  'ALTO 0SE',  11.500,  8
18102,  1,  3.622,  1.025,  0.000,  0.000,  8,  0.97284,  -62.8355,  'CALVERT ',  11.500,  7
18103,  1,  5.075,  1.435,  0.000,  0.000,  8,  1.01644,  -56.5039,  'JEWETT 2',  11.500,  7
18104,  1,  38.070,  10.636,  0.000,  0.000,  8,  1.01877,  -60.6689,  'NAVASOTA',  11.500,  7
18106,  1,  55.229,  15.335,  0.000,  0.000,  8,  1.02255,  -54.6295,  'MOUNT PL',  11.500,  8
18107,  1,  6.395,  1.807,  0.000,  0.000,  8,  1.02709,  -55.1613,  'SCROGGIN',  11.500,  8
18108,  1,  39.153,  10.933,  0.000,  0.000,  8,  1.01473,  -60.4287,  'WILLS PO',  11.500,  8
18109,  1,  27.718,  7.773,  0.000,  0.000,  8,  1.01252,  -58.1947,  'ATHENS 2',  11.500,  8
18110,  1,  18.833,  5.300,  0.000,  0.000,  8,  1.02730,  -57.8651,  'POINT 0S',  11.500,  8
18111,  1,  56.358,  15.641,  0.000,  0.000,  8,  1.02096,  -59.6287,  'LUFKIN 2',  11.500,  8
18114,  1,  14.962,  4.216,  0.000,  0.000,  8,  1.03211,  -54.7318,  'JACKSONV',  11.500,  8
18118,  1,  24.463,  6.869,  0.000,  0.000,  8,  1.01567,  -61.4789,  'CROCKETT',  11.500,  7
18119,  1,  27.434,  7.697,  0.000,  0.000,  8,  1.03154,  -54.2533,  'HENDERSO',  11.500,  8
18120,  1,  17.424,  4.906,  0.000,  0.000,  8,  1.02732,  -61.0400,  'BRYAN 3 ',  11.500,  7
18121,  1,  44.184,  12.319,  0.000,  0.000,  8,  1.02577,  -57.1947,  'JACKSONV',  11.500,  8
18122,  1,  23.488,  6.598,  0.000,  0.000,  8,  1.02109,  -61.5028,  'BRYAN 5 ',  11.500,  7
18123,  1,  6.780,  1.916,  0.000,  0.000,  8,  1.01485,  -57.9429,  'MALAKOFF',  11.500,  8
18124,  1,  14.694,  4.142,  0.000,  0.000,  8,  1.02580,  -56.4532,  'CUMBY 0S',  11.500,  8
18125,  1,  21.606,  6.074,  0.000,  0.000,  8,  1.02732,  -60.4694,  'NACOGDOC',  11.500,  8
18132,  1,  15.896,  4.477,  0.000,  0.000,  8,  1.01191,  -57.8605,  'TEAGUE 0',  11.500,  7
18134,  1,  62.234,  17.239,  0.000,  0.000,  8,  1.02726,  -57.2667,  'TYLER 7 ',  11.500,  8
18135,  1,  55.118,  15.306,  0.000,  0.000,  8,  1.02457,  -59.2416,  'TYLER 6 ',  11.500,  8
18136,  1,  4.375,  1.237,  0.000,  0.000,  8,  1.02210,  -59.5705,  'YANTIS 0',  11.500,  8
18137,  1,  15.276,  4.305,  0.000,  0.000,  8,  1.01956,  -59.3407,  'POLLOK 0',  11.500,  8
18138,  1,  2.783,  0.788,  0.000,  0.000,  8,  1.02729,  -59.7535,  'TYLER 1 ',  11.500,  8
18140,  1,  122.242,  33.060,  0.000,  0.000,  8,  1.00970,  -60.2518,  'COLLEGE ',  11.500,  7
18141,  1,  12.801,  3.610,  0.000,  0.000,  8,  1.02281,  -61.4351,  'HEARNE 0',  11.500,  7
18142,  1,  9.111,  2.573,  0.000,  0.000,  8,  1.02222,  -55.2876,  'MOUNT VE',  11.500,  8
18143,  1,  14.932,  4.208,  0.000,  0.000,  8,  1.02601,  -60.0182,  'IOLA 0SE',  11.500,  7
18144,  1,  2.549,  0.722,  0.000,  0.000,  8,  1.02105,  -55.4376,  'STREETMA',  11.500,  7
18145,  1,  2.734,  0.774,  0.000,  0.000,  8,  1.02307,  -58.0067,  'COMO 0SE',  11.500,  8
18146,  1,  29.845,  8.363,  0.000,  0.000,  8,  1.01334,  -60.8596,  'HENDERSO',  11.500,  8
18150,  1,  3.548,  1.004,  0.000,  0.000,  8,  1.02045,  -59.4786,  'ZAVALLA ',  11.500,  8
18151,  1,  8.980,  2.536,  0.000,  0.000,  8,  1.02731,  -60.4263,  'GRAPELAN',  11.500,  7
18152,  1,  30.743,  8.614,  0.000,  0.000,  8,  1.02595,  -60.4293,  'BRYAN 2 ',  11.500,  7
18153,  1,  33.395,  9.344,  0.000,  0.000,  8,  1.01107,  -60.2802,  'CANTON 0',  11.500,  8
18154,  1,  16.711,  4.706,  0.000,  0.000,  8,  1.01829,  -60.1881,  'TYLER 5 ',  11.500,  8
18160,  1,  50.771,  14.122,  0.000,  0.000,  8,  1.02592,  -59.4778,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  34.764,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1021,  '1',  32.871,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1033,  '1',  45.803,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1042,  '1',  -0.000,  -7.788,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -19.905,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -6.807,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  34.549,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1072,  '1',  97.069,  -14.017,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -11.473,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.861,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -10.820,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -21.330,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -9.604,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -41.365,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  -0.000,  -6.678,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  291.667,  -279.400,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  35.239,  -41.015,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3039,  '1',  34.435,  -5.188,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -4.445,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  39.707,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  40.395,  -3.451,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  40.395,  -1.773,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  40.395,  -2.246,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3081,  '1',  41.025,  -3.857,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  38.306,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  -0.000,  -10.269,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3092,  '1',  32.952,  -2.243,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3106,  '1',  19.521,  -18.375,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3122,  '1',  32.458,  -19.031,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  33.216,  5.533,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  4.867,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  160.953,  -37.464,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  32.952,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  8.890,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  9.798,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  6.150,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  8.920,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  6.459,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  9.428,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  14.577,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  15.359,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  26.633,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  29.988,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  20.445,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  19.046,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  30.975,  22.579,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  46.660,  44.566,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  23.043,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  9.885,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  8.749,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  33.117,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4183,  '1',  33.446,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  629.970,  -10.484,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  33.216,  24.549,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -28.451,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -28.268,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -26.968,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  9.845,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  32.770,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  44.373,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  31.291,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  32.771,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  87.381,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  318.469,  -164.870,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  52.627,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  46.404,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  3.595,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  6.805,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  3.842,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  2.206,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  2.841,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  36.499,  5.445,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -18.013,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -7.481,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -20.130,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -8.863,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -13.546,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -14.007,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  2.766,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  3.045,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -8.290,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -8.702,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  166.917,  -14.796,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -24.778,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -46.518,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -9.416,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -9.023,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -20.542,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -10.946,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  62.956,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  62.956,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  62.956,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  19.057,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  23.222,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  26.769,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  50.871,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  41.936,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  21.236,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  14.188,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  73.157,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  73.065,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  18.239,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  32.799,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  21.286,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  19.867,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  17.896,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  33.327,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  72.752,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  12.135,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  9.524,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  10.021,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  11.550,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2122.605,  796.967,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  210.108,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  40.111,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  22.374,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  21.773,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  34.587,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  18.503,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  36.607,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  36.865,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  0.000,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7163,  '1',  0.000,  52.723,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7164,  '1',  0.000,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7165,  '1',  0.000,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7166,  '1',  33.180,  27.151,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  22.343,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  64.837,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  19.585,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  16.622,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  30.728,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  48.079,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  24.574,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  35.961,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  9.641,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  14.131,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.914,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  68.060,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  71.784,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  30.298,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  23.537,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  24.325,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  33.577,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  61.284,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  60.765,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  65.241,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  19.787,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  44.551,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  26.986,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  30.298,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  30.147,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  24.262,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  29.016,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  30.968,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  38.050,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  106.520,  21.095,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  23.067,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  29.851,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  24.002,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  26.028,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  135.634,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  177.139,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  150.800,  101.098,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8033,  '1',  70.480,  0.376,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.570,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  0.548,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.557,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  54.057,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -112.840,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  323.098,  -158.991,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -23.375,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -23.037,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -25.583,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  33.675,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  48.100,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  31.192,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8116,  '1',  105.510,  11.463,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  13.013,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -42.155,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  37.242,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05496,  0.00000,  21.83,  0.00,  0.00,  1.00000,  -0.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08725,  0.00000,  13.75,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.20235,  0.00000,  5.93,  0.00,  0.00,  1.00000,  -1.044,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.44337,  0.00000,  2.71,  0.00,  0.00,  1.00000,  -1.094,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03990,  0.00000,  30.07,  0.00,  0.00,  1.00000,  -0.957,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.51154,  0.00000,  2.35,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17903,  0.00000,  6.70,  0.00,  0.00,  1.00000,  -1.059,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.39719,  0.00000,  3.02,  0.00,  0.00,  1.00000,  -1.032,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06338,  0.00000,  18.93,  0.00,  0.00,  1.00000,  -1.004,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  17.16519,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -1.019,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01975,  0.00000,  60.76,  0.00,  0.00,  1.00000,  -0.976,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01880,  0.00000,  63.82,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01515,  0.00000,  79.23,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.15833,  0.00000,  7.58,  0.00,  0.00,  1.00000,  -0.902,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01312,  0.00000,  91.47,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07725,  0.00000,  15.53,  0.00,  0.00,  1.00000,  -1.025,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.16207,  0.00000,  7.40,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10053,  0.00000,  11.94,  0.00,  0.00,  1.00000,  -1.005,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01123,  0.00000,  106.88,  0.00,  0.00,  1.00000,  -0.997,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02371,  0.00000,  50.61,  0.00,  0.00,  1.00000,  -1.028,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11288,  0.00000,  10.63,  0.00,  0.00,  1.00000,  -1.036,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01354,  0.00000,  88.62,  0.00,  0.00,  1.00000,  -1.004,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10282,  0.00000,  11.67,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07644,  0.00000,  15.70,  0.00,  0.00,  1.00000,  -1.019,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.28583,  0.00000,  4.20,  0.00,  0.00,  1.00000,  -0.927,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08261,  0.00000,  14.53,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00990,  0.00000,  121.17,  0.00,  0.00,  1.00000,  -0.993,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02208,  0.00000,  54.35,  0.00,  0.00,  1.00000,  -0.994,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01872,  0.00000,  64.10,  0.00,  0.00,  1.00000,  -1.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01193,  0.00000,  100.55,  0.00,  0.00,  1.00000,  -0.953,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03366,  0.00000,  35.66,  0.00,  0.00,  1.00000,  -0.989,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06419,  0.00000,  18.70,  0.00,  0.00,  1.00000,  -0.964,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02879,  0.00000,  41.68,  0.00,  0.00,  1.00000,  -0.994,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.27725,  0.00000,  0.94,  0.00,  0.00,  1.00000,  -1.036,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03540,  0.00000,  33.90,  0.00,  0.00,  1.00000,  -0.980,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.12093,  0.00000,  9.92,  0.00,  0.00,  1.00000,  -0.967,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.04673,  0.00000,  25.68,  0.00,  0.00,  1.00000,  -0.953,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.26894,  0.00000,  4.46,  0.00,  0.00,  1.00000,  -0.946,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.12483,  0.00000,  9.61,  0.00,  0.00,  1.00000,  -0.983,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.04070,  0.00000,  29.49,  0.00,  0.00,  1.00000,  -0.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02357,  0.00000,  50.92,  0.00,  0.00,  1.00000,  -1.006,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04346,  0.00000,  27.61,  0.00,  0.00,  1.00000,  -0.995,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.36405,  0.00000,  3.30,  0.00,  0.00,  1.00000,  -1.015,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03403,  0.00000,  35.26,  0.00,  0.00,  1.00000,  -0.995,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03625,  0.00000,  33.10,  0.00,  0.00,  1.00000,  -0.934,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.20473,  0.00000,  5.86,  0.00,  0.00,  1.00000,  -0.941,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03459,  0.00000,  34.69,  0.00,  0.00,  1.00000,  -0.929,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.06256,  0.00000,  19.18,  0.00,  0.00,  1.00000,  -0.932,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.63571,  0.00000,  1.89,  0.00,  0.00,  1.00000,  -0.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.12310,  0.00000,  9.75,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.35743,  0.00000,  3.36,  0.00,  0.00,  1.00000,  -0.988,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.05938,  0.00000,  20.21,  0.00,  0.00,  1.00000,  -0.981,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.20943,  0.00000,  5.73,  0.00,  0.00,  1.00000,  -0.971,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.52748,  0.00000,  2.27,  0.00,  0.00,  1.00000,  -0.942,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.21778,  0.00000,  5.51,  0.00,  0.00,  1.00000,  -1.007,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.48489,  0.00000,  2.47,  0.00,  0.00,  1.00000,  -0.990,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.29329,  0.00000,  4.09,  0.00,  0.00,  1.00000,  -0.979,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03960,  0.00000,  30.30,  0.00,  0.00,  1.00000,  -0.936,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.34452,  0.00000,  3.48,  0.00,  0.00,  1.00000,  -1.012,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  1.05841,  0.00000,  1.13,  0.00,  0.00,  1.00000,  -0.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.26579,  0.00000,  4.51,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.13298,  0.00000,  9.02,  0.00,  0.00,  1.00000,  -0.948,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.59445,  0.00000,  2.02,  0.00,  0.00,  1.00000,  -0.992,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.08376,  0.00000,  14.33,  0.00,  0.00,  1.00000,  -0.992,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05717,  0.00000,  20.99,  0.00,  0.00,  1.00000,  -0.939,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.11952,  0.00000,  10.04,  0.00,  0.00,  1.00000,  -0.987,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.18394,  0.00000,  6.52,  0.00,  0.00,  1.00000,  -0.957,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.23878,  0.00000,  5.03,  0.00,  0.00,  1.00000,  -0.979,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.14626,  0.00000,  8.20,  0.00,  0.00,  1.00000,  -0.975,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.54159,  0.00000,  2.22,  0.00,  0.00,  1.00000,  -0.999,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07812,  0.00000,  15.36,  0.00,  0.00,  1.00000,  -0.986,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04098,  0.00000,  29.28,  0.00,  0.00,  1.00000,  -0.966,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.04166,  0.00000,  28.81,  0.00,  0.00,  1.00000,  -0.980,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03611,  0.00000,  33.23,  0.00,  0.00,  1.00000,  -0.926,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.61714,  0.00000,  1.94,  0.00,  0.00,  1.00000,  -0.984,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.03225,  0.00000,  37.21,  0.00,  0.00,  1.00000,  -0.982,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.27574,  0.00000,  4.35,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01779,  0.00000,  67.44,  0.00,  0.00,  1.00000,  -1.013,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.18015,  0.00000,  6.66,  0.00,  0.00,  1.00000,  -0.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.03193,  0.00000,  37.59,  0.00,  0.00,  1.00000,  -0.930,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.27654,  0.00000,  4.34,  0.00,  0.00,  1.00000,  -0.918,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.12200,  0.00000,  9.84,  0.00,  0.00,  1.00000,  -0.990,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.27458,  0.00000,  4.37,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.29883,  0.00000,  4.02,  0.00,  0.00,  1.00000,  -0.997,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.08118,  0.00000,  14.78,  0.00,  0.00,  1.00000,  -0.999,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.51241,  0.00000,  2.34,  0.00,  0.00,  1.00000,  -0.977,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.02875,  0.00000,  41.74,  0.00,  0.00,  1.00000,  -0.944,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.81264,  0.00000,  1.48,  0.00,  0.00,  1.00000,  -1.005,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.15487,  0.00000,  7.75,  0.00,  0.00,  1.00000,  -0.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.83186,  0.00000,  1.44,  0.00,  0.00,  1.00000,  -0.969,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.08543,  0.00000,  14.05,  0.00,  0.00,  1.00000,  -0.998,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.14019,  0.00000,  8.56,  0.00,  0.00,  1.00000,  -0.970,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.15348,  0.00000,  7.82,  0.00,  0.00,  1.00000,  -1.002,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  2125,  '1',  0.01090,  0.06393,  0.03192,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  12107,  '1',  0.00000,  0.03448,  0.00000,  34.80,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -2130,  '1',  0.00945,  0.04022,  0.02012,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -5472,  '1',  0.01619,  0.07138,  0.03323,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  12108,  '1',  0.00000,  0.64704,  0.00000,  1.85,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
2109,  12109,  '1',  0.00000,  0.05154,  0.00000,  23.28,  0.00,  0.00,  1.00000,  -0.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
2110,  12110,  '1',  0.00000,  0.18619,  0.00000,  6.45,  0.00,  0.00,  1.00000,  -1.010,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  5187,  '1',  0.01319,  0.05811,  0.02705,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
