0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00704,  -77.8400,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02837,  -82.4148,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02145,  -84.8309,  'O DONNEL',  115.00,  9
1004,  1,  -3.458,  30.380,  0.000,  0.000,  1,  1.02372,  -83.8530,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01788,  -83.2560,  'BIG SPRI',  115.00,  9
1006,  1,  -0.562,  4.940,  0.000,  0.000,  1,  1.01160,  -83.1796,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  -1.888,  0.000,  0.000,  1,  1.02999,  -79.8925,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01642,  -85.2253,  'IRAAN 2 ',  115.00,  9
1009,  1,  -1.352,  11.880,  0.000,  0.000,  1,  1.00528,  -85.1232,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  3.635,  0.000,  0.000,  1,  1.02998,  -82.3067,  'PRESIDIO',  115.00,  9
1011,  1,  -5.951,  0.000,  0.000,  0.000,  1,  1.03070,  -81.8892,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -2.196,  0.000,  0.000,  1,  1.02996,  -92.1077,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99972,  -70.6324,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99741,  -74.3743,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03313,  -81.7951,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.324,  0.000,  0.000,  1,  1.02182,  -87.9250,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99435,  -78.1861,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99308,  -78.7188,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -150.547,  0.000,  0.000,  1,  1.02612,  -78.4310,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -70.228,  0.000,  0.000,  1,  1.02999,  -84.3706,  'BIG SPRI',  115.00,  9
1021,  1,  -3.270,  28.730,  0.000,  0.000,  1,  1.00782,  -84.1777,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02245,  -84.6952,  'O DONNEL',  115.00,  9
1023,  1,  -2.950,  11.124,  0.000,  0.000,  1,  1.00967,  -84.4701,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99317,  -79.1295,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02253,  -83.9623,  'BIG SPRI',  115.00,  9
1026,  1,  -2.035,  17.469,  0.000,  0.000,  1,  1.00008,  -83.6868,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -73.368,  0.000,  0.000,  1,  1.02999,  -85.7131,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02823,  -84.4914,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.172,  0.000,  0.000,  1,  1.01453,  -84.7868,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01859,  -83.7980,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01181,  -75.9587,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01707,  -82.9159,  'MCCAMEY ',  115.00,  9
1033,  1,  -4.556,  -11.435,  0.000,  0.000,  1,  1.01452,  -80.0737,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00739,  -85.9360,  'BIG SPRI',  115.00,  9
1035,  1,  -1.475,  7.584,  0.000,  0.000,  1,  1.00102,  -85.8459,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00854,  -85.5011,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99554,  -78.3143,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01164,  -82.9869,  'FORT STO',  115.00,  9
1039,  1,  -2.417,  7.821,  0.000,  0.000,  1,  1.00500,  -82.8610,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00171,  -79.6804,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00588,  -85.0765,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00588,  -85.0765,  'FORSAN 1',  13.800,  9
1043,  1,  -0.964,  4.238,  0.000,  0.000,  1,  1.00046,  -84.9988,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02388,  -89.7431,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00510,  -80.6850,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -3.250,  0.000,  0.000,  1,  1.02997,  -91.1946,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99837,  -67.7921,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -58.9373,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -51.7977,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99837,  -67.7921,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99837,  -67.7921,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99837,  -67.7921,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00651,  -72.3752,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01832,  -86.1263,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01580,  -85.3884,  'ODONNELL',  115.00,  9
1056,  1,  0.002,  -41.409,  0.000,  0.000,  1,  1.02999,  -84.9972,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02999,  -84.9972,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02413,  -87.0426,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02413,  -87.0426,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02413,  -87.0426,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02270,  -81.9671,  'BIG SPRI',  115.00,  9
1062,  1,  -0.952,  0.000,  0.000,  0.000,  1,  1.02282,  -81.8993,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01990,  -73.5871,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99995,  -79.5447,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00843,  -85.0298,  'BIG SPRI',  115.00,  9
1066,  1,  -2.335,  6.614,  0.000,  0.000,  1,  1.00040,  -84.8474,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00447,  -85.1258,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99400,  -90.1136,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02246,  -86.0114,  'IRAAN 1 ',  115.00,  9
1070,  1,  -2.630,  -31.035,  0.000,  0.000,  1,  1.04336,  -85.9621,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01446,  -76.3847,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -69.0990,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -68.2078,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -68.5967,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -70.1559,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -73.2993,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -68.8474,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01446,  -76.3847,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05068,  -79.3868,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01446,  -76.3847,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01201,  -75.7127,  'ODESSA 1',  230.00,  9
1082,  1,  -2.458,  21.600,  0.000,  0.000,  1,  1.00857,  -83.9023,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -26.832,  0.000,  0.000,  1,  1.01293,  -82.1125,  'FORT STO',  115.00,  9
1084,  1,  -1.893,  -24.600,  0.000,  0.000,  1,  1.03288,  -83.9564,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99942,  -71.7071,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -30.510,  0.000,  0.000,  1,  1.00846,  -73.2609,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -3.643,  0.000,  0.000,  1,  1.02997,  -88.8502,  'SHEFFIEL',  115.00,  9
1088,  1,  -1.229,  -3.045,  0.000,  0.000,  1,  1.00554,  -87.3667,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99987,  -86.9927,  'LAMESA 0',  115.00,  9
1090,  1,  -1.180,  -40.150,  0.000,  0.000,  1,  1.01088,  -77.6278,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03989,  -86.8977,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01997,  -80.2310,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02793,  -78.9982,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02835,  -80.6145,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02180,  -78.0530,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02081,  -77.8902,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -77.2713,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02317,  -79.7343,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02399,  -87.1398,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.009,  -62.696,  0.000,  0.000,  2,  1.03000,  -84.1515,  'IOWA PAR',  161.00,  11
2010,  1,  0.012,  -11.543,  0.000,  0.000,  2,  1.02999,  -89.0146,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03869,  -82.9686,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03031,  -83.6143,  'PANHANDL',  161.00,  10
2013,  1,  -7.629,  28.890,  0.000,  0.000,  2,  1.03060,  -82.8436,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02510,  -88.0872,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02103,  -86.3536,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02561,  -83.9701,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  213.074,  0.000,  0.000,  2,  1.03216,  -82.9926,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03284,  -83.2097,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03216,  -82.9926,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02239,  -82.0356,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02906,  -77.7577,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02489,  -79.3304,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02906,  -77.7577,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02477,  -76.4803,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02071,  -81.6864,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02887,  -83.7304,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01929,  -80.6679,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02176,  -83.3339,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03227,  -87.8330,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01160,  -82.4086,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04083,  -87.9473,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02435,  -79.3860,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00221,  -84.3399,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02741,  -83.6659,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03528,  -88.6459,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02226,  -82.2361,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02819,  -86.0850,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02508,  -81.2476,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00922,  -86.0083,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02427,  -79.8185,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02444,  -83.4632,  'PANHANDL',  161.00,  10
2042,  1,  -2.733,  11.460,  0.000,  0.000,  2,  1.01564,  -83.3315,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02664,  -83.8063,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02780,  -84.0358,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02185,  -82.3446,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02832,  -83.4856,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02843,  -81.1196,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04112,  -87.8881,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02682,  -85.6407,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00173,  -83.6390,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01861,  -85.0188,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02311,  -85.9717,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01042,  -83.5388,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02529,  -80.7210,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02402,  -81.4732,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02529,  -80.7210,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -78.5405,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02256,  -83.4477,  'WHITE DE',  161.00,  10
2059,  1,  -0.743,  11.520,  0.000,  0.000,  2,  1.01111,  -83.3719,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00470,  -82.5545,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02546,  -86.4691,  'VERNON 1',  161.00,  10
2062,  1,  -12.732,  14.120,  0.000,  0.000,  2,  1.01997,  -86.1706,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -34.529,  0.000,  0.000,  2,  1.03000,  -83.1707,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01483,  -80.8751,  'SUMNER 0',  161.00,  11
2065,  1,  -0.001,  -54.482,  0.000,  0.000,  2,  1.03000,  -85.8264,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03555,  -87.9318,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01811,  -81.7742,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01668,  -81.0078,  'WINDTHOR',  161.00,  11
2069,  1,  -0.001,  -37.216,  0.000,  0.000,  2,  1.03000,  -83.5524,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01739,  -80.7102,  'ARCHER 2',  161.00,  11
2071,  1,  -6.138,  21.600,  0.000,  0.000,  2,  1.00520,  -80.4983,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02981,  -82.5637,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03525,  -87.1605,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02915,  -87.5507,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02915,  -87.5507,  'JAYTON 2',  115.00,  10
2076,  1,  -0.492,  -6.172,  0.000,  0.000,  2,  1.03965,  -87.1526,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02756,  -86.0362,  'MUENSTER',  161.00,  11
2078,  1,  -4.604,  10.995,  0.000,  0.000,  2,  1.01995,  -85.8445,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03644,  -88.6756,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01841,  -85.6606,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01916,  -82.3725,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02221,  -82.8943,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02221,  -82.8943,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02221,  -82.8943,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02221,  -82.8943,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01307,  -85.9016,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03836,  -87.7077,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01650,  -80.8869,  'ARCHER 1',  161.00,  11
2089,  1,  -2.766,  9.730,  0.000,  0.000,  2,  1.00456,  -80.6803,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01693,  -81.3713,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03138,  -89.3139,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02868,  -82.1582,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03205,  -83.4311,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03205,  -83.4311,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03205,  -83.4311,  'PANHANDL',  13.800,  10
2096,  1,  -0.000,  111.129,  0.000,  0.000,  2,  1.02999,  -83.5369,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03150,  -83.7056,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04009,  -86.3886,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.581,  1.440,  0.000,  0.000,  2,  1.02951,  -83.5257,  'RALLS 1 ',  18.000,  10
2100,  1,  -8.710,  21.600,  0.000,  0.000,  2,  1.02109,  -83.3271,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02961,  -79.8056,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03025,  -80.9369,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02961,  -79.8056,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02961,  -79.8056,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02961,  -79.8056,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00680,  -83.9497,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02769,  -81.4382,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02957,  -84.7216,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02428,  -84.0949,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -32.643,  0.000,  0.000,  2,  1.03000,  -86.1085,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02723,  -82.3654,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02083,  -83.8724,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02923,  -77.5885,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02825,  -78.3860,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02153,  -75.3357,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02529,  -76.4203,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01967,  -74.9801,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01867,  -74.6950,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02439,  -76.1652,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01923,  -74.8084,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02229,  -80.3766,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01885,  -80.5919,  'TELEPHON',  161.00,  11
2123,  1,  -6.239,  26.160,  0.000,  0.000,  2,  1.02192,  -83.4090,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00232,  -84.7645,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02194,  -82.9747,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02520,  -85.5244,  'VALLEY V',  161.00,  11
2127,  1,  -7.589,  210.926,  0.000,  0.000,  2,  1.03980,  -82.7873,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03521,  -83.3232,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00894,  -83.9029,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02867,  -85.2185,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02987,  -86.1421,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -4.170,  0.000,  0.000,  2,  1.02999,  -86.8681,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02580,  -85.9961,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01167,  -83.9386,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00410,  -86.7243,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01446,  -87.0681,  'SWEETWAT',  115.00,  27
3004,  1,  -0.615,  5.400,  0.000,  0.000,  3,  1.00907,  -87.0235,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96579,  -101.2360,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02419,  -87.8381,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02737,  -88.7628,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02218,  -92.2210,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02863,  -93.7095,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98620,  -102.0300,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99517,  -90.9439,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98342,  -91.9977,  'WILLOW C',  115.00,  28
3013,  1,  0.001,  -51.732,  0.000,  0.000,  3,  1.02999,  -91.2435,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02148,  -81.7578,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01421,  -86.0892,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01890,  -88.4564,  'BLACKWEL',  115.00,  27
3017,  1,  -2.778,  12.704,  0.000,  0.000,  3,  1.00979,  -88.3304,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03046,  -90.5240,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -9.497,  0.000,  0.000,  3,  1.02997,  -91.9166,  'CHRISTOV',  115.00,  27
3020,  1,  -2.458,  0.725,  0.000,  0.000,  3,  1.03002,  -90.4336,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02790,  -86.7511,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01411,  -87.0588,  'COLORADO',  115.00,  27
3023,  1,  0.001,  -10.105,  0.000,  0.000,  3,  1.02999,  -88.0981,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02811,  -92.7449,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01555,  -87.1385,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03849,  -82.7710,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03205,  -86.3710,  'ABILENE ',  115.00,  27
3028,  1,  -8.184,  -4.108,  0.000,  0.000,  3,  1.03980,  -82.6319,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02995,  -82.8613,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -74.945,  0.000,  0.000,  3,  1.02998,  -98.7512,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02077,  -88.6259,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01388,  -90.3472,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01233,  -88.2537,  'SNYDER 1',  115.00,  27
3034,  1,  -2.139,  -13.368,  0.000,  0.000,  3,  1.02948,  -88.1964,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01376,  -89.6780,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01627,  -90.9690,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03840,  -83.2956,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02369,  -85.3971,  'ROSCOE 2',  115.00,  27
3039,  1,  -3.425,  -4.684,  0.000,  0.000,  3,  1.03980,  -83.2409,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01811,  -95.0253,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04084,  -81.0209,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02616,  -83.2029,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04084,  -81.0209,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04084,  -81.0209,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -76.8336,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04401,  -81.0839,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.005,  -24.447,  0.000,  0.000,  3,  1.02999,  -84.6392,  'ROSCOE 5',  115.00,  27
3048,  1,  -3.950,  34.700,  0.000,  0.000,  3,  1.04808,  -79.8504,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02746,  -87.6466,  'ANSON 0 ',  115.00,  27
3050,  1,  0.005,  -35.444,  0.000,  0.000,  3,  1.02995,  -93.4498,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.936,  0.000,  0.000,  3,  1.02309,  -95.6021,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98597,  -95.6783,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03768,  -83.1240,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03352,  -86.4850,  'WINGATE ',  115.00,  27
3055,  1,  -4.018,  -7.900,  0.000,  0.000,  3,  1.03994,  -83.0639,  'WINGATE ',  13.800,  27
3056,  1,  -4.018,  -4.162,  0.000,  0.000,  3,  1.03994,  -83.0076,  'WINGATE ',  13.800,  27
3057,  1,  -4.018,  -4.246,  0.000,  0.000,  3,  1.03994,  -83.0122,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03666,  -82.3085,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02881,  -83.5456,  'STERLING',  115.00,  27
3060,  1,  -2.714,  -3.213,  0.000,  0.000,  3,  1.04023,  -82.1476,  'STERLING',  18.000,  27
3061,  1,  -2.714,  -4.521,  0.000,  0.000,  3,  1.04023,  -82.1943,  'STERLING',  18.000,  27
3062,  1,  -2.714,  -8.955,  0.000,  0.000,  3,  1.04023,  -82.2547,  'STERLING',  18.000,  27
3063,  1,  -2.714,  -6.277,  0.000,  0.000,  3,  1.04023,  -82.2294,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02122,  -85.1244,  'ROSCOE 4',  115.00,  27
3065,  1,  -1.319,  11.590,  0.000,  0.000,  3,  1.00641,  -84.9448,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01283,  -93.1559,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02517,  -88.1428,  'TRENT 1 ',  115.00,  27
3068,  1,  -2.458,  -31.546,  0.000,  0.000,  3,  1.03983,  -88.0989,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01888,  -90.5278,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01773,  -88.8024,  'NOLAN 0 ',  115.00,  27
3071,  1,  -2.789,  24.510,  0.000,  0.000,  3,  1.00231,  -88.6566,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02548,  -97.2220,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99037,  -105.4309,  'BRACKETT',  115.00,  28
3074,  1,  -1.636,  -15.233,  0.000,  0.000,  3,  0.99936,  -105.3883,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02175,  -96.3545,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98759,  -104.3758,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01719,  -90.7679,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03828,  -83.1066,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03548,  -84.9713,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02710,  -85.3010,  'HERMLEIG',  115.00,  27
3081,  1,  -4.081,  -2.475,  0.000,  0.000,  3,  1.03980,  -82.9779,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03475,  -83.0259,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03016,  -86.9745,  'MERKEL 1',  115.00,  27
3084,  1,  -3.810,  33.480,  0.000,  0.000,  3,  1.00138,  -82.7836,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01778,  -85.9166,  'LORAINE ',  115.00,  27
3086,  1,  -1.229,  10.800,  0.000,  0.000,  3,  1.00395,  -85.7483,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01778,  -85.9166,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03672,  -83.3423,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02682,  -85.3576,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02361,  -86.5314,  'ABILENE ',  161.00,  27
3091,  1,  0.001,  -18.628,  0.000,  0.000,  3,  1.01999,  -88.1266,  'ABILENE ',  115.00,  27
3092,  1,  -3.278,  -3.769,  0.000,  0.000,  3,  1.03983,  -83.1980,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98562,  -99.7497,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02275,  -89.0397,  'MERKEL 2',  115.00,  27
3095,  1,  -1.976,  -13.435,  0.000,  0.000,  3,  1.03979,  -88.9954,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03424,  -83.8710,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03267,  -84.1424,  'FLUVANNA',  115.00,  27
3098,  1,  -2.622,  -4.254,  0.000,  0.000,  3,  1.03981,  -83.6915,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01443,  -90.4263,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01248,  -89.4034,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01799,  -81.5976,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01659,  -88.2590,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01448,  -88.0759,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01724,  -79.2608,  'BUCHANAN',  115.00,  28
3105,  1,  -16.486,  0.740,  0.000,  0.000,  3,  1.01818,  -78.0698,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -75.5058,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99242,  -90.6567,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02170,  -82.9357,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03111,  -84.3364,  'FLUVANNA',  115.00,  27
3110,  1,  -1.377,  -6.760,  0.000,  0.000,  3,  1.03973,  -84.2877,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02296,  -83.2485,  'STERLING',  115.00,  27
3112,  1,  -1.226,  10.770,  0.000,  0.000,  3,  1.00924,  -83.0823,  'STERLING',  18.000,  27
3113,  1,  -1.226,  10.770,  0.000,  0.000,  3,  1.00924,  -83.0823,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02283,  -94.5895,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02444,  -87.7860,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00880,  -87.9319,  'SYNDER 0',  115.00,  27
3117,  1,  -1.032,  8.217,  0.000,  0.000,  3,  0.99953,  -87.8535,  'SYNDER 1',  13.800,  27
3118,  1,  -1.967,  11.958,  0.000,  0.000,  3,  0.99953,  -87.8206,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01648,  -103.9915,  'BRACKETT',  115.00,  28
3120,  1,  -18.858,  0.000,  0.000,  0.000,  3,  1.01680,  -103.0420,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01392,  -85.9073,  'ROSCOE 1',  115.00,  27
3122,  1,  -3.228,  13.523,  0.000,  0.000,  3,  0.99983,  -85.6717,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97376,  -106.4235,  'UVALDE 0',  115.00,  28
3124,  1,  0.001,  -46.748,  0.000,  0.000,  3,  1.01923,  -88.4534,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00839,  -89.1625,  'ABILENE ',  115.00,  27
3126,  1,  -0.001,  -42.543,  0.000,  0.000,  3,  0.97225,  -104.8247,  'SABINAL ',  115.00,  28
3127,  1,  -2.212,  19.440,  0.000,  0.000,  3,  1.01145,  -86.5526,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01649,  -85.9727,  'LORAINE ',  115.00,  27
3129,  1,  -2.073,  18.220,  0.000,  0.000,  3,  1.01604,  -85.2418,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01891,  -86.3583,  'SAN ANGE',  115.00,  27
3131,  1,  -1.868,  -14.554,  0.000,  0.000,  3,  1.01980,  -89.2136,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02104,  -95.7964,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03272,  -83.7238,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03124,  -85.0672,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02002,  -86.6872,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00964,  -88.3420,  'SNYDER 2',  115.00,  27
3137,  1,  -1.658,  -15.583,  0.000,  0.000,  3,  1.02982,  -88.2106,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02734,  -96.1457,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01480,  -92.5659,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02027,  -90.3893,  'GOLDSBOR',  115.00,  27
3141,  1,  -1.499,  13.180,  0.000,  0.000,  3,  1.01497,  -86.8332,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -17.045,  0.000,  0.000,  3,  1.02998,  -96.0612,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -16.127,  0.000,  0.000,  3,  1.02999,  -93.9901,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02388,  -95.0805,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02271,  -87.7655,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -4.379,  0.000,  0.000,  3,  1.02998,  -95.2245,  'JUNCTION',  115.00,  28
3147,  1,  -0.001,  -19.333,  0.000,  0.000,  3,  1.03000,  -83.3942,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00721,  -104.6274,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01099,  -143.4261,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00722,  -110.5059,  'LAREDO 7',  230.00,  20
4005,  1,  0.002,  -70.395,  0.000,  0.000,  4,  1.00270,  -114.0183,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02604,  -110.3778,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00660,  -144.0358,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00665,  -85.0526,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01986,  -124.2605,  'SARITA 3',  115.00,  21
4010,  1,  -3.304,  -29.422,  0.000,  0.000,  4,  1.02982,  -124.2203,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01290,  -114.9631,  'HEBBRONV',  115.00,  19
4012,  1,  -0.150,  -49.755,  0.000,  0.000,  4,  1.02982,  -141.6168,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00726,  -143.3116,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01416,  -104.5043,  'EAGLE PA',  230.00,  20
4015,  1,  0.001,  -78.169,  0.000,  0.000,  4,  1.02081,  -105.7701,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00840,  -85.8044,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00898,  -116.2684,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94073,  -104.9923,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00243,  -141.9108,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98763,  -116.4866,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00649,  -141.9531,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98156,  -110.6359,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00795,  -85.2480,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01331,  -84.9238,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01125,  -85.7618,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.6963,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02093,  -143.5340,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98851,  -74.1781,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98534,  -76.4841,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -72.6253,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99702,  -116.2400,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99153,  -123.4415,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99162,  -115.1666,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00589,  -142.7133,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98294,  -114.3438,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96958,  -98.9053,  'CRYSTAL ',  115.00,  20
4037,  1,  0.001,  -59.813,  0.000,  0.000,  4,  0.95917,  -107.0654,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93397,  -96.4644,  'BEEVILLE',  115.00,  21
4039,  1,  0.530,  0.000,  0.000,  0.000,  4,  1.00664,  -132.4454,  'MISSION ',  230.00,  19
4040,  1,  0.746,  -432.634,  0.000,  0.000,  4,  1.02013,  -136.1361,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00740,  -136.4991,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02084,  -141.0755,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99616,  -121.1156,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00519,  -121.1314,  'FALCON H',  115.00,  19
4045,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -118.6814,  'FALCON H',  13.800,  19
4046,  1,  -10.558,  -10.441,  0.000,  0.000,  4,  1.01977,  -120.4401,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -117.4637,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99572,  -136.5430,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00936,  -137.6036,  'SEBASTIA',  115.00,  19
4050,  1,  -3.278,  24.082,  0.000,  0.000,  4,  0.99983,  -137.5029,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98950,  -121.4969,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98950,  -121.4969,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01237,  -126.4645,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94276,  -102.2337,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99094,  -113.6559,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00806,  -105.6051,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99788,  -110.7983,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -102.9449,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -103.3780,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -101.7554,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -102.4677,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -101.6909,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -102.3990,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98495,  -113.8050,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98495,  -113.8050,  'CORPUS C',  18.000,  21
4066,  1,  -0.308,  -129.053,  0.000,  0.000,  4,  1.02977,  -143.1838,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00100,  -140.0775,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02246,  -143.9735,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98917,  -113.8140,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01358,  -125.2495,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00374,  -128.9806,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99585,  -113.6882,  'CORPUS C',  115.00,  21
4073,  1,  0.589,  -0.000,  0.000,  0.000,  4,  1.00606,  -132.5808,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01674,  -135.1815,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00606,  -132.5808,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00606,  -132.5808,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00606,  -132.5808,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98945,  -113.9527,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00891,  -139.2373,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -114.9922,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01175,  -116.0215,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -110.2347,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -110.6118,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -112.6075,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -112.0410,  'CORPUS C',  13.800,  21
4086,  1,  -0.166,  -107.817,  0.000,  0.000,  4,  1.02988,  -136.7606,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -124.325,  0.000,  0.000,  4,  1.01781,  -116.1592,  'CORPUS C',  115.00,  21
4088,  1,  -0.531,  -288.010,  0.000,  0.000,  4,  1.02977,  -143.0031,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00561,  -141.0170,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00561,  -141.0170,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00561,  -141.0170,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  -3.289,  0.000,  0.000,  4,  1.00976,  -140.8620,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00561,  -141.0170,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00561,  -141.0170,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00561,  -141.0170,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00561,  -141.0170,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00561,  -141.0170,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00561,  -141.0170,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97045,  -113.5760,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99401,  -113.5845,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99489,  -115.2090,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01282,  -132.3296,  'OLMITO 0',  115.00,  19
4103,  1,  0.293,  -125.983,  0.000,  0.000,  4,  1.02438,  -144.9891,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99190,  -113.4208,  'TAFT 2 0',  115.00,  21
4105,  1,  -7.366,  -38.340,  0.000,  0.000,  4,  1.00890,  -113.2760,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00464,  -131.8501,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02258,  -142.3834,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99584,  -111.3045,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98823,  -115.7565,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01604,  -137.4990,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00134,  -141.8419,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02110,  -126.3054,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00858,  -111.9709,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99991,  -113.8478,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -110.8366,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -110.7929,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00954,  -86.1288,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97499,  -120.4515,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99717,  -122.4899,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99171,  -113.7824,  'CORPUS C',  115.00,  21
4121,  1,  -0.025,  -52.973,  0.000,  0.000,  4,  1.02912,  -142.2086,  'SANTA MA',  115.00,  19
4122,  1,  0.023,  -153.754,  0.000,  0.000,  4,  1.01220,  -143.1176,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99294,  -116.5477,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00694,  -133.9643,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94599,  -89.6069,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01069,  -130.0715,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -70.576,  0.000,  0.000,  4,  1.00402,  -123.5594,  'ALICE 0 ',  115.00,  21
4128,  1,  0.060,  -71.833,  0.000,  0.000,  4,  1.01274,  -140.6621,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03153,  -121.1045,  'PREMONT ',  115.00,  20
4130,  1,  -0.021,  -23.967,  0.000,  0.000,  4,  1.02988,  -122.1297,  'FREER 0 ',  115.00,  20
4131,  1,  0.025,  -113.154,  0.000,  0.000,  4,  1.00648,  -91.7238,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00077,  -93.2224,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00648,  -91.7238,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00648,  -91.7238,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00648,  -91.7238,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00648,  -91.7238,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00648,  -91.7238,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00648,  -91.7238,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97135,  -118.8787,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01869,  -119.5101,  'SARITA 1',  230.00,  21
4141,  1,  -0.106,  -116.176,  0.000,  0.000,  4,  1.02985,  -123.6461,  'SARITA 1',  115.00,  21
4142,  1,  -3.081,  -40.040,  0.000,  0.000,  4,  1.02955,  -119.4750,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97772,  -97.1422,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97749,  -120.5887,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99273,  -112.8085,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99496,  -111.5886,  'LAREDO 4',  230.00,  20
4147,  1,  0.119,  -99.952,  0.000,  0.000,  4,  0.99960,  -113.6755,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98831,  -122.0076,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92386,  -102.4554,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99074,  -114.5425,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01281,  -122.1806,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01712,  -124.4386,  'ARMSTRON',  115.00,  21
4153,  1,  -4.641,  -60.320,  0.000,  0.000,  4,  1.02235,  -122.1592,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99440,  -138.2120,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99708,  -135.7644,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99646,  -115.6382,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00725,  -141.5864,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00893,  -108.9274,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99882,  -112.5439,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -107.0512,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -104.2866,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -104.3585,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00893,  -108.9274,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99429,  -133.9866,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01839,  -124.1493,  'SARITA 2',  115.00,  21
4166,  1,  -3.294,  28.940,  0.000,  0.000,  4,  1.00517,  -124.0469,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01022,  -142.3773,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99771,  -112.8117,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96949,  -115.8691,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98941,  -112.9391,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -104.418,  0.000,  0.000,  4,  1.02177,  -135.7067,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00841,  -86.9814,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.91759,  -89.8617,  'REFUGIO ',  115.00,  21
4174,  1,  -0.016,  -71.478,  0.000,  0.000,  4,  1.02999,  -83.9190,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.004,  -31.549,  0.000,  0.000,  4,  1.02536,  -117.1157,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03375,  -118.7542,  'BRUNI 1 ',  115.00,  20
4177,  1,  -2.458,  -11.336,  0.000,  0.000,  4,  1.03996,  -118.6964,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -42.123,  0.000,  0.000,  4,  0.96990,  -92.2735,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01549,  -122.4643,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98881,  -114.0119,  'PORT ARA',  115.00,  21
4181,  1,  -8.188,  -42.620,  0.000,  0.000,  4,  0.98889,  -104.2588,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94376,  -103.6864,  'TAFT 1 1',  115.00,  21
4183,  1,  -3.327,  -43.240,  0.000,  0.000,  4,  1.01013,  -123.0383,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00548,  -133.1866,  'SAN PERL',  115.00,  19
4185,  1,  0.004,  -20.999,  0.000,  0.000,  4,  1.00879,  -119.6550,  'ZAPATA 0',  115.00,  19
4186,  1,  0.006,  -55.586,  0.000,  0.000,  4,  1.01627,  -142.8931,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96600,  -107.1620,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01978,  -104.8469,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95916,  -101.8514,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99465,  -114.6372,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00261,  -131.3324,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -124.8215,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01562,  -127.3079,  'BROWNSVI',  115.00,  19
4194,  1,  -3.304,  -42.940,  0.000,  0.000,  4,  1.00627,  -137.9599,  'SEBASTIA',  115.00,  19
4195,  1,  -1.508,  -19.600,  0.000,  0.000,  4,  0.99046,  -100.4229,  'OILTON 0',  500.00,  20
4196,  1,  0.023,  -201.237,  0.000,  0.000,  4,  1.00293,  -104.9274,  'OILTON 1',  230.00,  20
4197,  1,  -0.072,  -113.076,  0.000,  0.000,  4,  1.02985,  -108.6665,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -83.3085,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94053,  -90.1646,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99303,  -88.0012,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -83.0385,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -82.6155,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01175,  -87.7490,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -83.9334,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02860,  -83.3318,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92361,  -89.2997,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -83.0005,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -60.303,  0.000,  0.000,  5,  1.00252,  -89.6308,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01296,  -86.5754,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03066,  -80.1509,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -82.2388,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01413,  -84.6667,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03423,  -79.5219,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -81.9377,  'JACKSBOR',  161.00,  12
5020,  1,  -4.910,  17.280,  0.000,  0.000,  5,  1.02865,  -79.4309,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -80.2790,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02765,  -82.2519,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -80.2790,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94703,  -88.7522,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -81.1204,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -83.4046,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02122,  -84.3650,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -83.0020,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99103,  -82.6015,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01748,  -85.4302,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02067,  -83.3898,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02151,  -83.2064,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -79.4488,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -81.1246,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -79.4488,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -79.4488,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -77.3935,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02101,  -77.3275,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02379,  -78.5181,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -76.6662,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02175,  -77.5183,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02060,  -77.1746,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01692,  -84.1172,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02008,  -83.5431,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03863,  -78.7638,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03074,  -80.5782,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -78.2037,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -80.9479,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03123,  -79.1514,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -82.7111,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03123,  -79.1514,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -81.8428,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -82.7936,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89776,  -92.9503,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03195,  -78.7096,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03112,  -79.4927,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -76.7519,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -75.8518,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00259,  -84.5887,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01196,  -85.6859,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -24.464,  0.000,  0.000,  5,  1.03000,  -87.8444,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01502,  -89.8306,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03048,  -79.6954,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02866,  -81.8651,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03048,  -79.6954,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03048,  -79.6954,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -77.1490,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -77.0210,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -76.8504,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -83.6821,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00505,  -81.6547,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -82.7744,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01797,  -84.1910,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01985,  -83.9209,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98318,  -85.5208,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01657,  -86.0445,  'TERRELL ',  161.00,  16
5077,  1,  -0.001,  -47.550,  0.000,  0.000,  5,  1.03000,  -87.5984,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -82.5457,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01062,  -82.8294,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97880,  -85.4167,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01643,  -81.3003,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -83.6013,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03126,  -80.4693,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -82.2187,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01411,  -83.9366,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -83.3770,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97634,  -86.2037,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98559,  -85.4377,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -83.0043,  'CLIFTON ',  13.800,  18
5090,  1,  -0.007,  -163.854,  0.000,  0.000,  5,  1.03000,  -83.7487,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94276,  -89.4544,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -83.0229,  'GRANDVIE',  161.00,  14
5093,  1,  -0.008,  -154.089,  0.000,  0.000,  5,  1.03000,  -84.8158,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01621,  -80.8935,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -83.1408,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -82.9482,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -82.6869,  'EULESS 2',  161.00,  17
5098,  1,  -0.006,  -106.868,  0.000,  0.000,  5,  1.03000,  -84.1257,  'FORT WOR',  161.00,  17
5099,  1,  -0.001,  -65.208,  0.000,  0.000,  5,  1.03000,  -84.4090,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02200,  -83.1352,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99488,  -89.5239,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -80.7684,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02936,  -82.3908,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02153,  -83.0111,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -83.6257,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03172,  -83.4329,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -83.6257,  'IRVING 1',  13.800,  17
5108,  1,  -0.014,  -169.176,  0.000,  0.000,  5,  1.03000,  -82.6632,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00982,  -83.8345,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99616,  -86.5544,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -83.4379,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98538,  -86.5949,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -84.8017,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00280,  -85.5232,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -84.4523,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02849,  -82.9725,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -84.0298,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98997,  -90.0997,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -80.5051,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04539,  -79.3564,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -82.6402,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -83.7264,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92728,  -87.6262,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93001,  -86.1637,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -82.3731,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -83.7515,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96859,  -88.8216,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02159,  -83.6801,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00592,  -86.2142,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -82.6258,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02650,  -77.7050,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02061,  -79.4918,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98276,  -88.3956,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01470,  -87.9390,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -87.5458,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99806,  -83.7044,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01588,  -80.3190,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01249,  -81.7581,  'WACO 1 1',  161.00,  13
5139,  1,  -0.004,  -75.188,  0.000,  0.000,  5,  1.03000,  -83.8585,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94391,  -89.1910,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01474,  -84.0214,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97734,  -84.9245,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -82.2599,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98553,  -84.1593,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -82.9755,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02269,  -83.1808,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -83.7086,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -83.7734,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -83.7819,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02078,  -81.6004,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98021,  -87.4910,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -83.3423,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -82.2307,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97552,  -87.1500,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01728,  -87.8822,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99935,  -89.8320,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01290,  -83.7611,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -82.9913,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92372,  -88.3250,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -82.2169,  'DENTON 2',  161.00,  17
5161,  1,  -0.003,  -74.115,  0.000,  0.000,  5,  1.03000,  -83.5627,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88774,  -94.2407,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01581,  -80.6505,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03388,  -80.6977,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03063,  -82.0127,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -79.6401,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03388,  -80.6977,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -83.9670,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01933,  -86.9100,  'DUBLIN 1',  161.00,  15
5170,  1,  -2.455,  8.640,  0.000,  0.000,  5,  1.01377,  -86.8117,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92821,  -91.0519,  'MERTENS ',  161.00,  14
5172,  1,  -0.004,  -98.825,  0.000,  0.000,  5,  1.03000,  -85.0592,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -82.8038,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91906,  -91.9490,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02933,  -82.4869,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00301,  -84.9887,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02118,  -83.1742,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -83.6004,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -78.2611,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02293,  -79.4210,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -83.4417,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94202,  -89.4363,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -83.5878,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01571,  -85.1083,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -84.5909,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01537,  -82.9113,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -81.1764,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -83.4150,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -83.6158,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00859,  -88.1179,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -58.098,  0.000,  0.000,  5,  0.98402,  -87.6897,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -77.8062,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -78.1755,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02094,  -83.2700,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -83.7333,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03120,  -78.8538,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -80.6741,  'BRYSON 1',  161.00,  12
5198,  1,  -6.138,  21.600,  0.000,  0.000,  5,  1.02887,  -78.8147,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -83.8638,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99523,  -87.4001,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92578,  -88.4313,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00080,  -83.4254,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -83.4100,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03068,  -78.7218,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -80.0500,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -76.7916,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -77.6872,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02715,  -77.4194,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96980,  -86.7391,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -82.9651,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89760,  -93.0160,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00203,  -84.1887,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -83.1780,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01968,  -83.5838,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01818,  -83.6369,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -83.8144,  'FORT WOR',  161.00,  17
5217,  1,  -0.023,  -134.296,  0.000,  0.000,  5,  1.03000,  -83.6095,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01614,  -84.9270,  'JUSTIN 0',  161.00,  17
5219,  1,  0.002,  -31.329,  0.000,  0.000,  5,  1.01301,  -84.3255,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -85.2445,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -81.2292,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98566,  -86.4747,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89802,  -93.2055,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -83.3092,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -85.1160,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00280,  -88.2548,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01399,  -85.4366,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02084,  -82.3780,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02151,  -83.2922,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -83.6924,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98036,  -88.4520,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -83.8165,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02723,  -83.3287,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -82.8627,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00664,  -81.8046,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03541,  -80.1049,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -80.5061,  'OLNEY 1 ',  161.00,  12
5238,  1,  -9.207,  32.400,  0.000,  0.000,  5,  1.03236,  -80.0540,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03800,  -78.6145,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03017,  -81.9217,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03105,  -82.3424,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03105,  -82.3424,  'GOLDTHWA',  115.00,  18
5243,  1,  -6.138,  21.600,  0.000,  0.000,  5,  1.03258,  -78.5247,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02356,  -83.9096,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -84.0544,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98556,  -84.5947,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97149,  -87.0726,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02719,  -83.0267,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -83.3295,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -82.4519,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -83.4491,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -83.6904,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -83.1678,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -83.5122,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99600,  -88.1046,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99178,  -84.5042,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97684,  -85.9576,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02167,  -83.2647,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01924,  -84.7355,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02451,  -76.5764,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00385,  -81.4235,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01671,  -72.3433,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -73.5655,  'GLEN ROS',  13.800,  18
5264,  1,  -0.001,  -80.205,  0.000,  0.000,  5,  1.03000,  -87.4581,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -82.7056,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02723,  -82.9458,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96077,  -87.9888,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99287,  -84.7450,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01156,  -81.6208,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93216,  -89.4939,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97182,  -83.8382,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -83.6757,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -83.4505,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01425,  -83.4770,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90446,  -92.7357,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95445,  -84.9638,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -83.5448,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00076,  -80.4310,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -77.5190,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01436,  -78.9937,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01715,  -75.8250,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01817,  -76.0873,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01954,  -76.4236,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01652,  -84.1988,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00707,  -85.2483,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00224,  -84.4399,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -83.1303,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99166,  -84.9268,  'WOLFE CI',  161.00,  16
5289,  1,  -0.005,  -142.023,  0.000,  0.000,  5,  1.03000,  -83.3031,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97640,  -86.6555,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -84.5459,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01983,  -84.2405,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01613,  -81.7411,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -83.7960,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03128,  -80.2697,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -81.9549,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03128,  -80.2697,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03128,  -80.2697,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03128,  -80.2697,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03128,  -80.2697,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03128,  -80.2697,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.7441,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.3862,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03100,  -80.3792,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -82.2996,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -83.5292,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02842,  -83.0374,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -82.9159,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02321,  -83.6420,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -83.8706,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -83.9516,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01678,  -84.9207,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -81.7099,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96472,  -87.4163,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01666,  -84.3284,  'DENTON 6',  161.00,  17
5316,  1,  -0.008,  -121.519,  0.000,  0.000,  5,  1.03000,  -83.3461,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -77.8437,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -79.2409,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -76.2550,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01833,  -76.0842,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01896,  -76.3237,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03119,  -80.2244,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -82.5698,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.5320,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.5272,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -79.3058,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89968,  -92.1877,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98468,  -85.4700,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -83.2942,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -82.8923,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01333,  -84.1801,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02379,  -84.6277,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00777,  -83.9400,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00122,  -88.2672,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -83.7338,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -82.7976,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02002,  -81.1567,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01516,  -83.0294,  'GRANBURY',  161.00,  18
5339,  1,  -0.007,  -77.082,  0.000,  0.000,  5,  1.03000,  -84.0647,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -83.7818,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -82.8608,  'LEWISVIL',  161.00,  17
5342,  1,  -3.112,  -3.201,  0.000,  0.000,  5,  1.03372,  -82.6653,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -80.8822,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -83.8814,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96997,  -87.2189,  'HILLSBOR',  161.00,  14
5346,  1,  -0.077,  -222.665,  0.000,  0.000,  5,  1.03000,  -83.8715,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99167,  -89.9026,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98882,  -84.6930,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -82.7867,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -80.4661,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -82.1992,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02197,  -83.4050,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -82.9277,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02109,  -84.0957,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01027,  -82.5528,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -83.5147,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02668,  -82.6590,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02228,  -76.9005,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00174,  -80.3342,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -75.0297,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -78.4844,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -80.0318,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -78.4844,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02668,  -77.6927,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -76.8328,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -76.6037,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -76.6600,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -77.2727,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -76.5041,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02715,  -82.9288,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01670,  -82.6662,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -83.7395,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02046,  -84.3940,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -82.3033,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02563,  -83.7806,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -82.9384,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01557,  -81.8431,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -115.231,  0.000,  0.000,  5,  1.00960,  -83.9858,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -84.0205,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02866,  -79.1291,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01669,  -81.2121,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.9809,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.8193,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -80.1187,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -81.5606,  'DALLAS 3',  161.00,  16
5386,  1,  0.007,  -154.161,  0.000,  0.000,  5,  1.03000,  -83.5662,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01902,  -84.8109,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01385,  -80.1105,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00088,  -82.2224,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97541,  -82.9312,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94445,  -87.1498,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91556,  -91.1702,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99228,  -83.9814,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04220,  -81.3493,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03976,  -82.3277,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -85.6994,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -86.1226,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -86.1226,  'ALBANY 1',  115.00,  15
5399,  1,  -6.776,  23.517,  0.000,  0.000,  5,  1.03979,  -81.3099,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -82.8060,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -78.2014,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -80.2346,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -78.2014,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -78.2014,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -78.2014,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -78.2014,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98098,  -87.5628,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -84.0924,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -83.6868,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -78.6315,  'KILLEEN ',  500.00,  13
5411,  1,  -0.011,  -164.814,  0.000,  0.000,  5,  1.03000,  -80.4603,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -83.8036,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03514,  -79.1635,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03143,  -83.3848,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03102,  -77.9500,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -77.9369,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03139,  -78.0833,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03514,  -79.1635,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03514,  -79.1635,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -82.9152,  'FORT WOR',  161.00,  17
5421,  1,  -0.002,  -139.316,  0.000,  0.000,  5,  1.03000,  -84.7284,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.003,  -38.188,  0.000,  0.000,  5,  1.03000,  -83.1195,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -83.1195,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -83.1195,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -83.4890,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98281,  -86.2704,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00391,  -83.4774,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -82.6433,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02040,  -84.8422,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01911,  -85.8245,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -83.1078,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01550,  -85.5985,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -83.8474,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -84.8487,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00269,  -87.5476,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -83.3956,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89968,  -92.8591,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -83.9658,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00890,  -82.2001,  'WAXAHACH',  161.00,  14
5440,  1,  -0.020,  -112.839,  0.000,  0.000,  5,  1.03000,  -83.8505,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -83.4949,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02373,  -83.9462,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -83.9839,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02157,  -77.7074,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01442,  -81.0426,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99023,  -85.4648,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -83.2719,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03070,  -80.5213,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03059,  -82.0674,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99816,  -85.5146,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -79.2956,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01573,  -80.9128,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02256,  -82.5484,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -83.5318,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00860,  -86.5029,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99532,  -90.0421,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -83.2982,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96552,  -83.7871,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94058,  -87.5965,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90264,  -92.7981,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00360,  -80.6746,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02056,  -83.2877,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -83.7881,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03129,  -80.7434,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02952,  -82.3148,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94492,  -89.1129,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -83.7723,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01896,  -83.6119,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -84.4427,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99589,  -85.1477,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01959,  -86.5955,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02983,  -83.7627,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -80.0745,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92556,  -90.7248,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -83.4168,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92858,  -91.1403,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02257,  -81.1735,  'HARKER H',  161.00,  13
5478,  1,  -0.000,  -126.901,  0.000,  0.000,  5,  1.02835,  -83.6006,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -80.4959,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -81.9236,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01499,  -84.0177,  'FORT WOR',  161.00,  17
5482,  1,  -0.003,  -132.253,  0.000,  0.000,  5,  1.03000,  -84.0054,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -83.0677,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00379,  -86.9437,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01925,  -80.2135,  'BLOOMING',  161.00,  14
6001,  1,  -0.041,  -120.783,  0.000,  0.000,  6,  1.02999,  -81.9387,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01219,  -82.7362,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03783,  -72.4876,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02577,  -71.8169,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02822,  -74.1417,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.4794,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.6777,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.3937,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.7490,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.2139,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02007,  -78.8920,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -36.404,  0.000,  0.000,  6,  1.03000,  -76.1689,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01358,  -82.5773,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99720,  -83.5642,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02358,  -82.9851,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02384,  -81.4873,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01534,  -80.9415,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01804,  -79.4165,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01811,  -79.8230,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02028,  -80.2083,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03945,  -75.2104,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03520,  -76.6344,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02991,  -78.5406,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -128.088,  0.000,  0.000,  6,  1.03000,  -80.9536,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.216,  -223.270,  0.000,  0.000,  6,  1.03000,  -82.2257,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01832,  -81.4469,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02548,  -77.5187,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02027,  -79.2414,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97552,  -88.8627,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99218,  -73.4295,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99721,  -75.0223,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01913,  -81.3554,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03315,  -76.1590,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02909,  -77.1701,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02537,  -78.6378,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02169,  -78.6038,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01806,  -80.5609,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03713,  -74.5435,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02776,  -76.9821,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01875,  -79.6980,  'AUSTIN 3',  115.00,  23
6041,  1,  -19.783,  -14.398,  0.000,  0.000,  6,  1.03998,  -74.3355,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.5907,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01999,  -80.7172,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00914,  -82.5428,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -76.5475,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -78.9963,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -81.8429,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -76.5475,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -76.5475,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -76.5475,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03840,  -76.3189,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -76.5475,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03945,  -76.2829,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -16.273,  0.000,  0.000,  6,  1.03998,  -76.0406,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98183,  -91.0394,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02836,  -73.8865,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02749,  -75.9644,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02640,  -77.1056,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92573,  -105.0640,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01749,  -82.6850,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02175,  -79.8180,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01540,  -66.5842,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01370,  -68.6318,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00214,  -71.6973,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01180,  -81.9461,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02992,  -74.2823,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02637,  -76.2487,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02018,  -79.4234,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.5919,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.6096,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.7346,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.9080,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.3641,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.3719,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00780,  -66.8124,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00471,  -68.6526,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99813,  -71.2847,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -65.6878,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00420,  -66.2903,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00278,  -66.1002,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02773,  -79.5508,  'MARBLE F',  115.00,  23
6082,  1,  -24.191,  -9.745,  0.000,  0.000,  6,  1.03971,  -78.0709,  'MARBLE F',  13.800,  23
6083,  1,  -24.191,  -7.494,  0.000,  0.000,  6,  1.03971,  -77.9165,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02781,  -78.8039,  'ROUND RO',  115.00,  23
6085,  1,  -0.530,  0.000,  0.000,  0.000,  6,  1.02787,  -78.7665,  'ROUND RO',  13.800,  23
6086,  1,  -11.346,  0.000,  0.000,  0.000,  6,  1.02914,  -78.0049,  'ROUND RO',  13.800,  23
6087,  1,  -2.423,  0.000,  0.000,  0.000,  6,  1.02811,  -78.6331,  'ROUND RO',  13.800,  23
6088,  1,  -4.009,  0.000,  0.000,  0.000,  6,  1.02791,  -78.5984,  'ROUND RO',  13.800,  23
6089,  1,  -5.255,  0.000,  0.000,  0.000,  6,  1.02845,  -78.4336,  'ROUND RO',  13.800,  23
6090,  1,  -15.391,  0.000,  0.000,  0.000,  6,  1.02802,  -77.9770,  'ROUND RO',  13.800,  23
6091,  1,  -0.003,  -69.484,  0.000,  0.000,  6,  1.03000,  -81.5299,  'WIMBERLE',  115.00,  23
6092,  1,  -0.002,  -43.315,  0.000,  0.000,  6,  1.02999,  -80.5272,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01489,  -81.2526,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01773,  -81.1803,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02334,  -80.5706,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.003,  -89.921,  0.000,  0.000,  6,  1.02999,  -82.8898,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01377,  -81.7123,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01855,  -80.2091,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00901,  -82.5536,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00986,  -83.6648,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00944,  -67.6342,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01424,  -69.2913,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -96.526,  0.000,  0.000,  6,  1.02999,  -73.5088,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00944,  -67.6342,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00944,  -67.6342,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00944,  -67.6342,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03622,  -74.7547,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01577,  -75.6959,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96708,  -82.7516,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.7411,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.6294,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01304,  -84.1722,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01612,  -80.0900,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01073,  -82.7421,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01143,  -82.1483,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00532,  -81.8344,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02771,  -74.0492,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03925,  -75.1173,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03278,  -77.0813,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03138,  -78.6520,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01672,  -82.1882,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93995,  -78.4965,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01971,  -79.7217,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02196,  -78.8266,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99918,  -84.5668,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01853,  -79.6855,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -7.596,  0.000,  0.000,  6,  0.89987,  -89.0922,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01256,  -83.5977,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92897,  -92.1240,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01470,  -80.0271,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -80.6878,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01255,  -80.5852,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98445,  -83.9189,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99031,  -84.3945,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99047,  -71.8326,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02830,  -80.3994,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01310,  -81.0684,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00059,  -86.8577,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99867,  -82.3971,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96405,  -86.0538,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02854,  -74.6375,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02581,  -77.1084,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02682,  -79.5727,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02854,  -74.6375,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.3232,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.4826,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.1738,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.5678,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.0829,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02434,  -82.0666,  'SAN ANTO',  115.00,  26
6151,  1,  -0.001,  -78.277,  0.000,  0.000,  6,  0.98916,  -80.6991,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02603,  -79.5829,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01620,  -80.9326,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00394,  -81.6928,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00854,  -83.5854,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02346,  -79.9928,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00970,  -84.7086,  'BOERNE 1',  115.00,  26
6158,  1,  -0.007,  -63.935,  0.000,  0.000,  6,  1.03000,  -72.6168,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01567,  -81.4640,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01666,  -79.8002,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02786,  -73.1513,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02714,  -75.8530,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02323,  -78.1366,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.6397,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.4670,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.4431,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.8275,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01467,  -82.5059,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02782,  -75.9862,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02431,  -78.7779,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01840,  -80.4377,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99263,  -74.1080,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99678,  -75.8287,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01950,  -81.9981,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01535,  -80.1635,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01797,  -80.2059,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.069,  -259.324,  0.000,  0.000,  6,  1.02999,  -79.3961,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -81.7775,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00512,  -83.3822,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00266,  -84.2919,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01955,  -80.1509,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -82.3461,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99803,  -76.4024,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01761,  -80.2468,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01427,  -80.5546,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02187,  -79.4461,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02000,  -79.7838,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99094,  -68.3764,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97493,  -72.9731,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98417,  -82.6538,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01520,  -81.0818,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01092,  -73.0532,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00066,  -75.2630,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01248,  -80.4962,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97886,  -72.5859,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02080,  -81.7145,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02816,  -76.3396,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -79.4197,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02501,  -80.8068,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00338,  -83.1146,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01992,  -82.4810,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01532,  -81.3312,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01497,  -82.3225,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00992,  -82.6060,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02354,  -78.7155,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98266,  -77.8601,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -65.503,  0.000,  0.000,  6,  1.03000,  -81.2425,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02560,  -80.2786,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99815,  -84.0505,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04078,  -75.0535,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03579,  -76.7050,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02705,  -79.5568,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.4904,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.0659,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04026,  -74.2842,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.3241,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01548,  -81.2522,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00960,  -79.9561,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -80.3606,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01613,  -81.3157,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -104.587,  0.000,  0.000,  6,  1.02265,  -87.5362,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02676,  -77.2424,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -78.4148,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01777,  -80.6474,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00672,  -82.7553,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97055,  -93.0468,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -78.9782,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02699,  -74.1620,  'SAN MARC',  500.00,  22
6229,  1,  -0.004,  -110.509,  0.000,  0.000,  6,  1.03000,  -76.5884,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02062,  -79.1115,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00538,  -81.0070,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01711,  -79.0100,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01494,  -80.1223,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02876,  -76.8952,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02755,  -78.2232,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02204,  -80.6359,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89282,  -91.0480,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02087,  -79.3224,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02954,  -74.7626,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02205,  -77.9679,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01514,  -80.4599,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02954,  -74.7626,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.4061,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.5258,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.8745,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.7964,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03746,  -74.1557,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.5331,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.9851,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01098,  -82.5689,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01881,  -81.9527,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01010,  -81.1939,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97333,  -84.5073,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03479,  -74.0158,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03181,  -75.4917,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02166,  -78.6946,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03244,  -73.3224,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03035,  -72.6896,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03479,  -74.0158,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03208,  -72.9826,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01336,  -82.5753,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02219,  -79.9392,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99729,  -81.2533,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98935,  -83.9978,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00423,  -76.1440,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.667,  -1.719,  0.000,  0.000,  6,  1.00666,  -76.0338,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.667,  -2.727,  0.000,  0.000,  6,  1.00808,  -75.9678,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.667,  -1.719,  0.000,  0.000,  6,  1.00666,  -76.0338,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.667,  -2.727,  0.000,  0.000,  6,  1.00808,  -75.9678,  'CUERO 1 ',  13.800,  24
6270,  1,  -6.668,  -6.817,  0.000,  0.000,  6,  1.01379,  -75.7060,  'CUERO 1 ',  13.800,  24
6271,  1,  -4.075,  -4.090,  0.000,  0.000,  6,  1.00998,  -75.8313,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.667,  -2.727,  0.000,  0.000,  6,  1.00808,  -75.9678,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.667,  -2.727,  0.000,  0.000,  6,  1.00808,  -75.9678,  'CUERO 1 ',  13.800,  24
6274,  1,  -3.112,  -3.201,  0.000,  0.000,  6,  1.00874,  -75.9387,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00896,  -82.5154,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01039,  -84.6149,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02635,  -76.9553,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02084,  -78.5704,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02638,  -76.1289,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02172,  -78.5036,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01845,  -81.9346,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -81.2560,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01625,  -82.9112,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01454,  -81.7698,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01350,  -83.6337,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -110.168,  0.000,  0.000,  6,  1.01322,  -87.3039,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02159,  -79.4829,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01132,  -82.0044,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01343,  -80.4457,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02911,  -79.8503,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01384,  -82.5001,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03546,  -73.6456,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02907,  -75.9251,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02005,  -78.4874,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03364,  -72.9313,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03389,  -73.0353,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03081,  -71.9806,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02703,  -73.6734,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02841,  -75.5990,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -76.7732,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02703,  -73.6734,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02103,  -71.5657,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02516,  -72.9618,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -71.9048,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02108,  -71.5393,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02030,  -79.5494,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00975,  -82.2509,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01145,  -82.4455,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98189,  -86.3105,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02327,  -80.9979,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98126,  -75.5820,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -80.4777,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01809,  -80.3501,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01632,  -81.8955,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03260,  -77.3426,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -78.9623,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -79.3981,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -79.9172,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02018,  -80.2940,  'GEORGETO',  115.00,  23
6320,  1,  -0.180,  -217.068,  0.000,  0.000,  6,  1.03000,  -81.1404,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00804,  -80.9067,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00847,  -83.3216,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00989,  -82.2837,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01599,  -81.7173,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90510,  -90.4785,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00333,  -75.0994,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96565,  -77.6284,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96042,  -90.2065,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97119,  -86.7803,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02108,  -79.8584,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -156.002,  0.000,  0.000,  6,  1.02950,  -80.3084,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01164,  -82.6269,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -76.5323,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -78.7616,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02068,  -80.5257,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91362,  -94.7791,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02445,  -81.5136,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90022,  -88.2572,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00911,  -79.5523,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -81.8232,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00786,  -72.1742,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03287,  -76.2514,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03023,  -77.4093,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02874,  -78.4750,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01534,  -80.2943,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00596,  -86.1927,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.7228,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03515,  -76.4688,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02420,  -79.0404,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01974,  -81.8254,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02560,  -79.4088,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -77.5209,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02746,  -78.4845,  'ROUND RO',  115.00,  23
6356,  1,  -0.048,  -179.040,  0.000,  0.000,  6,  1.02999,  -82.2812,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95404,  -99.5847,  'DEVINE 0',  115.00,  26
6358,  1,  -0.002,  -108.569,  0.000,  0.000,  6,  1.03000,  -81.9973,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03458,  -77.1289,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02760,  -80.1152,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97161,  -70.9631,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03492,  -59.0489,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02845,  -61.6055,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02611,  -64.5521,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4958,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1660,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7194,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6517,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4928,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99831,  -71.4839,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02498,  -69.7618,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99480,  -68.1735,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01119,  -68.9602,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01132,  -67.3173,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01132,  -67.3173,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01950,  -65.4917,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01552,  -68.0396,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00149,  -66.8613,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99320,  -70.9886,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99494,  -73.0894,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00149,  -66.8613,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00149,  -66.8613,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00149,  -66.8613,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00149,  -66.8613,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00149,  -66.8613,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02200,  -65.0664,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01363,  -68.1864,  'SPRING 1',  115.00,  5
7028,  1,  -0.174,  -266.318,  0.000,  0.000,  7,  1.02000,  -67.6945,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97815,  -69.5428,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95444,  -78.4464,  'PORT LAV',  115.00,  6
7031,  1,  -10.921,  0.000,  0.000,  0.000,  7,  0.97949,  -68.6937,  'PORT LAV',  13.800,  6
7032,  1,  -2.815,  0.000,  0.000,  0.000,  7,  0.97852,  -69.3238,  'PORT LAV',  13.800,  6
7033,  1,  -2.815,  0.000,  0.000,  0.000,  7,  0.97852,  -69.3238,  'PORT LAV',  13.800,  6
7034,  1,  -1.268,  0.000,  0.000,  0.000,  7,  0.97832,  -69.4441,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02565,  -65.8510,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01917,  -67.3753,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -62.7533,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02047,  -63.7085,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01676,  -66.6018,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02708,  -62.3278,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02052,  -64.9880,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99798,  -66.0221,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99493,  -69.3333,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97641,  -70.9859,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01649,  -64.8334,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00665,  -65.4682,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02834,  -63.1097,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02209,  -64.3714,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02023,  -67.4316,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00788,  -70.1583,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01586,  -67.9230,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -66.8703,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01979,  -63.8988,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00831,  -67.8917,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -66.5435,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02190,  -65.7474,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01109,  -68.4990,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98101,  -61.8264,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98358,  -64.1771,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98882,  -66.3653,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98101,  -61.8264,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98101,  -61.8264,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98101,  -61.8264,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98101,  -61.8264,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98101,  -61.8264,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98101,  -61.8264,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00304,  -69.0989,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99665,  -61.3927,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99501,  -64.3233,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01262,  -66.0413,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95929,  -64.7276,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01950,  -64.7390,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02553,  -62.3997,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02282,  -64.0511,  'GALVESTO',  115.00,  2
7075,  1,  -0.017,  -258.050,  0.000,  0.000,  7,  1.03000,  -65.3124,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03749,  -58.1546,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03379,  -59.9545,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02542,  -63.4230,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4073,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9146,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8944,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3616,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02595,  -61.6951,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02034,  -63.8874,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00946,  -64.8911,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01184,  -66.8695,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01527,  -66.0391,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99192,  -68.9305,  'RICHMOND',  115.00,  3
7089,  1,  -0.194,  -262.417,  0.000,  0.000,  7,  1.03000,  -68.5660,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00997,  -69.7460,  'PINEHURS',  115.00,  5
7091,  1,  -0.028,  -182.620,  0.000,  0.000,  7,  1.03000,  -68.0500,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01151,  -67.5060,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00691,  -68.1041,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02279,  -68.4850,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95666,  -50.4529,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97229,  -53.2347,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97534,  -55.3006,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -41.5324,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01228,  -66.5977,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01491,  -67.3884,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00644,  -68.7589,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01257,  -66.8155,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03550,  -58.2486,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02834,  -61.2787,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02671,  -64.0906,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6709,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03550,  -58.2486,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03550,  -58.2486,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8281,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7929,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3697,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5474,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4281,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4277,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99270,  -68.8505,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01317,  -67.8835,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -68.4726,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01261,  -66.4907,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00571,  -68.6992,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00571,  -68.6992,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00571,  -68.6992,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95829,  -63.8685,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01105,  -67.4694,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03247,  -59.1975,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02109,  -63.1496,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01825,  -64.9498,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01901,  -67.4713,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98800,  -68.3771,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03372,  -58.1002,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -61.5539,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01822,  -64.2860,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03372,  -58.1002,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03083,  -57.0206,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03001,  -56.7431,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02959,  -56.6078,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02967,  -56.5513,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03091,  -56.6712,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03372,  -58.1002,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03372,  -58.1002,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03372,  -58.1002,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03372,  -58.1002,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01365,  -69.1135,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01362,  -66.1597,  'HOUSTON ',  115.00,  4
7145,  1,  -0.014,  -180.525,  0.000,  0.000,  7,  1.03000,  -69.1606,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -69.1606,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01509,  -67.3496,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01017,  -68.3986,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97066,  -69.2267,  'BLOOMING',  115.00,  6
7150,  1,  -0.015,  -16.475,  0.000,  0.000,  7,  1.03000,  -66.7159,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02621,  -68.3781,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01266,  -67.2332,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96067,  -58.8214,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01716,  -68.8336,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00744,  -67.4316,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01968,  -65.3611,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01534,  -67.4787,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00510,  -68.1627,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03266,  -62.6735,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02560,  -64.1604,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01984,  -66.3762,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1304,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.8271,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0599,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1219,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.6834,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.4691,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03266,  -62.6735,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03266,  -62.6735,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3534,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02442,  -62.5786,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02505,  -63.9720,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00511,  -68.6211,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01180,  -65.6630,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03231,  -63.2840,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02352,  -64.9368,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01020,  -68.0133,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00785,  -68.6853,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00898,  -66.6225,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01226,  -67.7186,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00710,  -68.7824,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99586,  -69.4529,  'PATTISON',  115.00,  3
7183,  1,  -0.092,  -266.097,  0.000,  0.000,  7,  1.03000,  -68.4554,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02672,  -61.0452,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02069,  -62.6531,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -59.5029,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02134,  -62.5798,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01698,  -65.9736,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -59.5029,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -59.5029,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -59.5029,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -59.5029,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -59.5029,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.8815,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.6236,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.4936,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.8554,  'HOUSTON ',  13.800,  3
7198,  1,  -0.142,  -136.803,  0.000,  0.000,  7,  1.03000,  -68.5664,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02967,  -63.0234,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02337,  -65.5343,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02100,  -68.0448,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99830,  -71.9398,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99142,  -64.7232,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03721,  -58.1506,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03255,  -60.2525,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02976,  -63.0617,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03721,  -58.1506,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0275,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3733,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6599,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0791,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4072,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01726,  -65.0613,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -66.8668,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01058,  -68.6909,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00985,  -67.7295,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01265,  -67.8736,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00927,  -70.3249,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00311,  -66.4221,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00828,  -67.9817,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00830,  -67.7441,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01058,  -66.9896,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01363,  -67.7505,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00908,  -67.9334,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00635,  -69.1660,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -67.4263,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03288,  -61.5357,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02196,  -64.2801,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01872,  -65.8295,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01516,  -67.5266,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01595,  -65.0083,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02641,  -64.4763,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99954,  -71.3210,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -68.9351,  'PORTER 0',  115.00,  5
7235,  1,  -0.088,  -133.988,  0.000,  0.000,  7,  1.03000,  -70.0168,  'CYPRESS ',  115.00,  3
7236,  1,  -0.023,  -132.153,  0.000,  0.000,  7,  1.03000,  -68.7752,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99464,  -68.0251,  'FULSHEAR',  115.00,  1
7238,  1,  -0.003,  -70.153,  0.000,  0.000,  7,  1.03000,  -66.3505,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01312,  -65.6641,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01368,  -67.9575,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00812,  -68.3046,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00989,  -68.2947,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01599,  -67.0970,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00882,  -66.1842,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01439,  -68.8576,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00214,  -69.4087,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99191,  -65.0014,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00575,  -68.4449,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01048,  -67.7033,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01810,  -67.1562,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00960,  -70.5292,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01919,  -61.3562,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01077,  -63.6485,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02363,  -69.2515,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -66.4046,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -67.1878,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00974,  -66.1168,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01216,  -67.1500,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01720,  -66.8528,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01879,  -65.6776,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99038,  -56.5551,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -71.229,  0.000,  0.000,  7,  1.00211,  -58.5002,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03354,  -58.3607,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02972,  -60.3290,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02026,  -63.9009,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03114,  -57.0956,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03354,  -58.3607,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03354,  -58.3607,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03354,  -58.3607,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03132,  -57.5146,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00403,  -69.6447,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01133,  -66.7918,  'HOUSTON ',  115.00,  3
7273,  1,  -0.009,  -119.778,  0.000,  0.000,  7,  1.03000,  -64.9156,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98640,  -74.5443,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98415,  -76.4941,  'VICTORIA',  115.00,  6
7276,  1,  -0.055,  -394.200,  0.000,  0.000,  7,  1.03000,  -68.2160,  'HOUSTON ',  115.00,  3
7277,  1,  -0.000,  -50.232,  0.000,  0.000,  7,  0.99565,  -71.4215,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02605,  -62.0199,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02163,  -64.2268,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02605,  -62.0199,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02605,  -62.0199,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03027,  -60.8270,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01596,  -64.2893,  'BAYTOWN ',  115.00,  4
7284,  1,  -2.162,  0.000,  0.000,  0.000,  7,  1.03054,  -60.6753,  'BAYTOWN ',  13.200,  4
7285,  1,  -7.964,  0.000,  0.000,  0.000,  7,  1.03035,  -60.4420,  'BAYTOWN ',  13.200,  4
7286,  1,  -7.964,  0.000,  0.000,  0.000,  7,  1.03122,  -60.2686,  'BAYTOWN ',  13.200,  4
7287,  1,  -7.964,  0.000,  0.000,  0.000,  7,  1.03122,  -60.2686,  'BAYTOWN ',  13.200,  4
7288,  1,  -7.964,  0.000,  0.000,  0.000,  7,  1.03122,  -60.2686,  'BAYTOWN ',  13.200,  4
7289,  1,  -15.932,  0.000,  0.000,  0.000,  7,  1.03045,  -60.2180,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00677,  -69.1959,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00034,  -69.1032,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01717,  -67.0748,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -64.6036,  'SANTA FE',  115.00,  2
7294,  1,  -0.002,  -12.952,  0.000,  0.000,  7,  1.03000,  -63.8633,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00965,  -68.2807,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00506,  -68.7966,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00787,  -67.3543,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -68.1597,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99246,  -67.0418,  'EAGLE LA',  115.00,  1
7300,  1,  -0.007,  -120.183,  0.000,  0.000,  7,  1.03000,  -69.6435,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00984,  -66.0763,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99145,  -61.2485,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98703,  -67.9219,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98799,  -56.2931,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99823,  -60.5551,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99972,  -63.9712,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98799,  -56.2931,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98799,  -56.2931,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98799,  -56.2931,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98799,  -56.2931,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99966,  -55.5414,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02268,  -60.4973,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00736,  -63.4574,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98071,  -71.9824,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02006,  -68.6446,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00877,  -66.8967,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01338,  -65.1334,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00754,  -67.0022,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -68.1692,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03496,  -57.9073,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02825,  -59.5752,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02236,  -61.9569,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03225,  -57.0783,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03112,  -56.7869,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03108,  -56.7812,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03314,  -57.3594,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00306,  -61.1279,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00045,  -62.4433,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00306,  -61.1279,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -67.7332,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -60.1261,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02597,  -61.7510,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01668,  -65.3851,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -60.1261,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4584,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01477,  -66.7293,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96468,  -73.2184,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01148,  -66.9920,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99232,  -64.0836,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99234,  -70.2246,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01051,  -59.4127,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01675,  -63.5240,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99724,  -67.3739,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00717,  -68.4987,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01316,  -66.5676,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03531,  -58.2801,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02840,  -60.5997,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02322,  -63.0045,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3435,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0361,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3045,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5208,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9700,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5495,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5429,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6207,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03531,  -58.2801,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0893,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3500,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7232,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03531,  -58.2801,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00766,  -68.1329,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01450,  -64.8524,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99228,  -68.1295,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01486,  -67.5549,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03364,  -59.4259,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02713,  -62.0376,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02142,  -64.9572,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03364,  -59.4259,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03364,  -59.4259,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03364,  -59.4259,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03364,  -59.4259,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03364,  -59.4259,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03364,  -59.4259,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5227,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6699,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0936,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7506,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8786,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01764,  -62.7838,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01415,  -68.0825,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01005,  -67.2356,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -64.5771,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00860,  -67.7695,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01012,  -68.6432,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00965,  -67.9743,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00871,  -68.0078,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01691,  -68.2519,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9889,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03182,  -65.9117,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02437,  -66.9537,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02022,  -65.4392,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98813,  -65.9903,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00791,  -67.4832,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01496,  -68.2868,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00714,  -67.9135,  'HOUSTON ',  115.00,  3
7397,  1,  -0.028,  -95.152,  0.000,  0.000,  7,  1.03000,  -68.5651,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -65.7668,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -66.8492,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03209,  -59.7153,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -61.5126,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02274,  -64.4976,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01599,  -65.5719,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00809,  -68.7887,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02261,  -64.4830,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98732,  -63.2169,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98310,  -64.6675,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96492,  -67.1064,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01806,  -64.0363,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00854,  -67.3477,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01144,  -69.0346,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00970,  -64.5008,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99846,  -65.4924,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99671,  -66.1019,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98390,  -68.8141,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98213,  -70.2721,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01691,  -67.6385,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01674,  -67.3735,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01629,  -64.8690,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02102,  -66.1191,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01202,  -69.3446,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3792,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02944,  -61.0871,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01841,  -64.1235,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00620,  -69.1516,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98228,  -63.3457,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00676,  -68.9060,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03885,  -60.1051,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02421,  -60.1283,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00942,  -63.0836,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01519,  -68.0331,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02090,  -83.5809,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01481,  -83.2125,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02170,  -88.0597,  'ARP 0   ',  115.00,  8
8003,  1,  -0.008,  -41.575,  0.000,  0.000,  8,  1.02999,  -83.7330,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02849,  -79.4366,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -66.786,  0.000,  0.000,  8,  1.03000,  -80.3505,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -41.937,  0.000,  0.000,  8,  1.03000,  -85.6023,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02082,  -86.2846,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00521,  -88.7015,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01090,  -71.2033,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00498,  -82.6493,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01836,  -81.9346,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02576,  -70.1814,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -51.930,  0.000,  0.000,  8,  1.01912,  -89.9636,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01334,  -85.4777,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01704,  -83.5165,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -46.494,  0.000,  0.000,  8,  1.03000,  -75.1868,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01629,  -86.4810,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02804,  -83.5039,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -105.123,  0.000,  0.000,  8,  1.03000,  -86.7402,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00669,  -88.4172,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02934,  -82.3568,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -9.920,  0.000,  0.000,  8,  1.03000,  -83.3196,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02622,  -81.3912,  'LUFKIN 1',  115.00,  8
8024,  1,  -12.385,  0.000,  0.000,  0.000,  8,  1.02767,  -80.5164,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -33.919,  0.000,  0.000,  8,  1.03000,  -84.7967,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00582,  -89.9448,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02541,  -86.1869,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01473,  -88.8153,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00498,  -89.0143,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03897,  -64.6006,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03623,  -65.5170,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03100,  -69.0767,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.0347,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.3577,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.4914,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.4343,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01643,  -84.5304,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02170,  -82.9472,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01277,  -89.3473,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00876,  -86.4968,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -33.376,  0.000,  0.000,  8,  1.03000,  -84.0437,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01260,  -84.1424,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02239,  -77.5526,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02458,  -78.8336,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02363,  -80.8860,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01989,  -77.1653,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02031,  -77.2215,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.8214,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02077,  -77.2940,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01909,  -77.0308,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02089,  -77.3149,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02327,  -87.5302,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00519,  -87.9251,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01037,  -85.2774,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02933,  -82.9952,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02662,  -87.9586,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02799,  -77.5361,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02726,  -78.7073,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02457,  -80.2743,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02115,  -76.5816,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01974,  -76.3813,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03087,  -80.2546,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02024,  -84.7141,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02234,  -80.7228,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01212,  -85.5777,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02119,  -82.4188,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01288,  -77.0081,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01888,  -77.8895,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01630,  -79.7203,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -74.7207,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -75.0944,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00837,  -84.3904,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01026,  -88.8029,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03318,  -71.9328,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03442,  -74.6978,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03387,  -77.7964,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -69.9037,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -69.7937,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.2662,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.0140,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01150,  -88.5730,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03396,  -74.8232,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01852,  -77.0509,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96154,  -84.8763,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96644,  -84.6577,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97948,  -84.0791,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.5519,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.9795,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02517,  -87.6911,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02129,  -86.1265,  'ELKHART ',  115.00,  7
8091,  1,  -0.002,  -17.501,  0.000,  0.000,  8,  1.03000,  -83.0793,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01429,  -85.6994,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02622,  -80.8943,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01269,  -72.1700,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00468,  -74.5367,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01008,  -87.5545,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03345,  -78.1945,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03114,  -80.4548,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03395,  -76.5252,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02569,  -87.3443,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01802,  -83.7763,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93110,  -85.8538,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00882,  -81.2995,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01893,  -71.8227,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02819,  -79.1381,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02015,  -81.4443,  'MOUNT PL',  115.00,  8
8107,  1,  -0.000,  -12.766,  0.000,  0.000,  8,  1.03000,  -82.2820,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01239,  -88.7864,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00586,  -86.1518,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -28.790,  0.000,  0.000,  8,  1.03000,  -85.4628,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02095,  -82.9460,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03683,  -78.4876,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03469,  -79.3085,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03160,  -80.7623,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03888,  -78.4173,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -77.7629,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -77.8645,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01433,  -85.9983,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03122,  -79.3902,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -78.644,  0.000,  0.000,  8,  1.02999,  -76.1708,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02405,  -83.5659,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02225,  -76.2583,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00899,  -85.7906,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02500,  -83.6568,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.001,  -31.814,  0.000,  0.000,  8,  1.02979,  -84.6299,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03344,  -77.4252,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03333,  -78.1062,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03423,  -79.5603,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.9029,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.1258,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.7601,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00934,  -84.2932,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02920,  -82.4901,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02769,  -84.6863,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02589,  -87.3781,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01629,  -88.0473,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01847,  -82.6128,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -40.782,  0.000,  0.000,  8,  1.03000,  -88.0351,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01037,  -72.7391,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00576,  -74.8864,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02078,  -78.4836,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01912,  -82.2725,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02478,  -73.1301,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01935,  -81.7939,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01983,  -85.9900,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01274,  -89.3263,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -80.2979,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01964,  -82.4055,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01251,  -85.3749,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02006,  -83.5303,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -27.534,  0.000,  0.000,  8,  1.03000,  -86.1035,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02819,  -74.4018,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00638,  -88.6461,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01469,  -88.7291,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02897,  -75.3321,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00249,  -75.4143,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95165,  -83.4383,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03382,  -66.8922,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.002,  -105.403,  0.000,  0.000,  8,  1.03000,  -70.6514,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02780,  -73.1893,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.246,  5.134,  0.000,  0.000,  1,  1.00430,  -77.0266,  'ODESSA 2',  11.500,  9
11002,  1,  11.425,  3.224,  0.000,  0.000,  1,  1.02568,  -81.4991,  'PRESIDIO',  11.500,  9
11007,  1,  5.086,  1.439,  0.000,  0.000,  1,  1.02729,  -79.0192,  'VAN HORN',  11.500,  9
11012,  1,  2.420,  0.685,  0.000,  0.000,  1,  1.02726,  -91.0213,  'SANDERSO',  11.500,  9
11013,  1,  25.931,  7.274,  0.000,  0.000,  1,  0.99696,  -69.9527,  'MONAHANS',  11.500,  9
11014,  1,  1.991,  0.564,  0.000,  0.000,  1,  0.99462,  -73.6319,  'GRANDFAL',  11.500,  9
11015,  1,  5.568,  1.575,  0.000,  0.000,  1,  1.03045,  -80.8854,  'MARFA 0S',  11.500,  9
11016,  1,  2.511,  0.711,  0.000,  0.000,  1,  1.01910,  -86.9198,  'GARDEN C',  11.500,  9
11017,  1,  15.568,  4.385,  0.000,  0.000,  1,  0.99157,  -77.3806,  'ODESSA 4',  11.500,  9
11018,  1,  0.059,  0.017,  0.000,  0.000,  1,  0.99023,  -77.9045,  'NOTREES ',  11.500,  9
11019,  1,  56.349,  15.640,  0.000,  0.000,  1,  1.02347,  -77.5870,  'MIDLAND ',  11.500,  9
11024,  1,  56.027,  15.531,  0.000,  0.000,  1,  0.99043,  -78.3088,  'ODESSA 6',  11.500,  9
11027,  1,  87.666,  24.057,  0.000,  0.000,  1,  1.02738,  -84.7382,  'MIDLAND ',  11.500,  9
11028,  1,  8.122,  2.294,  0.000,  0.000,  1,  1.02553,  -83.5395,  'COAHOMA ',  11.500,  9
11029,  1,  72.608,  20.019,  0.000,  0.000,  1,  1.01187,  -83.8441,  'MIDLAND ',  11.500,  9
11030,  1,  18.338,  5.161,  0.000,  0.000,  1,  1.01588,  -82.8682,  'ALPINE 0',  11.500,  9
11031,  1,  8.448,  2.386,  0.000,  0.000,  1,  1.00907,  -75.1729,  'FORT DAV',  11.500,  9
11036,  1,  11.696,  3.299,  0.000,  0.000,  1,  1.00580,  -84.5524,  'CRANE 0S',  11.500,  9
11037,  1,  88.822,  24.307,  0.000,  0.000,  1,  0.99284,  -77.5052,  'ODESSA 5',  11.500,  9
11040,  1,  40.202,  11.217,  0.000,  0.000,  1,  0.99897,  -78.8406,  'ANDREWS ',  11.500,  9
11044,  1,  9.735,  2.748,  0.000,  0.000,  1,  1.02118,  -88.7041,  'BIG LAKE',  11.500,  9
11045,  1,  87.689,  24.023,  0.000,  0.000,  1,  1.00242,  -79.8240,  'MIDLAND ',  11.500,  9
11046,  1,  9.801,  2.767,  0.000,  0.000,  1,  1.02728,  -90.1241,  'OZONA 0S',  11.500,  9
11054,  1,  13.745,  3.874,  0.000,  0.000,  1,  1.01561,  -85.1562,  'STANTON ',  11.500,  9
11055,  1,  3.324,  0.941,  0.000,  0.000,  1,  1.01307,  -84.4338,  'ODONNELL',  11.500,  9
11058,  1,  12.498,  3.526,  0.000,  0.000,  1,  1.02143,  -86.0505,  'IRAAN 3 ',  11.500,  9
11064,  1,  119.347,  32.276,  0.000,  0.000,  1,  0.99729,  -78.7092,  'ODESSA 3',  11.500,  9
11067,  1,  57.539,  15.949,  0.000,  0.000,  1,  1.00177,  -84.1880,  'BIG SPRI',  11.500,  9
11068,  1,  55.155,  15.295,  0.000,  0.000,  1,  0.99126,  -89.1004,  'MIDLAND ',  11.500,  9
11071,  1,  81.219,  22.320,  0.000,  0.000,  1,  1.01180,  -75.5887,  'ODESSA 1',  11.500,  9
11083,  1,  29.620,  8.300,  0.000,  0.000,  1,  1.01022,  -81.2182,  'FORT STO',  11.500,  9
11085,  1,  18.318,  5.154,  0.000,  0.000,  1,  0.99666,  -71.0089,  'KERMIT 0',  11.500,  9
11086,  1,  34.832,  9.740,  0.000,  0.000,  1,  1.00574,  -72.5257,  'PECOS 0S',  11.500,  9
11087,  1,  0.772,  0.219,  0.000,  0.000,  1,  1.02727,  -87.8206,  'SHEFFIEL',  11.500,  9
11089,  1,  33.654,  9.412,  0.000,  0.000,  1,  0.99712,  -86.0273,  'LAMESA 0',  11.500,  9
11091,  1,  8.668,  2.449,  0.000,  0.000,  1,  1.03723,  -85.8922,  'RALLS 2 ',  16.100,  9
12001,  1,  26.238,  7.363,  0.000,  0.000,  2,  1.01727,  -79.3620,  'PARIS 3 ',  16.100,  11
12007,  1,  4.611,  1.304,  0.000,  0.000,  2,  1.02046,  -78.8706,  'HONEY GR',  16.100,  11
12008,  1,  7.858,  2.220,  0.000,  0.000,  2,  1.02128,  -86.1461,  'MEMPHIS ',  16.100,  10
12009,  1,  25.024,  7.026,  0.000,  0.000,  2,  1.02733,  -83.2038,  'IOWA PAR',  16.100,  11
12010,  1,  43.815,  12.219,  0.000,  0.000,  2,  1.02734,  -87.9821,  'VERNON 2',  16.100,  10
12014,  1,  24.039,  6.752,  0.000,  0.000,  2,  1.02241,  -87.0758,  'CHILDRES',  16.100,  10
12015,  1,  3.280,  0.929,  0.000,  0.000,  2,  1.01831,  -85.3767,  'FORESTBU',  16.100,  11
12016,  1,  34.206,  9.572,  0.000,  0.000,  2,  1.02293,  -83.0301,  'SHERMAN ',  16.100,  11
12020,  1,  37.056,  10.357,  0.000,  0.000,  2,  1.01971,  -81.1326,  'WICHITA ',  16.100,  11
12022,  1,  7.205,  2.036,  0.000,  0.000,  2,  1.02219,  -78.4720,  'PARIS 2 ',  16.100,  11
12025,  1,  28.658,  8.035,  0.000,  0.000,  2,  1.01801,  -80.7912,  'WICHITA ',  16.100,  11
12026,  1,  19.465,  5.476,  0.000,  0.000,  2,  1.02619,  -82.7912,  'WHEELER ',  16.100,  10
12027,  1,  1.902,  0.538,  0.000,  0.000,  2,  1.01657,  -79.7920,  'DEPORT 0',  16.100,  11
12028,  1,  9.310,  2.629,  0.000,  0.000,  2,  1.01906,  -82.4089,  'WICHITA ',  16.100,  11
12029,  1,  2.976,  0.842,  0.000,  0.000,  2,  1.02959,  -86.8187,  'SILVERTO',  16.100,  10
12030,  1,  23.831,  6.692,  0.000,  0.000,  2,  1.00888,  -81.5104,  'BONHAM 0',  16.100,  11
12031,  1,  5.075,  1.436,  0.000,  0.000,  2,  1.03817,  -86.9226,  'MATADOR ',  16.100,  10
12032,  1,  2.327,  0.659,  0.000,  0.000,  2,  1.02165,  -78.5273,  'ARTHUR C',  16.100,  11
12033,  1,  7.702,  2.176,  0.000,  0.000,  2,  0.99944,  -83.4183,  'LEONARD ',  16.100,  11
12034,  1,  2.793,  0.791,  0.000,  0.000,  2,  1.02471,  -82.7293,  'GORDONVI',  16.100,  11
12035,  1,  3.604,  1.020,  0.000,  0.000,  2,  1.03260,  -87.6145,  'KNOX CIT',  16.100,  10
12036,  1,  34.042,  9.526,  0.000,  0.000,  2,  1.01958,  -81.3298,  'WICHITA ',  16.100,  11
12037,  1,  3.202,  0.905,  0.000,  0.000,  2,  1.02550,  -85.1055,  'LINDSAY ',  16.100,  11
12038,  1,  1.434,  0.406,  0.000,  0.000,  2,  1.02237,  -80.3555,  'ECTOR 0S',  16.100,  11
12039,  1,  5.502,  1.556,  0.000,  0.000,  2,  1.00647,  -85.0499,  'SUNSET 0',  16.100,  11
12040,  1,  9.358,  2.643,  0.000,  0.000,  2,  1.02157,  -78.9523,  'CLARKSVI',  16.100,  11
12043,  1,  2.215,  0.627,  0.000,  0.000,  2,  1.02394,  -82.8680,  'SADLER 0',  16.100,  11
12044,  1,  15.569,  4.387,  0.000,  0.000,  2,  1.02511,  -83.0923,  'WHITESBO',  16.100,  11
12045,  1,  18.898,  5.318,  0.000,  0.000,  2,  1.01915,  -81.4368,  'SHEPPARD',  16.100,  11
12046,  1,  12.090,  3.410,  0.000,  0.000,  2,  1.02563,  -82.5512,  'POTTSBOR',  16.100,  11
12047,  1,  7.904,  2.233,  0.000,  0.000,  2,  1.02573,  -80.2264,  'BELLS 0S',  16.100,  11
12048,  1,  5.318,  1.504,  0.000,  0.000,  2,  1.03846,  -86.8641,  'CROSBYTO',  16.100,  10
12049,  1,  9.763,  2.757,  0.000,  0.000,  2,  1.02413,  -84.6702,  'ELECTRA ',  16.100,  10
12050,  1,  2.228,  0.631,  0.000,  0.000,  2,  0.99895,  -82.7301,  'PATTONVI',  16.100,  11
12051,  1,  12.615,  3.557,  0.000,  0.000,  2,  1.01590,  -84.0677,  'HENRIETT',  16.100,  11
12052,  1,  23.791,  6.682,  0.000,  0.000,  2,  1.02041,  -84.9993,  'PANHANDL',  16.100,  10
12053,  1,  26.521,  7.440,  0.000,  0.000,  2,  1.00770,  -82.6222,  'BOWIE 0S',  16.100,  11
12055,  1,  41.509,  11.583,  0.000,  0.000,  2,  1.02135,  -80.5783,  'WICHITA ',  16.100,  11
12060,  1,  2.196,  0.622,  0.000,  0.000,  2,  1.00194,  -81.6613,  'ROXTON 0',  16.100,  11
12063,  1,  45.853,  12.778,  0.000,  0.000,  2,  1.02735,  -82.2401,  'DENISON ',  16.100,  11
12064,  1,  4.991,  1.412,  0.000,  0.000,  2,  1.01209,  -80.0003,  'SUMNER 0',  16.100,  11
12065,  1,  59.552,  16.512,  0.000,  0.000,  2,  1.02736,  -84.8494,  'GAINESVI',  16.100,  11
12066,  1,  6.133,  1.734,  0.000,  0.000,  2,  1.03288,  -86.9125,  'ASPERMON',  16.100,  10
12067,  1,  37.523,  10.485,  0.000,  0.000,  2,  1.01542,  -80.8802,  'WICHITA ',  16.100,  11
12068,  1,  3.683,  1.042,  0.000,  0.000,  2,  1.01395,  -80.1287,  'WINDTHOR',  16.100,  11
12069,  1,  12.504,  3.527,  0.000,  0.000,  2,  1.02731,  -82.6151,  'HOWE 0SE',  16.100,  11
12072,  1,  5.019,  1.420,  0.000,  0.000,  2,  1.02712,  -81.6439,  'COLLINSV',  16.100,  11
12079,  1,  3.455,  0.978,  0.000,  0.000,  2,  1.03377,  -87.6425,  'PADUCAH ',  16.100,  10
12080,  1,  13.450,  3.792,  0.000,  0.000,  2,  1.01569,  -84.6985,  'NOCONA 0',  16.100,  11
12081,  1,  2.621,  0.742,  0.000,  0.000,  2,  1.01643,  -81.4670,  'DODD CIT',  16.100,  11
12082,  1,  48.837,  13.590,  0.000,  0.000,  2,  1.01954,  -81.9765,  'WICHITA ',  16.100,  11
12086,  1,  1.845,  0.522,  0.000,  0.000,  2,  1.01033,  -84.9409,  'MONTAGUE',  16.100,  11
12087,  1,  6.760,  1.911,  0.000,  0.000,  2,  1.03569,  -86.6896,  'SPUR 0SE',  16.100,  10
12090,  1,  1.333,  0.378,  0.000,  0.000,  2,  1.01420,  -80.4856,  'ANNONA 0',  16.100,  11
12091,  1,  16.824,  4.738,  0.000,  0.000,  2,  1.02871,  -88.2748,  'SEYMOUR ',  16.100,  10
12092,  1,  9.192,  2.596,  0.000,  0.000,  2,  1.02598,  -81.2467,  'DENISON ',  16.100,  11
12106,  1,  7.235,  2.044,  0.000,  0.000,  2,  1.00404,  -83.0299,  'WHITEWRI',  16.100,  11
12107,  1,  38.466,  10.747,  0.000,  0.000,  2,  1.02503,  -80.5402,  'SHERMAN ',  16.100,  11
12108,  1,  1.498,  0.424,  0.000,  0.000,  2,  1.02687,  -83.7644,  'ROCHESTE',  16.100,  10
12109,  1,  29.005,  8.131,  0.000,  0.000,  2,  1.02159,  -83.1541,  'BURKBURN',  16.100,  11
12110,  1,  7.537,  2.130,  0.000,  0.000,  2,  1.02731,  -85.1267,  'MUENSTER',  16.100,  11
12111,  1,  10.874,  3.069,  0.000,  0.000,  2,  1.02454,  -81.4517,  'ARCHER C',  16.100,  11
12112,  1,  3.033,  0.858,  0.000,  0.000,  2,  1.01811,  -82.9390,  'PETROLIA',  16.100,  11
12114,  1,  40.641,  11.346,  0.000,  0.000,  2,  1.02559,  -77.5406,  'PARIS 1 ',  16.100,  11
12121,  1,  1.238,  0.351,  0.000,  0.000,  2,  1.01957,  -79.5026,  'BAGWELL ',  16.100,  11
12122,  1,  1.852,  0.524,  0.000,  0.000,  2,  1.01612,  -79.7178,  'TELEPHON',  16.100,  11
12124,  1,  5.836,  1.650,  0.000,  0.000,  2,  0.99955,  -83.8354,  'VAN ALST',  16.100,  11
12125,  1,  1.882,  0.533,  0.000,  0.000,  2,  1.01922,  -82.0557,  'TIOGA 0S',  16.100,  11
12126,  1,  9.464,  2.672,  0.000,  0.000,  2,  1.02250,  -84.5577,  'VALLEY V',  16.100,  11
12129,  1,  3.268,  0.925,  0.000,  0.000,  2,  1.00619,  -82.9815,  'TRENTON ',  16.100,  11
12132,  1,  10.221,  2.885,  0.000,  0.000,  2,  1.02731,  -85.8730,  'HASKELL ',  11.500,  10
12133,  1,  4.145,  1.173,  0.000,  0.000,  2,  1.02310,  -85.0205,  'SAINT JO',  16.100,  11
13002,  1,  48.884,  13.595,  0.000,  0.000,  3,  1.00138,  -85.7590,  'KERRVILL',  11.500,  28
13005,  1,  4.755,  1.345,  0.000,  0.000,  3,  0.96292,  -100.0620,  'LEAKEY 0',  11.500,  28
13006,  1,  6.379,  1.804,  0.000,  0.000,  3,  1.02148,  -86.8320,  'HAMLIN 0',  11.500,  27
13007,  1,  10.275,  2.901,  0.000,  0.000,  3,  1.02468,  -87.7373,  'MERKEL 3',  11.500,  27
13008,  1,  15.177,  4.276,  0.000,  0.000,  3,  1.01948,  -91.1405,  'COLEMAN ',  11.500,  27
13009,  1,  10.951,  3.091,  0.000,  0.000,  3,  1.02594,  -92.5965,  'SONORA 0',  11.500,  28
13010,  1,  2.968,  0.840,  0.000,  0.000,  3,  0.98339,  -100.8178,  'CAMP WOO',  11.500,  28
13011,  1,  15.116,  4.258,  0.000,  0.000,  3,  0.99239,  -89.9149,  'LLANO 0S',  11.500,  28
13012,  1,  0.272,  0.077,  0.000,  0.000,  3,  0.98059,  -90.9638,  'WILLOW C',  11.500,  28
13013,  1,  47.275,  13.167,  0.000,  0.000,  3,  1.02734,  -90.1721,  'ABILENE ',  11.500,  27
13014,  1,  12.554,  3.541,  0.000,  0.000,  3,  1.01877,  -80.8606,  'KINGSLAN',  11.500,  28
13015,  1,  2.242,  0.635,  0.000,  0.000,  3,  1.01147,  -85.1241,  'ROSCOE 6',  11.500,  27
13021,  1,  2.147,  0.608,  0.000,  0.000,  3,  1.02520,  -85.7602,  'LUEDERS ',  11.500,  27
13022,  1,  17.417,  4.903,  0.000,  0.000,  3,  1.01139,  -86.0768,  'COLORADO',  11.500,  27
13023,  1,  11.177,  3.154,  0.000,  0.000,  3,  1.02731,  -87.0816,  'STAMFORD',  11.500,  27
13024,  1,  9.182,  2.592,  0.000,  0.000,  3,  1.02542,  -91.6493,  'ELDORADO',  11.500,  28
13025,  1,  8.033,  2.269,  0.000,  0.000,  3,  1.01283,  -86.1537,  'SAN SABA',  11.500,  28
13029,  1,  4.144,  1.173,  0.000,  0.000,  3,  1.02725,  -81.9362,  'LOMETA 0',  11.500,  28
13030,  1,  116.122,  31.528,  0.000,  0.000,  3,  1.02739,  -97.5488,  'SAN ANGE',  11.500,  27
13031,  1,  9.331,  2.634,  0.000,  0.000,  3,  1.01806,  -87.6096,  'TUSCOLA ',  11.500,  27
13032,  1,  56.054,  15.552,  0.000,  0.000,  3,  1.01120,  -89.3081,  'ABILENE ',  11.500,  27
13035,  1,  2.116,  0.599,  0.000,  0.000,  3,  1.01102,  -88.6508,  'CHEROKEE',  11.500,  28
13036,  1,  5.372,  1.519,  0.000,  0.000,  3,  1.01354,  -89.9165,  'RICHLAND',  11.500,  28
13040,  1,  8.570,  2.421,  0.000,  0.000,  3,  1.01539,  -93.9002,  'BALLINGE',  11.500,  27
13042,  1,  3.660,  1.036,  0.000,  0.000,  3,  1.02346,  -82.2757,  'SILVER 1',  11.500,  27
13049,  1,  6.309,  1.783,  0.000,  0.000,  3,  1.02476,  -86.6405,  'ANSON 0S',  11.500,  27
13051,  1,  112.654,  30.609,  0.000,  0.000,  3,  1.02048,  -94.4617,  'DEL RIO ',  11.500,  28
13052,  1,  6.301,  1.781,  0.000,  0.000,  3,  0.98316,  -94.5772,  'HUNT 0SE',  11.500,  28
13066,  1,  17.748,  4.995,  0.000,  0.000,  3,  1.01010,  -92.0690,  'BRADY 0S',  11.500,  28
13069,  1,  3.060,  0.866,  0.000,  0.000,  3,  1.01616,  -89.4804,  'OVALO 0S',  11.500,  27
13072,  1,  5.822,  1.646,  0.000,  0.000,  3,  1.02278,  -96.0509,  'MILES 0S',  11.500,  27
13075,  1,  7.441,  2.103,  0.000,  0.000,  3,  1.01904,  -95.2024,  'MASON 0S',  11.500,  28
13076,  1,  6.482,  1.832,  0.000,  0.000,  3,  0.98478,  -103.1211,  'BRACKETT',  11.500,  28
13077,  1,  48.666,  13.541,  0.000,  0.000,  3,  1.01451,  -89.7180,  'ABILENE ',  11.500,  27
13093,  1,  2.865,  0.811,  0.000,  0.000,  3,  0.98280,  -98.5780,  'ROCKSPRI',  11.500,  28
13099,  1,  8.130,  2.297,  0.000,  0.000,  3,  1.01169,  -89.3853,  'DYESS AF',  11.500,  27
13100,  1,  7.432,  2.100,  0.000,  0.000,  3,  1.00974,  -88.3823,  'HAWLEY 0',  11.500,  27
13101,  1,  4.907,  1.388,  0.000,  0.000,  3,  1.01527,  -80.7069,  'BUCHANAN',  11.500,  28
13102,  1,  47.227,  13.148,  0.000,  0.000,  3,  1.01391,  -87.2535,  'ABILENE ',  11.500,  27
13103,  1,  23.490,  6.598,  0.000,  0.000,  3,  1.01176,  -87.0758,  'SWEETWAT',  11.500,  27
13107,  1,  5.735,  1.621,  0.000,  0.000,  3,  0.98962,  -89.6358,  'INGRAM 0',  11.500,  28
13108,  1,  8.334,  2.354,  0.000,  0.000,  3,  1.01899,  -82.0177,  'KEMPNER ',  11.500,  28
13114,  1,  68.548,  18.936,  0.000,  0.000,  3,  1.02018,  -93.4670,  'SAN ANGE',  11.500,  27
13115,  1,  7.668,  2.166,  0.000,  0.000,  3,  1.02174,  -86.7805,  'ROTAN 0S',  11.500,  27
13123,  1,  42.508,  11.839,  0.000,  0.000,  3,  0.97095,  -105.1493,  'UVALDE 0',  11.500,  28
13124,  1,  42.532,  11.863,  0.000,  0.000,  3,  1.01655,  -87.4417,  'FREDERIC',  11.500,  28
13125,  1,  66.826,  18.460,  0.000,  0.000,  3,  1.00570,  -88.1500,  'ABILENE ',  11.500,  27
13126,  1,  7.871,  2.223,  0.000,  0.000,  3,  0.96939,  -103.5803,  'SABINAL ',  11.500,  28
13128,  1,  2.510,  0.711,  0.000,  0.000,  3,  1.01376,  -85.0072,  'LORAINE ',  11.500,  27
13130,  1,  71.195,  19.646,  0.000,  0.000,  3,  1.01625,  -85.3835,  'SAN ANGE',  11.500,  27
13132,  1,  7.224,  2.041,  0.000,  0.000,  3,  1.01833,  -94.6547,  'EDEN 0SE',  11.500,  28
13136,  1,  47.116,  13.114,  0.000,  0.000,  3,  1.00693,  -87.3424,  'SNYDER 2',  11.500,  27
13138,  1,  8.874,  2.507,  0.000,  0.000,  3,  1.02464,  -94.9914,  'MENARD 0',  11.500,  28
13139,  1,  9.258,  2.614,  0.000,  0.000,  3,  1.01208,  -91.4871,  'WINTERS ',  11.500,  27
13140,  1,  0.219,  0.062,  0.000,  0.000,  3,  1.01754,  -89.3427,  'GOLDSBOR',  11.500,  27
13142,  1,  7.044,  1.991,  0.000,  0.000,  3,  1.02729,  -94.9057,  'GOODFELL',  11.500,  27
13143,  1,  5.321,  1.504,  0.000,  0.000,  3,  1.02730,  -92.8709,  'SANTA AN',  11.500,  28
13144,  1,  5.853,  1.656,  0.000,  0.000,  3,  1.02118,  -93.9484,  'ROWENA 0',  11.500,  28
13145,  1,  2.735,  0.774,  0.000,  0.000,  3,  1.01999,  -86.7623,  'TRENT 2 ',  11.500,  27
13146,  1,  7.310,  2.066,  0.000,  0.000,  3,  1.02729,  -94.0837,  'JUNCTION',  11.500,  28
13147,  1,  19.112,  5.378,  0.000,  0.000,  3,  1.02732,  -82.4598,  'LAMPASAS',  11.500,  28
14002,  1,  0.667,  0.189,  0.000,  0.000,  4,  1.00445,  -103.3463,  'LAUGHLIN',  11.500,  20
14003,  1,  122.947,  33.237,  0.000,  0.000,  4,  1.00837,  -141.4643,  'EDINBURG',  11.500,  19
14005,  1,  144.404,  38.673,  0.000,  0.000,  4,  1.00008,  -112.5785,  'LAREDO 7',  11.500,  20
14006,  1,  2.077,  0.588,  0.000,  0.000,  4,  1.02334,  -108.9767,  'BRUNI 2 ',  11.500,  20
14007,  1,  189.699,  51.816,  0.000,  0.000,  4,  1.00394,  -142.0680,  'MCALLEN ',  11.500,  19
14008,  1,  21.839,  6.137,  0.000,  0.000,  4,  1.00392,  -84.1136,  'POTEET 0',  11.500,  20
14011,  1,  9.400,  2.654,  0.000,  0.000,  4,  1.01016,  -113.4957,  'HEBBRONV',  11.500,  19
14012,  1,  8.940,  2.525,  0.000,  0.000,  4,  1.02713,  -139.6669,  'PROGRESO',  11.500,  19
14013,  1,  96.424,  26.331,  0.000,  0.000,  4,  1.00460,  -141.3557,  'EDINBURG',  11.500,  19
14015,  1,  132.709,  35.775,  0.000,  0.000,  4,  1.01822,  -104.4547,  'EAGLE PA',  11.500,  20
14016,  1,  5.593,  1.582,  0.000,  0.000,  4,  1.00565,  -84.8504,  'CHARLOTT',  11.500,  20
14017,  1,  56.317,  15.620,  0.000,  0.000,  4,  1.00628,  -114.7827,  'CORPUS C',  11.500,  21
14018,  1,  5.360,  1.515,  0.000,  0.000,  4,  0.93778,  -103.7851,  'WOODSBOR',  11.500,  21
14019,  1,  108.918,  29.585,  0.000,  0.000,  4,  0.99977,  -139.9846,  'MERCEDES',  11.500,  19
14020,  1,  72.966,  20.085,  0.000,  0.000,  4,  0.98490,  -115.0209,  'CORPUS C',  11.500,  21
14021,  1,  14.254,  4.017,  0.000,  0.000,  4,  1.00374,  -140.0219,  'EDCOUCH ',  11.500,  19
14022,  1,  4.038,  1.142,  0.000,  0.000,  4,  0.97873,  -109.2792,  'ENCINAL ',  11.500,  20
14023,  1,  4.957,  1.402,  0.000,  0.000,  4,  1.00519,  -84.3042,  'MOORE 0S',  11.500,  20
14027,  1,  61.689,  17.084,  0.000,  0.000,  4,  1.01827,  -141.5598,  'MCALLEN ',  11.500,  19
14031,  1,  2.536,  0.718,  0.000,  0.000,  4,  0.99424,  -114.7677,  'SAN YGNA',  11.500,  20
14032,  1,  58.971,  16.327,  0.000,  0.000,  4,  0.98879,  -121.8500,  'KINGSVIL',  11.500,  21
14033,  1,  133.241,  35.801,  0.000,  0.000,  4,  0.98895,  -113.7192,  'LAREDO 6',  11.500,  20
14034,  1,  39.467,  11.016,  0.000,  0.000,  4,  1.00317,  -140.7694,  'HIDALGO ',  11.500,  19
14035,  1,  42.734,  11.904,  0.000,  0.000,  4,  0.98016,  -112.9208,  'CORPUS C',  11.500,  21
14036,  1,  31.813,  8.897,  0.000,  0.000,  4,  0.96674,  -97.7673,  'CRYSTAL ',  11.500,  20
14037,  1,  25.545,  7.162,  0.000,  0.000,  4,  0.95630,  -105.7982,  'SINTON 0',  11.500,  21
14038,  1,  67.108,  18.458,  0.000,  0.000,  4,  0.93107,  -95.4148,  'BEEVILLE',  11.500,  21
14040,  1,  270.444,  74.095,  0.000,  0.000,  4,  1.01750,  -134.2909,  'MISSION ',  11.500,  19
14042,  1,  122.426,  33.134,  0.000,  0.000,  4,  1.01824,  -139.1442,  'SAN JUAN',  11.500,  19
14043,  1,  2.670,  0.755,  0.000,  0.000,  4,  0.99337,  -119.5593,  'FALCON H',  11.500,  19
14048,  1,  12.583,  3.548,  0.000,  0.000,  4,  0.99294,  -134.7180,  'LA JOYA ',  11.500,  19
14051,  1,  60.427,  16.719,  0.000,  0.000,  4,  0.98675,  -119.9416,  'BISHOP 0',  11.500,  21
14053,  1,  0.069,  0.019,  0.000,  0.000,  4,  1.00966,  -124.7978,  'ARMSTRON',  11.500,  19
14054,  1,  4.909,  1.388,  0.000,  0.000,  4,  0.93981,  -101.0718,  'SKIDMORE',  11.500,  21
14055,  1,  9.244,  2.610,  0.000,  0.000,  4,  0.98814,  -112.2357,  'CORPUS C',  11.500,  21
14064,  1,  4.700,  1.329,  0.000,  0.000,  4,  0.98213,  -112.3891,  'CORPUS C',  11.500,  21
14066,  1,  103.211,  28.158,  0.000,  0.000,  4,  1.02717,  -141.2065,  'WESLACO ',  11.500,  19
14067,  1,  110.290,  29.938,  0.000,  0.000,  4,  0.99834,  -138.1849,  'HARLINGE',  11.500,  19
14068,  1,  15.557,  4.383,  0.000,  0.000,  4,  1.01976,  -141.9901,  'ELSA 0SE',  11.500,  19
14069,  1,  2.590,  0.733,  0.000,  0.000,  4,  0.98636,  -112.3931,  'CORPUS C',  11.500,  21
14071,  1,  189.230,  51.675,  0.000,  0.000,  4,  1.00107,  -127.2787,  'BROWNSVI',  11.500,  19
14072,  1,  29.786,  8.343,  0.000,  0.000,  4,  0.99309,  -112.2619,  'CORPUS C',  11.500,  21
14078,  1,  48.579,  13.504,  0.000,  0.000,  4,  0.98669,  -112.5290,  'CORPUS C',  11.500,  21
14079,  1,  170.209,  46.499,  0.000,  0.000,  4,  1.00626,  -137.3509,  'MISSION ',  11.500,  19
14086,  1,  11.728,  3.309,  0.000,  0.000,  4,  1.02719,  -134.8953,  'RIO HOND',  11.500,  19
14087,  1,  1.442,  0.408,  0.000,  0.000,  4,  1.01508,  -114.6660,  'CORPUS C',  11.500,  21
14088,  1,  213.368,  58.377,  0.000,  0.000,  4,  1.02717,  -141.0290,  'PHARR 0S',  11.500,  19
14089,  1,  5.390,  1.524,  0.000,  0.000,  4,  1.00285,  -139.1031,  'SANTA RO',  11.500,  19
14099,  1,  12.531,  3.533,  0.000,  0.000,  4,  0.96760,  -112.1813,  'ODEM 0SE',  11.500,  21
14100,  1,  30.682,  8.591,  0.000,  0.000,  4,  0.99124,  -112.1621,  'CORPUS C',  11.500,  21
14101,  1,  98.416,  26.827,  0.000,  0.000,  4,  0.99220,  -113.7571,  'LAREDO 3',  11.500,  20
14102,  1,  23.061,  6.478,  0.000,  0.000,  4,  1.01010,  -130.5595,  'OLMITO 0',  11.500,  19
14103,  1,  168.415,  46.060,  0.000,  0.000,  4,  1.02176,  -142.9860,  'EDINBURG',  11.500,  19
14106,  1,  35.827,  10.014,  0.000,  0.000,  4,  1.00191,  -130.0972,  'PORT ISA',  11.500,  19
14107,  1,  77.716,  21.396,  0.000,  0.000,  4,  1.01994,  -140.4275,  'DONNA 0S',  11.500,  19
14108,  1,  22.808,  6.406,  0.000,  0.000,  4,  0.99307,  -109.9198,  'INGLESID',  11.500,  21
14109,  1,  84.997,  23.284,  0.000,  0.000,  4,  0.98551,  -114.3027,  'CORPUS C',  11.500,  21
14110,  1,  48.723,  13.557,  0.000,  0.000,  4,  1.01336,  -135.6352,  'LOS FRES',  11.500,  19
14111,  1,  89.353,  24.457,  0.000,  0.000,  4,  0.99866,  -139.9182,  'HARLINGE',  11.500,  19
14112,  1,  4.196,  1.187,  0.000,  0.000,  4,  1.01838,  -124.6318,  'RIVIERA ',  11.500,  21
14117,  1,  17.204,  4.843,  0.000,  0.000,  4,  1.00680,  -85.1680,  'JOURDANT',  11.500,  20
14118,  1,  12.713,  3.584,  0.000,  0.000,  4,  0.97215,  -118.9315,  'GEORGE W',  11.500,  21
14119,  1,  58.988,  16.336,  0.000,  0.000,  4,  0.99444,  -120.9084,  'ROMA 0SE',  11.500,  19
14120,  1,  31.919,  8.932,  0.000,  0.000,  4,  0.98894,  -112.3592,  'CORPUS C',  11.500,  21
14121,  1,  3.678,  1.041,  0.000,  0.000,  4,  1.02643,  -140.2491,  'SANTA MA',  11.500,  19
14122,  1,  133.831,  36.031,  0.000,  0.000,  4,  1.00959,  -141.1598,  'MCALLEN ',  11.500,  19
14123,  1,  62.321,  17.233,  0.000,  0.000,  4,  0.99020,  -115.0748,  'CORPUS C',  11.500,  21
14124,  1,  28.197,  7.905,  0.000,  0.000,  4,  1.00421,  -132.1721,  'FALFURRI',  11.500,  19
14125,  1,  3.112,  0.881,  0.000,  0.000,  4,  0.94305,  -88.6609,  'PETTUS 0',  11.500,  21
14126,  1,  108.552,  29.510,  0.000,  0.000,  4,  1.00806,  -128.3430,  'BROWNSVI',  11.500,  19
14127,  1,  71.812,  19.796,  0.000,  0.000,  4,  1.00132,  -121.9519,  'ALICE 0S',  11.500,  21
14128,  1,  118.944,  32.211,  0.000,  0.000,  4,  1.01012,  -138.7467,  'RIO GRAN',  11.500,  19
14129,  1,  11.464,  3.235,  0.000,  0.000,  4,  1.02885,  -119.5108,  'PREMONT ',  11.500,  20
14130,  1,  7.949,  2.246,  0.000,  0.000,  4,  1.02719,  -120.5198,  'FREER 0S',  11.500,  20
14132,  1,  27.384,  7.678,  0.000,  0.000,  4,  0.99802,  -92.1474,  'PEARSALL',  11.500,  20
14139,  1,  10.485,  2.958,  0.000,  0.000,  4,  0.96850,  -117.3904,  'SANDIA 0',  11.500,  21
14143,  1,  13.727,  3.868,  0.000,  0.000,  4,  0.97489,  -96.0253,  'DILLEY 0',  11.500,  20
14144,  1,  16.336,  4.598,  0.000,  0.000,  4,  0.97466,  -119.0633,  'ORANGE G',  11.500,  21
14145,  1,  34.211,  9.565,  0.000,  0.000,  4,  0.98997,  -111.4011,  'PORTLAND',  11.500,  21
14147,  1,  168.351,  45.959,  0.000,  0.000,  4,  0.99692,  -112.2451,  'LAREDO 4',  11.500,  20
14148,  1,  14.619,  4.118,  0.000,  0.000,  4,  0.98551,  -120.4448,  'THREE RI',  11.500,  20
14149,  1,  65.576,  18.036,  0.000,  0.000,  4,  0.92093,  -101.3155,  'ROCKPORT',  11.500,  21
14150,  1,  10.997,  3.103,  0.000,  0.000,  4,  0.98794,  -113.1071,  'CORPUS C',  11.500,  21
14154,  1,  28.332,  7.940,  0.000,  0.000,  4,  0.99164,  -136.3593,  'PENITAS ',  11.500,  19
14155,  1,  18.957,  5.333,  0.000,  0.000,  4,  0.99431,  -133.9515,  'SULLIVAN',  11.500,  19
14156,  1,  81.114,  22.268,  0.000,  0.000,  4,  0.99375,  -114.1772,  'CORPUS C',  11.500,  21
14157,  1,  115.781,  31.377,  0.000,  0.000,  4,  1.00461,  -139.6607,  'MISSION ',  11.500,  19
14159,  1,  28.315,  7.936,  0.000,  0.000,  4,  0.99606,  -111.1343,  'CORPUS C',  11.500,  21
14164,  1,  2.399,  0.679,  0.000,  0.000,  4,  0.99150,  -132.2078,  'GRULLA 0',  11.500,  19
14167,  1,  3.046,  0.862,  0.000,  0.000,  4,  1.00747,  -140.4346,  'HARGILL ',  11.500,  19
14168,  1,  7.827,  2.211,  0.000,  0.000,  4,  0.99493,  -111.3986,  'CORPUS C',  11.500,  21
14169,  1,  24.297,  6.817,  0.000,  0.000,  4,  0.96665,  -114.4355,  'MATHIS 0',  11.500,  21
14170,  1,  28.958,  8.112,  0.000,  0.000,  4,  0.98663,  -111.5332,  'ARANSAS ',  11.500,  21
14171,  1,  149.352,  40.007,  0.000,  0.000,  4,  1.01920,  -133.8682,  'SAN BENI',  11.500,  19
14172,  1,  38.225,  10.676,  0.000,  0.000,  4,  1.00569,  -86.0069,  'PLEASANT',  11.500,  20
14173,  1,  7.624,  2.152,  0.000,  0.000,  4,  0.91456,  -88.9503,  'REFUGIO ',  11.500,  21
14174,  1,  15.070,  4.247,  0.000,  0.000,  4,  1.02731,  -82.9754,  'LYTLE 0S',  11.500,  20
14175,  1,  2.838,  0.803,  0.000,  0.000,  4,  1.02265,  -115.5978,  'LAREDO 2',  11.500,  20
14178,  1,  13.613,  3.836,  0.000,  0.000,  4,  0.96705,  -91.2508,  'GOLIAD 0',  11.500,  21
14179,  1,  12.366,  3.488,  0.000,  0.000,  4,  1.01277,  -120.8635,  'SAN DIEG',  11.500,  20
14180,  1,  7.774,  2.196,  0.000,  0.000,  4,  0.98601,  -112.5880,  'PORT ARA',  11.500,  21
14182,  1,  21.116,  5.929,  0.000,  0.000,  4,  0.94083,  -102.4980,  'TAFT 1 1',  11.500,  21
14185,  1,  39.937,  11.146,  0.000,  0.000,  4,  1.00608,  -118.1102,  'ZAPATA 0',  11.500,  19
14186,  1,  28.470,  7.982,  0.000,  0.000,  4,  1.01356,  -140.9349,  'SANTA RO',  11.500,  19
14187,  1,  13.034,  3.673,  0.000,  0.000,  4,  0.96313,  -105.8845,  'COTULLA ',  11.500,  20
14188,  1,  1.742,  0.493,  0.000,  0.000,  4,  1.01706,  -103.5487,  'QUEMADO ',  11.500,  20
14189,  1,  33.126,  9.257,  0.000,  0.000,  4,  0.95629,  -100.6749,  'CARRIZO ',  11.500,  20
14190,  1,  118.655,  32.081,  0.000,  0.000,  4,  0.99198,  -113.1955,  'LAREDO 5',  11.500,  20
14191,  1,  39.446,  11.010,  0.000,  0.000,  4,  0.99988,  -129.5907,  'RAYMONDV',  11.500,  19
14193,  1,  156.391,  41.749,  0.000,  0.000,  4,  1.01304,  -125.6225,  'BROWNSVI',  11.500,  19
15003,  1,  2.104,  0.596,  0.000,  0.000,  5,  1.02188,  -82.3810,  'GARLAND ',  16.100,  16
15004,  1,  85.029,  23.205,  0.000,  0.000,  5,  0.93767,  -89.2161,  'KERENS 0',  16.100,  14
15005,  1,  5.339,  1.510,  0.000,  0.000,  5,  0.99024,  -87.0260,  'LIPAN 0S',  16.100,  18
15006,  1,  6.210,  1.755,  0.000,  0.000,  5,  1.02658,  -82.1110,  'DALLAS 2',  16.100,  16
15007,  1,  64.091,  17.738,  0.000,  0.000,  5,  1.02428,  -81.6977,  'DENTON 4',  16.100,  17
15008,  1,  46.454,  12.933,  0.000,  0.000,  5,  1.00905,  -86.7575,  'ALBANY 2',  16.100,  15
15009,  1,  6.656,  1.881,  0.000,  0.000,  5,  1.02497,  -82.9919,  'DALLAS 2',  16.100,  16
15010,  1,  39.581,  11.055,  0.000,  0.000,  5,  1.02593,  -82.3998,  'PLANO 2 ',  16.100,  16
15011,  1,  98.204,  26.606,  0.000,  0.000,  5,  0.92072,  -88.3895,  'THORNTON',  16.100,  13
15012,  1,  5.448,  1.541,  0.000,  0.000,  5,  1.02203,  -82.0782,  'DENTON 5',  16.100,  17
15013,  1,  55.896,  15.501,  0.000,  0.000,  5,  0.99980,  -88.6165,  'EARLY 0S',  16.100,  15
15014,  1,  14.752,  4.157,  0.000,  0.000,  5,  1.01023,  -85.6031,  'DECATUR ',  16.100,  17
15016,  1,  36.845,  10.301,  0.000,  0.000,  5,  1.02629,  -81.3255,  'KELLER 2',  16.100,  17
15017,  1,  114.980,  31.187,  0.000,  0.000,  5,  1.01151,  -83.7264,  'PONDER 0',  16.100,  17
15022,  1,  10.844,  3.061,  0.000,  0.000,  5,  1.02496,  -81.3397,  'ALEDO 1 ',  16.100,  17
15024,  1,  135.299,  36.129,  0.000,  0.000,  5,  0.94425,  -87.8198,  'GATESVIL',  16.100,  13
15025,  1,  24.267,  6.815,  0.000,  0.000,  5,  1.01994,  -80.2331,  'CLEBURNE',  16.100,  18
15026,  1,  52.639,  14.628,  0.000,  0.000,  5,  1.01991,  -82.4775,  'FORT WOR',  16.100,  17
15027,  1,  46.731,  13.014,  0.000,  0.000,  5,  1.01855,  -83.4225,  'FORT WOR',  16.100,  17
15028,  1,  43.107,  12.025,  0.000,  0.000,  5,  1.02424,  -82.0774,  'FORT WOR',  16.100,  17
15029,  1,  6.363,  1.798,  0.000,  0.000,  5,  0.98823,  -81.7228,  'TROY 0SE',  16.100,  13
15030,  1,  8.142,  2.300,  0.000,  0.000,  5,  1.01476,  -84.4731,  'SPRINGTO',  16.100,  12
15031,  1,  77.893,  21.441,  0.000,  0.000,  5,  1.01802,  -82.4649,  'PRINCETO',  16.100,  16
15032,  1,  25.526,  7.165,  0.000,  0.000,  5,  1.01882,  -82.2839,  'DALLAS 2',  16.100,  16
15034,  1,  31.707,  8.880,  0.000,  0.000,  5,  1.02052,  -80.2367,  'DALLAS 1',  16.100,  16
15043,  1,  38.369,  10.718,  0.000,  0.000,  5,  1.01422,  -83.1836,  'ROYSE CI',  16.100,  16
15044,  1,  47.208,  13.144,  0.000,  0.000,  5,  1.01740,  -82.6162,  'BOYD 0SE',  16.100,  17
15046,  1,  16.796,  4.730,  0.000,  0.000,  5,  1.02806,  -79.6921,  'STEPHENV',  16.100,  18
15048,  1,  53.734,  14.927,  0.000,  0.000,  5,  1.02146,  -80.0620,  'MANSFIEL',  16.100,  17
15050,  1,  122.453,  33.146,  0.000,  0.000,  5,  1.01981,  -81.7962,  'GREENVIL',  16.100,  16
15053,  1,  51.341,  14.276,  0.000,  0.000,  5,  1.02371,  -81.8732,  'PLANO 4 ',  16.100,  16
15054,  1,  114.314,  30.636,  0.000,  0.000,  5,  0.89481,  -92.0143,  'GROESBEC',  16.100,  14
15056,  1,  16.823,  4.738,  0.000,  0.000,  5,  1.02844,  -78.6251,  'GRAHAM 1',  16.100,  12
15062,  1,  28.706,  8.047,  0.000,  0.000,  5,  1.01231,  -88.7992,  'MABANK 2',  11.500,  14
15064,  1,  30.012,  8.412,  0.000,  0.000,  5,  1.02599,  -80.9586,  'ARLINGTO',  16.100,  17
15070,  1,  57.589,  15.973,  0.000,  0.000,  5,  1.01822,  -82.7519,  'DALLAS 4',  16.100,  17
15071,  1,  61.534,  17.030,  0.000,  0.000,  5,  1.00234,  -80.7768,  'WACO 3 0',  16.100,  13
15072,  1,  48.021,  13.371,  0.000,  0.000,  5,  1.02638,  -81.8517,  'DALLAS 1',  16.100,  16
15073,  1,  53.067,  14.741,  0.000,  0.000,  5,  1.01530,  -83.2550,  'BANGS 0S',  16.100,  15
15074,  1,  5.852,  1.654,  0.000,  0.000,  5,  1.01713,  -82.9877,  'PROSPER ',  16.100,  16
15075,  1,  15.633,  4.402,  0.000,  0.000,  5,  0.98037,  -84.6001,  'EVANT 0S',  16.100,  18
15077,  1,  1.855,  0.525,  0.000,  0.000,  5,  1.02730,  -86.5906,  'TERRELL ',  11.500,  16
15078,  1,  17.118,  4.820,  0.000,  0.000,  5,  1.02338,  -81.6300,  'AUBREY 0',  16.100,  17
15079,  1,  49.048,  13.642,  0.000,  0.000,  5,  1.00792,  -81.9249,  'WACO 4 0',  16.100,  13
15080,  1,  25.705,  7.208,  0.000,  0.000,  5,  0.97598,  -84.5030,  'LORENA 0',  16.100,  13
15081,  1,  20.675,  5.813,  0.000,  0.000,  5,  1.01372,  -80.4164,  'FORT HOO',  16.100,  13
15082,  1,  63.428,  17.559,  0.000,  0.000,  5,  1.02380,  -82.6668,  'ARLINGTO',  16.100,  17
15084,  1,  67.944,  18.779,  0.000,  0.000,  5,  1.02514,  -81.3070,  'MCKINNEY',  16.100,  16
15085,  1,  105.075,  28.612,  0.000,  0.000,  5,  1.01148,  -83.0090,  'DALLAS 3',  16.100,  17
15086,  1,  34.105,  9.543,  0.000,  0.000,  5,  1.02064,  -82.4497,  'ARLINGTO',  16.100,  17
15087,  1,  56.128,  15.540,  0.000,  0.000,  5,  0.97355,  -85.2791,  'MILFORD ',  16.100,  14
15090,  1,  2.369,  0.671,  0.000,  0.000,  5,  1.02731,  -82.8080,  'DALLAS 1',  16.100,  16
15091,  1,  63.194,  17.417,  0.000,  0.000,  5,  0.93989,  -88.5153,  'FROST 0S',  16.100,  14
15092,  1,  3.142,  0.889,  0.000,  0.000,  5,  1.01815,  -82.1043,  'GRANDVIE',  16.100,  14
15093,  1,  10.627,  3.000,  0.000,  0.000,  5,  1.02731,  -83.8565,  'HASLET 0',  16.100,  17
15094,  1,  46.975,  13.082,  0.000,  0.000,  5,  1.01353,  -80.0168,  'BARDWELL',  16.100,  14
15095,  1,  1.307,  0.370,  0.000,  0.000,  5,  1.02373,  -82.2143,  'LAKE DAL',  16.100,  17
15096,  1,  17.681,  4.978,  0.000,  0.000,  5,  1.02498,  -82.0238,  'PLANO 1 ',  16.100,  16
15097,  1,  39.495,  11.030,  0.000,  0.000,  5,  1.02419,  -81.7679,  'EULESS 2',  16.100,  17
15098,  1,  55.003,  15.276,  0.000,  0.000,  5,  1.02735,  -83.1784,  'FORT WOR',  16.100,  17
15099,  1,  106.187,  28.938,  0.000,  0.000,  5,  1.02740,  -83.4567,  'FLOWER M',  16.100,  17
15100,  1,  43.463,  12.120,  0.000,  0.000,  5,  1.01933,  -82.2134,  'DALLAS 1',  16.100,  16
15101,  1,  16.166,  4.552,  0.000,  0.000,  5,  0.99210,  -88.5200,  'COMANCHE',  16.100,  15
15103,  1,  17.827,  5.019,  0.000,  0.000,  5,  1.02668,  -81.4744,  'RICHARDS',  16.100,  16
15104,  1,  166.313,  45.472,  0.000,  0.000,  5,  1.01891,  -82.0920,  'FORT WOR',  16.100,  17
15105,  1,  50.563,  14.064,  0.000,  0.000,  5,  1.02232,  -82.6922,  'IRVING 1',  16.100,  17
15108,  1,  64.766,  17.923,  0.000,  0.000,  5,  1.02736,  -81.7415,  'DALLAS 4',  16.100,  17
15109,  1,  28.551,  8.003,  0.000,  0.000,  5,  1.00710,  -82.9134,  'LANCASTE',  16.100,  16
15110,  1,  42.514,  11.850,  0.000,  0.000,  5,  0.99342,  -85.6008,  'PALO PIN',  16.100,  12
15111,  1,  2.437,  0.690,  0.000,  0.000,  5,  1.02596,  -82.5040,  'ADDISON ',  16.100,  16
15112,  1,  29.134,  8.161,  0.000,  0.000,  5,  0.98258,  -85.6529,  'HICO 0SE',  16.100,  18
15113,  1,  9.973,  2.816,  0.000,  0.000,  5,  1.01951,  -83.8506,  'KRUM 0SE',  16.100,  17
15114,  1,  16.102,  4.535,  0.000,  0.000,  5,  1.00005,  -84.5802,  'KAUFMAN ',  16.100,  16
15115,  1,  38.289,  10.697,  0.000,  0.000,  5,  1.02264,  -83.5041,  'CADDO MI',  16.100,  16
15116,  1,  10.785,  3.044,  0.000,  0.000,  5,  1.02580,  -82.0469,  'PLANO 7 ',  16.100,  16
15117,  1,  111.918,  30.410,  0.000,  0.000,  5,  1.01757,  -83.0943,  'FORT WOR',  16.100,  17
15118,  1,  68.784,  18.972,  0.000,  0.000,  5,  0.98724,  -89.0913,  'BAIRD 0S',  16.100,  15
15119,  1,  6.098,  1.724,  0.000,  0.000,  5,  1.02265,  -79.6257,  'PERRIN 0',  16.100,  12
15121,  1,  3.310,  0.937,  0.000,  0.000,  5,  1.02759,  -81.7185,  'BROWNWOO',  16.100,  15
15122,  1,  58.473,  16.216,  0.000,  0.000,  5,  1.02313,  -82.7904,  'DALLAS 6',  16.100,  16
15124,  1,  48.635,  13.484,  0.000,  0.000,  5,  0.92707,  -85.2993,  'MARLIN 1',  11.500,  13
15125,  1,  19.066,  5.365,  0.000,  0.000,  5,  1.02462,  -81.4592,  'ARLINGTO',  16.100,  17
15126,  1,  40.525,  11.313,  0.000,  0.000,  5,  1.02263,  -82.8155,  'DALLAS 8',  16.100,  16
15127,  1,  109.378,  29.629,  0.000,  0.000,  5,  0.96584,  -87.8607,  'JONESBOR',  16.100,  18
15128,  1,  2.761,  0.781,  0.000,  0.000,  5,  1.01887,  -82.7493,  'DALLAS 3',  16.100,  16
15129,  1,  66.396,  18.345,  0.000,  0.000,  5,  1.00323,  -85.2557,  'GOLDTHWA',  16.100,  18
15130,  1,  6.883,  1.945,  0.000,  0.000,  5,  1.02521,  -81.7068,  'PLANO 5 ',  16.100,  16
15132,  1,  66.194,  18.301,  0.000,  0.000,  5,  1.01796,  -78.6350,  'BELTON 1',  16.100,  13
15133,  1,  64.128,  17.710,  0.000,  0.000,  5,  0.98000,  -87.4253,  'TOLAR 0S',  16.100,  18
15134,  1,  8.511,  2.404,  0.000,  0.000,  5,  1.01197,  -86.9411,  'BRECKENR',  16.100,  15
15135,  1,  17.703,  4.983,  0.000,  0.000,  5,  1.01898,  -86.5474,  'EASTLAND',  16.100,  15
15136,  1,  14.999,  4.225,  0.000,  0.000,  5,  0.99529,  -82.7985,  'COOPER 0',  16.100,  16
15138,  1,  7.098,  2.006,  0.000,  0.000,  5,  1.00975,  -80.8704,  'WACO 1 1',  16.100,  13
15139,  1,  69.341,  19.157,  0.000,  0.000,  5,  1.02737,  -82.9158,  'DALLAS 4',  16.100,  16
15140,  1,  64.016,  17.643,  0.000,  0.000,  5,  0.94104,  -88.2550,  'GATESVIL',  16.100,  13
15141,  1,  5.276,  1.492,  0.000,  0.000,  5,  1.01200,  -83.0918,  'ANNA 0SE',  16.100,  16
15142,  1,  25.220,  7.073,  0.000,  0.000,  5,  0.97452,  -84.0211,  'MOODY 0S',  16.100,  13
15143,  1,  10.093,  2.849,  0.000,  0.000,  5,  1.02522,  -81.3473,  'FORT WOR',  16.100,  17
15144,  1,  55.269,  15.320,  0.000,  0.000,  5,  0.98277,  -83.2597,  'WACO 6 0',  16.100,  13
15145,  1,  41.476,  11.575,  0.000,  0.000,  5,  1.02322,  -82.0525,  'GRAND PR',  16.100,  17
15146,  1,  72.814,  20.083,  0.000,  0.000,  5,  1.02005,  -82.2575,  'ROWLETT ',  16.100,  16
15147,  1,  67.254,  18.588,  0.000,  0.000,  5,  1.01997,  -82.7761,  'PLANO 6 ',  16.100,  16
15148,  1,  73.334,  20.224,  0.000,  0.000,  5,  1.02121,  -82.8386,  'IRVING 5',  16.100,  17
15149,  1,  58.134,  16.123,  0.000,  0.000,  5,  1.02065,  -82.8475,  'DALLAS 7',  16.100,  16
15150,  1,  63.314,  17.518,  0.000,  0.000,  5,  1.01812,  -80.7067,  'BRYSON 2',  16.100,  12
15151,  1,  3.329,  0.942,  0.000,  0.000,  5,  0.97737,  -86.5395,  'MORGAN 0',  16.100,  18
15152,  1,  3.143,  0.889,  0.000,  0.000,  5,  1.01998,  -82.4162,  'SACHSE 0',  16.100,  16
15153,  1,  51.022,  14.187,  0.000,  0.000,  5,  1.01941,  -81.3246,  'PARADISE',  16.100,  12
15154,  1,  13.660,  3.849,  0.000,  0.000,  5,  0.97268,  -86.2099,  'RIO VIST',  16.100,  18
15155,  1,  8.946,  2.527,  0.000,  0.000,  5,  1.01455,  -86.8826,  'STRAWN 0',  16.100,  12
15156,  1,  3.284,  0.929,  0.000,  0.000,  5,  0.99657,  -88.8177,  'MAY-00SE',  16.100,  15
15157,  1,  4.908,  1.388,  0.000,  0.000,  5,  1.01016,  -82.8380,  'DESOTO 0',  16.100,  17
15158,  1,  98.382,  26.883,  0.000,  0.000,  5,  1.02393,  -82.0673,  'MESQUITE',  16.100,  16
15159,  1,  118.541,  31.810,  0.000,  0.000,  5,  0.92085,  -87.4317,  'ROSEBUD ',  16.100,  13
15160,  1,  7.832,  2.213,  0.000,  0.000,  5,  1.02635,  -81.3039,  'DENTON 2',  16.100,  17
15161,  1,  32.836,  9.194,  0.000,  0.000,  5,  1.02733,  -82.6252,  'DALLAS 4',  16.100,  16
15162,  1,  130.756,  34.699,  0.000,  0.000,  5,  0.88479,  -93.2979,  'AXTELL 0',  16.100,  14
15163,  1,  4.339,  1.227,  0.000,  0.000,  5,  1.01308,  -79.7786,  'NOLANVIL',  16.100,  13
15165,  1,  8.153,  2.303,  0.000,  0.000,  5,  1.02795,  -81.1017,  'DENTON 1',  16.100,  17
15168,  1,  36.612,  10.236,  0.000,  0.000,  5,  1.02349,  -83.0264,  'DALLAS 3',  16.100,  16
15171,  1,  82.218,  22.467,  0.000,  0.000,  5,  0.92531,  -90.1046,  'MERTENS ',  16.100,  14
15172,  1,  0.648,  0.183,  0.000,  0.000,  5,  1.02730,  -84.0956,  'WEATHERF',  16.100,  12
15173,  1,  51.946,  14.442,  0.000,  0.000,  5,  1.02415,  -81.8829,  'PLANO 3 ',  16.100,  16
15174,  1,  119.761,  32.103,  0.000,  0.000,  5,  0.91618,  -90.9990,  'MALONE 0',  16.100,  14
15175,  1,  2.845,  0.805,  0.000,  0.000,  5,  1.02664,  -81.5689,  'DENTON 3',  16.100,  17
15176,  1,  73.266,  20.184,  0.000,  0.000,  5,  1.00032,  -84.0549,  'GRAFORD ',  16.100,  12
15177,  1,  6.357,  1.797,  0.000,  0.000,  5,  1.01846,  -82.2526,  'ARLINGTO',  16.100,  17
15178,  1,  60.626,  16.796,  0.000,  0.000,  5,  1.01732,  -82.6726,  'ROCKWALL',  16.100,  16
15180,  1,  64.418,  17.824,  0.000,  0.000,  5,  1.02027,  -78.5630,  'CORSICAN',  16.100,  14
15181,  1,  56.732,  15.742,  0.000,  0.000,  5,  1.02076,  -82.5131,  'GARLAND ',  16.100,  16
15182,  1,  147.462,  39.137,  0.000,  0.000,  5,  0.93925,  -88.4985,  'GATESVIL',  16.100,  13
15183,  1,  2.483,  0.703,  0.000,  0.000,  5,  1.02625,  -82.6510,  'CARROLLT',  16.100,  16
15184,  1,  96.942,  26.484,  0.000,  0.000,  5,  1.01307,  -84.1586,  'FORT WOR',  16.100,  17
15185,  1,  77.969,  21.460,  0.000,  0.000,  5,  1.01787,  -83.6452,  'RHOME 0S',  16.100,  17
15186,  1,  22.548,  6.335,  0.000,  0.000,  5,  1.01266,  -82.0004,  'VENUS 0S',  16.100,  17
15187,  1,  16.688,  4.700,  0.000,  0.000,  5,  1.02443,  -80.2835,  'OLNEY 2 ',  16.100,  12
15188,  1,  13.457,  3.794,  0.000,  0.000,  5,  1.02201,  -82.4855,  'CARROLLT',  16.100,  16
15189,  1,  43.965,  12.258,  0.000,  0.000,  5,  1.02133,  -82.6835,  'DALLAS 2',  16.100,  16
15190,  1,  62.634,  17.325,  0.000,  0.000,  5,  1.00590,  -87.1234,  'GORDON 0',  16.100,  12
15191,  1,  2.131,  0.603,  0.000,  0.000,  5,  0.98120,  -86.7302,  'MERIDIAN',  16.100,  18
15193,  1,  4.875,  1.379,  0.000,  0.000,  5,  1.02599,  -77.3334,  'KILLEEN ',  16.100,  13
15194,  1,  74.515,  20.538,  0.000,  0.000,  5,  1.01829,  -82.3470,  'DUNCANVI',  16.100,  17
15195,  1,  41.011,  11.447,  0.000,  0.000,  5,  1.02445,  -82.7958,  'ARGYLE 0',  16.100,  17
15199,  1,  34.549,  9.665,  0.000,  0.000,  5,  1.02096,  -82.9276,  'FORT WOR',  16.100,  17
15200,  1,  14.854,  4.185,  0.000,  0.000,  5,  0.99245,  -86.4328,  'MINERAL ',  16.100,  12
15201,  1,  56.264,  15.538,  0.000,  0.000,  5,  0.92284,  -87.5332,  'COOLIDGE',  16.100,  14
15202,  1,  3.607,  1.021,  0.000,  0.000,  5,  0.99803,  -82.5213,  'RICE 0SE',  16.100,  14
15203,  1,  6.833,  1.931,  0.000,  0.000,  5,  1.02419,  -82.4783,  'DALLAS 3',  16.100,  16
15209,  1,  116.260,  31.374,  0.000,  0.000,  5,  0.96707,  -85.8131,  'WALNUT S',  16.100,  18
15210,  1,  2.914,  0.825,  0.000,  0.000,  5,  1.02404,  -82.0414,  'BEDFORD ',  16.100,  17
15211,  1,  29.734,  8.307,  0.000,  0.000,  5,  0.89453,  -92.0792,  'HUBBARD ',  16.100,  14
15212,  1,  4.938,  1.396,  0.000,  0.000,  5,  0.99926,  -83.2699,  'FERRIS 0',  16.100,  14
15213,  1,  28.254,  7.923,  0.000,  0.000,  5,  1.02106,  -82.2537,  'GARLAND ',  16.100,  16
15214,  1,  77.615,  21.365,  0.000,  0.000,  5,  1.01703,  -82.6566,  'DALLAS 3',  16.100,  16
15215,  1,  67.455,  18.638,  0.000,  0.000,  5,  1.01552,  -82.7104,  'PILOT PO',  16.100,  16
15216,  1,  16.956,  4.775,  0.000,  0.000,  5,  1.02124,  -82.8787,  'FORT WOR',  16.100,  17
15217,  1,  44.221,  12.330,  0.000,  0.000,  5,  1.02735,  -82.6712,  'NORTH RI',  16.100,  17
15218,  1,  60.904,  16.868,  0.000,  0.000,  5,  1.01347,  -83.9801,  'JUSTIN 0',  16.100,  17
15219,  1,  29.492,  8.265,  0.000,  0.000,  5,  1.01029,  -83.3924,  'SCURRY 0',  16.100,  14
15220,  1,  10.081,  2.846,  0.000,  0.000,  5,  1.02043,  -84.2847,  'SANGER 0',  16.100,  17
15221,  1,  36.278,  10.142,  0.000,  0.000,  5,  1.01667,  -80.3434,  'KILLEEN ',  16.100,  13
15222,  1,  68.656,  18.929,  0.000,  0.000,  5,  0.98291,  -85.5345,  'MABANK 1',  16.100,  14
15223,  1,  25.113,  7.031,  0.000,  0.000,  5,  0.89495,  -92.2648,  'MEXIA 0S',  16.100,  14
15224,  1,  25.328,  7.111,  0.000,  0.000,  5,  1.02508,  -82.3785,  'CARROLLT',  16.100,  16
15225,  1,  104.773,  28.549,  0.000,  0.000,  5,  1.01913,  -84.1599,  'NEVADA 0',  16.100,  16
15226,  1,  11.354,  3.202,  0.000,  0.000,  5,  1.00004,  -87.2642,  'ZEPHYR 0',  16.100,  15
15227,  1,  4.945,  1.399,  0.000,  0.000,  5,  1.01126,  -84.4831,  'TERRELL ',  16.100,  16
15228,  1,  63.018,  17.443,  0.000,  0.000,  5,  1.01818,  -81.4706,  'DALLAS 1',  16.100,  16
15229,  1,  68.429,  18.904,  0.000,  0.000,  5,  1.01885,  -82.3681,  'DALLAS 1',  16.100,  16
15230,  1,  30.327,  8.498,  0.000,  0.000,  5,  1.02333,  -82.7568,  'DALLAS 2',  16.100,  16
15231,  1,  52.125,  14.463,  0.000,  0.000,  5,  0.97758,  -87.4834,  'HAMILTON',  16.100,  18
15232,  1,  10.174,  2.872,  0.000,  0.000,  5,  1.02486,  -82.8771,  'ARLINGTO',  16.100,  17
15233,  1,  38.511,  10.760,  0.000,  0.000,  5,  1.02456,  -82.3982,  'EULESS 1',  16.100,  17
15234,  1,  70.993,  19.594,  0.000,  0.000,  5,  1.02029,  -81.9447,  'FRISCO 1',  16.100,  16
15235,  1,  97.857,  26.703,  0.000,  0.000,  5,  1.00398,  -80.9224,  'SALADO 0',  16.100,  13
15244,  1,  14.235,  4.012,  0.000,  0.000,  5,  1.02086,  -82.9727,  'FORT WOR',  16.100,  17
15245,  1,  36.160,  10.111,  0.000,  0.000,  5,  1.02395,  -83.1118,  'GRAPEVIN',  16.100,  17
15246,  1,  100.490,  27.348,  0.000,  0.000,  5,  0.98285,  -83.6873,  'GLEN ROS',  16.100,  18
15247,  1,  15.427,  4.344,  0.000,  0.000,  5,  0.96864,  -86.1388,  'KOPPERL ',  16.100,  18
15248,  1,  1.905,  0.539,  0.000,  0.000,  5,  1.02449,  -82.1014,  'BEDFORD ',  16.100,  17
15249,  1,  60.885,  16.868,  0.000,  0.000,  5,  1.02022,  -82.4035,  'FORT WOR',  16.100,  17
15250,  1,  111.095,  30.204,  0.000,  0.000,  5,  1.02080,  -81.5406,  'DALLAS 5',  16.100,  16
15251,  1,  111.420,  30.296,  0.000,  0.000,  5,  1.02362,  -82.5174,  'GRAND PR',  16.100,  17
15252,  1,  75.413,  20.783,  0.000,  0.000,  5,  1.02319,  -82.7550,  'DALLAS 2',  16.100,  16
15253,  1,  47.684,  13.277,  0.000,  0.000,  5,  1.02343,  -82.2412,  'FLOWER M',  16.100,  17
15254,  1,  69.777,  19.270,  0.000,  0.000,  5,  1.02227,  -82.5808,  'ROANOKE ',  16.100,  17
15255,  1,  42.452,  11.833,  0.000,  0.000,  5,  0.99326,  -87.1242,  'MILLSAP ',  16.100,  12
15256,  1,  5.568,  1.575,  0.000,  0.000,  5,  0.98898,  -83.5914,  'FORRESTO',  16.100,  14
15257,  1,  0.710,  0.201,  0.000,  0.000,  5,  0.97399,  -85.0368,  'ITALY 0S',  16.100,  14
15258,  1,  5.962,  1.686,  0.000,  0.000,  5,  1.01896,  -82.3410,  'FORNEY 0',  16.100,  16
15259,  1,  79.234,  21.792,  0.000,  0.000,  5,  1.01659,  -83.7886,  'LAVON 0S',  16.100,  16
15264,  1,  6.593,  1.864,  0.000,  0.000,  5,  1.02731,  -86.4527,  'DE LEON ',  16.100,  15
15265,  1,  10.785,  3.044,  0.000,  0.000,  5,  1.02608,  -81.7844,  'KELLER 1',  16.100,  17
15266,  1,  70.499,  19.466,  0.000,  0.000,  5,  1.02459,  -82.0220,  'CEDAR HI',  16.100,  17
15267,  1,  89.501,  24.421,  0.000,  0.000,  5,  0.95798,  -87.0521,  'MC GREGO',  16.100,  13
15268,  1,  27.567,  7.727,  0.000,  0.000,  5,  0.99010,  -83.8267,  'COMMERCE',  16.100,  16
15269,  1,  28.523,  7.996,  0.000,  0.000,  5,  1.00885,  -80.7364,  'MIDLOTHI',  16.100,  17
15270,  1,  60.918,  16.800,  0.000,  0.000,  5,  0.92925,  -88.5685,  'WEST 0SE',  16.100,  13
15271,  1,  19.582,  5.505,  0.000,  0.000,  5,  0.96898,  -82.9604,  'BARTLETT',  16.100,  13
15272,  1,  7.264,  2.053,  0.000,  0.000,  5,  1.02210,  -82.7416,  'DALLAS 1',  16.100,  16
15273,  1,  11.113,  3.136,  0.000,  0.000,  5,  1.02715,  -82.5152,  'COPPELL ',  16.100,  17
15274,  1,  61.572,  17.049,  0.000,  0.000,  5,  1.01157,  -82.5573,  'WILMER 0',  16.100,  16
15275,  1,  8.864,  2.500,  0.000,  0.000,  5,  0.90139,  -91.7934,  'DAWSON 0',  16.100,  14
15276,  1,  3.064,  0.867,  0.000,  0.000,  5,  0.95153,  -84.0880,  'MART 0SE',  16.100,  14
15277,  1,  6.450,  1.823,  0.000,  0.000,  5,  1.01951,  -82.6157,  'LITTLE E',  16.100,  16
15278,  1,  65.440,  18.079,  0.000,  0.000,  5,  0.99805,  -79.5791,  'TEMPLE 2',  16.100,  13
15280,  1,  29.138,  8.167,  0.000,  0.000,  5,  1.01165,  -78.1523,  'TEMPLE 1',  16.100,  13
15284,  1,  48.797,  13.577,  0.000,  0.000,  5,  1.01384,  -83.2642,  'QUINLAN ',  16.100,  16
15285,  1,  31.679,  8.868,  0.000,  0.000,  5,  1.00435,  -84.3055,  'CHICO 0S',  16.100,  12
15286,  1,  9.146,  2.582,  0.000,  0.000,  5,  0.99948,  -83.5164,  'DUBLIN 2',  16.100,  18
15287,  1,  22.527,  6.330,  0.000,  0.000,  5,  1.02150,  -82.2063,  'ARLINGTO',  16.100,  17
15288,  1,  108.269,  29.386,  0.000,  0.000,  5,  0.98898,  -84.0066,  'WOLFE CI',  16.100,  16
15289,  1,  8.456,  2.389,  0.000,  0.000,  5,  1.02731,  -82.3702,  'DALLAS 2',  16.100,  16
15290,  1,  61.704,  17.052,  0.000,  0.000,  5,  0.97362,  -85.7230,  'WHITNEY ',  16.100,  18
15291,  1,  19.095,  5.372,  0.000,  0.000,  5,  1.02059,  -83.5982,  'FORT WOR',  16.100,  17
15292,  1,  140.158,  37.670,  0.000,  0.000,  5,  1.01724,  -83.3017,  'FORT WOR',  16.100,  17
15293,  1,  60.363,  16.722,  0.000,  0.000,  5,  1.01346,  -80.8498,  'JOSHUA 0',  16.100,  18
15294,  1,  41.376,  11.547,  0.000,  0.000,  5,  1.02261,  -82.8593,  'DALLAS 1',  16.100,  16
15296,  1,  98.830,  27.000,  0.000,  0.000,  5,  1.02356,  -81.0494,  'MCKINNEY',  16.100,  16
15305,  1,  61.947,  17.160,  0.000,  0.000,  5,  1.02628,  -81.3852,  'ALLEN 1 ',  16.100,  16
15306,  1,  109.502,  29.794,  0.000,  0.000,  5,  1.02259,  -82.5972,  'ALEDO 2 ',  16.100,  17
15307,  1,  39.957,  11.158,  0.000,  0.000,  5,  1.02576,  -82.1107,  'THE COLO',  16.100,  16
15308,  1,  82.094,  22.563,  0.000,  0.000,  5,  1.02055,  -81.9967,  'SUNNYVAL',  16.100,  16
15309,  1,  9.566,  2.701,  0.000,  0.000,  5,  1.02051,  -82.7102,  'DALLAS 1',  16.100,  16
15310,  1,  73.273,  20.211,  0.000,  0.000,  5,  1.02478,  -82.9304,  'FORT WOR',  16.100,  17
15311,  1,  42.151,  11.761,  0.000,  0.000,  5,  1.02470,  -83.0101,  'DALLAS 3',  16.100,  16
15312,  1,  36.787,  10.281,  0.000,  0.000,  5,  1.01408,  -83.9732,  'AZLE 0SE',  16.100,  17
15313,  1,  77.476,  21.331,  0.000,  0.000,  5,  1.01900,  -80.8133,  'HUTCHINS',  16.100,  16
15314,  1,  9.708,  2.740,  0.000,  0.000,  5,  0.96185,  -86.4848,  'VALLEY M',  16.100,  13
15315,  1,  6.529,  1.846,  0.000,  0.000,  5,  1.01394,  -83.3914,  'DENTON 6',  16.100,  17
15316,  1,  21.402,  6.017,  0.000,  0.000,  5,  1.02732,  -82.4124,  'MESQUITE',  16.100,  16
15323,  1,  141.856,  38.129,  0.000,  0.000,  5,  1.02365,  -81.6535,  'DALLAS 2',  16.100,  17
15327,  1,  153.206,  41.443,  0.000,  0.000,  5,  0.89671,  -91.2621,  'MOUNT CA',  16.100,  14
15328,  1,  2.467,  0.698,  0.000,  0.000,  5,  0.98186,  -84.5485,  'RIESEL 2',  16.100,  13
15329,  1,  8.791,  2.483,  0.000,  0.000,  5,  1.01686,  -82.3722,  'DALLAS 1',  16.100,  16
15330,  1,  99.732,  27.236,  0.000,  0.000,  5,  1.02303,  -81.9710,  'ARLINGTO',  16.100,  17
15331,  1,  42.648,  11.892,  0.000,  0.000,  5,  1.01063,  -83.2492,  'CELINA 0',  16.100,  16
15332,  1,  15.156,  4.270,  0.000,  0.000,  5,  1.02109,  -83.6780,  'FORT WOR',  16.100,  17
15333,  1,  82.268,  22.590,  0.000,  0.000,  5,  1.00509,  -83.0192,  'RED OAK ',  16.100,  14
15334,  1,  76.699,  21.099,  0.000,  0.000,  5,  0.99852,  -87.2781,  'CLYDE 0S',  16.100,  15
15335,  1,  20.499,  5.765,  0.000,  0.000,  5,  1.02111,  -82.7997,  'IRVING 2',  16.100,  17
15336,  1,  106.124,  28.907,  0.000,  0.000,  5,  1.02085,  -81.8802,  'ROWLETT ',  16.100,  16
15337,  1,  57.155,  15.855,  0.000,  0.000,  5,  1.01736,  -80.2715,  'JACKSBOR',  16.100,  12
15338,  1,  12.267,  3.460,  0.000,  0.000,  5,  1.01244,  -82.1166,  'GRANBURY',  16.100,  18
15339,  1,  58.314,  16.176,  0.000,  0.000,  5,  1.02736,  -83.1185,  'SOUTHLAK',  16.100,  17
15340,  1,  51.602,  14.346,  0.000,  0.000,  5,  1.02103,  -82.8470,  'DALLAS 2',  16.100,  16
15341,  1,  29.324,  8.221,  0.000,  0.000,  5,  1.02664,  -81.9363,  'LEWISVIL',  16.100,  17
15344,  1,  25.228,  7.083,  0.000,  0.000,  5,  1.02582,  -82.9399,  'DALLAS 3',  16.100,  16
15345,  1,  81.828,  22.416,  0.000,  0.000,  5,  0.96719,  -86.2843,  'HILLSBOR',  16.100,  14
15346,  1,  23.666,  6.648,  0.000,  0.000,  5,  1.02733,  -82.9286,  'FORT WOR',  16.100,  17
15347,  1,  70.904,  19.538,  0.000,  0.000,  5,  0.98895,  -88.8956,  'CISCO 0S',  16.100,  15
15348,  1,  16.423,  4.623,  0.000,  0.000,  5,  0.98602,  -83.7802,  'ITASCA 0',  16.100,  14
15349,  1,  7.206,  2.036,  0.000,  0.000,  5,  1.01801,  -81.8723,  'LANCASTE',  16.100,  16
15351,  1,  49.337,  13.729,  0.000,  0.000,  5,  1.02299,  -81.2899,  'GARLAND ',  16.100,  16
15352,  1,  135.330,  36.450,  0.000,  0.000,  5,  1.01939,  -82.4785,  'DALLAS 9',  16.100,  16
15353,  1,  26.242,  7.365,  0.000,  0.000,  5,  1.02318,  -82.0056,  'DUNCANVI',  16.100,  17
15354,  1,  35.073,  9.810,  0.000,  0.000,  5,  1.01840,  -83.1581,  'MESQUITE',  16.100,  16
15355,  1,  56.267,  15.612,  0.000,  0.000,  5,  1.00757,  -81.6536,  'MAYPEARL',  16.100,  14
15356,  1,  3.113,  0.881,  0.000,  0.000,  5,  1.02666,  -82.5788,  'GARLAND ',  16.100,  16
15357,  1,  91.989,  25.196,  0.000,  0.000,  5,  1.02406,  -81.7407,  'ALLEN 2 ',  16.100,  16
15362,  1,  64.475,  17.840,  0.000,  0.000,  5,  1.02130,  -79.1621,  'BRIDGEPO',  16.100,  12
15370,  1,  20.547,  5.778,  0.000,  0.000,  5,  1.02447,  -82.0053,  'LEWISVIL',  16.100,  17
15371,  1,  58.156,  16.124,  0.000,  0.000,  5,  1.01403,  -81.7581,  'SEAGOVIL',  16.100,  16
15372,  1,  50.761,  14.118,  0.000,  0.000,  5,  1.02452,  -82.8018,  'DALLAS 3',  16.100,  16
15373,  1,  26.972,  7.566,  0.000,  0.000,  5,  1.01777,  -83.4518,  'HALTOM C',  16.100,  17
15374,  1,  106.967,  29.129,  0.000,  0.000,  5,  1.02202,  -81.3932,  'BALCH SP',  16.100,  16
15375,  1,  50.819,  14.134,  0.000,  0.000,  5,  1.02298,  -82.8438,  'FORT WOR',  16.100,  17
15376,  1,  41.408,  11.556,  0.000,  0.000,  5,  1.02169,  -82.0176,  'DALLAS 4',  16.100,  17
15377,  1,  28.593,  8.016,  0.000,  0.000,  5,  1.01286,  -80.9506,  'KILLEEN ',  16.100,  13
15378,  1,  35.954,  10.050,  0.000,  0.000,  5,  1.00688,  -83.0622,  'WACO 5 0',  16.100,  13
15379,  1,  48.195,  13.416,  0.000,  0.000,  5,  1.02260,  -83.0799,  'FORT WOR',  16.100,  17
15381,  1,  128.471,  34.676,  0.000,  0.000,  5,  1.01408,  -80.3294,  'ENNIS 1S',  16.100,  14
15385,  1,  63.320,  17.529,  0.000,  0.000,  5,  1.02335,  -80.6621,  'DALLAS 3',  16.100,  16
15386,  1,  162.632,  44.492,  0.000,  0.000,  5,  1.02739,  -82.6287,  'RICHARDS',  16.100,  16
15387,  1,  43.233,  12.055,  0.000,  0.000,  5,  1.01634,  -83.8630,  'FORT WOR',  16.100,  17
15389,  1,  46.579,  12.964,  0.000,  0.000,  5,  0.99815,  -81.3391,  'WACO 2 1',  16.100,  13
15392,  1,  48.025,  13.309,  0.000,  0.000,  5,  0.91258,  -90.2389,  'ROGERS 2',  11.500,  13
15393,  1,  4.295,  1.215,  0.000,  0.000,  5,  0.98948,  -83.0771,  'CHINA SP',  16.100,  13
15400,  1,  9.668,  2.729,  0.000,  0.000,  5,  1.01867,  -81.8906,  'MCKINNEY',  16.100,  16
15402,  1,  60.779,  16.838,  0.000,  0.000,  5,  1.01782,  -79.3649,  'GRANBURY',  16.100,  18
15407,  1,  52.636,  14.603,  0.000,  0.000,  5,  0.97820,  -86.6091,  'CLIFTON ',  16.100,  18
15408,  1,  12.219,  3.446,  0.000,  0.000,  5,  1.01922,  -83.1540,  'FARMERSV',  16.100,  16
15409,  1,  23.830,  6.693,  0.000,  0.000,  5,  1.01769,  -82.7571,  'ARLINGTO',  16.100,  17
15411,  1,  79.607,  21.910,  0.000,  0.000,  5,  1.02738,  -79.5770,  'KILLEEN ',  16.100,  13
15412,  1,  67.238,  18.583,  0.000,  0.000,  5,  1.01908,  -82.8704,  'WYLIE 0S',  16.100,  16
15420,  1,  103.138,  28.129,  0.000,  0.000,  5,  1.02342,  -81.9930,  'FORT WOR',  16.100,  17
15421,  1,  7.237,  2.044,  0.000,  0.000,  5,  1.02731,  -83.7706,  'JOSEPHIN',  16.100,  16
15422,  1,  1.591,  0.451,  0.000,  0.000,  5,  1.02730,  -82.1898,  'LEWSIVIL',  16.100,  17
15425,  1,  89.211,  24.453,  0.000,  0.000,  5,  1.01942,  -82.5610,  'DALLAS 4',  16.100,  16
15426,  1,  30.201,  8.455,  0.000,  0.000,  5,  0.98001,  -85.3370,  'KEMP 0SE',  16.100,  14
15427,  1,  28.609,  8.019,  0.000,  0.000,  5,  1.00117,  -82.5689,  'WAXAHACH',  16.100,  14
15428,  1,  18.566,  5.225,  0.000,  0.000,  5,  1.02469,  -81.7246,  'HURST 0S',  16.100,  17
15429,  1,  57.894,  16.056,  0.000,  0.000,  5,  1.01773,  -83.8923,  'FORT WOR',  16.100,  17
15430,  1,  102.820,  28.034,  0.000,  0.000,  5,  1.01648,  -84.8587,  'WEATHERF',  16.100,  12
15431,  1,  40.023,  11.175,  0.000,  0.000,  5,  1.02219,  -82.1835,  'ROCKWALL',  16.100,  16
15432,  1,  48.358,  13.456,  0.000,  0.000,  5,  1.01281,  -84.6405,  'WEATHERF',  16.100,  12
15433,  1,  33.450,  9.362,  0.000,  0.000,  5,  1.02132,  -82.9111,  'FORT WOR',  16.100,  17
15434,  1,  63.941,  17.697,  0.000,  0.000,  5,  1.02286,  -83.8934,  'NEWARK 0',  16.100,  17
15435,  1,  9.626,  2.717,  0.000,  0.000,  5,  0.99993,  -86.5695,  'SANTO 0S',  16.100,  12
15436,  1,  3.364,  0.952,  0.000,  0.000,  5,  1.02612,  -82.4623,  'DALLAS 1',  16.100,  16
15437,  1,  47.545,  13.168,  0.000,  0.000,  5,  0.89664,  -91.9219,  'ELM MOTT',  16.100,  13
15438,  1,  4.477,  1.267,  0.000,  0.000,  5,  1.02155,  -83.0272,  'FORT WOR',  16.100,  17
15439,  1,  26.767,  7.508,  0.000,  0.000,  5,  1.00617,  -81.3085,  'WAXAHACH',  16.100,  14
15440,  1,  63.613,  17.612,  0.000,  0.000,  5,  1.02736,  -82.9080,  'ARLINGTO',  16.100,  17
15441,  1,  70.035,  19.342,  0.000,  0.000,  5,  1.02537,  -82.5606,  'FORT WOR',  16.100,  17
15442,  1,  56.274,  15.618,  0.000,  0.000,  5,  1.02107,  -83.0084,  'FORT WOR',  16.100,  17
15443,  1,  16.947,  4.772,  0.000,  0.000,  5,  1.02466,  -83.0418,  'FORT WOR',  16.100,  17
15446,  1,  29.094,  8.150,  0.000,  0.000,  5,  0.98745,  -84.5370,  'HEWITT 0',  16.100,  13
15447,  1,  13.556,  3.822,  0.000,  0.000,  5,  1.01876,  -82.3484,  'ARLINGTO',  16.100,  17
15449,  1,  58.473,  16.220,  0.000,  0.000,  5,  1.02795,  -81.1554,  'GRAND PR',  16.100,  17
15450,  1,  120.261,  32.505,  0.000,  0.000,  5,  0.99550,  -84.5769,  'MELISSA ',  16.100,  16
15452,  1,  7.015,  1.982,  0.000,  0.000,  5,  1.01300,  -80.0364,  'COPPERAS',  16.100,  13
15453,  1,  43.561,  12.146,  0.000,  0.000,  5,  1.01988,  -81.6363,  'CLEBURNE',  16.100,  17
15454,  1,  26.327,  7.388,  0.000,  0.000,  5,  1.01878,  -82.6036,  'GREENVIL',  16.100,  16
15455,  1,  38.113,  10.646,  0.000,  0.000,  5,  1.00589,  -85.5365,  'ALVORD 0',  16.100,  12
15456,  1,  7.698,  2.174,  0.000,  0.000,  5,  0.99253,  -89.0286,  'GORMAN 0',  16.100,  15
15457,  1,  9.816,  2.771,  0.000,  0.000,  5,  1.02320,  -82.3696,  'COLLEYVI',  16.100,  17
15460,  1,  60.965,  16.781,  0.000,  0.000,  5,  0.89963,  -91.8576,  'HOLLAND ',  11.500,  13
15461,  1,  6.547,  1.850,  0.000,  0.000,  5,  1.00083,  -79.8154,  'TEMPLE 3',  16.100,  13
15462,  1,  37.713,  10.538,  0.000,  0.000,  5,  1.01788,  -82.3647,  'DALLAS 3',  16.100,  16
15463,  1,  62.021,  17.178,  0.000,  0.000,  5,  1.02307,  -82.8511,  'IRVING 4',  16.100,  17
15465,  1,  121.725,  32.979,  0.000,  0.000,  5,  1.02694,  -81.3996,  'FRISCO 2',  16.100,  16
15466,  1,  128.461,  34.398,  0.000,  0.000,  5,  0.94213,  -88.1769,  'GATESVIL',  16.100,  13
15467,  1,  3.559,  1.007,  0.000,  0.000,  5,  1.02190,  -82.8367,  'DALLAS 2',  16.100,  16
15468,  1,  21.082,  5.927,  0.000,  0.000,  5,  1.01626,  -82.6850,  'DALLAS 3',  16.100,  17
15469,  1,  29.074,  8.150,  0.000,  0.000,  5,  1.01892,  -83.4985,  'FORT WOR',  16.100,  17
15470,  1,  4.391,  1.242,  0.000,  0.000,  5,  0.99310,  -84.2190,  'WOODWAY ',  16.100,  13
15471,  1,  34.087,  9.541,  0.000,  0.000,  5,  1.01690,  -85.6159,  'MINGUS 0',  16.100,  12
15472,  1,  0.922,  0.261,  0.000,  0.000,  5,  1.02713,  -82.8220,  'THROCKMO',  16.100,  15
15473,  1,  3.294,  0.932,  0.000,  0.000,  5,  1.02122,  -79.2041,  'NEMO 0SE',  16.100,  18
15474,  1,  2.804,  0.793,  0.000,  0.000,  5,  0.92255,  -89.7870,  'ABBOTT 0',  16.100,  14
15475,  1,  1.887,  0.534,  0.000,  0.000,  5,  1.02168,  -82.4877,  'ALVARADO',  16.100,  17
15476,  1,  30.086,  8.410,  0.000,  0.000,  5,  0.92561,  -90.1910,  'CORSICAN',  16.100,  14
15477,  1,  4.512,  1.276,  0.000,  0.000,  5,  1.01986,  -80.2853,  'HARKER H',  16.100,  13
15478,  1,  38.003,  10.620,  0.000,  0.000,  5,  1.02569,  -82.6642,  'IRVING 3',  16.100,  17
15480,  1,  80.816,  22.224,  0.000,  0.000,  5,  1.02072,  -81.0215,  'BURLESON',  16.100,  17
15481,  1,  102.191,  27.860,  0.000,  0.000,  5,  1.01235,  -83.0878,  'FORT WOR',  16.100,  17
15482,  1,  56.500,  15.683,  0.000,  0.000,  5,  1.02736,  -83.0602,  'DALLAS 2',  16.100,  16
15483,  1,  43.904,  12.243,  0.000,  0.000,  5,  1.02610,  -82.1402,  'NORTH RI',  16.100,  17
15484,  1,  41.268,  11.506,  0.000,  0.000,  5,  1.00106,  -85.9749,  'CROSS PL',  16.100,  15
15485,  1,  4.423,  1.252,  0.000,  0.000,  5,  1.01652,  -79.3455,  'BLOOMING',  16.100,  14
16001,  1,  2.439,  0.690,  0.000,  0.000,  6,  1.02730,  -81.0296,  'CONVERSE',  11.500,  22
16002,  1,  76.379,  21.026,  0.000,  0.000,  6,  1.00952,  -81.8317,  'SAN ANTO',  11.500,  26
16005,  1,  23.897,  6.713,  0.000,  0.000,  6,  1.02554,  -73.3705,  'BASTROP ',  11.500,  25
16011,  1,  34.034,  9.523,  0.000,  0.000,  6,  1.01738,  -78.0463,  'MARION 2',  11.500,  22
16012,  1,  16.294,  4.590,  0.000,  0.000,  6,  1.02732,  -75.3605,  'PAIGE 0S',  11.500,  25
16013,  1,  6.311,  1.784,  0.000,  0.000,  6,  1.01085,  -81.6741,  'SAN ANTO',  11.500,  26
16014,  1,  53.340,  14.800,  0.000,  0.000,  6,  0.99446,  -82.6617,  'WAELDER ',  11.500,  24
16015,  1,  2.698,  0.764,  0.000,  0.000,  6,  1.02087,  -82.0644,  'ATASCOSA',  11.500,  26
16016,  1,  18.284,  5.146,  0.000,  0.000,  6,  1.02115,  -80.5924,  'SAN ANTO',  11.500,  26
16017,  1,  126.299,  34.114,  0.000,  0.000,  6,  1.01273,  -80.0649,  'CIBOLO 0',  11.500,  22
16018,  1,  62.634,  17.337,  0.000,  0.000,  6,  1.01537,  -78.5638,  'AUSTIN 6',  11.500,  23
16019,  1,  1.385,  0.392,  0.000,  0.000,  6,  1.01539,  -78.9631,  'AUSTIN 2',  11.500,  23
16020,  1,  45.113,  12.572,  0.000,  0.000,  6,  1.01760,  -79.3394,  'HORSESHO',  11.500,  23
16023,  1,  9.285,  2.622,  0.000,  0.000,  6,  1.02723,  -77.6908,  'LEANDER ',  11.500,  23
16024,  1,  97.504,  26.659,  0.000,  0.000,  6,  1.02740,  -80.0617,  'AUSTIN 1',  11.500,  23
16025,  1,  73.421,  20.253,  0.000,  0.000,  6,  1.02737,  -81.3116,  'SAN ANTO',  11.500,  26
16026,  1,  43.149,  12.031,  0.000,  0.000,  6,  1.01564,  -80.5584,  'SAN ANTO',  11.500,  26
16027,  1,  13.709,  3.865,  0.000,  0.000,  6,  1.02278,  -76.6913,  'ELGIN 0S',  11.500,  23
16028,  1,  31.256,  8.755,  0.000,  0.000,  6,  1.01758,  -78.3893,  'AUSTIN 3',  11.500,  23
16029,  1,  69.195,  19.063,  0.000,  0.000,  6,  0.97274,  -87.8927,  'RUNGE 0S',  11.500,  24
16031,  1,  5.228,  1.478,  0.000,  0.000,  6,  0.99443,  -74.2688,  'YOAKUM 1',  11.500,  24
16032,  1,  15.324,  4.317,  0.000,  0.000,  6,  1.01642,  -80.4677,  'AUSTIN 3',  11.500,  23
16035,  1,  27.797,  7.797,  0.000,  0.000,  6,  1.02269,  -77.7910,  'PFLUGERV',  11.500,  23
16037,  1,  196.646,  53.756,  0.000,  0.000,  6,  1.01542,  -79.6881,  'SAN ANTO',  11.500,  22
16040,  1,  112.587,  30.581,  0.000,  0.000,  6,  1.01614,  -78.8395,  'AUSTIN 3',  11.500,  23
16043,  1,  59.591,  16.516,  0.000,  0.000,  6,  1.01732,  -79.8397,  'SAN ANTO',  11.500,  26
16044,  1,  130.224,  35.097,  0.000,  0.000,  6,  1.00651,  -81.6449,  'SAN ANTO',  11.500,  26
16047,  1,  13.949,  3.932,  0.000,  0.000,  6,  1.01676,  -80.9463,  'SAN ANTO',  11.500,  26
16055,  1,  102.645,  27.910,  0.000,  0.000,  6,  0.97911,  -90.0240,  'BERGHEIM',  11.500,  26
16058,  1,  3.862,  1.093,  0.000,  0.000,  6,  1.02369,  -76.2845,  'NEW BRAU',  11.500,  22
16059,  1,  137.702,  36.615,  0.000,  0.000,  6,  0.92290,  -103.8759,  'D HANIS ',  11.500,  26
16060,  1,  1.747,  0.495,  0.000,  0.000,  6,  1.01476,  -81.7758,  'SAN ANTO',  11.500,  26
16061,  1,  56.184,  15.592,  0.000,  0.000,  6,  1.01909,  -78.9543,  'AUSTIN 7',  11.500,  23
16064,  1,  121.666,  32.879,  0.000,  0.000,  6,  0.99949,  -70.9962,  'BRENHAM ',  11.500,  25
16065,  1,  69.073,  19.067,  0.000,  0.000,  6,  1.00912,  -81.0558,  'BERTRAM ',  11.500,  23
16091,  1,  7.484,  2.115,  0.000,  0.000,  6,  1.02731,  -80.6280,  'WIMBERLE',  11.500,  23
16092,  1,  24.643,  6.920,  0.000,  0.000,  6,  1.02731,  -79.6428,  'GONZALES',  11.500,  24
16093,  1,  21.590,  6.068,  0.000,  0.000,  6,  1.01217,  -80.3711,  'SAN ANTO',  11.500,  22
16094,  1,  30.398,  8.516,  0.000,  0.000,  6,  1.01503,  -80.2971,  'SAN ANTO',  11.500,  22
16095,  1,  43.223,  12.054,  0.000,  0.000,  6,  1.02067,  -79.6921,  'HUTTO 0S',  11.500,  23
16096,  1,  19.400,  5.458,  0.000,  0.000,  6,  1.02732,  -81.9642,  'LULING 0',  11.500,  24
16097,  1,  16.449,  4.632,  0.000,  0.000,  6,  1.01105,  -80.8240,  'SAN ANTO',  11.500,  26
16098,  1,  72.894,  20.100,  0.000,  0.000,  6,  1.01590,  -79.3419,  'AUSTIN 1',  11.500,  23
16099,  1,  80.506,  22.122,  0.000,  0.000,  6,  1.00633,  -81.6557,  'SAN ANTO',  11.500,  26
16100,  1,  16.485,  4.642,  0.000,  0.000,  6,  1.00713,  -82.7466,  'ADKINS 0',  11.500,  22
16103,  1,  25.541,  7.171,  0.000,  0.000,  6,  1.02732,  -72.7468,  'WINCHEST',  11.500,  25
16109,  1,  16.643,  4.683,  0.000,  0.000,  6,  0.96422,  -81.8986,  'ROCKDALE',  11.500,  25
16112,  1,  6.375,  1.802,  0.000,  0.000,  6,  1.01030,  -83.2417,  'NATALIA ',  11.500,  26
16113,  1,  11.933,  3.366,  0.000,  0.000,  6,  1.01339,  -79.2275,  'AUSTIN 2',  11.500,  23
16114,  1,  15.402,  4.339,  0.000,  0.000,  6,  1.00800,  -81.8390,  'SAN ANTO',  11.500,  26
16115,  1,  64.628,  17.871,  0.000,  0.000,  6,  1.00875,  -81.2549,  'SAN ANTO',  11.500,  22
16116,  1,  88.165,  24.149,  0.000,  0.000,  6,  1.00265,  -80.9530,  'TAYLOR 0',  11.500,  23
16117,  1,  27.275,  7.652,  0.000,  0.000,  6,  1.02504,  -73.2800,  'SMITHVIL',  11.500,  25
16120,  1,  14.517,  4.092,  0.000,  0.000,  6,  1.02870,  -77.7989,  'CEDAR PA',  11.500,  23
16121,  1,  120.003,  32.496,  0.000,  0.000,  6,  1.01411,  -81.2884,  'SAN ANTO',  11.500,  26
16122,  1,  90.081,  24.534,  0.000,  0.000,  6,  0.93710,  -77.7523,  'HALLETTS',  11.500,  24
16123,  1,  11.962,  3.375,  0.000,  0.000,  6,  1.01700,  -78.8619,  'AUSTIN 5',  11.500,  23
16124,  1,  37.014,  10.345,  0.000,  0.000,  6,  1.01928,  -77.9801,  'NEW BRAU',  11.500,  22
16125,  1,  49.703,  13.808,  0.000,  0.000,  6,  0.99646,  -83.6445,  'SUTHERLA',  11.500,  22
16126,  1,  1.142,  0.323,  0.000,  0.000,  6,  1.01580,  -78.8276,  'AUSTIN 3',  11.500,  23
16127,  1,  39.925,  11.100,  0.000,  0.000,  6,  0.89682,  -88.2204,  'CAMERON ',  11.500,  25
16128,  1,  11.307,  3.190,  0.000,  0.000,  6,  1.00983,  -82.6778,  'SAN ANTO',  11.500,  26
16129,  1,  36.694,  10.227,  0.000,  0.000,  6,  0.92601,  -91.1571,  'MEDINA 0',  11.500,  26
16130,  1,  6.921,  1.956,  0.000,  0.000,  6,  1.01197,  -79.1672,  'MANCHACA',  11.500,  23
16131,  1,  10.105,  2.852,  0.000,  0.000,  6,  1.01752,  -79.8105,  'SPRING B',  11.500,  22
16132,  1,  37.426,  10.456,  0.000,  0.000,  6,  1.00984,  -79.7178,  'AUSTIN 1',  11.500,  23
16133,  1,  51.465,  14.286,  0.000,  0.000,  6,  0.98168,  -83.0247,  'FLATONIA',  11.500,  25
16134,  1,  6.663,  1.883,  0.000,  0.000,  6,  0.98751,  -83.4853,  'GRANGER ',  11.500,  23
16135,  1,  3.381,  0.957,  0.000,  0.000,  6,  0.98767,  -71.1423,  'FAYETTEV',  11.500,  25
16136,  1,  14.234,  4.012,  0.000,  0.000,  6,  1.02561,  -79.5189,  'GEORGETO',  11.500,  23
16137,  1,  37.225,  10.401,  0.000,  0.000,  6,  1.01040,  -80.1920,  'AUSTIN 3',  11.500,  23
16138,  1,  33.215,  9.292,  0.000,  0.000,  6,  0.99785,  -85.8938,  'PIPE CRE',  11.500,  26
16139,  1,  15.044,  4.238,  0.000,  0.000,  6,  0.99590,  -81.5132,  'RED ROCK',  11.500,  25
16140,  1,  5.160,  1.459,  0.000,  0.000,  6,  0.96117,  -85.1468,  'JARRELL ',  11.500,  23
16150,  1,  5.550,  1.569,  0.000,  0.000,  6,  1.02163,  -81.1611,  'SAN ANTO',  11.500,  26
16151,  1,  66.411,  18.331,  0.000,  0.000,  6,  0.98642,  -79.8556,  'SCHULENB',  11.500,  25
16153,  1,  9.450,  2.668,  0.000,  0.000,  6,  1.01348,  -80.0553,  'SAN ANTO',  11.500,  26
16154,  1,  67.892,  18.742,  0.000,  0.000,  6,  1.00124,  -80.8154,  'DRIPPING',  11.500,  23
16155,  1,  20.077,  5.646,  0.000,  0.000,  6,  1.00581,  -82.6699,  'SAN ANTO',  11.500,  26
16156,  1,  23.102,  6.491,  0.000,  0.000,  6,  1.02077,  -79.1244,  'MARBLE F',  11.500,  23
16157,  1,  26.742,  7.501,  0.000,  0.000,  6,  1.00697,  -83.7723,  'BOERNE 1',  11.500,  26
16158,  1,  21.603,  6.073,  0.000,  0.000,  6,  1.02732,  -71.8703,  'WASHINGT',  11.500,  25
16159,  1,  4.065,  1.150,  0.000,  0.000,  6,  1.01294,  -80.5780,  'SCHERTZ ',  11.500,  22
16160,  1,  59.906,  16.598,  0.000,  0.000,  6,  1.01399,  -78.9422,  'AUSTIN 8',  11.500,  23
16168,  1,  78.128,  21.496,  0.000,  0.000,  6,  1.01200,  -81.6028,  'SAN ANTO',  11.500,  26
16171,  1,  82.179,  22.581,  0.000,  0.000,  6,  1.01575,  -79.5667,  'SAN ANTO',  11.500,  26
16173,  1,  83.860,  22.996,  0.000,  0.000,  6,  0.99408,  -75.0616,  'CUERO 2 ',  11.500,  24
16174,  1,  19.288,  5.426,  0.000,  0.000,  6,  1.01679,  -81.0988,  'SAN ANTO',  11.500,  22
16175,  1,  63.925,  17.684,  0.000,  0.000,  6,  1.01268,  -79.3005,  'AUSTIN 1',  11.500,  23
16176,  1,  68.813,  19.003,  0.000,  0.000,  6,  1.01531,  -79.3394,  'AUSTIN 3',  11.500,  23
16178,  1,  34.721,  9.712,  0.000,  0.000,  6,  1.01481,  -80.8841,  'SAN ANTO',  11.500,  26
16179,  1,  123.989,  33.481,  0.000,  0.000,  6,  1.00248,  -82.4740,  'SAN ANTO',  11.500,  26
16180,  1,  7.406,  2.093,  0.000,  0.000,  6,  0.99989,  -83.3706,  'LA VERNI',  11.500,  22
16181,  1,  25.077,  7.040,  0.000,  0.000,  6,  1.01685,  -79.2838,  'MANOR 0S',  11.500,  23
16182,  1,  30.815,  8.632,  0.000,  0.000,  6,  1.01492,  -81.4427,  'SAN ANTO',  11.500,  26
16183,  1,  72.196,  19.891,  0.000,  0.000,  6,  0.99532,  -75.6238,  'GIDDINGS',  11.500,  25
16184,  1,  14.812,  4.174,  0.000,  0.000,  6,  1.01489,  -79.3800,  'AUSTIN 3',  11.500,  23
16185,  1,  32.320,  9.048,  0.000,  0.000,  6,  1.01156,  -79.6859,  'AUSTIN 3',  11.500,  23
16186,  1,  17.439,  4.910,  0.000,  0.000,  6,  1.01917,  -78.5888,  'AUSTIN 3',  11.500,  23
16187,  1,  32.252,  9.030,  0.000,  0.000,  6,  1.01731,  -78.9226,  'AUSTIN 2',  11.500,  23
16189,  1,  59.197,  16.373,  0.000,  0.000,  6,  0.97215,  -72.2811,  'COLUMBUS',  11.500,  25
16190,  1,  15.748,  4.434,  0.000,  0.000,  6,  0.98136,  -81.7820,  'SHINER 0',  11.500,  24
16191,  1,  11.080,  3.126,  0.000,  0.000,  6,  1.01248,  -80.2030,  'SAN ANTO',  11.500,  22
16193,  1,  13.350,  3.763,  0.000,  0.000,  6,  0.99789,  -74.5014,  'CALDWELL',  11.500,  25
16194,  1,  25.063,  7.035,  0.000,  0.000,  6,  1.00976,  -79.6305,  'AUSTIN 1',  11.500,  23
16195,  1,  35.958,  10.053,  0.000,  0.000,  6,  0.97606,  -71.8959,  'INDUSTRY',  11.500,  25
16196,  1,  2.251,  0.637,  0.000,  0.000,  6,  1.01808,  -80.8188,  'DALE 0SE',  11.500,  23
16199,  1,  16.582,  4.670,  0.000,  0.000,  6,  1.02232,  -79.9226,  'SAN ANTO',  11.500,  26
16200,  1,  183.558,  50.124,  0.000,  0.000,  6,  1.00071,  -82.2130,  'SAN ANTO',  11.500,  26
16201,  1,  27.729,  7.776,  0.000,  0.000,  6,  1.01722,  -81.5728,  'SAN ANTO',  11.500,  26
16202,  1,  32.191,  9.011,  0.000,  0.000,  6,  1.01261,  -80.4480,  'MARTINDA',  11.500,  22
16203,  1,  12.554,  3.540,  0.000,  0.000,  6,  1.01224,  -81.4222,  'SAN ANTO',  11.500,  26
16204,  1,  74.804,  20.606,  0.000,  0.000,  6,  1.00724,  -81.7062,  'SAN ANTO',  11.500,  26
16205,  1,  4.321,  1.222,  0.000,  0.000,  6,  1.02083,  -77.8693,  'AUSTIN 2',  11.500,  23
16206,  1,  87.201,  23.855,  0.000,  0.000,  6,  0.97993,  -77.0737,  'LEXINGTO',  11.500,  25
16207,  1,  9.928,  2.803,  0.000,  0.000,  6,  1.02731,  -80.3456,  'LEANDER ',  11.500,  23
16208,  1,  23.324,  6.553,  0.000,  0.000,  6,  1.02291,  -79.4030,  'AUSTIN 1',  11.500,  23
16209,  1,  91.293,  24.953,  0.000,  0.000,  6,  0.99546,  -83.1383,  'MICO 0SE',  11.500,  26
16217,  1,  4.955,  1.401,  0.000,  0.000,  6,  1.01275,  -80.3701,  'AUSTIN 3',  11.500,  23
16218,  1,  43.385,  12.093,  0.000,  0.000,  6,  1.00689,  -79.1029,  'LOCKHART',  11.500,  23
16219,  1,  35.222,  9.851,  0.000,  0.000,  6,  1.01721,  -79.4895,  'AUSTIN 1',  11.500,  23
16220,  1,  45.314,  12.624,  0.000,  0.000,  6,  1.01344,  -80.4318,  'SAN ANTO',  11.500,  22
16221,  1,  53.717,  14.923,  0.000,  0.000,  6,  1.01999,  -86.5369,  'FALLS CI',  11.500,  22
16223,  1,  6.626,  1.873,  0.000,  0.000,  6,  1.02176,  -77.5728,  'AUSTIN 2',  11.500,  23
16224,  1,  133.399,  35.941,  0.000,  0.000,  6,  1.01518,  -79.7734,  'AUSTIN 2',  11.500,  23
16225,  1,  78.938,  21.702,  0.000,  0.000,  6,  1.00404,  -81.8564,  'SAN ANTO',  11.500,  26
16226,  1,  49.979,  13.875,  0.000,  0.000,  6,  0.96774,  -92.0099,  'BLANCO 0',  11.500,  26
16227,  1,  8.810,  2.488,  0.000,  0.000,  6,  1.02003,  -78.1282,  'AUSTIN 2',  11.500,  23
16230,  1,  102.703,  28.006,  0.000,  0.000,  6,  1.01800,  -78.2613,  'SAN MARC',  11.500,  22
16231,  1,  128.298,  34.593,  0.000,  0.000,  6,  1.00275,  -80.1400,  'BUDA 0SE',  11.500,  23
16232,  1,  53.898,  14.968,  0.000,  0.000,  6,  1.01443,  -78.1653,  'DEL VALL',  11.500,  23
16233,  1,  59.018,  16.357,  0.000,  0.000,  6,  1.01226,  -79.2605,  'AUSTIN 4',  11.500,  23
16236,  1,  48.770,  13.572,  0.000,  0.000,  6,  1.01937,  -79.7577,  'SAN ANTO',  11.500,  26
16237,  1,  105.313,  28.333,  0.000,  0.000,  6,  0.88985,  -90.1530,  'BURLINGT',  11.500,  25
16238,  1,  0.806,  0.228,  0.000,  0.000,  6,  1.01815,  -78.4683,  'AUSTIN 1',  11.500,  23
16241,  1,  124.341,  33.609,  0.000,  0.000,  6,  1.01252,  -79.5920,  'ELMENDOR',  11.500,  22
16250,  1,  129.255,  34.857,  0.000,  0.000,  6,  1.00836,  -81.6685,  'SAN ANTO',  11.500,  22
16251,  1,  58.234,  16.147,  0.000,  0.000,  6,  1.01614,  -81.0549,  'CANYON L',  11.500,  22
16252,  1,  31.768,  8.895,  0.000,  0.000,  6,  1.00738,  -80.3186,  'JOHNSON ',  11.500,  23
16253,  1,  6.720,  1.899,  0.000,  0.000,  6,  0.97048,  -83.6160,  'YORKTOWN',  11.500,  24
16256,  1,  6.463,  1.827,  0.000,  0.000,  6,  1.01895,  -77.8507,  'AUSTIN 2',  11.500,  23
16261,  1,  10.411,  2.938,  0.000,  0.000,  6,  1.01063,  -81.6724,  'LACKLAND',  11.500,  26
16262,  1,  20.997,  5.904,  0.000,  0.000,  6,  1.01949,  -79.0729,  'LIBERTY ',  11.500,  23
16264,  1,  22.014,  6.184,  0.000,  0.000,  6,  0.98657,  -83.0966,  'KENEDY 1',  11.500,  24
16275,  1,  32.668,  9.143,  0.000,  0.000,  6,  1.00624,  -81.6182,  'SAN ANTO',  11.500,  26
16276,  1,  74.904,  20.630,  0.000,  0.000,  6,  1.00772,  -83.6795,  'VON ORMY',  11.500,  26
16278,  1,  22.537,  6.333,  0.000,  0.000,  6,  1.01815,  -77.7295,  'KYLE 1SE',  11.500,  23
16280,  1,  82.386,  22.640,  0.000,  0.000,  6,  1.01909,  -77.6629,  'SEGUIN 2',  11.500,  22
16281,  1,  95.617,  26.140,  0.000,  0.000,  6,  1.01582,  -81.0374,  'UNIVERSA',  11.500,  22
16282,  1,  42.213,  11.776,  0.000,  0.000,  6,  1.01994,  -80.3663,  'SPICEWOO',  11.500,  23
16283,  1,  12.099,  3.413,  0.000,  0.000,  6,  1.01353,  -81.9994,  'SAINT HE',  11.500,  22
16284,  1,  6.077,  1.718,  0.000,  0.000,  6,  1.01180,  -80.8797,  'SAN ANTO',  11.500,  26
16286,  1,  52.496,  14.584,  0.000,  0.000,  6,  1.01053,  -86.3186,  'BOERNE 2',  11.500,  26
16288,  1,  54.931,  15.245,  0.000,  0.000,  6,  1.00863,  -81.1136,  'SAN ANTO',  11.500,  26
16289,  1,  126.943,  34.273,  0.000,  0.000,  6,  1.01081,  -79.5799,  'AUSTIN 2',  11.500,  23
16290,  1,  56.393,  15.654,  0.000,  0.000,  6,  1.02647,  -78.9785,  'AUSTIN 2',  11.500,  23
16291,  1,  51.769,  14.387,  0.000,  0.000,  6,  1.01115,  -81.5979,  'SAN ANTO',  11.500,  26
16306,  1,  12.963,  3.655,  0.000,  0.000,  6,  1.01759,  -78.6919,  'AUSTIN 1',  11.500,  23
16307,  1,  35.967,  10.054,  0.000,  0.000,  6,  1.00704,  -81.3575,  'SAN ANTO',  11.500,  26
16309,  1,  65.279,  18.019,  0.000,  0.000,  6,  0.97913,  -85.3776,  'HONDO 1S',  11.500,  26
16310,  1,  20.015,  5.629,  0.000,  0.000,  6,  1.02057,  -80.1121,  'SAN ANTO',  11.500,  22
16311,  1,  68.948,  18.996,  0.000,  0.000,  6,  0.97850,  -74.8370,  'NEW ULM ',  11.500,  25
16312,  1,  5.183,  1.466,  0.000,  0.000,  6,  1.02453,  -79.5970,  'SAN ANTO',  11.500,  22
16313,  1,  34.914,  9.766,  0.000,  0.000,  6,  1.01540,  -79.4810,  'AUSTIN 3',  11.500,  23
16314,  1,  18.330,  5.158,  0.000,  0.000,  6,  1.01360,  -81.0013,  'BULVERDE',  11.500,  26
16319,  1,  21.049,  5.918,  0.000,  0.000,  6,  1.01748,  -79.4237,  'GEORGETO',  11.500,  23
16320,  1,  33.589,  9.402,  0.000,  0.000,  6,  1.02733,  -80.2453,  'SAN ANTO',  11.500,  22
16322,  1,  36.780,  10.278,  0.000,  0.000,  6,  1.00575,  -82.4109,  'FLORESVI',  11.500,  22
16323,  1,  50.089,  13.926,  0.000,  0.000,  6,  1.00719,  -81.3895,  'SAN ANTO',  11.500,  26
16324,  1,  18.744,  5.274,  0.000,  0.000,  6,  1.01327,  -80.8266,  'SAN ANTO',  11.500,  22
16325,  1,  46.508,  12.894,  0.000,  0.000,  6,  0.90208,  -89.5747,  'BUCKHOLT',  11.500,  25
16326,  1,  2.158,  0.611,  0.000,  0.000,  6,  1.00056,  -74.3377,  'SOMERVIL',  11.500,  25
16327,  1,  11.692,  3.297,  0.000,  0.000,  6,  0.96278,  -76.8665,  'WEIMAR 0',  11.500,  25
16328,  1,  10.757,  3.035,  0.000,  0.000,  6,  0.95754,  -89.2317,  'COMFORT ',  11.500,  26
16329,  1,  14.544,  4.100,  0.000,  0.000,  6,  0.96834,  -85.8518,  'NORDHEIM',  11.500,  24
16330,  1,  0.844,  0.239,  0.000,  0.000,  6,  1.01836,  -78.9948,  'AUSTIN 9',  11.500,  23
16331,  1,  90.494,  24.806,  0.000,  0.000,  6,  1.02689,  -79.4282,  'AUSTIN 2',  11.500,  23
16332,  1,  60.997,  16.890,  0.000,  0.000,  6,  1.00895,  -81.7249,  'HELOTES ',  11.500,  26
16335,  1,  47.763,  13.297,  0.000,  0.000,  6,  1.01801,  -79.6509,  'SAN ANTO',  11.500,  26
16336,  1,  115.531,  31.009,  0.000,  0.000,  6,  0.91072,  -93.7877,  'BANDERA ',  11.500,  26
16337,  1,  11.815,  3.333,  0.000,  0.000,  6,  1.02175,  -80.6176,  'SAN ANTO',  11.500,  26
16338,  1,  80.467,  21.936,  0.000,  0.000,  6,  0.89723,  -87.3995,  'ROCKDALE',  11.500,  25
16339,  1,  24.650,  6.919,  0.000,  0.000,  6,  1.00638,  -78.7067,  'CEDAR CR',  11.500,  23
16340,  1,  22.417,  6.299,  0.000,  0.000,  6,  1.01824,  -80.9255,  'NIXON 0S',  11.500,  24
16341,  1,  15.798,  4.450,  0.000,  0.000,  6,  1.00512,  -71.4586,  'CHAPPELL',  11.500,  25
16344,  1,  4.439,  1.256,  0.000,  0.000,  6,  1.02604,  -77.6276,  'ROUND RO',  11.500,  23
16345,  1,  109.160,  29.681,  0.000,  0.000,  6,  1.01271,  -79.4291,  'AUSTIN 1',  11.500,  23
16346,  1,  12.368,  3.488,  0.000,  0.000,  6,  1.00321,  -85.2346,  'LEMING 0',  11.500,  26
16351,  1,  15.251,  4.297,  0.000,  0.000,  6,  1.02150,  -78.1878,  'AUSTIN 1',  11.500,  23
16352,  1,  89.541,  24.537,  0.000,  0.000,  6,  1.01711,  -80.9287,  'SAN ANTO',  11.500,  26
16353,  1,  67.804,  18.739,  0.000,  0.000,  6,  1.02296,  -78.5483,  'ROUND RO',  11.500,  23
16355,  1,  89.849,  24.631,  0.000,  0.000,  6,  1.02484,  -77.6382,  'ROUND RO',  11.500,  23
16356,  1,  99.141,  27.089,  0.000,  0.000,  6,  1.02739,  -81.3661,  'SAN ANTO',  11.500,  26
16357,  1,  13.890,  3.912,  0.000,  0.000,  6,  0.95114,  -98.4544,  'DEVINE 0',  11.500,  26
16358,  1,  46.771,  13.029,  0.000,  0.000,  6,  1.02735,  -81.0872,  'GEORGETO',  11.500,  23
16360,  1,  18.431,  5.187,  0.000,  0.000,  6,  1.02492,  -79.2403,  'BURNET 1',  11.500,  23
17001,  1,  4.861,  1.375,  0.000,  0.000,  7,  0.96875,  -70.3102,  'INEZ 0SE',  11.500,  6
17004,  1,  144.232,  38.731,  0.000,  0.000,  7,  1.02355,  -63.9502,  'PASADENA',  11.500,  4
17010,  1,  13.742,  3.873,  0.000,  0.000,  7,  0.99554,  -70.7908,  'PRAIRIE ',  11.500,  5
17011,  1,  34.298,  9.597,  0.000,  0.000,  7,  1.02231,  -69.0702,  'CONROE 1',  11.500,  5
17012,  1,  0.741,  0.210,  0.000,  0.000,  7,  0.99201,  -67.5421,  'SIMONTON',  11.500,  3
17013,  1,  96.809,  26.439,  0.000,  0.000,  7,  1.00854,  -68.2971,  'HOUSTON ',  11.500,  5
17014,  1,  32.262,  9.031,  0.000,  0.000,  7,  1.00860,  -66.6827,  'HOUSTON ',  11.500,  4
17016,  1,  62.902,  17.411,  0.000,  0.000,  7,  1.01684,  -64.8803,  'HOUSTON ',  11.500,  4
17017,  1,  88.280,  24.196,  0.000,  0.000,  7,  1.01287,  -67.3879,  'HOUSTON ',  11.500,  3
17020,  1,  40.961,  11.423,  0.000,  0.000,  7,  0.99218,  -72.3722,  'NURSERY ',  11.500,  6
17026,  1,  28.055,  7.868,  0.000,  0.000,  7,  1.01931,  -64.4599,  'BACLIFF ',  11.500,  4
17027,  1,  72.420,  19.968,  0.000,  0.000,  7,  1.01096,  -67.5342,  'SPRING 1',  11.500,  5
17028,  1,  56.044,  15.553,  0.000,  0.000,  7,  1.01733,  -67.0442,  'HOUSTON ',  11.500,  3
17036,  1,  51.034,  14.189,  0.000,  0.000,  7,  1.01649,  -66.7314,  'CONROE 5',  11.500,  5
17039,  1,  149.311,  39.975,  0.000,  0.000,  7,  1.01418,  -65.9739,  'SUGAR LA',  11.500,  3
17041,  1,  81.640,  22.440,  0.000,  0.000,  7,  1.01787,  -64.3843,  'DAYTON 1',  11.500,  4
17044,  1,  74.783,  20.556,  0.000,  0.000,  7,  0.97364,  -70.3269,  'VICTORIA',  11.500,  6
17049,  1,  165.141,  45.148,  0.000,  0.000,  7,  1.01761,  -66.7856,  'KATY 1 2',  11.500,  3
17050,  1,  53.519,  14.860,  0.000,  0.000,  7,  1.00518,  -69.4778,  'MAGNOLIA',  11.500,  5
17051,  1,  81.291,  22.341,  0.000,  0.000,  7,  1.01320,  -67.2730,  'HOUSTON ',  11.500,  3
17052,  1,  74.367,  20.489,  0.000,  0.000,  7,  1.01072,  -66.2413,  'MISSOURI',  11.500,  3
17053,  1,  76.460,  21.057,  0.000,  0.000,  7,  1.01715,  -63.3149,  'RICHMOND',  11.500,  3
17054,  1,  65.147,  18.008,  0.000,  0.000,  7,  1.00562,  -67.2504,  'HOUSTON ',  11.500,  4
17055,  1,  65.963,  18.234,  0.000,  0.000,  7,  1.01349,  -65.9173,  'HOUSTON ',  11.500,  3
17057,  1,  56.204,  15.591,  0.000,  0.000,  7,  1.00840,  -67.8441,  'SPRING 8',  11.500,  5
17067,  1,  54.481,  15.118,  0.000,  0.000,  7,  1.00032,  -68.4422,  'HOUSTON ',  11.500,  3
17069,  1,  38.983,  10.880,  0.000,  0.000,  7,  0.99226,  -63.7589,  'EL CAMPO',  11.500,  1
17070,  1,  69.417,  19.161,  0.000,  0.000,  7,  1.00995,  -65.4276,  'HOUSTON ',  11.500,  4
17071,  1,  3.021,  0.855,  0.000,  0.000,  7,  0.95639,  -64.1987,  'PORT O C',  11.500,  6
17072,  1,  74.791,  20.609,  0.000,  0.000,  7,  1.01685,  -64.1407,  'DICKINSO',  11.500,  4
17074,  1,  43.830,  12.220,  0.000,  0.000,  7,  1.02014,  -63.4615,  'GALVESTO',  11.500,  2
17075,  1,  103.604,  28.262,  0.000,  0.000,  7,  1.02740,  -64.6933,  'HOUSTON ',  11.500,  4
17084,  1,  139.565,  37.522,  0.000,  0.000,  7,  1.01776,  -63.3031,  'LEAGUE C',  11.500,  4
17085,  1,  2.859,  0.809,  0.000,  0.000,  7,  1.00671,  -64.3009,  'LIVERPOO',  11.500,  2
17086,  1,  33.572,  9.393,  0.000,  0.000,  7,  1.00912,  -66.2422,  'HOUSTON ',  11.500,  4
17087,  1,  49.916,  13.882,  0.000,  0.000,  7,  1.01258,  -65.4226,  'SUGAR LA',  11.500,  3
17088,  1,  71.888,  19.801,  0.000,  0.000,  7,  0.98919,  -68.2892,  'RICHMOND',  11.500,  3
17089,  1,  35.759,  10.001,  0.000,  0.000,  7,  1.02734,  -67.8902,  'HOUSTON ',  11.500,  3
17090,  1,  5.150,  1.456,  0.000,  0.000,  7,  1.00723,  -69.0705,  'PINEHURS',  11.500,  5
17091,  1,  125.408,  33.931,  0.000,  0.000,  7,  1.02742,  -67.3831,  'PEARLAND',  11.500,  3
17092,  1,  29.856,  8.366,  0.000,  0.000,  7,  1.00879,  -66.8680,  'HOUSTON ',  11.500,  3
17093,  1,  72.337,  19.938,  0.000,  0.000,  7,  1.00423,  -67.4606,  'HOUSTON ',  11.500,  3
17094,  1,  50.848,  14.140,  0.000,  0.000,  7,  1.02013,  -67.8179,  'HOUSTON ',  11.500,  3
17100,  1,  42.730,  11.914,  0.000,  0.000,  7,  1.00958,  -65.9746,  'HOUSTON ',  11.500,  4
17101,  1,  146.085,  39.152,  0.000,  0.000,  7,  1.01231,  -66.7488,  'HOUSTON ',  11.500,  3
17102,  1,  81.151,  22.290,  0.000,  0.000,  7,  1.00376,  -68.1044,  'TOMBALL ',  11.500,  5
17103,  1,  43.132,  12.025,  0.000,  0.000,  7,  1.00987,  -66.1883,  'HOUSTON ',  11.500,  4
17106,  1,  61.841,  17.130,  0.000,  0.000,  7,  1.02406,  -63.4962,  'DEER PAR',  11.500,  4
17116,  1,  8.805,  2.486,  0.000,  0.000,  7,  0.98990,  -68.2097,  'WALLIS 0',  11.500,  1
17117,  1,  55.715,  15.459,  0.000,  0.000,  7,  1.01048,  -67.2371,  'HOUSTON ',  11.500,  3
17118,  1,  76.081,  20.940,  0.000,  0.000,  7,  1.00469,  -67.8221,  'SPRING 4',  11.500,  5
17119,  1,  33.579,  9.395,  0.000,  0.000,  7,  1.00990,  -65.8691,  'SOUTH HO',  11.500,  4
17120,  1,  82.132,  22.550,  0.000,  0.000,  7,  1.00303,  -68.0466,  'HOUSTON ',  11.500,  3
17123,  1,  4.996,  1.413,  0.000,  0.000,  7,  0.95539,  -63.3558,  'SEADRIFT',  11.500,  6
17124,  1,  125.316,  33.847,  0.000,  0.000,  7,  1.00843,  -66.8324,  'HOUSTON ',  11.500,  3
17127,  1,  199.473,  54.529,  0.000,  0.000,  7,  1.01561,  -64.3492,  'SUGAR LA',  11.500,  3
17128,  1,  33.433,  9.356,  0.000,  0.000,  7,  1.01632,  -66.8259,  'CONROE 7',  11.500,  5
17129,  1,  4.476,  1.266,  0.000,  0.000,  7,  0.98519,  -67.7500,  'LOLITA 0',  11.500,  6
17132,  1,  41.155,  11.484,  0.000,  0.000,  7,  1.01553,  -63.6970,  'LAPORTE ',  11.500,  4
17143,  1,  45.699,  12.729,  0.000,  0.000,  7,  1.01096,  -68.4450,  'NEW CANE',  11.500,  5
17144,  1,  66.574,  18.397,  0.000,  0.000,  7,  1.01095,  -65.5429,  'HOUSTON ',  11.500,  4
17145,  1,  106.145,  28.927,  0.000,  0.000,  7,  1.02740,  -68.4744,  'HOUSTON ',  11.500,  4
17147,  1,  37.037,  10.350,  0.000,  0.000,  7,  1.01239,  -66.7105,  'HOUSTON ',  11.500,  3
17148,  1,  33.918,  9.488,  0.000,  0.000,  7,  1.00745,  -67.7464,  'HOUSTON ',  11.500,  3
17149,  1,  5.012,  1.417,  0.000,  0.000,  7,  0.96780,  -68.6053,  'BLOOMING',  11.500,  6
17151,  1,  19.615,  5.518,  0.000,  0.000,  7,  1.02352,  -67.7094,  'WILLIS 2',  11.500,  5
17152,  1,  1.970,  0.558,  0.000,  0.000,  7,  1.00992,  -66.5987,  'HOUSTON ',  11.500,  3
17153,  1,  17.673,  4.971,  0.000,  0.000,  7,  0.95779,  -58.3938,  'PALACIOS',  11.500,  1
17154,  1,  42.655,  11.896,  0.000,  0.000,  7,  1.01447,  -68.1663,  'CONROE 4',  11.500,  5
17155,  1,  57.063,  15.821,  0.000,  0.000,  7,  1.00474,  -66.7992,  'HOUSTON ',  11.500,  3
17157,  1,  113.435,  30.792,  0.000,  0.000,  7,  1.01272,  -66.8370,  'SPRING 2',  11.500,  5
17158,  1,  63.114,  17.457,  0.000,  0.000,  7,  1.00240,  -67.5201,  'KINGWOOD',  11.500,  4
17161,  1,  95.232,  26.041,  0.000,  0.000,  7,  1.01721,  -65.7490,  'HOUSTON ',  11.500,  3
17172,  1,  61.658,  17.079,  0.000,  0.000,  7,  1.02240,  -63.3814,  'TEXAS CI',  11.500,  2
17173,  1,  70.808,  19.526,  0.000,  0.000,  7,  1.00241,  -67.9705,  'KINGWOOD',  11.500,  4
17174,  1,  88.180,  24.164,  0.000,  0.000,  7,  1.00914,  -65.0568,  'HOUSTON ',  11.500,  4
17177,  1,  135.736,  36.508,  0.000,  0.000,  7,  1.00759,  -67.3677,  'SPRING 7',  11.500,  5
17178,  1,  90.097,  24.664,  0.000,  0.000,  7,  1.00519,  -68.0305,  'HOUSTON ',  11.500,  3
17179,  1,  30.968,  8.672,  0.000,  0.000,  7,  1.00626,  -66.0025,  'FRESNO 0',  11.500,  3
17180,  1,  66.553,  18.390,  0.000,  0.000,  7,  1.00958,  -67.0760,  'HOUSTON ',  11.500,  3
17181,  1,  123.320,  33.321,  0.000,  0.000,  7,  1.00447,  -68.1268,  'HOUSTON ',  11.500,  3
17182,  1,  1.401,  0.397,  0.000,  0.000,  7,  0.99307,  -68.7980,  'PATTISON',  11.500,  3
17183,  1,  151.408,  40.565,  0.000,  0.000,  7,  1.02745,  -67.7814,  'HOUSTON ',  11.500,  3
17185,  1,  109.226,  29.711,  0.000,  0.000,  7,  1.01808,  -62.0900,  'MISSOURI',  11.500,  3
17188,  1,  43.322,  12.079,  0.000,  0.000,  7,  1.01429,  -65.3565,  'HOUSTON ',  11.500,  3
17198,  1,  53.845,  14.961,  0.000,  0.000,  7,  1.02736,  -67.8906,  'TOMBALL ',  11.500,  5
17201,  1,  169.787,  46.420,  0.000,  0.000,  7,  1.01837,  -67.3873,  'CYPRESS ',  11.500,  5
17202,  1,  29.653,  8.306,  0.000,  0.000,  7,  0.99554,  -71.2388,  'HEMPSTEA',  11.500,  5
17203,  1,  16.272,  4.581,  0.000,  0.000,  7,  0.98863,  -64.1559,  'WEST COL',  11.500,  1
17213,  1,  45.757,  12.746,  0.000,  0.000,  7,  1.01457,  -64.4598,  'SANTA FE',  11.500,  2
17214,  1,  64.348,  17.793,  0.000,  0.000,  7,  1.00725,  -66.2416,  'HOUSTON ',  11.500,  3
17215,  1,  68.739,  18.977,  0.000,  0.000,  7,  1.00790,  -68.0331,  'SPRING 5',  11.500,  5
17216,  1,  54.060,  15.007,  0.000,  0.000,  7,  1.00715,  -67.0893,  'HOUSTON ',  11.500,  3
17217,  1,  64.819,  17.923,  0.000,  0.000,  7,  1.00997,  -67.2279,  'HOUSTON ',  11.500,  4
17218,  1,  28.638,  8.027,  0.000,  0.000,  7,  1.00654,  -69.6400,  'MONTGOME',  11.500,  5
17219,  1,  1.093,  0.309,  0.000,  0.000,  7,  1.00034,  -65.8121,  'HUNGERFO',  11.500,  1
17220,  1,  115.380,  31.276,  0.000,  0.000,  7,  1.00564,  -67.3388,  'HOUSTON ',  11.500,  3
17221,  1,  129.061,  34.797,  0.000,  0.000,  7,  1.00567,  -67.1053,  'HOUSTON ',  11.500,  3
17222,  1,  77.625,  21.356,  0.000,  0.000,  7,  1.00791,  -66.3615,  'HOUSTON ',  11.500,  3
17223,  1,  35.796,  10.008,  0.000,  0.000,  7,  1.01092,  -67.1059,  'HOUSTON ',  11.500,  5
17224,  1,  21.210,  5.962,  0.000,  0.000,  7,  1.00635,  -67.2905,  'HOUSTON ',  11.500,  3
17225,  1,  77.161,  21.227,  0.000,  0.000,  7,  1.00366,  -68.5045,  'HOUSTON ',  11.500,  3
17226,  1,  30.393,  8.514,  0.000,  0.000,  7,  1.01172,  -66.7865,  'HOUSTON ',  11.500,  3
17229,  1,  181.813,  49.701,  0.000,  0.000,  7,  1.01608,  -65.2130,  'HOUSTON ',  11.500,  3
17230,  1,  5.945,  1.680,  0.000,  0.000,  7,  1.01243,  -66.8843,  'BEASLEY ',  11.500,  1
17231,  1,  36.175,  10.113,  0.000,  0.000,  7,  1.01326,  -64.4091,  'HOUSTON ',  11.500,  4
17232,  1,  30.718,  8.607,  0.000,  0.000,  7,  1.02373,  -63.8755,  'LA MARQU',  11.500,  2
17233,  1,  26.320,  7.383,  0.000,  0.000,  7,  0.99678,  -70.6293,  'WALLER 0',  11.500,  5
17234,  1,  58.702,  16.270,  0.000,  0.000,  7,  1.01054,  -68.2703,  'PORTER 0',  11.500,  5
17235,  1,  93.660,  25.644,  0.000,  0.000,  7,  1.02739,  -69.3156,  'CYPRESS ',  11.500,  3
17236,  1,  23.604,  6.631,  0.000,  0.000,  7,  1.02733,  -68.0958,  'HOUSTON ',  11.500,  5
17237,  1,  9.322,  2.632,  0.000,  0.000,  7,  0.99185,  -67.3965,  'FULSHEAR',  11.500,  1
17238,  1,  37.439,  10.465,  0.000,  0.000,  7,  1.02734,  -65.7134,  'LIBERTY ',  11.500,  4
17239,  1,  30.085,  8.429,  0.000,  0.000,  7,  1.01041,  -65.0564,  'WINNIE 0',  11.500,  4
17240,  1,  70.254,  19.387,  0.000,  0.000,  7,  1.01101,  -67.3092,  'HOUSTON ',  11.500,  3
17241,  1,  67.451,  18.628,  0.000,  0.000,  7,  1.00543,  -67.6563,  'HOUSTON ',  11.500,  3
17242,  1,  50.965,  14.165,  0.000,  0.000,  7,  1.00719,  -67.6446,  'HOUSTON ',  11.500,  3
17243,  1,  54.705,  15.187,  0.000,  0.000,  7,  1.01331,  -66.4613,  'CROSBY 0',  11.500,  4
17244,  1,  25.111,  7.048,  0.000,  0.000,  7,  1.00609,  -65.5721,  'MANVEL 0',  11.500,  3
17245,  1,  48.220,  13.418,  0.000,  0.000,  7,  1.01170,  -68.1929,  'HOUSTON ',  11.500,  5
17246,  1,  139.105,  37.332,  0.000,  0.000,  7,  0.99951,  -68.7476,  'HOUSTON ',  11.500,  3
17247,  1,  4.462,  1.262,  0.000,  0.000,  7,  0.98911,  -64.4286,  'DAMON 0S',  11.500,  1
17248,  1,  152.687,  40.772,  0.000,  0.000,  7,  1.00314,  -67.7967,  'HOUSTON ',  11.500,  3
17249,  1,  53.772,  14.930,  0.000,  0.000,  7,  1.00778,  -67.0629,  'HOUSTON ',  11.500,  3
17250,  1,  23.346,  6.558,  0.000,  0.000,  7,  1.01539,  -66.5173,  'HOUSTON ',  11.500,  3
17251,  1,  18.924,  5.324,  0.000,  0.000,  7,  1.00686,  -69.8404,  'HOCKLEY ',  11.500,  5
17253,  1,  63.198,  17.484,  0.000,  0.000,  7,  1.00808,  -63.0785,  'ANGLETON',  11.500,  2
17254,  1,  30.548,  8.559,  0.000,  0.000,  7,  1.02095,  -68.5702,  'CONROE 3',  11.500,  5
17255,  1,  39.016,  10.895,  0.000,  0.000,  7,  1.01277,  -65.7816,  'HOUSTON ',  11.500,  3
17256,  1,  56.382,  15.639,  0.000,  0.000,  7,  1.00798,  -66.5562,  'HOUSTON ',  11.500,  3
17257,  1,  91.444,  25.024,  0.000,  0.000,  7,  1.00709,  -65.5049,  'PEARLAND',  11.500,  4
17258,  1,  29.766,  8.340,  0.000,  0.000,  7,  1.00945,  -66.5175,  'HOUSTON ',  11.500,  3
17259,  1,  96.461,  26.359,  0.000,  0.000,  7,  1.01457,  -66.2201,  'HOUSTON ',  11.500,  4
17260,  1,  60.452,  16.748,  0.000,  0.000,  7,  1.01613,  -65.0637,  'CHANNELV',  11.500,  4
17262,  1,  59.415,  16.455,  0.000,  0.000,  7,  0.99939,  -58.0295,  'BAY CITY',  11.500,  1
17265,  1,  42.877,  11.957,  0.000,  0.000,  7,  1.01758,  -63.3165,  'PASADENA',  11.500,  4
17271,  1,  18.724,  5.268,  0.000,  0.000,  7,  1.00128,  -68.9774,  'BROOKSHI',  11.500,  3
17272,  1,  30.480,  8.538,  0.000,  0.000,  7,  1.00861,  -66.1664,  'HOUSTON ',  11.500,  3
17273,  1,  25.510,  7.161,  0.000,  0.000,  7,  1.02733,  -64.3035,  'TEXAS CI',  11.500,  2
17275,  1,  29.310,  8.209,  0.000,  0.000,  7,  0.98136,  -75.7298,  'VICTORIA',  11.500,  6
17276,  1,  76.003,  20.945,  0.000,  0.000,  7,  1.02738,  -67.5462,  'HOUSTON ',  11.500,  3
17277,  1,  14.267,  4.020,  0.000,  0.000,  7,  0.99287,  -70.7326,  'GANADO 0',  11.500,  6
17279,  1,  123.080,  33.305,  0.000,  0.000,  7,  1.01903,  -63.6352,  'MONT BEL',  11.500,  4
17283,  1,  92.075,  25.201,  0.000,  0.000,  7,  1.01332,  -63.7026,  'BAYTOWN ',  11.500,  4
17290,  1,  52.374,  14.547,  0.000,  0.000,  7,  1.00407,  -68.5334,  'SPRING 6',  11.500,  5
17291,  1,  85.892,  23.540,  0.000,  0.000,  7,  0.99765,  -68.4494,  'HUMBLE 2',  11.500,  5
17292,  1,  66.765,  18.451,  0.000,  0.000,  7,  1.01451,  -66.4383,  'HOUSTON ',  11.500,  5
17293,  1,  9.017,  2.547,  0.000,  0.000,  7,  1.01450,  -64.0101,  'SANTA FE',  11.500,  2
17294,  1,  4.105,  1.162,  0.000,  0.000,  7,  1.02731,  -63.2695,  'PORT BOL',  11.500,  4
17295,  1,  54.691,  15.179,  0.000,  0.000,  7,  1.00695,  -67.6311,  'HOUSTON ',  11.500,  5
17296,  1,  54.807,  15.208,  0.000,  0.000,  7,  1.00235,  -68.1429,  'HOUSTON ',  11.500,  3
17297,  1,  49.424,  13.744,  0.000,  0.000,  7,  1.00516,  -66.7228,  'HOUSTON ',  11.500,  3
17298,  1,  50.518,  14.044,  0.000,  0.000,  7,  1.00864,  -67.5104,  'HOUSTON ',  11.500,  3
17299,  1,  15.125,  4.260,  0.000,  0.000,  7,  0.98967,  -66.4328,  'EAGLE LA',  11.500,  1
17300,  1,  43.526,  12.139,  0.000,  0.000,  7,  1.02734,  -68.9489,  'CONROE 2',  11.500,  5
17301,  1,  33.767,  9.447,  0.000,  0.000,  7,  1.00712,  -65.4650,  'WEBSTER ',  11.500,  4
17302,  1,  19.470,  5.474,  0.000,  0.000,  7,  0.98866,  -60.7418,  'SWEENY 0',  11.500,  1
17303,  1,  4.991,  1.412,  0.000,  0.000,  7,  0.98421,  -67.3038,  'BLESSING',  11.500,  1
17306,  1,  5.364,  1.516,  0.000,  0.000,  7,  0.99695,  -63.4077,  'WHARTON ',  11.500,  1
17313,  1,  65.940,  18.220,  0.000,  0.000,  7,  1.00467,  -62.8944,  'LAKE JAC',  11.500,  2
17314,  1,  22.206,  6.236,  0.000,  0.000,  7,  0.97790,  -71.3008,  'BELLVILL',  11.500,  5
17315,  1,  44.652,  12.444,  0.000,  0.000,  7,  1.01739,  -67.9776,  'KATY 4 0',  11.500,  3
17316,  1,  40.735,  11.365,  0.000,  0.000,  7,  1.00606,  -66.2722,  'HOUSTON ',  11.500,  3
17317,  1,  91.650,  25.084,  0.000,  0.000,  7,  1.01073,  -64.5347,  'FRIENDSW',  11.500,  4
17318,  1,  72.258,  19.918,  0.000,  0.000,  7,  1.00486,  -66.3772,  'HOUSTON ',  11.500,  4
17319,  1,  19.621,  5.518,  0.000,  0.000,  7,  1.00694,  -67.5215,  'HOUSTON ',  11.500,  5
17330,  1,  140.093,  37.617,  0.000,  0.000,  7,  1.00797,  -67.0921,  'HOUSTON ',  11.500,  3
17333,  1,  18.520,  5.212,  0.000,  0.000,  7,  1.01397,  -64.7786,  'PASADENA',  11.500,  4
17336,  1,  71.936,  19.839,  0.000,  0.000,  7,  1.01211,  -66.1013,  'STAFFORD',  11.500,  3
17337,  1,  19.967,  5.611,  0.000,  0.000,  7,  0.96181,  -72.5346,  'EDNA 0SE',  11.500,  6
17338,  1,  73.779,  20.329,  0.000,  0.000,  7,  1.00881,  -66.3629,  'HOUSTON ',  11.500,  4
17339,  1,  28.591,  8.011,  0.000,  0.000,  7,  0.98955,  -63.5264,  'NEEDVILL',  11.500,  1
17340,  1,  25.586,  7.178,  0.000,  0.000,  7,  0.98956,  -69.5602,  'SEALY 0S',  11.500,  3
17343,  1,  131.333,  35.337,  0.000,  0.000,  7,  0.99459,  -66.7537,  'KATY 3 2',  11.500,  3
17344,  1,  53.876,  14.956,  0.000,  0.000,  7,  1.00446,  -67.8480,  'HOUSTON ',  11.500,  3
17345,  1,  37.443,  10.461,  0.000,  0.000,  7,  1.01046,  -65.9441,  'HOUSTON ',  11.500,  4
17362,  1,  34.223,  9.572,  0.000,  0.000,  7,  1.00494,  -67.4881,  'HOUSTON ',  11.500,  3
17363,  1,  18.646,  5.247,  0.000,  0.000,  7,  1.01178,  -64.2575,  'GALVESTO',  11.500,  2
17364,  1,  10.863,  3.065,  0.000,  0.000,  7,  0.98949,  -67.5018,  'EAST BER',  11.500,  1
17365,  1,  47.683,  13.272,  0.000,  0.000,  7,  1.01217,  -66.9125,  'HOUSTON ',  11.500,  4
17380,  1,  33.510,  9.377,  0.000,  0.000,  7,  1.01495,  -62.2216,  'FREEPORT',  11.500,  2
17381,  1,  61.581,  17.049,  0.000,  0.000,  7,  1.01147,  -67.4315,  'HOUSTON ',  11.500,  4
17382,  1,  50.833,  14.129,  0.000,  0.000,  7,  1.00735,  -66.6038,  'HOUSTON ',  11.500,  3
17383,  1,  61.257,  16.961,  0.000,  0.000,  7,  1.01006,  -63.9888,  'ROSHARON',  11.500,  2
17384,  1,  39.541,  11.038,  0.000,  0.000,  7,  1.00589,  -67.1299,  'HOUSTON ',  11.500,  3
17385,  1,  98.421,  26.861,  0.000,  0.000,  7,  1.00746,  -67.9868,  'HOUSTON ',  11.500,  3
17386,  1,  77.703,  21.376,  0.000,  0.000,  7,  1.00697,  -67.3300,  'HOUSTON ',  11.500,  3
17387,  1,  86.100,  23.608,  0.000,  0.000,  7,  1.00604,  -67.3639,  'HUMBLE 1',  11.500,  4
17388,  1,  66.924,  18.494,  0.000,  0.000,  7,  1.01424,  -67.5951,  'HOUSTON ',  11.500,  3
17391,  1,  18.318,  5.156,  0.000,  0.000,  7,  1.02167,  -66.3118,  'WILLIS 1',  11.500,  5
17392,  1,  43.257,  12.062,  0.000,  0.000,  7,  1.01754,  -64.8280,  'BAYTOWN ',  11.500,  4
17393,  1,  5.951,  1.682,  0.000,  0.000,  7,  0.98532,  -65.4047,  'VAN VLEC',  11.500,  1
17394,  1,  28.819,  8.077,  0.000,  0.000,  7,  1.00518,  -66.8494,  'HUFFMAN ',  11.500,  4
17395,  1,  40.577,  11.324,  0.000,  0.000,  7,  1.01226,  -67.6315,  'HOUSTON ',  11.500,  3
17396,  1,  19.143,  5.385,  0.000,  0.000,  7,  1.00440,  -67.2731,  'HOUSTON ',  11.500,  3
17397,  1,  68.625,  18.964,  0.000,  0.000,  7,  1.02737,  -67.8893,  'ROSENBER',  11.500,  3
17398,  1,  46.879,  13.053,  0.000,  0.000,  7,  1.01419,  -65.1533,  'PASADENA',  11.500,  4
17399,  1,  36.283,  10.142,  0.000,  0.000,  7,  1.01162,  -66.2196,  'HOUSTON ',  11.500,  3
17403,  1,  46.117,  12.844,  0.000,  0.000,  7,  1.01330,  -64.9628,  'PASADENA',  11.500,  4
17404,  1,  100.643,  27.439,  0.000,  0.000,  7,  1.00544,  -68.1319,  'HOUSTON ',  11.500,  5
17405,  1,  35.827,  10.018,  0.000,  0.000,  7,  1.01993,  -63.8860,  'GALVESTO',  11.500,  2
17408,  1,  43.965,  12.233,  0.000,  0.000,  7,  0.96209,  -66.5290,  'POINT CO',  11.500,  6
17410,  1,  181.101,  49.471,  0.000,  0.000,  7,  1.00588,  -66.7156,  'KATY 2 1',  11.500,  3
17411,  1,  44.141,  12.301,  0.000,  0.000,  7,  1.00873,  -68.3699,  'SPRING 3',  11.500,  5
17412,  1,  5.320,  1.505,  0.000,  0.000,  7,  1.00696,  -63.9171,  'DANBURY ',  11.500,  2
17413,  1,  32.697,  9.148,  0.000,  0.000,  7,  0.99571,  -64.9037,  'WHARTON ',  11.500,  1
17417,  1,  65.027,  17.983,  0.000,  0.000,  7,  1.01424,  -66.9924,  'HOUSTON ',  11.500,  3
17418,  1,  30.978,  8.677,  0.000,  0.000,  7,  1.01404,  -66.7322,  'HOUSTON ',  11.500,  3
17419,  1,  71.897,  19.830,  0.000,  0.000,  7,  1.01363,  -64.2719,  'LA PORTE',  11.500,  4
17421,  1,  47.180,  13.133,  0.000,  0.000,  7,  1.00932,  -68.6739,  'MAGNOLIA',  11.500,  5
17424,  1,  102.888,  28.049,  0.000,  0.000,  7,  1.01578,  -63.5371,  'ALVIN 2S',  11.500,  2
17425,  1,  67.512,  18.642,  0.000,  0.000,  7,  1.00350,  -68.4906,  'HOUSTON ',  11.500,  3
17426,  1,  34.857,  9.740,  0.000,  0.000,  7,  0.97948,  -62.8129,  'BRAZORIA',  11.500,  2
17427,  1,  120.009,  32.467,  0.000,  0.000,  7,  1.00412,  -68.2486,  'HOUSTON ',  11.500,  3
17430,  1,  38.329,  10.704,  0.000,  0.000,  7,  1.00670,  -62.5250,  'FREEPORT',  11.500,  2
17431,  1,  14.750,  4.156,  0.000,  0.000,  7,  1.01247,  -67.3820,  'CONROE 6',  11.500,  5
17432,  1,  14.896,  4.198,  0.000,  0.000,  7,  1.01819,  -82.6524,  'MADISONV',  11.500,  5
18001,  1,  7.089,  2.003,  0.000,  0.000,  8,  1.01208,  -82.2969,  'NORMANGE',  11.500,  7
18002,  1,  9.359,  2.642,  0.000,  0.000,  8,  1.01899,  -87.0523,  'ARP 0SE ',  11.500,  8
18003,  1,  7.673,  2.168,  0.000,  0.000,  8,  1.02730,  -82.7926,  'CENTERVI',  11.500,  7
18005,  1,  76.979,  21.207,  0.000,  0.000,  8,  1.02737,  -79.4690,  'LUFKIN 3',  11.500,  8
18006,  1,  22.621,  6.357,  0.000,  0.000,  8,  1.02732,  -84.6292,  'FLINT 0S',  11.500,  8
18007,  1,  18.522,  5.212,  0.000,  0.000,  8,  1.01811,  -85.3091,  'BULLARD ',  11.500,  8
18008,  1,  20.931,  5.884,  0.000,  0.000,  8,  1.00247,  -87.7003,  'CHANDLER',  11.500,  8
18009,  1,  9.034,  2.551,  0.000,  0.000,  8,  1.00816,  -70.5014,  'PLANTERS',  11.500,  7
18010,  1,  3.933,  1.112,  0.000,  0.000,  8,  1.00222,  -81.7541,  'MARQUEZ ',  11.500,  7
18011,  1,  10.410,  2.938,  0.000,  0.000,  8,  1.01564,  -81.0376,  'TENNESSE',  11.500,  7
18012,  1,  3.910,  1.106,  0.000,  0.000,  8,  1.02306,  -69.4817,  'ANDERSON',  11.500,  7
18013,  1,  60.064,  16.643,  0.000,  0.000,  8,  1.01645,  -88.9256,  'MINEOLA ',  11.500,  8
18014,  1,  10.220,  2.885,  0.000,  0.000,  8,  1.01061,  -84.5241,  'LOVELADY',  11.500,  7
18015,  1,  20.088,  5.650,  0.000,  0.000,  8,  1.01433,  -82.5932,  'HUNTINGT',  11.500,  8
18016,  1,  57.626,  15.989,  0.000,  0.000,  8,  1.02735,  -74.3955,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.411,  2.657,  0.000,  0.000,  8,  1.01356,  -85.5068,  'FRANKSTO',  11.500,  8
18019,  1,  77.507,  21.348,  0.000,  0.000,  8,  1.02738,  -85.7473,  'TYLER 4 ',  11.500,  8
18020,  1,  15.510,  4.369,  0.000,  0.000,  8,  1.00395,  -87.4194,  'BEN WHEE',  11.500,  8
18021,  1,  8.514,  2.405,  0.000,  0.000,  8,  1.02665,  -81.4411,  'GARRISON',  11.500,  8
18022,  1,  4.727,  1.337,  0.000,  0.000,  8,  1.02730,  -82.3865,  'ETOILE 0',  11.500,  8
18025,  1,  34.446,  9.639,  0.000,  0.000,  8,  1.02733,  -83.8378,  'PALESTIN',  11.500,  8
18026,  1,  44.744,  12.464,  0.000,  0.000,  8,  1.00310,  -88.9213,  'LINDALE ',  11.500,  8
18027,  1,  28.818,  8.080,  0.000,  0.000,  8,  1.02273,  -85.2084,  'WHITEHOU',  11.500,  8
18028,  1,  17.967,  5.057,  0.000,  0.000,  8,  1.01201,  -87.8020,  'OVERTON ',  11.500,  8
18029,  1,  18.101,  5.093,  0.000,  0.000,  8,  1.00224,  -88.0080,  'GRAND SA',  11.500,  8
18032,  1,  42.731,  11.921,  0.000,  0.000,  8,  1.02835,  -68.3909,  'SHIRO 2S',  11.500,  7
18037,  1,  8.739,  2.468,  0.000,  0.000,  8,  1.01371,  -83.5900,  'MIDWAY 0',  11.500,  7
18038,  1,  37.838,  10.573,  0.000,  0.000,  8,  1.01902,  -82.0290,  'SULPHUR ',  11.500,  8
18039,  1,  9.695,  2.737,  0.000,  0.000,  8,  1.01004,  -88.3267,  'VAN 0SE ',  11.500,  8
18040,  1,  9.889,  2.792,  0.000,  0.000,  8,  1.00602,  -85.5303,  'MURCHISO',  11.500,  8
18041,  1,  33.107,  9.268,  0.000,  0.000,  8,  1.02733,  -83.0978,  'NACOGDOC',  11.500,  8
18042,  1,  16.086,  4.530,  0.000,  0.000,  8,  1.00987,  -83.2129,  'DIBOLL 0',  11.500,  8
18052,  1,  13.186,  3.718,  0.000,  0.000,  8,  1.02057,  -86.5304,  'TYLER 8 ',  11.500,  8
18053,  1,  14.953,  4.213,  0.000,  0.000,  8,  1.00244,  -86.9376,  'ATHENS 1',  11.500,  8
18054,  1,  12.677,  3.575,  0.000,  0.000,  8,  1.00763,  -84.3305,  'BUFFALO ',  11.500,  7
18055,  1,  15.698,  4.423,  0.000,  0.000,  8,  1.02664,  -82.0683,  'RUSK 0SE',  11.500,  8
18056,  1,  9.390,  2.651,  0.000,  0.000,  8,  1.02392,  -86.9479,  'WINONA 0',  11.500,  8
18062,  1,  4.823,  1.364,  0.000,  0.000,  8,  1.02818,  -79.3740,  'CUSHING ',  11.500,  8
18063,  1,  48.106,  13.390,  0.000,  0.000,  8,  1.01757,  -83.7665,  'NACOGDOC',  11.500,  8
18064,  1,  16.638,  4.686,  0.000,  0.000,  8,  1.01964,  -79.8428,  'FAIRFIEL',  11.500,  7
18065,  1,  3.512,  0.994,  0.000,  0.000,  8,  1.00938,  -84.6237,  'TRINIDAD',  11.500,  7
18066,  1,  2.219,  0.628,  0.000,  0.000,  8,  1.01847,  -81.5103,  'DIKE 0SE',  11.500,  8
18072,  1,  50.892,  14.144,  0.000,  0.000,  8,  1.00567,  -83.4611,  'PALESTIN',  11.500,  8
18073,  1,  11.346,  3.201,  0.000,  0.000,  8,  1.00752,  -87.7946,  'EMORY 0S',  11.500,  8
18081,  1,  19.732,  5.549,  0.000,  0.000,  8,  1.00878,  -87.5673,  'TYLER 9 ',  11.500,  8
18086,  1,  18.721,  5.265,  0.000,  0.000,  8,  0.97666,  -83.1879,  'FRANKLIN',  11.500,  7
18089,  1,  20.447,  5.751,  0.000,  0.000,  8,  1.02248,  -86.6865,  'TYLER 3 ',  11.500,  8
18090,  1,  9.308,  2.628,  0.000,  0.000,  8,  1.01858,  -85.1533,  'ELKHART ',  11.500,  7
18091,  1,  7.515,  2.123,  0.000,  0.000,  8,  1.02731,  -82.1503,  'WORTHAM ',  11.500,  7
18092,  1,  4.569,  1.293,  0.000,  0.000,  8,  1.01156,  -84.7409,  'OAKWOOD ',  11.500,  7
18093,  1,  3.607,  1.021,  0.000,  0.000,  8,  1.02351,  -80.0072,  'COOKVILL',  11.500,  8
18095,  1,  120.703,  32.639,  0.000,  0.000,  8,  1.00204,  -73.7833,  'COLLEGE ',  11.500,  7
18096,  1,  11.133,  3.142,  0.000,  0.000,  8,  1.00734,  -86.5681,  'EDGEWOOD',  11.500,  8
18100,  1,  25.067,  7.038,  0.000,  0.000,  8,  1.02301,  -86.3452,  'TYLER 2 ',  11.500,  8
18101,  1,  7.930,  2.240,  0.000,  0.000,  8,  1.01530,  -82.8475,  'ALTO 0SE',  11.500,  8
18102,  1,  4.055,  1.147,  0.000,  0.000,  8,  0.92811,  -84.9934,  'CALVERT ',  11.500,  7
18103,  1,  6.637,  1.875,  0.000,  0.000,  8,  1.00607,  -80.4238,  'JEWETT 2',  11.500,  7
18104,  1,  40.701,  11.359,  0.000,  0.000,  8,  1.01624,  -71.1014,  'NAVASOTA',  11.500,  7
18106,  1,  68.942,  19.041,  0.000,  0.000,  8,  1.01749,  -80.5539,  'MOUNT PL',  11.500,  8
18107,  1,  7.863,  2.221,  0.000,  0.000,  8,  1.02731,  -81.3669,  'SCROGGIN',  11.500,  8
18108,  1,  42.116,  11.746,  0.000,  0.000,  8,  1.00969,  -87.7761,  'WILLS PO',  11.500,  8
18109,  1,  41.438,  11.557,  0.000,  0.000,  8,  1.00314,  -85.1945,  'ATHENS 2',  11.500,  8
18110,  1,  20.081,  5.649,  0.000,  0.000,  8,  1.02732,  -84.4922,  'POINT 0S',  11.500,  8
18111,  1,  72.999,  20.131,  0.000,  0.000,  8,  1.01830,  -82.0286,  'LUFKIN 2',  11.500,  8
18114,  1,  19.848,  5.583,  0.000,  0.000,  8,  1.02892,  -79.8721,  'JACKSONV',  11.500,  8
18118,  1,  30.123,  8.440,  0.000,  0.000,  8,  1.01162,  -85.0346,  'CROCKETT',  11.500,  7
18119,  1,  39.141,  10.934,  0.000,  0.000,  8,  1.02857,  -78.5243,  'HENDERSO',  11.500,  8
18120,  1,  29.936,  8.391,  0.000,  0.000,  8,  1.02733,  -75.3623,  'BRYAN 3 ',  11.500,  7
18121,  1,  60.477,  16.759,  0.000,  0.000,  8,  1.02140,  -82.6345,  'JACKSONV',  11.500,  8
18122,  1,  28.657,  8.034,  0.000,  0.000,  8,  1.01956,  -75.4562,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.885,  2.791,  0.000,  0.000,  8,  1.00624,  -84.8362,  'MALAKOFF',  11.500,  8
18124,  1,  20.474,  5.759,  0.000,  0.000,  8,  1.02231,  -82.7229,  'CUMBY 0S',  11.500,  8
18125,  1,  26.690,  7.490,  0.000,  0.000,  8,  1.02712,  -83.6740,  'NACOGDOC',  11.500,  8
18132,  1,  18.634,  5.242,  0.000,  0.000,  8,  1.00661,  -83.3645,  'TEAGUE 0',  11.500,  7
18134,  1,  85.184,  23.393,  0.000,  0.000,  8,  1.02507,  -83.7316,  'TYLER 7 ',  11.500,  8
18135,  1,  67.183,  18.572,  0.000,  0.000,  8,  1.02325,  -86.3783,  'TYLER 6 ',  11.500,  8
18136,  1,  7.012,  1.981,  0.000,  0.000,  8,  1.01356,  -87.0457,  'YANTIS 0',  11.500,  8
18137,  1,  20.424,  5.744,  0.000,  0.000,  8,  1.01576,  -81.7037,  'POLLOK 0',  11.500,  8
18138,  1,  4.547,  1.286,  0.000,  0.000,  8,  1.02731,  -87.0196,  'TYLER 1 ',  11.500,  8
18140,  1,  138.524,  37.198,  0.000,  0.000,  8,  1.00314,  -74.1258,  'COLLEGE ',  11.500,  7
18141,  1,  17.529,  4.935,  0.000,  0.000,  8,  1.01807,  -77.6442,  'HEARNE 0',  11.500,  7
18142,  1,  12.676,  3.575,  0.000,  0.000,  8,  1.01641,  -81.3687,  'MOUNT VE',  11.500,  8
18143,  1,  22.709,  6.381,  0.000,  0.000,  8,  1.02210,  -72.3800,  'IOLA 0SE',  11.500,  7
18144,  1,  3.332,  0.943,  0.000,  0.000,  8,  1.01663,  -80.8983,  'STREETMA',  11.500,  7
18145,  1,  3.534,  1.000,  0.000,  0.000,  8,  1.01711,  -85.0206,  'COMO 0SE',  11.500,  8
18146,  1,  33.734,  9.438,  0.000,  0.000,  8,  1.01003,  -88.3062,  'HENDERSO',  11.500,  8
18150,  1,  4.820,  1.364,  0.000,  0.000,  8,  1.01734,  -82.6036,  'ZAVALLA ',  11.500,  8
18151,  1,  10.676,  3.013,  0.000,  0.000,  8,  1.02731,  -85.1217,  'GRAPELAN',  11.500,  7
18152,  1,  34.631,  9.690,  0.000,  0.000,  8,  1.02552,  -73.6260,  'BRYAN 2 ',  11.500,  7
18153,  1,  40.010,  11.165,  0.000,  0.000,  8,  1.00366,  -87.6447,  'CANTON 0',  11.500,  8
18154,  1,  22.682,  6.372,  0.000,  0.000,  8,  1.01197,  -87.7173,  'TYLER 5 ',  11.500,  8
18160,  1,  70.541,  19.478,  0.000,  0.000,  8,  1.02516,  -72.4350,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1042,  '1',  -0.000,  -7.862,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  234.140,  8.642,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  28.697,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  146.040,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1072,  '1',  151.650,  -4.976,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -6.597,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  -1.174,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  -2.622,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -9.301,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  -2.321,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -29.981,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  -0.000,  -6.678,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  287.359,  -264.380,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  1.229,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -9.373,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  49.592,  -16.537,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  51.281,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  207.699,  164.808,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4045,  '1',  34.602,  8.880,  35.862,  -1.540,  1.02000,  0,  37.800,  0.00000,  0.20950,  0.00000,  0.00000,  1.00000,  1,  100.0,  93.400,  0.000
4047,  '1',  72.500,  14.378,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  38.706,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  44.039,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  27.514,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  39.469,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  30.846,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  40.147,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  42.973,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  45.828,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  80.431,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  92.908,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  60.106,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  56.740,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  142.390,  89.249,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  142.390,  40.410,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  142.390,  37.740,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  896.490,  140.373,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  -32.621,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  272.950,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  272.920,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  0.642,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  -0.760,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  -0.908,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  45.901,  25.271,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  22.941,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  52.791,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  69.920,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  45.652,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  47.420,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  126.036,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  76.872,  22.874,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  299.475,  -109.836,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  81.409,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  71.668,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1090.500,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  16.595,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  28.559,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  142.800,  15.126,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  135.563,  9.553,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  142.800,  12.130,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  118.623,  10.022,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -0.714,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  0.229,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -0.105,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  0.454,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -0.366,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -1.040,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -67.657,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  35.506,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  36.092,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  18.448,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  18.668,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  305.182,  12.523,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  15.359,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  30.882,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  13.304,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  11.318,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  27.050,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  14.829,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  65.906,  -1.873,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  204.609,  -0.856,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  204.609,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  204.609,  -4.658,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  56.170,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  67.686,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  78.977,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  151.191,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  62.254,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  42.621,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  148.500,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  213.192,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  20.849,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  37.193,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  24.235,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  22.607,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  20.429,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  196.640,  15.765,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  12.612,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  13.206,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  15.059,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2482.525,  1285.772,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  470.823,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  45.089,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  25.108,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  24.441,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  38.996,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  20.785,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  41.325,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  41.583,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  47.073,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  30.284,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  42.080,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  46.671,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  25.853,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  21.372,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  64.071,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  29.569,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  25.318,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  46.160,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  71.885,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  30.445,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  44.442,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  12.168,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  17.600,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  11.339,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  81.040,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  84.707,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  37.232,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  30.017,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  30.559,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  39.631,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  72.140,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  71.524,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  77.200,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  23.871,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  193.670,  52.608,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  32.146,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  30.298,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  30.147,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  24.262,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  29.016,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  30.968,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  38.050,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  132.240,  24.410,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  26.639,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  34.210,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  27.667,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  29.947,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  162.928,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  211.069,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  150.800,  132.340,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8033,  '1',  136.260,  4.990,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  136.260,  6.052,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  136.260,  6.444,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  136.260,  6.261,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  67.303,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -86.186,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  320.824,  -121.654,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  202.010,  -15.748,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  202.010,  -15.905,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  202.010,  -21.133,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  202.010,  -17.748,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  71.238,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  104.531,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  32.089,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8116,  '1',  105.510,  24.094,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  27.678,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -75.169,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -31.174,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -59.144,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  98.830,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05273,  0.00000,  22.76,  0.00,  0.00,  1.00000,  -1.359,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08421,  0.00000,  14.25,  0.00,  0.00,  1.00000,  -1.438,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.18917,  0.00000,  6.34,  0.00,  0.00,  1.00000,  -1.394,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.39753,  0.00000,  3.02,  0.00,  0.00,  1.00000,  -1.607,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03710,  0.00000,  32.34,  0.00,  0.00,  1.00000,  -1.233,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.48316,  0.00000,  2.48,  0.00,  0.00,  1.00000,  -1.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17279,  0.00000,  6.94,  0.00,  0.00,  1.00000,  -1.427,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.38319,  0.00000,  3.13,  0.00,  0.00,  1.00000,  -1.535,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06180,  0.00000,  19.42,  0.00,  0.00,  1.00000,  -1.365,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.26876,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -1.374,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01707,  0.00000,  70.28,  0.00,  0.00,  1.00000,  -1.369,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01717,  0.00000,  69.88,  0.00,  0.00,  1.00000,  -1.381,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01097,  0.00000,  109.34,  0.00,  0.00,  1.00000,  -1.496,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.11846,  0.00000,  10.13,  0.00,  0.00,  1.00000,  -1.475,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01325,  0.00000,  90.56,  0.00,  0.00,  1.00000,  -1.480,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05247,  0.00000,  22.87,  0.00,  0.00,  1.00000,  -1.462,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.11389,  0.00000,  10.54,  0.00,  0.00,  1.00000,  -1.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08226,  0.00000,  14.59,  0.00,  0.00,  1.00000,  -1.492,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01083,  0.00000,  110.78,  0.00,  0.00,  1.00000,  -1.367,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02393,  0.00000,  50.14,  0.00,  0.00,  1.00000,  -1.391,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.09883,  0.00000,  12.14,  0.00,  0.00,  1.00000,  -1.566,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01097,  0.00000,  109.37,  0.00,  0.00,  1.00000,  -1.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09817,  0.00000,  12.22,  0.00,  0.00,  1.00000,  -1.591,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07000,  0.00000,  17.14,  0.00,  0.00,  1.00000,  -1.503,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.28947,  0.00000,  4.15,  0.00,  0.00,  1.00000,  -1.490,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07698,  0.00000,  15.59,  0.00,  0.00,  1.00000,  -1.519,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00806,  0.00000,  148.85,  0.00,  0.00,  1.00000,  -1.388,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01672,  0.00000,  71.76,  0.00,  0.00,  1.00000,  -1.486,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01744,  0.00000,  68.79,  0.00,  0.00,  1.00000,  -1.573,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01185,  0.00000,  101.30,  0.00,  0.00,  1.00000,  -1.333,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03248,  0.00000,  36.94,  0.00,  0.00,  1.00000,  -1.433,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05252,  0.00000,  22.85,  0.00,  0.00,  1.00000,  -1.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02762,  0.00000,  43.44,  0.00,  0.00,  1.00000,  -1.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.24534,  0.00000,  0.96,  0.00,  0.00,  1.00000,  -1.551,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.02859,  0.00000,  41.97,  0.00,  0.00,  1.00000,  -1.518,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11099,  0.00000,  10.81,  0.00,  0.00,  1.00000,  -1.517,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03667,  0.00000,  32.73,  0.00,  0.00,  1.00000,  -1.400,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.20866,  0.00000,  5.75,  0.00,  0.00,  1.00000,  -1.392,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.12244,  0.00000,  9.80,  0.00,  0.00,  1.00000,  -1.521,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03845,  0.00000,  31.21,  0.00,  0.00,  1.00000,  -1.469,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02196,  0.00000,  54.65,  0.00,  0.00,  1.00000,  -1.553,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04002,  0.00000,  29.98,  0.00,  0.00,  1.00000,  -1.537,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.29329,  0.00000,  4.09,  0.00,  0.00,  1.00000,  -1.507,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02813,  0.00000,  42.66,  0.00,  0.00,  1.00000,  -1.466,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02596,  0.00000,  46.22,  0.00,  0.00,  1.00000,  -1.432,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.13353,  0.00000,  8.99,  0.00,  0.00,  1.00000,  -1.385,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03357,  0.00000,  35.74,  0.00,  0.00,  1.00000,  -1.426,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04943,  0.00000,  24.28,  0.00,  0.00,  1.00000,  -1.461,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.50578,  0.00000,  2.37,  0.00,  0.00,  1.00000,  -1.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10334,  0.00000,  11.61,  0.00,  0.00,  1.00000,  -1.454,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.32332,  0.00000,  3.71,  0.00,  0.00,  1.00000,  -1.533,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04037,  0.00000,  29.72,  0.00,  0.00,  1.00000,  -1.438,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.18959,  0.00000,  6.33,  0.00,  0.00,  1.00000,  -1.535,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.41341,  0.00000,  2.90,  0.00,  0.00,  1.00000,  -1.386,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.12491,  0.00000,  9.61,  0.00,  0.00,  1.00000,  -1.472,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.34448,  0.00000,  3.48,  0.00,  0.00,  1.00000,  -1.460,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.26700,  0.00000,  4.49,  0.00,  0.00,  1.00000,  -1.547,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02826,  0.00000,  42.46,  0.00,  0.00,  1.00000,  -1.435,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.30051,  0.00000,  3.99,  0.00,  0.00,  1.00000,  -1.502,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.67074,  0.00000,  1.79,  0.00,  0.00,  1.00000,  -1.418,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.17486,  0.00000,  6.86,  0.00,  0.00,  1.00000,  -1.501,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10281,  0.00000,  11.67,  0.00,  0.00,  1.00000,  -1.393,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.43431,  0.00000,  2.76,  0.00,  0.00,  1.00000,  -1.463,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06180,  0.00000,  19.42,  0.00,  0.00,  1.00000,  -1.467,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05091,  0.00000,  23.57,  0.00,  0.00,  1.00000,  -1.437,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.07958,  0.00000,  15.08,  0.00,  0.00,  1.00000,  -1.457,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.12173,  0.00000,  9.86,  0.00,  0.00,  1.00000,  -1.416,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.18093,  0.00000,  6.63,  0.00,  0.00,  1.00000,  -1.534,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.09855,  0.00000,  12.18,  0.00,  0.00,  1.00000,  -1.495,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.43189,  0.00000,  2.78,  0.00,  0.00,  1.00000,  -1.460,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07627,  0.00000,  15.73,  0.00,  0.00,  1.00000,  -1.484,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04044,  0.00000,  29.67,  0.00,  0.00,  1.00000,  -1.501,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03628,  0.00000,  33.08,  0.00,  0.00,  1.00000,  -1.458,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02318,  0.00000,  51.77,  0.00,  0.00,  1.00000,  -1.422,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.43811,  0.00000,  2.74,  0.00,  0.00,  1.00000,  -1.441,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02098,  0.00000,  57.19,  0.00,  0.00,  1.00000,  -1.452,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.19276,  0.00000,  6.23,  0.00,  0.00,  1.00000,  -1.412,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01616,  0.00000,  74.28,  0.00,  0.00,  1.00000,  -1.498,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.15687,  0.00000,  7.65,  0.00,  0.00,  1.00000,  -1.535,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02564,  0.00000,  46.80,  0.00,  0.00,  1.00000,  -1.427,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.26126,  0.00000,  4.59,  0.00,  0.00,  1.00000,  -1.414,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.07694,  0.00000,  15.60,  0.00,  0.00,  1.00000,  -1.458,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.19170,  0.00000,  6.26,  0.00,  0.00,  1.00000,  -1.441,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.27846,  0.00000,  4.31,  0.00,  0.00,  1.00000,  -1.548,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.07153,  0.00000,  16.78,  0.00,  0.00,  1.00000,  -1.495,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.36704,  0.00000,  3.27,  0.00,  0.00,  1.00000,  -1.438,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.01970,  0.00000,  60.91,  0.00,  0.00,  1.00000,  -1.447,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.52164,  0.00000,  2.30,  0.00,  0.00,  1.00000,  -1.499,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.14233,  0.00000,  8.43,  0.00,  0.00,  1.00000,  -1.531,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.72187,  0.00000,  1.66,  0.00,  0.00,  1.00000,  -1.420,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.05719,  0.00000,  20.98,  0.00,  0.00,  1.00000,  -1.559,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.10467,  0.00000,  11.46,  0.00,  0.00,  1.00000,  -1.434,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.13299,  0.00000,  9.02,  0.00,  0.00,  1.00000,  -1.465,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  2125,  '1',  0.01090,  0.06393,  0.03192,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  12107,  '1',  0.00000,  0.02501,  0.00000,  47.98,  0.00,  0.00,  1.00000,  -1.421,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -2130,  '1',  0.00945,  0.04022,  0.02012,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -5472,  '1',  0.01619,  0.07138,  0.03323,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  12108,  '1',  0.00000,  0.64220,  0.00000,  1.87,  0.00,  0.00,  1.00000,  -1.479,  0.00000,  0.00000,  0.00000,  0.00000,  1
2109,  12109,  '1',  0.00000,  0.03317,  0.00000,  36.18,  0.00,  0.00,  1.00000,  -1.468,  0.00000,  0.00000,  0.00000,  0.00000,  1
2110,  12110,  '1',  0.00000,  0.12765,  0.00000,  9.40,  0.00,  0.00,  1.00000,  -1.503,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  5187,  '1',  0.01319,  0.05811,  0.02705,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  5472,  '1',  0.02196,  0.09676,  0.04504,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  12111,  '1',  0.00000,  0.08848,  0.00000,  13.56,  0.00,  0.00,  1.00000,  -1.438,  0.00000,  0.00000,  0.00000,  0.00000,  1
2112,  12112,  '1',  0.00000,  0.31727,  0.00000,  3.78,  0.00,  0.00,  1.00000,  -1.464,  0.00000,  0.00000,  0.00000,  0.00000,  1
2114,  2113,  '1',  0.00013,  0.00965,  0.00000,  924.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  2113,  '1',  0.00077,  0.03843,  0.00000,  410.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  2113,  '1',  0.00027,  0.02003,  0.00000,  402.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  2113,  '1',  0.00043,  0.04450,  0.00000,  404.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  2113,  '1',  0.00064,  0.04928,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  2113,  '1',  0.00034,  0.02438,  0.00000,  389.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2120,  2113,  '1',  0.00070,  0.04736,  0.00000,  392.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2113,  -5049,  '1',  0.00053,  0.01087,  0.75821,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2113,  8126,  '1',  0.00058,  0.01198,  0.83533,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2114,  12114,  '1',  0.00000,  0.02367,  0.00000,  50.69,  0.00,  0.00,  1.00000,  -1.368,  0.00000,  0.00000,  0.00000,  0.00000,  1
