0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01178,  -35.8022,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02645,  -33.2159,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02219,  -26.8194,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02516,  -28.0387,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01558,  -24.8609,  'BIG SPRI',  115.00,  9
1006,  1,  -16.532,  4.940,  0.000,  0.000,  1,  1.01112,  -23.6258,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  4.186,  0.000,  0.000,  1,  1.03000,  -33.0548,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02022,  -26.0970,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01017,  -23.9734,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.558,  0.000,  0.000,  1,  1.03000,  -32.3984,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -32.3984,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -9.788,  0.000,  0.000,  1,  1.01506,  -39.7260,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01324,  -30.5378,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01816,  -27.9802,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03345,  -33.1983,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.760,  0.000,  0.000,  1,  1.02892,  -24.9153,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00358,  -34.9087,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00299,  -35.3130,  'NOTREES ',  115.00,  9
1019,  1,  -0.001,  -151.223,  0.000,  0.000,  1,  1.02842,  -35.4456,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -57.646,  0.000,  0.000,  1,  1.03000,  -26.7693,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00809,  -22.5695,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02358,  -26.2983,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -20.6152,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00318,  -35.6190,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02374,  -25.3553,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00525,  -20.8897,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -64.574,  0.000,  0.000,  1,  1.03000,  -33.5579,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02737,  -27.3614,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.643,  0.000,  0.000,  1,  1.02033,  -34.4832,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02775,  -29.1891,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02448,  -32.1186,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00227,  -27.6500,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00042,  -30.5535,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01499,  -22.9294,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00524,  -20.8279,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99935,  -26.8877,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00143,  -35.8789,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01847,  -25.3060,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -21.8448,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01164,  -36.0495,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01230,  -22.3479,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -17.3858,  'FORSAN 1',  13.800,  9
1043,  1,  -28.334,  8.470,  0.000,  0.000,  1,  1.00162,  -20.2766,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02580,  -35.0516,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01336,  -36.0761,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -4.658,  0.000,  0.000,  1,  1.03000,  -35.3102,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -28.7050,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -25.0307,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -22.1614,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -28.7050,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -28.7050,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -28.7050,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00751,  -29.3802,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02053,  -29.3617,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01833,  -27.3904,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -40.283,  0.000,  0.000,  1,  1.03000,  -28.8399,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00487,  -23.2010,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02585,  -28.2255,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02585,  -28.2255,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02585,  -28.2255,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01786,  -25.8185,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01786,  -25.8185,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01786,  -25.8185,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00829,  -36.4027,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01331,  -22.5569,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -17.7387,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01222,  -23.2638,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99987,  -27.1221,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02571,  -26.4208,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -23.5433,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01566,  -35.1966,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -32.9537,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -30.9494,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -31.1674,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -31.9730,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -33.5972,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -31.2942,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01566,  -35.1966,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04571,  -41.3108,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01566,  -35.1966,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -30.5417,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01924,  -24.3078,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.482,  0.000,  0.000,  1,  1.02515,  -26.8567,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03718,  -28.5842,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01360,  -31.1978,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.410,  0.000,  0.000,  1,  1.02323,  -32.8948,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -10.259,  0.000,  0.000,  1,  1.03000,  -31.7549,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -25.5078,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00861,  -28.9939,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02000,  -34.1453,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03882,  -37.2373,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02440,  -50.8039,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03025,  -48.9897,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03040,  -50.3071,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02414,  -48.0487,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02315,  -47.8867,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -47.2649,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02811,  -50.1669,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02653,  -39.8025,  'MEMPHIS ',  161.00,  10
2009,  1,  0.025,  -70.272,  0.000,  0.000,  2,  1.03000,  -45.8419,  'IOWA PAR',  161.00,  11
2010,  1,  -0.001,  -9.886,  0.000,  0.000,  2,  1.03000,  -41.2217,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04938,  -37.9015,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03752,  -37.0989,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04144,  -36.7657,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02565,  -40.1570,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02351,  -52.2847,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02622,  -52.9086,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.202,  0.000,  0.000,  2,  1.03972,  -37.3318,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03794,  -36.8847,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -37.0588,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01715,  -45.1400,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03196,  -48.6345,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02898,  -49.9569,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03196,  -48.6345,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02770,  -47.9758,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01528,  -44.7361,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03793,  -38.0919,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02462,  -51.1294,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01859,  -46.3184,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03211,  -39.3525,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01878,  -52.1389,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03789,  -35.9077,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02910,  -49.8997,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01015,  -53.6923,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02776,  -52.6621,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03348,  -36.4532,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01787,  -45.1004,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02870,  -52.2241,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02799,  -50.8711,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01423,  -51.6427,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02904,  -50.3843,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03457,  -36.3938,  'PANHANDL',  161.00,  10
2042,  1,  -20.998,  11.460,  0.000,  0.000,  2,  1.02612,  -35.4912,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02711,  -52.7778,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02946,  -51.9690,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01706,  -45.4225,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02854,  -52.5093,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03016,  -50.6954,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03924,  -37.6281,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02685,  -44.1767,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01143,  -53.3672,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01744,  -49.1391,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02712,  -39.1257,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01688,  -50.1281,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01798,  -44.1842,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01773,  -44.6687,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01798,  -44.1842,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -43.8617,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03366,  -36.3363,  'WHITE DE',  161.00,  10
2059,  1,  -18.537,  11.520,  0.000,  0.000,  2,  1.02311,  -35.2899,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01252,  -52.5465,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02503,  -42.7298,  'VERNON 1',  161.00,  10
2062,  1,  -22.285,  13.373,  0.000,  0.000,  2,  1.01996,  -42.2169,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -21.840,  0.000,  0.000,  2,  1.03000,  -52.2331,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02084,  -51.2078,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -45.046,  0.000,  0.000,  2,  1.03000,  -52.7810,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03226,  -34.2155,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01351,  -44.6556,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01361,  -43.3478,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -23.898,  0.000,  0.000,  2,  1.03000,  -52.5259,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01473,  -42.9827,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00268,  -41.4038,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03072,  -51.6922,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03181,  -32.2738,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02272,  -30.9248,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02272,  -30.9248,  'JAYTON 2',  115.00,  10
2076,  1,  -14.456,  -6.390,  0.000,  0.000,  2,  1.03680,  -31.7136,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02809,  -51.3630,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -49.9269,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03531,  -39.8532,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01916,  -50.3749,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02352,  -51.8731,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01970,  -45.3997,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01970,  -45.3997,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01970,  -45.3997,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01970,  -45.3997,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01647,  -51.1705,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03463,  -34.1912,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01371,  -43.1482,  'ARCHER 1',  161.00,  11
2089,  1,  -21.915,  9.730,  0.000,  0.000,  2,  1.00186,  -41.6010,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02364,  -51.6416,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03339,  -39.0322,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02972,  -51.4800,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03737,  -36.3993,  'PANHANDL',  161.00,  10
2094,  1,  -4.942,  1.440,  0.000,  0.000,  2,  1.03600,  -36.1256,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03209,  -35.3176,  'PANHANDL',  13.800,  10
2096,  1,  0.001,  126.351,  0.000,  0.000,  2,  1.03000,  -34.4358,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03021,  -34.0526,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03898,  -36.7291,  'RALLS 1 ',  161.00,  10
2099,  1,  -4.721,  1.440,  0.000,  0.000,  2,  1.02953,  -34.3468,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02114,  -32.7929,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03191,  -49.5725,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03199,  -50.3410,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03191,  -49.5725,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03191,  -49.5725,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03191,  -49.5725,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01340,  -53.3169,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02999,  -50.7031,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03234,  -42.6875,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02412,  -46.1925,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -24.610,  0.000,  0.000,  2,  1.03000,  -51.7570,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02914,  -45.0491,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01811,  -47.2042,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03208,  -48.5430,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03177,  -49.1424,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02460,  -47.3806,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02818,  -47.9408,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02311,  -47.2002,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02220,  -47.0527,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02731,  -47.8092,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02264,  -47.1105,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02776,  -50.8399,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02475,  -50.8103,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03305,  -36.1768,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00876,  -53.9741,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02525,  -51.7206,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02671,  -52.8534,  'VALLEY V',  161.00,  11
2127,  2,  0.010,  220.756,  0.000,  0.000,  2,  1.05061,  -38.7060,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04360,  -38.4194,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01518,  -53.2538,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03187,  -42.0522,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02615,  -40.8938,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -5.612,  0.000,  0.000,  2,  1.03000,  -41.3745,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02652,  -51.1830,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02366,  -65.1388,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01863,  -67.1075,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02162,  -27.4818,  'SWEETWAT',  115.00,  27
3004,  1,  -18.074,  5.400,  0.000,  0.000,  3,  1.01666,  -26.4647,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01219,  -73.5371,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02003,  -33.0387,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02774,  -31.5290,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01656,  -42.5634,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02792,  -39.9108,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02045,  -71.4925,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01276,  -70.2714,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00355,  -71.2267,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -40.742,  0.000,  0.000,  3,  1.03000,  -33.7501,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02705,  -63.0014,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01931,  -26.1743,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01871,  -30.0825,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -26.7582,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02910,  -38.2425,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -27.393,  0.000,  0.000,  3,  1.03000,  -39.1267,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -35.5941,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02249,  -39.0043,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01317,  -26.2257,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -23.212,  0.000,  0.000,  3,  1.03000,  -33.1055,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02814,  -39.6242,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00972,  -52.5566,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03625,  -40.0194,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02468,  -40.0082,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.9096,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03073,  -57.3157,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -46.304,  0.000,  0.000,  3,  1.03000,  -43.4150,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01376,  -33.2723,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01900,  -33.0239,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01933,  -24.9794,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -20.5464,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01396,  -50.8778,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01382,  -47.6293,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03373,  -32.0724,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01746,  -27.8715,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -30.4252,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01379,  -39.4056,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03335,  -33.9179,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01907,  -28.3669,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03335,  -33.9179,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03335,  -33.9179,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -29.7070,  'SILVER 4',  13.800,  27
3046,  1,  0.003,  -2.848,  0.000,  0.000,  3,  1.03000,  -37.8488,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -63.398,  0.000,  0.000,  3,  1.03000,  -29.1223,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04222,  -42.2695,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02078,  -35.1735,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.001,  -65.948,  0.000,  0.000,  3,  1.00727,  -47.1966,  'DEL RIO ',  230.00,  28
3051,  1,  -0.000,  -19.733,  0.000,  0.000,  3,  0.99331,  -49.1254,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02064,  -70.7407,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03457,  -33.7398,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02171,  -33.5459,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -31.8937,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -30.2459,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -30.3498,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03584,  -31.8905,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02131,  -27.7863,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -27.0518,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.4376,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -30.1501,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -29.4123,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02489,  -27.7999,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01372,  -24.9348,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01995,  -48.1245,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03095,  -28.5445,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.6927,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01624,  -35.5779,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02170,  -29.4776,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00767,  -26.5352,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02382,  -42.7427,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01504,  -71.2304,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00696,  -69.6326,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02747,  -44.5934,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01702,  -71.4795,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01804,  -33.7108,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03194,  -32.3143,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02870,  -31.0738,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01878,  -28.7405,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.4405,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02967,  -34.0532,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02426,  -31.4802,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -27.7837,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01494,  -26.3629,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00449,  -23.6426,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00520,  -22.7636,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03175,  -37.7323,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02464,  -40.0930,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02266,  -40.0218,  'ABILENE ',  161.00,  27
3091,  1,  0.001,  -19.472,  0.000,  0.000,  3,  1.02000,  -39.9255,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -33.3843,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02165,  -71.3413,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02682,  -30.6948,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.6852,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03185,  -29.8771,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02892,  -28.6525,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -24.3672,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01737,  -34.1536,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01516,  -38.0534,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01434,  -57.1833,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01836,  -39.8623,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01774,  -29.1190,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01558,  -58.8756,  'BUCHANAN',  115.00,  28
3105,  1,  -0.807,  0.740,  0.000,  0.000,  3,  1.01474,  -58.8119,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -57.8550,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01783,  -68.8485,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01664,  -60.5609,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02872,  -27.7337,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -24.9559,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01909,  -27.0281,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00873,  -24.3374,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00873,  -24.3374,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02128,  -41.3537,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01891,  -29.9687,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01262,  -25.3912,  'SYNDER 0',  115.00,  27
3117,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00258,  -23.4397,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00014,  -22.8015,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02987,  -71.3902,  'BRACKETT',  115.00,  28
3120,  1,  -0.002,  0.000,  0.000,  0.000,  3,  1.02987,  -71.3901,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02089,  -25.9976,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -20.3058,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01356,  -72.9478,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -31.456,  0.000,  0.000,  3,  1.03000,  -68.2529,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01458,  -39.7751,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -46.333,  0.000,  0.000,  3,  1.01471,  -75.2517,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02085,  -26.1852,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01625,  -26.3321,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02663,  -26.4869,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02284,  -29.7854,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -30.0492,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02604,  -44.6474,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02995,  -30.0763,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02856,  -30.0325,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02127,  -27.7431,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01563,  -25.4245,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -30.9624,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02921,  -44.1012,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01087,  -35.7508,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01347,  -36.2235,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02271,  -27.1989,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -13.466,  0.000,  0.000,  3,  1.03000,  -44.8339,  'GOODFELL',  115.00,  27
3143,  1,  0.001,  -17.419,  0.000,  0.000,  3,  1.03000,  -43.7998,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02748,  -44.3365,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02218,  -30.9274,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -3.737,  0.000,  0.000,  3,  1.03000,  -42.2095,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -14.951,  0.000,  0.000,  3,  1.03000,  -59.1285,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02541,  -71.3619,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02422,  -98.0688,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02654,  -76.0895,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -51.969,  0.000,  0.000,  4,  1.03000,  -78.7856,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02809,  -78.6240,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02151,  -99.2164,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01764,  -65.7740,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02859,  -81.2432,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.4201,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01989,  -83.1157,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -13.716,  0.000,  0.000,  4,  1.03000,  -97.3610,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02474,  -98.4510,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02339,  -70.2022,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -65.080,  0.000,  0.000,  4,  1.03000,  -71.1957,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02407,  -65.5410,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02650,  -81.3175,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01769,  -75.0967,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01557,  -96.2234,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01493,  -81.2790,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02075,  -96.5506,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02140,  -77.3253,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02264,  -65.4169,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02905,  -63.7939,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02739,  -65.0169,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -61.5810,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02609,  -98.9909,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -58.0511,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01662,  -59.6162,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -55.5088,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02182,  -82.8928,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01433,  -84.2427,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01788,  -80.1529,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01997,  -98.4506,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01269,  -80.0024,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01203,  -71.8473,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -66.044,  0.000,  0.000,  4,  1.03000,  -76.3893,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00965,  -71.5096,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02530,  -91.3089,  'MISSION ',  230.00,  19
4040,  1,  0.000,  -173.450,  0.000,  0.000,  4,  1.03000,  -93.7223,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02282,  -94.1119,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02707,  -97.2737,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01116,  -88.7502,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01325,  -90.1357,  'FALCON H',  115.00,  19
4045,  1,  -1.694,  -4.708,  0.000,  0.000,  4,  1.01947,  -90.0475,  'FALCON H',  13.800,  19
4046,  1,  -0.517,  -4.825,  0.000,  0.000,  4,  1.01947,  -90.1332,  'FALCON H',  13.800,  19
4047,  1,  -3.549,  -6.711,  0.000,  0.000,  4,  1.01947,  -89.9762,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01593,  -95.1494,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02089,  -92.3437,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01067,  -90.1815,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01658,  -83.5656,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01658,  -83.5656,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02548,  -84.3422,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01937,  -74.1594,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01499,  -79.6950,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02549,  -75.2809,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01983,  -78.0758,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.9194,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.1330,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.3141,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.6758,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.2752,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.6460,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01535,  -79.5152,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01535,  -79.5152,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -60.370,  0.000,  0.000,  4,  1.03000,  -98.4598,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01585,  -94.6077,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02887,  -98.4899,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01624,  -79.6646,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01939,  -88.1983,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01181,  -90.5404,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01853,  -79.8414,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02481,  -91.4533,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02903,  -93.1598,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02481,  -91.4533,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02481,  -91.4533,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02481,  -91.4533,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01468,  -79.8971,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02379,  -95.9424,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03419,  -80.6885,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02829,  -81.1984,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -78.7299,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -78.8848,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.7060,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.4718,  'CORPUS C',  13.800,  21
4086,  1,  -0.000,  -59.370,  0.000,  0.000,  4,  1.03000,  -93.1737,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -68.388,  0.000,  0.000,  4,  1.03000,  -81.3075,  'CORPUS C',  115.00,  21
4088,  1,  0.012,  -150.860,  0.000,  0.000,  4,  1.03000,  -98.6540,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -95.8115,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -95.8115,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -95.8115,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01849,  -95.6520,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -95.8115,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -95.8115,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -95.8115,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -95.8115,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -95.8115,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -95.8115,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01658,  -79.4668,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01771,  -79.7680,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01559,  -80.0776,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02119,  -92.9985,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -67.324,  0.000,  0.000,  4,  1.03000,  -99.0499,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01515,  -78.9339,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -77.4728,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01353,  -91.7083,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02730,  -98.0199,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01879,  -78.3663,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01150,  -81.1906,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02124,  -94.7325,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01698,  -96.1386,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02704,  -85.5947,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02815,  -77.8534,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02320,  -79.1605,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.7203,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.6668,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02553,  -65.5571,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01446,  -82.4132,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00980,  -90.4520,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01627,  -79.8593,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -33.507,  0.000,  0.000,  4,  1.03000,  -96.9466,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.899,  0.000,  0.000,  4,  1.02924,  -98.6223,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01723,  -81.4376,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02367,  -91.1977,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00789,  -67.6166,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01734,  -91.7356,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -41.324,  0.000,  0.000,  4,  1.03000,  -84.5070,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -61.368,  0.000,  0.000,  4,  1.03000,  -96.1751,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03500,  -79.2387,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -8.717,  0.000,  0.000,  4,  1.03000,  -80.5428,  'FREER 0 ',  115.00,  20
4131,  1,  -0.000,  -68.959,  0.000,  0.000,  4,  1.03000,  -67.6531,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02688,  -68.6250,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.6531,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.6531,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.6531,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.6531,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.6531,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.6531,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01483,  -82.0209,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03509,  -81.5496,  'SARITA 1',  230.00,  21
4141,  1,  -0.000,  -12.480,  0.000,  0.000,  4,  1.03000,  -83.6179,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -80.2097,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01702,  -70.8079,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01758,  -82.9461,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01587,  -79.1036,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02632,  -78.4744,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -106.067,  0.000,  0.000,  4,  1.03000,  -79.9342,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01724,  -82.3846,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00576,  -73.5367,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01624,  -80.2586,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03396,  -83.3569,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02822,  -82.5805,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.1960,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01441,  -96.1445,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01709,  -94.6705,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01707,  -81.0766,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02459,  -97.5378,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02510,  -77.2756,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02023,  -79.2246,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.5019,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.3706,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.3946,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02510,  -77.2756,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01611,  -94.1127,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02751,  -81.0004,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01446,  -78.5317,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02435,  -96.8525,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01964,  -79.3663,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01502,  -80.6459,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01532,  -79.3137,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -92.512,  0.000,  0.000,  4,  1.03000,  -94.8410,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02104,  -66.9563,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00452,  -67.0563,  'REFUGIO ',  115.00,  21
4174,  1,  -0.000,  -39.708,  0.000,  0.000,  4,  1.03000,  -64.9485,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -9.259,  0.000,  0.000,  4,  1.03000,  -78.6058,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03878,  -76.6544,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -74.4932,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -39.170,  0.000,  0.000,  4,  1.03000,  -69.4935,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02478,  -81.3583,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01487,  -79.9546,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02309,  -74.2877,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01001,  -74.0931,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02779,  -85.4928,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02223,  -90.1938,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.410,  0.000,  0.000,  4,  1.01873,  -87.9524,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -55.668,  0.000,  0.000,  4,  1.03000,  -97.2070,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01403,  -75.7671,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03178,  -71.3935,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00963,  -73.2213,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -79.7457,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -88.5496,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -88.4036,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01836,  -90.0406,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -92.8216,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02801,  -72.0628,  'OILTON 0',  500.00,  20
4196,  1,  0.000,  -26.055,  0.000,  0.000,  4,  1.03000,  -74.5994,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  -3.932,  0.000,  0.000,  4,  1.03000,  -76.9534,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -52.4387,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97709,  -58.5648,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00783,  -53.0224,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -52.1147,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -51.0975,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01147,  -46.6152,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -52.8671,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -52.3425,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97192,  -60.4164,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -51.4054,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -62.177,  0.000,  0.000,  5,  1.01798,  -55.6800,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01752,  -52.2820,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03183,  -49.0568,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03042,  -50.8023,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -52.7303,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03215,  -44.9917,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -47.1640,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -44.2890,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -48.7608,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -50.4970,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -48.7608,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97424,  -60.0602,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -49.7842,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -51.8885,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02266,  -52.6046,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -51.8073,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00756,  -57.1611,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01991,  -52.8290,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -52.7051,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -52.3239,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -49.5696,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -50.8443,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -49.5696,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -49.5696,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -48.0973,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -48.0503,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -48.9027,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -47.5755,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -48.1862,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -47.9409,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -53.1922,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02145,  -51.3387,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03624,  -45.0486,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03231,  -46.9884,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -48.5427,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -50.2808,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03428,  -49.5446,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -52.3057,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03428,  -49.5446,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03204,  -51.7776,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -51.8694,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95655,  -61.9879,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03063,  -45.0149,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -45.5434,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -43.6903,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -43.0820,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01387,  -54.7170,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01925,  -55.7055,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -19.019,  0.000,  0.000,  5,  1.03000,  -57.8627,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01485,  -59.8710,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -49.1970,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02995,  -50.8710,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -49.1970,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -49.1970,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -47.7211,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -47.6466,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -47.5476,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -52.4914,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01760,  -54.2844,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03019,  -51.9002,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02134,  -48.6570,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -52.8524,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00141,  -58.8625,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -54.9010,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -27.186,  0.000,  0.000,  5,  1.03000,  -56.1589,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -51.0808,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -54.6593,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99985,  -58.1149,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02175,  -57.0982,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -52.1598,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03339,  -50.0875,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03021,  -51.4196,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -52.8326,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -52.0281,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99522,  -54.9255,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00002,  -55.1842,  'CLIFTON ',  161.00,  18
5089,  1,  -2.247,  -9.844,  0.000,  0.000,  5,  1.00929,  -55.0854,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -109.758,  0.000,  0.000,  5,  1.03000,  -52.6983,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97550,  -57.3141,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -51.7034,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -126.246,  0.000,  0.000,  5,  1.03000,  -52.7669,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -51.9055,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -52.0842,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02946,  -52.0560,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -51.5477,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -81.611,  0.000,  0.000,  5,  1.03000,  -52.4140,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -40.796,  0.000,  0.000,  5,  1.03000,  -52.6135,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -52.3297,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01210,  -55.7357,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03223,  -50.3657,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -51.6002,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -51.6279,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -52.3551,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03355,  -52.1630,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -52.3551,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -99.281,  0.000,  0.000,  5,  1.03000,  -51.6962,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01565,  -52.9835,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00032,  -51.3506,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02908,  -52.4174,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00307,  -53.7949,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -52.6240,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01444,  -54.6568,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -53.5826,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -52.0550,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02387,  -52.2921,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99228,  -50.1617,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -47.8812,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03983,  -47.5668,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -10.997,  0.000,  0.000,  5,  1.03000,  -48.3664,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -52.6812,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96788,  -63.9881,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97361,  -64.2468,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -51.2868,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -52.7127,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99096,  -56.9185,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02450,  -52.6018,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01891,  -55.9267,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -51.7644,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -54.6556,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02657,  -55.8476,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00222,  -53.7552,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01547,  -48.3572,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -50.6751,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00690,  -53.4599,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -52.3744,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -53.7810,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -55.051,  0.000,  0.000,  5,  1.03000,  -52.7161,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97388,  -60.3763,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01927,  -53.2841,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99847,  -58.2023,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -51.1521,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00281,  -54.6618,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -51.8403,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -52.3316,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -52.5256,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -52.4776,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -52.8223,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02246,  -48.0820,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00143,  -55.8130,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -52.4710,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02344,  -49.9691,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99554,  -55.5079,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01886,  -49.4192,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01216,  -54.5123,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01811,  -52.7704,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -52.2956,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96523,  -63.8261,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03139,  -50.7795,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -49.789,  0.000,  0.000,  5,  1.03000,  -52.6411,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94078,  -62.0227,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -56.7553,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03504,  -49.4423,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03237,  -50.6014,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.8975,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03504,  -49.4423,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -52.7913,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -50.6084,  'DUBLIN 1',  161.00,  15
5170,  1,  -19.451,  8.640,  0.000,  0.000,  5,  1.01809,  -49.8963,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96796,  -58.3062,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -81.724,  0.000,  0.000,  5,  1.03000,  -52.5102,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -51.8878,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96457,  -58.8198,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03109,  -51.0384,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00615,  -49.9029,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -51.9994,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02287,  -52.7972,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03051,  -50.1812,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -51.0142,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -52.5500,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97157,  -60.0655,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -52.5107,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01688,  -53.3996,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -52.4788,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02060,  -51.9186,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -45.5329,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -52.3118,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -52.6336,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01126,  -53.1061,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -60.586,  0.000,  0.000,  5,  1.00487,  -55.7379,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03073,  -54.7562,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03143,  -55.3409,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -52.1982,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02886,  -51.9810,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03047,  -45.6827,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -47.2022,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -45.3871,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -52.1760,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99889,  -52.2525,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96508,  -59.5597,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01334,  -53.5465,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02823,  -52.3577,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03053,  -46.6817,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -47.8451,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -45.1257,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -45.8476,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -45.6318,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99091,  -54.0824,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -51.7152,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94736,  -61.8594,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01144,  -53.3558,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -52.3696,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02300,  -52.5792,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -52.3181,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -52.1863,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -82.790,  0.000,  0.000,  5,  1.03000,  -51.9913,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01895,  -52.8555,  'JUSTIN 0',  161.00,  17
5219,  1,  -0.000,  -31.941,  0.000,  0.000,  5,  1.02285,  -53.5499,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -52.7783,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02311,  -57.0641,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00336,  -55.7224,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95325,  -62.1351,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -52.2975,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -53.9761,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01813,  -55.8509,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02056,  -54.4224,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -51.7136,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -52.4449,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -52.6530,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99875,  -55.4284,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -52.3159,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02842,  -52.0511,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02599,  -52.0444,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01356,  -57.8261,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03144,  -44.1599,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02078,  -43.5378,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -43.7725,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03645,  -52.7668,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03206,  -54.6833,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -55.8624,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03384,  -55.8624,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03111,  -52.0840,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -52.1157,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -52.5783,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00067,  -52.1995,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99219,  -54.8830,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -51.6545,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -51.4566,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -51.8634,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -52.1920,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -52.6603,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -51.8227,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -51.9538,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99921,  -53.0148,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00608,  -53.7535,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99654,  -54.7991,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02448,  -52.4903,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -53.5313,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -45.1735,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01326,  -49.4251,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01764,  -40.9480,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02032,  -42.1680,  'GLEN ROS',  13.800,  18
5264,  1,  0.001,  -58.801,  0.000,  0.000,  5,  1.03000,  -51.4210,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -51.2013,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02795,  -51.9107,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98538,  -59.6283,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00381,  -54.1915,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01828,  -51.2456,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97070,  -58.1675,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99166,  -59.9403,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -52.6775,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -52.2543,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01858,  -52.7087,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95372,  -61.4899,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98431,  -57.3259,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -52.2784,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01136,  -56.8392,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -54.3159,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -55.4491,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02206,  -53.4463,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -53.5806,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -53.7523,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -53.3061,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01309,  -51.2760,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01307,  -51.1987,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -52.0252,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00186,  -54.3495,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -78.578,  0.000,  0.000,  5,  1.03000,  -52.3250,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99482,  -55.6419,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -52.5943,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -52.2512,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01820,  -50.3615,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -52.7883,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03342,  -50.0477,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -51.3406,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03342,  -50.0477,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03342,  -50.0477,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03342,  -50.0477,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03342,  -50.0477,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03342,  -50.0477,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.7460,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -49.0769,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03325,  -50.1172,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03093,  -51.5538,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -51.4733,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -52.1043,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -52.1688,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -52.6959,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -52.2066,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02796,  -52.8498,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01991,  -52.5747,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -51.2725,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98768,  -57.2187,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -52.6262,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -81.176,  0.000,  0.000,  5,  1.03000,  -52.5425,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -46.8809,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -48.1157,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01993,  -46.0593,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -45.9694,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -46.0946,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03286,  -49.7634,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -51.5466,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -47.5127,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -47.5089,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.9953,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94760,  -61.7598,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00472,  -57.6237,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -52.4277,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -51.7056,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01826,  -53.1615,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -52.7312,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01437,  -53.0723,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00084,  -46.7387,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -52.5123,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -52.0364,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -47.8432,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01756,  -51.4559,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -56.179,  0.000,  0.000,  5,  1.03000,  -52.5187,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -52.7413,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03007,  -51.9467,  'LEWISVIL',  161.00,  17
5342,  1,  -0.152,  -3.201,  0.000,  0.000,  5,  1.03411,  -51.9584,  'LEWISVIL',  13.800,  17
5343,  1,  -3.763,  -21.168,  0.000,  0.000,  5,  1.03994,  -51.8597,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -52.7728,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98994,  -55.8954,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -165.353,  0.000,  0.000,  5,  1.03000,  -52.1650,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99354,  -49.3050,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00300,  -53.6571,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -51.9794,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03113,  -50.2052,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -51.5695,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -52.5032,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -51.9150,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -53.1963,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01726,  -51.8402,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02966,  -52.4977,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -51.7590,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -52.3743,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01459,  -54.2546,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -50.6165,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -46.8507,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -47.8553,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -46.8507,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -46.2132,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -45.6205,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -45.3365,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -45.3819,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -45.8751,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -45.2563,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -51.5514,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -52.0958,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -52.6598,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -52.7620,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -51.7673,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -52.1188,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -51.9001,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -57.3365,  'KILLEEN ',  161.00,  13
5378,  1,  -0.000,  -118.862,  0.000,  0.000,  5,  1.02538,  -55.6043,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -52.3555,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03165,  -50.2195,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -51.8122,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -49.2966,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -49.1669,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02967,  -50.0829,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -51.1897,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -87.053,  0.000,  0.000,  5,  1.03000,  -52.5092,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02036,  -53.0306,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02120,  -51.7042,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01313,  -53.2285,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99194,  -59.4139,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97009,  -64.1500,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94401,  -67.7156,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00604,  -54.3076,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03942,  -41.5874,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03465,  -40.5800,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -43.6851,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01786,  -41.7853,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01786,  -41.7853,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -41.2835,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02535,  -52.0272,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -47.2072,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02236,  -48.9903,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -47.2072,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -47.2072,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -47.2072,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -47.2072,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00333,  -56.1626,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -53.2641,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -52.0574,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -54.5752,  'KILLEEN ',  500.00,  13
5411,  1,  0.000,  -79.541,  0.000,  0.000,  5,  1.03000,  -56.4813,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -52.7467,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03382,  -46.0395,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03202,  -48.7923,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02972,  -45.4087,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -45.4023,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03012,  -45.4785,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03382,  -46.0395,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03382,  -46.0395,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -51.4026,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -100.131,  0.000,  0.000,  5,  1.03000,  -53.7382,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -13.270,  0.000,  0.000,  5,  1.03000,  -52.0819,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -52.0819,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -52.0819,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -52.2965,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00180,  -55.7343,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01292,  -52.7675,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -51.4372,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02210,  -52.9367,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02033,  -53.0079,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -52.2107,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01690,  -52.6205,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -52.2912,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -52.7559,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01319,  -52.2815,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -52.4110,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94866,  -60.8633,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -52.2429,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01813,  -52.4088,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -70.016,  0.000,  0.000,  5,  1.03000,  -52.3191,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -51.7695,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -52.3122,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -52.2829,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -48.3893,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02009,  -50.8020,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00929,  -57.1077,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -51.8274,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03235,  -49.9199,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03092,  -51.2253,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00488,  -54.5006,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -53.8664,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -54.9528,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -51.0742,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -52.9174,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01373,  -52.1309,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00336,  -52.8788,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02765,  -51.8967,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98362,  -60.4910,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96888,  -65.0325,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94390,  -68.4595,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -56.2665,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -52.3017,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -52.4977,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03337,  -50.1373,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -51.4319,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97477,  -60.3824,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -52.7343,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -52.5599,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -52.6868,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01422,  -56.5514,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -50.8729,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03229,  -43.7235,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -48.8539,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96779,  -58.5059,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -51.9580,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96871,  -59.5961,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02535,  -56.9308,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -102.044,  0.000,  0.000,  5,  1.03000,  -52.3442,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03152,  -49.4175,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -50.8727,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01758,  -52.2790,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -104.859,  0.000,  0.000,  5,  1.03000,  -52.9378,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02985,  -51.5172,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00782,  -48.2048,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -51.4924,  'BLOOMING',  161.00,  14
6001,  1,  -0.000,  -75.289,  0.000,  0.000,  6,  1.03000,  -63.9262,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -64.1202,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03851,  -56.3718,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03274,  -57.9586,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03171,  -60.0072,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.9526,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.3230,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.9167,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.6096,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.8421,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -62.3128,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -18.181,  0.000,  0.000,  6,  1.03000,  -61.2490,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02058,  -64.1911,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00951,  -67.3718,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02731,  -64.3208,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02738,  -63.4309,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02083,  -63.4369,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02263,  -61.9019,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02357,  -62.0497,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -61.8809,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03957,  -58.2784,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03598,  -59.0621,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03064,  -60.3105,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -99.566,  0.000,  0.000,  6,  1.03000,  -63.3852,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.000,  -134.830,  0.000,  0.000,  6,  1.03000,  -64.0488,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02383,  -63.4048,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02616,  -62.0108,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -61.9158,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00043,  -69.0551,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01857,  -59.9582,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02107,  -61.2081,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02246,  -63.1190,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03488,  -57.7397,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03210,  -59.4436,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02887,  -60.8344,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02712,  -61.4534,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02431,  -62.8012,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03786,  -58.3655,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03086,  -60.0921,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -61.9380,  'AUSTIN 3',  115.00,  23
6041,  1,  -0.968,  -10.982,  0.000,  0.000,  6,  1.03998,  -58.3575,  'AUSTIN 3',  13.800,  23
6042,  1,  -5.807,  -7.051,  0.000,  0.000,  6,  1.03998,  -58.2715,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02597,  -62.7729,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01814,  -64.1077,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03470,  -59.8800,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03146,  -61.6097,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02632,  -63.5448,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03470,  -59.8800,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03470,  -59.8800,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03470,  -59.8800,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -21.432,  0.000,  0.000,  6,  1.03998,  -59.6511,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03470,  -59.8800,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -18.681,  0.000,  0.000,  6,  1.03998,  -59.6149,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.758,  0.000,  0.000,  6,  1.03998,  -59.3727,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00695,  -70.1159,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03094,  -58.7470,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03051,  -60.0343,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02986,  -60.8003,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96704,  -76.9771,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02441,  -64.2976,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -61.9418,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02661,  -59.6480,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02465,  -60.7390,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01816,  -63.8217,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01133,  -61.9717,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03188,  -58.8840,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02976,  -60.1929,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02470,  -62.4423,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.5255,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.0188,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03006,  -58.5998,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.1733,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.4082,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.4115,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02249,  -57.6269,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02109,  -58.9137,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01874,  -61.3093,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01468,  -56.5344,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01894,  -57.1197,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01755,  -56.9351,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02863,  -61.2866,  'MARBLE F',  115.00,  23
6082,  1,  -1.184,  -9.858,  0.000,  0.000,  6,  1.03975,  -61.2444,  'MARBLE F',  13.800,  23
6083,  1,  -1.184,  -8.771,  0.000,  0.000,  6,  1.03975,  -61.2652,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02825,  -61.3667,  'ROUND RO',  115.00,  23
6085,  1,  -0.013,  0.000,  0.000,  0.000,  6,  1.02826,  -61.3658,  'ROUND RO',  13.800,  23
6086,  1,  -0.279,  0.000,  0.000,  0.000,  6,  1.02829,  -61.3471,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02825,  -61.3667,  'ROUND RO',  13.800,  23
6088,  1,  -0.098,  0.000,  0.000,  0.000,  6,  1.02826,  -61.3616,  'ROUND RO',  13.800,  23
6089,  1,  -0.129,  0.000,  0.000,  0.000,  6,  1.02827,  -61.3576,  'ROUND RO',  13.800,  23
6090,  1,  -0.378,  0.000,  0.000,  0.000,  6,  1.02826,  -61.3464,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -50.199,  0.000,  0.000,  6,  1.03000,  -63.8828,  'WIMBERLE',  115.00,  23
6092,  1,  -0.000,  -27.500,  0.000,  0.000,  6,  1.03000,  -65.4345,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02069,  -63.4607,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02340,  -63.2976,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02455,  -62.5149,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -65.048,  0.000,  0.000,  6,  1.03000,  -66.5207,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02038,  -63.6743,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02193,  -62.3158,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01723,  -64.1896,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01985,  -64.9033,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -57.8704,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -58.3556,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -48.955,  0.000,  0.000,  6,  1.03000,  -60.8048,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -57.8704,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -57.8704,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -57.8704,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03811,  -55.4629,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02654,  -59.3232,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99070,  -64.4787,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.4497,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.3384,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02192,  -65.0596,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02182,  -62.3021,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01861,  -64.3007,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01909,  -63.9883,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00803,  -64.1745,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03009,  -60.4978,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03938,  -58.3993,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03389,  -59.6844,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03187,  -60.8599,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02083,  -64.1107,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99325,  -64.8946,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02362,  -61.8589,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02688,  -61.9323,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01606,  -65.3464,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02265,  -62.3016,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.274,  0.000,  0.000,  6,  0.93917,  -68.4656,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02025,  -64.8111,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97061,  -70.9201,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01959,  -62.6795,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -63.3330,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01911,  -62.6653,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00758,  -68.0445,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00359,  -64.1228,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00905,  -62.8124,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -62.3412,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01850,  -63.0299,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01879,  -67.1283,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00979,  -65.8313,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98548,  -64.6351,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03221,  -58.4913,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03013,  -60.3402,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02988,  -62.0695,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03221,  -58.4913,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -55.9963,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.0886,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -54.8999,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.4225,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.9370,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02800,  -63.7678,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -84.166,  0.000,  0.000,  6,  1.02570,  -67.3283,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -62.0213,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02582,  -62.7050,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01455,  -63.3926,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01884,  -64.7601,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02465,  -61.2809,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02073,  -65.7327,  'BOERNE 1',  115.00,  26
6158,  1,  -0.004,  -47.236,  0.000,  0.000,  6,  1.03000,  -66.9241,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02096,  -63.7319,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02165,  -62.1662,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03123,  -58.2841,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03009,  -60.0445,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02667,  -61.8847,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.6547,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.5824,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.9883,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -57.7327,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -64.1810,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03523,  -59.3711,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03039,  -61.3951,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -62.9464,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01797,  -60.4996,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01859,  -61.8949,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02348,  -63.8197,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02102,  -62.3952,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02200,  -62.8048,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.000,  -59.768,  0.000,  0.000,  6,  1.03000,  -61.9261,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02174,  -63.7460,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01930,  -64.3392,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01706,  -65.2332,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02074,  -63.3085,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02161,  -64.1471,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00422,  -63.5537,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -62.4762,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02050,  -62.6339,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02557,  -61.7242,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02400,  -62.0206,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01340,  -59.3840,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00403,  -62.6579,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01473,  -67.8932,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -63.3633,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02255,  -60.6995,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01419,  -63.2022,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01912,  -63.0532,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99532,  -65.1564,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02413,  -64.7747,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03221,  -59.7173,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02944,  -61.9304,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -62.9425,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01657,  -64.2260,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02289,  -64.2272,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01742,  -65.1586,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02092,  -64.0313,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01799,  -64.2121,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02693,  -61.4269,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99482,  -65.0479,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -43.484,  0.000,  0.000,  6,  1.03000,  -62.8805,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02727,  -62.2672,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00535,  -65.7936,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04037,  -57.5023,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03606,  -58.7691,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02934,  -61.2702,  'MARBLE F',  115.00,  23
6213,  1,  -3.226,  1.178,  0.000,  0.000,  6,  1.03988,  -57.4254,  'MARBLE F',  13.800,  23
6214,  1,  -10.016,  1.986,  0.000,  0.000,  6,  1.03988,  -57.3556,  'MARBLE F',  13.800,  23
6215,  1,  -10.016,  7.279,  0.000,  0.000,  6,  1.03988,  -57.4642,  'MARBLE F',  13.800,  23
6216,  1,  -10.016,  3.301,  0.000,  0.000,  6,  1.03988,  -57.4173,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02015,  -63.1036,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01618,  -62.7851,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02363,  -62.5621,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02200,  -63.4012,  'SAN ANTO',  115.00,  22
6221,  1,  -0.000,  -76.152,  0.000,  0.000,  6,  1.03000,  -67.9517,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02965,  -60.3094,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02771,  -61.2129,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02276,  -62.5078,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01633,  -64.2906,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99312,  -72.1705,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02649,  -61.6088,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02927,  -59.0358,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -50.716,  0.000,  0.000,  6,  1.03000,  -60.4543,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -62.1189,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01249,  -63.5015,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02398,  -61.8418,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02069,  -62.2342,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03274,  -60.1179,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03136,  -61.0595,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02706,  -62.7779,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93148,  -69.4674,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02529,  -61.8208,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03675,  -58.4855,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03168,  -60.7013,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02690,  -62.2431,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03675,  -58.4855,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.3968,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.9844,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.2178,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.8351,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.9984,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.4990,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.0584,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01865,  -64.1948,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02184,  -64.2635,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01570,  -62.8988,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01532,  -65.1052,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03587,  -57.8998,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03359,  -58.9036,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02557,  -61.3496,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03352,  -57.5413,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03144,  -57.2133,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03587,  -57.8998,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03310,  -57.4686,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01993,  -64.2383,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02303,  -60.8919,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02440,  -62.3816,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02404,  -64.1281,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -62.2811,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.082,  -1.719,  0.000,  0.000,  6,  1.02540,  -62.2875,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02668,  -62.2912,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.082,  -1.719,  0.000,  0.000,  6,  1.02540,  -62.2875,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02668,  -62.2912,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.326,  -6.817,  0.000,  0.000,  6,  1.03184,  -62.3062,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.199,  -4.090,  0.000,  0.000,  6,  1.02876,  -62.2735,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02668,  -62.2912,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02668,  -62.2912,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.152,  -3.201,  0.000,  0.000,  6,  1.02728,  -62.2930,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01998,  -63.8410,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01880,  -65.3860,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02822,  -60.7281,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02420,  -61.8214,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02937,  -60.2620,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02483,  -62.3530,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02200,  -64.0672,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02560,  -62.4853,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02275,  -64.5019,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02256,  -63.5060,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -64.8843,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -90.255,  0.000,  0.000,  6,  1.03000,  -67.4050,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02726,  -61.9824,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01887,  -63.8746,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01800,  -62.6519,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02978,  -61.8837,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -63.9414,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03641,  -57.5324,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03202,  -59.3468,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02617,  -61.4635,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03452,  -57.2341,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03479,  -57.2776,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03189,  -56.8377,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02935,  -58.7510,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03070,  -59.8891,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03041,  -60.5991,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02935,  -58.7510,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02364,  -57.8746,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02745,  -58.4550,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02459,  -58.0153,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02363,  -57.8629,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02529,  -61.7463,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01755,  -64.0662,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02368,  -63.5955,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99820,  -67.3550,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -63.0960,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01121,  -64.2395,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02927,  -62.7189,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -62.5018,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02413,  -63.7816,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03491,  -58.8187,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02856,  -56.6059,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -57.8201,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02354,  -59.2620,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02194,  -60.3110,  'GEORGETO',  115.00,  23
6320,  1,  -0.000,  -108.782,  0.000,  0.000,  6,  1.03000,  -63.1672,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -62.5737,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -64.4191,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01804,  -64.0328,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02379,  -63.3827,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94239,  -68.0640,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01209,  -64.4431,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00619,  -65.0116,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99732,  -69.2367,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00595,  -67.1297,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -62.3229,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -111.911,  0.000,  0.000,  6,  1.03000,  -62.2761,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -64.2058,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03192,  -59.8556,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03005,  -61.4613,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02627,  -62.6504,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96815,  -71.8411,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02764,  -63.4732,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94009,  -68.2401,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01714,  -62.5431,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -66.0289,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01737,  -65.9521,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03456,  -57.8799,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03232,  -59.6330,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03044,  -60.6303,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02165,  -62.4140,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01806,  -66.5166,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.3462,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03579,  -59.2160,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02743,  -61.3805,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02408,  -63.7685,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02708,  -61.4987,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03153,  -60.0002,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02862,  -60.9987,  'ROUND RO',  115.00,  23
6356,  1,  -0.000,  -100.803,  0.000,  0.000,  6,  1.03000,  -63.9867,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99119,  -73.1654,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -75.601,  0.000,  0.000,  6,  1.03000,  -63.2673,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03457,  -58.8356,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01682,  -58.4402,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00927,  -58.2875,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03584,  -58.8862,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02970,  -61.1583,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02685,  -63.7190,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6362,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1756,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8162,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7617,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6338,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00839,  -67.0292,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02701,  -67.0648,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00091,  -65.3891,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -66.8814,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01324,  -66.0686,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01324,  -66.0686,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02136,  -64.4220,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01714,  -66.4959,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -55.0082,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02056,  -56.9796,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02300,  -58.8375,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -55.0082,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -55.0082,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -55.0082,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -55.0082,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -55.0082,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02316,  -64.2396,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01590,  -66.4198,  'SPRING 1',  115.00,  5
7028,  1,  -0.058,  -214.208,  0.000,  0.000,  7,  1.02000,  -66.1784,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01517,  -56.1504,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01635,  -61.0021,  'PORT LAV',  115.00,  6
7031,  1,  -2.515,  0.000,  0.000,  0.000,  7,  1.01548,  -55.9687,  'PORT LAV',  13.800,  6
7032,  1,  -0.648,  0.000,  0.000,  0.000,  7,  1.01525,  -56.1036,  'PORT LAV',  13.800,  6
7033,  1,  -0.648,  0.000,  0.000,  0.000,  7,  1.01525,  -56.1036,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01517,  -56.1504,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02833,  -63.3694,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02252,  -64.8773,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03149,  -61.2892,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02264,  -62.3415,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01788,  -65.1064,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02950,  -61.5736,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02348,  -63.8499,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02268,  -54.3861,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02118,  -56.0567,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01123,  -57.7614,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -53.7922,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.1153,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03076,  -61.4504,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02421,  -62.7581,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02140,  -65.4992,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01394,  -66.7475,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01721,  -66.5755,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01476,  -65.6365,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02164,  -62.9247,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00999,  -66.6753,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01729,  -65.3287,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02471,  -63.6719,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01538,  -66.1746,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -51.6967,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01384,  -53.2990,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02095,  -55.7644,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -51.6967,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -51.6967,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -51.6967,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -51.6967,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -51.6967,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -51.6967,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00497,  -67.5931,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00492,  -57.6141,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00332,  -60.6668,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01480,  -65.0546,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99166,  -54.8913,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02107,  -63.9550,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02660,  -61.8286,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02331,  -63.4218,  'GALVESTO',  115.00,  2
7075,  1,  -0.008,  -217.499,  0.000,  0.000,  7,  1.03000,  -64.3697,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03804,  -58.3483,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03491,  -59.7799,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02698,  -62.7444,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1708,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8388,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8252,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1400,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02750,  -61.2160,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02236,  -63.1550,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01129,  -63.4641,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01359,  -65.7587,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01708,  -64.6466,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99811,  -66.1560,  'RICHMOND',  115.00,  3
7089,  1,  -0.179,  -247.591,  0.000,  0.000,  7,  1.03000,  -67.0305,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01536,  -66.4283,  'PINEHURS',  115.00,  5
7091,  1,  -0.008,  -169.865,  0.000,  0.000,  7,  1.03000,  -66.8377,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01283,  -66.1971,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00892,  -66.5954,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02287,  -67.1063,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97691,  -44.3134,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98816,  -47.7899,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99151,  -49.2214,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -35.5550,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -65.4513,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01610,  -65.8710,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00931,  -66.8972,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01462,  -65.6086,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03611,  -58.3149,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02959,  -60.8183,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02743,  -63.3234,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8500,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03611,  -58.3149,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03611,  -58.3149,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1714,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1431,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6075,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9455,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6546,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6542,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99958,  -65.7019,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01511,  -66.2919,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00934,  -66.8050,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01479,  -65.3972,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -67.1313,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -67.1313,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -67.1313,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98933,  -54.4665,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01231,  -66.2041,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03364,  -58.7508,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02314,  -61.9686,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02035,  -63.6118,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02261,  -64.7961,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02113,  -58.0362,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -58.2266,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02808,  -61.0388,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01996,  -63.5397,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -58.2266,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03159,  -57.3577,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03080,  -57.1345,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03040,  -57.0257,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03044,  -56.9797,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -57.1987,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -58.2266,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -58.2266,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -58.2266,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -58.2266,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01500,  -67.3721,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01573,  -65.0766,  'HOUSTON ',  115.00,  4
7145,  1,  -0.009,  -154.330,  0.000,  0.000,  7,  1.03000,  -67.4735,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.4735,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01612,  -65.8526,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01185,  -66.9284,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00619,  -57.2783,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03215,  -62.9853,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02874,  -65.0341,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01408,  -65.9129,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98239,  -51.6811,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01976,  -66.7408,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00923,  -66.1554,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02208,  -63.8480,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01765,  -65.7878,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00776,  -66.7690,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -61.2732,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02749,  -62.7145,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02176,  -64.8177,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9943,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8377,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9574,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9896,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7636,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.6525,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -61.2732,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -61.2732,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6056,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02569,  -61.8995,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02597,  -63.2076,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00695,  -67.2318,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01359,  -64.8295,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03360,  -61.6910,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -63.2833,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -66.2848,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -67.1227,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01030,  -65.4016,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01326,  -66.4095,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00982,  -67.1432,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00450,  -65.7158,  'PATTISON',  115.00,  3
7183,  1,  -0.051,  -242.726,  0.000,  0.000,  7,  1.03000,  -66.9675,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02845,  -60.3252,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02328,  -61.7249,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02646,  -58.7609,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02268,  -61.6575,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01816,  -64.7992,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02646,  -58.7609,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02646,  -58.7609,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02646,  -58.7609,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02646,  -58.7609,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02646,  -58.7609,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.6687,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.4950,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.0812,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.3250,  'HOUSTON ',  13.800,  3
7198,  1,  -0.017,  -114.056,  0.000,  0.000,  7,  1.03000,  -66.4510,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03247,  -61.1526,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02596,  -63.5698,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02307,  -65.9198,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00891,  -66.9439,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99745,  -61.1531,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03779,  -58.2478,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03353,  -60.0120,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03045,  -62.4486,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03779,  -58.2478,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1249,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4706,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0475,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3851,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8441,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01799,  -64.3124,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01163,  -65.7648,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01500,  -66.3461,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01103,  -66.4274,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01428,  -66.5268,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01451,  -66.6010,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00918,  -63.1935,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01030,  -66.4262,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01028,  -66.2477,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01290,  -65.7894,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01568,  -66.1000,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01048,  -66.5916,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00834,  -67.3814,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -66.1586,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03446,  -60.6125,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02376,  -62.8769,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02027,  -64.4098,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01819,  -64.7400,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01761,  -64.2333,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02709,  -63.6746,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00919,  -67.2022,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01572,  -67.0917,  'PORTER 0',  115.00,  5
7235,  1,  -0.097,  -112.507,  0.000,  0.000,  7,  1.03000,  -67.2951,  'CYPRESS ',  115.00,  3
7236,  1,  -0.014,  -118.415,  0.000,  0.000,  7,  1.03000,  -67.0311,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00172,  -64.7769,  'FULSHEAR',  115.00,  1
7238,  1,  -0.002,  -57.292,  0.000,  0.000,  7,  1.03000,  -65.1256,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01613,  -64.6480,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01510,  -66.4413,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01030,  -66.7707,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01224,  -66.6525,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01717,  -65.9199,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01056,  -64.8863,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01481,  -67.2967,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00488,  -67.4400,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99865,  -61.4939,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00742,  -66.9597,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01202,  -66.3875,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01909,  -65.8742,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01357,  -67.3051,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02136,  -60.0034,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01281,  -62.1083,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02629,  -66.1602,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01671,  -65.1925,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01201,  -65.9680,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01219,  -65.1087,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01352,  -65.8676,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01836,  -65.8275,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -64.6881,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -52.3364,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.613,  0.000,  0.000,  7,  1.01180,  -54.2279,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03437,  -58.4565,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -60.1052,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02173,  -63.2623,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -57.5466,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03437,  -58.4565,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03437,  -58.4565,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03437,  -58.4565,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03215,  -57.7757,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -66.5309,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01325,  -65.5886,  'HOUSTON ',  115.00,  3
7273,  1,  -0.003,  -104.572,  0.000,  0.000,  7,  1.03000,  -64.1098,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01620,  -58.3786,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01584,  -59.6119,  'VICTORIA',  115.00,  6
7276,  1,  -0.031,  -358.212,  0.000,  0.000,  7,  1.03000,  -66.8086,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -45.430,  0.000,  0.000,  7,  1.03000,  -60.0074,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02775,  -61.4145,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02355,  -63.4258,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02775,  -61.4145,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02775,  -61.4145,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -60.5042,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01881,  -63.4679,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -60.5042,  'BAYTOWN ',  13.200,  4
7285,  1,  -1.834,  0.000,  0.000,  0.000,  7,  1.03159,  -60.4158,  'BAYTOWN ',  13.200,  4
7286,  1,  -1.834,  0.000,  0.000,  0.000,  7,  1.03180,  -60.3759,  'BAYTOWN ',  13.200,  4
7287,  1,  -1.834,  0.000,  0.000,  0.000,  7,  1.03180,  -60.3759,  'BAYTOWN ',  13.200,  4
7288,  1,  -1.834,  0.000,  0.000,  0.000,  7,  1.03180,  -60.3759,  'BAYTOWN ',  13.200,  4
7289,  1,  -3.669,  0.000,  0.000,  0.000,  7,  1.03162,  -60.3643,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01033,  -67.1437,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00378,  -67.4601,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01912,  -65.4787,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01873,  -63.8627,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -9.489,  0.000,  0.000,  7,  1.03000,  -63.1606,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01189,  -66.6557,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00670,  -67.2497,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -66.1448,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01230,  -66.7790,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00020,  -63.6351,  'EAGLE LA',  115.00,  1
7300,  1,  -0.005,  -102.097,  0.000,  0.000,  7,  1.03000,  -67.3599,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01128,  -65.2416,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00034,  -57.1579,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01523,  -58.7707,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99555,  -52.3947,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00658,  -56.7416,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00721,  -60.4259,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99555,  -52.3947,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99555,  -52.3947,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99555,  -52.3947,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99555,  -52.3947,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00709,  -52.0169,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02432,  -59.3517,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00992,  -61.5457,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99530,  -65.9677,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02165,  -66.2871,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -65.6572,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01607,  -64.2385,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01030,  -65.8484,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01211,  -66.4605,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03519,  -58.2957,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02886,  -59.1242,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02284,  -61.4373,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03243,  -57.8658,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03139,  -57.7154,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03136,  -57.7125,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03335,  -58.0118,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00965,  -57.9438,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -59.1004,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00965,  -57.9438,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01221,  -66.3286,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -59.5304,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02766,  -61.1668,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01864,  -64.3946,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -59.5304,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8622,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01622,  -65.3028,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00700,  -60.8895,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01302,  -65.8498,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00043,  -60.5419,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00100,  -66.3586,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01246,  -57.4451,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01921,  -61.8892,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00232,  -65.0101,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00831,  -67.1234,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01447,  -65.5114,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03596,  -57.9988,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02987,  -59.9449,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02489,  -62.1178,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3254,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3848,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8585,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0142,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6890,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2684,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2618,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3391,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03596,  -57.9988,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5229,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3726,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9501,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03596,  -57.9988,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00961,  -66.6861,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -64.1244,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00047,  -64.7915,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01648,  -66.2371,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03472,  -59.1629,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02888,  -61.3791,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02296,  -63.9883,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03472,  -59.1629,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03472,  -59.1629,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03472,  -59.1629,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03472,  -59.1629,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03472,  -59.1629,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03472,  -59.1629,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6316,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7501,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0910,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8150,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9180,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01814,  -62.2393,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -66.6512,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01140,  -66.0831,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -63.4487,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00987,  -66.4797,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01199,  -67.0641,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -66.4878,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00964,  -66.8402,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01704,  -66.9229,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.6754,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03342,  -62.8107,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02689,  -64.1139,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02198,  -64.4407,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00177,  -60.5495,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -66.1535,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01610,  -66.7959,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00949,  -66.2645,  'HOUSTON ',  115.00,  3
7397,  1,  -0.015,  -85.004,  0.000,  0.000,  7,  1.03000,  -66.2740,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -64.8520,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01556,  -65.5919,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -59.3429,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02875,  -60.8821,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02443,  -63.5387,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01755,  -64.7050,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00975,  -67.2176,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02309,  -63.7976,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01565,  -52.5935,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01400,  -53.5618,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00008,  -55.9976,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02042,  -62.5226,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01129,  -65.6492,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01495,  -66.8871,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01159,  -63.0369,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00554,  -62.0588,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02260,  -54.3002,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01761,  -55.8211,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01636,  -57.1219,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01789,  -66.2693,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01788,  -65.9953,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01801,  -64.0685,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02423,  -63.7739,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01682,  -66.1050,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5646,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03062,  -60.7518,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02068,  -63.3713,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00850,  -67.2324,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98982,  -59.4642,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00834,  -67.3354,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3336,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -58.7870,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01138,  -61.3366,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01887,  -65.6806,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01853,  -62.9356,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02167,  -59.3511,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02390,  -57.7932,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -27.685,  0.000,  0.000,  8,  1.03000,  -61.2286,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02936,  -59.2066,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -42.580,  0.000,  0.000,  8,  1.03000,  -59.7520,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -26.441,  0.000,  0.000,  8,  1.03000,  -56.0940,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02385,  -56.4918,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01515,  -57.6748,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01695,  -66.7789,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01735,  -57.8057,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02348,  -53.0219,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02751,  -65.2862,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -38.195,  0.000,  0.000,  8,  1.03000,  -57.7327,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01447,  -63.1857,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02094,  -61.2362,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -38.866,  0.000,  0.000,  8,  1.03000,  -65.9104,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02110,  -56.5293,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03045,  -54.3185,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -53.381,  0.000,  0.000,  8,  1.03000,  -56.5522,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01731,  -57.2124,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03012,  -57.7680,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -7.762,  0.000,  0.000,  8,  1.03000,  -59.6952,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02700,  -60.3798,  'LUFKIN 1',  115.00,  8
8024,  1,  -2.852,  0.000,  0.000,  0.000,  8,  1.02736,  -60.1785,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -25.060,  0.000,  0.000,  8,  1.03000,  -58.1658,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01770,  -58.2715,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02763,  -56.4383,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01809,  -58.4186,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01541,  -57.5573,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03995,  -61.5411,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03774,  -62.2268,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03210,  -64.2952,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.7315,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.8985,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.9675,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.9380,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01590,  -63.1771,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02456,  -52.7108,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02288,  -57.8152,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01725,  -56.2287,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -20.852,  0.000,  0.000,  8,  1.03000,  -59.7813,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01639,  -61.9757,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02482,  -49.5993,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02665,  -50.6287,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02672,  -52.2891,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02232,  -49.2138,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02275,  -49.2697,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -48.8670,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02321,  -49.3419,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02153,  -49.0799,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02332,  -49.3627,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02644,  -56.9938,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01595,  -56.9633,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01243,  -58.2451,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03062,  -56.5360,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02806,  -57.5042,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03042,  -49.7570,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02990,  -51.0257,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02762,  -52.3822,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02360,  -48.8070,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02220,  -48.6077,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03278,  -54.4892,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02225,  -61.1397,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02567,  -52.7701,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01962,  -55.5518,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02513,  -52.1546,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01551,  -49.4192,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02446,  -51.7424,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02494,  -54.0317,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -47.1361,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -48.2048,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01777,  -54.6495,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01966,  -57.1659,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03460,  -46.4298,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03573,  -49.1779,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03584,  -52.3500,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -45.0621,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -44.9872,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03080,  -45.3070,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03017,  -45.1361,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01990,  -57.5826,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03645,  -52.5509,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02640,  -53.0910,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99462,  -57.9957,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99720,  -58.0513,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00411,  -58.1942,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.2815,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -51.7075,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02750,  -57.1754,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02228,  -60.2190,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -9.308,  0.000,  0.000,  8,  1.03000,  -53.8211,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01607,  -59.0848,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02958,  -50.7900,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01859,  -63.4670,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01086,  -65.1909,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01843,  -56.2216,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03411,  -52.5765,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03291,  -54.5873,  'CUSHING ',  115.00,  8
8099,  1,  -7.389,  0.000,  0.000,  0.000,  8,  1.03430,  -52.1925,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02701,  -57.2172,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02120,  -61.1830,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96644,  -65.7067,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01907,  -56.0376,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02140,  -66.7594,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03107,  -49.3780,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02549,  -51.1648,  'MOUNT PL',  115.00,  8
8107,  1,  -0.000,  -0.670,  0.000,  0.000,  8,  1.03000,  -51.8199,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01958,  -57.1671,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01497,  -55.9909,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -16.760,  0.000,  0.000,  8,  1.03000,  -54.6018,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02270,  -61.2702,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03802,  -51.1300,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03669,  -52.0783,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03442,  -53.5783,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.424,  0.000,  0.000,  8,  1.03996,  -51.0598,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -50.4050,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -50.5061,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01568,  -62.7467,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03350,  -53.9825,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -43.119,  0.000,  0.000,  8,  1.03000,  -65.7217,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02764,  -56.6761,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02535,  -66.1824,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01725,  -55.7228,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02699,  -53.2469,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -30.295,  0.000,  0.000,  8,  1.03000,  -61.9438,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03440,  -47.9659,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03451,  -48.5724,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03499,  -49.7134,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03071,  -47.4442,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -46.6666,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -47.3006,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01178,  -56.7945,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03182,  -53.8451,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02952,  -55.4509,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02775,  -56.9391,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02523,  -56.3640,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02176,  -60.9036,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -30.120,  0.000,  0.000,  8,  1.03000,  -57.7036,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01646,  -63.8542,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01106,  -65.3256,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02550,  -65.3487,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02397,  -51.9609,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02963,  -65.2046,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02246,  -53.7439,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02603,  -54.7577,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01436,  -58.9784,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.7915,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02420,  -53.2547,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01985,  -55.4085,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02180,  -60.8721,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -26.319,  0.000,  0.000,  8,  1.03000,  -60.8899,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02847,  -65.3680,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01697,  -57.1160,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02195,  -57.6176,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03230,  -52.6790,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01866,  -59.2218,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98391,  -63.7845,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03731,  -61.9199,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -38.283,  0.000,  0.000,  8,  1.03000,  -62.5523,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02829,  -64.4683,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.366,  5.168,  0.000,  0.000,  1,  1.00905,  -35.7172,  'ODESSA 2',  11.500,  9
11002,  1,  11.180,  3.155,  0.000,  0.000,  1,  1.02376,  -33.1607,  'PRESIDIO',  11.500,  9
11007,  1,  4.450,  1.259,  0.000,  0.000,  1,  1.02731,  -32.9989,  'VAN HORN',  11.500,  9
11012,  1,  1.757,  0.498,  0.000,  0.000,  1,  1.01232,  -39.5692,  'SANDERSO',  11.500,  9
11013,  1,  24.445,  6.863,  0.000,  0.000,  1,  1.01052,  -30.5432,  'MONAHANS',  11.500,  9
11014,  1,  1.857,  0.526,  0.000,  0.000,  1,  1.01543,  -28.0250,  'GRANDFAL',  11.500,  9
11015,  1,  5.449,  1.541,  0.000,  0.000,  1,  1.03077,  -33.1364,  'MARFA 0S',  11.500,  9
11016,  1,  2.317,  0.656,  0.000,  0.000,  1,  1.02622,  -25.0025,  'GARDEN C',  11.500,  9
11017,  1,  16.601,  4.674,  0.000,  0.000,  1,  1.00083,  -34.8482,  'ODESSA 4',  11.500,  9
11018,  1,  0.055,  0.016,  0.000,  0.000,  1,  1.00016,  -35.2453,  'NOTREES ',  11.500,  9
11019,  1,  46.367,  12.918,  0.000,  0.000,  1,  1.02577,  -35.3495,  'MIDLAND ',  11.500,  9
11024,  1,  53.259,  14.786,  0.000,  0.000,  1,  1.00047,  -35.5466,  'ODESSA 6',  11.500,  9
11027,  1,  52.948,  14.717,  0.000,  0.000,  1,  1.02735,  -33.4932,  'MIDLAND ',  11.500,  9
11028,  1,  6.636,  1.876,  0.000,  0.000,  1,  1.02467,  -27.4075,  'COAHOMA ',  11.500,  9
11029,  1,  78.437,  21.586,  0.000,  0.000,  1,  1.01769,  -34.4123,  'MIDLAND ',  11.500,  9
11030,  1,  11.206,  3.162,  0.000,  0.000,  1,  1.02506,  -29.2029,  'ALPINE 0',  11.500,  9
11031,  1,  3.822,  1.081,  0.000,  0.000,  1,  1.02177,  -32.0847,  'FORT DAV',  11.500,  9
11036,  1,  9.205,  2.599,  0.000,  0.000,  1,  0.99658,  -26.9720,  'CRANE 0S',  11.500,  9
11037,  1,  81.976,  22.503,  0.000,  0.000,  1,  0.99874,  -35.8039,  'ODESSA 5',  11.500,  9
11040,  1,  32.639,  9.135,  0.000,  0.000,  1,  1.00892,  -35.9604,  'ANDREWS ',  11.500,  9
11044,  1,  7.659,  2.163,  0.000,  0.000,  1,  1.02310,  -34.9651,  'BIG LAKE',  11.500,  9
11045,  1,  66.693,  18.429,  0.000,  0.000,  1,  1.01069,  -35.9847,  'MIDLAND ',  11.500,  9
11046,  1,  8.746,  2.470,  0.000,  0.000,  1,  1.02731,  -35.2149,  'OZONA 0S',  11.500,  9
11054,  1,  12.264,  3.459,  0.000,  0.000,  1,  1.01782,  -29.3799,  'STANTON ',  11.500,  9
11055,  1,  3.835,  1.085,  0.000,  0.000,  1,  1.01561,  -27.4453,  'ODONNELL',  11.500,  9
11058,  1,  9.841,  2.779,  0.000,  0.000,  1,  1.02315,  -28.2581,  'IRAAN 3 ',  11.500,  9
11064,  1,  78.179,  21.501,  0.000,  0.000,  1,  1.00561,  -36.3110,  'ODESSA 3',  11.500,  9
11067,  1,  47.345,  13.178,  0.000,  0.000,  1,  1.00952,  -23.3972,  'BIG SPRI',  11.500,  9
11068,  1,  43.428,  12.100,  0.000,  0.000,  1,  0.99714,  -27.2016,  'MIDLAND ',  11.500,  9
11071,  1,  82.703,  22.717,  0.000,  0.000,  1,  1.01301,  -35.1181,  'ODESSA 1',  11.500,  9
11083,  1,  28.984,  8.126,  0.000,  0.000,  1,  1.02246,  -26.9139,  'FORT STO',  11.500,  9
11085,  1,  14.417,  4.063,  0.000,  0.000,  1,  1.01087,  -31.1913,  'KERMIT 0',  11.500,  9
11086,  1,  35.062,  9.807,  0.000,  0.000,  1,  1.02055,  -32.8485,  'PECOS 0S',  11.500,  9
11087,  1,  0.824,  0.234,  0.000,  0.000,  1,  1.02730,  -31.7216,  'SHEFFIEL',  11.500,  9
11089,  1,  22.241,  6.249,  0.000,  0.000,  1,  1.00588,  -29.0311,  'LAMESA 0',  11.500,  9
11091,  1,  7.309,  2.066,  0.000,  0.000,  1,  1.03616,  -37.0995,  'RALLS 2 ',  16.100,  9
12001,  1,  28.954,  8.117,  0.000,  0.000,  2,  1.02172,  -50.4439,  'PARIS 3 ',  16.100,  11
12007,  1,  3.774,  1.068,  0.000,  0.000,  2,  1.02541,  -49.8142,  'HONEY GR',  16.100,  11
12008,  1,  8.016,  2.265,  0.000,  0.000,  2,  1.02384,  -39.6322,  'MEMPHIS ',  16.100,  10
12009,  1,  33.518,  9.382,  0.000,  0.000,  2,  1.02733,  -45.5628,  'IOWA PAR',  16.100,  11
12010,  1,  39.598,  11.060,  0.000,  0.000,  2,  1.02734,  -41.0232,  'VERNON 2',  16.100,  10
12014,  1,  26.083,  7.321,  0.000,  0.000,  2,  1.02296,  -39.9815,  'CHILDRES',  16.100,  10
12015,  1,  2.791,  0.790,  0.000,  0.000,  2,  1.02080,  -51.8998,  'FORESTBU',  16.100,  11
12016,  1,  29.872,  8.372,  0.000,  0.000,  2,  1.02354,  -52.5100,  'SHERMAN ',  16.100,  11
12020,  1,  22.784,  6.401,  0.000,  0.000,  2,  1.01444,  -44.8864,  'WICHITA ',  16.100,  11
12022,  1,  4.006,  1.134,  0.000,  0.000,  2,  1.02629,  -49.6070,  'PARIS 2 ',  16.100,  11
12025,  1,  23.710,  6.659,  0.000,  0.000,  2,  1.01257,  -44.4915,  'WICHITA ',  16.100,  11
12026,  1,  19.854,  5.585,  0.000,  0.000,  2,  1.03528,  -37.9400,  'WHEELER ',  16.100,  10
12027,  1,  1.524,  0.431,  0.000,  0.000,  2,  1.02191,  -50.7636,  'DEPORT 0',  16.100,  11
12028,  1,  7.572,  2.139,  0.000,  0.000,  2,  1.01587,  -46.0427,  'WICHITA ',  16.100,  11
12029,  1,  3.011,  0.852,  0.000,  0.000,  2,  1.02942,  -39.1844,  'SILVERTO',  16.100,  10
12030,  1,  15.482,  4.361,  0.000,  0.000,  2,  1.01607,  -51.7615,  'BONHAM 0',  16.100,  11
12031,  1,  3.033,  0.859,  0.000,  0.000,  2,  1.03521,  -35.7940,  'MATADOR ',  16.100,  10
12032,  1,  1.627,  0.461,  0.000,  0.000,  2,  1.02640,  -49.5507,  'ARTHUR C',  16.100,  11
12033,  1,  4.488,  1.270,  0.000,  0.000,  2,  1.00740,  -53.2969,  'LEONARD ',  16.100,  11
12034,  1,  2.665,  0.754,  0.000,  0.000,  2,  1.02506,  -52.2663,  'GORDONVI',  16.100,  11
12035,  1,  4.061,  1.149,  0.000,  0.000,  2,  1.03080,  -36.3344,  'KNOX CIT',  16.100,  10
12036,  1,  32.906,  9.211,  0.000,  0.000,  2,  1.01517,  -44.8467,  'WICHITA ',  16.100,  11
12037,  1,  1.830,  0.518,  0.000,  0.000,  2,  1.02601,  -51.8350,  'LINDSAY ',  16.100,  11
12038,  1,  1.153,  0.327,  0.000,  0.000,  2,  1.02529,  -50.5063,  'ECTOR 0S',  16.100,  11
12039,  1,  1.964,  0.556,  0.000,  0.000,  2,  1.01150,  -51.2787,  'SUNSET 0',  16.100,  11
12040,  1,  9.436,  2.665,  0.000,  0.000,  2,  1.02635,  -50.0269,  'CLARKSVI',  16.100,  11
12043,  1,  2.105,  0.596,  0.000,  0.000,  2,  1.02441,  -52.3806,  'SADLER 0',  16.100,  11
12044,  1,  13.648,  3.848,  0.000,  0.000,  2,  1.02677,  -51.5835,  'WHITESBO',  16.100,  11
12045,  1,  17.671,  4.974,  0.000,  0.000,  2,  1.01435,  -45.1641,  'SHEPPARD',  16.100,  11
12046,  1,  11.107,  3.134,  0.000,  0.000,  2,  1.02585,  -52.1154,  'POTTSBOR',  16.100,  11
12047,  1,  7.229,  2.043,  0.000,  0.000,  2,  1.02747,  -50.3314,  'BELLS 0S',  16.100,  11
12048,  1,  4.461,  1.262,  0.000,  0.000,  2,  1.03657,  -37.4831,  'CROSBYTO',  16.100,  10
12049,  1,  6.624,  1.873,  0.000,  0.000,  2,  1.02415,  -43.9299,  'ELECTRA ',  16.100,  10
12050,  1,  1.963,  0.556,  0.000,  0.000,  2,  1.00869,  -52.9761,  'PATTONVI',  16.100,  11
12051,  1,  13.885,  3.914,  0.000,  0.000,  2,  1.01472,  -48.8154,  'HENRIETT',  16.100,  11
12052,  1,  28.444,  7.976,  0.000,  0.000,  2,  1.02444,  -38.9666,  'PANHANDL',  16.100,  10
12053,  1,  15.209,  4.285,  0.000,  0.000,  2,  1.01416,  -49.7878,  'BOWIE 0S',  16.100,  11
12055,  1,  25.856,  7.256,  0.000,  0.000,  2,  1.01503,  -44.4227,  'WICHITA ',  16.100,  11
12060,  1,  1.770,  0.501,  0.000,  0.000,  2,  1.00978,  -52.1686,  'ROXTON 0',  16.100,  11
12063,  1,  30.818,  8.635,  0.000,  0.000,  2,  1.02733,  -51.8424,  'DENISON ',  16.100,  11
12064,  1,  4.877,  1.380,  0.000,  0.000,  2,  1.01812,  -50.8444,  'SUMNER 0',  16.100,  11
12065,  1,  66.963,  18.516,  0.000,  0.000,  2,  1.02737,  -52.3808,  'GAINESVI',  16.100,  11
12066,  1,  5.922,  1.674,  0.000,  0.000,  2,  1.02958,  -34.1370,  'ASPERMON',  16.100,  10
12067,  1,  31.957,  8.947,  0.000,  0.000,  2,  1.01080,  -44.4143,  'WICHITA ',  16.100,  11
12068,  1,  4.933,  1.395,  0.000,  0.000,  2,  1.01087,  -43.1292,  'WINDTHOR',  16.100,  11
12069,  1,  9.759,  2.755,  0.000,  0.000,  2,  1.02731,  -52.1301,  'HOWE 0SE',  16.100,  11
12072,  1,  3.453,  0.977,  0.000,  0.000,  2,  1.02803,  -51.3103,  'COLLINSV',  16.100,  11
12079,  1,  3.123,  0.884,  0.000,  0.000,  2,  1.03263,  -39.6733,  'PADUCAH ',  16.100,  10
12080,  1,  12.322,  3.475,  0.000,  0.000,  2,  1.01644,  -50.0278,  'NOCONA 0',  16.100,  11
12081,  1,  1.621,  0.459,  0.000,  0.000,  2,  1.02081,  -51.4954,  'DODD CIT',  16.100,  11
12082,  1,  29.918,  8.383,  0.000,  0.000,  2,  1.01701,  -45.1389,  'WICHITA ',  16.100,  11
12086,  1,  1.142,  0.323,  0.000,  0.000,  2,  1.01374,  -50.8124,  'MONTAGUE',  16.100,  11
12087,  1,  7.271,  2.054,  0.000,  0.000,  2,  1.03195,  -34.1108,  'SPUR 0SE',  16.100,  10
12090,  1,  1.078,  0.305,  0.000,  0.000,  2,  1.02093,  -51.2677,  'ANNONA 0',  16.100,  11
12091,  1,  6.375,  1.802,  0.000,  0.000,  2,  1.03070,  -38.8685,  'SEYMOUR ',  16.100,  10
12092,  1,  7.973,  2.253,  0.000,  0.000,  2,  1.02703,  -51.1028,  'DENISON ',  16.100,  11
12106,  1,  6.313,  1.785,  0.000,  0.000,  2,  1.01066,  -52.9246,  'WHITEWRI',  16.100,  11
12107,  1,  30.478,  8.541,  0.000,  0.000,  2,  1.02732,  -50.3392,  'SHERMAN ',  16.100,  11
12108,  1,  1.790,  0.507,  0.000,  0.000,  2,  1.02965,  -42.4611,  'ROCHESTE',  16.100,  10
12109,  1,  16.633,  4.684,  0.000,  0.000,  2,  1.02143,  -45.9133,  'BURKBURN',  16.100,  11
12110,  1,  4.835,  1.368,  0.000,  0.000,  2,  1.02731,  -51.3747,  'MUENSTER',  16.100,  11
12111,  1,  9.807,  2.769,  0.000,  0.000,  2,  1.02645,  -44.7847,  'ARCHER C',  16.100,  11
12112,  1,  3.196,  0.905,  0.000,  0.000,  2,  1.01538,  -46.9136,  'PETROLIA',  16.100,  11
12114,  1,  27.276,  7.653,  0.000,  0.000,  2,  1.02911,  -48.8039,  'PARIS 1 ',  16.100,  11
12121,  1,  1.122,  0.318,  0.000,  0.000,  2,  1.02506,  -50.4758,  'BAGWELL ',  16.100,  11
12122,  1,  2.847,  0.806,  0.000,  0.000,  2,  1.02204,  -50.4499,  'TELEPHON',  16.100,  11
12124,  1,  9.670,  2.730,  0.000,  0.000,  2,  1.00601,  -53.5753,  'VAN ALST',  16.100,  11
12125,  1,  1.676,  0.474,  0.000,  0.000,  2,  1.02255,  -51.3438,  'TIOGA 0S',  16.100,  11
12126,  1,  9.755,  2.754,  0.000,  0.000,  2,  1.02401,  -52.4553,  'VALLEY V',  16.100,  11
12129,  1,  2.853,  0.807,  0.000,  0.000,  2,  1.01245,  -52.8607,  'TRENTON ',  16.100,  11
12132,  1,  6.447,  1.822,  0.000,  0.000,  2,  1.02731,  -41.1733,  'HASKELL ',  11.500,  10
12133,  1,  1.612,  0.456,  0.000,  0.000,  2,  1.02382,  -50.8143,  'SAINT JO',  16.100,  11
13002,  1,  61.485,  17.027,  0.000,  0.000,  3,  1.01596,  -66.4690,  'KERRVILL',  11.500,  28
13005,  1,  3.406,  0.964,  0.000,  0.000,  3,  1.00945,  -72.7932,  'LEAKEY 0',  11.500,  28
13006,  1,  4.891,  1.384,  0.000,  0.000,  3,  1.01731,  -32.9933,  'HAMLIN 0',  11.500,  27
13007,  1,  6.481,  1.832,  0.000,  0.000,  3,  1.02504,  -31.5019,  'MERKEL 3',  11.500,  27
13008,  1,  13.107,  3.695,  0.000,  0.000,  3,  1.01384,  -42.3553,  'COLEMAN ',  11.500,  27
13009,  1,  9.986,  2.819,  0.000,  0.000,  3,  1.02523,  -39.7373,  'SONORA 0',  11.500,  28
13010,  1,  1.850,  0.524,  0.000,  0.000,  3,  1.01773,  -70.7755,  'CAMP WOO',  11.500,  28
13011,  1,  10.559,  2.980,  0.000,  0.000,  3,  1.01003,  -69.5838,  'LLANO 0S',  11.500,  28
13012,  1,  0.262,  0.074,  0.000,  0.000,  3,  1.00078,  -70.5324,  'WILLOW C',  11.500,  28
13013,  1,  28.462,  7.982,  0.000,  0.000,  3,  1.02733,  -33.6819,  'ABILENE ',  11.500,  27
13014,  1,  9.536,  2.693,  0.000,  0.000,  3,  1.02435,  -62.4259,  'KINGSLAN',  11.500,  28
13015,  1,  3.534,  1.000,  0.000,  0.000,  3,  1.01659,  -26.2494,  'ROSCOE 6',  11.500,  27
13021,  1,  2.024,  0.573,  0.000,  0.000,  3,  1.01978,  -38.8522,  'LUEDERS ',  11.500,  27
13022,  1,  10.249,  2.893,  0.000,  0.000,  3,  1.01044,  -26.3064,  'COLORADO',  11.500,  27
13023,  1,  3.704,  1.048,  0.000,  0.000,  3,  1.02731,  -33.0487,  'STAMFORD',  11.500,  27
13024,  1,  8.717,  2.462,  0.000,  0.000,  3,  1.02544,  -39.4555,  'ELDORADO',  11.500,  28
13025,  1,  6.157,  1.740,  0.000,  0.000,  3,  1.00697,  -52.1815,  'SAN SABA',  11.500,  28
13029,  1,  2.859,  0.810,  0.000,  0.000,  3,  1.02804,  -56.8357,  'LOMETA 0',  11.500,  28
13030,  1,  52.145,  14.498,  0.000,  0.000,  3,  1.02735,  -43.1782,  'SAN ANGE',  11.500,  27
13031,  1,  9.001,  2.541,  0.000,  0.000,  3,  1.01103,  -33.2294,  'TUSCOLA ',  11.500,  27
13032,  1,  40.487,  11.301,  0.000,  0.000,  3,  1.01631,  -32.9798,  'ABILENE ',  11.500,  27
13035,  1,  1.722,  0.488,  0.000,  0.000,  3,  1.01122,  -50.5274,  'CHEROKEE',  11.500,  28
13036,  1,  2.879,  0.815,  0.000,  0.000,  3,  1.01108,  -47.3357,  'RICHLAND',  11.500,  28
13040,  1,  11.075,  3.125,  0.000,  0.000,  3,  1.01106,  -39.2556,  'BALLINGE',  11.500,  27
13042,  1,  5.769,  1.631,  0.000,  0.000,  3,  1.01635,  -28.4040,  'SILVER 1',  11.500,  27
13049,  1,  7.089,  2.003,  0.000,  0.000,  3,  1.01807,  -35.0900,  'ANSON 0S',  11.500,  27
13051,  1,  138.332,  37.097,  0.000,  0.000,  3,  0.99066,  -48.8282,  'DEL RIO ',  11.500,  28
13052,  1,  2.701,  0.765,  0.000,  0.000,  3,  1.01792,  -70.0366,  'HUNT 0SE',  11.500,  28
13066,  1,  16.249,  4.576,  0.000,  0.000,  3,  1.01724,  -47.8158,  'BRADY 0S',  11.500,  28
13069,  1,  2.987,  0.845,  0.000,  0.000,  3,  1.01351,  -35.4922,  'OVALO 0S',  11.500,  27
13072,  1,  5.228,  1.479,  0.000,  0.000,  3,  1.02111,  -42.5240,  'MILES 0S',  11.500,  27
13075,  1,  3.862,  1.093,  0.000,  0.000,  3,  1.02477,  -44.3386,  'MASON 0S',  11.500,  28
13076,  1,  4.266,  1.207,  0.000,  0.000,  3,  1.01429,  -70.7663,  'BRACKETT',  11.500,  28
13077,  1,  35.933,  10.046,  0.000,  0.000,  3,  1.01535,  -33.6557,  'ABILENE ',  11.500,  27
13093,  1,  2.613,  0.740,  0.000,  0.000,  3,  1.01894,  -70.6257,  'ROCKSPRI',  11.500,  28
13099,  1,  6.025,  1.703,  0.000,  0.000,  3,  1.01464,  -34.0915,  'DYESS AF',  11.500,  27
13100,  1,  2.907,  0.823,  0.000,  0.000,  3,  1.01242,  -37.9255,  'HAWLEY 0',  11.500,  27
13101,  1,  2.922,  0.827,  0.000,  0.000,  3,  1.01160,  -56.7226,  'BUCHANAN',  11.500,  28
13102,  1,  31.856,  8.920,  0.000,  0.000,  3,  1.01566,  -39.6995,  'ABILENE ',  11.500,  27
13103,  1,  20.556,  5.780,  0.000,  0.000,  3,  1.01503,  -29.1444,  'SWEETWAT',  11.500,  27
13107,  1,  8.036,  2.270,  0.000,  0.000,  3,  1.01511,  -68.1804,  'INGRAM 0',  11.500,  28
13108,  1,  10.297,  2.907,  0.000,  0.000,  3,  1.01391,  -60.0388,  'KEMPNER ',  11.500,  28
13114,  1,  81.297,  22.349,  0.000,  0.000,  3,  1.01864,  -41.1618,  'SAN ANGE',  11.500,  27
13115,  1,  5.781,  1.634,  0.000,  0.000,  3,  1.01619,  -29.9780,  'ROTAN 0S',  11.500,  27
13123,  1,  19.156,  5.389,  0.000,  0.000,  3,  1.01083,  -72.2127,  'UVALDE 0',  11.500,  28
13124,  1,  32.706,  9.158,  0.000,  0.000,  3,  1.02734,  -67.5827,  'FREDERIC',  11.500,  28
13125,  1,  40.233,  11.230,  0.000,  0.000,  3,  1.01188,  -39.6178,  'ABILENE ',  11.500,  27
13126,  1,  4.364,  1.234,  0.000,  0.000,  3,  1.01197,  -74.4752,  'SABINAL ',  11.500,  28
13128,  1,  1.692,  0.479,  0.000,  0.000,  3,  1.01351,  -26.4077,  'LORAINE ',  11.500,  27
13130,  1,  56.346,  15.638,  0.000,  0.000,  3,  1.02018,  -29.7938,  'SAN ANGE',  11.500,  27
13132,  1,  5.978,  1.690,  0.000,  0.000,  3,  1.02334,  -44.3931,  'EDEN 0SE',  11.500,  28
13136,  1,  17.442,  4.910,  0.000,  0.000,  3,  1.01291,  -25.5165,  'SNYDER 2',  11.500,  27
13138,  1,  7.106,  2.008,  0.000,  0.000,  3,  1.02652,  -43.8532,  'MENARD 0',  11.500,  28
13139,  1,  7.290,  2.060,  0.000,  0.000,  3,  1.00813,  -35.6677,  'WINTERS ',  11.500,  27
13140,  1,  0.131,  0.037,  0.000,  0.000,  3,  1.01073,  -36.1293,  'GOLDSBOR',  11.500,  27
13142,  1,  6.381,  1.804,  0.000,  0.000,  3,  1.02731,  -44.5724,  'GOODFELL',  11.500,  27
13143,  1,  4.803,  1.358,  0.000,  0.000,  3,  1.02731,  -43.5563,  'SANTA AN',  11.500,  28
13144,  1,  3.349,  0.948,  0.000,  0.000,  3,  1.02478,  -44.0862,  'ROWENA 0',  11.500,  28
13145,  1,  1.761,  0.499,  0.000,  0.000,  3,  1.01946,  -30.9166,  'TRENT 2 ',  11.500,  27
13146,  1,  5.989,  1.693,  0.000,  0.000,  3,  1.02731,  -41.9938,  'JUNCTION',  11.500,  28
13147,  1,  15.489,  4.364,  0.000,  0.000,  3,  1.02732,  -58.6175,  'LAMPASAS',  11.500,  28
14002,  1,  0.450,  0.128,  0.000,  0.000,  4,  1.02270,  -70.6420,  'LAUGHLIN',  11.500,  20
14003,  1,  77.268,  21.278,  0.000,  0.000,  4,  1.02158,  -96.8841,  'EDINBURG',  11.500,  19
14005,  1,  92.423,  25.317,  0.000,  0.000,  4,  1.02739,  -77.9315,  'LAREDO 7',  11.500,  20
14006,  1,  1.642,  0.465,  0.000,  0.000,  4,  1.02539,  -77.7747,  'BRUNI 2 ',  11.500,  20
14007,  1,  113.632,  30.859,  0.000,  0.000,  4,  1.01890,  -98.0145,  'MCALLEN ',  11.500,  19
14008,  1,  19.582,  5.508,  0.000,  0.000,  4,  1.01493,  -65.1598,  'POTEET 0',  11.500,  20
14011,  1,  5.345,  1.511,  0.000,  0.000,  4,  1.01718,  -82.1964,  'HEBBRONV',  11.500,  19
14012,  1,  6.115,  1.729,  0.000,  0.000,  4,  1.02731,  -96.1828,  'PROGRESO',  11.500,  19
14013,  1,  48.798,  13.581,  0.000,  0.000,  4,  1.02208,  -97.2590,  'EDINBURG',  11.500,  19
14015,  1,  98.328,  26.875,  0.000,  0.000,  4,  1.02740,  -70.4740,  'EAGLE PA',  11.500,  20
14016,  1,  2.755,  0.780,  0.000,  0.000,  4,  1.02136,  -64.9241,  'CHARLOTT',  11.500,  20
14017,  1,  25.323,  7.109,  0.000,  0.000,  4,  1.02382,  -80.4228,  'CORPUS C',  11.500,  21
14018,  1,  3.786,  1.071,  0.000,  0.000,  4,  1.01496,  -74.3198,  'WOODSBOR',  11.500,  21
14019,  1,  78.158,  21.505,  0.000,  0.000,  4,  1.01292,  -95.0799,  'MERCEDES',  11.500,  19
14020,  1,  45.100,  12.565,  0.000,  0.000,  4,  1.01224,  -80.3970,  'CORPUS C',  11.500,  21
14021,  1,  13.031,  3.674,  0.000,  0.000,  4,  1.01804,  -95.3960,  'EDCOUCH ',  11.500,  19
14022,  1,  3.275,  0.927,  0.000,  0.000,  4,  1.01868,  -76.5055,  'ENCINAL ',  11.500,  20
14023,  1,  2.567,  0.727,  0.000,  0.000,  4,  1.01993,  -64.8037,  'MOORE 0S',  11.500,  20
14027,  1,  47.824,  13.315,  0.000,  0.000,  4,  1.02343,  -97.7882,  'MCALLEN ',  11.500,  19
14031,  1,  1.622,  0.459,  0.000,  0.000,  4,  1.01911,  -81.9754,  'SAN YGNA',  11.500,  20
14032,  1,  38.297,  10.697,  0.000,  0.000,  4,  1.01162,  -83.3097,  'KINGSVIL',  11.500,  21
14033,  1,  66.115,  18.277,  0.000,  0.000,  4,  1.01521,  -79.2875,  'LAREDO 6',  11.500,  20
14034,  1,  27.044,  7.587,  0.000,  0.000,  4,  1.01727,  -97.2637,  'HIDALGO ',  11.500,  19
14035,  1,  37.729,  10.540,  0.000,  0.000,  4,  1.00999,  -79.1451,  'CORPUS C',  11.500,  21
14036,  1,  22.766,  6.395,  0.000,  0.000,  4,  1.00931,  -71.1329,  'CRYSTAL ',  11.500,  20
14037,  1,  16.770,  4.723,  0.000,  0.000,  4,  1.02732,  -75.5772,  'SINTON 0',  11.500,  21
14038,  1,  51.884,  14.415,  0.000,  0.000,  4,  1.00695,  -70.8038,  'BEEVILLE',  11.500,  21
14040,  1,  133.888,  36.110,  0.000,  0.000,  4,  1.02743,  -92.6075,  'MISSION ',  11.500,  19
14042,  1,  107.131,  29.178,  0.000,  0.000,  4,  1.02446,  -96.0999,  'SAN JUAN',  11.500,  19
14043,  1,  2.333,  0.660,  0.000,  0.000,  4,  1.00841,  -87.7419,  'FALCON H',  11.500,  19
14048,  1,  10.122,  2.857,  0.000,  0.000,  4,  1.01321,  -94.0243,  'LA JOYA ',  11.500,  19
14051,  1,  34.909,  9.763,  0.000,  0.000,  4,  1.01388,  -82.6420,  'BISHOP 0',  11.500,  21
14053,  1,  0.031,  0.009,  0.000,  0.000,  4,  1.02280,  -83.3964,  'ARMSTRON',  11.500,  19
14054,  1,  2.719,  0.769,  0.000,  0.000,  4,  1.01665,  -73.3971,  'SKIDMORE',  11.500,  21
14055,  1,  5.937,  1.679,  0.000,  0.000,  4,  1.01226,  -78.8407,  'CORPUS C',  11.500,  21
14064,  1,  3.198,  0.905,  0.000,  0.000,  4,  1.01262,  -78.6636,  'CORPUS C',  11.500,  21
14066,  1,  72.177,  19.920,  0.000,  0.000,  4,  1.02737,  -97.2624,  'WESLACO ',  11.500,  19
14067,  1,  87.971,  24.115,  0.000,  0.000,  4,  1.01320,  -93.4922,  'HARLINGE',  11.500,  19
14068,  1,  11.148,  3.146,  0.000,  0.000,  4,  1.02618,  -97.2931,  'ELSA 0SE',  11.500,  19
14069,  1,  1.357,  0.384,  0.000,  0.000,  4,  1.01350,  -78.8095,  'CORPUS C',  11.500,  21
14071,  1,  148.327,  39.704,  0.000,  0.000,  4,  1.00922,  -89.5001,  'BROWNSVI',  11.500,  19
14072,  1,  16.365,  4.609,  0.000,  0.000,  4,  1.01582,  -78.9808,  'CORPUS C',  11.500,  21
14078,  1,  26.842,  7.529,  0.000,  0.000,  4,  1.01197,  -79.0395,  'CORPUS C',  11.500,  21
14079,  1,  137.022,  36.887,  0.000,  0.000,  4,  1.02121,  -94.7952,  'MISSION ',  11.500,  19
14086,  1,  12.426,  3.505,  0.000,  0.000,  4,  1.02732,  -92.0685,  'RIO HOND',  11.500,  19
14087,  1,  0.797,  0.226,  0.000,  0.000,  4,  1.02730,  -80.4095,  'CORPUS C',  11.500,  21
14088,  1,  171.232,  46.845,  0.000,  0.000,  4,  1.02739,  -97.4532,  'PHARR 0S',  11.500,  19
14089,  1,  3.990,  1.129,  0.000,  0.000,  4,  1.01684,  -94.6710,  'SANTA RO',  11.500,  19
14099,  1,  8.690,  2.455,  0.000,  0.000,  4,  1.01385,  -78.6148,  'ODEM 0SE',  11.500,  21
14100,  1,  20.580,  5.787,  0.000,  0.000,  4,  1.01500,  -78.9095,  'CORPUS C',  11.500,  21
14101,  1,  94.107,  25.736,  0.000,  0.000,  4,  1.01295,  -79.2159,  'LAREDO 3',  11.500,  20
14102,  1,  16.632,  4.684,  0.000,  0.000,  4,  1.01849,  -91.9054,  'OLMITO 0',  11.500,  19
14103,  1,  100.791,  27.523,  0.000,  0.000,  4,  1.02740,  -97.8421,  'EDINBURG',  11.500,  19
14106,  1,  25.839,  7.251,  0.000,  0.000,  4,  1.01082,  -90.6459,  'PORT ISA',  11.500,  19
14107,  1,  53.251,  14.797,  0.000,  0.000,  4,  1.02465,  -96.8329,  'DONNA 0S',  11.500,  19
14108,  1,  13.043,  3.678,  0.000,  0.000,  4,  1.01608,  -77.5311,  'INGLESID',  11.500,  21
14109,  1,  66.247,  18.307,  0.000,  0.000,  4,  1.00882,  -80.3139,  'CORPUS C',  11.500,  21
14110,  1,  40.598,  11.332,  0.000,  0.000,  4,  1.01856,  -93.6091,  'LOS FRES',  11.500,  19
14111,  1,  72.301,  19.939,  0.000,  0.000,  4,  1.01432,  -94.9951,  'HARLINGE',  11.500,  19
14112,  1,  2.809,  0.795,  0.000,  0.000,  4,  1.02434,  -84.6248,  'RIVIERA ',  11.500,  21
14117,  1,  9.355,  2.641,  0.000,  0.000,  4,  1.02283,  -64.9385,  'JOURDANT',  11.500,  20
14118,  1,  8.917,  2.518,  0.000,  0.000,  4,  1.01173,  -81.5120,  'GEORGE W',  11.500,  21
14119,  1,  49.051,  13.644,  0.000,  0.000,  4,  1.00710,  -89.4154,  'ROMA 0SE',  11.500,  19
14120,  1,  19.714,  5.545,  0.000,  0.000,  4,  1.01355,  -79.0007,  'CORPUS C',  11.500,  21
14121,  1,  2.666,  0.755,  0.000,  0.000,  4,  1.02731,  -95.7756,  'SANTA MA',  11.500,  19
14122,  1,  127.712,  34.522,  0.000,  0.000,  4,  1.02666,  -97.4228,  'MCALLEN ',  11.500,  19
14123,  1,  42.343,  11.810,  0.000,  0.000,  4,  1.01454,  -80.5505,  'CORPUS C',  11.500,  21
14124,  1,  17.186,  4.839,  0.000,  0.000,  4,  1.02098,  -90.1335,  'FALFURRI',  11.500,  19
14125,  1,  2.930,  0.829,  0.000,  0.000,  4,  1.00514,  -66.9806,  'PETTUS 0',  11.500,  21
14126,  1,  83.728,  22.991,  0.000,  0.000,  4,  1.01469,  -90.6686,  'BROWNSVI',  11.500,  19
14127,  1,  36.461,  10.196,  0.000,  0.000,  4,  1.02734,  -83.5532,  'ALICE 0S',  11.500,  21
14128,  1,  94.100,  25.761,  0.000,  0.000,  4,  1.02739,  -95.0176,  'RIO GRAN',  11.500,  19
14129,  1,  8.501,  2.401,  0.000,  0.000,  4,  1.03232,  -78.3717,  'PREMONT ',  11.500,  20
14130,  1,  5.303,  1.500,  0.000,  0.000,  4,  1.02731,  -79.6581,  'FREER 0S',  11.500,  20
14132,  1,  21.046,  5.917,  0.000,  0.000,  4,  1.02419,  -67.9515,  'PEARSALL',  11.500,  20
14139,  1,  7.466,  2.109,  0.000,  0.000,  4,  1.01210,  -81.1261,  'SANDIA 0',  11.500,  21
14143,  1,  10.352,  2.922,  0.000,  0.000,  4,  1.01430,  -70.1065,  'DILLEY 0',  11.500,  20
14144,  1,  10.676,  3.013,  0.000,  0.000,  4,  1.01486,  -82.0322,  'ORANGE G',  11.500,  21
14145,  1,  21.129,  5.940,  0.000,  0.000,  4,  1.01316,  -78.2586,  'PORTLAND',  11.500,  21
14147,  1,  141.907,  38.156,  0.000,  0.000,  4,  1.02744,  -79.0600,  'LAREDO 4',  11.500,  20
14148,  1,  9.554,  2.697,  0.000,  0.000,  4,  1.01452,  -81.4809,  'THREE RI',  11.500,  20
14149,  1,  38.066,  10.631,  0.000,  0.000,  4,  1.00304,  -72.7997,  'ROCKPORT',  11.500,  21
14150,  1,  6.752,  1.908,  0.000,  0.000,  4,  1.01351,  -79.3930,  'CORPUS C',  11.500,  21
14154,  1,  24.709,  6.937,  0.000,  0.000,  4,  1.01169,  -95.0037,  'PENITAS ',  11.500,  19
14155,  1,  12.037,  3.396,  0.000,  0.000,  4,  1.01437,  -93.5526,  'SULLIVAN',  11.500,  19
14156,  1,  58.363,  16.181,  0.000,  0.000,  4,  1.01439,  -80.1959,  'CORPUS C',  11.500,  21
14157,  1,  72.940,  20.118,  0.000,  0.000,  4,  1.02195,  -96.3620,  'MISSION ',  11.500,  19
14159,  1,  19.550,  5.499,  0.000,  0.000,  4,  1.01752,  -78.3730,  'CORPUS C',  11.500,  21
14164,  1,  1.151,  0.326,  0.000,  0.000,  4,  1.01338,  -93.0055,  'GRULLA 0',  11.500,  19
14167,  1,  2.576,  0.729,  0.000,  0.000,  4,  1.02164,  -95.6890,  'HARGILL ',  11.500,  19
14168,  1,  4.781,  1.352,  0.000,  0.000,  4,  1.01692,  -78.5128,  'CORPUS C',  11.500,  21
14169,  1,  19.976,  5.618,  0.000,  0.000,  4,  1.01231,  -79.7750,  'MATHIS 0',  11.500,  21
14170,  1,  16.430,  4.627,  0.000,  0.000,  4,  1.01260,  -78.4656,  'ARANSAS ',  11.500,  21
14171,  1,  106.279,  28.962,  0.000,  0.000,  4,  1.02741,  -93.7067,  'SAN BENI',  11.500,  19
14172,  1,  30.390,  8.515,  0.000,  0.000,  4,  1.01835,  -66.3179,  'PLEASANT',  11.500,  20
14173,  1,  5.259,  1.487,  0.000,  0.000,  4,  1.00175,  -66.4338,  'REFUGIO ',  11.500,  21
14174,  1,  13.437,  3.789,  0.000,  0.000,  4,  1.02732,  -64.3360,  'LYTLE 0S',  11.500,  20
14175,  1,  1.977,  0.560,  0.000,  0.000,  4,  1.02731,  -77.7549,  'LAREDO 2',  11.500,  20
14178,  1,  12.007,  3.387,  0.000,  0.000,  4,  1.02731,  -68.8016,  'GOLIAD 0',  11.500,  21
14179,  1,  9.252,  2.613,  0.000,  0.000,  4,  1.02208,  -80.4647,  'SAN DIEG',  11.500,  20
14180,  1,  5.911,  1.671,  0.000,  0.000,  4,  1.01214,  -79.0958,  'PORT ARA',  11.500,  21
14182,  1,  13.816,  3.894,  0.000,  0.000,  4,  1.00728,  -73.3419,  'TAFT 1 1',  11.500,  21
14185,  1,  32.822,  9.187,  0.000,  0.000,  4,  1.01604,  -86.9499,  'ZAPATA 0',  11.500,  19
14186,  1,  20.944,  5.889,  0.000,  0.000,  4,  1.02732,  -96.0315,  'SANTA RO',  11.500,  19
14187,  1,  9.044,  2.554,  0.000,  0.000,  4,  1.01130,  -74.9823,  'COTULLA ',  11.500,  20
14188,  1,  1.363,  0.386,  0.000,  0.000,  4,  1.02909,  -70.6666,  'QUEMADO ',  11.500,  20
14189,  1,  18.554,  5.221,  0.000,  0.000,  4,  1.00690,  -72.4856,  'CARRIZO ',  11.500,  20
14190,  1,  90.846,  24.882,  0.000,  0.000,  4,  1.01693,  -78.8856,  'LAREDO 5',  11.500,  20
14191,  1,  32.867,  9.201,  0.000,  0.000,  4,  1.01662,  -87.5362,  'RAYMONDV',  11.500,  19
14193,  1,  122.466,  33.137,  0.000,  0.000,  4,  1.01575,  -89.0021,  'BROWNSVI',  11.500,  19
15003,  1,  0.889,  0.252,  0.000,  0.000,  5,  1.02366,  -52.0481,  'GARLAND ',  16.100,  16
15004,  1,  39.387,  10.982,  0.000,  0.000,  5,  0.97429,  -58.1217,  'KERENS 0',  16.100,  14
15005,  1,  4.506,  1.275,  0.000,  0.000,  5,  1.00508,  -52.6412,  'LIPAN 0S',  16.100,  18
15006,  1,  3.734,  1.057,  0.000,  0.000,  5,  1.02727,  -51.7262,  'DALLAS 2',  16.100,  16
15007,  1,  55.500,  15.411,  0.000,  0.000,  5,  1.02657,  -50.7275,  'DENTON 4',  16.100,  17
15008,  1,  33.620,  9.406,  0.000,  0.000,  5,  1.00876,  -46.3418,  'ALBANY 2',  16.100,  15
15009,  1,  2.053,  0.581,  0.000,  0.000,  5,  1.02554,  -52.4672,  'DALLAS 2',  16.100,  16
15010,  1,  33.738,  9.443,  0.000,  0.000,  5,  1.02680,  -51.9505,  'PLANO 2 ',  16.100,  16
15011,  1,  72.788,  20.020,  0.000,  0.000,  5,  0.96913,  -59.9472,  'THORNTON',  16.100,  13
15012,  1,  4.584,  1.297,  0.000,  0.000,  5,  1.02469,  -51.0319,  'DENTON 5',  16.100,  17
15013,  1,  50.028,  13.913,  0.000,  0.000,  5,  1.01530,  -55.2415,  'EARLY 0S',  16.100,  15
15014,  1,  9.145,  2.582,  0.000,  0.000,  5,  1.01480,  -51.9034,  'DECATUR ',  16.100,  17
15016,  1,  12.397,  3.497,  0.000,  0.000,  5,  1.02774,  -50.4362,  'KELLER 2',  16.100,  17
15017,  1,  85.439,  23.446,  0.000,  0.000,  5,  1.01578,  -52.3429,  'PONDER 0',  16.100,  17
15022,  1,  7.621,  2.153,  0.000,  0.000,  5,  1.02598,  -50.1381,  'ALEDO 1 ',  16.100,  17
15024,  1,  144.285,  38.513,  0.000,  0.000,  5,  0.97155,  -59.5944,  'GATESVIL',  16.100,  13
15025,  1,  19.529,  5.494,  0.000,  0.000,  5,  1.02238,  -49.4413,  'CLEBURNE',  16.100,  18
15026,  1,  39.565,  11.049,  0.000,  0.000,  5,  1.02255,  -51.5088,  'FORT WOR',  16.100,  17
15027,  1,  36.854,  10.302,  0.000,  0.000,  5,  1.01998,  -52.2150,  'FORT WOR',  16.100,  17
15028,  1,  36.033,  10.078,  0.000,  0.000,  5,  1.02572,  -51.4257,  'FORT WOR',  16.100,  17
15029,  1,  4.681,  1.324,  0.000,  0.000,  5,  1.00480,  -56.7080,  'TROY 0SE',  16.100,  13
15030,  1,  5.438,  1.538,  0.000,  0.000,  5,  1.01719,  -52.4384,  'SPRINGTO',  16.100,  12
15031,  1,  83.663,  22.983,  0.000,  0.000,  5,  1.02055,  -52.3132,  'PRINCETO',  16.100,  16
15032,  1,  16.785,  4.727,  0.000,  0.000,  5,  1.02189,  -51.9372,  'DALLAS 2',  16.100,  16
15034,  1,  28.038,  7.864,  0.000,  0.000,  5,  1.02400,  -50.4813,  'DALLAS 1',  16.100,  16
15043,  1,  34.284,  9.592,  0.000,  0.000,  5,  1.01830,  -52.7940,  'ROYSE CI',  16.100,  16
15044,  1,  42.181,  11.767,  0.000,  0.000,  5,  1.01878,  -50.9724,  'BOYD 0SE',  16.100,  17
15046,  1,  17.773,  5.004,  0.000,  0.000,  5,  1.02963,  -46.6869,  'STEPHENV',  16.100,  18
15048,  1,  43.709,  12.188,  0.000,  0.000,  5,  1.02375,  -49.9279,  'MANSFIEL',  16.100,  17
15050,  1,  99.240,  27.108,  0.000,  0.000,  5,  1.02351,  -51.9177,  'GREENVIL',  16.100,  16
15053,  1,  36.361,  10.167,  0.000,  0.000,  5,  1.02611,  -51.4863,  'PLANO 4 ',  16.100,  16
15054,  1,  52.952,  14.672,  0.000,  0.000,  5,  0.95371,  -61.5104,  'GROESBEC',  16.100,  14
15056,  1,  11.211,  3.164,  0.000,  0.000,  5,  1.02739,  -45.2694,  'GRAHAM 1',  16.100,  12
15062,  1,  29.021,  8.134,  0.000,  0.000,  5,  1.01214,  -59.3628,  'MABANK 2',  11.500,  14
15064,  1,  17.781,  5.006,  0.000,  0.000,  5,  1.02728,  -50.5042,  'ARLINGTO',  16.100,  17
15070,  1,  34.350,  9.611,  0.000,  0.000,  5,  1.02190,  -52.1018,  'DALLAS 4',  16.100,  17
15071,  1,  46.118,  12.845,  0.000,  0.000,  5,  1.01492,  -53.8708,  'WACO 3 0',  16.100,  13
15072,  1,  29.055,  8.146,  0.000,  0.000,  5,  1.02752,  -51.5151,  'DALLAS 1',  16.100,  16
15073,  1,  39.333,  10.983,  0.000,  0.000,  5,  1.01866,  -48.3376,  'BANGS 0S',  16.100,  15
15074,  1,  5.959,  1.685,  0.000,  0.000,  5,  1.02046,  -52.4579,  'PROSPER ',  16.100,  16
15075,  1,  10.595,  2.990,  0.000,  0.000,  5,  0.99865,  -58.3865,  'EVANT 0S',  16.100,  18
15077,  1,  1.255,  0.355,  0.000,  0.000,  5,  1.02731,  -55.6998,  'TERRELL ',  11.500,  16
15078,  1,  4.481,  1.267,  0.000,  0.000,  5,  1.02680,  -50.7108,  'AUBREY 0',  16.100,  17
15079,  1,  41.971,  11.710,  0.000,  0.000,  5,  1.02128,  -54.2325,  'WACO 4 0',  16.100,  13
15080,  1,  18.709,  5.263,  0.000,  0.000,  5,  0.99709,  -57.6536,  'LORENA 0',  16.100,  13
15081,  1,  12.920,  3.644,  0.000,  0.000,  5,  1.01904,  -56.6311,  'FORT HOO',  16.100,  13
15082,  1,  39.079,  10.916,  0.000,  0.000,  5,  1.02506,  -51.7727,  'ARLINGTO',  16.100,  17
15084,  1,  49.188,  13.690,  0.000,  0.000,  5,  1.02757,  -51.0430,  'MCKINNEY',  16.100,  16
15085,  1,  76.144,  20.971,  0.000,  0.000,  5,  1.01635,  -52.4428,  'DALLAS 3',  16.100,  17
15086,  1,  29.103,  8.159,  0.000,  0.000,  5,  1.02298,  -51.6454,  'ARLINGTO',  16.100,  17
15087,  1,  36.575,  10.213,  0.000,  0.000,  5,  0.99247,  -54.5250,  'MILFORD ',  16.100,  14
15090,  1,  2.027,  0.574,  0.000,  0.000,  5,  1.02731,  -52.2996,  'DALLAS 1',  16.100,  16
15091,  1,  60.498,  16.723,  0.000,  0.000,  5,  0.97271,  -56.8948,  'FROST 0S',  16.100,  14
15092,  1,  1.389,  0.393,  0.000,  0.000,  5,  1.02149,  -51.3279,  'GRANDVIE',  16.100,  14
15093,  1,  5.886,  1.664,  0.000,  0.000,  5,  1.02731,  -52.3669,  'HASLET 0',  16.100,  17
15094,  1,  50.509,  14.051,  0.000,  0.000,  5,  1.01906,  -51.5290,  'BARDWELL',  16.100,  14
15095,  1,  1.015,  0.287,  0.000,  0.000,  5,  1.02527,  -51.6982,  'LAKE DAL',  16.100,  17
15096,  1,  14.077,  3.968,  0.000,  0.000,  5,  1.02678,  -51.6690,  'PLANO 1 ',  16.100,  16
15097,  1,  34.200,  9.570,  0.000,  0.000,  5,  1.02568,  -51.1706,  'EULESS 2',  16.100,  17
15098,  1,  44.465,  12.397,  0.000,  0.000,  5,  1.02735,  -52.0202,  'FORT WOR',  16.100,  17
15099,  1,  74.883,  20.645,  0.000,  0.000,  5,  1.02738,  -52.2162,  'FLOWER M',  16.100,  17
15100,  1,  31.779,  8.901,  0.000,  0.000,  5,  1.02191,  -51.9429,  'DALLAS 1',  16.100,  16
15101,  1,  9.282,  2.621,  0.000,  0.000,  5,  1.00936,  -55.3025,  'COMANCHE',  16.100,  15
15103,  1,  9.511,  2.686,  0.000,  0.000,  5,  1.02812,  -51.2197,  'RICHARDS',  16.100,  16
15104,  1,  116.497,  31.611,  0.000,  0.000,  5,  1.02207,  -51.2532,  'FORT WOR',  16.100,  17
15105,  1,  39.861,  11.131,  0.000,  0.000,  5,  1.02416,  -51.9656,  'IRVING 1',  16.100,  17
15108,  1,  54.134,  15.039,  0.000,  0.000,  5,  1.02736,  -51.3149,  'DALLAS 4',  16.100,  17
15109,  1,  20.914,  5.880,  0.000,  0.000,  5,  1.01293,  -52.5946,  'LANCASTE',  16.100,  16
15110,  1,  31.203,  8.736,  0.000,  0.000,  5,  0.99757,  -51.0068,  'PALO PIN',  16.100,  12
15111,  1,  1.675,  0.474,  0.000,  0.000,  5,  1.02638,  -52.0245,  'ADDISON ',  16.100,  16
15112,  1,  23.390,  6.569,  0.000,  0.000,  5,  1.00032,  -53.4054,  'HICO 0SE',  16.100,  18
15113,  1,  6.635,  1.876,  0.000,  0.000,  5,  1.02193,  -52.2320,  'KRUM 0SE',  16.100,  17
15114,  1,  13.082,  3.689,  0.000,  0.000,  5,  1.01171,  -54.2400,  'KAUFMAN ',  16.100,  16
15115,  1,  33.858,  9.475,  0.000,  0.000,  5,  1.02411,  -53.1717,  'CADDO MI',  16.100,  16
15116,  1,  13.699,  3.862,  0.000,  0.000,  5,  1.02695,  -51.6678,  'PLANO 7 ',  16.100,  16
15117,  1,  65.349,  18.076,  0.000,  0.000,  5,  1.02122,  -51.9066,  'FORT WOR',  16.100,  17
15118,  1,  58.488,  16.200,  0.000,  0.000,  5,  0.98954,  -49.8476,  'BAIRD 0S',  16.100,  15
15119,  1,  3.750,  1.061,  0.000,  0.000,  5,  1.02413,  -47.5698,  'PERRIN 0',  16.100,  12
15121,  1,  1.971,  0.558,  0.000,  0.000,  5,  1.02731,  -48.0432,  'BROWNWOO',  16.100,  15
15122,  1,  36.248,  10.136,  0.000,  0.000,  5,  1.02464,  -52.2855,  'DALLAS 6',  16.100,  16
15124,  1,  22.528,  6.325,  0.000,  0.000,  5,  0.97078,  -63.7088,  'MARLIN 1',  11.500,  13
15125,  1,  16.230,  4.572,  0.000,  0.000,  5,  1.02603,  -50.9140,  'ARLINGTO',  16.100,  17
15126,  1,  31.024,  8.691,  0.000,  0.000,  5,  1.02386,  -52.3173,  'DALLAS 8',  16.100,  16
15127,  1,  93.232,  25.474,  0.000,  0.000,  5,  0.98825,  -56.4880,  'JONESBOR',  16.100,  18
15128,  1,  2.138,  0.605,  0.000,  0.000,  5,  1.02179,  -52.2103,  'DALLAS 3',  16.100,  16
15129,  1,  49.212,  13.694,  0.000,  0.000,  5,  1.01623,  -55.4830,  'GOLDTHWA',  16.100,  18
15130,  1,  5.318,  1.504,  0.000,  0.000,  5,  1.02707,  -51.3822,  'PLANO 5 ',  16.100,  16
15132,  1,  30.352,  8.505,  0.000,  0.000,  5,  1.02389,  -55.3973,  'BELTON 1',  16.100,  13
15133,  1,  36.813,  10.285,  0.000,  0.000,  5,  0.99948,  -53.3673,  'TOLAR 0S',  16.100,  18
15134,  1,  5.662,  1.601,  0.000,  0.000,  5,  1.01274,  -48.0493,  'BRECKENR',  16.100,  15
15135,  1,  13.513,  3.810,  0.000,  0.000,  5,  1.02131,  -50.3179,  'EASTLAND',  16.100,  15
15136,  1,  16.688,  4.699,  0.000,  0.000,  5,  1.00416,  -53.0721,  'COOPER 0',  16.100,  16
15138,  1,  4.722,  1.336,  0.000,  0.000,  5,  1.02099,  -53.3698,  'WACO 1 1',  16.100,  13
15139,  1,  57.492,  15.953,  0.000,  0.000,  5,  1.02736,  -52.3171,  'DALLAS 4',  16.100,  16
15140,  1,  31.555,  8.828,  0.000,  0.000,  5,  0.97105,  -59.9056,  'GATESVIL',  16.100,  13
15141,  1,  4.117,  1.165,  0.000,  0.000,  5,  1.01654,  -52.8862,  'ANNA 0SE',  16.100,  16
15142,  1,  20.749,  5.832,  0.000,  0.000,  5,  0.99570,  -57.7411,  'MOODY 0S',  16.100,  13
15143,  1,  8.713,  2.461,  0.000,  0.000,  5,  1.02662,  -50.7810,  'FORT WOR',  16.100,  17
15144,  1,  35.618,  9.956,  0.000,  0.000,  5,  1.00007,  -54.2574,  'WACO 6 0',  16.100,  13
15145,  1,  26.499,  7.436,  0.000,  0.000,  5,  1.02591,  -51.4580,  'GRAND PR',  16.100,  17
15146,  1,  54.577,  15.158,  0.000,  0.000,  5,  1.02298,  -51.9436,  'ROWLETT ',  16.100,  16
15147,  1,  33.151,  9.280,  0.000,  0.000,  5,  1.02312,  -52.1342,  'PLANO 6 ',  16.100,  16
15148,  1,  59.678,  16.543,  0.000,  0.000,  5,  1.02339,  -52.0867,  'IRVING 5',  16.100,  17
15149,  1,  62.573,  17.327,  0.000,  0.000,  5,  1.02213,  -52.4267,  'DALLAS 7',  16.100,  16
15150,  1,  48.129,  13.393,  0.000,  0.000,  5,  1.01979,  -47.7715,  'BRYSON 2',  16.100,  12
15151,  1,  1.105,  0.313,  0.000,  0.000,  5,  0.99866,  -55.3901,  'MORGAN 0',  16.100,  18
15152,  1,  2.503,  0.709,  0.000,  0.000,  5,  1.02274,  -52.0808,  'SACHSE 0',  16.100,  16
15153,  1,  34.900,  9.763,  0.000,  0.000,  5,  1.02076,  -49.6247,  'PARADISE',  16.100,  12
15154,  1,  11.522,  3.250,  0.000,  0.000,  5,  0.99276,  -55.0969,  'RIO VIST',  16.100,  18
15155,  1,  5.548,  1.569,  0.000,  0.000,  5,  1.01614,  -49.0891,  'STRAWN 0',  16.100,  12
15156,  1,  2.809,  0.795,  0.000,  0.000,  5,  1.00942,  -54.1004,  'MAY-00SE',  16.100,  15
15157,  1,  4.241,  1.200,  0.000,  0.000,  5,  1.01538,  -52.3826,  'DESOTO 0',  16.100,  17
15158,  1,  87.052,  23.889,  0.000,  0.000,  5,  1.02505,  -51.9062,  'MESQUITE',  16.100,  16
15159,  1,  72.215,  19.858,  0.000,  0.000,  5,  0.96243,  -63.3056,  'ROSEBUD ',  16.100,  13
15160,  1,  5.408,  1.529,  0.000,  0.000,  5,  1.02871,  -50.4128,  'DENTON 2',  16.100,  17
15161,  1,  23.925,  6.720,  0.000,  0.000,  5,  1.02733,  -52.2433,  'DALLAS 4',  16.100,  16
15162,  1,  92.149,  25.069,  0.000,  0.000,  5,  0.93794,  -61.5651,  'AXTELL 0',  16.100,  14
15163,  1,  3.258,  0.922,  0.000,  0.000,  5,  1.01921,  -56.2940,  'NOLANVIL',  16.100,  13
15165,  1,  6.843,  1.934,  0.000,  0.000,  5,  1.02968,  -50.2369,  'DENTON 1',  16.100,  17
15168,  1,  29.055,  8.146,  0.000,  0.000,  5,  1.02444,  -52.3938,  'DALLAS 3',  16.100,  16
15171,  1,  57.606,  15.953,  0.000,  0.000,  5,  0.96515,  -57.8786,  'MERTENS ',  16.100,  14
15172,  1,  0.555,  0.157,  0.000,  0.000,  5,  1.02730,  -52.1147,  'WEATHERF',  16.100,  12
15173,  1,  38.352,  10.716,  0.000,  0.000,  5,  1.02631,  -51.5042,  'PLANO 3 ',  16.100,  16
15174,  1,  53.723,  14.889,  0.000,  0.000,  5,  0.96174,  -58.3874,  'MALONE 0',  16.100,  14
15175,  1,  2.007,  0.568,  0.000,  0.000,  5,  1.02840,  -50.6675,  'DENTON 3',  16.100,  17
15176,  1,  62.874,  17.394,  0.000,  0.000,  5,  1.00345,  -49.5780,  'GRAFORD ',  16.100,  12
15177,  1,  2.488,  0.704,  0.000,  0.000,  5,  1.02163,  -51.6186,  'ARLINGTO',  16.100,  17
15178,  1,  59.104,  16.386,  0.000,  0.000,  5,  1.02021,  -52.4040,  'ROCKWALL',  16.100,  16
15180,  1,  54.804,  15.220,  0.000,  0.000,  5,  1.02409,  -50.6481,  'CORSICAN',  16.100,  14
15181,  1,  46.099,  12.843,  0.000,  0.000,  5,  1.02303,  -52.1582,  'GARLAND ',  16.100,  16
15182,  1,  92.599,  25.258,  0.000,  0.000,  5,  0.96881,  -59.6030,  'GATESVIL',  16.100,  13
15183,  1,  2.143,  0.607,  0.000,  0.000,  5,  1.02683,  -52.1157,  'CARROLLT',  16.100,  16
15184,  1,  104.344,  28.428,  0.000,  0.000,  5,  1.01426,  -53.0021,  'FORT WOR',  16.100,  17
15185,  1,  85.164,  23.379,  0.000,  0.000,  5,  1.01907,  -52.0923,  'RHOME 0S',  16.100,  17
15186,  1,  16.898,  4.758,  0.000,  0.000,  5,  1.01789,  -51.5431,  'VENUS 0S',  16.100,  17
15187,  1,  15.419,  4.345,  0.000,  0.000,  5,  1.02549,  -45.2610,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.093,  2.849,  0.000,  0.000,  5,  1.02430,  -51.9229,  'CARROLLT',  16.100,  16
15189,  1,  35.778,  10.006,  0.000,  0.000,  5,  1.02323,  -52.2402,  'DALLAS 2',  16.100,  16
15190,  1,  49.892,  13.870,  0.000,  0.000,  5,  1.00856,  -52.7198,  'GORDON 0',  16.100,  12
15191,  1,  2.232,  0.632,  0.000,  0.000,  5,  1.00211,  -55.3125,  'MERIDIAN',  16.100,  18
15193,  1,  3.269,  0.925,  0.000,  0.000,  5,  1.02874,  -54.8946,  'KILLEEN ',  16.100,  13
15194,  1,  45.796,  12.760,  0.000,  0.000,  5,  1.02175,  -51.8138,  'DUNCANVI',  16.100,  17
15195,  1,  25.613,  7.190,  0.000,  0.000,  5,  1.02618,  -51.5959,  'ARGYLE 0',  16.100,  17
15199,  1,  22.306,  6.269,  0.000,  0.000,  5,  1.02311,  -51.7907,  'FORT WOR',  16.100,  17
15200,  1,  15.348,  4.323,  0.000,  0.000,  5,  0.99613,  -51.8945,  'MINERAL ',  16.100,  12
15201,  1,  49.072,  13.621,  0.000,  0.000,  5,  0.96225,  -59.1139,  'COOLIDGE',  16.100,  14
15202,  1,  3.234,  0.915,  0.000,  0.000,  5,  1.01060,  -53.1503,  'RICE 0SE',  16.100,  14
15203,  1,  4.352,  1.231,  0.000,  0.000,  5,  1.02554,  -51.9667,  'DALLAS 3',  16.100,  16
15209,  1,  74.049,  20.369,  0.000,  0.000,  5,  0.98818,  -53.7015,  'WALNUT S',  16.100,  18
15210,  1,  2.532,  0.717,  0.000,  0.000,  5,  1.02556,  -51.3354,  'BEDFORD ',  16.100,  17
15211,  1,  23.892,  6.702,  0.000,  0.000,  5,  0.94444,  -61.3960,  'HUBBARD ',  16.100,  14
15212,  1,  4.194,  1.186,  0.000,  0.000,  5,  1.00869,  -52.9649,  'FERRIS 0',  16.100,  14
15213,  1,  25.562,  7.176,  0.000,  0.000,  5,  1.02303,  -51.9809,  'GARLAND ',  16.100,  16
15214,  1,  68.337,  18.880,  0.000,  0.000,  5,  1.02035,  -52.1896,  'DALLAS 3',  16.100,  16
15215,  1,  59.131,  16.392,  0.000,  0.000,  5,  1.01911,  -51.9344,  'PILOT PO',  16.100,  16
15216,  1,  10.823,  3.054,  0.000,  0.000,  5,  1.02321,  -51.8007,  'FORT WOR',  16.100,  17
15217,  1,  42.780,  11.934,  0.000,  0.000,  5,  1.02734,  -51.6049,  'NORTH RI',  16.100,  17
15218,  1,  58.283,  16.160,  0.000,  0.000,  5,  1.01628,  -52.4654,  'JUSTIN 0',  16.100,  17
15219,  1,  22.064,  6.202,  0.000,  0.000,  5,  1.02015,  -53.1436,  'SCURRY 0',  16.100,  14
15220,  1,  5.206,  1.472,  0.000,  0.000,  5,  1.02280,  -52.3828,  'SANGER 0',  16.100,  17
15221,  1,  29.194,  8.184,  0.000,  0.000,  5,  1.02042,  -56.5962,  'KILLEEN ',  16.100,  13
15222,  1,  50.734,  14.099,  0.000,  0.000,  5,  1.00065,  -55.2989,  'MABANK 1',  16.100,  14
15223,  1,  27.910,  7.815,  0.000,  0.000,  5,  0.95036,  -61.6593,  'MEXIA 0S',  16.100,  14
15224,  1,  20.153,  5.669,  0.000,  0.000,  5,  1.02626,  -51.9068,  'CARROLLT',  16.100,  16
15225,  1,  92.702,  25.380,  0.000,  0.000,  5,  1.02124,  -53.5613,  'NEVADA 0',  16.100,  16
15226,  1,  6.188,  1.749,  0.000,  0.000,  5,  1.01541,  -55.4094,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.236,  0.633,  0.000,  0.000,  5,  1.01784,  -54.0033,  'TERRELL ',  16.100,  16
15228,  1,  28.953,  8.117,  0.000,  0.000,  5,  1.02201,  -51.3375,  'DALLAS 1',  16.100,  16
15229,  1,  60.249,  16.697,  0.000,  0.000,  5,  1.02146,  -52.0566,  'DALLAS 1',  16.100,  16
15230,  1,  24.710,  6.939,  0.000,  0.000,  5,  1.02464,  -52.2577,  'DALLAS 2',  16.100,  16
15231,  1,  44.214,  12.315,  0.000,  0.000,  5,  0.99601,  -55.0152,  'HAMILTON',  16.100,  18
15232,  1,  8.173,  2.309,  0.000,  0.000,  5,  1.02581,  -51.9253,  'ARLINGTO',  16.100,  17
15233,  1,  31.844,  8.919,  0.000,  0.000,  5,  1.02575,  -51.6653,  'EULESS 1',  16.100,  17
15234,  1,  67.049,  18.536,  0.000,  0.000,  5,  1.02335,  -51.6611,  'FRISCO 1',  16.100,  16
15235,  1,  89.799,  24.593,  0.000,  0.000,  5,  1.01091,  -57.3549,  'SALADO 0',  16.100,  13
15244,  1,  12.338,  3.480,  0.000,  0.000,  5,  1.02275,  -51.7318,  'FORT WOR',  16.100,  17
15245,  1,  34.257,  9.586,  0.000,  0.000,  5,  1.02466,  -52.1843,  'GRAPEVIN',  16.100,  17
15246,  1,  95.182,  25.990,  0.000,  0.000,  5,  0.99799,  -51.8405,  'GLEN ROS',  16.100,  18
15247,  1,  13.572,  3.825,  0.000,  0.000,  5,  0.98940,  -54.4866,  'KOPPERL ',  16.100,  18
15248,  1,  1.764,  0.499,  0.000,  0.000,  5,  1.02595,  -51.2753,  'BEDFORD ',  16.100,  17
15249,  1,  58.775,  16.297,  0.000,  0.000,  5,  1.02158,  -51.0854,  'FORT WOR',  16.100,  17
15250,  1,  119.233,  32.324,  0.000,  0.000,  5,  1.02317,  -51.4835,  'DALLAS 5',  16.100,  16
15251,  1,  76.760,  21.147,  0.000,  0.000,  5,  1.02596,  -51.8035,  'GRAND PR',  16.100,  17
15252,  1,  64.324,  17.801,  0.000,  0.000,  5,  1.02429,  -52.2653,  'DALLAS 2',  16.100,  16
15253,  1,  41.153,  11.487,  0.000,  0.000,  5,  1.02551,  -51.4411,  'FLOWER M',  16.100,  17
15254,  1,  61.669,  17.083,  0.000,  0.000,  5,  1.02400,  -51.5714,  'ROANOKE ',  16.100,  17
15255,  1,  43.997,  12.258,  0.000,  0.000,  5,  0.99648,  -52.6432,  'MILLSAP ',  16.100,  12
15256,  1,  4.717,  1.335,  0.000,  0.000,  5,  1.00332,  -53.3614,  'FORRESTO',  16.100,  14
15257,  1,  0.538,  0.152,  0.000,  0.000,  5,  0.99375,  -54.3993,  'ITALY 0S',  16.100,  14
15258,  1,  5.694,  1.610,  0.000,  0.000,  5,  1.02177,  -52.1008,  'FORNEY 0',  16.100,  16
15259,  1,  50.466,  14.033,  0.000,  0.000,  5,  1.02028,  -53.1252,  'LAVON 0S',  16.100,  16
15264,  1,  4.056,  1.148,  0.000,  0.000,  5,  1.02731,  -51.0446,  'DE LEON ',  16.100,  15
15265,  1,  4.525,  1.280,  0.000,  0.000,  5,  1.02739,  -50.8285,  'KELLER 1',  16.100,  17
15266,  1,  57.370,  15.918,  0.000,  0.000,  5,  1.02530,  -51.5278,  'CEDAR HI',  16.100,  17
15267,  1,  84.720,  23.206,  0.000,  0.000,  5,  0.98265,  -59.1570,  'MC GREGO',  16.100,  13
15268,  1,  19.568,  5.503,  0.000,  0.000,  5,  1.00106,  -53.7943,  'COMMERCE',  16.100,  16
15269,  1,  14.064,  3.964,  0.000,  0.000,  5,  1.01557,  -50.8843,  'MIDLOTHI',  16.100,  17
15270,  1,  48.602,  13.501,  0.000,  0.000,  5,  0.96789,  -57.7391,  'WEST 0SE',  16.100,  13
15271,  1,  11.241,  3.171,  0.000,  0.000,  5,  0.98886,  -59.4563,  'BARTLETT',  16.100,  13
15272,  1,  5.730,  1.620,  0.000,  0.000,  5,  1.02375,  -52.2828,  'DALLAS 1',  16.100,  16
15273,  1,  9.590,  2.708,  0.000,  0.000,  5,  1.02712,  -51.8635,  'COPPELL ',  16.100,  17
15274,  1,  60.195,  16.680,  0.000,  0.000,  5,  1.01591,  -52.3215,  'WILMER 0',  16.100,  16
15275,  1,  6.587,  1.860,  0.000,  0.000,  5,  0.95081,  -61.0247,  'DAWSON 0',  16.100,  14
15276,  1,  2.164,  0.613,  0.000,  0.000,  5,  0.98149,  -56.8960,  'MART 0SE',  16.100,  14
15277,  1,  4.493,  1.271,  0.000,  0.000,  5,  1.02215,  -51.8922,  'LITTLE E',  16.100,  16
15278,  1,  54.032,  15.000,  0.000,  0.000,  5,  1.00866,  -56.3876,  'TEMPLE 2',  16.100,  13
15280,  1,  24.875,  6.984,  0.000,  0.000,  5,  1.01914,  -55.0107,  'TEMPLE 1',  16.100,  13
15284,  1,  31.319,  8.772,  0.000,  0.000,  5,  1.01873,  -52.9056,  'QUINLAN ',  16.100,  16
15285,  1,  29.614,  8.297,  0.000,  0.000,  5,  1.01037,  -50.9196,  'CHICO 0S',  16.100,  12
15286,  1,  4.844,  1.370,  0.000,  0.000,  5,  1.01033,  -50.8437,  'DUBLIN 2',  16.100,  18
15287,  1,  18.949,  5.332,  0.000,  0.000,  5,  1.02326,  -51.6423,  'ARLINGTO',  16.100,  17
15288,  1,  92.593,  25.310,  0.000,  0.000,  5,  0.99918,  -53.9517,  'WOLFE CI',  16.100,  16
15289,  1,  6.880,  1.944,  0.000,  0.000,  5,  1.02731,  -51.9327,  'DALLAS 2',  16.100,  16
15290,  1,  39.778,  11.098,  0.000,  0.000,  5,  0.99207,  -55.2293,  'WHITNEY ',  16.100,  18
15291,  1,  17.040,  4.798,  0.000,  0.000,  5,  1.02187,  -52.2030,  'FORT WOR',  16.100,  17
15292,  1,  143.165,  38.440,  0.000,  0.000,  5,  1.01883,  -51.8690,  'FORT WOR',  16.100,  17
15293,  1,  64.611,  17.872,  0.000,  0.000,  5,  1.01554,  -50.0157,  'JOSHUA 0',  16.100,  18
15294,  1,  34.193,  9.568,  0.000,  0.000,  5,  1.02370,  -52.3916,  'DALLAS 1',  16.100,  16
15296,  1,  45.406,  12.655,  0.000,  0.000,  5,  1.02669,  -50.9662,  'MCKINNEY',  16.100,  16
15305,  1,  37.919,  10.597,  0.000,  0.000,  5,  1.02827,  -51.1741,  'ALLEN 1 ',  16.100,  16
15306,  1,  77.888,  21.447,  0.000,  0.000,  5,  1.02426,  -51.0990,  'ALEDO 2 ',  16.100,  17
15307,  1,  42.972,  11.987,  0.000,  0.000,  5,  1.02659,  -51.7167,  'THE COLO',  16.100,  16
15308,  1,  72.397,  19.973,  0.000,  0.000,  5,  1.02328,  -51.7834,  'SUNNYVAL',  16.100,  16
15309,  1,  9.428,  2.662,  0.000,  0.000,  5,  1.02226,  -52.3023,  'DALLAS 1',  16.100,  16
15310,  1,  45.165,  12.588,  0.000,  0.000,  5,  1.02550,  -51.8183,  'FORT WOR',  16.100,  17
15311,  1,  37.366,  10.444,  0.000,  0.000,  5,  1.02529,  -52.4504,  'DALLAS 3',  16.100,  16
15312,  1,  16.576,  4.668,  0.000,  0.000,  5,  1.01720,  -52.1885,  'AZLE 0SE',  16.100,  17
15313,  1,  79.932,  21.992,  0.000,  0.000,  5,  1.02267,  -50.9034,  'HUTCHINS',  16.100,  16
15314,  1,  10.731,  3.028,  0.000,  0.000,  5,  0.98487,  -56.7868,  'VALLEY M',  16.100,  13
15315,  1,  6.650,  1.880,  0.000,  0.000,  5,  1.01768,  -52.2385,  'DENTON 6',  16.100,  17
15316,  1,  16.347,  4.604,  0.000,  0.000,  5,  1.02732,  -52.1465,  'MESQUITE',  16.100,  16
15323,  1,  74.550,  20.555,  0.000,  0.000,  5,  1.02630,  -51.1690,  'DALLAS 2',  16.100,  17
15327,  1,  125.069,  33.547,  0.000,  0.000,  5,  0.94482,  -61.2978,  'MOUNT CA',  16.100,  14
15328,  1,  1.852,  0.524,  0.000,  0.000,  5,  1.00196,  -57.1656,  'RIESEL 2',  16.100,  13
15329,  1,  5.529,  1.563,  0.000,  0.000,  5,  1.02030,  -52.0408,  'DALLAS 1',  16.100,  16
15330,  1,  104.223,  28.418,  0.000,  0.000,  5,  1.02453,  -51.3271,  'ARLINGTO',  16.100,  17
15331,  1,  30.723,  8.606,  0.000,  0.000,  5,  1.01557,  -52.7667,  'CELINA 0',  16.100,  16
15332,  1,  11.143,  3.145,  0.000,  0.000,  5,  1.02248,  -52.3368,  'FORT WOR',  16.100,  17
15333,  1,  87.737,  24.051,  0.000,  0.000,  5,  1.01172,  -52.6832,  'RED OAK ',  16.100,  14
15334,  1,  73.897,  20.350,  0.000,  0.000,  5,  0.99814,  -46.4748,  'CLYDE 0S',  16.100,  15
15335,  1,  18.119,  5.100,  0.000,  0.000,  5,  1.02332,  -52.1209,  'IRVING 2',  16.100,  17
15336,  1,  85.884,  23.577,  0.000,  0.000,  5,  1.02380,  -51.6528,  'ROWLETT ',  16.100,  16
15337,  1,  38.627,  10.791,  0.000,  0.000,  5,  1.02029,  -47.5363,  'JACKSBOR',  16.100,  12
15338,  1,  12.737,  3.592,  0.000,  0.000,  5,  1.01484,  -51.0916,  'GRANBURY',  16.100,  18
15339,  1,  47.307,  13.176,  0.000,  0.000,  5,  1.02735,  -52.1231,  'SOUTHLAK',  16.100,  17
15340,  1,  44.985,  12.538,  0.000,  0.000,  5,  1.02294,  -52.3463,  'DALLAS 2',  16.100,  16
15341,  1,  24.004,  6.743,  0.000,  0.000,  5,  1.02739,  -51.5610,  'LEWISVIL',  16.100,  17
15344,  1,  22.053,  6.199,  0.000,  0.000,  5,  1.02609,  -52.3740,  'DALLAS 3',  16.100,  16
15345,  1,  66.984,  18.485,  0.000,  0.000,  5,  0.98721,  -55.4839,  'HILLSBOR',  16.100,  14
15346,  1,  20.104,  5.655,  0.000,  0.000,  5,  1.02732,  -51.7756,  'FORT WOR',  16.100,  17
15347,  1,  63.066,  17.434,  0.000,  0.000,  5,  0.99081,  -49.0045,  'CISCO 0S',  16.100,  15
15348,  1,  13.465,  3.795,  0.000,  0.000,  5,  1.00025,  -53.2701,  'ITASCA 0',  16.100,  14
15349,  1,  5.112,  1.446,  0.000,  0.000,  5,  1.02171,  -51.5989,  'LANCASTE',  16.100,  16
15351,  1,  33.513,  9.381,  0.000,  0.000,  5,  1.02568,  -51.1921,  'GARLAND ',  16.100,  16
15352,  1,  90.068,  24.685,  0.000,  0.000,  5,  1.02194,  -52.1134,  'DALLAS 9',  16.100,  16
15353,  1,  23.939,  6.724,  0.000,  0.000,  5,  1.02482,  -51.5325,  'DUNCANVI',  16.100,  17
15354,  1,  25.484,  7.154,  0.000,  0.000,  5,  1.02140,  -52.7949,  'MESQUITE',  16.100,  16
15355,  1,  46.343,  12.910,  0.000,  0.000,  5,  1.01457,  -51.4696,  'MAYPEARL',  16.100,  14
15356,  1,  3.173,  0.898,  0.000,  0.000,  5,  1.02697,  -52.1028,  'GARLAND ',  16.100,  16
15357,  1,  64.337,  17.807,  0.000,  0.000,  5,  1.02649,  -51.3775,  'ALLEN 2 ',  16.100,  16
15362,  1,  41.650,  11.623,  0.000,  0.000,  5,  1.02361,  -47.5448,  'BRIDGEPO',  16.100,  12
15370,  1,  26.439,  7.420,  0.000,  0.000,  5,  1.02635,  -51.1736,  'LEWISVIL',  16.100,  17
15371,  1,  41.554,  11.595,  0.000,  0.000,  5,  1.02079,  -51.7143,  'SEAGOVIL',  16.100,  16
15372,  1,  54.847,  15.232,  0.000,  0.000,  5,  1.02509,  -52.2640,  'DALLAS 3',  16.100,  16
15373,  1,  21.597,  6.071,  0.000,  0.000,  5,  1.01934,  -52.3703,  'HALTOM C',  16.100,  17
15374,  1,  83.795,  23.022,  0.000,  0.000,  5,  1.02416,  -51.3880,  'BALCH SP',  16.100,  16
15375,  1,  33.475,  9.370,  0.000,  0.000,  5,  1.02450,  -51.7330,  'FORT WOR',  16.100,  17
15376,  1,  33.321,  9.328,  0.000,  0.000,  5,  1.02423,  -51.5185,  'DALLAS 4',  16.100,  17
15377,  1,  24.322,  6.830,  0.000,  0.000,  5,  1.01827,  -56.8661,  'KILLEEN ',  16.100,  13
15378,  1,  26.001,  7.297,  0.000,  0.000,  5,  1.02270,  -55.1595,  'WACO 5 0',  16.100,  13
15379,  1,  45.105,  12.571,  0.000,  0.000,  5,  1.02365,  -51.9664,  'FORT WOR',  16.100,  17
15381,  1,  100.280,  27.376,  0.000,  0.000,  5,  1.02077,  -51.4356,  'ENNIS 1S',  16.100,  14
15385,  1,  48.148,  13.405,  0.000,  0.000,  5,  1.02555,  -50.8191,  'DALLAS 3',  16.100,  16
15386,  1,  112.042,  30.467,  0.000,  0.000,  5,  1.02741,  -52.1137,  'RICHARDS',  16.100,  16
15387,  1,  39.762,  11.102,  0.000,  0.000,  5,  1.01768,  -52.6359,  'FORT WOR',  16.100,  17
15389,  1,  46.351,  12.907,  0.000,  0.000,  5,  1.01044,  -52.8380,  'WACO 2 1',  16.100,  13
15392,  1,  45.117,  12.535,  0.000,  0.000,  5,  0.94112,  -67.1544,  'ROGERS 2',  11.500,  13
15393,  1,  3.329,  0.942,  0.000,  0.000,  5,  1.00328,  -53.9060,  'CHINA SP',  16.100,  13
15400,  1,  5.850,  1.654,  0.000,  0.000,  5,  1.02265,  -51.6449,  'MCKINNEY',  16.100,  16
15402,  1,  46.121,  12.848,  0.000,  0.000,  5,  1.01969,  -48.6641,  'GRANBURY',  16.100,  18
15407,  1,  31.100,  8.708,  0.000,  0.000,  5,  1.00059,  -55.7315,  'CLIFTON ',  16.100,  18
15408,  1,  7.578,  2.141,  0.000,  0.000,  5,  1.02162,  -52.8612,  'FARMERSV',  16.100,  16
15409,  1,  6.555,  1.853,  0.000,  0.000,  5,  1.02154,  -51.6758,  'ARLINGTO',  16.100,  17
15411,  1,  51.299,  14.267,  0.000,  0.000,  5,  1.02735,  -56.0165,  'KILLEEN ',  16.100,  13
15412,  1,  38.849,  10.852,  0.000,  0.000,  5,  1.02251,  -52.3520,  'WYLIE 0S',  16.100,  16
15420,  1,  86.479,  23.736,  0.000,  0.000,  5,  1.02520,  -51.0286,  'FORT WOR',  16.100,  17
15421,  1,  6.666,  1.883,  0.000,  0.000,  5,  1.02731,  -53.3213,  'JOSEPHIN',  16.100,  16
15422,  1,  0.833,  0.236,  0.000,  0.000,  5,  1.02730,  -51.6939,  'LEWSIVIL',  16.100,  17
15425,  1,  60.463,  16.755,  0.000,  0.000,  5,  1.02289,  -51.9093,  'DALLAS 4',  16.100,  16
15426,  1,  29.724,  8.327,  0.000,  0.000,  5,  0.99905,  -55.3123,  'KEMP 0SE',  16.100,  14
15427,  1,  21.840,  6.138,  0.000,  0.000,  5,  1.01019,  -52.3853,  'WAXAHACH',  16.100,  14
15428,  1,  13.630,  3.843,  0.000,  0.000,  5,  1.02616,  -51.0616,  'HURST 0S',  16.100,  17
15429,  1,  45.292,  12.621,  0.000,  0.000,  5,  1.01943,  -52.5419,  'FORT WOR',  16.100,  17
15430,  1,  106.155,  28.909,  0.000,  0.000,  5,  1.01771,  -52.6137,  'WEATHERF',  16.100,  12
15431,  1,  28.345,  7.949,  0.000,  0.000,  5,  1.02461,  -51.8232,  'ROCKWALL',  16.100,  16
15432,  1,  45.680,  12.725,  0.000,  0.000,  5,  1.01421,  -52.2367,  'WEATHERF',  16.100,  12
15433,  1,  17.292,  4.869,  0.000,  0.000,  5,  1.02276,  -51.9042,  'FORT WOR',  16.100,  17
15434,  1,  53.277,  14.804,  0.000,  0.000,  5,  1.02346,  -52.3601,  'NEWARK 0',  16.100,  17
15435,  1,  9.934,  2.804,  0.000,  0.000,  5,  1.01046,  -51.9075,  'SANTO 0S',  16.100,  12
15436,  1,  2.015,  0.571,  0.000,  0.000,  5,  1.02648,  -52.0181,  'DALLAS 1',  16.100,  16
15437,  1,  36.295,  10.125,  0.000,  0.000,  5,  0.94577,  -60.4155,  'ELM MOTT',  16.100,  13
15438,  1,  2.450,  0.694,  0.000,  0.000,  5,  1.02338,  -51.8561,  'FORT WOR',  16.100,  17
15439,  1,  18.678,  5.256,  0.000,  0.000,  5,  1.01542,  -52.0273,  'WAXAHACH',  16.100,  14
15440,  1,  37.877,  10.586,  0.000,  0.000,  5,  1.02734,  -51.9269,  'ARLINGTO',  16.100,  17
15441,  1,  68.934,  19.046,  0.000,  0.000,  5,  1.02572,  -51.3886,  'FORT WOR',  16.100,  17
15442,  1,  61.522,  17.042,  0.000,  0.000,  5,  1.02272,  -51.9249,  'FORT WOR',  16.100,  17
15443,  1,  18.527,  5.214,  0.000,  0.000,  5,  1.02525,  -51.8935,  'FORT WOR',  16.100,  17
15446,  1,  27.471,  7.704,  0.000,  0.000,  5,  1.00656,  -56.6536,  'HEWITT 0',  16.100,  13
15447,  1,  14.063,  3.964,  0.000,  0.000,  5,  1.02197,  -51.4493,  'ARLINGTO',  16.100,  17
15449,  1,  64.462,  17.842,  0.000,  0.000,  5,  1.02829,  -50.8513,  'GRAND PR',  16.100,  17
15450,  1,  107.552,  29.235,  0.000,  0.000,  5,  1.00223,  -54.0968,  'MELISSA ',  16.100,  16
15452,  1,  5.275,  1.492,  0.000,  0.000,  5,  1.02042,  -54.5217,  'COPPERAS',  16.100,  13
15453,  1,  33.509,  9.379,  0.000,  0.000,  5,  1.02249,  -50.7087,  'CLEBURNE',  16.100,  17
15454,  1,  28.782,  8.070,  0.000,  0.000,  5,  1.02215,  -52.5201,  'GREENVIL',  16.100,  16
15455,  1,  33.375,  9.341,  0.000,  0.000,  5,  1.01102,  -51.7589,  'ALVORD 0',  16.100,  12
15456,  1,  6.527,  1.845,  0.000,  0.000,  5,  1.00060,  -52.5050,  'GORMAN 0',  16.100,  15
15457,  1,  6.300,  1.781,  0.000,  0.000,  5,  1.02495,  -51.5144,  'COLLEYVI',  16.100,  17
15460,  1,  43.307,  12.043,  0.000,  0.000,  5,  0.94100,  -67.8855,  'HOLLAND ',  11.500,  13
15461,  1,  5.732,  1.621,  0.000,  0.000,  5,  1.01260,  -55.8207,  'TEMPLE 3',  16.100,  13
15462,  1,  29.997,  8.406,  0.000,  0.000,  5,  1.02132,  -51.9160,  'DALLAS 3',  16.100,  16
15463,  1,  52.241,  14.523,  0.000,  0.000,  5,  1.02507,  -52.1047,  'IRVING 4',  16.100,  17
15465,  1,  77.497,  21.348,  0.000,  0.000,  5,  1.02859,  -51.0540,  'FRISCO 2',  16.100,  16
15466,  1,  91.253,  24.907,  0.000,  0.000,  5,  0.97202,  -59.9104,  'GATESVIL',  16.100,  13
15467,  1,  3.155,  0.893,  0.000,  0.000,  5,  1.02361,  -52.3386,  'DALLAS 2',  16.100,  16
15468,  1,  13.523,  3.813,  0.000,  0.000,  5,  1.01984,  -52.1712,  'DALLAS 3',  16.100,  17
15469,  1,  24.840,  6.974,  0.000,  0.000,  5,  1.02017,  -52.2955,  'FORT WOR',  16.100,  17
15470,  1,  4.216,  1.193,  0.000,  0.000,  5,  1.01149,  -56.1017,  'WOODWAY ',  16.100,  13
15471,  1,  26.880,  7.544,  0.000,  0.000,  5,  1.02105,  -50.5124,  'MINGUS 0',  16.100,  12
15472,  1,  0.692,  0.196,  0.000,  0.000,  5,  1.02960,  -43.4790,  'THROCKMO',  16.100,  15
15473,  1,  2.112,  0.598,  0.000,  0.000,  5,  1.02325,  -48.5264,  'NEMO 0SE',  16.100,  18
15474,  1,  1.731,  0.490,  0.000,  0.000,  5,  0.96491,  -58.0752,  'ABBOTT 0',  16.100,  14
15475,  1,  1.206,  0.342,  0.000,  0.000,  5,  1.02387,  -51.5757,  'ALVARADO',  16.100,  17
15476,  1,  28.099,  7.870,  0.000,  0.000,  5,  0.96586,  -59.1451,  'CORSICAN',  16.100,  14
15477,  1,  4.201,  1.188,  0.000,  0.000,  5,  1.02264,  -56.4630,  'HARKER H',  16.100,  13
15478,  1,  29.237,  8.197,  0.000,  0.000,  5,  1.02733,  -51.9516,  'IRVING 3',  16.100,  17
15480,  1,  82.398,  22.649,  0.000,  0.000,  5,  1.02337,  -50.5098,  'BURLESON',  16.100,  17
15481,  1,  81.179,  22.314,  0.000,  0.000,  5,  1.01493,  -51.9004,  'FORT WOR',  16.100,  17
15482,  1,  60.502,  16.770,  0.000,  0.000,  5,  1.02736,  -52.5349,  'DALLAS 2',  16.100,  16
15483,  1,  16.714,  4.707,  0.000,  0.000,  5,  1.02717,  -51.1392,  'NORTH RI',  16.100,  17
15484,  1,  27.969,  7.839,  0.000,  0.000,  5,  1.00509,  -47.9076,  'CROSS PL',  16.100,  15
15485,  1,  2.266,  0.642,  0.000,  0.000,  5,  1.02138,  -51.1207,  'BLOOMING',  16.100,  14
16001,  1,  1.522,  0.431,  0.000,  0.000,  6,  1.02731,  -63.3315,  'CONVERSE',  11.500,  22
16002,  1,  41.992,  11.715,  0.000,  0.000,  6,  1.01910,  -63.5305,  'SAN ANTO',  11.500,  26
16005,  1,  13.138,  3.705,  0.000,  0.000,  6,  1.02903,  -59.4791,  'BASTROP ',  11.500,  25
16011,  1,  30.307,  8.492,  0.000,  0.000,  6,  1.02156,  -61.7521,  'MARION 2',  11.500,  22
16012,  1,  16.334,  4.601,  0.000,  0.000,  6,  1.02732,  -60.7010,  'PAIGE 0S',  11.500,  25
16013,  1,  6.036,  1.706,  0.000,  0.000,  6,  1.01786,  -63.6014,  'SAN ANTO',  11.500,  26
16014,  1,  55.447,  15.380,  0.000,  0.000,  6,  1.00682,  -66.7383,  'WAELDER ',  11.500,  24
16015,  1,  2.929,  0.829,  0.000,  0.000,  6,  1.02461,  -63.7219,  'ATASCOSA',  11.500,  26
16016,  1,  11.092,  3.130,  0.000,  0.000,  6,  1.02468,  -62.8475,  'SAN ANTO',  11.500,  26
16017,  1,  100.472,  27.421,  0.000,  0.000,  6,  1.01821,  -62.8601,  'CIBOLO 0',  11.500,  22
16018,  1,  62.072,  17.189,  0.000,  0.000,  6,  1.01997,  -61.3501,  'AUSTIN 6',  11.500,  23
16019,  1,  1.710,  0.484,  0.000,  0.000,  6,  1.02086,  -61.4943,  'AUSTIN 2',  11.500,  23
16020,  1,  38.312,  10.705,  0.000,  0.000,  6,  1.02110,  -61.3283,  'HORSESHO',  11.500,  23
16023,  1,  6.098,  1.724,  0.000,  0.000,  6,  1.02795,  -59.7783,  'LEANDER ',  11.500,  23
16024,  1,  94.406,  25.841,  0.000,  0.000,  6,  1.02739,  -62.7999,  'AUSTIN 1',  11.500,  23
16025,  1,  63.972,  17.708,  0.000,  0.000,  6,  1.02737,  -63.4519,  'SAN ANTO',  11.500,  26
16026,  1,  36.410,  10.179,  0.000,  0.000,  6,  1.02115,  -62.8255,  'SAN ANTO',  11.500,  26
16027,  1,  14.845,  4.183,  0.000,  0.000,  6,  1.02347,  -61.4534,  'ELGIN 0S',  11.500,  23
16028,  1,  34.474,  9.645,  0.000,  0.000,  6,  1.02132,  -61.3623,  'AUSTIN 3',  11.500,  23
16029,  1,  65.187,  18.012,  0.000,  0.000,  6,  0.99772,  -68.4022,  'RUNGE 0S',  11.500,  24
16031,  1,  2.442,  0.691,  0.000,  0.000,  6,  1.01835,  -60.6700,  'YOAKUM 1',  11.500,  24
16032,  1,  12.429,  3.505,  0.000,  0.000,  6,  1.01976,  -62.5461,  'AUSTIN 3',  11.500,  23
16035,  1,  26.722,  7.498,  0.000,  0.000,  6,  1.02620,  -60.2948,  'PFLUGERV',  11.500,  23
16037,  1,  91.338,  25.021,  0.000,  0.000,  6,  1.02169,  -62.2318,  'SAN ANTO',  11.500,  22
16040,  1,  50.205,  13.966,  0.000,  0.000,  6,  1.02158,  -61.3838,  'AUSTIN 3',  11.500,  23
16043,  1,  30.334,  8.500,  0.000,  0.000,  6,  1.02329,  -62.2024,  'SAN ANTO',  11.500,  26
16044,  1,  52.816,  14.673,  0.000,  0.000,  6,  1.01546,  -63.5220,  'SAN ANTO',  11.500,  26
16047,  1,  12.798,  3.609,  0.000,  0.000,  6,  1.02363,  -62.9605,  'SAN ANTO',  11.500,  26
16055,  1,  67.397,  18.616,  0.000,  0.000,  6,  1.00426,  -69.4373,  'BERGHEIM',  11.500,  26
16058,  1,  3.182,  0.900,  0.000,  0.000,  6,  1.02717,  -60.2603,  'NEW BRAU',  11.500,  22
16059,  1,  132.396,  35.477,  0.000,  0.000,  6,  0.96431,  -76.2249,  'D HANIS ',  11.500,  26
16060,  1,  1.404,  0.398,  0.000,  0.000,  6,  1.02170,  -63.7022,  'SAN ANTO',  11.500,  26
16061,  1,  57.460,  15.941,  0.000,  0.000,  6,  1.02283,  -61.3863,  'AUSTIN 7',  11.500,  23
16064,  1,  74.286,  20.473,  0.000,  0.000,  6,  1.01551,  -63.2410,  'BRENHAM ',  11.500,  25
16065,  1,  68.720,  18.971,  0.000,  0.000,  6,  1.00865,  -61.4305,  'BERTRAM ',  11.500,  23
16091,  1,  6.209,  1.755,  0.000,  0.000,  6,  1.02731,  -63.2889,  'WIMBERLE',  11.500,  23
16092,  1,  26.520,  7.442,  0.000,  0.000,  6,  1.02733,  -64.8136,  'GONZALES',  11.500,  24
16093,  1,  21.743,  6.111,  0.000,  0.000,  6,  1.01799,  -62.8836,  'SAN ANTO',  11.500,  22
16094,  1,  25.546,  7.171,  0.000,  0.000,  6,  1.02071,  -62.7206,  'SAN ANTO',  11.500,  22
16095,  1,  46.286,  12.894,  0.000,  0.000,  6,  1.02188,  -61.9504,  'HUTTO 0S',  11.500,  23
16096,  1,  23.651,  6.644,  0.000,  0.000,  6,  1.02733,  -65.8807,  'LULING 0',  11.500,  24
16097,  1,  15.622,  4.401,  0.000,  0.000,  6,  1.01767,  -63.0939,  'SAN ANTO',  11.500,  26
16098,  1,  70.221,  19.386,  0.000,  0.000,  6,  1.01928,  -61.7574,  'AUSTIN 1',  11.500,  23
16099,  1,  63.138,  17.473,  0.000,  0.000,  6,  1.01457,  -63.6034,  'SAN ANTO',  11.500,  26
16100,  1,  10.108,  2.853,  0.000,  0.000,  6,  1.01714,  -64.3019,  'ADKINS 0',  11.500,  22
16103,  1,  15.257,  4.299,  0.000,  0.000,  6,  1.02732,  -60.2646,  'WINCHEST',  11.500,  25
16109,  1,  14.536,  4.095,  0.000,  0.000,  6,  0.98791,  -63.9167,  'ROCKDALE',  11.500,  25
16112,  1,  5.363,  1.516,  0.000,  0.000,  6,  1.01920,  -64.4534,  'NATALIA ',  11.500,  26
16113,  1,  7.239,  2.046,  0.000,  0.000,  6,  1.01911,  -61.7441,  'AUSTIN 2',  11.500,  23
16114,  1,  7.298,  2.062,  0.000,  0.000,  6,  1.01589,  -63.7112,  'SAN ANTO',  11.500,  26
16115,  1,  26.630,  7.472,  0.000,  0.000,  6,  1.01639,  -63.4037,  'SAN ANTO',  11.500,  22
16116,  1,  74.213,  20.441,  0.000,  0.000,  6,  1.00535,  -63.5985,  'TAYLOR 0',  11.500,  23
16117,  1,  18.058,  5.083,  0.000,  0.000,  6,  1.02741,  -59.9629,  'SMITHVIL',  11.500,  25
16120,  1,  14.620,  4.121,  0.000,  0.000,  6,  1.02919,  -60.3168,  'CEDAR PA',  11.500,  23
16121,  1,  138.682,  37.300,  0.000,  0.000,  6,  1.01824,  -63.5222,  'SAN ANTO',  11.500,  26
16122,  1,  56.166,  15.570,  0.000,  0.000,  6,  0.99051,  -64.3223,  'HALLETTS',  11.500,  24
16123,  1,  12.458,  3.514,  0.000,  0.000,  6,  1.02092,  -61.3068,  'AUSTIN 5',  11.500,  23
16124,  1,  25.317,  7.107,  0.000,  0.000,  6,  1.02420,  -61.3756,  'NEW BRAU',  11.500,  22
16125,  1,  31.003,  8.679,  0.000,  0.000,  6,  1.01336,  -64.7413,  'SUTHERLA',  11.500,  22
16126,  1,  1.483,  0.420,  0.000,  0.000,  6,  1.01994,  -61.7427,  'AUSTIN 3',  11.500,  23
16127,  1,  38.812,  10.812,  0.000,  0.000,  6,  0.93625,  -67.8977,  'CAMERON ',  11.500,  25
16128,  1,  7.721,  2.181,  0.000,  0.000,  6,  1.01754,  -64.2109,  'SAN ANTO',  11.500,  26
16129,  1,  38.329,  10.691,  0.000,  0.000,  6,  0.96779,  -70.2691,  'MEDINA 0',  11.500,  26
16130,  1,  4.287,  1.213,  0.000,  0.000,  6,  1.01687,  -62.1173,  'MANCHACA',  11.500,  23
16131,  1,  7.963,  2.250,  0.000,  0.000,  6,  1.02153,  -62.7545,  'SPRING B',  11.500,  22
16132,  1,  22.407,  6.296,  0.000,  0.000,  6,  1.01640,  -62.1038,  'AUSTIN 1',  11.500,  23
16133,  1,  32.277,  9.034,  0.000,  0.000,  6,  1.00485,  -67.4013,  'FLATONIA',  11.500,  25
16134,  1,  4.844,  1.370,  0.000,  0.000,  6,  1.00083,  -63.5525,  'GRANGER ',  11.500,  23
16135,  1,  3.328,  0.942,  0.000,  0.000,  6,  1.00630,  -62.2591,  'FAYETTEV',  11.500,  25
16136,  1,  10.935,  3.086,  0.000,  0.000,  6,  1.02598,  -61.7755,  'GEORGETO',  11.500,  23
16137,  1,  31.677,  8.871,  0.000,  0.000,  6,  1.01580,  -62.4626,  'AUSTIN 3',  11.500,  23
16138,  1,  21.621,  6.077,  0.000,  0.000,  6,  1.01608,  -66.4893,  'PIPE CRE',  11.500,  26
16139,  1,  11.403,  3.217,  0.000,  0.000,  6,  1.00705,  -65.2245,  'RED ROCK',  11.500,  25
16140,  1,  4.359,  1.233,  0.000,  0.000,  6,  0.98266,  -64.0763,  'JARRELL ',  11.500,  23
16150,  1,  4.715,  1.334,  0.000,  0.000,  6,  1.02530,  -63.1779,  'SAN ANTO',  11.500,  26
16151,  1,  58.970,  16.352,  0.000,  0.000,  6,  1.02305,  -66.6785,  'SCHULENB',  11.500,  25
16153,  1,  7.132,  2.015,  0.000,  0.000,  6,  1.02312,  -62.1358,  'SAN ANTO',  11.500,  26
16154,  1,  33.360,  9.335,  0.000,  0.000,  6,  1.01184,  -62.8232,  'DRIPPING',  11.500,  23
16155,  1,  13.987,  3.943,  0.000,  0.000,  6,  1.01612,  -64.1623,  'SAN ANTO',  11.500,  26
16156,  1,  17.649,  4.968,  0.000,  0.000,  6,  1.02195,  -60.7379,  'MARBLE F',  11.500,  23
16157,  1,  22.485,  6.319,  0.000,  0.000,  6,  1.01803,  -65.1159,  'BOERNE 1',  11.500,  26
16158,  1,  18.154,  5.110,  0.000,  0.000,  6,  1.02732,  -66.2771,  'WASHINGT',  11.500,  25
16159,  1,  4.010,  1.135,  0.000,  0.000,  6,  1.01825,  -63.1498,  'SCHERTZ ',  11.500,  22
16160,  1,  52.349,  14.549,  0.000,  0.000,  6,  1.01899,  -61.6108,  'AUSTIN 8',  11.500,  23
16168,  1,  48.999,  13.634,  0.000,  0.000,  6,  1.01826,  -63.5912,  'SAN ANTO',  11.500,  26
16171,  1,  90.447,  24.783,  0.000,  0.000,  6,  1.02066,  -62.3756,  'SAN ANTO',  11.500,  26
16173,  1,  70.818,  19.543,  0.000,  0.000,  6,  1.01593,  -61.3474,  'CUERO 2 ',  11.500,  24
16174,  1,  17.655,  4.970,  0.000,  0.000,  6,  1.02078,  -63.2335,  'SAN ANTO',  11.500,  22
16175,  1,  53.941,  14.982,  0.000,  0.000,  6,  1.01836,  -61.8364,  'AUSTIN 1',  11.500,  23
16176,  1,  61.077,  16.920,  0.000,  0.000,  6,  1.01935,  -62.2378,  'AUSTIN 3',  11.500,  23
16178,  1,  27.212,  7.633,  0.000,  0.000,  6,  1.01904,  -63.1629,  'SAN ANTO',  11.500,  26
16179,  1,  46.511,  12.951,  0.000,  0.000,  6,  1.01662,  -63.7483,  'SAN ANTO',  11.500,  26
16180,  1,  6.338,  1.791,  0.000,  0.000,  6,  1.01433,  -64.6290,  'LA VERNI',  11.500,  22
16181,  1,  22.726,  6.386,  0.000,  0.000,  6,  1.01804,  -62.7340,  'MANOR 0S',  11.500,  23
16182,  1,  28.131,  7.889,  0.000,  0.000,  6,  1.01892,  -63.5571,  'SAN ANTO',  11.500,  26
16183,  1,  65.399,  18.073,  0.000,  0.000,  6,  1.00152,  -62.9926,  'GIDDINGS',  11.500,  25
16184,  1,  13.325,  3.757,  0.000,  0.000,  6,  1.01955,  -61.9147,  'AUSTIN 3',  11.500,  23
16185,  1,  18.290,  5.147,  0.000,  0.000,  6,  1.01780,  -62.0715,  'AUSTIN 3',  11.500,  23
16186,  1,  11.303,  3.189,  0.000,  0.000,  6,  1.02287,  -61.1725,  'AUSTIN 3',  11.500,  23
16187,  1,  22.787,  6.403,  0.000,  0.000,  6,  1.02131,  -61.4653,  'AUSTIN 2',  11.500,  23
16189,  1,  59.807,  16.561,  0.000,  0.000,  6,  1.00132,  -62.1126,  'COLUMBUS',  11.500,  25
16190,  1,  11.365,  3.207,  0.000,  0.000,  6,  1.01201,  -67.2451,  'SHINER 0',  11.500,  24
16191,  1,  10.356,  2.923,  0.000,  0.000,  6,  1.01862,  -62.7873,  'SAN ANTO',  11.500,  22
16193,  1,  8.505,  2.402,  0.000,  0.000,  6,  1.01145,  -62.6365,  'CALDWELL',  11.500,  25
16194,  1,  15.477,  4.360,  0.000,  0.000,  6,  1.01641,  -62.4850,  'AUSTIN 1',  11.500,  23
16195,  1,  34.042,  9.529,  0.000,  0.000,  6,  0.99256,  -64.5772,  'INDUSTRY',  11.500,  25
16196,  1,  1.733,  0.491,  0.000,  0.000,  6,  1.02142,  -64.1712,  'DALE 0SE',  11.500,  23
16199,  1,  9.841,  2.778,  0.000,  0.000,  6,  1.02603,  -62.3663,  'SAN ANTO',  11.500,  26
16200,  1,  75.855,  20.891,  0.000,  0.000,  6,  1.01391,  -63.6400,  'SAN ANTO',  11.500,  26
16201,  1,  28.838,  8.085,  0.000,  0.000,  6,  1.02021,  -63.6345,  'SAN ANTO',  11.500,  26
16202,  1,  27.571,  7.732,  0.000,  0.000,  6,  1.01472,  -64.5554,  'MARTINDA',  11.500,  22
16203,  1,  8.576,  2.422,  0.000,  0.000,  6,  1.01821,  -63.4441,  'SAN ANTO',  11.500,  26
16204,  1,  60.529,  16.771,  0.000,  0.000,  6,  1.01532,  -63.6248,  'SAN ANTO',  11.500,  26
16205,  1,  4.830,  1.366,  0.000,  0.000,  6,  1.02423,  -60.8789,  'AUSTIN 2',  11.500,  23
16206,  1,  74.714,  20.559,  0.000,  0.000,  6,  0.99211,  -64.4711,  'LEXINGTO',  11.500,  25
16207,  1,  9.790,  2.764,  0.000,  0.000,  6,  1.02731,  -62.3041,  'LEANDER ',  11.500,  23
16208,  1,  15.046,  4.240,  0.000,  0.000,  6,  1.02458,  -61.7042,  'AUSTIN 1',  11.500,  23
16209,  1,  99.666,  27.167,  0.000,  0.000,  6,  1.00269,  -65.1922,  'MICO 0SE',  11.500,  26
16217,  1,  3.495,  0.989,  0.000,  0.000,  6,  1.01743,  -62.5334,  'AUSTIN 3',  11.500,  23
16218,  1,  30.652,  8.587,  0.000,  0.000,  6,  1.01348,  -62.2245,  'LOCKHART',  11.500,  23
16219,  1,  27.324,  7.665,  0.000,  0.000,  6,  1.02095,  -61.9977,  'AUSTIN 1',  11.500,  23
16220,  1,  40.295,  11.249,  0.000,  0.000,  6,  1.01932,  -62.8238,  'SAN ANTO',  11.500,  22
16221,  1,  64.828,  17.941,  0.000,  0.000,  6,  1.02737,  -67.2868,  'FALLS CI',  11.500,  22
16223,  1,  4.138,  1.171,  0.000,  0.000,  6,  1.02501,  -60.6678,  'AUSTIN 2',  11.500,  23
16224,  1,  87.908,  24.109,  0.000,  0.000,  6,  1.02013,  -61.9452,  'AUSTIN 2',  11.500,  23
16225,  1,  73.018,  20.131,  0.000,  0.000,  6,  1.01367,  -63.7037,  'SAN ANTO',  11.500,  26
16226,  1,  51.283,  14.243,  0.000,  0.000,  6,  0.99037,  -71.4714,  'BLANCO 0',  11.500,  26
16227,  1,  8.033,  2.269,  0.000,  0.000,  6,  1.02379,  -61.0581,  'AUSTIN 2',  11.500,  23
16230,  1,  71.954,  19.854,  0.000,  0.000,  6,  1.02113,  -61.5621,  'SAN MARC',  11.500,  22
16231,  1,  106.597,  29.006,  0.000,  0.000,  6,  1.00985,  -62.9324,  'BUDA 0SE',  11.500,  23
16232,  1,  33.261,  9.310,  0.000,  0.000,  6,  1.02130,  -61.2896,  'DEL VALL',  11.500,  23
16233,  1,  36.784,  10.282,  0.000,  0.000,  6,  1.01801,  -61.6786,  'AUSTIN 4',  11.500,  23
16236,  1,  28.331,  7.945,  0.000,  0.000,  6,  1.02438,  -62.2062,  'SAN ANTO',  11.500,  26
16237,  1,  101.472,  27.465,  0.000,  0.000,  6,  0.92861,  -68.8924,  'BURLINGT',  11.500,  25
16238,  1,  0.779,  0.221,  0.000,  0.000,  6,  1.02258,  -61.2676,  'AUSTIN 1',  11.500,  23
16241,  1,  57.079,  15.839,  0.000,  0.000,  6,  1.02425,  -61.6809,  'ELMENDOR',  11.500,  22
16250,  1,  76.751,  21.133,  0.000,  0.000,  6,  1.01600,  -63.6071,  'SAN ANTO',  11.500,  22
16251,  1,  47.289,  13.168,  0.000,  0.000,  6,  1.01917,  -63.6713,  'CANYON L',  11.500,  22
16252,  1,  33.484,  9.370,  0.000,  0.000,  6,  1.01300,  -62.3368,  'JOHNSON ',  11.500,  23
16253,  1,  4.232,  1.197,  0.000,  0.000,  6,  1.01259,  -64.5052,  'YORKTOWN',  11.500,  24
16256,  1,  3.787,  1.072,  0.000,  0.000,  6,  1.02287,  -60.8044,  'AUSTIN 2',  11.500,  23
16261,  1,  13.080,  3.688,  0.000,  0.000,  6,  1.01722,  -63.6485,  'LACKLAND',  11.500,  26
16262,  1,  16.733,  4.712,  0.000,  0.000,  6,  1.02033,  -60.3573,  'LIBERTY ',  11.500,  23
16264,  1,  19.644,  5.526,  0.000,  0.000,  6,  1.02135,  -63.5359,  'KENEDY 1',  11.500,  24
16275,  1,  14.100,  3.974,  0.000,  0.000,  6,  1.01727,  -63.2581,  'SAN ANTO',  11.500,  26
16276,  1,  44.744,  12.469,  0.000,  0.000,  6,  1.01611,  -64.7774,  'VON ORMY',  11.500,  26
16278,  1,  16.072,  4.527,  0.000,  0.000,  6,  1.02151,  -61.2693,  'KYLE 1SE',  11.500,  23
16280,  1,  77.836,  21.430,  0.000,  0.000,  6,  1.02219,  -61.7910,  'SEGUIN 2',  11.500,  22
16281,  1,  88.180,  24.181,  0.000,  0.000,  6,  1.01937,  -63.4782,  'UNIVERSA',  11.500,  22
16282,  1,  22.742,  6.390,  0.000,  0.000,  6,  1.02291,  -61.9202,  'SPICEWOO',  11.500,  23
16283,  1,  9.054,  2.557,  0.000,  0.000,  6,  1.02004,  -63.9046,  'SAINT HE',  11.500,  22
16284,  1,  2.183,  0.618,  0.000,  0.000,  6,  1.01984,  -62.9262,  'SAN ANTO',  11.500,  26
16286,  1,  31.847,  8.920,  0.000,  0.000,  6,  1.02733,  -66.7496,  'BOERNE 2',  11.500,  26
16288,  1,  60.935,  16.879,  0.000,  0.000,  6,  1.01620,  -63.2922,  'SAN ANTO',  11.500,  26
16289,  1,  116.472,  31.587,  0.000,  0.000,  6,  1.01539,  -62.0918,  'AUSTIN 2',  11.500,  23
16290,  1,  47.892,  13.335,  0.000,  0.000,  6,  1.02713,  -61.3248,  'AUSTIN 2',  11.500,  23
16291,  1,  33.699,  9.431,  0.000,  0.000,  6,  1.02039,  -63.3535,  'SAN ANTO',  11.500,  26
16306,  1,  11.409,  3.219,  0.000,  0.000,  6,  1.02260,  -61.1945,  'AUSTIN 1',  11.500,  23
16307,  1,  39.032,  10.900,  0.000,  0.000,  6,  1.01486,  -63.4818,  'SAN ANTO',  11.500,  26
16309,  1,  83.170,  22.815,  0.000,  0.000,  6,  0.99550,  -66.7342,  'HONDO 1S',  11.500,  26
16310,  1,  16.791,  4.728,  0.000,  0.000,  6,  1.02393,  -62.5193,  'SAN ANTO',  11.500,  22
16311,  1,  56.692,  15.718,  0.000,  0.000,  6,  1.00852,  -63.6589,  'NEW ULM ',  11.500,  25
16312,  1,  4.753,  1.344,  0.000,  0.000,  6,  1.02658,  -62.1460,  'SAN ANTO',  11.500,  22
16313,  1,  33.170,  9.285,  0.000,  0.000,  6,  1.02005,  -61.9394,  'AUSTIN 3',  11.500,  23
16314,  1,  8.315,  2.349,  0.000,  0.000,  6,  1.02142,  -63.1954,  'BULVERDE',  11.500,  26
16319,  1,  19.079,  5.368,  0.000,  0.000,  6,  1.01924,  -59.7877,  'GEORGETO',  11.500,  23
16320,  1,  31.414,  8.800,  0.000,  0.000,  6,  1.02733,  -62.5857,  'SAN ANTO',  11.500,  22
16322,  1,  23.157,  6.506,  0.000,  0.000,  6,  1.02244,  -63.8207,  'FLORESVI',  11.500,  22
16323,  1,  47.705,  13.279,  0.000,  0.000,  6,  1.01536,  -63.4486,  'SAN ANTO',  11.500,  26
16324,  1,  21.620,  6.078,  0.000,  0.000,  6,  1.02110,  -62.8038,  'SAN ANTO',  11.500,  22
16325,  1,  30.014,  8.396,  0.000,  0.000,  6,  0.93947,  -67.4988,  'BUCKHOLT',  11.500,  25
16326,  1,  2.085,  0.590,  0.000,  0.000,  6,  1.00935,  -63.8580,  'SOMERVIL',  11.500,  25
16327,  1,  8.768,  2.476,  0.000,  0.000,  6,  1.00344,  -64.4229,  'WEIMAR 0',  11.500,  25
16328,  1,  9.226,  2.605,  0.000,  0.000,  6,  0.99454,  -68.5841,  'COMFORT ',  11.500,  26
16329,  1,  13.031,  3.677,  0.000,  0.000,  6,  1.00320,  -66.5043,  'NORDHEIM',  11.500,  24
16330,  1,  0.743,  0.210,  0.000,  0.000,  6,  1.02178,  -61.7619,  'AUSTIN 9',  11.500,  23
16331,  1,  83.707,  23.004,  0.000,  0.000,  6,  1.02738,  -61.7102,  'AUSTIN 2',  11.500,  23
16332,  1,  42.003,  11.718,  0.000,  0.000,  6,  1.01652,  -63.6173,  'HELOTES ',  11.500,  26
16335,  1,  34.217,  9.575,  0.000,  0.000,  6,  1.02360,  -62.0817,  'SAN ANTO',  11.500,  26
16336,  1,  59.092,  16.341,  0.000,  0.000,  6,  0.96534,  -71.1770,  'BANDERA ',  11.500,  26
16337,  1,  7.787,  2.200,  0.000,  0.000,  6,  1.02494,  -62.8888,  'SAN ANTO',  11.500,  26
16338,  1,  67.133,  18.470,  0.000,  0.000,  6,  0.93721,  -67.6748,  'ROCKDALE',  11.500,  25
16339,  1,  15.853,  4.465,  0.000,  0.000,  6,  1.01443,  -61.9858,  'CEDAR CR',  11.500,  23
16340,  1,  24.539,  6.890,  0.000,  0.000,  6,  1.01909,  -65.4060,  'NIXON 0S',  11.500,  24
16341,  1,  16.725,  4.710,  0.000,  0.000,  6,  1.01466,  -65.3351,  'CHAPPELL',  11.500,  25
16344,  1,  4.940,  1.397,  0.000,  0.000,  6,  1.02775,  -60.0927,  'ROUND RO',  11.500,  23
16345,  1,  56.213,  15.600,  0.000,  0.000,  6,  1.01899,  -61.8542,  'AUSTIN 1',  11.500,  23
16346,  1,  10.913,  3.080,  0.000,  0.000,  6,  1.01534,  -65.8890,  'LEMING 0',  11.500,  26
16351,  1,  12.106,  3.415,  0.000,  0.000,  6,  1.02473,  -60.8329,  'AUSTIN 1',  11.500,  23
16352,  1,  65.194,  18.034,  0.000,  0.000,  6,  1.02143,  -63.1826,  'SAN ANTO',  11.500,  26
16353,  1,  73.066,  20.155,  0.000,  0.000,  6,  1.02444,  -60.9493,  'ROUND RO',  11.500,  23
16355,  1,  87.594,  24.035,  0.000,  0.000,  6,  1.02600,  -60.4565,  'ROUND RO',  11.500,  23
16356,  1,  78.367,  21.579,  0.000,  0.000,  6,  1.02738,  -63.3909,  'SAN ANTO',  11.500,  26
16357,  1,  11.205,  3.161,  0.000,  0.000,  6,  0.98840,  -72.4512,  'DEVINE 0',  11.500,  26
16358,  1,  35.170,  9.839,  0.000,  0.000,  6,  1.02734,  -62.6841,  'GEORGETO',  11.500,  23
16360,  1,  16.221,  4.568,  0.000,  0.000,  6,  1.01411,  -57.9549,  'BURNET 1',  11.500,  23
17001,  1,  4.536,  1.283,  0.000,  0.000,  7,  1.00652,  -57.8129,  'INEZ 0SE',  11.500,  6
17004,  1,  120.149,  32.563,  0.000,  0.000,  7,  1.02426,  -63.1310,  'PASADENA',  11.500,  4
17010,  1,  10.554,  2.978,  0.000,  0.000,  7,  1.00565,  -66.4030,  'PRAIRIE ',  11.500,  5
17011,  1,  20.873,  5.869,  0.000,  0.000,  7,  1.02432,  -66.4184,  'CONROE 1',  11.500,  5
17012,  1,  0.678,  0.192,  0.000,  0.000,  7,  0.99814,  -64.7996,  'SIMONTON',  11.500,  3
17013,  1,  88.809,  24.333,  0.000,  0.000,  7,  1.01099,  -66.2520,  'HOUSTON ',  11.500,  5
17014,  1,  28.609,  8.020,  0.000,  0.000,  7,  1.01053,  -65.4539,  'HOUSTON ',  11.500,  4
17016,  1,  41.852,  11.677,  0.000,  0.000,  7,  1.01868,  -63.8275,  'HOUSTON ',  11.500,  4
17017,  1,  73.539,  20.272,  0.000,  0.000,  7,  1.01449,  -65.8695,  'HOUSTON ',  11.500,  3
17020,  1,  25.516,  7.163,  0.000,  0.000,  7,  1.02031,  -58.3388,  'NURSERY ',  11.500,  6
17026,  1,  23.359,  6.562,  0.000,  0.000,  7,  1.02047,  -63.6464,  'BACLIFF ',  11.500,  4
17027,  1,  69.268,  19.124,  0.000,  0.000,  7,  1.01323,  -65.7962,  'SPRING 1',  11.500,  5
17028,  1,  54.783,  15.210,  0.000,  0.000,  7,  1.01733,  -65.5547,  'HOUSTON ',  11.500,  3
17036,  1,  47.462,  13.215,  0.000,  0.000,  7,  1.01985,  -64.2736,  'CONROE 5',  11.500,  5
17039,  1,  156.038,  41.672,  0.000,  0.000,  7,  1.01530,  -64.5035,  'SUGAR LA',  11.500,  3
17041,  1,  54.291,  15.079,  0.000,  0.000,  7,  1.02082,  -63.2631,  'DAYTON 1',  11.500,  4
17044,  1,  57.197,  15.860,  0.000,  0.000,  7,  1.00854,  -57.2938,  'VICTORIA',  11.500,  6
17049,  1,  182.303,  49.846,  0.000,  0.000,  7,  1.01877,  -64.8858,  'KATY 1 2',  11.500,  3
17050,  1,  31.190,  8.735,  0.000,  0.000,  7,  1.01123,  -66.1202,  'MAGNOLIA',  11.500,  5
17051,  1,  84.419,  23.175,  0.000,  0.000,  7,  1.01456,  -65.9477,  'HOUSTON ',  11.500,  3
17052,  1,  73.003,  20.125,  0.000,  0.000,  7,  1.01210,  -65.0277,  'MISSOURI',  11.500,  3
17053,  1,  66.507,  18.386,  0.000,  0.000,  7,  1.01898,  -62.3560,  'RICHMOND',  11.500,  3
17054,  1,  57.282,  15.883,  0.000,  0.000,  7,  1.00729,  -66.0535,  'HOUSTON ',  11.500,  4
17055,  1,  68.040,  18.795,  0.000,  0.000,  7,  1.01463,  -64.7226,  'HOUSTON ',  11.500,  3
17057,  1,  52.231,  14.513,  0.000,  0.000,  7,  1.01269,  -65.5557,  'SPRING 8',  11.500,  5
17067,  1,  53.003,  14.717,  0.000,  0.000,  7,  1.00226,  -66.9606,  'HOUSTON ',  11.500,  3
17069,  1,  35.779,  10.000,  0.000,  0.000,  7,  1.00058,  -60.1571,  'EL CAMPO',  11.500,  1
17070,  1,  59.918,  16.600,  0.000,  0.000,  7,  1.01213,  -64.4559,  'HOUSTON ',  11.500,  4
17071,  1,  2.885,  0.817,  0.000,  0.000,  7,  0.98886,  -54.4954,  'PORT O C',  11.500,  6
17072,  1,  74.761,  20.603,  0.000,  0.000,  7,  1.01842,  -63.3689,  'DICKINSO',  11.500,  4
17074,  1,  45.804,  12.762,  0.000,  0.000,  7,  1.02064,  -62.8427,  'GALVESTO',  11.500,  2
17075,  1,  72.057,  19.888,  0.000,  0.000,  7,  1.02737,  -63.7672,  'HOUSTON ',  11.500,  4
17084,  1,  116.261,  31.544,  0.000,  0.000,  7,  1.01975,  -62.5815,  'LEAGUE C',  11.500,  4
17085,  1,  2.806,  0.794,  0.000,  0.000,  7,  1.00855,  -62.8969,  'LIVERPOO',  11.500,  2
17086,  1,  35.644,  9.966,  0.000,  0.000,  7,  1.01089,  -65.1490,  'HOUSTON ',  11.500,  4
17087,  1,  51.488,  14.311,  0.000,  0.000,  7,  1.01440,  -64.0526,  'SUGAR LA',  11.500,  3
17088,  1,  64.705,  17.879,  0.000,  0.000,  7,  0.99539,  -65.5562,  'RICHMOND',  11.500,  3
17089,  1,  45.592,  12.706,  0.000,  0.000,  7,  1.02735,  -66.3816,  'HOUSTON ',  11.500,  3
17090,  1,  6.240,  1.764,  0.000,  0.000,  7,  1.01262,  -65.8051,  'PINEHURS',  11.500,  5
17091,  1,  118.312,  32.097,  0.000,  0.000,  7,  1.02742,  -66.1921,  'PEARLAND',  11.500,  3
17092,  1,  28.975,  8.122,  0.000,  0.000,  7,  1.01011,  -65.5806,  'HOUSTON ',  11.500,  3
17093,  1,  73.143,  20.156,  0.000,  0.000,  7,  1.00624,  -65.9761,  'HOUSTON ',  11.500,  3
17094,  1,  51.221,  14.242,  0.000,  0.000,  7,  1.02020,  -66.4633,  'HOUSTON ',  11.500,  3
17100,  1,  40.130,  11.201,  0.000,  0.000,  7,  1.01173,  -64.8461,  'HOUSTON ',  11.500,  4
17101,  1,  137.194,  36.901,  0.000,  0.000,  7,  1.01350,  -65.2567,  'HOUSTON ',  11.500,  3
17102,  1,  76.212,  20.977,  0.000,  0.000,  7,  1.00664,  -66.2722,  'TOMBALL ',  11.500,  5
17103,  1,  35.213,  9.847,  0.000,  0.000,  7,  1.01192,  -65.0005,  'HOUSTON ',  11.500,  4
17106,  1,  63.443,  17.564,  0.000,  0.000,  7,  1.02479,  -62.7418,  'DEER PAR',  11.500,  4
17116,  1,  8.596,  2.428,  0.000,  0.000,  7,  0.99681,  -65.1084,  'WALLIS 0',  11.500,  1
17117,  1,  56.124,  15.572,  0.000,  0.000,  7,  1.01243,  -65.6713,  'HOUSTON ',  11.500,  3
17118,  1,  83.869,  23.017,  0.000,  0.000,  7,  1.00668,  -66.1816,  'SPRING 4',  11.500,  5
17119,  1,  31.475,  8.814,  0.000,  0.000,  7,  1.01208,  -64.7925,  'SOUTH HO',  11.500,  4
17120,  1,  94.202,  25.746,  0.000,  0.000,  7,  1.00472,  -66.5043,  'HOUSTON ',  11.500,  3
17123,  1,  5.736,  1.622,  0.000,  0.000,  7,  0.98652,  -54.0806,  'SEADRIFT',  11.500,  6
17124,  1,  121.617,  32.899,  0.000,  0.000,  7,  1.00969,  -65.5880,  'HOUSTON ',  11.500,  3
17127,  1,  146.081,  39.175,  0.000,  0.000,  7,  1.01777,  -63.0324,  'SUGAR LA',  11.500,  3
17128,  1,  26.781,  7.514,  0.000,  0.000,  7,  1.01992,  -64.1937,  'CONROE 7',  11.500,  5
17129,  1,  4.121,  1.165,  0.000,  0.000,  7,  1.01842,  -57.5535,  'LOLITA 0',  11.500,  6
17132,  1,  46.750,  13.019,  0.000,  0.000,  7,  1.01728,  -62.9620,  'LAPORTE ',  11.500,  4
17143,  1,  48.376,  13.461,  0.000,  0.000,  7,  1.01232,  -66.7328,  'NEW CANE',  11.500,  5
17144,  1,  61.600,  17.056,  0.000,  0.000,  7,  1.01305,  -64.4766,  'HOUSTON ',  11.500,  4
17145,  1,  82.898,  22.788,  0.000,  0.000,  7,  1.02738,  -66.8169,  'HOUSTON ',  11.500,  4
17147,  1,  30.229,  8.469,  0.000,  0.000,  7,  1.01342,  -65.2386,  'HOUSTON ',  11.500,  3
17148,  1,  35.138,  9.825,  0.000,  0.000,  7,  1.00914,  -66.3001,  'HOUSTON ',  11.500,  3
17149,  1,  5.005,  1.415,  0.000,  0.000,  7,  1.00343,  -56.8246,  'BLOOMING',  11.500,  6
17151,  1,  21.612,  6.076,  0.000,  0.000,  7,  1.02606,  -64.4213,  'WILLIS 2',  11.500,  5
17152,  1,  2.259,  0.640,  0.000,  0.000,  7,  1.01134,  -65.3000,  'HOUSTON ',  11.500,  3
17153,  1,  21.237,  5.967,  0.000,  0.000,  7,  0.97958,  -51.3519,  'PALACIOS',  11.500,  1
17154,  1,  26.492,  7.433,  0.000,  0.000,  7,  1.01706,  -66.1075,  'CONROE 4',  11.500,  5
17155,  1,  55.779,  15.474,  0.000,  0.000,  7,  1.00653,  -65.5434,  'HOUSTON ',  11.500,  3
17157,  1,  109.352,  29.736,  0.000,  0.000,  7,  1.01503,  -65.1733,  'SPRING 2',  11.500,  5
17158,  1,  59.485,  16.478,  0.000,  0.000,  7,  1.00506,  -66.1479,  'KINGWOOD',  11.500,  4
17161,  1,  91.804,  25.139,  0.000,  0.000,  7,  1.01913,  -64.2159,  'HOUSTON ',  11.500,  3
17172,  1,  58.989,  16.357,  0.000,  0.000,  7,  1.02332,  -62.6295,  'TEXAS CI',  11.500,  2
17173,  1,  69.595,  19.203,  0.000,  0.000,  7,  1.00426,  -66.6035,  'KINGWOOD',  11.500,  4
17174,  1,  79.699,  21.914,  0.000,  0.000,  7,  1.01093,  -64.2360,  'HOUSTON ',  11.500,  4
17177,  1,  131.128,  35.341,  0.000,  0.000,  7,  1.00995,  -65.6670,  'SPRING 7',  11.500,  5
17178,  1,  73.555,  20.267,  0.000,  0.000,  7,  1.00726,  -66.4931,  'HOUSTON ',  11.500,  3
17179,  1,  37.289,  10.418,  0.000,  0.000,  7,  1.00758,  -64.8016,  'FRESNO 0',  11.500,  3
17180,  1,  65.055,  17.987,  0.000,  0.000,  7,  1.01058,  -65.7888,  'HOUSTON ',  11.500,  3
17181,  1,  104.445,  28.437,  0.000,  0.000,  7,  1.00717,  -66.5134,  'HOUSTON ',  11.500,  3
17182,  1,  1.127,  0.319,  0.000,  0.000,  7,  1.00173,  -65.1166,  'PATTISON',  11.500,  3
17183,  1,  138.898,  37.390,  0.000,  0.000,  7,  1.02744,  -66.3196,  'HOUSTON ',  11.500,  3
17185,  1,  90.943,  24.914,  0.000,  0.000,  7,  1.02066,  -61.1754,  'MISSOURI',  11.500,  3
17188,  1,  49.212,  13.691,  0.000,  0.000,  7,  1.01548,  -64.2014,  'HOUSTON ',  11.500,  3
17198,  1,  50.937,  14.168,  0.000,  0.000,  7,  1.02735,  -65.8122,  'TOMBALL ',  11.500,  5
17201,  1,  138.577,  37.281,  0.000,  0.000,  7,  1.02049,  -65.2974,  'CYPRESS ',  11.500,  5
17202,  1,  23.120,  6.494,  0.000,  0.000,  7,  1.00617,  -66.3186,  'HEMPSTEA',  11.500,  5
17203,  1,  17.691,  4.978,  0.000,  0.000,  7,  0.99468,  -60.6414,  'WEST COL',  11.500,  1
17213,  1,  46.678,  12.998,  0.000,  0.000,  7,  1.01531,  -63.7232,  'SANTA FE',  11.500,  2
17214,  1,  57.370,  15.907,  0.000,  0.000,  7,  1.00894,  -65.1570,  'HOUSTON ',  11.500,  3
17215,  1,  43.433,  12.108,  0.000,  0.000,  7,  1.01231,  -65.7247,  'SPRING 5',  11.500,  5
17216,  1,  54.636,  15.165,  0.000,  0.000,  7,  1.00834,  -65.8087,  'HOUSTON ',  11.500,  3
17217,  1,  54.430,  15.111,  0.000,  0.000,  7,  1.01159,  -65.9030,  'HOUSTON ',  11.500,  4
17218,  1,  23.732,  6.665,  0.000,  0.000,  7,  1.01179,  -65.9757,  'MONTGOME',  11.500,  5
17219,  1,  0.890,  0.252,  0.000,  0.000,  7,  1.00643,  -62.6333,  'HUNGERFO',  11.500,  1
17220,  1,  94.333,  25.786,  0.000,  0.000,  7,  1.00765,  -65.8084,  'HOUSTON ',  11.500,  3
17221,  1,  125.251,  33.827,  0.000,  0.000,  7,  1.00766,  -65.6330,  'HOUSTON ',  11.500,  3
17222,  1,  56.847,  15.766,  0.000,  0.000,  7,  1.01021,  -65.1799,  'HOUSTON ',  11.500,  3
17223,  1,  31.671,  8.868,  0.000,  0.000,  7,  1.01298,  -65.4821,  'HOUSTON ',  11.500,  5
17224,  1,  20.921,  5.881,  0.000,  0.000,  7,  1.00776,  -65.9707,  'HOUSTON ',  11.500,  3
17225,  1,  74.383,  20.487,  0.000,  0.000,  7,  1.00566,  -66.7491,  'HOUSTON ',  11.500,  3
17226,  1,  31.181,  8.733,  0.000,  0.000,  7,  1.01309,  -65.5396,  'HOUSTON ',  11.500,  3
17229,  1,  193.680,  52.952,  0.000,  0.000,  7,  1.01764,  -63.8166,  'HOUSTON ',  11.500,  3
17230,  1,  5.529,  1.563,  0.000,  0.000,  7,  1.01547,  -64.1432,  'BEASLEY ',  11.500,  1
17231,  1,  32.560,  9.115,  0.000,  0.000,  7,  1.01491,  -63.6459,  'HOUSTON ',  11.500,  4
17232,  1,  24.563,  6.898,  0.000,  0.000,  7,  1.02441,  -63.0872,  'LA MARQU',  11.500,  2
17233,  1,  15.361,  4.327,  0.000,  0.000,  7,  1.00645,  -66.5721,  'WALLER 0',  11.500,  5
17234,  1,  41.903,  11.689,  0.000,  0.000,  7,  1.01302,  -66.4565,  'PORTER 0',  11.500,  5
17235,  1,  80.352,  22.109,  0.000,  0.000,  7,  1.02738,  -66.6415,  'CYPRESS ',  11.500,  3
17236,  1,  20.203,  5.682,  0.000,  0.000,  7,  1.02732,  -66.3822,  'HOUSTON ',  11.500,  5
17237,  1,  7.997,  2.259,  0.000,  0.000,  7,  0.99895,  -64.1972,  'FULSHEAR',  11.500,  1
17238,  1,  32.970,  9.231,  0.000,  0.000,  7,  1.02734,  -64.5099,  'LIBERTY ',  11.500,  4
17239,  1,  25.304,  7.102,  0.000,  0.000,  7,  1.01342,  -64.0550,  'WINNIE 0',  11.500,  4
17240,  1,  53.288,  14.801,  0.000,  0.000,  7,  1.01242,  -65.8181,  'HOUSTON ',  11.500,  3
17241,  1,  56.160,  15.578,  0.000,  0.000,  7,  1.00761,  -66.1469,  'HOUSTON ',  11.500,  3
17242,  1,  44.855,  12.497,  0.000,  0.000,  7,  1.00954,  -66.0287,  'HOUSTON ',  11.500,  3
17243,  1,  52.277,  14.527,  0.000,  0.000,  7,  1.01449,  -65.3036,  'CROSBY 0',  11.500,  4
17244,  1,  25.035,  7.027,  0.000,  0.000,  7,  1.00783,  -64.2951,  'MANVEL 0',  11.500,  3
17245,  1,  64.557,  17.854,  0.000,  0.000,  7,  1.01214,  -66.6588,  'HOUSTON ',  11.500,  5
17246,  1,  136.555,  36.696,  0.000,  0.000,  7,  1.00225,  -66.8103,  'HOUSTON ',  11.500,  3
17247,  1,  5.594,  1.582,  0.000,  0.000,  7,  0.99587,  -60.9749,  'DAMON 0S',  11.500,  1
17248,  1,  147.191,  39.398,  0.000,  0.000,  7,  1.00481,  -66.3357,  'HOUSTON ',  11.500,  3
17249,  1,  46.568,  12.966,  0.000,  0.000,  7,  1.00932,  -65.7685,  'HOUSTON ',  11.500,  3
17250,  1,  18.668,  5.253,  0.000,  0.000,  7,  1.01639,  -65.2567,  'HOUSTON ',  11.500,  3
17251,  1,  22.787,  6.402,  0.000,  0.000,  7,  1.01085,  -66.6685,  'HOCKLEY ',  11.500,  5
17253,  1,  60.393,  16.728,  0.000,  0.000,  7,  1.01013,  -61.5632,  'ANGLETON',  11.500,  2
17254,  1,  27.757,  7.785,  0.000,  0.000,  7,  1.02361,  -65.5303,  'CONROE 3',  11.500,  5
17255,  1,  39.596,  11.055,  0.000,  0.000,  7,  1.01402,  -64.5894,  'HOUSTON ',  11.500,  3
17256,  1,  59.049,  16.363,  0.000,  0.000,  7,  1.00932,  -65.3563,  'HOUSTON ',  11.500,  3
17257,  1,  80.862,  22.222,  0.000,  0.000,  7,  1.00953,  -64.5118,  'PEARLAND',  11.500,  4
17258,  1,  28.695,  8.043,  0.000,  0.000,  7,  1.01080,  -65.2561,  'HOUSTON ',  11.500,  3
17259,  1,  96.169,  26.284,  0.000,  0.000,  7,  1.01573,  -65.2115,  'HOUSTON ',  11.500,  4
17260,  1,  75.783,  20.875,  0.000,  0.000,  7,  1.01732,  -64.0903,  'CHANNELV',  11.500,  4
17262,  1,  51.586,  14.336,  0.000,  0.000,  7,  1.00910,  -53.8214,  'BAY CITY',  11.500,  1
17265,  1,  39.673,  11.078,  0.000,  0.000,  7,  1.01906,  -62.6876,  'PASADENA',  11.500,  4
17271,  1,  18.123,  5.100,  0.000,  0.000,  7,  1.00661,  -65.9122,  'BROOKSHI',  11.500,  3
17272,  1,  28.908,  8.103,  0.000,  0.000,  7,  1.01054,  -64.9823,  'HOUSTON ',  11.500,  3
17273,  1,  23.972,  6.733,  0.000,  0.000,  7,  1.02733,  -63.5118,  'TEXAS CI',  11.500,  2
17275,  1,  18.428,  5.186,  0.000,  0.000,  7,  1.01312,  -59.1072,  'VICTORIA',  11.500,  6
17276,  1,  59.464,  16.488,  0.000,  0.000,  7,  1.02736,  -66.1636,  'HOUSTON ',  11.500,  3
17277,  1,  14.071,  3.966,  0.000,  0.000,  7,  1.02732,  -59.4811,  'GANADO 0',  11.500,  6
17279,  1,  108.891,  29.630,  0.000,  0.000,  7,  1.02095,  -62.8464,  'MONT BEL',  11.500,  4
17283,  1,  71.887,  19.831,  0.000,  0.000,  7,  1.01616,  -62.8927,  'BAYTOWN ',  11.500,  4
17290,  1,  47.676,  13.268,  0.000,  0.000,  7,  1.00763,  -66.5133,  'SPRING 6',  11.500,  5
17291,  1,  68.444,  18.890,  0.000,  0.000,  7,  1.00109,  -66.8313,  'HUMBLE 2',  11.500,  5
17292,  1,  57.595,  15.974,  0.000,  0.000,  7,  1.01645,  -64.8680,  'HOUSTON ',  11.500,  5
17293,  1,  10.243,  2.892,  0.000,  0.000,  7,  1.01601,  -63.2807,  'SANTA FE',  11.500,  2
17294,  1,  4.262,  1.206,  0.000,  0.000,  7,  1.02731,  -62.5793,  'PORT BOL',  11.500,  4
17295,  1,  63.167,  17.477,  0.000,  0.000,  7,  1.00921,  -66.0321,  'HOUSTON ',  11.500,  5
17296,  1,  55.392,  15.367,  0.000,  0.000,  7,  1.00400,  -66.6214,  'HOUSTON ',  11.500,  3
17297,  1,  55.720,  15.458,  0.000,  0.000,  7,  1.00666,  -65.5329,  'HOUSTON ',  11.500,  3
17298,  1,  60.825,  16.844,  0.000,  0.000,  7,  1.00962,  -66.1529,  'HOUSTON ',  11.500,  3
17299,  1,  14.219,  4.007,  0.000,  0.000,  7,  0.99744,  -63.0770,  'EAGLE LA',  11.500,  1
17300,  1,  46.192,  12.870,  0.000,  0.000,  7,  1.02735,  -66.7053,  'CONROE 2',  11.500,  5
17301,  1,  45.208,  12.593,  0.000,  0.000,  7,  1.00858,  -64.6434,  'WEBSTER ',  11.500,  4
17302,  1,  19.104,  5.373,  0.000,  0.000,  7,  0.99758,  -56.7127,  'SWEENY 0',  11.500,  1
17303,  1,  5.382,  1.522,  0.000,  0.000,  7,  1.01249,  -58.2813,  'BLESSING',  11.500,  1
17306,  1,  6.458,  1.825,  0.000,  0.000,  7,  1.00445,  -59.9162,  'WHARTON ',  11.500,  1
17313,  1,  58.528,  16.220,  0.000,  0.000,  7,  1.00723,  -61.0135,  'LAKE JAC',  11.500,  2
17314,  1,  15.322,  4.315,  0.000,  0.000,  7,  0.99252,  -65.3744,  'BELLVILL',  11.500,  5
17315,  1,  33.947,  9.499,  0.000,  0.000,  7,  1.01896,  -65.6597,  'KATY 4 0',  11.500,  3
17316,  1,  30.969,  8.673,  0.000,  0.000,  7,  1.00830,  -65.0520,  'HOUSTON ',  11.500,  3
17317,  1,  74.072,  20.413,  0.000,  0.000,  7,  1.01341,  -63.6527,  'FRIENDSW',  11.500,  4
17318,  1,  54.935,  15.246,  0.000,  0.000,  7,  1.00761,  -65.2406,  'HOUSTON ',  11.500,  4
17319,  1,  16.345,  4.603,  0.000,  0.000,  7,  1.00938,  -65.8402,  'HOUSTON ',  11.500,  5
17330,  1,  115.469,  31.310,  0.000,  0.000,  7,  1.00958,  -65.7104,  'HOUSTON ',  11.500,  3
17333,  1,  19.354,  5.445,  0.000,  0.000,  7,  1.01593,  -63.8034,  'PASADENA',  11.500,  4
17336,  1,  73.383,  20.228,  0.000,  0.000,  7,  1.01356,  -64.6983,  'STAFFORD',  11.500,  3
17337,  1,  16.599,  4.674,  0.000,  0.000,  7,  1.00426,  -60.3719,  'EDNA 0SE',  11.500,  6
17338,  1,  69.156,  19.091,  0.000,  0.000,  7,  1.01035,  -65.2391,  'HOUSTON ',  11.500,  4
17339,  1,  20.938,  5.885,  0.000,  0.000,  7,  0.99767,  -60.0376,  'NEEDVILL',  11.500,  1
17340,  1,  21.375,  6.007,  0.000,  0.000,  7,  0.99824,  -65.7521,  'SEALY 0S',  11.500,  3
17343,  1,  118.482,  32.061,  0.000,  0.000,  7,  0.99967,  -64.4256,  'KATY 3 2',  11.500,  3
17344,  1,  64.873,  17.934,  0.000,  0.000,  7,  1.00562,  -66.4955,  'HOUSTON ',  11.500,  3
17345,  1,  47.739,  13.287,  0.000,  0.000,  7,  1.01178,  -64.9051,  'HOUSTON ',  11.500,  4
17362,  1,  30.348,  8.501,  0.000,  0.000,  7,  1.00689,  -66.0645,  'HOUSTON ',  11.500,  3
17363,  1,  17.106,  4.816,  0.000,  0.000,  7,  1.01275,  -63.5413,  'GALVESTO',  11.500,  2
17364,  1,  7.853,  2.219,  0.000,  0.000,  7,  0.99770,  -64.2129,  'EAST BER',  11.500,  1
17365,  1,  50.848,  14.137,  0.000,  0.000,  7,  1.01380,  -65.6160,  'HOUSTON ',  11.500,  4
17380,  1,  34.249,  9.582,  0.000,  0.000,  7,  1.01545,  -61.6862,  'FREEPORT',  11.500,  2
17381,  1,  51.298,  14.259,  0.000,  0.000,  7,  1.01348,  -66.0232,  'HOUSTON ',  11.500,  4
17382,  1,  53.930,  14.973,  0.000,  0.000,  7,  1.00870,  -65.4701,  'HOUSTON ',  11.500,  3
17383,  1,  48.982,  13.627,  0.000,  0.000,  7,  1.01334,  -62.8768,  'ROSHARON',  11.500,  2
17384,  1,  42.278,  11.790,  0.000,  0.000,  7,  1.00716,  -65.8614,  'HOUSTON ',  11.500,  3
17385,  1,  96.206,  26.282,  0.000,  0.000,  7,  1.00934,  -66.4333,  'HOUSTON ',  11.500,  3
17386,  1,  74.254,  20.456,  0.000,  0.000,  7,  1.00834,  -65.8681,  'HOUSTON ',  11.500,  3
17387,  1,  95.653,  26.132,  0.000,  0.000,  7,  1.00698,  -66.2158,  'HUMBLE 1',  11.500,  4
17388,  1,  80.585,  22.155,  0.000,  0.000,  7,  1.01438,  -66.2892,  'HOUSTON ',  11.500,  3
17391,  1,  22.014,  6.188,  0.000,  0.000,  7,  1.02421,  -63.5191,  'WILLIS 1',  11.500,  5
17392,  1,  39.985,  11.163,  0.000,  0.000,  7,  1.01930,  -63.8452,  'BAYTOWN ',  11.500,  4
17393,  1,  5.844,  1.652,  0.000,  0.000,  7,  0.99901,  -60.0436,  'VAN VLEC',  11.500,  1
17394,  1,  29.333,  8.220,  0.000,  0.000,  7,  1.00795,  -65.5400,  'HUFFMAN ',  11.500,  4
17395,  1,  44.595,  12.427,  0.000,  0.000,  7,  1.01341,  -66.1654,  'HOUSTON ',  11.500,  3
17396,  1,  15.204,  4.283,  0.000,  0.000,  7,  1.00676,  -65.6504,  'HOUSTON ',  11.500,  3
17397,  1,  71.871,  19.838,  0.000,  0.000,  7,  1.02737,  -65.6382,  'ROSENBER',  11.500,  3
17398,  1,  49.938,  13.890,  0.000,  0.000,  7,  1.01560,  -64.2532,  'PASADENA',  11.500,  4
17399,  1,  36.182,  10.114,  0.000,  0.000,  7,  1.01286,  -64.9830,  'HOUSTON ',  11.500,  3
17403,  1,  42.645,  11.893,  0.000,  0.000,  7,  1.01486,  -64.1095,  'PASADENA',  11.500,  4
17404,  1,  104.472,  28.444,  0.000,  0.000,  7,  1.00710,  -66.5865,  'HOUSTON ',  11.500,  5
17405,  1,  34.364,  9.615,  0.000,  0.000,  7,  1.02041,  -63.2122,  'GALVESTO',  11.500,  2
17408,  1,  42.432,  11.828,  0.000,  0.000,  7,  0.99734,  -55.5729,  'POINT CO',  11.500,  6
17410,  1,  156.641,  42.795,  0.000,  0.000,  7,  1.00864,  -65.0438,  'KATY 2 1',  11.500,  3
17411,  1,  38.849,  10.849,  0.000,  0.000,  7,  1.01225,  -66.2563,  'SPRING 3',  11.500,  5
17412,  1,  5.525,  1.562,  0.000,  0.000,  7,  1.00885,  -62.4769,  'DANBURY ',  11.500,  2
17413,  1,  30.009,  8.406,  0.000,  0.000,  7,  1.00280,  -61.5224,  'WHARTON ',  11.500,  1
17417,  1,  61.672,  17.077,  0.000,  0.000,  7,  1.01522,  -65.6461,  'HOUSTON ',  11.500,  3
17418,  1,  30.965,  8.674,  0.000,  0.000,  7,  1.01518,  -65.3770,  'HOUSTON ',  11.500,  3
17419,  1,  72.717,  20.052,  0.000,  0.000,  7,  1.01535,  -63.4836,  'LA PORTE',  11.500,  4
17421,  1,  39.353,  10.988,  0.000,  0.000,  7,  1.01412,  -65.4859,  'MAGNOLIA',  11.500,  5
17424,  1,  83.998,  23.068,  0.000,  0.000,  7,  1.01804,  -62.7958,  'ALVIN 2S',  11.500,  2
17425,  1,  71.918,  19.827,  0.000,  0.000,  7,  1.00582,  -66.6025,  'HOUSTON ',  11.500,  3
17426,  1,  35.238,  9.847,  0.000,  0.000,  7,  0.98705,  -58.9905,  'BRAZORIA',  11.500,  2
17427,  1,  112.773,  30.601,  0.000,  0.000,  7,  1.00570,  -66.7038,  'HOUSTON ',  11.500,  3
17430,  1,  39.734,  11.091,  0.000,  0.000,  7,  1.00868,  -60.8064,  'FREEPORT',  11.500,  2
17431,  1,  15.657,  4.410,  0.000,  0.000,  7,  1.01616,  -65.0667,  'CONROE 6',  11.500,  5
17432,  1,  14.339,  4.041,  0.000,  0.000,  7,  1.01581,  -62.3700,  'MADISONV',  11.500,  5
18001,  1,  6.201,  1.753,  0.000,  0.000,  8,  1.01896,  -58.8449,  'NORMANGE',  11.500,  7
18002,  1,  6.770,  1.913,  0.000,  0.000,  8,  1.02119,  -57.3117,  'ARP 0SE ',  11.500,  8
18003,  1,  7.364,  2.081,  0.000,  0.000,  8,  1.02731,  -60.6811,  'CENTERVI',  11.500,  7
18005,  1,  47.673,  13.276,  0.000,  0.000,  8,  1.02735,  -59.2301,  'LUFKIN 3',  11.500,  8
18006,  1,  20.041,  5.637,  0.000,  0.000,  8,  1.02732,  -55.6360,  'FLINT 0S',  11.500,  8
18007,  1,  14.671,  4.135,  0.000,  0.000,  8,  1.02116,  -56.0331,  'BULLARD ',  11.500,  8
18008,  1,  18.442,  5.190,  0.000,  0.000,  8,  1.01243,  -57.2045,  'CHANDLER',  11.500,  8
18009,  1,  5.007,  1.416,  0.000,  0.000,  8,  1.01422,  -66.1479,  'PLANTERS',  11.500,  7
18010,  1,  2.950,  0.835,  0.000,  0.000,  8,  1.01462,  -57.3309,  'MARQUEZ ',  11.500,  7
18011,  1,  10.178,  2.873,  0.000,  0.000,  8,  1.02078,  -52.6241,  'TENNESSE',  11.500,  7
18012,  1,  3.400,  0.962,  0.000,  0.000,  8,  1.02481,  -64.6702,  'ANDERSON',  11.500,  7
18013,  1,  25.685,  7.210,  0.000,  0.000,  8,  1.02733,  -57.2461,  'MINEOLA ',  11.500,  8
18014,  1,  9.410,  2.657,  0.000,  0.000,  8,  1.01174,  -62.6200,  'LOVELADY',  11.500,  7
18015,  1,  12.324,  3.476,  0.000,  0.000,  8,  1.01823,  -60.6978,  'HUNTINGT',  11.500,  8
18016,  1,  48.720,  13.562,  0.000,  0.000,  8,  1.02735,  -65.2811,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.294,  2.343,  0.000,  0.000,  8,  1.01839,  -56.0728,  'FRANKSTO',  11.500,  8
18019,  1,  65.721,  18.181,  0.000,  0.000,  8,  1.02737,  -56.0861,  'TYLER 4 ',  11.500,  8
18020,  1,  8.240,  2.328,  0.000,  0.000,  8,  1.01459,  -56.7480,  'BEN WHEE',  11.500,  8
18021,  1,  8.034,  2.269,  0.000,  0.000,  8,  1.02743,  -57.2807,  'GARRISON',  11.500,  8
18022,  1,  3.726,  1.054,  0.000,  0.000,  8,  1.02731,  -59.1744,  'ETOILE 0',  11.500,  8
18025,  1,  23.978,  6.735,  0.000,  0.000,  8,  1.02733,  -57.6716,  'PALESTIN',  11.500,  8
18026,  1,  34.022,  9.519,  0.000,  0.000,  8,  1.01501,  -57.7882,  'LINDALE ',  11.500,  8
18027,  1,  17.825,  5.018,  0.000,  0.000,  8,  1.02494,  -55.9767,  'WHITEHOU',  11.500,  8
18028,  1,  10.861,  3.065,  0.000,  0.000,  8,  1.01537,  -57.9323,  'OVERTON ',  11.500,  8
18029,  1,  16.484,  4.642,  0.000,  0.000,  8,  1.01269,  -57.0888,  'GRAND SA',  11.500,  8
18032,  1,  42.164,  11.766,  0.000,  0.000,  8,  1.02945,  -63.6919,  'SHIRO 2S',  11.500,  7
18037,  1,  7.386,  2.087,  0.000,  0.000,  8,  1.01317,  -62.6101,  'MIDWAY 0',  11.500,  7
18038,  1,  37.893,  10.588,  0.000,  0.000,  8,  1.02189,  -52.3174,  'SULPHUR ',  11.500,  8
18039,  1,  6.724,  1.901,  0.000,  0.000,  8,  1.02018,  -57.3344,  'VAN 0SE ',  11.500,  8
18040,  1,  9.457,  2.670,  0.000,  0.000,  8,  1.01453,  -55.7815,  'MURCHISO',  11.500,  8
18041,  1,  25.408,  7.133,  0.000,  0.000,  8,  1.02733,  -59.2589,  'NACOGDOC',  11.500,  8
18042,  1,  13.687,  3.858,  0.000,  0.000,  8,  1.01367,  -61.4291,  'DIBOLL 0',  11.500,  8
18052,  1,  6.932,  1.959,  0.000,  0.000,  8,  1.02374,  -56.5237,  'TYLER 8 ',  11.500,  8
18053,  1,  9.133,  2.579,  0.000,  0.000,  8,  1.01322,  -56.5046,  'ATHENS 1',  11.500,  8
18054,  1,  11.751,  3.315,  0.000,  0.000,  8,  1.00970,  -57.7678,  'BUFFALO ',  11.500,  7
18055,  1,  15.524,  4.374,  0.000,  0.000,  8,  1.02794,  -56.0697,  'RUSK 0SE',  11.500,  8
18056,  1,  7.258,  2.051,  0.000,  0.000,  8,  1.02537,  -57.0235,  'WINONA 0',  11.500,  8
18062,  1,  4.747,  1.343,  0.000,  0.000,  8,  1.03010,  -54.0564,  'CUSHING ',  11.500,  8
18063,  1,  34.552,  9.666,  0.000,  0.000,  8,  1.01956,  -60.6015,  'NACOGDOC',  11.500,  8
18064,  1,  13.118,  3.699,  0.000,  0.000,  8,  1.02297,  -52.3745,  'FAIRFIEL',  11.500,  7
18065,  1,  3.477,  0.984,  0.000,  0.000,  8,  1.01690,  -55.1140,  'TRINIDAD',  11.500,  7
18066,  1,  1.575,  0.446,  0.000,  0.000,  8,  1.02242,  -51.7704,  'DIKE 0SE',  11.500,  8
18072,  1,  30.470,  8.536,  0.000,  0.000,  8,  1.01507,  -54.2293,  'PALESTIN',  11.500,  8
18073,  1,  8.417,  2.378,  0.000,  0.000,  8,  1.01694,  -56.6998,  'EMORY 0S',  11.500,  8
18081,  1,  15.187,  4.279,  0.000,  0.000,  8,  1.01719,  -57.1090,  'TYLER 9 ',  11.500,  8
18086,  1,  14.224,  4.008,  0.000,  0.000,  8,  1.00135,  -57.7268,  'FRANKLIN',  11.500,  7
18089,  1,  9.438,  2.665,  0.000,  0.000,  8,  1.02481,  -56.7010,  'TYLER 3 ',  11.500,  8
18090,  1,  7.677,  2.169,  0.000,  0.000,  8,  1.01957,  -59.6969,  'ELKHART ',  11.500,  7
18091,  1,  5.676,  1.605,  0.000,  0.000,  8,  1.02731,  -53.4028,  'WORTHAM ',  11.500,  7
18092,  1,  3.226,  0.913,  0.000,  0.000,  8,  1.01334,  -58.5890,  'OAKWOOD ',  11.500,  7
18093,  1,  3.068,  0.869,  0.000,  0.000,  8,  1.02689,  -50.4250,  'COOKVILL',  11.500,  8
18095,  1,  95.346,  26.053,  0.000,  0.000,  8,  1.00821,  -64.5940,  'COLLEGE ',  11.500,  7
18096,  1,  6.420,  1.815,  0.000,  0.000,  8,  1.01571,  -55.7732,  'EDGEWOOD',  11.500,  8
18100,  1,  22.331,  6.276,  0.000,  0.000,  8,  1.02433,  -56.7426,  'TYLER 2 ',  11.500,  8
18101,  1,  6.592,  1.863,  0.000,  0.000,  8,  1.01848,  -60.6452,  'ALTO 0SE',  11.500,  8
18102,  1,  3.345,  0.946,  0.000,  0.000,  8,  0.96356,  -65.1520,  'CALVERT ',  11.500,  7
18103,  1,  5.535,  1.565,  0.000,  0.000,  8,  1.01635,  -55.5918,  'JEWETT 2',  11.500,  7
18104,  1,  40.822,  11.393,  0.000,  0.000,  8,  1.01872,  -66.1241,  'NAVASOTA',  11.500,  7
18106,  1,  49.126,  13.671,  0.000,  0.000,  8,  1.02283,  -50.7974,  'MOUNT PL',  11.500,  8
18107,  1,  6.245,  1.765,  0.000,  0.000,  8,  1.02731,  -51.4365,  'SCROGGIN',  11.500,  8
18108,  1,  34.270,  9.588,  0.000,  0.000,  8,  1.01689,  -56.7011,  'WILLS PO',  11.500,  8
18109,  1,  30.102,  8.434,  0.000,  0.000,  8,  1.01227,  -55.5502,  'ATHENS 2',  11.500,  8
18110,  1,  15.666,  4.414,  0.000,  0.000,  8,  1.02732,  -54.1698,  'POINT 0S',  11.500,  8
18111,  1,  59.085,  16.380,  0.000,  0.000,  8,  1.02004,  -60.7293,  'LUFKIN 2',  11.500,  8
18114,  1,  15.802,  4.452,  0.000,  0.000,  8,  1.03175,  -53.1597,  'JACKSONV',  11.500,  8
18118,  1,  29.934,  8.388,  0.000,  0.000,  8,  1.01297,  -62.1874,  'CROCKETT',  11.500,  7
18119,  1,  29.034,  8.141,  0.000,  0.000,  8,  1.03084,  -53.5577,  'HENDERSO',  11.500,  8
18120,  1,  14.729,  4.151,  0.000,  0.000,  8,  1.02732,  -65.0957,  'BRYAN 3 ',  11.500,  7
18121,  1,  49.799,  13.856,  0.000,  0.000,  8,  1.02499,  -56.2103,  'JACKSONV',  11.500,  8
18122,  1,  18.002,  5.067,  0.000,  0.000,  8,  1.02266,  -65.5530,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.815,  2.208,  0.000,  0.000,  8,  1.01453,  -55.2844,  'MALAKOFF',  11.500,  8
18124,  1,  19.580,  5.509,  0.000,  0.000,  8,  1.02430,  -52.8417,  'CUMBY 0S',  11.500,  8
18125,  1,  23.613,  6.634,  0.000,  0.000,  8,  1.02733,  -61.3837,  'NACOGDOC',  11.500,  8
18132,  1,  16.046,  4.519,  0.000,  0.000,  8,  1.00905,  -56.3432,  'TEAGUE 0',  11.500,  7
18134,  1,  70.143,  19.373,  0.000,  0.000,  8,  1.02689,  -55.0045,  'TYLER 7 ',  11.500,  8
18135,  1,  42.393,  11.828,  0.000,  0.000,  8,  1.02508,  -56.4686,  'TYLER 6 ',  11.500,  8
18136,  1,  4.767,  1.348,  0.000,  0.000,  8,  1.02253,  -55.9062,  'YANTIS 0',  11.500,  8
18137,  1,  17.222,  4.850,  0.000,  0.000,  8,  1.01906,  -60.3701,  'POLLOK 0',  11.500,  8
18138,  1,  3.137,  0.888,  0.000,  0.000,  8,  1.02731,  -57.2175,  'TYLER 1 ',  11.500,  8
18140,  1,  128.293,  34.610,  0.000,  0.000,  8,  1.00845,  -64.7262,  'COLLEGE ',  11.500,  7
18141,  1,  11.987,  3.382,  0.000,  0.000,  8,  1.02280,  -64.7337,  'HEARNE 0',  11.500,  7
18142,  1,  10.108,  2.853,  0.000,  0.000,  8,  1.02127,  -51.5811,  'MOUNT VE',  11.500,  8
18143,  1,  9.436,  2.665,  0.000,  0.000,  8,  1.02694,  -64.5879,  'IOLA 0SE',  11.500,  7
18144,  1,  2.994,  0.848,  0.000,  0.000,  8,  1.01975,  -53.3346,  'STREETMA',  11.500,  7
18145,  1,  3.183,  0.901,  0.000,  0.000,  8,  1.02333,  -54.3271,  'COMO 0SE',  11.500,  8
18146,  1,  35.331,  9.879,  0.000,  0.000,  8,  1.01165,  -58.4863,  'HENDERSO',  11.500,  8
18150,  1,  4.484,  1.269,  0.000,  0.000,  8,  1.01908,  -60.3391,  'ZAVALLA ',  11.500,  8
18151,  1,  10.989,  3.101,  0.000,  0.000,  8,  1.02732,  -60.3482,  'GRAPELAN',  11.500,  7
18152,  1,  30.458,  8.535,  0.000,  0.000,  8,  1.02580,  -64.7496,  'BRYAN 2 ',  11.500,  7
18153,  1,  20.655,  5.808,  0.000,  0.000,  8,  1.01425,  -56.6536,  'CANTON 0',  11.500,  8
18154,  1,  13.359,  3.766,  0.000,  0.000,  8,  1.01925,  -57.1412,  'TYLER 5 ',  11.500,  8
18160,  1,  54.736,  15.202,  0.000,  0.000,  8,  1.02565,  -63.8658,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  101.676,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  39.751,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  96.137,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  86.737,  -11.313,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  59.849,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  133.961,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  43.369,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  71.080,  -20.997,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  78.321,  -10.594,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -17.018,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.187,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  77.100,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  68.670,  -10.730,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  77.344,  19.876,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  46.415,  -8.637,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -7.994,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -5.216,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -6.264,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -12.415,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -5.837,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -6.299,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  72.281,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  55.653,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  36.141,  -7.378,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  34.694,  26.925,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -38.827,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  74.351,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  43.617,  1.860,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  38.960,  -210.312,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2071,  '1',  48.627,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  36.472,  -12.126,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  39.288,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  70.821,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  47.932,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  40.281,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  81.681,  -11.830,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  72.281,  1.624,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  64.836,  11.754,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  62.881,  4.579,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  100.712,  20.943,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  14.468,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  116.132,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  118.143,  18.454,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  118.143,  11.641,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  118.143,  10.612,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  79.811,  5.726,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  79.811,  6.421,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  79.811,  9.492,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  79.811,  6.946,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  38.788,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  72.281,  18.910,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  82.015,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  48.091,  -14.370,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  119.987,  13.859,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  112.033,  -25.428,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  36.141,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  48.187,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  96.375,  12.061,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  58.114,  6.741,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  77.100,  8.070,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  12.603,  -13.124,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  40.477,  5.941,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  36.044,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  36.044,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3117,  '1',  30.358,  -9.070,  13.420,  -9.070,  1.00000,  0,  75.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  63.000,  18.900
3118,  '1',  57.825,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  94.929,  -20.125,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  65.053,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  60.960,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  54.934,  -13.009,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  48.766,  19.467,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  44.088,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  97.146,  1.827,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  2.571,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  345.116,  -42.593,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  96.375,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  7.466,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  8.116,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  5.164,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  7.475,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  5.303,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  8.006,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  11.451,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  12.382,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  23.306,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  105.600,  26.259,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  58.352,  -13.516,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  22.456,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  20.957,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  90.592,  17.615,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  136.467,  35.255,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  20.095,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  8.682,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  7.534,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  96.857,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  72.281,  0.208,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  64.866,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  97.821,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  405.690,  4.527,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  97.146,  10.017,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  44.332,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  38.902,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -15.335,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -15.629,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -15.112,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  18.557,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  48.627,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  72.940,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  48.627,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  38.036,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  51.434,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  36.232,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  37.711,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  101.756,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  281.983,  -149.656,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  114.457,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  59.687,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  52.498,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  53.684,  5.334,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  11.498,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  17.925,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  10.189,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  5.999,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  8.290,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -16.829,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.993,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -20.130,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -8.268,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -12.656,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -13.109,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  17.297,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  17.712,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  258.680,  -10.988,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  258.680,  -11.383,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  445.971,  -7.221,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -25.937,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -48.753,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -8.226,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -7.756,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -17.177,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -9.396,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  17.150,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  172.840,  20.355,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  172.840,  23.701,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  172.840,  45.798,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  37.681,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  19.127,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  12.731,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  217.800,  162.058,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  16.837,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  30.333,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  19.650,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  18.311,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  16.498,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  38.119,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  83.140,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  132.610,  11.657,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  132.610,  8.975,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  132.610,  9.356,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  132.610,  11.121,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2294.755,  986.493,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  285.605,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  38.997,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  21.426,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  20.846,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  33.621,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  17.646,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  35.676,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  35.883,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  37.841,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  24.284,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  33.736,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  37.456,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  20.708,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  17.039,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  49.737,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  133.950,  23.703,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  133.950,  20.136,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  133.950,  37.771,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  133.950,  59.167,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  23.933,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  35.035,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  9.371,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  13.755,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.683,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  64.380,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  72.708,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  30.685,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  23.828,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  24.640,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  34.009,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  62.060,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  61.533,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  66.096,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  130.620,  19.565,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  130.620,  45.191,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  130.620,  27.120,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  30.298,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  30.147,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  24.262,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  29.016,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  30.968,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  38.050,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  106.520,  19.943,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  21.818,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  28.208,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  22.693,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  24.612,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  111.600,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  364.610,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  93.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  163.457,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  78.000,  115.422,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8033,  '1',  70.480,  -0.223,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  -0.185,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  -0.297,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  -0.247,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  57.919,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -104.347,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  203.183,  -148.425,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  136.240,  -24.957,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -24.414,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  42.127,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  60.796,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8116,  '1',  105.510,  14.573,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  16.625,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -39.310,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -75.064,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  42.144,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05239,  0.00000,  22.91,  0.00,  0.00,  1.00000,  -0.625,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08606,  0.00000,  13.94,  0.00,  0.00,  1.00000,  -0.580,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.21620,  0.00000,  5.55,  0.00,  0.00,  1.00000,  -0.577,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.54760,  0.00000,  2.19,  0.00,  0.00,  1.00000,  -0.693,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03936,  0.00000,  30.49,  0.00,  0.00,  1.00000,  -0.533,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.51822,  0.00000,  2.32,  0.00,  0.00,  1.00000,  -0.488,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17658,  0.00000,  6.80,  0.00,  0.00,  1.00000,  -0.579,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.41519,  0.00000,  2.89,  0.00,  0.00,  1.00000,  -0.435,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05796,  0.00000,  20.71,  0.00,  0.00,  1.00000,  -0.609,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  17.57672,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.616,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02075,  0.00000,  57.83,  0.00,  0.00,  1.00000,  -0.619,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01807,  0.00000,  66.43,  0.00,  0.00,  1.00000,  -0.622,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01817,  0.00000,  66.04,  0.00,  0.00,  1.00000,  -0.586,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.14498,  0.00000,  8.28,  0.00,  0.00,  1.00000,  -0.478,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01227,  0.00000,  97.83,  0.00,  0.00,  1.00000,  -0.602,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.08586,  0.00000,  13.98,  0.00,  0.00,  1.00000,  -0.509,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.25175,  0.00000,  4.77,  0.00,  0.00,  1.00000,  -0.561,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10452,  0.00000,  11.48,  0.00,  0.00,  1.00000,  -0.469,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01174,  0.00000,  102.24,  0.00,  0.00,  1.00000,  -0.626,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02948,  0.00000,  40.71,  0.00,  0.00,  1.00000,  -0.629,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.12563,  0.00000,  9.55,  0.00,  0.00,  1.00000,  -0.612,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01443,  0.00000,  83.18,  0.00,  0.00,  1.00000,  -0.630,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.11001,  0.00000,  10.91,  0.00,  0.00,  1.00000,  -0.616,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07845,  0.00000,  15.30,  0.00,  0.00,  1.00000,  -0.512,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.25090,  0.00000,  4.78,  0.00,  0.00,  1.00000,  -0.478,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09777,  0.00000,  12.27,  0.00,  0.00,  1.00000,  -0.493,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01231,  0.00000,  97.51,  0.00,  0.00,  1.00000,  -0.635,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02032,  0.00000,  59.05,  0.00,  0.00,  1.00000,  -0.406,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02215,  0.00000,  54.17,  0.00,  0.00,  1.00000,  -0.473,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01163,  0.00000,  103.15,  0.00,  0.00,  1.00000,  -0.614,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03319,  0.00000,  36.15,  0.00,  0.00,  1.00000,  -0.469,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06674,  0.00000,  17.98,  0.00,  0.00,  1.00000,  -0.545,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02744,  0.00000,  43.73,  0.00,  0.00,  1.00000,  -0.574,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.16787,  0.00000,  1.03,  0.00,  0.00,  1.00000,  -0.554,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04326,  0.00000,  27.74,  0.00,  0.00,  1.00000,  -0.506,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.13163,  0.00000,  9.12,  0.00,  0.00,  1.00000,  -0.650,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03323,  0.00000,  36.11,  0.00,  0.00,  1.00000,  -0.887,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.25492,  0.00000,  4.71,  0.00,  0.00,  1.00000,  -0.876,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.12002,  0.00000,  10.00,  0.00,  0.00,  1.00000,  -0.695,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02870,  0.00000,  41.81,  0.00,  0.00,  1.00000,  -0.800,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02430,  0.00000,  49.39,  0.00,  0.00,  1.00000,  -0.719,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03689,  0.00000,  32.53,  0.00,  0.00,  1.00000,  -0.701,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.34467,  0.00000,  3.48,  0.00,  0.00,  1.00000,  -0.913,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03221,  0.00000,  37.26,  0.00,  0.00,  1.00000,  -0.923,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04223,  0.00000,  28.42,  0.00,  0.00,  1.00000,  -0.788,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.24014,  0.00000,  5.00,  0.00,  0.00,  1.00000,  -0.872,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.04058,  0.00000,  29.57,  0.00,  0.00,  1.00000,  -0.781,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04846,  0.00000,  24.76,  0.00,  0.00,  1.00000,  -0.665,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.63152,  0.00000,  1.90,  0.00,  0.00,  1.00000,  -0.892,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.12707,  0.00000,  9.44,  0.00,  0.00,  1.00000,  -0.808,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.31951,  0.00000,  3.76,  0.00,  0.00,  1.00000,  -0.687,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.06215,  0.00000,  19.31,  0.00,  0.00,  1.00000,  -0.910,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.31718,  0.00000,  3.78,  0.00,  0.00,  1.00000,  -0.627,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.59132,  0.00000,  2.03,  0.00,  0.00,  1.00000,  -0.871,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.21438,  0.00000,  5.60,  0.00,  0.00,  1.00000,  -0.937,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.36098,  0.00000,  3.32,  0.00,  0.00,  1.00000,  -0.919,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.23691,  0.00000,  5.07,  0.00,  0.00,  1.00000,  -0.636,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02924,  0.00000,  41.04,  0.00,  0.00,  1.00000,  -0.787,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.52583,  0.00000,  2.28,  0.00,  0.00,  1.00000,  -0.911,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.83450,  0.00000,  1.44,  0.00,  0.00,  1.00000,  -0.888,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.48986,  0.00000,  2.45,  0.00,  0.00,  1.00000,  -0.901,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10196,  0.00000,  11.77,  0.00,  0.00,  1.00000,  -0.879,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.45697,  0.00000,  2.63,  0.00,  0.00,  1.00000,  -0.921,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07050,  0.00000,  17.02,  0.00,  0.00,  1.00000,  -0.907,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05445,  0.00000,  22.04,  0.00,  0.00,  1.00000,  -0.793,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08662,  0.00000,  13.85,  0.00,  0.00,  1.00000,  -0.916,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.13309,  0.00000,  9.02,  0.00,  0.00,  1.00000,  -0.885,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.21569,  0.00000,  5.56,  0.00,  0.00,  1.00000,  -0.657,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.14524,  0.00000,  8.26,  0.00,  0.00,  1.00000,  -0.771,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.49025,  0.00000,  2.45,  0.00,  0.00,  1.00000,  -0.931,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06929,  0.00000,  17.32,  0.00,  0.00,  1.00000,  -0.858,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03383,  0.00000,  35.48,  0.00,  0.00,  1.00000,  -0.683,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.06326,  0.00000,  18.97,  0.00,  0.00,  1.00000,  -0.875,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03721,  0.00000,  32.25,  0.00,  0.00,  1.00000,  -0.780,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.54362,  0.00000,  2.21,  0.00,  0.00,  1.00000,  -0.917,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.03122,  0.00000,  38.44,  0.00,  0.00,  1.00000,  -0.912,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.19727,  0.00000,  6.08,  0.00,  0.00,  1.00000,  -0.894,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01437,  0.00000,  83.52,  0.00,  0.00,  1.00000,  -0.921,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.16248,  0.00000,  7.39,  0.00,  0.00,  1.00000,  -0.597,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.03011,  0.00000,  39.86,  0.00,  0.00,  1.00000,  -0.779,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.19505,  0.00000,  6.15,  0.00,  0.00,  1.00000,  -0.757,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.09859,  0.00000,  12.17,  0.00,  0.00,  1.00000,  -0.917,  0.00000,  0.00000,  0.00000,  0.00000,  1
