0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99849,  -110.5672,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02781,  -105.8051,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02210,  -115.3963,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02540,  -115.5947,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01609,  -113.6672,  'BIG SPRI',  115.00,  9
1006,  1,  -8.093,  4.940,  0.000,  0.000,  1,  1.01072,  -113.0444,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  -6.630,  0.000,  0.000,  1,  1.03000,  -103.2108,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01338,  -108.4423,  'IRAAN 2 ',  115.00,  9
1009,  1,  -19.461,  11.880,  0.000,  0.000,  1,  1.00287,  -107.3726,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  1.798,  0.000,  0.000,  1,  1.03000,  -105.6598,  'PRESIDIO',  115.00,  9
1011,  1,  -4.232,  0.000,  0.000,  0.000,  1,  1.03052,  -105.3628,  'PRESIDIO',  22.000,  9
1012,  1,  0.004,  -10.072,  0.000,  0.000,  1,  1.02965,  -120.2855,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97889,  -93.1872,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98271,  -96.7044,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03283,  -105.1685,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.269,  0.000,  0.000,  1,  1.02093,  -114.8484,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97184,  -107.3279,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97401,  -106.7314,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -148.043,  0.000,  0.000,  1,  1.01755,  -110.7656,  'MIDLAND ',  115.00,  9
1020,  1,  -0.003,  -67.993,  0.000,  0.000,  1,  1.03000,  -113.9018,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00859,  -111.8216,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02355,  -115.0978,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -112.2981,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97340,  -106.2463,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02312,  -113.3876,  'BIG SPRI',  115.00,  9
1026,  1,  -29.300,  17.880,  0.000,  0.000,  1,  1.00295,  -111.1304,  'BIG SPRI',  13.800,  9
1027,  1,  0.001,  -79.533,  0.000,  0.000,  1,  1.02977,  -116.4774,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02867,  -115.5302,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -40.237,  0.000,  0.000,  1,  1.00296,  -114.4460,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01423,  -106.6067,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00061,  -98.9725,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00374,  -107.5025,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -106.9364,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00805,  -113.6821,  'BIG SPRI',  115.00,  9
1035,  1,  -21.232,  10.728,  0.000,  0.000,  1,  0.99969,  -112.6298,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99879,  -109.9815,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97729,  -109.1975,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00814,  -105.2398,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -103.5293,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98592,  -108.3123,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00707,  -113.2516,  'FORSAN 0',  115.00,  9
1042,  1,  -26.719,  7.117,  0.000,  0.000,  1,  0.99982,  -111.5432,  'FORSAN 1',  13.800,  9
1043,  1,  -13.872,  5.839,  0.000,  0.000,  1,  0.99982,  -112.2277,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02228,  -120.7153,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99838,  -112.8996,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -7.940,  0.000,  0.000,  1,  1.02999,  -118.8440,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97717,  -89.9597,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -77.4261,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -67.0084,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97717,  -89.9597,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97717,  -89.9597,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97717,  -89.9597,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -98.6753,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01924,  -116.0238,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01686,  -115.8656,  'ODONNELL',  115.00,  9
1056,  1,  -0.003,  -60.901,  0.000,  0.000,  1,  1.03000,  -114.7901,  'LENORAH ',  115.00,  9
1057,  1,  -26.303,  17.280,  0.000,  0.000,  1,  1.00774,  -112.8548,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02167,  -110.9297,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02167,  -110.9297,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02167,  -110.9297,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02008,  -113.7595,  'BIG SPRI',  115.00,  9
1062,  1,  -0.119,  0.000,  0.000,  0.000,  1,  1.02009,  -113.7509,  'BIG SPRI',  13.800,  9
1063,  1,  -18.306,  0.000,  0.000,  0.000,  1,  1.02092,  -112.7111,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99213,  -112.1081,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00976,  -113.1080,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -110.7333,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00566,  -113.7849,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99002,  -115.8267,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01979,  -109.1432,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -107.7575,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00525,  -109.2277,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -110.6337,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -99.0419,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -99.4896,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -101.4422,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -105.3791,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -99.8100,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00525,  -109.2277,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04185,  -118.3744,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00525,  -109.2277,  'ODESSA 1',  18.000,  9
1081,  2,  0.002,  -31.159,  0.000,  0.000,  1,  1.01000,  -103.7991,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00745,  -105.8543,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -26.501,  0.000,  0.000,  1,  1.00669,  -104.5010,  'FORT STO',  115.00,  9
1084,  1,  -27.246,  -24.600,  0.000,  0.000,  1,  1.03251,  -113.7858,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97482,  -95.1266,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -28.970,  0.000,  0.000,  1,  0.98268,  -96.4603,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.002,  -9.948,  0.000,  0.000,  1,  1.02999,  -114.3197,  'SHEFFIEL',  115.00,  9
1088,  1,  -17.693,  -2.785,  0.000,  0.000,  1,  0.99945,  -111.6947,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00215,  -117.1714,  'LAMESA 0',  115.00,  9
1090,  1,  -16.985,  -40.150,  0.000,  0.000,  1,  0.99093,  -103.9397,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03844,  -122.2734,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00284,  -126.0345,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02329,  -124.5092,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02072,  -126.7841,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -123.5604,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -123.3995,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -122.7780,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00993,  -125.1723,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02475,  -123.4108,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.011,  -96.623,  0.000,  0.000,  2,  1.03000,  -126.4035,  'IOWA PAR',  161.00,  11
2010,  1,  -0.001,  -20.541,  0.000,  0.000,  2,  1.03000,  -126.2291,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04764,  -119.8625,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03820,  -119.7671,  'PANHANDL',  161.00,  10
2013,  1,  -19.946,  28.890,  0.000,  0.000,  2,  1.03966,  -119.5520,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02338,  -124.2771,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01803,  -131.4845,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02098,  -131.2759,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.047,  0.000,  0.000,  2,  1.03934,  -119.3194,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04012,  -119.4762,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -118.8843,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01254,  -124.8727,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02206,  -122.4243,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01248,  -124.6788,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02206,  -122.4243,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -120.8230,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01026,  -124.3005,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03858,  -120.0073,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00060,  -126.6154,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01367,  -126.3250,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03044,  -123.7754,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99115,  -129.0462,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03758,  -122.7085,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01209,  -124.6625,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97721,  -131.7974,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01937,  -131.0228,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03207,  -123.7032,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01389,  -124.9272,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02750,  -131.2883,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01476,  -127.6220,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00157,  -130.8121,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00926,  -125.3394,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03464,  -119.1284,  'PANHANDL',  161.00,  10
2042,  1,  -15.207,  11.460,  0.000,  0.000,  2,  1.02613,  -118.4711,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01994,  -131.1510,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02444,  -130.0445,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01226,  -125.2239,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01907,  -130.8349,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02010,  -127.5142,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03861,  -123.4019,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02721,  -125.6398,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97359,  -130.7720,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01107,  -128.8686,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02632,  -122.2724,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00005,  -128.3295,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01500,  -123.4936,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01400,  -124.2271,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01500,  -123.4936,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -123.7791,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03372,  -118.9628,  'WHITE DE',  161.00,  10
2059,  1,  -19.132,  11.520,  0.000,  0.000,  2,  1.02319,  -117.8840,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98018,  -129.2494,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02646,  -124.7264,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -123.4925,  'VERNON 1',  18.000,  10
2063,  1,  -0.001,  -41.633,  0.000,  0.000,  2,  1.02020,  -130.4356,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99600,  -126.8696,  'SUMNER 0',  161.00,  11
2065,  1,  -0.016,  -81.209,  0.000,  0.000,  2,  1.02999,  -131.6509,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03223,  -122.0622,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00753,  -124.1441,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00924,  -121.8988,  'WINDTHOR',  161.00,  11
2069,  1,  -0.129,  -78.945,  0.000,  0.000,  2,  1.02998,  -130.6341,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01090,  -121.2346,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -119.1844,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02733,  -129.2144,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03276,  -120.5363,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02587,  -120.2856,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02587,  -120.2856,  'JAYTON 2',  115.00,  10
2076,  1,  -7.077,  -6.390,  0.000,  0.000,  2,  1.03753,  -120.2686,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02738,  -130.4826,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -128.6280,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03487,  -125.2149,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01233,  -129.8923,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00435,  -129.1137,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01581,  -125.4923,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01581,  -125.4923,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01581,  -125.4923,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01581,  -125.4923,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00596,  -130.4869,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03506,  -121.7763,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00964,  -121.5718,  'ARCHER 1',  161.00,  11
2089,  1,  -28.357,  7.977,  0.000,  0.000,  2,  0.99987,  -119.5643,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99587,  -127.5532,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02963,  -125.4893,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01925,  -128.9955,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03966,  -119.6374,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03966,  -119.6374,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03966,  -119.6374,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  134.214,  0.000,  0.000,  2,  1.03000,  -118.3759,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03104,  -118.3216,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03907,  -121.6465,  'RALLS 1 ',  161.00,  10
2099,  1,  -2.531,  1.440,  0.000,  0.000,  2,  1.02952,  -118.3281,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02120,  -117.4913,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02449,  -125.4587,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02523,  -126.8704,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02449,  -125.4587,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02449,  -125.4587,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02449,  -125.4587,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98441,  -131.2695,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02134,  -127.5460,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02530,  -124.5525,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02046,  -126.6983,  'BURKBURN',  161.00,  11
2110,  1,  -0.003,  -38.919,  0.000,  0.000,  2,  1.03000,  -130.8784,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01805,  -124.2385,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01275,  -127.1309,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02234,  -122.1395,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01969,  -123.2331,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01433,  -119.3055,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01832,  -120.6701,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01221,  -118.8558,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01112,  -118.4969,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01737,  -120.3491,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01175,  -118.6402,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00503,  -126.1297,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00261,  -126.4070,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03290,  -118.9240,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97810,  -132.5201,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01374,  -129.3617,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02204,  -131.6902,  'VALLEY V',  161.00,  11
2127,  2,  -0.001,  219.906,  0.000,  0.000,  2,  1.04858,  -120.0362,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04359,  -120.0526,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98792,  -131.1491,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02553,  -124.5498,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02513,  -124.5390,  'HASKELL ',  115.00,  10
2132,  1,  -0.001,  -8.212,  0.000,  0.000,  2,  1.02999,  -125.3448,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02441,  -130.4041,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99986,  -127.3659,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99018,  -130.4984,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01729,  -117.9595,  'SWEETWAT',  115.00,  27
3004,  1,  -8.848,  5.400,  0.000,  0.000,  3,  1.01214,  -117.4523,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96225,  -142.9936,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02083,  -121.5864,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02668,  -121.4163,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01819,  -128.1197,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02587,  -124.8137,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98263,  -143.1506,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96152,  -137.0163,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.94632,  -138.3701,  'WILLOW C',  115.00,  28
3013,  1,  -0.002,  -62.459,  0.000,  0.000,  3,  1.03000,  -124.5329,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01076,  -127.2151,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01525,  -116.8253,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01918,  -120.1023,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -118.4685,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02996,  -122.0438,  'CHRISTOV',  230.00,  27
3019,  1,  -0.002,  -21.592,  0.000,  0.000,  3,  1.02999,  -123.6642,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -120.7479,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02193,  -123.8938,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00903,  -117.9673,  'COLORADO',  115.00,  27
3023,  1,  -0.003,  -20.329,  0.000,  0.000,  3,  1.02999,  -121.8817,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02672,  -124.3587,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01660,  -128.0592,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03549,  -120.6289,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02927,  -123.7239,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -119.1915,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02190,  -128.1830,  'LOMETA 0',  115.00,  28
3030,  1,  -0.000,  -83.919,  0.000,  0.000,  3,  1.02999,  -132.1687,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01645,  -121.7389,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01090,  -123.5379,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01284,  -118.3126,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -116.1931,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01657,  -129.1933,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01711,  -128.9864,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03632,  -117.2678,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01946,  -117.1809,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -116.4639,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01504,  -128.2013,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03630,  -114.9338,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02420,  -114.7055,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03630,  -114.9338,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03630,  -114.9338,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -106.7920,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03518,  -118.1293,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.005,  -35.385,  0.000,  0.000,  3,  1.03000,  -116.7833,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04007,  -119.8094,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02301,  -122.5719,  'ANSON 0 ',  115.00,  27
3050,  1,  0.050,  -68.222,  0.000,  0.000,  3,  1.02445,  -124.7926,  'DEL RIO ',  230.00,  28
3051,  1,  0.005,  -20.554,  0.000,  0.000,  3,  1.01373,  -126.8956,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97817,  -138.3007,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03497,  -117.4185,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02878,  -120.0781,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -116.5179,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -115.7113,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -115.7632,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03480,  -114.4734,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02680,  -113.9807,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -112.1066,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -112.7845,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -113.6253,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -113.2636,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02318,  -116.4632,  'ROSCOE 4',  115.00,  27
3065,  1,  -18.989,  11.590,  0.000,  0.000,  3,  1.01038,  -115.0113,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01670,  -130.4786,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02724,  -119.4109,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -118.5123,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01537,  -124.3325,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01943,  -120.3103,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00497,  -118.8396,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02443,  -130.8985,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99007,  -145.0561,  'BRACKETT',  115.00,  28
3074,  1,  -23.544,  -15.586,  0.000,  0.000,  3,  0.99949,  -144.2677,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01856,  -131.0704,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98575,  -144.6383,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01499,  -123.9962,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03567,  -117.1946,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03269,  -118.1826,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02258,  -117.4677,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -115.3057,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03162,  -117.6582,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02868,  -119.7150,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -114.5816,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01362,  -116.9612,  'LORAINE ',  115.00,  27
3086,  1,  -17.693,  10.800,  0.000,  0.000,  3,  1.00161,  -115.5837,  'LORAINE ',  13.200,  27
3087,  1,  -16.439,  10.800,  0.000,  0.000,  3,  1.00148,  -115.6756,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03108,  -120.0621,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01936,  -122.9996,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01941,  -123.9747,  'ABILENE ',  161.00,  27
3091,  1,  -0.005,  -45.947,  0.000,  0.000,  3,  1.01999,  -125.2900,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -117.9378,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98037,  -141.5294,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02196,  -121.2412,  'MERKEL 2',  115.00,  27
3095,  1,  -28.451,  -11.940,  0.000,  0.000,  3,  1.03988,  -119.3305,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03411,  -116.4657,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03186,  -115.9996,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -113.7782,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01198,  -124.0770,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01035,  -125.3430,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01678,  -125.7190,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01540,  -125.3326,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01547,  -119.4132,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01534,  -124.9319,  'BUCHANAN',  115.00,  28
3105,  1,  -11.183,  0.740,  0.000,  0.000,  3,  1.01573,  -124.1188,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -123.0945,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98120,  -134.0394,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01327,  -129.0103,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03085,  -115.6446,  'FLUVANNA',  115.00,  27
3110,  1,  -19.816,  -5.477,  0.000,  0.000,  3,  1.03989,  -114.3056,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02232,  -113.7910,  'STERLING',  115.00,  27
3112,  1,  -17.646,  10.770,  0.000,  0.000,  3,  1.01045,  -112.4408,  'STERLING',  18.000,  27
3113,  1,  -17.646,  10.770,  0.000,  0.000,  3,  1.01045,  -112.4408,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02069,  -126.9722,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02158,  -120.0833,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00960,  -118.2034,  'SYNDER 0',  115.00,  27
3117,  1,  -14.862,  8.943,  0.000,  0.000,  3,  0.99972,  -117.2360,  'SYNDER 1',  13.800,  27
3118,  1,  -28.309,  13.604,  0.000,  0.000,  3,  0.99972,  -116.9213,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01540,  -143.1789,  'BRACKETT',  115.00,  28
3120,  1,  -6.821,  0.000,  0.000,  0.000,  3,  1.01555,  -142.8347,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01636,  -116.5734,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -113.7557,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97223,  -146.5968,  'UVALDE 0',  115.00,  28
3124,  1,  0.001,  -44.350,  0.000,  0.000,  3,  0.99273,  -133.9182,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00669,  -126.1126,  'ABILENE ',  115.00,  27
3126,  1,  -0.002,  -42.224,  0.000,  0.000,  3,  0.96860,  -145.8176,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01511,  -117.0464,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01401,  -116.9467,  'LORAINE ',  115.00,  27
3129,  1,  -29.844,  18.220,  0.000,  0.000,  3,  1.02038,  -116.1971,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01637,  -116.4375,  'SAN ANGE',  115.00,  27
3131,  1,  -26.894,  -7.539,  0.000,  0.000,  3,  1.01987,  -120.9061,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01712,  -131.0635,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03230,  -116.5214,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03032,  -117.7724,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01980,  -118.1785,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00933,  -118.5931,  'SNYDER 2',  115.00,  27
3137,  1,  -23.874,  -20.064,  0.000,  0.000,  3,  1.02991,  -120.6174,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02618,  -130.2343,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01186,  -125.1348,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01571,  -124.3849,  'GOLDSBOR',  115.00,  27
3141,  1,  -21.584,  13.180,  0.000,  0.000,  3,  1.01807,  -117.6660,  'SWEETWAT',  115.00,  27
3142,  1,  -0.001,  -16.064,  0.000,  0.000,  3,  1.02999,  -130.8497,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -17.921,  0.000,  0.000,  3,  1.02672,  -129.7587,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02005,  -130.6134,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02116,  -120.4324,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -10.047,  0.000,  0.000,  3,  1.02999,  -127.9243,  'JUNCTION',  115.00,  28
3147,  1,  0.005,  -36.932,  0.000,  0.000,  3,  1.02720,  -129.3042,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00633,  -144.0026,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99729,  -171.1229,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01407,  -145.6236,  'LAREDO 7',  230.00,  20
4005,  1,  0.006,  -71.422,  0.000,  0.000,  4,  1.01004,  -149.5094,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02650,  -144.8004,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.549,  -0.000,  0.000,  0.000,  4,  0.99971,  -171.9026,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99690,  -127.9377,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02010,  -148.4739,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -147.5945,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01431,  -149.2649,  'HEBBRONV',  115.00,  19
4012,  1,  0.262,  -51.519,  0.000,  0.000,  4,  1.01498,  -168.5312,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99872,  -171.0558,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01898,  -140.5607,  'EAGLE PA',  230.00,  20
4015,  1,  0.002,  -78.926,  0.000,  0.000,  4,  1.02578,  -141.9644,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00203,  -127.8795,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00777,  -141.9872,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95934,  -136.2548,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98468,  -168.5153,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98251,  -143.0189,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99043,  -168.8844,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99114,  -147.3729,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00230,  -127.6433,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01070,  -125.7352,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00602,  -127.2430,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -123.5051,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01476,  -171.6183,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97429,  -113.1718,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97064,  -115.6652,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -109.1984,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00794,  -150.0386,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98143,  -150.6645,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99819,  -149.4350,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99829,  -170.4505,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98167,  -141.1152,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97473,  -138.7818,  'CRYSTAL ',  115.00,  20
4037,  1,  0.001,  -61.876,  0.000,  0.000,  4,  0.97565,  -138.2329,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95006,  -132.8308,  'BEEVILLE',  115.00,  21
4039,  1,  1.577,  -0.000,  0.000,  0.000,  4,  1.00238,  -159.7440,  'MISSION ',  230.00,  19
4040,  1,  1.015,  -427.932,  0.000,  0.000,  4,  1.01474,  -163.6476,  'MISSION ',  115.00,  19
4041,  1,  1.123,  0.000,  0.000,  0.000,  4,  1.00103,  -164.2079,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01338,  -169.2216,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00242,  -154.6694,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00842,  -155.0359,  'FALCON H',  115.00,  19
4045,  1,  -23.471,  -7.253,  0.000,  0.000,  4,  1.02024,  -153.3889,  'FALCON H',  13.800,  19
4046,  1,  -7.162,  -8.582,  0.000,  0.000,  4,  1.02024,  -154.5795,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -152.5606,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99462,  -165.0064,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00068,  -162.8039,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00000,  -161.7244,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97897,  -148.8356,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.97897,  -148.8356,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00861,  -151.2656,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96204,  -135.8136,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98860,  -139.9870,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01247,  -131.4943,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99821,  -136.9548,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -128.1934,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -128.7199,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -126.7213,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -127.6019,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -126.6338,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -127.5234,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98549,  -140.6091,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98549,  -140.6091,  'CORPUS C',  18.000,  21
4066,  1,  0.058,  -151.381,  0.000,  0.000,  4,  1.02126,  -171.5554,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98616,  -166.1415,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00832,  -171.8828,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98892,  -140.4255,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01176,  -149.0290,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99804,  -153.3374,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99344,  -140.0162,  'CORPUS C',  115.00,  21
4073,  1,  3.024,  -0.000,  0.000,  0.000,  4,  1.00204,  -159.9339,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01194,  -162.6913,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00204,  -159.9339,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00204,  -159.9339,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00204,  -159.9339,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98660,  -140.3204,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00233,  -166.8722,  'MISSION ',  115.00,  19
4080,  1,  0.612,  -0.000,  0.000,  0.000,  4,  1.02183,  -139.7023,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01131,  -141.5365,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -134.0183,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -134.4686,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -136.8530,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -135.5956,  'CORPUS C',  13.800,  21
4086,  1,  0.004,  -107.014,  0.000,  0.000,  4,  1.01956,  -161.9289,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -123.633,  0.000,  0.000,  4,  1.01500,  -142.2147,  'CORPUS C',  115.00,  21
4088,  1,  0.614,  -314.773,  0.000,  0.000,  4,  1.02427,  -171.1410,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99173,  -167.7053,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99173,  -167.7053,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99173,  -167.7053,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  -3.540,  0.000,  0.000,  4,  0.99626,  -167.5465,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99173,  -167.7053,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99173,  -167.7053,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99173,  -167.7053,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99173,  -167.7053,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99173,  -167.7053,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99173,  -167.7053,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97591,  -141.7877,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99133,  -139.8852,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99925,  -149.3627,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00241,  -156.9127,  'OLMITO 0',  115.00,  19
4103,  1,  0.514,  -121.953,  0.000,  0.000,  4,  1.00804,  -172.8986,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99284,  -139.5154,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -137.6422,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99655,  -156.5110,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01403,  -170.6519,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99568,  -137.5011,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98305,  -142.2922,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00257,  -162.8743,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98483,  -168.4122,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01710,  -152.5453,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01613,  -146.3774,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00667,  -148.3437,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -145.2436,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -145.1961,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00265,  -127.9038,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97256,  -149.2921,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00193,  -155.9761,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98890,  -140.1080,  'CORPUS C',  115.00,  21
4121,  1,  0.141,  -51.215,  0.000,  0.000,  4,  1.01196,  -168.9554,  'SANTA MA',  115.00,  19
4122,  1,  0.003,  -151.385,  0.000,  0.000,  4,  1.00456,  -170.8860,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99152,  -142.5318,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99580,  -160.7879,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95682,  -127.9238,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00329,  -154.2670,  'BROWNSVI',  115.00,  19
4127,  1,  0.003,  -68.998,  0.000,  0.000,  4,  0.99276,  -151.6649,  'ALICE 0 ',  115.00,  21
4128,  1,  0.209,  -69.611,  0.000,  0.000,  4,  0.99717,  -168.1422,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03221,  -151.3431,  'PREMONT ',  115.00,  20
4130,  1,  -0.007,  -23.550,  0.000,  0.000,  4,  1.02998,  -152.1444,  'FREER 0 ',  115.00,  20
4131,  1,  0.054,  -113.938,  0.000,  0.000,  4,  1.00997,  -132.1318,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00405,  -133.6007,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00997,  -132.1318,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00997,  -132.1318,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00997,  -132.1318,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00997,  -132.1318,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00997,  -132.1318,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00997,  -132.1318,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96983,  -147.3540,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02262,  -145.5761,  'SARITA 1',  230.00,  21
4141,  1,  0.105,  -127.073,  0.000,  0.000,  4,  1.02904,  -149.7057,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03359,  -144.9173,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98344,  -137.1085,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97306,  -148.9770,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99167,  -139.0395,  'PORTLAND',  115.00,  21
4146,  1,  0.981,  -0.000,  0.000,  0.000,  4,  1.01060,  -145.3759,  'LAREDO 4',  230.00,  20
4147,  1,  0.153,  -102.565,  0.000,  0.000,  4,  1.01269,  -147.6006,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98589,  -151.3394,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94465,  -133.8383,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98744,  -140.9434,  'CORPUS C',  115.00,  21
4151,  1,  1.595,  -0.000,  0.000,  0.000,  4,  1.01154,  -147.8049,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01547,  -149.1148,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02140,  -147.2277,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99235,  -166.4883,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99632,  -164.3074,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99215,  -142.0233,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00007,  -169.2918,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00936,  -134.6304,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99696,  -138.7127,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -132.3852,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -129.0839,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -129.1654,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00936,  -134.6304,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99612,  -163.1947,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -148.3448,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00634,  -147.1080,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99376,  -169.3694,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99565,  -139.0154,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97201,  -144.2112,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98797,  -139.2051,  'ARANSAS ',  115.00,  21
4171,  1,  0.448,  -101.615,  0.000,  0.000,  4,  1.00796,  -160.9085,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99477,  -129.4196,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92887,  -125.2711,  'REFUGIO ',  115.00,  21
4174,  1,  0.001,  -89.960,  0.000,  0.000,  4,  1.02875,  -127.1544,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.103,  -31.829,  0.000,  0.000,  4,  1.02996,  -149.5568,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03702,  -149.2332,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -148.1792,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -42.388,  0.000,  0.000,  4,  0.97301,  -130.1007,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01473,  -152.2960,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98696,  -140.2599,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00288,  -131.1240,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96369,  -133.3672,  'TAFT 1 1',  115.00,  21
4183,  2,  0.875,  0.000,  0.000,  0.000,  4,  1.00786,  -147.5070,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99631,  -158.3816,  'SAN PERL',  115.00,  19
4185,  1,  0.019,  -21.093,  0.000,  0.000,  4,  1.01113,  -153.7798,  'ZAPATA 0',  115.00,  19
4186,  1,  0.078,  -53.747,  0.000,  0.000,  4,  0.99939,  -169.9568,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97593,  -145.0641,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02123,  -142.7916,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96738,  -141.1411,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00094,  -149.1004,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99447,  -156.4677,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -148.1833,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01241,  -151.0509,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99476,  -163.4821,  'SEBASTIA',  115.00,  19
4195,  1,  -21.139,  13.250,  0.000,  0.000,  4,  1.01150,  -136.0461,  'OILTON 0',  500.00,  20
4196,  1,  0.011,  -208.499,  0.000,  0.000,  4,  1.02097,  -139.6301,  'OILTON 1',  230.00,  20
4197,  1,  -0.189,  -50.336,  0.000,  0.000,  4,  1.02994,  -143.1309,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02002,  -130.0502,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89267,  -139.3557,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96411,  -133.5683,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -129.6388,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01983,  -128.5831,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99211,  -128.7038,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -130.8646,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02206,  -129.9736,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86563,  -139.0523,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01698,  -129.0979,  'DENTON 5',  161.00,  17
5013,  1,  0.004,  -56.444,  0.000,  0.000,  5,  0.96986,  -134.4150,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00765,  -131.5974,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02394,  -125.5158,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -128.3234,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00340,  -131.3394,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -122.1215,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00650,  -125.3901,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01804,  -121.1979,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -125.4145,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01971,  -128.0368,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -125.4145,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.743,  0.000,  0.000,  0.000,  5,  0.89997,  -136.5739,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01379,  -126.9337,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01545,  -129.8108,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01545,  -131.0926,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02235,  -129.5525,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96486,  -128.6492,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01009,  -131.8101,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01012,  -130.0093,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01526,  -129.9765,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -125.3553,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01710,  -127.4282,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -125.3553,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -125.3553,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.2904,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.2243,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -124.4176,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -122.5648,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.4156,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.0715,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00568,  -131.1733,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00999,  -129.4024,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02889,  -121.3269,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01659,  -123.7667,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01612,  -123.3172,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01606,  -126.7537,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02257,  -124.3102,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00923,  -129.2291,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02257,  -124.3102,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -127.3553,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02109,  -129.2282,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.82979,  -144.0321,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02120,  -121.5259,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -122.4839,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01649,  -119.2016,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01368,  -118.1313,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98410,  -131.5585,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99987,  -132.8375,  'MABANK 2',  115.00,  14
5061,  1,  -0.009,  -37.010,  0.000,  0.000,  5,  1.02995,  -135.6039,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01082,  -138.1186,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -125.3712,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -128.0934,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -125.3712,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -125.3712,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -122.8153,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -122.6880,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -122.5173,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01482,  -130.5567,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98115,  -127.6137,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -129.2755,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00987,  -126.5419,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01205,  -130.9428,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94631,  -132.6352,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00971,  -133.2735,  'TERRELL ',  161.00,  16
5077,  1,  -0.011,  -68.240,  0.000,  0.000,  5,  1.02997,  -134.9113,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01878,  -128.6068,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98418,  -128.9426,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94277,  -132.3795,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00105,  -126.8194,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -130.3195,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -126.1789,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02197,  -128.4642,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00607,  -130.8712,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01846,  -129.9687,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95183,  -133.3958,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96274,  -132.4757,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00798,  -130.8515,  'CLIFTON ',  13.800,  18
5090,  1,  -0.010,  -184.123,  0.000,  0.000,  5,  1.02572,  -130.6302,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90263,  -137.8736,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01396,  -129.4719,  'GRANDVIE',  161.00,  14
5093,  1,  -0.005,  -226.794,  0.000,  0.000,  5,  1.02705,  -131.4430,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00546,  -126.8044,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02263,  -129.7280,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02061,  -129.4754,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -129.1386,  'EULESS 2',  161.00,  17
5098,  1,  -0.084,  -178.446,  0.000,  0.000,  5,  1.02999,  -130.8746,  'FORT WOR',  161.00,  17
5099,  1,  -0.027,  -106.828,  0.000,  0.000,  5,  1.02999,  -131.2304,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01643,  -129.8502,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96083,  -134.6534,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -126.6391,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -128.7602,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01393,  -129.3356,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02016,  -130.3800,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.02694,  -130.1854,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02016,  -130.3800,  'IRVING 1',  13.800,  17
5108,  1,  -0.193,  -333.760,  0.000,  0.000,  5,  1.02999,  -129.2702,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99935,  -130.7112,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96859,  -131.7429,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -130.1694,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95395,  -132.5996,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01608,  -131.2604,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98687,  -132.7597,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01330,  -131.5798,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -129.5361,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01332,  -130.6834,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96121,  -132.2287,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01366,  -124.8492,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03615,  -121.6744,  'BROWNWOO',  500.00,  15
5121,  1,  0.002,  -31.610,  0.000,  0.000,  5,  1.02647,  -125.0255,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02060,  -130.5876,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90852,  -134.8863,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91456,  -133.6932,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02268,  -128.7398,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -130.5859,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92979,  -135.6466,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01626,  -130.5550,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98041,  -131.1201,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -129.0463,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01631,  -122.6024,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00865,  -124.6783,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95074,  -134.3735,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99422,  -130.1889,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00311,  -131.6111,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97026,  -130.8877,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99704,  -125.6732,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98937,  -127.5797,  'WACO 1 1',  161.00,  13
5139,  1,  -0.126,  -128.288,  0.000,  0.000,  5,  1.02999,  -130.7584,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89486,  -137.3442,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99744,  -131.1496,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94282,  -131.6925,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02322,  -128.5773,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95467,  -130.6080,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02012,  -129.6239,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01527,  -129.9088,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01749,  -130.4478,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01817,  -130.5979,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01824,  -130.6682,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00657,  -125.8605,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94712,  -134.2265,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01572,  -130.1256,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01134,  -127.4823,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94564,  -134.0143,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99712,  -130.9576,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96778,  -134.0291,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00380,  -130.6140,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -129.7243,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90371,  -135.4361,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02237,  -128.1254,  'DENTON 2',  161.00,  17
5161,  1,  -0.244,  -145.987,  0.000,  0.000,  5,  1.02999,  -130.4464,  'DALLAS 4',  161.00,  16
5162,  1,  0.744,  0.000,  0.000,  0.000,  5,  0.80976,  -145.7880,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00245,  -126.0069,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -126.0413,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -127.8310,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -124.7244,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -126.0413,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02228,  -130.8731,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00191,  -131.0590,  'DUBLIN 1',  161.00,  15
5170,  1,  -25.169,  2.504,  0.000,  0.000,  5,  1.00059,  -130.1106,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88182,  -140.0549,  'MERTENS ',  161.00,  14
5172,  1,  -0.095,  -170.089,  0.000,  0.000,  5,  1.02999,  -131.3779,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02198,  -129.2621,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86860,  -141.1778,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -128.5078,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97818,  -129.5617,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01549,  -129.7323,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01248,  -130.4439,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -123.5128,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01454,  -124.9526,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01765,  -130.2569,  'GARLAND ',  161.00,  16
5182,  1,  0.647,  -0.000,  0.000,  0.000,  5,  0.89357,  -137.4471,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -130.3762,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00802,  -132.0778,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01234,  -130.9732,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00624,  -129.3340,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01619,  -123.7114,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01972,  -130.0347,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01918,  -130.4771,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98748,  -133.9807,  'GORDON 0',  161.00,  12
5191,  1,  0.029,  -54.073,  0.000,  0.000,  5,  0.94925,  -134.2635,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01679,  -122.6974,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01859,  -123.1423,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01474,  -130.0382,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02278,  -130.1821,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02058,  -122.0540,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01202,  -124.5363,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01830,  -121.6647,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01753,  -130.4175,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96688,  -132.9986,  'MINERAL ',  161.00,  12
5201,  1,  0.544,  0.000,  0.000,  0.000,  5,  0.86557,  -137.2587,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98220,  -130.0650,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -130.0888,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -122.6635,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01857,  -124.4401,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01523,  -119.9316,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01815,  -121.1998,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01728,  -120.8207,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94019,  -133.1535,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -129.4678,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.82519,  -143.9775,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98746,  -131.0642,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -129.8694,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01369,  -130.4172,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00934,  -130.2556,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01798,  -130.4384,  'FORT WOR',  161.00,  17
5217,  1,  -0.173,  -250.559,  0.000,  0.000,  5,  1.02999,  -130.1961,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00643,  -131.5531,  'JUSTIN 0',  161.00,  17
5219,  1,  0.014,  -30.478,  0.000,  0.000,  5,  0.99911,  -131.3606,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01854,  -131.5637,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00507,  -126.6591,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96222,  -133.8954,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.82947,  -144.2779,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -129.9848,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00997,  -132.4458,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97309,  -133.1101,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00489,  -132.6016,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01432,  -128.9621,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01589,  -130.0382,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02108,  -130.5695,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94499,  -134.2251,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -130.5960,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -129.9519,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -129.2434,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99339,  -127.2519,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -122.1041,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01647,  -121.6522,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -121.5981,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -122.4091,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01549,  -126.3692,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02006,  -127.1632,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02006,  -127.1632,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02220,  -121.5116,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01753,  -130.4281,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -130.8903,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95946,  -130.4260,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94128,  -133.7556,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02310,  -129.5011,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01429,  -129.4266,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01807,  -128.9854,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02027,  -130.2150,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02194,  -130.5371,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02006,  -129.5758,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01945,  -130.0674,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96773,  -134.0732,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97177,  -131.3990,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95093,  -133.2217,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01422,  -130.0127,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00850,  -131.8625,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01490,  -120.8718,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98423,  -126.6281,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -116.5728,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -117.8043,  'GLEN ROS',  13.800,  18
5264,  1,  -0.003,  -92.370,  0.000,  0.000,  5,  1.01227,  -132.1416,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -128.9627,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -129.6210,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91542,  -135.8433,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96201,  -132.3573,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99991,  -127.6406,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87684,  -138.3089,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96157,  -129.3354,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -130.5607,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -130.1658,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00535,  -130.3328,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.83658,  -143.5014,  'DAWSON 0',  161.00,  14
5276,  1,  0.629,  0.000,  0.000,  0.000,  5,  0.90770,  -132.3947,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01598,  -130.1586,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99128,  -125.4770,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01291,  -122.3550,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00291,  -124.0188,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00677,  -120.2098,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00788,  -120.5423,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00937,  -120.9687,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00241,  -131.3115,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99774,  -130.1079,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97568,  -129.0704,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -129.7828,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96074,  -132.6715,  'WOLFE CI',  161.00,  16
5289,  1,  0.001,  -264.675,  0.000,  0.000,  5,  1.02892,  -130.0047,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95049,  -133.7473,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01731,  -131.1096,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01151,  -130.5653,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00472,  -127.6507,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02153,  -130.6742,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -125.8884,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01868,  -128.0963,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -125.8884,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -125.8884,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -125.8884,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -125.8884,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -125.8884,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -122.1231,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.0807,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -126.0659,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -128.6116,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01855,  -129.6708,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -129.6434,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -129.5697,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01794,  -130.4783,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -130.5219,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -130.8864,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00842,  -131.3133,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01524,  -128.1419,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92477,  -134.5062,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00731,  -130.9975,  'DENTON 6',  161.00,  17
5316,  1,  -0.117,  -202.160,  0.000,  0.000,  5,  1.02999,  -130.1799,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01403,  -122.5386,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01571,  -124.4098,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -120.5316,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -120.3184,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -120.6180,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -126.0739,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02085,  -129.1027,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -122.9314,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -122.9243,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03637,  -124.9967,  'DALLAS 2',  13.800,  17
5327,  1,  1.031,  0.000,  0.000,  0.000,  5,  0.82716,  -142.8815,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94882,  -132.4140,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01262,  -130.0906,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02115,  -129.4012,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00011,  -131.3528,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -131.3020,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99633,  -130.7945,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98009,  -128.9503,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01875,  -130.5628,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01609,  -129.4043,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00588,  -125.3887,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00469,  -129.3386,  'GRANBURY',  161.00,  18
5339,  1,  -0.073,  -126.853,  0.000,  0.000,  5,  1.02999,  -130.8759,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01937,  -130.7097,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02719,  -129.4293,  'LEWISVIL',  161.00,  17
5342,  1,  -2.111,  -3.201,  0.000,  0.000,  5,  1.03149,  -129.3034,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -128.0902,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -130.7863,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94387,  -134.4994,  'HILLSBOR',  161.00,  14
5346,  1,  -0.015,  -272.913,  0.000,  0.000,  5,  1.02452,  -130.4096,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96541,  -131.6530,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96925,  -131.4798,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01427,  -129.4745,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -126.3618,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01883,  -128.6106,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01647,  -130.1977,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -129.5940,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01586,  -131.0706,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99844,  -128.8457,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -130.2423,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02093,  -129.0397,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01452,  -121.8398,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97907,  -126.1811,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -118.7581,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01975,  -122.7119,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01382,  -124.5358,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01975,  -122.7119,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01765,  -121.7498,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01499,  -120.7044,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01439,  -120.4261,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01446,  -120.4943,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01643,  -121.2394,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01408,  -120.3049,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02101,  -129.1941,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00646,  -129.3807,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -130.5762,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01536,  -131.1885,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02021,  -128.8185,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01942,  -130.2804,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01967,  -129.5939,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99693,  -127.6103,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -108.470,  0.000,  0.000,  5,  0.97947,  -130.3998,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02261,  -130.6995,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -124.6313,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00541,  -127.2530,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03709,  -123.0214,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03903,  -122.8000,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02206,  -126.0637,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02115,  -127.8739,  'DALLAS 3',  161.00,  16
5386,  1,  0.392,  -167.791,  0.000,  0.000,  5,  1.02405,  -130.2848,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01210,  -131.6440,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99566,  -125.4634,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97632,  -128.2058,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97209,  -127.8520,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96237,  -130.1118,  'ROGERS 1',  115.00,  13
5392,  4,  70.988,  20.110,  0.000,  0.000,  5,  0.00001,  0.0000,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96814,  -130.5532,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03725,  -120.8210,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03355,  -120.9048,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01169,  -125.3950,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01483,  -124.7575,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01483,  -124.7575,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -120.4278,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01167,  -129.3245,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01498,  -123.0035,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00929,  -125.7199,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01498,  -123.0035,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01498,  -123.0035,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01498,  -123.0035,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01498,  -123.0035,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94646,  -134.3109,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00935,  -131.0815,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01342,  -130.2229,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01564,  -123.5023,  'KILLEEN ',  500.00,  13
5411,  1,  0.005,  -180.910,  0.000,  0.000,  5,  1.01785,  -125.7099,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01271,  -130.6602,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -122.4649,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01614,  -127.3793,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02053,  -120.9283,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02040,  -120.9114,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -121.0968,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -122.4649,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -122.4649,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -129.2416,  'FORT WOR',  161.00,  17
5421,  1,  -0.019,  -174.191,  0.000,  0.000,  5,  1.01970,  -131.9337,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.082,  -109.937,  0.000,  0.000,  5,  1.02999,  -129.7655,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -129.7655,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -129.7655,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01595,  -130.3051,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95638,  -133.7540,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98967,  -130.1159,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02293,  -129.0542,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01416,  -131.5751,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01296,  -132.1480,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01857,  -129.6887,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00577,  -131.7592,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -130.5213,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02017,  -131.4353,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97701,  -132.7177,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -130.1352,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.82748,  -143.5346,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -130.5412,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99481,  -128.4970,  'WAXAHACH',  161.00,  14
5440,  1,  -0.130,  -190.324,  0.000,  0.000,  5,  1.02999,  -130.6620,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -129.8821,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01807,  -130.6398,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02160,  -130.5832,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01360,  -122.6307,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00360,  -126.9006,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95479,  -132.3640,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01439,  -129.7078,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -126.3779,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -128.4846,  'GRAND PR',  161.00,  17
5450,  1,  0.538,  0.000,  0.000,  0.000,  5,  0.97292,  -133.6443,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01325,  -124.0108,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99535,  -126.1151,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -128.8497,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00793,  -130.3794,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00196,  -131.3875,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96463,  -133.4309,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02114,  -129.8662,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96685,  -128.4878,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95556,  -131.1696,  'HOLLAND ',  115.00,  13
5460,  4,  86.041,  24.377,  0.000,  0.000,  5,  0.00001,  0.0000,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98509,  -126.1739,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01418,  -130.1097,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -130.6427,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -126.4839,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -128.6347,  'FRISCO 2',  161.00,  16
5466,  1,  0.705,  0.000,  0.000,  0.000,  5,  0.89548,  -137.3393,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02088,  -130.6881,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01283,  -130.4580,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -131.1792,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96186,  -131.8864,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99999,  -131.1178,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -124.4626,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01472,  -125.5280,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87247,  -139.7586,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01981,  -129.9735,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87345,  -140.9526,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00696,  -126.6942,  'HARKER H',  161.00,  13
5478,  1,  0.009,  -125.407,  0.000,  0.000,  5,  1.02227,  -130.4069,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -126.0072,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01534,  -127.9680,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00578,  -130.6286,  'FORT WOR',  161.00,  17
5482,  1,  -0.213,  -221.747,  0.000,  0.000,  5,  1.02999,  -130.9730,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -129.4627,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98706,  -128.7639,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00953,  -125.9471,  'BLOOMING',  161.00,  14
6001,  1,  -0.309,  -176.896,  0.000,  0.000,  6,  1.02999,  -125.2868,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00669,  -126.1212,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03602,  -117.2635,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02093,  -117.5911,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02439,  -120.5401,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -116.0587,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.4520,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -116.1690,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.4302,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.9896,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01184,  -122.2685,  'MARION 2',  115.00,  22
6012,  1,  -0.018,  -59.297,  0.000,  0.000,  6,  1.02999,  -122.6882,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00759,  -125.8238,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95154,  -131.1555,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01998,  -125.9813,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -124.5885,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00873,  -124.3640,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00968,  -125.0264,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01000,  -125.4519,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01303,  -125.7431,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03745,  -119.6407,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03104,  -121.4369,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -123.7906,  'LEANDER ',  115.00,  23
6024,  1,  -0.103,  -185.359,  0.000,  0.000,  6,  1.02999,  -127.1204,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.477,  -299.932,  0.000,  0.000,  6,  1.02999,  -125.4878,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01361,  -124.4038,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02374,  -124.0684,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01289,  -124.5455,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94254,  -131.6616,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96391,  -115.9420,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96625,  -117.9747,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01442,  -127.4039,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02811,  -121.3388,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02308,  -122.4491,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01825,  -124.1576,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01715,  -121.1233,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01324,  -123.4616,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03526,  -118.7970,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02246,  -121.8495,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01075,  -125.2908,  'AUSTIN 3',  115.00,  23
6041,  1,  -13.419,  -20.480,  0.000,  0.000,  6,  1.03927,  -118.6578,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -117.4721,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01614,  -123.4606,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00207,  -125.7539,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -119.2485,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -121.8784,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01505,  -125.1112,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -119.2485,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -119.2485,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -119.2485,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03505,  -119.0184,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02783,  -119.2485,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03610,  -118.9822,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -23.712,  0.000,  0.000,  6,  1.04057,  -118.7427,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95006,  -136.5656,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02486,  -116.2839,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02362,  -118.6054,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02195,  -119.9622,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92378,  -145.8974,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01245,  -126.1273,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01406,  -125.5555,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00536,  -114.6361,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00361,  -116.9276,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99015,  -121.0967,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00018,  -127.9503,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02746,  -116.8298,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -118.9265,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01401,  -122.6533,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.9733,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.7501,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -116.1501,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.1209,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.6894,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.7000,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99795,  -113.4021,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98512,  -115.4756,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96985,  -119.0647,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -112.2741,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -112.8780,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -112.6853,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02395,  -125.3013,  'MARBLE F',  115.00,  23
6082,  1,  -16.410,  -14.920,  0.000,  0.000,  6,  1.04144,  -124.3223,  'MARBLE F',  13.800,  23
6083,  1,  -16.410,  -12.510,  0.000,  0.000,  6,  1.04144,  -124.2424,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02126,  -124.6855,  'ROUND RO',  115.00,  23
6085,  1,  -0.276,  0.000,  0.000,  0.000,  6,  1.02129,  -124.6657,  'ROUND RO',  13.800,  23
6086,  1,  -5.925,  0.000,  0.000,  0.000,  6,  1.02198,  -124.2627,  'ROUND RO',  13.800,  23
6087,  1,  -0.724,  0.000,  0.000,  0.000,  6,  1.02135,  -124.6338,  'ROUND RO',  13.800,  23
6088,  1,  -2.093,  0.000,  0.000,  0.000,  6,  1.02132,  -124.5768,  'ROUND RO',  13.800,  23
6089,  1,  -2.744,  0.000,  0.000,  0.000,  6,  1.02160,  -124.4896,  'ROUND RO',  13.800,  23
6090,  1,  -8.037,  0.000,  0.000,  0.000,  6,  1.02140,  -124.2482,  'ROUND RO',  13.800,  23
6091,  1,  0.005,  -84.041,  0.000,  0.000,  6,  1.02494,  -126.5695,  'WIMBERLE',  115.00,  23
6092,  1,  0.001,  -49.742,  0.000,  0.000,  6,  0.99739,  -125.5322,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00867,  -124.4709,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01336,  -124.2279,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01699,  -126.5397,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.000,  -89.097,  0.000,  0.000,  6,  0.99495,  -129.4465,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00767,  -124.8674,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00905,  -125.9854,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00097,  -125.8769,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00318,  -126.9500,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99944,  -114.1906,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00380,  -115.7820,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -109.573,  0.000,  0.000,  6,  1.02153,  -120.5571,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  0.99944,  -114.1906,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  0.99944,  -114.1906,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  0.99944,  -114.1906,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03255,  -119.8233,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00881,  -121.8637,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95187,  -130.0214,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.8089,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.6967,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00664,  -127.0193,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00744,  -125.8029,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00429,  -126.0452,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00389,  -125.6249,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99222,  -128.7430,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02115,  -120.8183,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03765,  -119.5172,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02772,  -122.1340,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02435,  -124.0202,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01233,  -125.3920,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.85819,  -126.9020,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01088,  -125.4258,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01640,  -122.0013,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98798,  -127.5422,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01116,  -124.9323,  'AUSTIN 3',  115.00,  23
6127,  1,  0.004,  -7.342,  0.000,  0.000,  6,  0.88465,  -136.5441,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00630,  -126.9775,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89846,  -137.0978,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00687,  -125.1707,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01335,  -124.8359,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00317,  -126.4267,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93175,  -132.3251,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99669,  -129.4335,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95887,  -120.5468,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02429,  -126.3205,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00446,  -127.0988,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98151,  -131.1842,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96092,  -129.3700,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97491,  -130.3887,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -116.0049,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02173,  -119.1966,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02203,  -122.2169,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -116.0049,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.6820,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.8416,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.3517,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.9324,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.9306,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02193,  -125.3603,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -68.895,  0.000,  0.000,  6,  0.92796,  -129.9023,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02315,  -122.2265,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00936,  -123.6229,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99335,  -127.2070,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99893,  -126.6938,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01997,  -125.8091,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99974,  -128.5234,  'BOERNE 1',  115.00,  26
6158,  1,  -0.009,  -69.113,  0.000,  0.000,  6,  1.01637,  -123.7344,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00964,  -124.9033,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00800,  -125.4925,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02298,  -115.2654,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02179,  -118.5422,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01478,  -121.4588,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.4545,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.2486,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.4190,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.6801,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00927,  -125.7718,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02436,  -117.3667,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02172,  -120.8669,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01569,  -122.7756,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96261,  -116.7870,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96339,  -118.9738,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01300,  -125.2532,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00636,  -125.8994,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01126,  -125.2097,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.208,  -398.262,  0.000,  0.000,  6,  1.02999,  -121.9637,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01371,  -124.8402,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99906,  -126.7991,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99295,  -127.4038,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01476,  -126.6896,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01287,  -125.6194,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98179,  -124.3992,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01038,  -125.9762,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00634,  -126.3301,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01477,  -125.0124,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01244,  -125.4454,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94921,  -114.8547,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92128,  -120.5081,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92648,  -131.5728,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00855,  -124.3846,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00188,  -120.4639,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98984,  -123.5779,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99968,  -126.0770,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94355,  -122.7964,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99697,  -127.7632,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02503,  -118.3131,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02082,  -122.1138,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02190,  -123.7723,  'SAN ANTO',  115.00,  26
6200,  1,  0.666,  -0.000,  0.000,  0.000,  6,  0.99374,  -126.5124,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01599,  -125.8191,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98636,  -126.3811,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00868,  -125.5873,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00305,  -125.8688,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -123.9936,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96464,  -126.5132,  'LEXINGTO',  115.00,  25
6207,  1,  -0.052,  -95.326,  0.000,  0.000,  6,  1.02999,  -127.2672,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01643,  -126.0254,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98873,  -127.5544,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03817,  -119.4721,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03181,  -121.4454,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02128,  -124.9858,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.4111,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -117.4427,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.9505,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.2978,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00865,  -127.3102,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00109,  -124.7028,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01347,  -126.2388,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01090,  -124.3789,  'SAN ANTO',  115.00,  22
6221,  1,  0.001,  -100.118,  0.000,  0.000,  6,  1.00057,  -130.3201,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02117,  -122.1651,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01824,  -123.6092,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00772,  -126.4819,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99835,  -126.1086,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93030,  -139.7288,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01617,  -124.3643,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02366,  -116.7986,  'SAN MARC',  500.00,  22
6229,  1,  -0.029,  -207.886,  0.000,  0.000,  6,  1.02999,  -120.2749,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01591,  -123.6773,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99460,  -126.3747,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00471,  -124.4558,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00579,  -125.8675,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02560,  -119.2191,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02484,  -120.6140,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01825,  -123.3769,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88369,  -137.6243,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01379,  -124.8132,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02651,  -115.8324,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01676,  -119.7241,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00857,  -122.8804,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02651,  -115.8324,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -114.2080,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.2247,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.6315,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03703,  -114.7009,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03446,  -115.1019,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -114.3601,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.7040,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00270,  -126.0772,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01030,  -126.8848,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00028,  -126.8700,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95801,  -124.2844,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03189,  -118.4333,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02751,  -120.2157,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01416,  -124.1418,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02952,  -117.5680,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02738,  -116.7786,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03189,  -118.4333,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02916,  -117.1927,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00767,  -125.8521,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01326,  -125.4754,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98957,  -121.5509,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98505,  -123.7291,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97049,  -119.5343,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.131,  -1.719,  0.000,  0.000,  6,  0.97294,  -119.4586,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.809,  -2.727,  0.000,  0.000,  6,  0.97437,  -119.4132,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.131,  -1.719,  0.000,  0.000,  6,  0.97294,  -119.4586,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.809,  -2.727,  0.000,  0.000,  6,  0.97437,  -119.4132,  'CUERO 1 ',  13.800,  24
6270,  1,  -4.523,  -6.817,  0.000,  0.000,  6,  0.98012,  -119.2335,  'CUERO 1 ',  13.800,  24
6271,  1,  -2.764,  -4.090,  0.000,  0.000,  6,  0.97641,  -119.3099,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.809,  -2.727,  0.000,  0.000,  6,  0.97437,  -119.4132,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.809,  -2.727,  0.000,  0.000,  6,  0.97437,  -119.4132,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.111,  -3.201,  0.000,  0.000,  6,  0.97504,  -119.3933,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00020,  -125.7437,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00454,  -128.1073,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02337,  -120.5826,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01598,  -122.8228,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02074,  -118.8804,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01078,  -122.0694,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01440,  -125.3824,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02030,  -127.2810,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01223,  -126.2455,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00741,  -124.8003,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99784,  -127.2962,  'BOERNE 2',  230.00,  26
6286,  1,  -0.001,  -105.280,  0.000,  0.000,  6,  0.99048,  -131.8560,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01719,  -122.0463,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00472,  -125.0885,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00333,  -126.2695,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02032,  -125.4811,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00857,  -125.8562,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03260,  -118.1252,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -120.7565,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00805,  -123.8684,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03079,  -117.2677,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03104,  -117.3924,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02784,  -116.1259,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02356,  -116.0956,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -118.2038,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -119.5742,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02356,  -116.0956,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01733,  -113.5609,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02169,  -115.2401,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01851,  -113.9689,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01741,  -113.5294,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01227,  -125.1722,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00272,  -125.4034,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00928,  -124.5363,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96931,  -129.7308,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01738,  -123.9966,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93732,  -124.2114,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -123.3449,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01107,  -126.0534,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01074,  -125.3053,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -122.3572,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01974,  -124.0731,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01663,  -124.6352,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01312,  -125.3042,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01053,  -125.7905,  'GEORGETO',  115.00,  23
6320,  1,  -0.014,  -232.387,  0.000,  0.000,  6,  1.02459,  -124.1515,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99908,  -122.3689,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99620,  -125.4689,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00302,  -125.4284,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00841,  -124.7491,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90388,  -135.8598,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99285,  -124.2982,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89744,  -126.0854,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93013,  -135.2187,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94537,  -128.0309,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01490,  -125.5932,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.033,  -153.170,  0.000,  0.000,  6,  1.02010,  -126.0464,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00666,  -125.8876,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02478,  -118.5405,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02533,  -121.1656,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01709,  -123.2321,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87871,  -140.4183,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -124.6181,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88028,  -136.1201,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98939,  -125.2571,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98786,  -127.3416,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99192,  -122.9075,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02776,  -121.4364,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -122.6640,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02239,  -123.9684,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00684,  -126.0832,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99383,  -128.9041,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03950,  -118.9937,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03163,  -121.2549,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01766,  -124.4988,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01675,  -124.9661,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01856,  -125.1122,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -122.7809,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -124.2024,  'ROUND RO',  115.00,  23
6356,  1,  -0.156,  -244.182,  0.000,  0.000,  6,  1.02999,  -125.5895,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95275,  -140.3285,  'DEVINE 0',  115.00,  26
6358,  1,  -0.079,  -128.571,  0.000,  0.000,  6,  1.02998,  -127.8657,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03061,  -121.8576,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02234,  -124.6988,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90726,  -114.5784,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03009,  -108.4996,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01863,  -111.9137,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01405,  -115.8996,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -106.6393,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -107.4419,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -106.9075,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -106.8271,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -106.6364,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97646,  -123.4255,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02316,  -122.4256,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95587,  -120.0781,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99759,  -121.3943,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99185,  -119.5893,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99185,  -119.5893,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00433,  -117.1710,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99737,  -120.4985,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95537,  -109.2797,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95998,  -111.8847,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96115,  -114.9973,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95537,  -109.2797,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95537,  -109.2797,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95537,  -109.2797,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95537,  -109.2797,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95537,  -109.2797,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01506,  -116.5927,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99946,  -120.6219,  'SPRING 1',  115.00,  5
7028,  1,  0.050,  -490.701,  0.000,  0.000,  7,  1.00926,  -120.0894,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93552,  -110.3488,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93780,  -116.9781,  'PORT LAV',  115.00,  6
7031,  1,  -15.358,  0.000,  0.000,  0.000,  7,  0.93740,  -109.0443,  'PORT LAV',  13.800,  6
7032,  1,  -3.958,  0.000,  0.000,  0.000,  7,  0.93605,  -110.0122,  'PORT LAV',  13.800,  6
7033,  1,  -3.958,  0.000,  0.000,  0.000,  7,  0.93605,  -110.0122,  'PORT LAV',  13.800,  6
7034,  1,  -2.322,  0.000,  0.000,  0.000,  7,  0.93583,  -110.1513,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01771,  -116.7167,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00875,  -118.9428,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01208,  -112.8642,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99951,  -114.3603,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99342,  -118.5491,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01679,  -112.6715,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00711,  -116.3073,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94479,  -108.0817,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95446,  -110.4827,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92304,  -113.5549,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96422,  -106.4341,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95394,  -107.3133,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01341,  -113.2657,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00310,  -115.1488,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00354,  -119.3189,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99117,  -122.3824,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99804,  -120.4556,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99712,  -118.9840,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00475,  -114.7343,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99075,  -120.4297,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99688,  -118.4986,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01002,  -116.8475,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99736,  -120.6794,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89578,  -103.7174,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90872,  -106.1376,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91305,  -109.7743,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89578,  -103.7174,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89578,  -103.7174,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89578,  -103.7174,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89578,  -103.7174,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89578,  -103.7174,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89578,  -103.7174,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98354,  -121.9902,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92235,  -109.4559,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92562,  -113.8167,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99594,  -117.9174,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.86026,  -108.7316,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00998,  -116.1421,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01387,  -112.9066,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01208,  -115.3167,  'GALVESTO',  115.00,  2
7075,  1,  -0.013,  -356.090,  0.000,  0.000,  7,  1.01961,  -116.9462,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03385,  -107.2412,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02702,  -109.6035,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01512,  -114.3080,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.2048,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.6304,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.6062,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.1518,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -111.9623,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00926,  -114.9704,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97702,  -116.0706,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99347,  -119.0672,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99694,  -117.6838,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95570,  -120.8232,  'RICHMOND',  115.00,  3
7089,  1,  0.021,  -325.773,  0.000,  0.000,  7,  1.01444,  -121.1608,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99348,  -121.8319,  'PINEHURS',  115.00,  5
7091,  1,  0.438,  -325.376,  0.000,  0.000,  7,  1.02874,  -120.9245,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99149,  -119.8543,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98626,  -120.5798,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00475,  -121.1482,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.79383,  -90.6939,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.82736,  -95.8205,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.83492,  -98.3375,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.84284,  -77.8896,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99431,  -118.6078,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99403,  -119.6485,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98815,  -121.2978,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99452,  -118.9039,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03149,  -107.4220,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01757,  -111.4073,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01484,  -115.2635,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03905,  -106.7306,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03149,  -107.4220,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03149,  -107.4220,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.4424,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.3936,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -106.1982,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.0516,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -106.2801,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -106.2793,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95333,  -120.7148,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99551,  -120.2299,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98823,  -120.9905,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99568,  -118.4811,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98142,  -121.4404,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98142,  -121.4404,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98142,  -121.4404,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.85356,  -107.9350,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99062,  -119.7503,  'HOUSTON ',  115.00,  3
7125,  1,  0.644,  0.000,  0.000,  0.000,  7,  1.02428,  -108.3970,  'SUGAR LA',  500.00,  3
7126,  1,  0.739,  0.000,  0.000,  0.000,  7,  1.00224,  -113.6546,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99983,  -116.1411,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00975,  -118.9393,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90983,  -113.0973,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -107.2459,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01530,  -111.8053,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00293,  -115.5866,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -107.2459,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02575,  -105.7325,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02484,  -105.3432,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02437,  -105.1534,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02453,  -105.0751,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02589,  -105.8028,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -107.2459,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -107.2459,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -107.2459,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02871,  -107.2459,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00153,  -121.9565,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99632,  -118.0064,  'HOUSTON ',  115.00,  4
7145,  1,  -0.351,  -313.617,  0.000,  0.000,  7,  1.02996,  -122.2587,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02996,  -122.2587,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99924,  -119.5622,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99196,  -121.0874,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89690,  -112.9288,  'BLOOMING',  115.00,  6
7150,  1,  -0.186,  -90.996,  0.000,  0.000,  7,  1.02998,  -117.3811,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02407,  -120.0809,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99314,  -119.4731,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.82776,  -102.7748,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00693,  -121.4097,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98570,  -119.7836,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00581,  -116.6632,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00067,  -119.6460,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98573,  -120.7614,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -112.8225,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01333,  -114.9492,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00530,  -118.0865,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03309,  -112.1381,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03785,  -111.7645,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03412,  -112.0506,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03316,  -112.1275,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -111.5890,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -111.3205,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -112.8225,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -112.8225,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -110.4895,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01182,  -113.0814,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01763,  -114.9173,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98612,  -121.4551,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99495,  -117.4160,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02412,  -113.5486,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01066,  -115.9169,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99210,  -120.3070,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98906,  -121.4524,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98761,  -118.5770,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99202,  -120.1395,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98667,  -121.5463,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95887,  -121.0820,  'PATTISON',  115.00,  3
7183,  1,  -1.646,  -501.828,  0.000,  0.000,  7,  1.02996,  -121.2593,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -110.8523,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00486,  -113.0336,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -108.7843,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00271,  -113.0373,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99780,  -117.7237,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -108.7843,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -108.7843,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -108.7843,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -108.7843,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -108.7843,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02367,  -106.8603,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02638,  -106.5636,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01740,  -107.5781,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01356,  -108.0061,  'HOUSTON ',  13.800,  3
7198,  1,  -0.531,  -247.108,  0.000,  0.000,  7,  1.02996,  -120.8881,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01890,  -113.0123,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01204,  -116.5802,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01295,  -120.0605,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97743,  -123.6299,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92098,  -114.4841,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03291,  -107.1187,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02455,  -109.9879,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02276,  -113.8555,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03291,  -107.1187,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.9395,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.6106,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.3351,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.8368,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.0307,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00734,  -116.5251,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99133,  -119.0117,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99717,  -120.9408,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98895,  -120.1949,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99287,  -120.3433,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99336,  -122.1589,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94586,  -117.0827,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98900,  -120.3691,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98830,  -120.0529,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99213,  -119.1457,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99702,  -120.0182,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98980,  -120.4684,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98648,  -121.9982,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99880,  -119.7980,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02473,  -111.4897,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00395,  -115.1399,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99994,  -117.3269,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96360,  -118.9344,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00101,  -116.5015,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02205,  -115.6578,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97968,  -123.4636,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00103,  -121.6963,  'PORTER 0',  115.00,  5
7235,  1,  -0.486,  -251.171,  0.000,  0.000,  7,  1.02995,  -122.7349,  'CYPRESS ',  115.00,  3
7236,  1,  -0.415,  -238.344,  0.000,  0.000,  7,  1.02996,  -121.5264,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94807,  -119.3703,  'FULSHEAR',  115.00,  1
7238,  1,  0.008,  -92.521,  0.000,  0.000,  7,  1.02070,  -118.1888,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00027,  -117.3345,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99968,  -120.4677,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98740,  -120.8977,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99103,  -120.8111,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00175,  -119.4400,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98329,  -117.9400,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00259,  -121.6211,  'HOUSTON ',  115.00,  5
7246,  1,  0.770,  0.000,  0.000,  0.000,  7,  0.97975,  -122.2153,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92509,  -114.9512,  'DAMON 0 ',  115.00,  1
7248,  1,  0.659,  0.000,  0.000,  0.000,  7,  0.98374,  -121.1903,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99036,  -120.1039,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99967,  -119.3399,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99442,  -122.9993,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98600,  -110.9632,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97326,  -114.2495,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02074,  -121.4839,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99613,  -118.3219,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99273,  -119.4622,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99141,  -118.0304,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99199,  -119.3595,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00563,  -119.1226,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00379,  -117.5018,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.87226,  -102.1324,  'BAY CITY',  230.00,  1
7262,  1,  -0.002,  -55.448,  0.000,  0.000,  7,  0.88411,  -105.0083,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02781,  -107.5592,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02091,  -110.1730,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00697,  -114.9783,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02539,  -106.2799,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02781,  -107.5592,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02781,  -107.5592,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02781,  -107.5592,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02557,  -106.5376,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98035,  -121.8353,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99241,  -118.8817,  'HOUSTON ',  115.00,  3
7273,  1,  -0.303,  -230.459,  0.000,  0.000,  7,  1.02997,  -116.3721,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97206,  -113.6384,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96934,  -115.6881,  'VICTORIA',  115.00,  6
7276,  1,  0.025,  -470.670,  0.000,  0.000,  7,  1.01411,  -120.7740,  'HOUSTON ',  115.00,  3
7277,  1,  0.001,  -42.232,  0.000,  0.000,  7,  0.91291,  -116.7507,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01474,  -112.4197,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -115.3963,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01474,  -112.4197,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01474,  -112.4197,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02109,  -110.7710,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00016,  -115.5683,  'BAYTOWN ',  115.00,  4
7284,  1,  -3.958,  0.000,  0.000,  0.000,  7,  1.02158,  -110.4883,  'BAYTOWN ',  13.200,  4
7285,  1,  -11.199,  0.000,  0.000,  0.000,  7,  1.02119,  -110.2198,  'BAYTOWN ',  13.200,  4
7286,  1,  -11.199,  0.000,  0.000,  0.000,  7,  1.02241,  -109.9719,  'BAYTOWN ',  13.200,  4
7287,  1,  -11.199,  0.000,  0.000,  0.000,  7,  1.02241,  -109.9719,  'BAYTOWN ',  13.200,  4
7288,  1,  -11.199,  0.000,  0.000,  0.000,  7,  1.02241,  -109.9719,  'BAYTOWN ',  13.200,  4
7289,  1,  -22.404,  0.000,  0.000,  0.000,  7,  1.02131,  -109.8991,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99073,  -121.8624,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97945,  -122.0048,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00185,  -119.0703,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00482,  -115.9341,  'SANTA FE',  115.00,  2
7294,  1,  -0.012,  -31.595,  0.000,  0.000,  7,  1.02622,  -115.0072,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99186,  -120.8380,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98115,  -121.5943,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98754,  -119.7065,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99118,  -120.7585,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93598,  -117.8280,  'EAGLE LA',  115.00,  1
7300,  1,  -0.170,  -196.095,  0.000,  0.000,  7,  1.02996,  -122.4615,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99216,  -117.9693,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.88226,  -109.2206,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90939,  -113.6225,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.88256,  -102.0599,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92344,  -108.1985,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93305,  -113.3353,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.88256,  -102.0599,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.88256,  -102.0599,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.88256,  -102.0599,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.88256,  -102.0599,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89555,  -100.8904,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98936,  -109.8410,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96128,  -113.7281,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94551,  -123.1087,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00692,  -120.8898,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98847,  -119.0158,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99735,  -116.6685,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98842,  -119.2036,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99114,  -120.5632,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02799,  -106.9210,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00685,  -108.8854,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00126,  -112.2541,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02525,  -105.8785,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02406,  -105.5117,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02402,  -105.5045,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -106.2319,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93875,  -109.4737,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93521,  -111.3189,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93875,  -109.4737,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99083,  -120.1691,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02513,  -109.8162,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01390,  -112.0233,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00035,  -116.9557,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02513,  -109.8162,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -109.1513,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99752,  -118.6771,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.88266,  -118.8474,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99368,  -119.1712,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92487,  -113.6310,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95976,  -122.1997,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95852,  -108.0474,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98872,  -114.0007,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95883,  -119.3206,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98714,  -121.1780,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99574,  -118.6037,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02964,  -107.1604,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01596,  -110.2503,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -113.5155,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03840,  -106.2204,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.9092,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.1739,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.3924,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.6146,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.7407,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.7279,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.8789,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02964,  -107.1604,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.6026,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03973,  -106.0764,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.3439,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02964,  -107.1604,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98670,  -120.7175,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00082,  -116.2469,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94409,  -119.4742,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99787,  -119.9586,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -109.0237,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01647,  -112.4302,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00725,  -116.4621,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -109.0237,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -109.0237,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -109.0237,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -109.0237,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -109.0237,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -109.0237,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -106.7418,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -106.7905,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -107.4276,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -106.6866,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -107.1687,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99590,  -113.4369,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99928,  -120.7226,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99076,  -119.5143,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99432,  -115.6254,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98863,  -120.2372,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99027,  -121.3743,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98992,  -120.4952,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98997,  -120.7179,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99766,  -120.8293,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03893,  -113.9765,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02977,  -116.4743,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01837,  -118.0613,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -117.0073,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91441,  -114.5074,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98956,  -119.7886,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99646,  -120.8464,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98298,  -120.2606,  'HOUSTON ',  115.00,  3
7397,  1,  -0.022,  -97.168,  0.000,  0.000,  7,  0.98567,  -120.7117,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00206,  -117.5596,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99504,  -118.9378,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02482,  -109.4067,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01502,  -111.7215,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00854,  -115.8063,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00123,  -117.3015,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98925,  -121.6158,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01350,  -115.9223,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.91268,  -105.1025,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91150,  -106.5536,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.88334,  -110.7788,  'POINT CO',  115.00,  6
7409,  1,  0.506,  -0.000,  0.000,  0.000,  7,  0.99472,  -114.7683,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98415,  -119.4137,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99866,  -121.5987,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97544,  -115.5008,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93567,  -115.6246,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.94195,  -108.1733,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93709,  -110.0544,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93248,  -112.4101,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00310,  -120.0291,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00251,  -119.6449,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00031,  -116.3837,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00875,  -117.2246,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99592,  -121.2823,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -107.6083,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02119,  -111.1650,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00493,  -115.2750,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98774,  -121.8217,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.88466,  -112.4855,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98319,  -121.7023,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01799,  -109.3876,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98550,  -109.2199,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96387,  -113.2878,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00293,  -120.0100,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00174,  -133.0766,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99024,  -131.4967,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01947,  -135.3157,  'ARP 0   ',  115.00,  8
8003,  1,  0.014,  -40.636,  0.000,  0.000,  8,  1.00784,  -132.6107,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02816,  -127.9082,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.003,  -88.798,  0.000,  0.000,  8,  1.02998,  -128.9283,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.017,  -66.804,  0.000,  0.000,  8,  1.02998,  -132.9228,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01655,  -133.7443,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99460,  -136.1413,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99676,  -122.7713,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97944,  -130.4220,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00930,  -128.0078,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01715,  -120.8932,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -51.015,  0.000,  0.000,  8,  1.01007,  -136.9621,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99893,  -135.0452,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01161,  -132.5943,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -59.135,  0.000,  0.000,  8,  1.02998,  -125.4179,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01004,  -133.8821,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02510,  -129.9639,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.019,  -145.345,  0.000,  0.000,  8,  1.02998,  -133.6673,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99860,  -135.6011,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02729,  -130.4090,  'GARRISON',  115.00,  8
8022,  1,  -0.001,  -15.902,  0.000,  0.000,  8,  1.02998,  -131.9905,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02418,  -130.1319,  'LUFKIN 1',  115.00,  8
8024,  1,  -17.417,  0.000,  0.000,  0.000,  8,  1.02615,  -128.8974,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.007,  -50.380,  0.000,  0.000,  8,  1.02998,  -133.0711,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99940,  -137.0525,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02307,  -133.2792,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01093,  -136.2184,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99593,  -136.2548,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03828,  -114.2318,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03398,  -115.4158,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02590,  -119.4571,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -112.2869,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -112.6881,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -112.8543,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -112.7833,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99886,  -134.0995,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01421,  -128.5896,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00409,  -136.5963,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99892,  -133.6428,  'MURCHISO',  115.00,  8
8041,  1,  -0.002,  -48.675,  0.000,  0.000,  8,  1.02998,  -132.6869,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00515,  -133.3288,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01609,  -122.1726,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01759,  -123.9628,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01649,  -126.6529,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01357,  -121.4157,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01405,  -121.5266,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03907,  -120.7362,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01452,  -121.6682,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01280,  -121.1544,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01462,  -121.7087,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02042,  -134.6251,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99456,  -135.2129,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00312,  -132.7198,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02611,  -130.7542,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02633,  -135.0372,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02221,  -123.1485,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01955,  -124.4464,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01614,  -126.3272,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01533,  -122.1831,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01392,  -121.9805,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02711,  -127.3405,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01578,  -133.6899,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01345,  -126.8658,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00024,  -132.6144,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01355,  -127.7879,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00638,  -121.8404,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00882,  -123.4794,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00119,  -126.1174,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -119.5422,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -119.5820,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99704,  -131.0613,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00216,  -135.8955,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03129,  -116.5492,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03163,  -120.1360,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03061,  -124.2148,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -114.1864,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -114.0591,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -114.6094,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -114.3154,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00376,  -135.8793,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03052,  -120.1341,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00664,  -122.7697,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.91907,  -133.0563,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92596,  -132.8171,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94429,  -132.1866,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -118.8603,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -119.2902,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02499,  -134.6545,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01910,  -134.3036,  'ELKHART ',  115.00,  7
8091,  1,  -0.040,  -29.788,  0.000,  0.000,  8,  1.02997,  -129.3810,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00912,  -133.4165,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02102,  -125.6361,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00496,  -121.5185,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99392,  -124.4365,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00477,  -134.2803,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03046,  -124.6295,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02754,  -127.5699,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03091,  -122.2681,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02467,  -134.4373,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01512,  -132.5879,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92042,  -133.1235,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98767,  -128.3812,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00591,  -123.0146,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02434,  -123.2695,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01255,  -126.4233,  'MOUNT PL',  115.00,  8
8107,  1,  -0.009,  -26.095,  0.000,  0.000,  8,  1.02999,  -127.2838,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00695,  -136.0738,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99383,  -133.3080,  'ATHENS 2',  115.00,  8
8110,  1,  -0.015,  -42.296,  0.000,  0.000,  8,  1.02999,  -131.6689,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01622,  -131.9683,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03459,  -124.6595,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03201,  -125.6440,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02822,  -127.5874,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03663,  -124.5889,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -123.9356,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -124.0378,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00485,  -135.3468,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02752,  -126.3155,  'HENDERSO',  115.00,  8
8120,  1,  -0.151,  -106.499,  0.000,  0.000,  8,  1.02998,  -126.4273,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01983,  -131.3886,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02092,  -126.5933,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99684,  -132.8762,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02030,  -129.4478,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.430,  0.000,  0.000,  8,  1.02353,  -133.7658,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03293,  -120.9243,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03225,  -121.8719,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03338,  -123.7793,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -119.9175,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -118.4153,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -119.6413,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99968,  -131.4104,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02576,  -129.0062,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02505,  -131.6751,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02557,  -134.3100,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00832,  -134.6431,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01635,  -131.3583,  'POLLOK 0',  115.00,  8
8138,  1,  -0.004,  -48.440,  0.000,  0.000,  8,  1.02998,  -135.2047,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00205,  -122.1890,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99618,  -124.7270,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01602,  -128.5633,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01104,  -127.5466,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02193,  -123.4980,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01065,  -128.0856,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01388,  -132.0008,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00867,  -136.8090,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02151,  -126.1749,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00744,  -128.7883,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00060,  -132.3697,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01565,  -132.4955,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.009,  -39.953,  0.000,  0.000,  8,  1.02997,  -134.7610,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02778,  -124.4448,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99929,  -135.7907,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01088,  -135.7912,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02427,  -120.6224,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00051,  -122.7190,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94170,  -130.7902,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03366,  -116.3847,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.115,  -150.932,  0.000,  0.000,  8,  1.02999,  -119.9126,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02731,  -122.9597,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.128,  5.380,  0.000,  0.000,  1,  0.99572,  -109.1920,  'ODESSA 2',  11.500,  9
11002,  1,  12.301,  3.470,  0.000,  0.000,  1,  1.02512,  -104.4817,  'PRESIDIO',  11.500,  9
11007,  1,  5.427,  1.535,  0.000,  0.000,  1,  1.02731,  -101.9306,  'VAN HORN',  11.500,  9
11012,  1,  2.543,  0.720,  0.000,  0.000,  1,  1.02696,  -118.7077,  'SANDERSO',  11.500,  9
11013,  1,  26.706,  7.486,  0.000,  0.000,  1,  0.97608,  -92.1376,  'MONAHANS',  11.500,  9
11014,  1,  2.025,  0.573,  0.000,  0.000,  1,  0.97988,  -95.5891,  'GRANDFAL',  11.500,  9
11015,  1,  5.995,  1.695,  0.000,  0.000,  1,  1.03015,  -103.8512,  'MARFA 0S',  11.500,  9
11016,  1,  2.620,  0.742,  0.000,  0.000,  1,  1.01821,  -113.3743,  'GARDEN C',  11.500,  9
11017,  1,  16.424,  4.623,  0.000,  0.000,  1,  0.96899,  -106.0401,  'ODESSA 4',  11.500,  9
11018,  1,  0.061,  0.018,  0.000,  0.000,  1,  0.97110,  -105.4504,  'NOTREES ',  11.500,  9
11019,  1,  55.242,  15.333,  0.000,  0.000,  1,  1.01488,  -109.3663,  'MIDLAND ',  11.500,  9
11024,  1,  52.409,  14.536,  0.000,  0.000,  1,  0.97060,  -104.9754,  'ODESSA 6',  11.500,  9
11027,  1,  83.795,  23.027,  0.000,  0.000,  1,  1.02716,  -114.9658,  'MIDLAND ',  11.500,  9
11028,  1,  6.896,  1.949,  0.000,  0.000,  1,  1.02598,  -114.0362,  'COAHOMA ',  11.500,  9
11029,  1,  73.761,  20.315,  0.000,  0.000,  1,  1.00027,  -112.9981,  'MIDLAND ',  11.500,  9
11030,  1,  19.943,  5.609,  0.000,  0.000,  1,  1.01151,  -105.2835,  'ALPINE 0',  11.500,  9
11031,  1,  8.588,  2.426,  0.000,  0.000,  1,  0.99784,  -97.7973,  'FORT DAV',  11.500,  9
11036,  1,  11.950,  3.370,  0.000,  0.000,  1,  0.99602,  -108.6162,  'CRANE 0S',  11.500,  9
11037,  1,  92.697,  25.293,  0.000,  0.000,  1,  0.97454,  -107.8705,  'ODESSA 5',  11.500,  9
11040,  1,  37.225,  10.393,  0.000,  0.000,  1,  0.98314,  -106.9906,  'ANDREWS ',  11.500,  9
11044,  1,  10.054,  2.838,  0.000,  0.000,  1,  1.01957,  -119.1375,  'BIG LAKE',  11.500,  9
11045,  1,  87.635,  23.998,  0.000,  0.000,  1,  0.99569,  -111.4838,  'MIDLAND ',  11.500,  9
11046,  1,  9.982,  2.818,  0.000,  0.000,  1,  1.02730,  -117.2910,  'OZONA 0S',  11.500,  9
11054,  1,  13.619,  3.839,  0.000,  0.000,  1,  1.01653,  -114.5310,  'STANTON ',  11.500,  9
11055,  1,  3.438,  0.973,  0.000,  0.000,  1,  1.01413,  -114.3780,  'ODONNELL',  11.500,  9
11058,  1,  12.554,  3.541,  0.000,  0.000,  1,  1.01897,  -109.5233,  'IRAAN 3 ',  11.500,  9
11064,  1,  117.395,  31.750,  0.000,  0.000,  1,  0.98945,  -110.7132,  'ODESSA 3',  11.500,  9
11067,  1,  71.362,  19.676,  0.000,  0.000,  1,  1.00297,  -112.3456,  'BIG SPRI',  11.500,  9
11068,  1,  55.403,  15.359,  0.000,  0.000,  1,  0.98727,  -114.3693,  'MIDLAND ',  11.500,  9
11071,  1,  82.080,  22.536,  0.000,  0.000,  1,  1.00257,  -107.8683,  'ODESSA 1',  11.500,  9
11083,  1,  31.890,  8.927,  0.000,  0.000,  1,  1.00396,  -103.2227,  'FORT STO',  11.500,  9
11085,  1,  18.717,  5.263,  0.000,  0.000,  1,  0.97198,  -94.0480,  'KERMIT 0',  11.500,  9
11086,  1,  36.516,  10.197,  0.000,  0.000,  1,  0.97989,  -95.3492,  'PECOS 0S',  11.500,  9
11087,  1,  0.815,  0.231,  0.000,  0.000,  1,  1.02729,  -112.8455,  'SHEFFIEL',  11.500,  9
11089,  1,  31.482,  8.813,  0.000,  0.000,  1,  0.99941,  -115.6768,  'LAMESA 0',  11.500,  9
11091,  1,  8.921,  2.520,  0.000,  0.000,  1,  1.03578,  -120.6519,  'RALLS 2 ',  16.100,  9
12001,  1,  42.277,  11.786,  0.000,  0.000,  2,  1.00011,  -124.3845,  'PARIS 3 ',  16.100,  11
12007,  1,  6.864,  1.940,  0.000,  0.000,  2,  1.00719,  -123.5297,  'HONEY GR',  16.100,  11
12008,  1,  8.878,  2.507,  0.000,  0.000,  2,  1.02205,  -121.7833,  'MEMPHIS ',  16.100,  10
12009,  1,  34.631,  9.690,  0.000,  0.000,  2,  1.02733,  -124.7185,  'IOWA PAR',  16.100,  11
12010,  1,  56.932,  15.801,  0.000,  0.000,  2,  1.02736,  -124.5471,  'VERNON 2',  16.100,  10
12014,  1,  28.554,  8.007,  0.000,  0.000,  2,  1.02069,  -122.6358,  'CHILDRES',  16.100,  10
12015,  1,  4.524,  1.280,  0.000,  0.000,  2,  1.01531,  -129.7231,  'FORESTBU',  16.100,  11
12016,  1,  42.935,  11.974,  0.000,  0.000,  2,  1.01830,  -129.5150,  'SHERMAN ',  16.100,  11
12020,  1,  43.071,  12.008,  0.000,  0.000,  2,  1.00984,  -123.2324,  'WICHITA ',  16.100,  11
12022,  1,  8.142,  2.300,  0.000,  0.000,  2,  1.00975,  -123.0420,  'PARIS 2 ',  16.100,  11
12025,  1,  34.902,  9.760,  0.000,  0.000,  2,  1.00755,  -122.6726,  'WICHITA ',  16.100,  11
12026,  1,  17.090,  4.812,  0.000,  0.000,  2,  1.03592,  -118.4252,  'WHEELER ',  16.100,  10
12027,  1,  2.724,  0.771,  0.000,  0.000,  2,  0.99783,  -124.9578,  'DEPORT 0',  16.100,  11
12028,  1,  12.117,  3.418,  0.000,  0.000,  2,  1.01094,  -124.6582,  'WICHITA ',  16.100,  11
12029,  1,  3.421,  0.968,  0.000,  0.000,  2,  1.02775,  -122.1356,  'SILVERTO',  16.100,  10
12030,  1,  34.563,  9.661,  0.000,  0.000,  2,  0.98838,  -127.3568,  'BONHAM 0',  16.100,  11
12031,  1,  5.680,  1.606,  0.000,  0.000,  2,  1.03491,  -121.0802,  'MATADOR ',  16.100,  10
12032,  1,  3.304,  0.935,  0.000,  0.000,  2,  1.00935,  -123.0264,  'ARTHUR C',  16.100,  11
12033,  1,  11.313,  3.191,  0.000,  0.000,  2,  0.97437,  -130.0762,  'LEONARD ',  16.100,  11
12034,  1,  4.723,  1.336,  0.000,  0.000,  2,  1.01665,  -129.2680,  'GORDONVI',  16.100,  11
12035,  1,  4.786,  1.354,  0.000,  0.000,  2,  1.02938,  -122.0632,  'KNOX CIT',  16.100,  10
12036,  1,  37.705,  10.534,  0.000,  0.000,  2,  1.01119,  -123.2845,  'WICHITA ',  16.100,  11
12037,  1,  3.747,  1.059,  0.000,  0.000,  2,  1.02481,  -129.5206,  'LINDSAY ',  16.100,  11
12038,  1,  2.363,  0.669,  0.000,  0.000,  2,  1.01202,  -125.9315,  'ECTOR 0S',  16.100,  11
12039,  1,  6.182,  1.748,  0.000,  0.000,  2,  0.99880,  -129.0801,  'SUNSET 0',  16.100,  11
12040,  1,  14.761,  4.159,  0.000,  0.000,  2,  1.00652,  -123.6946,  'CLARKSVI',  16.100,  11
12043,  1,  3.722,  1.053,  0.000,  0.000,  2,  1.01722,  -129.3934,  'SADLER 0',  16.100,  11
12044,  1,  25.415,  7.135,  0.000,  0.000,  2,  1.02175,  -128.3016,  'WHITESBO',  16.100,  11
12045,  1,  22.943,  6.445,  0.000,  0.000,  2,  1.00954,  -123.5778,  'SHEPPARD',  16.100,  11
12046,  1,  19.342,  5.441,  0.000,  0.000,  2,  1.01636,  -129.0838,  'POTTSBOR',  16.100,  11
12047,  1,  12.987,  3.663,  0.000,  0.000,  2,  1.01739,  -125.8199,  'BELLS 0S',  16.100,  11
12048,  1,  6.655,  1.881,  0.000,  0.000,  2,  1.03594,  -121.7606,  'CROSBYTO',  16.100,  10
12049,  1,  11.798,  3.329,  0.000,  0.000,  2,  1.02452,  -123.9709,  'ELECTRA ',  16.100,  10
12050,  1,  3.430,  0.970,  0.000,  0.000,  2,  0.97073,  -129.0731,  'PATTONVI',  16.100,  11
12051,  1,  16.511,  4.649,  0.000,  0.000,  2,  1.00834,  -127.1602,  'HENRIETT',  16.100,  11
12052,  1,  28.270,  7.928,  0.000,  0.000,  2,  1.02364,  -120.6631,  'PANHANDL',  16.100,  10
12053,  1,  31.141,  8.718,  0.000,  0.000,  2,  0.99730,  -126.6425,  'BOWIE 0S',  16.100,  11
12055,  1,  49.975,  13.897,  0.000,  0.000,  2,  1.01131,  -122.5966,  'WICHITA ',  16.100,  11
12060,  1,  3.575,  1.011,  0.000,  0.000,  2,  0.97734,  -127.5692,  'ROXTON 0',  16.100,  11
12063,  1,  69.810,  19.274,  0.000,  0.000,  2,  1.01755,  -128.6902,  'DENISON ',  16.100,  11
12064,  1,  8.649,  2.443,  0.000,  0.000,  2,  0.99322,  -125.2127,  'SUMNER 0',  16.100,  11
12065,  1,  79.368,  21.846,  0.000,  0.000,  2,  1.02737,  -129.8742,  'GAINESVI',  16.100,  11
12066,  1,  7.380,  2.085,  0.000,  0.000,  2,  1.02955,  -120.4506,  'ASPERMON',  16.100,  10
12067,  1,  51.997,  14.445,  0.000,  0.000,  2,  1.00483,  -122.5220,  'WICHITA ',  16.100,  11
12068,  1,  5.096,  1.441,  0.000,  0.000,  2,  1.00649,  -120.3141,  'WINDTHOR',  16.100,  11
12069,  1,  20.109,  5.657,  0.000,  0.000,  2,  1.02731,  -128.8753,  'HOWE 0SE',  16.100,  11
12072,  1,  7.213,  2.039,  0.000,  0.000,  2,  1.02463,  -127.4831,  'COLLINSV',  16.100,  11
12079,  1,  4.490,  1.270,  0.000,  0.000,  2,  1.03219,  -123.5457,  'PADUCAH ',  16.100,  10
12080,  1,  15.727,  4.430,  0.000,  0.000,  2,  1.00960,  -128.1647,  'NOCONA 0',  16.100,  11
12081,  1,  3.686,  1.043,  0.000,  0.000,  2,  1.00159,  -127.4084,  'DODD CIT',  16.100,  11
12082,  1,  51.278,  14.253,  0.000,  0.000,  2,  1.01312,  -123.8378,  'WICHITA ',  16.100,  11
12086,  1,  2.206,  0.624,  0.000,  0.000,  2,  1.00320,  -128.7559,  'MONTAGUE',  16.100,  11
12087,  1,  8.198,  2.316,  0.000,  0.000,  2,  1.03238,  -120.1668,  'SPUR 0SE',  16.100,  10
12090,  1,  1.849,  0.524,  0.000,  0.000,  2,  0.99308,  -125.8845,  'ANNONA 0',  16.100,  11
12091,  1,  18.495,  5.206,  0.000,  0.000,  2,  1.02695,  -123.8206,  'SEYMOUR ',  16.100,  10
12092,  1,  13.437,  3.788,  0.000,  0.000,  2,  1.01654,  -127.2762,  'DENISON ',  16.100,  11
12106,  1,  11.087,  3.128,  0.000,  0.000,  2,  0.98159,  -129.5491,  'WHITEWRI',  16.100,  11
12107,  1,  58.989,  16.353,  0.000,  0.000,  2,  1.01867,  -125.8498,  'SHERMAN ',  16.100,  11
12108,  1,  1.925,  0.545,  0.000,  0.000,  2,  1.02259,  -122.9045,  'ROCHESTE',  16.100,  10
12109,  1,  34.494,  9.649,  0.000,  0.000,  2,  1.01777,  -125.0179,  'BURKBURN',  16.100,  11
12110,  1,  8.741,  2.469,  0.000,  0.000,  2,  1.02731,  -129.1152,  'MUENSTER',  16.100,  11
12111,  1,  12.119,  3.418,  0.000,  0.000,  2,  1.01533,  -122.6035,  'ARCHER C',  16.100,  11
12112,  1,  3.795,  1.074,  0.000,  0.000,  2,  1.01000,  -125.4511,  'PETROLIA',  16.100,  11
12114,  1,  45.241,  12.606,  0.000,  0.000,  2,  1.01701,  -121.6140,  'PARIS 1 ',  16.100,  11
12121,  1,  1.820,  0.515,  0.000,  0.000,  2,  1.00227,  -124.4757,  'BAGWELL ',  16.100,  11
12122,  1,  3.329,  0.942,  0.000,  0.000,  2,  0.99985,  -124.7508,  'TELEPHON',  16.100,  11
12124,  1,  10.532,  2.972,  0.000,  0.000,  2,  0.97526,  -130.7854,  'VAN ALST',  16.100,  11
12125,  1,  2.772,  0.784,  0.000,  0.000,  2,  1.01100,  -127.6419,  'TIOGA 0S',  16.100,  11
12126,  1,  12.572,  3.545,  0.000,  0.000,  2,  1.01933,  -129.9210,  'VALLEY V',  16.100,  11
12129,  1,  4.623,  1.307,  0.000,  0.000,  2,  0.98511,  -129.4267,  'TRENTON ',  16.100,  11
12132,  1,  10.922,  3.082,  0.000,  0.000,  2,  1.02730,  -123.6782,  'HASKELL ',  11.500,  10
12133,  1,  4.597,  1.300,  0.000,  0.000,  2,  1.02170,  -128.6550,  'SAINT JO',  16.100,  11
13002,  1,  74.409,  20.473,  0.000,  0.000,  3,  0.98745,  -128.7850,  'KERRVILL',  11.500,  28
13005,  1,  6.374,  1.801,  0.000,  0.000,  3,  0.95936,  -141.0956,  'LEAKEY 0',  11.500,  28
13006,  1,  6.877,  1.944,  0.000,  0.000,  3,  1.01812,  -119.9948,  'HAMLIN 0',  11.500,  27
13007,  1,  12.411,  3.501,  0.000,  0.000,  3,  1.02398,  -119.8216,  'MERKEL 3',  11.500,  27
13008,  1,  19.610,  5.516,  0.000,  0.000,  3,  1.01548,  -126.4169,  'COLEMAN ',  11.500,  27
13009,  1,  12.478,  3.519,  0.000,  0.000,  3,  1.02318,  -123.1607,  'SONORA 0',  11.500,  28
13010,  1,  3.898,  1.102,  0.000,  0.000,  3,  0.97981,  -141.2253,  'CAMP WOO',  11.500,  28
13011,  1,  17.335,  4.877,  0.000,  0.000,  3,  0.95865,  -135.2234,  'LLANO 0S',  11.500,  28
13012,  1,  0.396,  0.112,  0.000,  0.000,  3,  0.94337,  -136.5730,  'WILLOW C',  11.500,  28
13013,  1,  57.451,  15.941,  0.000,  0.000,  3,  1.02735,  -122.8805,  'ABILENE ',  11.500,  27
13014,  1,  14.566,  4.105,  0.000,  0.000,  3,  1.00802,  -125.5361,  'KINGSLAN',  11.500,  28
13015,  1,  3.448,  0.976,  0.000,  0.000,  3,  1.01252,  -115.3226,  'ROSCOE 6',  11.500,  27
13021,  1,  2.431,  0.688,  0.000,  0.000,  3,  1.01921,  -122.2608,  'LUEDERS ',  11.500,  27
13022,  1,  23.399,  6.571,  0.000,  0.000,  3,  1.00630,  -116.4513,  'COLORADO',  11.500,  27
13023,  1,  11.936,  3.368,  0.000,  0.000,  3,  1.02731,  -120.2756,  'STAMFORD',  11.500,  27
13024,  1,  11.672,  3.293,  0.000,  0.000,  3,  1.02402,  -122.7127,  'ELDORADO',  11.500,  28
13025,  1,  10.166,  2.869,  0.000,  0.000,  3,  1.01388,  -126.3591,  'SAN SABA',  11.500,  28
13029,  1,  5.300,  1.499,  0.000,  0.000,  3,  1.01918,  -126.4753,  'LOMETA 0',  11.500,  28
13030,  1,  121.961,  33.041,  0.000,  0.000,  3,  1.02741,  -130.3831,  'SAN ANGE',  11.500,  27
13031,  1,  12.482,  3.520,  0.000,  0.000,  3,  1.01373,  -120.1492,  'TUSCOLA ',  11.500,  27
13032,  1,  74.379,  20.490,  0.000,  0.000,  3,  1.00823,  -121.9228,  'ABILENE ',  11.500,  27
13035,  1,  3.008,  0.852,  0.000,  0.000,  3,  1.01384,  -127.4734,  'CHEROKEE',  11.500,  28
13036,  1,  6.160,  1.741,  0.000,  0.000,  3,  1.01438,  -127.2696,  'RICHLAND',  11.500,  28
13040,  1,  11.477,  3.238,  0.000,  0.000,  3,  1.01231,  -126.5004,  'BALLINGE',  11.500,  27
13042,  1,  5.628,  1.591,  0.000,  0.000,  3,  1.02149,  -113.2306,  'SILVER 1',  11.500,  27
13049,  1,  7.801,  2.204,  0.000,  0.000,  3,  1.02030,  -120.9609,  'ANSON 0S',  11.500,  27
13051,  1,  131.189,  35.360,  0.000,  0.000,  3,  1.01112,  -125.2190,  'DEL RIO ',  11.500,  28
13052,  1,  6.852,  1.936,  0.000,  0.000,  3,  0.97534,  -136.4652,  'HUNT 0SE',  11.500,  28
13066,  1,  20.557,  5.780,  0.000,  0.000,  3,  1.01399,  -128.7363,  'BRADY 0S',  11.500,  28
13069,  1,  4.266,  1.207,  0.000,  0.000,  3,  1.01264,  -122.6987,  'OVALO 0S',  11.500,  27
13072,  1,  6.438,  1.820,  0.000,  0.000,  3,  1.02173,  -129.1408,  'MILES 0S',  11.500,  27
13075,  1,  8.403,  2.374,  0.000,  0.000,  3,  1.01584,  -129.3156,  'MASON 0S',  11.500,  28
13076,  1,  8.461,  2.389,  0.000,  0.000,  3,  0.98293,  -142.6834,  'BRACKETT',  11.500,  28
13077,  1,  53.191,  14.774,  0.000,  0.000,  3,  1.01231,  -122.3687,  'ABILENE ',  11.500,  27
13093,  1,  4.430,  1.253,  0.000,  0.000,  3,  0.97754,  -139.6349,  'ROCKSPRI',  11.500,  28
13099,  1,  8.308,  2.347,  0.000,  0.000,  3,  1.00925,  -122.4513,  'DYESS AF',  11.500,  27
13100,  1,  7.867,  2.223,  0.000,  0.000,  3,  1.00761,  -123.6970,  'HAWLEY 0',  11.500,  27
13101,  1,  5.813,  1.643,  0.000,  0.000,  3,  1.01405,  -124.0597,  'BUCHANAN',  11.500,  28
13102,  1,  55.441,  15.386,  0.000,  0.000,  3,  1.01272,  -123.6814,  'ABILENE ',  11.500,  27
13103,  1,  26.718,  7.495,  0.000,  0.000,  3,  1.01276,  -117.8651,  'SWEETWAT',  11.500,  27
13107,  1,  9.182,  2.592,  0.000,  0.000,  3,  0.97838,  -132.2746,  'INGRAM 0',  11.500,  28
13108,  1,  14.128,  3.982,  0.000,  0.000,  3,  1.01054,  -127.2972,  'KEMPNER ',  11.500,  28
13114,  1,  83.909,  23.044,  0.000,  0.000,  3,  1.01805,  -125.2868,  'SAN ANGE',  11.500,  27
13115,  1,  8.918,  2.518,  0.000,  0.000,  3,  1.01887,  -118.5171,  'ROTAN 0S',  11.500,  27
13123,  1,  47.138,  13.103,  0.000,  0.000,  3,  0.96943,  -144.6237,  'UVALDE 0',  11.500,  28
13124,  1,  50.883,  14.133,  0.000,  0.000,  3,  0.98998,  -132.1422,  'FREDERIC',  11.500,  28
13125,  1,  81.211,  22.307,  0.000,  0.000,  3,  1.00402,  -124.4570,  'ABILENE ',  11.500,  27
13126,  1,  9.887,  2.790,  0.000,  0.000,  3,  0.96574,  -143.8627,  'SABINAL ',  11.500,  28
13128,  1,  3.009,  0.852,  0.000,  0.000,  3,  1.01127,  -115.4432,  'LORAINE ',  11.500,  27
13130,  1,  82.528,  22.672,  0.000,  0.000,  3,  1.01372,  -114.9404,  'SAN ANGE',  11.500,  27
13132,  1,  7.980,  2.255,  0.000,  0.000,  3,  1.01440,  -129.3103,  'EDEN 0SE',  11.500,  28
13136,  1,  49.142,  13.667,  0.000,  0.000,  3,  1.00663,  -117.0659,  'SNYDER 2',  11.500,  27
13138,  1,  9.768,  2.758,  0.000,  0.000,  3,  1.02349,  -128.4863,  'MENARD 0',  11.500,  28
13139,  1,  10.398,  2.935,  0.000,  0.000,  3,  1.00913,  -123.4908,  'WINTERS ',  11.500,  27
13140,  1,  0.242,  0.069,  0.000,  0.000,  3,  1.01297,  -122.7498,  'GOLDSBOR',  11.500,  27
13142,  1,  7.945,  2.245,  0.000,  0.000,  3,  1.02730,  -129.0871,  'GOODFELL',  11.500,  27
13143,  1,  6.366,  1.799,  0.000,  0.000,  3,  1.02403,  -128.0184,  'SANTA AN',  11.500,  28
13144,  1,  6.632,  1.876,  0.000,  0.000,  3,  1.01733,  -128.8650,  'ROWENA 0',  11.500,  28
13145,  1,  3.238,  0.916,  0.000,  0.000,  3,  1.01845,  -118.8606,  'TRENT 2 ',  11.500,  27
13146,  1,  10.167,  2.870,  0.000,  0.000,  3,  1.02731,  -126.2129,  'JUNCTION',  11.500,  28
13147,  1,  27.442,  7.698,  0.000,  0.000,  3,  1.02452,  -127.5715,  'LAMPASAS',  11.500,  28
14002,  1,  0.877,  0.249,  0.000,  0.000,  4,  1.00357,  -142.0356,  'LAUGHLIN',  11.500,  20
14003,  1,  115.593,  31.492,  0.000,  0.000,  4,  0.99463,  -168.6884,  'EDINBURG',  11.500,  19
14005,  1,  154.674,  41.288,  0.000,  0.000,  4,  1.00745,  -147.4426,  'LAREDO 7',  11.500,  20
14006,  1,  2.122,  0.600,  0.000,  0.000,  4,  1.02379,  -142.7985,  'BRUNI 2 ',  11.500,  20
14007,  1,  181.415,  49.873,  0.000,  0.000,  4,  0.99703,  -169.4516,  'MCALLEN ',  11.500,  19
14008,  1,  22.149,  6.222,  0.000,  0.000,  4,  0.99414,  -126.2614,  'POTEET 0',  11.500,  20
14011,  1,  9.783,  2.762,  0.000,  0.000,  4,  1.01158,  -147.1976,  'HEBBRONV',  11.500,  19
14012,  1,  11.139,  3.143,  0.000,  0.000,  4,  1.01225,  -166.1268,  'PROGRESO',  11.500,  19
14013,  1,  99.083,  27.179,  0.000,  0.000,  4,  0.99604,  -168.6207,  'EDINBURG',  11.500,  19
14015,  1,  132.834,  35.824,  0.000,  0.000,  4,  1.02320,  -140.0126,  'EAGLE PA',  11.500,  20
14016,  1,  5.150,  1.457,  0.000,  0.000,  4,  0.99926,  -126.1985,  'CHARLOTT',  11.500,  20
14017,  1,  67.218,  18.565,  0.000,  0.000,  4,  1.00508,  -140.0542,  'CORPUS C',  11.500,  21
14018,  1,  5.509,  1.557,  0.000,  0.000,  4,  0.95644,  -134.4783,  'WOODSBOR',  11.500,  21
14019,  1,  131.522,  35.334,  0.000,  0.000,  4,  0.98200,  -166.1449,  'MERCEDES',  11.500,  19
14020,  1,  91.221,  24.915,  0.000,  0.000,  4,  0.97978,  -141.0962,  'CORPUS C',  11.500,  21
14021,  1,  19.648,  5.524,  0.000,  0.000,  4,  0.98765,  -166.5006,  'EDCOUCH ',  11.500,  19
14022,  1,  4.538,  1.284,  0.000,  0.000,  4,  0.98834,  -145.3643,  'ENCINAL ',  11.500,  20
14023,  1,  5.232,  1.480,  0.000,  0.000,  4,  0.99954,  -125.9661,  'MOORE 0S',  11.500,  20
14027,  1,  69.389,  19.293,  0.000,  0.000,  4,  1.01209,  -169.1557,  'MCALLEN ',  11.500,  19
14031,  1,  2.816,  0.797,  0.000,  0.000,  4,  1.00518,  -147.9648,  'SAN YGNA',  11.500,  20
14032,  1,  79.252,  21.751,  0.000,  0.000,  4,  0.97868,  -148.6097,  'KINGSVIL',  11.500,  21
14033,  1,  144.351,  38.639,  0.000,  0.000,  4,  0.99556,  -147.3824,  'LAREDO 6',  11.500,  20
14034,  1,  39.212,  10.943,  0.000,  0.000,  4,  0.99555,  -168.0303,  'HIDALGO ',  11.500,  19
14035,  1,  50.034,  13.896,  0.000,  0.000,  4,  0.97889,  -139.2268,  'CORPUS C',  11.500,  21
14036,  1,  33.076,  9.247,  0.000,  0.000,  4,  0.97191,  -136.9420,  'CRYSTAL ',  11.500,  20
14037,  1,  26.765,  7.503,  0.000,  0.000,  4,  0.97283,  -136.4019,  'SINTON 0',  11.500,  21
14038,  1,  71.169,  19.560,  0.000,  0.000,  4,  0.94721,  -131.1257,  'BEEVILLE',  11.500,  21
14040,  1,  272.283,  74.844,  0.000,  0.000,  4,  1.01210,  -161.3255,  'MISSION ',  11.500,  19
14042,  1,  166.645,  45.833,  0.000,  0.000,  4,  1.01073,  -166.8030,  'SAN JUAN',  11.500,  19
14043,  1,  2.799,  0.792,  0.000,  0.000,  4,  0.99965,  -152.5206,  'FALCON H',  11.500,  19
14048,  1,  12.451,  3.511,  0.000,  0.000,  4,  0.99184,  -162.6857,  'LA JOYA ',  11.500,  19
14051,  1,  74.259,  20.419,  0.000,  0.000,  4,  0.97622,  -146.8157,  'BISHOP 0',  11.500,  21
14053,  1,  0.071,  0.020,  0.000,  0.000,  4,  1.00589,  -149.1702,  'ARMSTRON',  11.500,  19
14054,  1,  4.920,  1.391,  0.000,  0.000,  4,  0.95915,  -134.0414,  'SKIDMORE',  11.500,  21
14055,  1,  11.658,  3.288,  0.000,  0.000,  4,  0.98580,  -138.1103,  'CORPUS C',  11.500,  21
14064,  1,  5.538,  1.565,  0.000,  0.000,  4,  0.98267,  -138.7251,  'CORPUS C',  11.500,  21
14066,  1,  130.428,  35.415,  0.000,  0.000,  4,  1.01867,  -169.0875,  'WESLACO ',  11.500,  19
14067,  1,  128.391,  34.544,  0.000,  0.000,  4,  0.98348,  -163.8107,  'HARLINGE',  11.500,  19
14068,  1,  19.375,  5.450,  0.000,  0.000,  4,  1.00559,  -169.4266,  'ELSA 0SE',  11.500,  19
14069,  1,  3.149,  0.891,  0.000,  0.000,  4,  0.98611,  -138.5407,  'CORPUS C',  11.500,  21
14071,  1,  222.298,  60.682,  0.000,  0.000,  4,  0.99535,  -151.2168,  'BROWNSVI',  11.500,  19
14072,  1,  35.459,  9.909,  0.000,  0.000,  4,  0.99068,  -138.1334,  'CORPUS C',  11.500,  21
14078,  1,  58.721,  16.255,  0.000,  0.000,  4,  0.98385,  -138.4401,  'CORPUS C',  11.500,  21
14079,  1,  179.255,  49.248,  0.000,  0.000,  4,  0.99966,  -164.5067,  'MISSION ',  11.500,  19
14086,  1,  14.178,  3.997,  0.000,  0.000,  4,  1.01685,  -159.6351,  'RIO HOND',  11.500,  19
14087,  1,  1.591,  0.451,  0.000,  0.000,  4,  1.01226,  -140.2699,  'CORPUS C',  11.500,  21
14088,  1,  213.819,  58.892,  0.000,  0.000,  4,  1.02166,  -168.6771,  'PHARR 0S',  11.500,  19
14089,  1,  6.759,  1.910,  0.000,  0.000,  4,  0.98893,  -165.3407,  'SANTA RO',  11.500,  19
14099,  1,  14.879,  4.191,  0.000,  0.000,  4,  0.97308,  -139.8944,  'ODEM 0SE',  11.500,  21
14100,  1,  40.032,  11.166,  0.000,  0.000,  4,  0.98856,  -138.0071,  'CORPUS C',  11.500,  21
14101,  1,  119.577,  32.332,  0.000,  0.000,  4,  0.99659,  -147.3102,  'LAREDO 3',  11.500,  20
14102,  1,  25.632,  7.192,  0.000,  0.000,  4,  0.99966,  -154.7250,  'OLMITO 0',  11.500,  19
14103,  1,  190.813,  52.475,  0.000,  0.000,  4,  1.00538,  -170.4212,  'EDINBURG',  11.500,  19
14106,  1,  39.822,  11.111,  0.000,  0.000,  4,  0.99380,  -154.3367,  'PORT ISA',  11.500,  19
14107,  1,  95.218,  26.195,  0.000,  0.000,  4,  1.01138,  -168.2073,  'DONNA 0S',  11.500,  19
14108,  1,  27.600,  7.737,  0.000,  0.000,  4,  0.99292,  -135.6596,  'INGLESID',  11.500,  21
14109,  1,  104.492,  28.387,  0.000,  0.000,  4,  0.98033,  -140.3816,  'CORPUS C',  11.500,  21
14110,  1,  55.715,  15.453,  0.000,  0.000,  4,  0.99985,  -160.5823,  'LOS FRES',  11.500,  19
14111,  1,  101.821,  27.693,  0.000,  0.000,  4,  0.98212,  -166.0433,  'HARLINGE',  11.500,  19
14112,  1,  5.138,  1.453,  0.000,  0.000,  4,  1.01438,  -150.4179,  'RIVIERA ',  11.500,  21
14117,  1,  16.836,  4.739,  0.000,  0.000,  4,  0.99990,  -126.2218,  'JOURDANT',  11.500,  20
14118,  1,  14.063,  3.962,  0.000,  0.000,  4,  0.96972,  -147.2720,  'GEORGE W',  11.500,  21
14119,  1,  60.870,  16.849,  0.000,  0.000,  4,  0.99922,  -153.8050,  'ROMA 0SE',  11.500,  19
14120,  1,  33.692,  9.421,  0.000,  0.000,  4,  0.98613,  -138.2288,  'CORPUS C',  11.500,  21
14121,  1,  3.678,  1.041,  0.000,  0.000,  4,  1.00922,  -166.5469,  'SANTA MA',  11.500,  19
14122,  1,  136.576,  36.934,  0.000,  0.000,  4,  1.00193,  -168.4474,  'MCALLEN ',  11.500,  19
14123,  1,  43.908,  12.229,  0.000,  0.000,  4,  0.98876,  -140.6073,  'CORPUS C',  11.500,  21
14124,  1,  28.168,  7.895,  0.000,  0.000,  4,  0.99304,  -158.5395,  'FALFURRI',  11.500,  19
14125,  1,  3.444,  0.975,  0.000,  0.000,  4,  0.95391,  -126.2955,  'PETTUS 0',  11.500,  21
14126,  1,  124.820,  33.693,  0.000,  0.000,  4,  1.00065,  -152.1244,  'BROWNSVI',  11.500,  19
14127,  1,  81.880,  22.466,  0.000,  0.000,  4,  0.99005,  -149.5797,  'ALICE 0S',  11.500,  21
14128,  1,  129.355,  34.997,  0.000,  0.000,  4,  0.99452,  -165.7607,  'RIO GRAN',  11.500,  19
14129,  1,  12.525,  3.533,  0.000,  0.000,  4,  1.02953,  -149.2213,  'PREMONT ',  11.500,  20
14130,  1,  8.193,  2.315,  0.000,  0.000,  4,  1.02729,  -150.0111,  'FREER 0S',  11.500,  20
14132,  1,  27.607,  7.740,  0.000,  0.000,  4,  1.00131,  -131.8178,  'PEARSALL',  11.500,  20
14139,  1,  11.499,  3.243,  0.000,  0.000,  4,  0.96697,  -145.3710,  'SANDIA 0',  11.500,  21
14143,  1,  14.828,  4.177,  0.000,  0.000,  4,  0.98063,  -135.2877,  'DILLEY 0',  11.500,  20
14144,  1,  17.678,  4.973,  0.000,  0.000,  4,  0.97022,  -146.9618,  'ORANGE G',  11.500,  21
14145,  1,  36.111,  10.088,  0.000,  0.000,  4,  0.98891,  -137.1757,  'PORTLAND',  11.500,  21
14147,  1,  176.300,  48.171,  0.000,  0.000,  4,  1.01004,  -145.5644,  'LAREDO 4',  11.500,  20
14148,  1,  15.820,  4.454,  0.000,  0.000,  4,  0.98309,  -149.2678,  'THREE RI',  11.500,  20
14149,  1,  69.918,  19.219,  0.000,  0.000,  4,  0.94179,  -132.1228,  'ROCKPORT',  11.500,  21
14150,  1,  12.105,  3.414,  0.000,  0.000,  4,  0.98464,  -139.0513,  'CORPUS C',  11.500,  21
14154,  1,  26.107,  7.322,  0.000,  0.000,  4,  0.98958,  -164.1442,  'PENITAS ',  11.500,  19
14155,  1,  18.918,  5.322,  0.000,  0.000,  4,  0.99355,  -161.9970,  'SULLIVAN',  11.500,  19
14156,  1,  96.796,  26.399,  0.000,  0.000,  4,  0.98945,  -140.1069,  'CORPUS C',  11.500,  21
14157,  1,  115.103,  31.378,  0.000,  0.000,  4,  0.99741,  -166.8861,  'MISSION ',  11.500,  19
14159,  1,  31.794,  8.899,  0.000,  0.000,  4,  0.99420,  -136.8487,  'CORPUS C',  11.500,  21
14164,  1,  2.352,  0.666,  0.000,  0.000,  4,  0.99333,  -160.9040,  'GRULLA 0',  11.500,  19
14167,  1,  3.468,  0.981,  0.000,  0.000,  4,  0.99096,  -166.9735,  'HARGILL ',  11.500,  19
14168,  1,  8.931,  2.522,  0.000,  0.000,  4,  0.99287,  -137.1475,  'CORPUS C',  11.500,  21
14169,  1,  27.292,  7.648,  0.000,  0.000,  4,  0.96918,  -142.2803,  'MATHIS 0',  11.500,  21
14170,  1,  33.483,  9.363,  0.000,  0.000,  4,  0.98519,  -137.3426,  'ARANSAS ',  11.500,  21
14171,  1,  167.590,  45.773,  0.000,  0.000,  4,  1.00530,  -158.6451,  'SAN BENI',  11.500,  19
14172,  1,  38.081,  10.632,  0.000,  0.000,  4,  0.99202,  -127.7199,  'PLEASANT',  11.500,  20
14173,  1,  8.376,  2.364,  0.000,  0.000,  4,  0.92588,  -123.7263,  'REFUGIO ',  11.500,  21
14174,  1,  15.646,  4.408,  0.000,  0.000,  4,  1.02606,  -125.4578,  'LYTLE 0S',  11.500,  20
14175,  1,  2.838,  0.803,  0.000,  0.000,  4,  1.02727,  -147.4684,  'LAREDO 2',  11.500,  20
14178,  1,  14.595,  4.111,  0.000,  0.000,  4,  0.97016,  -128.4146,  'GOLIAD 0',  11.500,  21
14179,  1,  12.782,  3.604,  0.000,  0.000,  4,  1.01201,  -150.1758,  'SAN DIEG',  11.500,  20
14180,  1,  9.348,  2.639,  0.000,  0.000,  4,  0.98415,  -138.3802,  'PORT ARA',  11.500,  21
14182,  1,  23.123,  6.489,  0.000,  0.000,  4,  0.96083,  -131.6356,  'TAFT 1 1',  11.500,  21
14185,  1,  40.563,  11.319,  0.000,  0.000,  4,  1.00842,  -151.6371,  'ZAPATA 0',  11.500,  19
14186,  1,  33.853,  9.468,  0.000,  0.000,  4,  0.99664,  -167.5443,  'SANTA RO',  11.500,  19
14187,  1,  14.191,  3.998,  0.000,  0.000,  4,  0.97309,  -143.1135,  'COTULLA ',  11.500,  20
14188,  1,  2.204,  0.624,  0.000,  0.000,  4,  1.01851,  -140.8300,  'QUEMADO ',  11.500,  20
14189,  1,  35.039,  9.786,  0.000,  0.000,  4,  0.96455,  -139.2691,  'CARRIZO ',  11.500,  20
14190,  1,  134.003,  36.030,  0.000,  0.000,  4,  0.99830,  -147.0507,  'LAREDO 5',  11.500,  20
14191,  1,  45.107,  12.559,  0.000,  0.000,  4,  0.99173,  -154.2965,  'RAYMONDV',  11.500,  19
14193,  1,  175.154,  47.859,  0.000,  0.000,  4,  1.00977,  -148.9546,  'BROWNSVI',  11.500,  19
15003,  1,  2.389,  0.676,  0.000,  0.000,  5,  1.01730,  -128.3118,  'GARLAND ',  16.100,  16
15004,  1,  103.684,  27.916,  0.000,  0.000,  5,  0.88969,  -137.6177,  'KERENS 0',  16.100,  14
15005,  1,  7.050,  1.992,  0.000,  0.000,  5,  0.96123,  -131.8320,  'LIPAN 0S',  16.100,  18
15006,  1,  6.965,  1.968,  0.000,  0.000,  5,  1.02431,  -127.9003,  'DALLAS 2',  16.100,  16
15007,  1,  69.018,  19.060,  0.000,  0.000,  5,  1.01718,  -126.8704,  'DENTON 4',  16.100,  17
15008,  1,  56.201,  15.576,  0.000,  0.000,  5,  0.98937,  -127.0193,  'ALBANY 2',  16.100,  15
15009,  1,  7.241,  2.046,  0.000,  0.000,  5,  1.02266,  -129.1064,  'DALLAS 2',  16.100,  16
15010,  1,  47.384,  13.193,  0.000,  0.000,  5,  1.01939,  -128.2344,  'PLANO 2 ',  16.100,  16
15011,  1,  123.267,  32.736,  0.000,  0.000,  5,  0.86260,  -137.3637,  'THORNTON',  16.100,  13
15012,  1,  6.995,  1.977,  0.000,  0.000,  5,  1.01425,  -127.3793,  'DENTON 5',  16.100,  17
15013,  1,  67.174,  18.515,  0.000,  0.000,  5,  0.96707,  -132.6569,  'EARLY 0S',  16.100,  15
15014,  1,  17.966,  5.056,  0.000,  0.000,  5,  1.00491,  -129.8450,  'DECATUR ',  16.100,  17
15016,  1,  42.731,  11.919,  0.000,  0.000,  5,  1.02168,  -126.6106,  'KELLER 2',  16.100,  17
15017,  1,  154.908,  41.312,  0.000,  0.000,  5,  1.00079,  -129.5962,  'PONDER 0',  16.100,  17
15022,  1,  13.500,  3.806,  0.000,  0.000,  5,  1.01700,  -126.3338,  'ALEDO 1 ',  16.100,  17
15024,  1,  159.860,  43.451,  0.000,  0.000,  5,  0.89700,  -134.8703,  'GATESVIL',  16.100,  13
15025,  1,  32.112,  8.990,  0.000,  0.000,  5,  1.01108,  -125.2562,  'CLEBURNE',  16.100,  18
15026,  1,  59.035,  16.361,  0.000,  0.000,  5,  1.01278,  -128.0813,  'FORT WOR',  16.100,  17
15027,  1,  56.485,  15.670,  0.000,  0.000,  5,  1.01277,  -129.3407,  'FORT WOR',  16.100,  17
15028,  1,  54.125,  15.034,  0.000,  0.000,  5,  1.01968,  -127.8203,  'FORT WOR',  16.100,  17
15029,  1,  7.349,  2.076,  0.000,  0.000,  5,  0.96198,  -126.9979,  'TROY 0SE',  16.100,  13
15030,  1,  11.060,  3.121,  0.000,  0.000,  5,  1.00735,  -130.0514,  'SPRINGTO',  16.100,  12
15031,  1,  90.745,  24.840,  0.000,  0.000,  5,  1.00747,  -128.2820,  'PRINCETO',  16.100,  16
15032,  1,  34.732,  9.714,  0.000,  0.000,  5,  1.01256,  -128.2443,  'DALLAS 2',  16.100,  16
15034,  1,  40.917,  11.419,  0.000,  0.000,  5,  1.01440,  -125.7385,  'DALLAS 1',  16.100,  16
15043,  1,  49.951,  13.886,  0.000,  0.000,  5,  1.00297,  -129.4305,  'ROYSE CI',  16.100,  16
15044,  1,  61.457,  17.012,  0.000,  0.000,  5,  1.00730,  -127.6859,  'BOYD 0SE',  16.100,  17
15046,  1,  19.852,  5.584,  0.000,  0.000,  5,  1.01388,  -122.1415,  'STEPHENV',  16.100,  18
15048,  1,  69.252,  19.120,  0.000,  0.000,  5,  1.01339,  -125.0769,  'MANSFIEL',  16.100,  17
15050,  1,  163.591,  44.689,  0.000,  0.000,  5,  1.00657,  -127.5164,  'GREENVIL',  16.100,  16
15053,  1,  59.888,  16.597,  0.000,  0.000,  5,  1.01843,  -127.5030,  'PLANO 4 ',  16.100,  16
15054,  1,  139.395,  36.441,  0.000,  0.000,  5,  0.82667,  -142.3219,  'GROESBEC',  16.100,  14
15056,  1,  21.133,  5.941,  0.000,  0.000,  5,  1.01721,  -120.8775,  'GRAHAM 1',  16.100,  12
15062,  1,  36.186,  10.114,  0.000,  0.000,  5,  1.00811,  -136.2490,  'MABANK 2',  11.500,  14
15064,  1,  40.445,  11.291,  0.000,  0.000,  5,  1.02136,  -126.3849,  'ARLINGTO',  16.100,  17
15070,  1,  74.329,  20.480,  0.000,  0.000,  5,  1.01216,  -128.8149,  'DALLAS 4',  16.100,  17
15071,  1,  75.561,  20.768,  0.000,  0.000,  5,  0.97840,  -125.9608,  'WACO 3 0',  16.100,  13
15072,  1,  57.234,  15.880,  0.000,  0.000,  5,  1.02338,  -127.5443,  'DALLAS 1',  16.100,  16
15073,  1,  66.610,  18.401,  0.000,  0.000,  5,  1.00719,  -124.8754,  'BANGS 0S',  16.100,  15
15074,  1,  7.627,  2.155,  0.000,  0.000,  5,  1.00931,  -129.1972,  'PROSPER ',  16.100,  16
15075,  1,  25.153,  7.051,  0.000,  0.000,  5,  0.94340,  -130.9379,  'EVANT 0S',  16.100,  18
15077,  1,  3.076,  0.871,  0.000,  0.000,  5,  1.02727,  -133.0778,  'TERRELL ',  11.500,  16
15078,  1,  19.273,  5.422,  0.000,  0.000,  5,  1.01607,  -126.8948,  'AUBREY 0',  16.100,  17
15079,  1,  62.668,  17.317,  0.000,  0.000,  5,  0.98143,  -127.2629,  'WACO 4 0',  16.100,  13
15080,  1,  34.928,  9.748,  0.000,  0.000,  5,  0.93986,  -130.6914,  'LORENA 0',  16.100,  13
15081,  1,  25.874,  7.259,  0.000,  0.000,  5,  0.99830,  -125.1578,  'FORT HOO',  16.100,  13
15082,  1,  83.912,  23.049,  0.000,  0.000,  5,  1.02123,  -128.5723,  'ARLINGTO',  16.100,  17
15084,  1,  88.749,  24.331,  0.000,  0.000,  5,  1.01934,  -126.7514,  'MCKINNEY',  16.100,  16
15085,  1,  136.957,  36.803,  0.000,  0.000,  5,  1.00345,  -129.1332,  'DALLAS 3',  16.100,  17
15086,  1,  40.512,  11.307,  0.000,  0.000,  5,  1.01577,  -128.2332,  'ARLINGTO',  16.100,  17
15087,  1,  68.939,  18.959,  0.000,  0.000,  5,  0.94899,  -131.6780,  'MILFORD ',  16.100,  14
15090,  1,  3.402,  0.963,  0.000,  0.000,  5,  1.02302,  -128.8757,  'DALLAS 1',  16.100,  16
15091,  1,  78.013,  21.293,  0.000,  0.000,  5,  0.89965,  -136.1463,  'FROST 0S',  16.100,  14
15092,  1,  4.538,  1.284,  0.000,  0.000,  5,  1.01122,  -127.7499,  'GRANDVIE',  16.100,  14
15093,  1,  15.570,  4.387,  0.000,  0.000,  5,  1.02436,  -129.6729,  'HASLET 0',  16.100,  17
15094,  1,  54.675,  15.176,  0.000,  0.000,  5,  1.00275,  -125.1381,  'BARDWELL',  16.100,  14
15095,  1,  1.676,  0.475,  0.000,  0.000,  5,  1.01992,  -127.9925,  'LAKE DAL',  16.100,  17
15096,  1,  22.342,  6.279,  0.000,  0.000,  5,  1.01791,  -127.7464,  'PLANO 1 ',  16.100,  16
15097,  1,  42.531,  11.863,  0.000,  0.000,  5,  1.01956,  -127.4137,  'EULESS 2',  16.100,  17
15098,  1,  72.756,  20.075,  0.000,  0.000,  5,  1.02736,  -129.1114,  'FORT WOR',  16.100,  17
15099,  1,  140.760,  37.864,  0.000,  0.000,  5,  1.02743,  -129.4610,  'FLOWER M',  16.100,  17
15100,  1,  59.068,  16.372,  0.000,  0.000,  5,  1.01376,  -128.1190,  'DALLAS 1',  16.100,  16
15101,  1,  20.168,  5.666,  0.000,  0.000,  5,  0.95796,  -132.9024,  'COMANCHE',  16.100,  15
15103,  1,  20.513,  5.769,  0.000,  0.000,  5,  1.02299,  -127.0384,  'RICHARDS',  16.100,  16
15104,  1,  196.001,  53.564,  0.000,  0.000,  5,  1.01129,  -127.6160,  'FORT WOR',  16.100,  17
15105,  1,  69.324,  19.143,  0.000,  0.000,  5,  1.01751,  -128.6356,  'IRVING 1',  16.100,  17
15108,  1,  89.644,  24.581,  0.000,  0.000,  5,  1.02738,  -127.5351,  'DALLAS 4',  16.100,  17
15109,  1,  33.910,  9.483,  0.000,  0.000,  5,  0.99660,  -128.9835,  'LANCASTE',  16.100,  16
15110,  1,  51.484,  14.283,  0.000,  0.000,  5,  0.96578,  -130.0329,  'PALO PIN',  16.100,  12
15111,  1,  3.227,  0.913,  0.000,  0.000,  5,  1.02405,  -128.4219,  'ADDISON ',  16.100,  16
15112,  1,  37.902,  10.570,  0.000,  0.000,  5,  0.95108,  -130.8931,  'HICO 0SE',  16.100,  18
15113,  1,  12.902,  3.638,  0.000,  0.000,  5,  1.01336,  -129.5049,  'KRUM 0SE',  16.100,  17
15114,  1,  20.493,  5.760,  0.000,  0.000,  5,  0.98408,  -131.0103,  'KAUFMAN ',  16.100,  16
15115,  1,  49.411,  13.742,  0.000,  0.000,  5,  1.01060,  -129.8218,  'CADDO MI',  16.100,  16
15116,  1,  12.688,  3.578,  0.000,  0.000,  5,  1.02290,  -127.8008,  'PLANO 7 ',  16.100,  16
15117,  1,  136.003,  36.588,  0.000,  0.000,  5,  1.01072,  -128.9409,  'FORT WOR',  16.100,  17
15118,  1,  87.559,  23.918,  0.000,  0.000,  5,  0.95842,  -130.5194,  'BAIRD 0S',  16.100,  15
15119,  1,  7.235,  2.044,  0.000,  0.000,  5,  1.01092,  -123.2082,  'PERRIN 0',  16.100,  12
15121,  1,  4.043,  1.144,  0.000,  0.000,  5,  1.02377,  -123.3681,  'BROWNWOO',  16.100,  15
15122,  1,  71.215,  19.651,  0.000,  0.000,  5,  1.01795,  -128.8392,  'DALLAS 6',  16.100,  16
15124,  1,  59.305,  16.349,  0.000,  0.000,  5,  0.91159,  -132.0214,  'MARLIN 1',  11.500,  13
15125,  1,  23.759,  6.673,  0.000,  0.000,  5,  1.01999,  -127.0214,  'ARLINGTO',  16.100,  17
15126,  1,  49.738,  13.836,  0.000,  0.000,  5,  1.01768,  -128.8378,  'DALLAS 8',  16.100,  16
15127,  1,  130.940,  34.977,  0.000,  0.000,  5,  0.92696,  -133.9189,  'JONESBOR',  16.100,  18
15128,  1,  3.593,  1.017,  0.000,  0.000,  5,  1.01353,  -128.8117,  'DALLAS 3',  16.100,  16
15129,  1,  83.341,  22.837,  0.000,  0.000,  5,  0.97766,  -129.4069,  'GOLDTHWA',  16.100,  18
15130,  1,  9.058,  2.558,  0.000,  0.000,  5,  1.02086,  -127.3217,  'PLANO 5 ',  16.100,  16
15132,  1,  76.735,  21.116,  0.000,  0.000,  5,  1.00597,  -123.0458,  'BELTON 1',  16.100,  13
15133,  1,  79.044,  21.650,  0.000,  0.000,  5,  0.94790,  -132.6401,  'TOLAR 0S',  16.100,  18
15134,  1,  11.010,  3.106,  0.000,  0.000,  5,  0.99143,  -128.4761,  'BRECKENR',  16.100,  15
15135,  1,  21.053,  5.917,  0.000,  0.000,  5,  1.00036,  -129.8635,  'EASTLAND',  16.100,  15
15136,  1,  18.718,  5.263,  0.000,  0.000,  5,  0.96741,  -129.1907,  'COOPER 0',  16.100,  16
15138,  1,  8.671,  2.448,  0.000,  0.000,  5,  0.98657,  -125.9179,  'WACO 1 1',  16.100,  13
15139,  1,  96.804,  26.474,  0.000,  0.000,  5,  1.02739,  -128.9973,  'DALLAS 4',  16.100,  16
15140,  1,  70.000,  19.176,  0.000,  0.000,  5,  0.89184,  -135.6380,  'GATESVIL',  16.100,  13
15141,  1,  5.985,  1.692,  0.000,  0.000,  5,  0.99466,  -129.4164,  'ANNA 0SE',  16.100,  16
15142,  1,  28.742,  8.043,  0.000,  0.000,  5,  0.93990,  -130.0163,  'MOODY 0S',  16.100,  13
15143,  1,  13.715,  3.867,  0.000,  0.000,  5,  1.02052,  -126.8612,  'FORT WOR',  16.100,  17
15144,  1,  71.739,  19.717,  0.000,  0.000,  5,  0.95184,  -128.9352,  'WACO 6 0',  16.100,  13
15145,  1,  60.024,  16.633,  0.000,  0.000,  5,  1.01745,  -127.8927,  'GRAND PR',  16.100,  17
15146,  1,  102.742,  28.004,  0.000,  0.000,  5,  1.01263,  -128.1777,  'ROWLETT ',  16.100,  16
15147,  1,  73.542,  20.272,  0.000,  0.000,  5,  1.01483,  -128.7050,  'PLANO 6 ',  16.100,  16
15148,  1,  100.849,  27.515,  0.000,  0.000,  5,  1.01554,  -128.8518,  'IRVING 5',  16.100,  17
15149,  1,  77.878,  21.434,  0.000,  0.000,  5,  1.01559,  -128.9208,  'DALLAS 7',  16.100,  16
15150,  1,  85.158,  23.348,  0.000,  0.000,  5,  1.00390,  -124.2094,  'BRYSON 2',  16.100,  12
15151,  1,  3.965,  1.121,  0.000,  0.000,  5,  0.94418,  -132.5004,  'MORGAN 0',  16.100,  18
15152,  1,  4.619,  1.306,  0.000,  0.000,  5,  1.01299,  -128.3903,  'SACHSE 0',  16.100,  16
15153,  1,  55.833,  15.490,  0.000,  0.000,  5,  1.00865,  -125.7978,  'PARADISE',  16.100,  12
15154,  1,  16.019,  4.508,  0.000,  0.000,  5,  0.94271,  -132.2938,  'RIO VIST',  16.100,  18
15155,  1,  12.571,  3.545,  0.000,  0.000,  5,  0.99435,  -129.2280,  'STRAWN 0',  16.100,  12
15156,  1,  3.532,  0.999,  0.000,  0.000,  5,  0.96491,  -132.2804,  'MAY-00SE',  16.100,  15
15157,  1,  6.070,  1.716,  0.000,  0.000,  5,  1.00104,  -128.8831,  'DESOTO 0',  16.100,  17
15158,  1,  132.671,  35.777,  0.000,  0.000,  5,  1.02155,  -127.9872,  'MESQUITE',  16.100,  16
15159,  1,  138.227,  36.638,  0.000,  0.000,  5,  0.90082,  -133.7498,  'ROSEBUD ',  16.100,  13
15160,  1,  10.663,  3.009,  0.000,  0.000,  5,  1.01966,  -126.4180,  'DENTON 2',  16.100,  17
15161,  1,  44.600,  12.434,  0.000,  0.000,  5,  1.02734,  -128.6908,  'DALLAS 4',  16.100,  16
15162,  1,  173.586,  46.812,  0.000,  0.000,  5,  0.80648,  -144.0809,  'AXTELL 0',  16.100,  14
15163,  1,  6.018,  1.701,  0.000,  0.000,  5,  0.99969,  -124.3580,  'NOLANVIL',  16.100,  13
15165,  1,  12.637,  3.564,  0.000,  0.000,  5,  1.02163,  -126.1268,  'DENTON 1',  16.100,  17
15168,  1,  49.907,  13.883,  0.000,  0.000,  5,  1.01962,  -129.1179,  'DALLAS 3',  16.100,  16
15171,  1,  108.971,  29.251,  0.000,  0.000,  5,  0.87882,  -138.3219,  'MERTENS ',  16.100,  14
15172,  1,  0.732,  0.207,  0.000,  0.000,  5,  1.02729,  -129.6060,  'WEATHERF',  16.100,  12
15173,  1,  67.125,  18.553,  0.000,  0.000,  5,  1.01932,  -127.5353,  'PLANO 3 ',  16.100,  16
15174,  1,  128.921,  34.152,  0.000,  0.000,  5,  0.86558,  -139.4471,  'MALONE 0',  16.100,  14
15175,  1,  3.778,  1.069,  0.000,  0.000,  5,  1.02060,  -126.7928,  'DENTON 3',  16.100,  17
15176,  1,  95.155,  25.941,  0.000,  0.000,  5,  0.97544,  -127.8782,  'GRAFORD ',  16.100,  12
15177,  1,  7.647,  2.161,  0.000,  0.000,  5,  1.01276,  -128.0041,  'ARLINGTO',  16.100,  17
15178,  1,  77.128,  21.226,  0.000,  0.000,  5,  1.00981,  -128.7065,  'ROCKWALL',  16.100,  16
15180,  1,  77.751,  21.395,  0.000,  0.000,  5,  1.01188,  -123.3088,  'CORSICAN',  16.100,  14
15181,  1,  79.412,  21.842,  0.000,  0.000,  5,  1.01500,  -128.5173,  'GARLAND ',  16.100,  16
15182,  1,  180.114,  48.947,  0.000,  0.000,  5,  0.89058,  -135.7378,  'GATESVIL',  16.100,  13
15183,  1,  3.374,  0.955,  0.000,  0.000,  5,  1.02496,  -128.6241,  'CARROLLT',  16.100,  16
15184,  1,  129.865,  35.003,  0.000,  0.000,  5,  1.00539,  -130.3167,  'FORT WOR',  16.100,  17
15185,  1,  92.552,  25.320,  0.000,  0.000,  5,  1.00969,  -129.2267,  'RHOME 0S',  16.100,  17
15186,  1,  27.251,  7.642,  0.000,  0.000,  5,  1.00351,  -127.6227,  'VENUS 0S',  16.100,  17
15187,  1,  22.977,  6.455,  0.000,  0.000,  5,  1.01348,  -122.0875,  'OLNEY 2 ',  16.100,  12
15188,  1,  16.293,  4.589,  0.000,  0.000,  5,  1.01701,  -128.2968,  'CARROLLT',  16.100,  16
15189,  1,  60.461,  16.750,  0.000,  0.000,  5,  1.01652,  -128.7321,  'DALLAS 2',  16.100,  16
15190,  1,  79.565,  21.837,  0.000,  0.000,  5,  0.98475,  -132.2094,  'GORDON 0',  16.100,  12
15191,  1,  2.925,  0.828,  0.000,  0.000,  5,  0.94632,  -132.5340,  'MERIDIAN',  16.100,  18
15193,  1,  6.521,  1.843,  0.000,  0.000,  5,  1.01587,  -121.5260,  'KILLEEN ',  16.100,  13
15194,  1,  108.778,  29.580,  0.000,  0.000,  5,  1.01211,  -128.3055,  'DUNCANVI',  16.100,  17
15195,  1,  55.664,  15.452,  0.000,  0.000,  5,  1.02011,  -128.4384,  'ARGYLE 0',  16.100,  17
15199,  1,  48.513,  13.499,  0.000,  0.000,  5,  1.01485,  -128.6752,  'FORT WOR',  16.100,  17
15200,  1,  19.336,  5.435,  0.000,  0.000,  5,  0.96402,  -131.2688,  'MINERAL ',  16.100,  12
15201,  1,  61.523,  16.881,  0.000,  0.000,  5,  0.86244,  -135.6019,  'COOLIDGE',  16.100,  14
15202,  1,  4.103,  1.161,  0.000,  0.000,  5,  0.97937,  -128.3681,  'RICE 0SE',  16.100,  14
15203,  1,  7.619,  2.153,  0.000,  0.000,  5,  1.02067,  -128.3462,  'DALLAS 3',  16.100,  16
15209,  1,  129.642,  34.663,  0.000,  0.000,  5,  0.93739,  -131.4552,  'WALNUT S',  16.100,  18
15210,  1,  3.292,  0.932,  0.000,  0.000,  5,  1.01987,  -127.7368,  'BEDFORD ',  16.100,  17
15211,  1,  33.912,  9.428,  0.000,  0.000,  5,  0.82185,  -142.2773,  'HUBBARD ',  16.100,  14
15212,  1,  5.615,  1.587,  0.000,  0.000,  5,  0.98465,  -129.3438,  'FERRIS 0',  16.100,  14
15213,  1,  28.310,  7.938,  0.000,  0.000,  5,  1.01630,  -128.1351,  'GARLAND ',  16.100,  16
15214,  1,  85.330,  23.411,  0.000,  0.000,  5,  1.01103,  -128.6790,  'DALLAS 3',  16.100,  16
15215,  1,  88.297,  24.190,  0.000,  0.000,  5,  1.00667,  -128.5248,  'PILOT PO',  16.100,  16
15216,  1,  19.957,  5.613,  0.000,  0.000,  5,  1.01527,  -128.6953,  'FORT WOR',  16.100,  17
15217,  1,  61.493,  17.038,  0.000,  0.000,  5,  1.02735,  -128.4449,  'NORTH RI',  16.100,  17
15218,  1,  86.047,  23.590,  0.000,  0.000,  5,  1.00376,  -129.8028,  'JUSTIN 0',  16.100,  17
15219,  1,  37.768,  10.548,  0.000,  0.000,  5,  0.99636,  -129.6217,  'SCURRY 0',  16.100,  14
15220,  1,  11.825,  3.336,  0.000,  0.000,  5,  1.01583,  -129.8004,  'SANGER 0',  16.100,  17
15221,  1,  37.765,  10.548,  0.000,  0.000,  5,  1.00235,  -124.9959,  'KILLEEN ',  16.100,  13
15222,  1,  67.413,  18.571,  0.000,  0.000,  5,  0.95941,  -132.1557,  'MABANK 1',  16.100,  14
15223,  1,  28.396,  7.919,  0.000,  0.000,  5,  0.82614,  -142.5642,  'MEXIA 0S',  16.100,  14
15224,  1,  32.421,  9.078,  0.000,  0.000,  5,  1.02247,  -128.2421,  'CARROLLT',  16.100,  16
15225,  1,  146.173,  39.153,  0.000,  0.000,  5,  1.00737,  -130.6761,  'NEVADA 0',  16.100,  16
15226,  1,  12.993,  3.661,  0.000,  0.000,  5,  0.97025,  -131.3710,  'ZEPHYR 0',  16.100,  15
15227,  1,  5.825,  1.647,  0.000,  0.000,  5,  1.00213,  -130.8348,  'TERRELL ',  16.100,  16
15228,  1,  75.041,  20.671,  0.000,  0.000,  5,  1.01166,  -127.2486,  'DALLAS 1',  16.100,  16
15229,  1,  75.231,  20.723,  0.000,  0.000,  5,  1.01323,  -128.3043,  'DALLAS 1',  16.100,  16
15230,  1,  41.376,  11.546,  0.000,  0.000,  5,  1.01840,  -128.8209,  'DALLAS 2',  16.100,  16
15231,  1,  59.071,  16.314,  0.000,  0.000,  5,  0.94211,  -132.5018,  'HAMILTON',  16.100,  18
15232,  1,  11.584,  3.268,  0.000,  0.000,  5,  1.02224,  -128.8429,  'ARLINGTO',  16.100,  17
15233,  1,  43.576,  12.151,  0.000,  0.000,  5,  1.02130,  -128.2110,  'EULESS 1',  16.100,  17
15234,  1,  81.677,  22.444,  0.000,  0.000,  5,  1.01322,  -127.5234,  'FRISCO 1',  16.100,  16
15235,  1,  111.585,  30.251,  0.000,  0.000,  5,  0.99071,  -125.5913,  'SALADO 0',  16.100,  13
15244,  1,  16.266,  4.581,  0.000,  0.000,  5,  1.01481,  -128.6856,  'FORT WOR',  16.100,  17
15245,  1,  52.522,  14.597,  0.000,  0.000,  5,  1.02111,  -129.1333,  'GRAPEVIN',  16.100,  17
15246,  1,  115.789,  31.232,  0.000,  0.000,  5,  0.95669,  -128.7504,  'GLEN ROS',  16.100,  18
15247,  1,  20.170,  5.665,  0.000,  0.000,  5,  0.93835,  -132.0454,  'KOPPERL ',  16.100,  18
15248,  1,  2.688,  0.761,  0.000,  0.000,  5,  1.02039,  -127.7690,  'BEDFORD ',  16.100,  17
15249,  1,  87.226,  23.915,  0.000,  0.000,  5,  1.01164,  -127.7050,  'FORT WOR',  16.100,  17
15250,  1,  131.499,  35.456,  0.000,  0.000,  5,  1.01547,  -127.2674,  'DALLAS 5',  16.100,  16
15251,  1,  142.434,  38.251,  0.000,  0.000,  5,  1.01769,  -128.4733,  'GRAND PR',  16.100,  17
15252,  1,  104.984,  28.606,  0.000,  0.000,  5,  1.01933,  -128.7881,  'DALLAS 2',  16.100,  16
15253,  1,  67.733,  18.715,  0.000,  0.000,  5,  1.01740,  -127.8456,  'FLOWER M',  16.100,  17
15254,  1,  102.788,  28.025,  0.000,  0.000,  5,  1.01682,  -128.3292,  'ROANOKE ',  16.100,  17
15255,  1,  64.470,  17.790,  0.000,  0.000,  5,  0.96492,  -132.3237,  'MILLSAP ',  16.100,  12
15256,  1,  7.900,  2.232,  0.000,  0.000,  5,  0.96892,  -129.6912,  'FORRESTO',  16.100,  14
15257,  1,  1.013,  0.287,  0.000,  0.000,  5,  0.94800,  -131.5081,  'ITALY 0S',  16.100,  14
15258,  1,  7.211,  2.038,  0.000,  0.000,  5,  1.01149,  -128.2810,  'FORNEY 0',  16.100,  16
15259,  1,  88.353,  24.200,  0.000,  0.000,  5,  1.00584,  -130.1047,  'LAVON 0S',  16.100,  16
15264,  1,  7.371,  2.083,  0.000,  0.000,  5,  1.00953,  -130.3748,  'DE LEON ',  16.100,  15
15265,  1,  10.985,  3.100,  0.000,  0.000,  5,  1.02264,  -127.2378,  'KELLER 1',  16.100,  17
15266,  1,  96.950,  26.504,  0.000,  0.000,  5,  1.02324,  -127.8839,  'CEDAR HI',  16.100,  17
15267,  1,  114.767,  30.821,  0.000,  0.000,  5,  0.91253,  -134.1326,  'MC GREGO',  16.100,  13
15268,  1,  34.709,  9.693,  0.000,  0.000,  5,  0.95916,  -130.6448,  'COMMERCE',  16.100,  16
15269,  1,  28.894,  8.097,  0.000,  0.000,  5,  0.99716,  -125.9658,  'MIDLOTHI',  16.100,  17
15270,  1,  81.742,  22.223,  0.000,  0.000,  5,  0.87378,  -136.6145,  'WEST 0SE',  16.100,  13
15271,  1,  21.424,  6.017,  0.000,  0.000,  5,  0.95870,  -127.6763,  'BARTLETT',  16.100,  13
15272,  1,  8.163,  2.306,  0.000,  0.000,  5,  1.01818,  -128.8124,  'DALLAS 1',  16.100,  16
15273,  1,  15.785,  4.447,  0.000,  0.000,  5,  1.02700,  -128.4154,  'COPPELL ',  16.100,  17
15274,  1,  89.613,  24.535,  0.000,  0.000,  5,  1.00268,  -128.6050,  'WILMER 0',  16.100,  16
15275,  1,  11.286,  3.177,  0.000,  0.000,  5,  0.83325,  -141.7877,  'DAWSON 0',  16.100,  14
15276,  1,  3.347,  0.947,  0.000,  0.000,  5,  0.90463,  -130.7556,  'MART 0SE',  16.100,  14
15277,  1,  7.299,  2.062,  0.000,  0.000,  5,  1.01325,  -128.4225,  'LITTLE E',  16.100,  16
15278,  1,  74.913,  20.608,  0.000,  0.000,  5,  0.98856,  -123.8497,  'TEMPLE 2',  16.100,  13
15280,  1,  34.359,  9.608,  0.000,  0.000,  5,  1.00017,  -122.4040,  'TEMPLE 1',  16.100,  13
15284,  1,  67.647,  18.675,  0.000,  0.000,  5,  0.99971,  -129.5699,  'QUINLAN ',  16.100,  16
15285,  1,  36.951,  10.320,  0.000,  0.000,  5,  0.99499,  -128.3925,  'CHICO 0S',  16.100,  12
15286,  1,  10.619,  2.996,  0.000,  0.000,  5,  0.97284,  -127.3986,  'DUBLIN 2',  16.100,  18
15287,  1,  26.910,  7.550,  0.000,  0.000,  5,  1.01828,  -128.0480,  'ARLINGTO',  16.100,  17
15288,  1,  152.456,  41.483,  0.000,  0.000,  5,  0.95795,  -130.9551,  'WOLFE CI',  16.100,  16
15289,  1,  12.171,  3.433,  0.000,  0.000,  5,  1.02623,  -128.2579,  'DALLAS 2',  16.100,  16
15290,  1,  67.039,  18.458,  0.000,  0.000,  5,  0.94764,  -132.0251,  'WHITNEY ',  16.100,  18
15291,  1,  26.817,  7.523,  0.000,  0.000,  5,  1.01461,  -129.3555,  'FORT WOR',  16.100,  17
15292,  1,  164.690,  44.995,  0.000,  0.000,  5,  1.00886,  -128.8268,  'FORT WOR',  16.100,  17
15293,  1,  71.183,  19.627,  0.000,  0.000,  5,  1.00202,  -125.9704,  'JOSHUA 0',  16.100,  18
15294,  1,  52.310,  14.538,  0.000,  0.000,  5,  1.01886,  -128.9233,  'DALLAS 1',  16.100,  16
15296,  1,  117.686,  31.903,  0.000,  0.000,  5,  1.01607,  -126.3933,  'MCKINNEY',  16.100,  16
15305,  1,  80.003,  22.006,  0.000,  0.000,  5,  1.01950,  -126.8960,  'ALLEN 1 ',  16.100,  16
15306,  1,  144.885,  38.866,  0.000,  0.000,  5,  1.01597,  -127.9404,  'ALEDO 2 ',  16.100,  17
15307,  1,  46.573,  12.973,  0.000,  0.000,  5,  1.02344,  -127.9058,  'THE COLO',  16.100,  16
15308,  1,  119.174,  32.277,  0.000,  0.000,  5,  1.01322,  -127.8439,  'SUNNYVAL',  16.100,  16
15309,  1,  13.038,  3.676,  0.000,  0.000,  5,  1.01523,  -128.7345,  'DALLAS 1',  16.100,  16
15310,  1,  94.392,  25.830,  0.000,  0.000,  5,  1.02336,  -128.7690,  'FORT WOR',  16.100,  17
15311,  1,  60.144,  16.668,  0.000,  0.000,  5,  1.02112,  -129.1294,  'DALLAS 3',  16.100,  16
15312,  1,  44.483,  12.393,  0.000,  0.000,  5,  1.00571,  -129.5651,  'AZLE 0SE',  16.100,  17
15313,  1,  90.901,  24.890,  0.000,  0.000,  5,  1.01259,  -126.4417,  'HUTCHINS',  16.100,  16
15314,  1,  13.449,  3.788,  0.000,  0.000,  5,  0.92177,  -132.8054,  'VALLEY M',  16.100,  13
15315,  1,  8.720,  2.463,  0.000,  0.000,  5,  1.00456,  -129.2561,  'DENTON 6',  16.100,  17
15316,  1,  28.542,  8.004,  0.000,  0.000,  5,  1.02732,  -128.4290,  'MESQUITE',  16.100,  16
15323,  1,  176.991,  48.390,  0.000,  0.000,  5,  1.01823,  -127.3799,  'DALLAS 2',  16.100,  17
15327,  1,  204.807,  55.379,  0.000,  0.000,  5,  0.82395,  -141.1901,  'MOUNT CA',  16.100,  14
15328,  1,  3.521,  0.996,  0.000,  0.000,  5,  0.94589,  -130.7173,  'RIESEL 2',  16.100,  13
15329,  1,  11.167,  3.151,  0.000,  0.000,  5,  1.00988,  -128.3593,  'DALLAS 1',  16.100,  16
15330,  1,  123.641,  33.448,  0.000,  0.000,  5,  1.01855,  -127.6729,  'ARLINGTO',  16.100,  17
15331,  1,  48.370,  13.452,  0.000,  0.000,  5,  0.99738,  -129.6131,  'CELINA 0',  16.100,  16
15332,  1,  17.293,  4.869,  0.000,  0.000,  5,  1.01596,  -129.5431,  'FORT WOR',  16.100,  17
15333,  1,  97.699,  26.643,  0.000,  0.000,  5,  0.99364,  -129.0686,  'RED OAK ',  16.100,  14
15334,  1,  100.653,  27.381,  0.000,  0.000,  5,  0.97736,  -127.2753,  'CLYDE 0S',  16.100,  15
15335,  1,  22.513,  6.326,  0.000,  0.000,  5,  1.01604,  -128.8168,  'IRVING 2',  16.100,  17
15336,  1,  141.626,  38.029,  0.000,  0.000,  5,  1.01350,  -127.6811,  'ROWLETT ',  16.100,  16
15337,  1,  73.880,  20.351,  0.000,  0.000,  5,  1.00320,  -123.7466,  'JACKSBOR',  16.100,  12
15338,  1,  16.140,  4.545,  0.000,  0.000,  5,  1.00194,  -127.6289,  'GRANBURY',  16.100,  18
15339,  1,  75.951,  20.932,  0.000,  0.000,  5,  1.02737,  -129.1128,  'SOUTHLAK',  16.100,  17
15340,  1,  73.193,  20.181,  0.000,  0.000,  5,  1.01672,  -128.9604,  'DALLAS 2',  16.100,  16
15341,  1,  32.532,  9.109,  0.000,  0.000,  5,  1.02452,  -127.6942,  'LEWISVIL',  16.100,  17
15344,  1,  35.438,  9.912,  0.000,  0.000,  5,  1.02477,  -129.0274,  'DALLAS 3',  16.100,  16
15345,  1,  90.780,  24.722,  0.000,  0.000,  5,  0.94103,  -132.7728,  'HILLSBOR',  16.100,  14
15346,  1,  26.913,  7.551,  0.000,  0.000,  5,  1.02184,  -128.6602,  'FORT WOR',  16.100,  17
15347,  1,  80.775,  22.131,  0.000,  0.000,  5,  0.96262,  -129.9486,  'CISCO 0S',  16.100,  15
15348,  1,  18.206,  5.120,  0.000,  0.000,  5,  0.96640,  -129.7737,  'ITASCA 0',  16.100,  14
15349,  1,  7.958,  2.248,  0.000,  0.000,  5,  1.01154,  -127.7521,  'LANCASTE',  16.100,  16
15351,  1,  52.421,  14.567,  0.000,  0.000,  5,  1.01615,  -126.8985,  'GARLAND ',  16.100,  16
15352,  1,  168.455,  46.042,  0.000,  0.000,  5,  1.01383,  -128.4603,  'DALLAS 9',  16.100,  16
15353,  1,  35.859,  10.027,  0.000,  0.000,  5,  1.02017,  -127.8605,  'DUNCANVI',  16.100,  17
15354,  1,  47.186,  13.136,  0.000,  0.000,  5,  1.01317,  -129.3187,  'MESQUITE',  16.100,  16
15355,  1,  73.632,  20.281,  0.000,  0.000,  5,  0.99573,  -127.1515,  'MAYPEARL',  16.100,  14
15356,  1,  4.106,  1.161,  0.000,  0.000,  5,  1.02148,  -128.4962,  'GARLAND ',  16.100,  16
15357,  1,  108.821,  29.606,  0.000,  0.000,  5,  1.01832,  -127.3179,  'ALLEN 2 ',  16.100,  16
15362,  1,  84.201,  23.113,  0.000,  0.000,  5,  1.01117,  -122.9000,  'BRIDGEPO',  16.100,  12
15370,  1,  27.520,  7.719,  0.000,  0.000,  5,  1.01832,  -127.4695,  'LEWISVIL',  16.100,  17
15371,  1,  79.538,  21.861,  0.000,  0.000,  5,  1.00378,  -127.6684,  'SEAGOVIL',  16.100,  16
15372,  1,  64.411,  17.823,  0.000,  0.000,  5,  1.02228,  -128.8234,  'DALLAS 3',  16.100,  16
15373,  1,  31.439,  8.804,  0.000,  0.000,  5,  1.01266,  -129.4350,  'HALTOM C',  16.100,  17
15374,  1,  121.060,  32.779,  0.000,  0.000,  5,  1.01760,  -127.1012,  'BALCH SP',  16.100,  16
15375,  1,  54.032,  15.006,  0.000,  0.000,  5,  1.01675,  -128.5385,  'FORT WOR',  16.100,  17
15376,  1,  46.455,  12.938,  0.000,  0.000,  5,  1.01700,  -127.8637,  'DALLAS 4',  16.100,  17
15377,  1,  41.893,  11.679,  0.000,  0.000,  5,  0.99419,  -125.9395,  'KILLEEN ',  16.100,  13
15378,  1,  46.085,  12.818,  0.000,  0.000,  5,  0.97668,  -128.7003,  'WACO 5 0',  16.100,  13
15379,  1,  55.129,  15.306,  0.000,  0.000,  5,  1.01995,  -128.9470,  'FORT WOR',  16.100,  17
15381,  1,  161.360,  44.067,  0.000,  0.000,  5,  1.00275,  -125.5789,  'ENNIS 1S',  16.100,  14
15385,  1,  79.865,  21.968,  0.000,  0.000,  5,  1.01851,  -126.1722,  'DALLAS 3',  16.100,  16
15386,  1,  207.901,  56.859,  0.000,  0.000,  5,  1.02143,  -128.5380,  'RICHARDS',  16.100,  16
15387,  1,  57.067,  15.825,  0.000,  0.000,  5,  1.00941,  -129.8860,  'FORT WOR',  16.100,  17
15389,  1,  53.948,  14.956,  0.000,  0.000,  5,  0.97353,  -126.5482,  'WACO 2 1',  16.100,  13
15393,  1,  6.426,  1.816,  0.000,  0.000,  5,  0.96527,  -128.8646,  'CHINA SP',  16.100,  13
15400,  1,  11.522,  3.251,  0.000,  0.000,  5,  1.00894,  -127.6076,  'MCKINNEY',  16.100,  16
15402,  1,  91.973,  25.163,  0.000,  0.000,  5,  1.00663,  -124.0684,  'GRANBURY',  16.100,  18
15407,  1,  58.128,  16.063,  0.000,  0.000,  5,  0.94358,  -132.5842,  'CLIFTON ',  16.100,  18
15408,  1,  17.170,  4.833,  0.000,  0.000,  5,  1.00661,  -129.3364,  'FARMERSV',  16.100,  16
15409,  1,  24.246,  6.808,  0.000,  0.000,  5,  1.01071,  -128.4884,  'ARLINGTO',  16.100,  17
15411,  1,  80.441,  22.117,  0.000,  0.000,  5,  1.01520,  -124.0495,  'KILLEEN ',  16.100,  13
15412,  1,  90.755,  24.846,  0.000,  0.000,  5,  1.01006,  -128.9188,  'WYLIE 0S',  16.100,  16
15420,  1,  135.094,  36.381,  0.000,  0.000,  5,  1.01804,  -127.5166,  'FORT WOR',  16.100,  17
15421,  1,  9.699,  2.737,  0.000,  0.000,  5,  1.01699,  -130.1628,  'JOSEPHIN',  16.100,  16
15422,  1,  1.778,  0.504,  0.000,  0.000,  5,  1.02730,  -128.0217,  'LEWSIVIL',  16.100,  17
15425,  1,  122.847,  33.227,  0.000,  0.000,  5,  1.01334,  -128.5664,  'DALLAS 4',  16.100,  16
15426,  1,  38.171,  10.643,  0.000,  0.000,  5,  0.95351,  -132.0241,  'KEMP 0SE',  16.100,  14
15427,  1,  37.057,  10.349,  0.000,  0.000,  5,  0.98690,  -128.4095,  'WAXAHACH',  16.100,  14
15428,  1,  24.348,  6.837,  0.000,  0.000,  5,  1.02024,  -127.3301,  'HURST 0S',  16.100,  17
15429,  1,  66.971,  18.505,  0.000,  0.000,  5,  1.01149,  -129.8162,  'FORT WOR',  16.100,  17
15430,  1,  121.096,  32.768,  0.000,  0.000,  5,  1.01034,  -130.3804,  'WEATHERF',  16.100,  12
15431,  1,  42.706,  11.910,  0.000,  0.000,  5,  1.01589,  -127.9580,  'ROCKWALL',  16.100,  16
15432,  1,  65.698,  18.154,  0.000,  0.000,  5,  1.00307,  -130.0061,  'WEATHERF',  16.100,  12
15433,  1,  41.136,  11.480,  0.000,  0.000,  5,  1.01771,  -128.7743,  'FORT WOR',  16.100,  17
15434,  1,  91.108,  24.953,  0.000,  0.000,  5,  1.01753,  -129.6724,  'NEWARK 0',  16.100,  17
15435,  1,  11.347,  3.200,  0.000,  0.000,  5,  0.97418,  -130.9807,  'SANTO 0S',  16.100,  12
15436,  1,  4.217,  1.193,  0.000,  0.000,  5,  1.02422,  -128.3882,  'DALLAS 1',  16.100,  16
15437,  1,  61.585,  16.849,  0.000,  0.000,  5,  0.82420,  -141.8376,  'ELM MOTT',  16.100,  13
15438,  1,  6.055,  1.712,  0.000,  0.000,  5,  1.01620,  -128.7953,  'FORT WOR',  16.100,  17
15439,  1,  34.564,  9.663,  0.000,  0.000,  5,  0.99205,  -126.8130,  'WAXAHACH',  16.100,  14
15440,  1,  83.184,  22.864,  0.000,  0.000,  5,  1.02737,  -128.9026,  'ARLINGTO',  16.100,  17
15441,  1,  111.482,  30.299,  0.000,  0.000,  5,  1.01828,  -128.1456,  'FORT WOR',  16.100,  17
15442,  1,  92.631,  25.351,  0.000,  0.000,  5,  1.01543,  -128.8930,  'FORT WOR',  16.100,  17
15443,  1,  27.895,  7.823,  0.000,  0.000,  5,  1.01891,  -128.8338,  'FORT WOR',  16.100,  17
15446,  1,  39.072,  10.890,  0.000,  0.000,  5,  0.95192,  -130.6605,  'HEWITT 0',  16.100,  13
15447,  1,  22.788,  6.402,  0.000,  0.000,  5,  1.01167,  -127.9812,  'ARLINGTO',  16.100,  17
15449,  1,  97.014,  26.527,  0.000,  0.000,  5,  1.02618,  -126.7644,  'GRAND PR',  16.100,  17
15450,  1,  187.898,  51.189,  0.000,  0.000,  5,  0.97017,  -131.8961,  'MELISSA ',  16.100,  16
15452,  1,  10.031,  2.831,  0.000,  0.000,  5,  0.99257,  -124.4721,  'COPPERAS',  16.100,  13
15453,  1,  62.028,  17.171,  0.000,  0.000,  5,  1.01277,  -127.1370,  'CLEBURNE',  16.100,  17
15454,  1,  43.336,  12.079,  0.000,  0.000,  5,  1.00522,  -128.6480,  'GREENVIL',  16.100,  16
15455,  1,  36.597,  10.227,  0.000,  0.000,  5,  0.99922,  -129.6450,  'ALVORD 0',  16.100,  12
15456,  1,  8.419,  2.377,  0.000,  0.000,  5,  0.96176,  -131.6965,  'GORMAN 0',  16.100,  15
15457,  1,  12.410,  3.500,  0.000,  0.000,  5,  1.01843,  -128.1298,  'COLLEYVI',  16.100,  17
15461,  1,  9.999,  2.822,  0.000,  0.000,  5,  0.98228,  -124.5416,  'TEMPLE 3',  16.100,  13
15462,  1,  56.844,  15.767,  0.000,  0.000,  5,  1.01150,  -128.3763,  'DALLAS 3',  16.100,  16
15463,  1,  81.883,  22.503,  0.000,  0.000,  5,  1.01676,  -128.8945,  'IRVING 4',  16.100,  17
15465,  1,  152.373,  40.790,  0.000,  0.000,  5,  1.02338,  -126.9147,  'FRISCO 2',  16.100,  16
15466,  1,  180.491,  49.034,  0.000,  0.000,  5,  0.89250,  -135.6292,  'GATESVIL',  16.100,  13
15467,  1,  5.370,  1.519,  0.000,  0.000,  5,  1.01817,  -128.9376,  'DALLAS 2',  16.100,  16
15468,  1,  27.044,  7.586,  0.000,  0.000,  5,  1.01012,  -128.7200,  'DALLAS 3',  16.100,  17
15469,  1,  35.306,  9.873,  0.000,  0.000,  5,  1.01262,  -129.4259,  'FORT WOR',  16.100,  17
15470,  1,  6.524,  1.844,  0.000,  0.000,  5,  0.95898,  -130.1823,  'WOODWAY ',  16.100,  13
15471,  1,  50.602,  14.066,  0.000,  0.000,  5,  0.99727,  -129.3822,  'MINGUS 0',  16.100,  12
15472,  1,  1.047,  0.297,  0.000,  0.000,  5,  1.02093,  -122.8179,  'THROCKMO',  16.100,  15
15473,  1,  3.943,  1.115,  0.000,  0.000,  5,  1.01199,  -123.8741,  'NEMO 0SE',  16.100,  18
15474,  1,  3.746,  1.059,  0.000,  0.000,  5,  0.86928,  -138.0463,  'ABBOTT 0',  16.100,  14
15475,  1,  2.675,  0.757,  0.000,  0.000,  5,  1.01709,  -128.2366,  'ALVARADO',  16.100,  17
15476,  1,  46.950,  12.989,  0.000,  0.000,  5,  0.87032,  -139.2177,  'CORSICAN',  16.100,  14
15477,  1,  7.504,  2.120,  0.000,  0.000,  5,  1.00421,  -125.0284,  'HARKER H',  16.100,  13
15478,  1,  61.783,  17.111,  0.000,  0.000,  5,  1.01961,  -128.6599,  'IRVING 3',  16.100,  17
15480,  1,  117.058,  31.730,  0.000,  0.000,  5,  1.01272,  -126.2708,  'BURLESON',  16.100,  17
15481,  1,  129.317,  34.855,  0.000,  0.000,  5,  1.00315,  -128.8952,  'FORT WOR',  16.100,  17
15482,  1,  66.663,  18.436,  0.000,  0.000,  5,  1.02736,  -129.2082,  'DALLAS 2',  16.100,  16
15483,  1,  53.386,  14.834,  0.000,  0.000,  5,  1.02366,  -127.7280,  'NORTH RI',  16.100,  17
15484,  1,  56.827,  15.738,  0.000,  0.000,  5,  0.98431,  -127.0841,  'CROSS PL',  16.100,  15
15485,  1,  5.301,  1.500,  0.000,  0.000,  5,  1.00678,  -124.2914,  'BLOOMING',  16.100,  14
16001,  1,  3.235,  0.916,  0.000,  0.000,  6,  1.02730,  -123.6215,  'CONVERSE',  11.500,  22
16002,  1,  89.034,  24.381,  0.000,  0.000,  6,  1.00402,  -124.4658,  'SAN ANTO',  11.500,  26
16005,  1,  27.857,  7.813,  0.000,  0.000,  6,  1.02170,  -118.9634,  'BASTROP ',  11.500,  25
16011,  1,  47.242,  13.150,  0.000,  0.000,  6,  1.00914,  -120.6748,  'MARION 2',  11.500,  22
16012,  1,  18.103,  5.096,  0.000,  0.000,  6,  1.02731,  -121.0683,  'PAIGE 0S',  11.500,  25
16013,  1,  8.949,  2.527,  0.000,  0.000,  6,  1.00484,  -124.1726,  'SAN ANTO',  11.500,  26
16014,  1,  70.287,  19.321,  0.000,  0.000,  6,  0.94870,  -129.4776,  'WAELDER ',  11.500,  24
16015,  1,  3.733,  1.056,  0.000,  0.000,  6,  1.01726,  -124.3142,  'ATASCOSA',  11.500,  26
16016,  1,  21.532,  6.053,  0.000,  0.000,  6,  1.01818,  -122.9447,  'SAN ANTO',  11.500,  26
16017,  1,  157.854,  43.120,  0.000,  0.000,  6,  1.00607,  -122.7370,  'CIBOLO 0',  11.500,  22
16018,  1,  77.742,  21.387,  0.000,  0.000,  6,  1.00700,  -123.3868,  'AUSTIN 6',  11.500,  23
16019,  1,  1.805,  0.511,  0.000,  0.000,  6,  1.00725,  -123.8045,  'AUSTIN 2',  11.500,  23
16020,  1,  52.781,  14.663,  0.000,  0.000,  6,  1.01034,  -124.0873,  'HORSESHO',  11.500,  23
16023,  1,  9.694,  2.737,  0.000,  0.000,  6,  1.02059,  -122.1581,  'LEANDER ',  11.500,  23
16024,  1,  113.983,  30.973,  0.000,  0.000,  6,  1.02740,  -125.4230,  'AUSTIN 1',  11.500,  23
16025,  1,  87.624,  24.044,  0.000,  0.000,  6,  1.02738,  -123.8189,  'SAN ANTO',  11.500,  26
16026,  1,  51.534,  14.322,  0.000,  0.000,  6,  1.01092,  -122.7709,  'SAN ANTO',  11.500,  26
16027,  1,  17.167,  4.834,  0.000,  0.000,  6,  1.02104,  -122.4307,  'ELGIN 0S',  11.500,  23
16028,  1,  49.403,  13.741,  0.000,  0.000,  6,  1.01020,  -122.9108,  'AUSTIN 3',  11.500,  23
16029,  1,  98.353,  26.693,  0.000,  0.000,  6,  0.93971,  -129.9867,  'RUNGE 0S',  11.500,  24
16031,  1,  5.970,  1.687,  0.000,  0.000,  6,  0.96338,  -116.5083,  'YOAKUM 1',  11.500,  24
16032,  1,  16.055,  4.522,  0.000,  0.000,  6,  1.01170,  -125.7177,  'AUSTIN 3',  11.500,  23
16035,  1,  29.880,  8.373,  0.000,  0.000,  6,  1.01555,  -122.5240,  'PFLUGERV',  11.500,  23
16037,  1,  222.687,  60.857,  0.000,  0.000,  6,  1.01059,  -121.8455,  'SAN ANTO',  11.500,  22
16040,  1,  138.712,  37.268,  0.000,  0.000,  6,  1.00814,  -123.6454,  'AUSTIN 3',  11.500,  23
16043,  1,  68.733,  18.980,  0.000,  0.000,  6,  1.01347,  -121.8415,  'SAN ANTO',  11.500,  26
16044,  1,  146.430,  39.181,  0.000,  0.000,  6,  0.99944,  -124.1099,  'SAN ANTO',  11.500,  26
16047,  1,  17.994,  5.064,  0.000,  0.000,  6,  1.01233,  -123.4644,  'SAN ANTO',  11.500,  26
16055,  1,  113.683,  30.672,  0.000,  0.000,  6,  0.94727,  -134.7951,  'BERGHEIM',  11.500,  26
16058,  1,  4.859,  1.374,  0.000,  0.000,  6,  1.01923,  -118.3980,  'NEW BRAU',  11.500,  22
16059,  1,  136.598,  36.332,  0.000,  0.000,  6,  0.92095,  -143.9999,  'D HANIS ',  11.500,  26
16060,  1,  1.805,  0.511,  0.000,  0.000,  6,  1.00971,  -124.4656,  'SAN ANTO',  11.500,  26
16061,  1,  66.171,  18.289,  0.000,  0.000,  6,  1.01139,  -123.9019,  'AUSTIN 7',  11.500,  23
16064,  1,  127.138,  34.242,  0.000,  0.000,  6,  0.98748,  -119.5476,  'BRENHAM ',  11.500,  25
16065,  1,  86.037,  23.578,  0.000,  0.000,  6,  0.99749,  -126.2700,  'BERTRAM ',  11.500,  23
16091,  1,  10.841,  3.060,  0.000,  0.000,  6,  1.02224,  -124.8869,  'WIMBERLE',  11.500,  23
16092,  1,  32.286,  9.035,  0.000,  0.000,  6,  0.99464,  -123.8974,  'GONZALES',  11.500,  24
16093,  1,  27.115,  7.605,  0.000,  0.000,  6,  1.00594,  -122.8421,  'SAN ANTO',  11.500,  22
16094,  1,  36.232,  10.128,  0.000,  0.000,  6,  1.01065,  -122.5983,  'SAN ANTO',  11.500,  22
16095,  1,  55.466,  15.394,  0.000,  0.000,  6,  1.01431,  -124.8658,  'HUTTO 0S',  11.500,  23
16096,  1,  36.418,  10.174,  0.000,  0.000,  6,  0.99219,  -127.7461,  'LULING 0',  11.500,  24
16097,  1,  21.794,  6.125,  0.000,  0.000,  6,  1.00493,  -123.2328,  'SAN ANTO',  11.500,  26
16098,  1,  84.474,  23.178,  0.000,  0.000,  6,  1.00638,  -124.3297,  'AUSTIN 1',  11.500,  23
16099,  1,  105.772,  28.762,  0.000,  0.000,  6,  0.99830,  -124.2320,  'SAN ANTO',  11.500,  26
16100,  1,  18.991,  5.342,  0.000,  0.000,  6,  1.00043,  -125.2840,  'ADKINS 0',  11.500,  22
16103,  1,  30.432,  8.527,  0.000,  0.000,  6,  1.01884,  -118.9831,  'WINCHEST',  11.500,  25
16109,  1,  25.287,  7.088,  0.000,  0.000,  6,  0.94897,  -128.3628,  'ROCKDALE',  11.500,  25
16112,  1,  9.292,  2.624,  0.000,  0.000,  6,  1.00389,  -125.3483,  'NATALIA ',  11.500,  26
16113,  1,  14.053,  3.961,  0.000,  0.000,  6,  1.00469,  -124.1522,  'AUSTIN 2',  11.500,  23
16114,  1,  18.343,  5.161,  0.000,  0.000,  6,  1.00154,  -124.3937,  'SAN ANTO',  11.500,  26
16115,  1,  76.585,  21.071,  0.000,  0.000,  6,  1.00120,  -123.9812,  'SAN ANTO',  11.500,  22
16116,  1,  123.274,  33.259,  0.000,  0.000,  6,  0.98955,  -127.0579,  'TAYLOR 0',  11.500,  23
16117,  1,  37.610,  10.510,  0.000,  0.000,  6,  1.01846,  -119.2402,  'SMITHVIL',  11.500,  25
16120,  1,  18.463,  5.196,  0.000,  0.000,  6,  1.02166,  -122.3827,  'CEDAR PA',  11.500,  23
16121,  1,  128.686,  34.716,  0.000,  0.000,  6,  1.00971,  -123.7432,  'SAN ANTO',  11.500,  26
16122,  1,  107.229,  28.701,  0.000,  0.000,  6,  0.85511,  -125.4395,  'HALLETTS',  11.500,  24
16123,  1,  18.282,  5.145,  0.000,  0.000,  6,  1.00815,  -123.7779,  'AUSTIN 5',  11.500,  23
16124,  1,  46.021,  12.818,  0.000,  0.000,  6,  1.01371,  -120.4073,  'NEW BRAU',  11.500,  22
16125,  1,  57.471,  15.910,  0.000,  0.000,  6,  0.98523,  -125.8829,  'SUTHERLA',  11.500,  22
16126,  1,  1.428,  0.404,  0.000,  0.000,  6,  1.00841,  -123.2927,  'AUSTIN 3',  11.500,  23
16127,  1,  49.870,  13.787,  0.000,  0.000,  6,  0.88157,  -134.8682,  'CAMERON ',  11.500,  25
16128,  1,  15.800,  4.450,  0.000,  0.000,  6,  1.00355,  -125.3076,  'SAN ANTO',  11.500,  26
16129,  1,  47.063,  13.037,  0.000,  0.000,  6,  0.89542,  -135.3907,  'MEDINA 0',  11.500,  26
16130,  1,  9.097,  2.569,  0.000,  0.000,  6,  1.00412,  -123.5316,  'MANCHACA',  11.500,  23
16131,  1,  11.703,  3.301,  0.000,  0.000,  6,  1.01062,  -123.1957,  'SPRING B',  11.500,  22
16132,  1,  43.597,  12.148,  0.000,  0.000,  6,  1.00044,  -124.7697,  'AUSTIN 1',  11.500,  23
16133,  1,  61.442,  16.939,  0.000,  0.000,  6,  0.92884,  -130.6533,  'FLATONIA',  11.500,  25
16134,  1,  8.755,  2.472,  0.000,  0.000,  6,  0.99391,  -127.7312,  'GRANGER ',  11.500,  23
16135,  1,  4.592,  1.298,  0.000,  0.000,  6,  0.95597,  -119.0450,  'FAYETTEV',  11.500,  25
16136,  1,  18.730,  5.271,  0.000,  0.000,  6,  1.02160,  -124.6429,  'GEORGETO',  11.500,  23
16137,  1,  54.991,  15.257,  0.000,  0.000,  6,  1.00174,  -125.4286,  'AUSTIN 3',  11.500,  23
16138,  1,  39.016,  10.884,  0.000,  0.000,  6,  0.97872,  -129.4688,  'PIPE CRE',  11.500,  26
16139,  1,  19.207,  5.400,  0.000,  0.000,  6,  0.95804,  -127.7114,  'RED ROCK',  11.500,  25
16140,  1,  6.726,  1.901,  0.000,  0.000,  6,  0.97206,  -128.6950,  'JARRELL ',  11.500,  23
16150,  1,  7.569,  2.139,  0.000,  0.000,  6,  1.01922,  -123.7020,  'SAN ANTO',  11.500,  26
16151,  1,  84.121,  22.950,  0.000,  0.000,  6,  0.92506,  -128.2782,  'SCHULENB',  11.500,  25
16153,  1,  12.173,  3.433,  0.000,  0.000,  6,  1.00662,  -122.0082,  'SAN ANTO',  11.500,  26
16154,  1,  82.859,  22.726,  0.000,  0.000,  6,  0.99064,  -125.5473,  'DRIPPING',  11.500,  23
16155,  1,  28.567,  8.006,  0.000,  0.000,  6,  0.99618,  -125.0370,  'SAN ANTO',  11.500,  26
16156,  1,  26.381,  7.402,  0.000,  0.000,  6,  1.01728,  -124.1448,  'MARBLE F',  11.500,  23
16157,  1,  28.024,  7.856,  0.000,  0.000,  6,  0.99699,  -126.8336,  'BOERNE 1',  11.500,  26
16158,  1,  25.748,  7.225,  0.000,  0.000,  6,  1.01366,  -122.1106,  'WASHINGT',  11.500,  25
16159,  1,  5.160,  1.459,  0.000,  0.000,  6,  1.00689,  -123.2660,  'SCHERTZ ',  11.500,  22
16160,  1,  80.099,  22.013,  0.000,  0.000,  6,  1.00532,  -123.8465,  'AUSTIN 8',  11.500,  23
16168,  1,  93.273,  25.505,  0.000,  0.000,  6,  1.00661,  -124.1197,  'SAN ANTO',  11.500,  26
16171,  1,  80.393,  22.101,  0.000,  0.000,  6,  1.01303,  -121.1689,  'SAN ANTO',  11.500,  26
16173,  1,  86.954,  23.758,  0.000,  0.000,  6,  0.96060,  -117.4935,  'CUERO 2 ',  11.500,  24
16174,  1,  28.145,  7.891,  0.000,  0.000,  6,  1.01029,  -123.6061,  'SAN ANTO',  11.500,  22
16175,  1,  76.349,  21.011,  0.000,  0.000,  6,  1.00367,  -124.2482,  'AUSTIN 1',  11.500,  23
16176,  1,  81.583,  22.412,  0.000,  0.000,  6,  1.00859,  -123.5652,  'AUSTIN 3',  11.500,  23
16178,  1,  42.090,  11.739,  0.000,  0.000,  6,  1.01101,  -123.1996,  'SAN ANTO',  11.500,  26
16179,  1,  135.173,  36.316,  0.000,  0.000,  6,  0.99642,  -125.1402,  'SAN ANTO',  11.500,  26
16180,  1,  9.651,  2.724,  0.000,  0.000,  6,  0.99016,  -125.7413,  'LA VERNI',  11.500,  22
16181,  1,  27.708,  7.770,  0.000,  0.000,  6,  1.01205,  -125.0156,  'MANOR 0S',  11.500,  23
16182,  1,  39.806,  11.111,  0.000,  0.000,  6,  1.01017,  -123.9660,  'SAN ANTO',  11.500,  26
16183,  1,  89.476,  24.456,  0.000,  0.000,  6,  0.97906,  -122.8020,  'GIDDINGS',  11.500,  25
16184,  1,  15.796,  4.449,  0.000,  0.000,  6,  1.00764,  -124.3193,  'AUSTIN 3',  11.500,  23
16185,  1,  39.053,  10.902,  0.000,  0.000,  6,  1.00362,  -124.6713,  'AUSTIN 3',  11.500,  23
16186,  1,  20.145,  5.665,  0.000,  0.000,  6,  1.01205,  -123.3676,  'AUSTIN 3',  11.500,  23
16187,  1,  39.622,  11.061,  0.000,  0.000,  6,  1.00974,  -123.7955,  'AUSTIN 2',  11.500,  23
16189,  1,  68.619,  18.842,  0.000,  0.000,  6,  0.91834,  -119.0572,  'COLUMBUS',  11.500,  25
16190,  1,  20.451,  5.742,  0.000,  0.000,  6,  0.92349,  -129.9216,  'SHINER 0',  11.500,  24
16191,  1,  13.893,  3.916,  0.000,  0.000,  6,  1.00581,  -122.7574,  'SAN ANTO',  11.500,  22
16193,  1,  15.264,  4.299,  0.000,  0.000,  6,  0.98705,  -121.9858,  'CALDWELL',  11.500,  25
16194,  1,  25.976,  7.287,  0.000,  0.000,  6,  0.99692,  -124.4301,  'AUSTIN 1',  11.500,  23
16195,  1,  42.271,  11.772,  0.000,  0.000,  6,  0.94065,  -121.2750,  'INDUSTRY',  11.500,  25
16196,  1,  2.729,  0.772,  0.000,  0.000,  6,  0.99418,  -126.0899,  'DALE 0SE',  11.500,  23
16199,  1,  19.741,  5.553,  0.000,  0.000,  6,  1.01920,  -122.1417,  'SAN ANTO',  11.500,  26
16200,  1,  223.036,  60.866,  0.000,  0.000,  6,  0.99105,  -124.8645,  'SAN ANTO',  11.500,  26
16201,  1,  36.492,  10.200,  0.000,  0.000,  6,  1.01329,  -124.1590,  'SAN ANTO',  11.500,  26
16202,  1,  36.195,  10.109,  0.000,  0.000,  6,  0.98358,  -124.7439,  'MARTINDA',  11.500,  22
16203,  1,  14.892,  4.196,  0.000,  0.000,  6,  1.00594,  -123.9390,  'SAN ANTO',  11.500,  26
16204,  1,  82.531,  22.657,  0.000,  0.000,  6,  1.00037,  -124.2217,  'SAN ANTO',  11.500,  26
16205,  1,  4.522,  1.279,  0.000,  0.000,  6,  1.01445,  -122.3641,  'AUSTIN 2',  11.500,  23
16206,  1,  106.429,  28.838,  0.000,  0.000,  6,  0.96187,  -124.8998,  'LEXINGTO',  11.500,  25
16207,  1,  13.110,  3.697,  0.000,  0.000,  6,  1.02731,  -125.5673,  'LEANDER ',  11.500,  23
16208,  1,  23.669,  6.648,  0.000,  0.000,  6,  1.01372,  -124.3612,  'AUSTIN 1',  11.500,  23
16209,  1,  118.475,  32.005,  0.000,  0.000,  6,  0.98605,  -125.8940,  'MICO 0SE',  11.500,  26
16217,  1,  6.078,  1.718,  0.000,  0.000,  6,  1.00590,  -125.6318,  'AUSTIN 3',  11.500,  23
16218,  1,  53.299,  14.795,  0.000,  0.000,  6,  0.99837,  -123.0782,  'LOCKHART',  11.500,  23
16219,  1,  43.773,  12.201,  0.000,  0.000,  6,  1.01077,  -124.5740,  'AUSTIN 1',  11.500,  23
16220,  1,  61.709,  17.082,  0.000,  0.000,  6,  1.00821,  -122.7493,  'SAN ANTO',  11.500,  22
16221,  1,  73.846,  20.336,  0.000,  0.000,  6,  0.99786,  -128.5982,  'FALLS CI',  11.500,  22
16223,  1,  7.781,  2.198,  0.000,  0.000,  6,  1.01552,  -121.9853,  'AUSTIN 2',  11.500,  23
16224,  1,  159.599,  43.592,  0.000,  0.000,  6,  1.00506,  -124.8189,  'AUSTIN 2',  11.500,  23
16225,  1,  96.520,  26.338,  0.000,  0.000,  6,  0.99566,  -124.4625,  'SAN ANTO',  11.500,  26
16226,  1,  68.397,  18.797,  0.000,  0.000,  6,  0.92739,  -137.9296,  'BLANCO 0',  11.500,  26
16227,  1,  12.926,  3.645,  0.000,  0.000,  6,  1.01345,  -122.7294,  'AUSTIN 2',  11.500,  23
16230,  1,  122.605,  33.165,  0.000,  0.000,  6,  1.01330,  -122.0546,  'SAN MARC',  11.500,  22
16231,  1,  145.153,  38.827,  0.000,  0.000,  6,  0.99196,  -124.7282,  'BUDA 0SE',  11.500,  23
16232,  1,  61.421,  17.000,  0.000,  0.000,  6,  1.00201,  -122.8316,  'DEL VALL',  11.500,  23
16233,  1,  65.555,  18.116,  0.000,  0.000,  6,  1.00310,  -124.2174,  'AUSTIN 4',  11.500,  23
16236,  1,  57.221,  15.872,  0.000,  0.000,  6,  1.01558,  -121.7570,  'SAN ANTO',  11.500,  26
16237,  1,  110.588,  29.637,  0.000,  0.000,  6,  0.88069,  -135.9310,  'BURLINGT',  11.500,  25
16238,  1,  1.075,  0.305,  0.000,  0.000,  6,  1.01105,  -123.1729,  'AUSTIN 1',  11.500,  23
16241,  1,  138.781,  37.276,  0.000,  0.000,  6,  1.00595,  -121.2795,  'ELMENDOR',  11.500,  22
16250,  1,  163.835,  44.735,  0.000,  0.000,  6,  1.00002,  -124.4269,  'SAN ANTO',  11.500,  22
16251,  1,  73.549,  20.267,  0.000,  0.000,  6,  1.00762,  -125.2121,  'CANYON L',  11.500,  22
16252,  1,  40.558,  11.315,  0.000,  0.000,  6,  0.99755,  -125.2084,  'JOHNSON ',  11.500,  23
16253,  1,  9.083,  2.565,  0.000,  0.000,  6,  0.95511,  -122.7181,  'YORKTOWN',  11.500,  24
16256,  1,  8.752,  2.472,  0.000,  0.000,  6,  1.01143,  -122.5128,  'AUSTIN 2',  11.500,  23
16261,  1,  12.235,  3.451,  0.000,  0.000,  6,  1.00492,  -124.2003,  'LACKLAND',  11.500,  26
16262,  1,  25.943,  7.280,  0.000,  0.000,  6,  1.01054,  -123.8241,  'LIBERTY ',  11.500,  23
16264,  1,  23.236,  6.524,  0.000,  0.000,  6,  0.98225,  -122.1398,  'KENEDY 1',  11.500,  24
16275,  1,  37.879,  10.577,  0.000,  0.000,  6,  0.99746,  -124.1021,  'SAN ANTO',  11.500,  26
16276,  1,  89.247,  24.435,  0.000,  0.000,  6,  1.00186,  -126.4195,  'VON ORMY',  11.500,  26
16278,  1,  30.176,  8.455,  0.000,  0.000,  6,  1.01327,  -121.2149,  'KYLE 1SE',  11.500,  23
16280,  1,  103.088,  28.085,  0.000,  0.000,  6,  1.00813,  -120.4802,  'SEGUIN 2',  11.500,  22
16281,  1,  108.176,  29.422,  0.000,  0.000,  6,  1.01177,  -123.7315,  'UNIVERSA',  11.500,  22
16282,  1,  49.058,  13.649,  0.000,  0.000,  6,  1.01762,  -125.5908,  'SPICEWOO',  11.500,  23
16283,  1,  16.889,  4.755,  0.000,  0.000,  6,  1.00951,  -124.5819,  'SAINT HE',  11.500,  22
16284,  1,  6.243,  1.765,  0.000,  0.000,  6,  1.00466,  -123.1672,  'SAN ANTO',  11.500,  26
16286,  1,  61.822,  17.096,  0.000,  0.000,  6,  0.98773,  -130.1186,  'BOERNE 2',  11.500,  26
16288,  1,  60.275,  16.689,  0.000,  0.000,  6,  1.00202,  -123.4532,  'SAN ANTO',  11.500,  26
16289,  1,  163.757,  44.715,  0.000,  0.000,  6,  1.00066,  -124.6151,  'AUSTIN 2',  11.500,  23
16290,  1,  65.978,  18.242,  0.000,  0.000,  6,  1.01766,  -123.8222,  'AUSTIN 2',  11.500,  23
16291,  1,  64.564,  17.851,  0.000,  0.000,  6,  1.00588,  -124.2033,  'SAN ANTO',  11.500,  26
16306,  1,  16.035,  4.516,  0.000,  0.000,  6,  1.00954,  -123.5272,  'AUSTIN 1',  11.500,  23
16307,  1,  41.589,  11.598,  0.000,  0.000,  6,  1.00000,  -123.7648,  'SAN ANTO',  11.500,  26
16309,  1,  77.044,  21.147,  0.000,  0.000,  6,  0.96653,  -128.0554,  'HONDO 1S',  11.500,  26
16310,  1,  30.177,  8.455,  0.000,  0.000,  6,  1.01468,  -122.3668,  'SAN ANTO',  11.500,  22
16311,  1,  88.234,  24.035,  0.000,  0.000,  6,  0.93446,  -122.6737,  'NEW ULM ',  11.500,  25
16312,  1,  7.114,  2.010,  0.000,  0.000,  6,  1.01949,  -121.7214,  'SAN ANTO',  11.500,  22
16313,  1,  42.628,  11.887,  0.000,  0.000,  6,  1.00837,  -124.3944,  'AUSTIN 3',  11.500,  23
16314,  1,  21.345,  5.999,  0.000,  0.000,  6,  1.00801,  -123.6597,  'BULVERDE',  11.500,  26
16319,  1,  23.224,  6.523,  0.000,  0.000,  6,  1.00781,  -124.1365,  'GEORGETO',  11.500,  23
16320,  1,  44.419,  12.382,  0.000,  0.000,  6,  1.02193,  -122.5115,  'SAN ANTO',  11.500,  22
16322,  1,  46.685,  12.991,  0.000,  0.000,  6,  0.99345,  -123.8365,  'FLORESVI',  11.500,  22
16323,  1,  57.535,  15.946,  0.000,  0.000,  6,  1.00031,  -123.7890,  'SAN ANTO',  11.500,  26
16324,  1,  26.907,  7.547,  0.000,  0.000,  6,  1.00568,  -123.1158,  'SAN ANTO',  11.500,  22
16325,  1,  56.301,  15.535,  0.000,  0.000,  6,  0.90087,  -134.1659,  'BUCKHOLT',  11.500,  25
16326,  1,  3.297,  0.933,  0.000,  0.000,  6,  0.99006,  -122.6901,  'SOMERVIL',  11.500,  25
16327,  1,  13.447,  3.786,  0.000,  0.000,  6,  0.89435,  -124.5727,  'WEIMAR 0',  11.500,  25
16328,  1,  14.218,  4.004,  0.000,  0.000,  6,  0.92715,  -133.4985,  'COMFORT ',  11.500,  26
16329,  1,  20.277,  5.700,  0.000,  0.000,  6,  0.94244,  -126.4155,  'NORDHEIM',  11.500,  24
16330,  1,  1.209,  0.342,  0.000,  0.000,  6,  1.01216,  -123.9382,  'AUSTIN 9',  11.500,  23
16331,  1,  110.650,  30.081,  0.000,  0.000,  6,  1.01749,  -124.3779,  'AUSTIN 2',  11.500,  23
16332,  1,  69.028,  19.050,  0.000,  0.000,  6,  1.00397,  -124.2363,  'HELOTES ',  11.500,  26
16335,  1,  54.505,  15.133,  0.000,  0.000,  6,  1.01441,  -121.6160,  'SAN ANTO',  11.500,  26
16336,  1,  128.032,  33.984,  0.000,  0.000,  6,  0.87573,  -138.6845,  'BANDERA ',  11.500,  26
16337,  1,  14.494,  4.085,  0.000,  0.000,  6,  1.01906,  -122.9728,  'SAN ANTO',  11.500,  26
16338,  1,  95.068,  25.675,  0.000,  0.000,  6,  0.87725,  -134.4587,  'ROCKDALE',  11.500,  25
16339,  1,  29.584,  8.285,  0.000,  0.000,  6,  0.98661,  -123.6360,  'CEDAR CR',  11.500,  23
16340,  1,  26.970,  7.561,  0.000,  0.000,  6,  0.98508,  -125.6860,  'NIXON 0S',  11.500,  24
16341,  1,  20.099,  5.651,  0.000,  0.000,  6,  0.98914,  -121.3249,  'CHAPPELL',  11.500,  25
16344,  1,  5.372,  1.519,  0.000,  0.000,  6,  1.01968,  -122.3338,  'ROUND RO',  11.500,  23
16345,  1,  136.764,  36.758,  0.000,  0.000,  6,  1.00422,  -124.4282,  'AUSTIN 1',  11.500,  23
16346,  1,  15.742,  4.434,  0.000,  0.000,  6,  0.99105,  -127.2144,  'LEMING 0',  11.500,  26
16351,  1,  19.064,  5.364,  0.000,  0.000,  6,  1.01495,  -122.8599,  'AUSTIN 1',  11.500,  23
16352,  1,  97.885,  26.733,  0.000,  0.000,  6,  1.01411,  -123.3200,  'SAN ANTO',  11.500,  26
16353,  1,  87.106,  23.890,  0.000,  0.000,  6,  1.01592,  -123.4616,  'ROUND RO',  11.500,  23
16355,  1,  129.673,  34.997,  0.000,  0.000,  6,  1.01793,  -122.5656,  'ROUND RO',  11.500,  23
16356,  1,  116.071,  31.515,  0.000,  0.000,  6,  1.02740,  -123.9189,  'SAN ANTO',  11.500,  26
16357,  1,  20.647,  5.799,  0.000,  0.000,  6,  0.94985,  -138.4891,  'DEVINE 0',  11.500,  26
16358,  1,  57.153,  15.861,  0.000,  0.000,  6,  1.02734,  -126.1553,  'GEORGETO',  11.500,  23
16360,  1,  26.373,  7.400,  0.000,  0.000,  6,  1.01965,  -123.0515,  'BURNET 1',  11.500,  23
17001,  1,  7.434,  2.099,  0.000,  0.000,  7,  0.90419,  -113.2512,  'INEZ 0SE',  11.500,  6
17004,  1,  194.902,  53.265,  0.000,  0.000,  7,  1.01141,  -114.4151,  'PASADENA',  11.500,  4
17010,  1,  17.713,  4.983,  0.000,  0.000,  7,  0.97363,  -121.8519,  'PRAIRIE ',  11.500,  5
17011,  1,  42.952,  11.979,  0.000,  0.000,  7,  1.02049,  -120.8176,  'CONROE 1',  11.500,  5
17012,  1,  0.890,  0.252,  0.000,  0.000,  7,  0.95295,  -118.5884,  'SIMONTON',  11.500,  3
17013,  1,  125.567,  33.865,  0.000,  0.000,  7,  0.99494,  -119.8318,  'HOUSTON ',  11.500,  5
17014,  1,  44.240,  12.320,  0.000,  0.000,  7,  0.98909,  -118.0648,  'HOUSTON ',  11.500,  4
17016,  1,  82.411,  22.623,  0.000,  0.000,  7,  1.00165,  -115.6748,  'HOUSTON ',  11.500,  4
17017,  1,  119.295,  32.255,  0.000,  0.000,  7,  0.99471,  -118.9519,  'HOUSTON ',  11.500,  3
17020,  1,  57.513,  15.909,  0.000,  0.000,  7,  0.95832,  -113.5892,  'NURSERY ',  11.500,  6
17026,  1,  37.622,  10.512,  0.000,  0.000,  7,  1.01236,  -115.0950,  'BACLIFF ',  11.500,  4
17027,  1,  101.821,  27.728,  0.000,  0.000,  7,  0.99679,  -119.0708,  'SPRING 1',  11.500,  5
17028,  1,  78.980,  21.716,  0.000,  0.000,  7,  1.00659,  -118.5370,  'HOUSTON ',  11.500,  3
17036,  1,  73.778,  20.326,  0.000,  0.000,  7,  1.00607,  -117.4108,  'CONROE 5',  11.500,  5
17039,  1,  225.664,  61.585,  0.000,  0.000,  7,  0.99073,  -117.0410,  'SUGAR LA',  11.500,  3
17041,  1,  105.334,  28.664,  0.000,  0.000,  7,  1.00446,  -114.8231,  'DAYTON 1',  11.500,  4
17044,  1,  82.309,  22.463,  0.000,  0.000,  7,  0.92013,  -112.2226,  'VICTORIA',  11.500,  6
17049,  1,  221.697,  60.546,  0.000,  0.000,  7,  1.00087,  -117.7860,  'KATY 1 2',  11.500,  3
17050,  1,  64.773,  17.892,  0.000,  0.000,  7,  0.98843,  -120.8099,  'MAGNOLIA',  11.500,  5
17051,  1,  115.419,  31.258,  0.000,  0.000,  7,  0.99538,  -118.9090,  'HOUSTON ',  11.500,  3
17052,  1,  105.707,  28.736,  0.000,  0.000,  7,  0.99444,  -117.4641,  'MISSOURI',  11.500,  3
17053,  1,  85.191,  23.361,  0.000,  0.000,  7,  1.00207,  -113.2801,  'RICHMOND',  11.500,  3
17054,  1,  73.039,  20.108,  0.000,  0.000,  7,  0.98802,  -118.8918,  'HOUSTON ',  11.500,  4
17055,  1,  84.392,  23.137,  0.000,  0.000,  7,  0.99418,  -116.9874,  'HOUSTON ',  11.500,  3
17057,  1,  78.364,  21.537,  0.000,  0.000,  7,  0.99466,  -119.1296,  'SPRING 8',  11.500,  5
17067,  1,  70.661,  19.463,  0.000,  0.000,  7,  0.98079,  -120.4334,  'HOUSTON ',  11.500,  3
17069,  1,  49.145,  13.621,  0.000,  0.000,  7,  0.92267,  -112.4764,  'EL CAMPO',  11.500,  1
17070,  1,  92.142,  25.182,  0.000,  0.000,  7,  0.99324,  -116.4174,  'HOUSTON ',  11.500,  4
17071,  1,  3.845,  1.087,  0.000,  0.000,  7,  0.85701,  -107.5821,  'PORT O C',  11.500,  6
17072,  1,  100.700,  27.458,  0.000,  0.000,  7,  1.00733,  -114.6577,  'DICKINSO',  11.500,  4
17074,  1,  66.245,  18.307,  0.000,  0.000,  7,  1.00940,  -113.8445,  'GALVESTO',  11.500,  2
17075,  1,  137.995,  37.120,  0.000,  0.000,  7,  1.01702,  -115.4375,  'HOUSTON ',  11.500,  4
17084,  1,  188.597,  51.523,  0.000,  0.000,  7,  1.00660,  -113.5072,  'LEAGUE C',  11.500,  4
17085,  1,  4.063,  1.150,  0.000,  0.000,  7,  0.97417,  -114.6248,  'LIVERPOO',  11.500,  2
17086,  1,  51.457,  14.290,  0.000,  0.000,  7,  0.99073,  -117.5500,  'HOUSTON ',  11.500,  4
17087,  1,  63.862,  17.651,  0.000,  0.000,  7,  0.99422,  -116.1868,  'SUGAR LA',  11.500,  3
17088,  1,  77.486,  21.245,  0.000,  0.000,  7,  0.95288,  -119.3206,  'RICHMOND',  11.500,  3
17089,  1,  46.112,  12.842,  0.000,  0.000,  7,  1.01175,  -119.5841,  'HOUSTON ',  11.500,  3
17090,  1,  9.206,  2.599,  0.000,  0.000,  7,  0.99069,  -120.2664,  'PINEHURS',  11.500,  5
17091,  1,  190.459,  52.106,  0.000,  0.000,  7,  1.02613,  -119.3371,  'PEARLAND',  11.500,  3
17092,  1,  37.255,  10.404,  0.000,  0.000,  7,  0.98872,  -118.3256,  'HOUSTON ',  11.500,  3
17093,  1,  96.129,  26.210,  0.000,  0.000,  7,  0.98354,  -119.0444,  'HOUSTON ',  11.500,  3
17094,  1,  68.588,  18.930,  0.000,  0.000,  7,  1.00205,  -119.5821,  'HOUSTON ',  11.500,  3
17100,  1,  55.756,  15.458,  0.000,  0.000,  7,  0.99157,  -117.0976,  'HOUSTON ',  11.500,  4
17101,  1,  190.611,  52.017,  0.000,  0.000,  7,  0.99133,  -118.1204,  'HOUSTON ',  11.500,  3
17102,  1,  105.888,  28.761,  0.000,  0.000,  7,  0.98545,  -119.7477,  'TOMBALL ',  11.500,  5
17103,  1,  55.101,  15.280,  0.000,  0.000,  7,  0.99178,  -117.3884,  'HOUSTON ',  11.500,  4
17106,  1,  81.515,  22.400,  0.000,  0.000,  7,  1.01218,  -113.7892,  'DEER PAR',  11.500,  4
17116,  1,  11.630,  3.279,  0.000,  0.000,  7,  0.95042,  -119.2171,  'WALLIS 0',  11.500,  1
17117,  1,  75.153,  20.678,  0.000,  0.000,  7,  0.99279,  -118.6901,  'HOUSTON ',  11.500,  3
17118,  1,  101.773,  27.690,  0.000,  0.000,  7,  0.98552,  -119.4457,  'SPRING 4',  11.500,  5
17119,  1,  43.408,  12.094,  0.000,  0.000,  7,  0.99294,  -116.9716,  'SOUTH HO',  11.500,  4
17120,  1,  128.047,  34.441,  0.000,  0.000,  7,  0.97873,  -119.8957,  'HOUSTON ',  11.500,  3
17123,  1,  6.450,  1.822,  0.000,  0.000,  7,  0.85029,  -106.8112,  'SEADRIFT',  11.500,  6
17124,  1,  156.367,  42.657,  0.000,  0.000,  7,  0.98791,  -118.2244,  'HOUSTON ',  11.500,  3
17127,  1,  241.187,  65.854,  0.000,  0.000,  7,  0.99715,  -114.6678,  'SUGAR LA',  11.500,  3
17128,  1,  41.785,  11.654,  0.000,  0.000,  7,  1.00705,  -117.4063,  'CONROE 7',  11.500,  5
17129,  1,  5.486,  1.550,  0.000,  0.000,  7,  0.90677,  -111.7922,  'LOLITA 0',  11.500,  6
17132,  1,  63.313,  17.508,  0.000,  0.000,  7,  1.00022,  -114.1196,  'LAPORTE ',  11.500,  4
17143,  1,  61.944,  17.138,  0.000,  0.000,  7,  0.99882,  -120.3798,  'NEW CANE',  11.500,  5
17144,  1,  74.427,  20.485,  0.000,  0.000,  7,  0.99361,  -116.5044,  'HOUSTON ',  11.500,  4
17145,  1,  144.016,  38.692,  0.000,  0.000,  7,  1.02740,  -120.6466,  'HOUSTON ',  11.500,  4
17147,  1,  45.672,  12.715,  0.000,  0.000,  7,  0.99650,  -118.0299,  'HOUSTON ',  11.500,  3
17148,  1,  51.533,  14.309,  0.000,  0.000,  7,  0.98922,  -119.5366,  'HOUSTON ',  11.500,  3
17149,  1,  8.670,  2.447,  0.000,  0.000,  7,  0.89380,  -111.6460,  'BLOOMING',  11.500,  6
17151,  1,  33.239,  9.304,  0.000,  0.000,  7,  1.02139,  -118.5129,  'WILLIS 2',  11.500,  5
17152,  1,  3.071,  0.869,  0.000,  0.000,  7,  0.99034,  -117.9492,  'HOUSTON ',  11.500,  3
17153,  1,  25.266,  7.059,  0.000,  0.000,  7,  0.82441,  -101.7891,  'PALACIOS',  11.500,  1
17154,  1,  58.994,  16.344,  0.000,  0.000,  7,  1.00423,  -119.8366,  'CONROE 4',  11.500,  5
17155,  1,  80.416,  22.065,  0.000,  0.000,  7,  0.98296,  -118.2627,  'HOUSTON ',  11.500,  3
17157,  1,  164.619,  44.942,  0.000,  0.000,  7,  0.99799,  -118.1106,  'SPRING 2',  11.500,  5
17158,  1,  88.198,  24.125,  0.000,  0.000,  7,  0.98301,  -119.2234,  'KINGWOOD',  11.500,  4
17161,  1,  138.204,  37.116,  0.000,  0.000,  7,  1.00267,  -116.5732,  'HOUSTON ',  11.500,  3
17172,  1,  68.934,  19.036,  0.000,  0.000,  7,  1.01497,  -113.4461,  'TEXAS CI',  11.500,  2
17173,  1,  98.568,  26.848,  0.000,  0.000,  7,  0.98341,  -119.9046,  'KINGWOOD',  11.500,  4
17174,  1,  124.002,  33.456,  0.000,  0.000,  7,  0.99229,  -115.9259,  'HOUSTON ',  11.500,  4
17177,  1,  189.152,  51.609,  0.000,  0.000,  7,  0.98940,  -118.7697,  'SPRING 7',  11.500,  5
17178,  1,  115.097,  31.148,  0.000,  0.000,  7,  0.98637,  -119.8985,  'HOUSTON ',  11.500,  3
17179,  1,  39.975,  11.149,  0.000,  0.000,  7,  0.98484,  -117.0750,  'FRESNO 0',  11.500,  3
17180,  1,  93.789,  25.609,  0.000,  0.000,  7,  0.98932,  -118.6052,  'HOUSTON ',  11.500,  3
17181,  1,  165.478,  45.129,  0.000,  0.000,  7,  0.98395,  -119.9935,  'HOUSTON ',  11.500,  3
17182,  1,  1.918,  0.543,  0.000,  0.000,  7,  0.95597,  -119.5708,  'PATTISON',  11.500,  3
17183,  1,  196.378,  53.729,  0.000,  0.000,  7,  1.02735,  -119.6647,  'HOUSTON ',  11.500,  3
17185,  1,  146.474,  39.206,  0.000,  0.000,  7,  1.00225,  -111.6089,  'MISSOURI',  11.500,  3
17188,  1,  66.646,  18.401,  0.000,  0.000,  7,  0.99509,  -116.2250,  'HOUSTON ',  11.500,  3
17198,  1,  76.795,  21.158,  0.000,  0.000,  7,  1.02734,  -119.2999,  'TOMBALL ',  11.500,  5
17201,  1,  209.374,  57.216,  0.000,  0.000,  7,  1.01030,  -118.5045,  'CYPRESS ',  11.500,  5
17202,  1,  36.473,  10.183,  0.000,  0.000,  7,  0.97462,  -122.0515,  'HEMPSTEA',  11.500,  5
17203,  1,  20.272,  5.691,  0.000,  0.000,  7,  0.91798,  -113.1388,  'WEST COL',  11.500,  1
17213,  1,  59.835,  16.572,  0.000,  0.000,  7,  1.00464,  -115.0368,  'SANTA FE',  11.500,  2
17214,  1,  81.255,  22.296,  0.000,  0.000,  7,  0.98862,  -117.4979,  'HOUSTON ',  11.500,  3
17215,  1,  74.165,  20.416,  0.000,  0.000,  7,  0.99446,  -119.3866,  'SPRING 5',  11.500,  5
17216,  1,  83.152,  22.796,  0.000,  0.000,  7,  0.98623,  -118.6631,  'HOUSTON ',  11.500,  3
17217,  1,  86.249,  23.622,  0.000,  0.000,  7,  0.99016,  -118.8045,  'HOUSTON ',  11.500,  4
17218,  1,  30.741,  8.607,  0.000,  0.000,  7,  0.99059,  -120.5878,  'MONTGOME',  11.500,  5
17219,  1,  1.397,  0.395,  0.000,  0.000,  7,  0.94292,  -115.6581,  'HUNGERFO',  11.500,  1
17220,  1,  140.935,  37.737,  0.000,  0.000,  7,  0.98634,  -118.8343,  'HOUSTON ',  11.500,  3
17221,  1,  161.039,  43.924,  0.000,  0.000,  7,  0.98559,  -118.5243,  'HOUSTON ',  11.500,  3
17222,  1,  93.860,  25.627,  0.000,  0.000,  7,  0.98943,  -117.6286,  'HOUSTON ',  11.500,  3
17223,  1,  49.998,  13.895,  0.000,  0.000,  7,  0.99428,  -118.4804,  'HOUSTON ',  11.500,  5
17224,  1,  29.419,  8.240,  0.000,  0.000,  7,  0.98702,  -118.9309,  'HOUSTON ',  11.500,  3
17225,  1,  111.978,  30.335,  0.000,  0.000,  7,  0.98378,  -120.4379,  'HOUSTON ',  11.500,  3
17226,  1,  40.063,  11.177,  0.000,  0.000,  7,  0.99606,  -118.2621,  'HOUSTON ',  11.500,  3
17229,  1,  242.301,  66.158,  0.000,  0.000,  7,  0.99726,  -115.8327,  'HOUSTON ',  11.500,  3
17230,  1,  6.654,  1.880,  0.000,  0.000,  7,  0.96072,  -117.4549,  'BEASLEY ',  11.500,  1
17231,  1,  38.992,  10.884,  0.000,  0.000,  7,  0.99827,  -115.0207,  'HOUSTON ',  11.500,  4
17232,  1,  34.318,  9.602,  0.000,  0.000,  7,  1.01936,  -114.1691,  'LA MARQU',  11.500,  2
17233,  1,  32.337,  9.045,  0.000,  0.000,  7,  0.97687,  -121.8856,  'WALLER 0',  11.500,  5
17234,  1,  73.799,  20.323,  0.000,  0.000,  7,  0.99833,  -120.1247,  'PORTER 0',  11.500,  5
17235,  1,  127.955,  34.587,  0.000,  0.000,  7,  1.02738,  -121.1145,  'CYPRESS ',  11.500,  3
17236,  1,  32.157,  9.006,  0.000,  0.000,  7,  1.02729,  -119.9272,  'HOUSTON ',  11.500,  5
17237,  1,  12.735,  3.589,  0.000,  0.000,  7,  0.94515,  -117.9029,  'FULSHEAR',  11.500,  1
17238,  1,  47.992,  13.359,  0.000,  0.000,  7,  1.01803,  -116.6573,  'LIBERTY ',  11.500,  4
17239,  1,  39.209,  10.943,  0.000,  0.000,  7,  0.99753,  -115.8398,  'WINNIE 0',  11.500,  4
17240,  1,  93.256,  25.483,  0.000,  0.000,  7,  0.99699,  -118.9191,  'HOUSTON ',  11.500,  3
17241,  1,  90.452,  24.722,  0.000,  0.000,  7,  0.98468,  -119.3555,  'HOUSTON ',  11.500,  3
17242,  1,  70.209,  19.350,  0.000,  0.000,  7,  0.98830,  -119.2661,  'HOUSTON ',  11.500,  3
17243,  1,  77.568,  21.330,  0.000,  0.000,  7,  0.99905,  -117.9070,  'CROSBY 0',  11.500,  4
17244,  1,  33.023,  9.234,  0.000,  0.000,  7,  0.98050,  -116.4541,  'MANVEL 0',  11.500,  3
17245,  1,  62.661,  17.332,  0.000,  0.000,  7,  0.99988,  -120.0491,  'HOUSTON ',  11.500,  5
17246,  1,  197.725,  53.899,  0.000,  0.000,  7,  0.97702,  -120.6590,  'HOUSTON ',  11.500,  3
17247,  1,  7.175,  2.027,  0.000,  0.000,  7,  0.92209,  -113.5920,  'DAMON 0S',  11.500,  1
17248,  1,  221.578,  60.424,  0.000,  0.000,  7,  0.98101,  -119.6473,  'HOUSTON ',  11.500,  3
17249,  1,  71.007,  19.563,  0.000,  0.000,  7,  0.98762,  -118.5721,  'HOUSTON ',  11.500,  3
17250,  1,  26.082,  7.316,  0.000,  0.000,  7,  0.99691,  -117.8110,  'HOUSTON ',  11.500,  3
17251,  1,  24.428,  6.856,  0.000,  0.000,  7,  0.99165,  -121.4124,  'HOCKLEY ',  11.500,  5
17253,  1,  89.610,  24.475,  0.000,  0.000,  7,  0.97050,  -112.8399,  'ANGLETON',  11.500,  2
17254,  1,  43.175,  12.039,  0.000,  0.000,  7,  1.01807,  -119.8948,  'CONROE 3',  11.500,  5
17255,  1,  56.192,  15.577,  0.000,  0.000,  7,  0.99339,  -116.8147,  'HOUSTON ',  11.500,  3
17256,  1,  81.582,  22.385,  0.000,  0.000,  7,  0.99002,  -117.9389,  'HOUSTON ',  11.500,  3
17257,  1,  129.018,  34.726,  0.000,  0.000,  7,  0.98874,  -116.5336,  'PEARLAND',  11.500,  4
17258,  1,  43.198,  12.034,  0.000,  0.000,  7,  0.98923,  -117.8389,  'HOUSTON ',  11.500,  3
17259,  1,  126.853,  34.223,  0.000,  0.000,  7,  1.00300,  -117.5909,  'HOUSTON ',  11.500,  4
17260,  1,  97.212,  26.530,  0.000,  0.000,  7,  1.00112,  -116.0003,  'CHANNELV',  11.500,  4
17262,  1,  67.956,  18.618,  0.000,  0.000,  7,  0.88105,  -103.8838,  'BAY CITY',  11.500,  1
17265,  1,  47.934,  13.336,  0.000,  0.000,  7,  1.00426,  -113.5175,  'PASADENA',  11.500,  4
17271,  1,  24.999,  7.013,  0.000,  0.000,  7,  0.97754,  -120.2849,  'BROOKSHI',  11.500,  3
17272,  1,  41.629,  11.605,  0.000,  0.000,  7,  0.98965,  -117.3689,  'HOUSTON ',  11.500,  3
17273,  1,  33.977,  9.509,  0.000,  0.000,  7,  1.02731,  -114.8628,  'TEXAS CI',  11.500,  2
17275,  1,  31.383,  8.779,  0.000,  0.000,  7,  0.96650,  -114.2576,  'VICTORIA',  11.500,  6
17276,  1,  99.988,  27.279,  0.000,  0.000,  7,  1.01147,  -119.2043,  'HOUSTON ',  11.500,  3
17277,  1,  18.552,  5.212,  0.000,  0.000,  7,  0.90987,  -115.3774,  'GANADO 0',  11.500,  6
17279,  1,  165.567,  45.231,  0.000,  0.000,  7,  1.00703,  -113.9252,  'MONT BEL',  11.500,  4
17283,  1,  122.181,  33.006,  0.000,  0.000,  7,  0.99751,  -114.1046,  'BAYTOWN ',  11.500,  4
17290,  1,  70.668,  19.474,  0.000,  0.000,  7,  0.98800,  -120.2995,  'SPRING 6',  11.500,  5
17291,  1,  113.562,  30.724,  0.000,  0.000,  7,  0.97674,  -120.4525,  'HUMBLE 2',  11.500,  5
17292,  1,  86.709,  23.758,  0.000,  0.000,  7,  0.99917,  -117.5436,  'HOUSTON ',  11.500,  5
17293,  1,  13.872,  3.910,  0.000,  0.000,  7,  1.00207,  -114.4590,  'SANTA FE',  11.500,  2
17294,  1,  6.296,  1.780,  0.000,  0.000,  7,  1.02352,  -113.5255,  'PORT BOL',  11.500,  4
17295,  1,  82.837,  22.717,  0.000,  0.000,  7,  0.98914,  -119.2917,  'HOUSTON ',  11.500,  5
17296,  1,  84.302,  23.088,  0.000,  0.000,  7,  0.97840,  -120.0472,  'HOUSTON ',  11.500,  3
17297,  1,  79.190,  21.743,  0.000,  0.000,  7,  0.98481,  -118.1849,  'HOUSTON ',  11.500,  3
17298,  1,  80.554,  22.110,  0.000,  0.000,  7,  0.98846,  -119.2144,  'HOUSTON ',  11.500,  3
17299,  1,  15.630,  4.398,  0.000,  0.000,  7,  0.93302,  -116.4036,  'EAGLE LA',  11.500,  1
17300,  1,  56.253,  15.616,  0.000,  0.000,  7,  1.02732,  -120.8459,  'CONROE 2',  11.500,  5
17301,  1,  43.880,  12.221,  0.000,  0.000,  7,  0.98941,  -116.4727,  'WEBSTER ',  11.500,  4
17302,  1,  24.378,  6.824,  0.000,  0.000,  7,  0.87913,  -108.0257,  'SWEENY 0',  11.500,  1
17303,  1,  6.164,  1.742,  0.000,  0.000,  7,  0.90633,  -112.3088,  'BLESSING',  11.500,  1
17306,  1,  6.916,  1.953,  0.000,  0.000,  7,  0.93007,  -111.9932,  'WHARTON ',  11.500,  1
17313,  1,  84.573,  23.127,  0.000,  0.000,  7,  0.95848,  -112.3423,  'LAKE JAC',  11.500,  2
17314,  1,  27.810,  7.786,  0.000,  0.000,  7,  0.94259,  -121.5794,  'BELLVILL',  11.500,  5
17315,  1,  59.759,  16.551,  0.000,  0.000,  7,  1.00422,  -119.3259,  'KATY 4 0',  11.500,  3
17316,  1,  54.517,  15.118,  0.000,  0.000,  7,  0.98571,  -117.5052,  'HOUSTON ',  11.500,  3
17317,  1,  123.575,  33.355,  0.000,  0.000,  7,  0.99470,  -115.1888,  'FRIENDSW',  11.500,  4
17318,  1,  96.704,  26.366,  0.000,  0.000,  7,  0.98571,  -117.6897,  'HOUSTON ',  11.500,  4
17319,  1,  26.515,  7.435,  0.000,  0.000,  7,  0.98836,  -119.0225,  'HOUSTON ',  11.500,  5
17330,  1,  194.003,  52.929,  0.000,  0.000,  7,  0.98812,  -118.6356,  'HOUSTON ',  11.500,  3
17333,  1,  27.991,  7.846,  0.000,  0.000,  7,  0.99760,  -115.4676,  'PASADENA',  11.500,  4
17336,  1,  94.067,  25.691,  0.000,  0.000,  7,  0.99483,  -117.1622,  'STAFFORD',  11.500,  3
17337,  1,  24.060,  6.737,  0.000,  0.000,  7,  0.87953,  -117.4840,  'EDNA 0SE',  11.500,  6
17338,  1,  95.376,  26.028,  0.000,  0.000,  7,  0.99098,  -117.6519,  'HOUSTON ',  11.500,  4
17339,  1,  34.570,  9.644,  0.000,  0.000,  7,  0.92190,  -112.2950,  'NEEDVILL',  11.500,  1
17340,  1,  36.638,  10.223,  0.000,  0.000,  7,  0.95691,  -120.6680,  'SEALY 0S',  11.500,  3
17343,  1,  183.239,  49.864,  0.000,  0.000,  7,  0.95604,  -117.8402,  'KATY 3 2',  11.500,  3
17344,  1,  69.547,  19.169,  0.000,  0.000,  7,  0.98440,  -119.6311,  'HOUSTON ',  11.500,  3
17345,  1,  48.284,  13.426,  0.000,  0.000,  7,  0.99300,  -117.0920,  'HOUSTON ',  11.500,  4
17362,  1,  46.929,  13.052,  0.000,  0.000,  7,  0.98393,  -119.1792,  'HOUSTON ',  11.500,  3
17363,  1,  24.186,  6.790,  0.000,  0.000,  7,  0.99806,  -114.7707,  'GALVESTO',  11.500,  2
17364,  1,  13.664,  3.849,  0.000,  0.000,  7,  0.94115,  -118.0102,  'EAST BER',  11.500,  1
17365,  1,  59.819,  16.561,  0.000,  0.000,  7,  0.99514,  -118.4209,  'HOUSTON ',  11.500,  4
17380,  1,  47.912,  13.325,  0.000,  0.000,  7,  0.99316,  -112.0151,  'FREEPORT',  11.500,  2
17381,  1,  83.216,  22.829,  0.000,  0.000,  7,  0.99658,  -119.1700,  'HOUSTON ',  11.500,  4
17382,  1,  67.546,  18.636,  0.000,  0.000,  7,  0.98802,  -117.9924,  'HOUSTON ',  11.500,  3
17383,  1,  68.435,  18.878,  0.000,  0.000,  7,  0.99159,  -114.1672,  'ROSHARON',  11.500,  2
17384,  1,  50.273,  13.965,  0.000,  0.000,  7,  0.98587,  -118.7050,  'HOUSTON ',  11.500,  3
17385,  1,  138.700,  37.179,  0.000,  0.000,  7,  0.98761,  -119.8204,  'HOUSTON ',  11.500,  3
17386,  1,  110.177,  29.879,  0.000,  0.000,  7,  0.98723,  -118.9571,  'HOUSTON ',  11.500,  3
17387,  1,  133.730,  35.919,  0.000,  0.000,  7,  0.98730,  -119.1758,  'HUMBLE 1',  11.500,  4
17388,  1,  86.390,  23.668,  0.000,  0.000,  7,  0.99496,  -119.2766,  'HOUSTON ',  11.500,  3
17391,  1,  23.646,  6.642,  0.000,  0.000,  7,  1.01567,  -116.5344,  'WILLIS 1',  11.500,  5
17392,  1,  57.254,  15.873,  0.000,  0.000,  7,  1.00522,  -115.5100,  'BAYTOWN ',  11.500,  4
17393,  1,  7.946,  2.243,  0.000,  0.000,  7,  0.91137,  -113.1711,  'VAN VLEC',  11.500,  1
17394,  1,  35.037,  9.791,  0.000,  0.000,  7,  0.98679,  -118.2632,  'HUFFMAN ',  11.500,  4
17395,  1,  51.246,  14.234,  0.000,  0.000,  7,  0.99372,  -119.2947,  'HOUSTON ',  11.500,  3
17396,  1,  26.250,  7.360,  0.000,  0.000,  7,  0.98017,  -118.7346,  'HOUSTON ',  11.500,  3
17397,  1,  99.295,  27.038,  0.000,  0.000,  7,  0.98295,  -119.1747,  'ROSENBER',  11.500,  3
17398,  1,  62.476,  17.282,  0.000,  0.000,  7,  0.99935,  -116.0591,  'PASADENA',  11.500,  4
17399,  1,  47.550,  13.225,  0.000,  0.000,  7,  0.99229,  -117.4210,  'HOUSTON ',  11.500,  3
17403,  1,  58.828,  16.295,  0.000,  0.000,  7,  0.99851,  -115.8064,  'PASADENA',  11.500,  4
17404,  1,  154.354,  41.103,  0.000,  0.000,  7,  0.98661,  -120.0589,  'HOUSTON ',  11.500,  5
17405,  1,  53.731,  14.920,  0.000,  0.000,  7,  1.01081,  -114.4380,  'GALVESTO',  11.500,  2
17408,  1,  57.870,  15.934,  0.000,  0.000,  7,  0.88026,  -109.5549,  'POINT CO',  11.500,  6
17410,  1,  235.905,  64.335,  0.000,  0.000,  7,  0.98143,  -117.9011,  'KATY 2 1',  11.500,  3
17411,  1,  60.808,  16.829,  0.000,  0.000,  7,  0.99594,  -120.0314,  'SPRING 3',  11.500,  5
17412,  1,  7.213,  2.038,  0.000,  0.000,  7,  0.97259,  -114.0669,  'DANBURY ',  11.500,  2
17413,  1,  41.220,  11.469,  0.000,  0.000,  7,  0.93275,  -114.2390,  'WHARTON ',  11.500,  1
17417,  1,  88.811,  24.316,  0.000,  0.000,  7,  1.00042,  -118.4844,  'HOUSTON ',  11.500,  3
17418,  1,  41.709,  11.631,  0.000,  0.000,  7,  0.99978,  -118.1076,  'HOUSTON ',  11.500,  3
17419,  1,  103.221,  28.096,  0.000,  0.000,  7,  0.99764,  -114.9056,  'LA PORTE',  11.500,  4
17421,  1,  69.253,  19.100,  0.000,  0.000,  7,  0.99320,  -119.7236,  'MAGNOLIA',  11.500,  5
17424,  1,  131.438,  35.393,  0.000,  0.000,  7,  1.00230,  -113.8112,  'ALVIN 2S',  11.500,  2
17425,  1,  89.974,  24.596,  0.000,  0.000,  7,  0.98502,  -120.2629,  'HOUSTON ',  11.500,  3
17426,  1,  44.688,  12.387,  0.000,  0.000,  7,  0.88156,  -111.2299,  'BRAZORIA',  11.500,  2
17427,  1,  149.429,  39.842,  0.000,  0.000,  7,  0.98052,  -120.1509,  'HOUSTON ',  11.500,  3
17430,  1,  52.538,  14.565,  0.000,  0.000,  7,  0.96104,  -111.9065,  'FREEPORT',  11.500,  2
17431,  1,  26.335,  7.387,  0.000,  0.000,  7,  1.00019,  -118.4657,  'CONROE 6',  11.500,  5
17432,  1,  21.241,  5.970,  0.000,  0.000,  7,  0.99899,  -131.3051,  'MADISONV',  11.500,  5
18001,  1,  9.220,  2.603,  0.000,  0.000,  8,  0.98745,  -129.7656,  'NORMANGE',  11.500,  7
18002,  1,  12.507,  3.527,  0.000,  0.000,  8,  1.01676,  -133.4860,  'ARP 0SE ',  11.500,  8
18003,  1,  10.775,  3.041,  0.000,  0.000,  8,  1.00509,  -130.8406,  'CENTERVI',  11.500,  7
18005,  1,  80.039,  22.025,  0.000,  0.000,  8,  1.02736,  -127.1993,  'LUFKIN 3',  11.500,  8
18006,  1,  33.245,  9.307,  0.000,  0.000,  8,  1.02732,  -131.1240,  'FLINT 0S',  11.500,  8
18007,  1,  27.218,  7.635,  0.000,  0.000,  8,  1.01384,  -131.9451,  'BULLARD ',  11.500,  8
18008,  1,  28.105,  7.877,  0.000,  0.000,  8,  0.99184,  -134.3240,  'CHANDLER',  11.500,  8
18009,  1,  10.302,  2.908,  0.000,  0.000,  8,  0.99398,  -121.1856,  'PLANTERS',  11.500,  7
18010,  1,  5.309,  1.501,  0.000,  0.000,  8,  0.97661,  -128.7222,  'MARQUEZ ',  11.500,  7
18011,  1,  18.186,  5.117,  0.000,  0.000,  8,  1.00657,  -126.3163,  'TENNESSE',  11.500,  7
18012,  1,  6.008,  1.698,  0.000,  0.000,  8,  1.01443,  -119.3181,  'ANDERSON',  11.500,  7
18013,  1,  66.193,  18.291,  0.000,  0.000,  8,  1.00739,  -135.1134,  'MINEOLA ',  11.500,  8
18014,  1,  14.079,  3.968,  0.000,  0.000,  8,  0.99616,  -133.2425,  'LOVELADY',  11.500,  7
18015,  1,  25.940,  7.279,  0.000,  0.000,  8,  1.00888,  -130.8205,  'HUNTINGT',  11.500,  8
18016,  1,  74.565,  20.561,  0.000,  0.000,  8,  1.02736,  -123.7505,  'BRYAN 4 ',  11.500,  7
18017,  1,  11.786,  3.325,  0.000,  0.000,  8,  1.00731,  -132.0873,  'FRANKSTO',  11.500,  8
18019,  1,  100.574,  27.466,  0.000,  0.000,  8,  1.02738,  -131.8555,  'TYLER 4 ',  11.500,  8
18020,  1,  17.878,  5.031,  0.000,  0.000,  8,  0.99584,  -133.7888,  'BEN WHEE',  11.500,  8
18021,  1,  10.422,  2.942,  0.000,  0.000,  8,  1.02460,  -128.6570,  'GARRISON',  11.500,  8
18022,  1,  5.935,  1.678,  0.000,  0.000,  8,  1.02729,  -130.2081,  'ETOILE 0',  11.500,  8
18025,  1,  43.581,  12.155,  0.000,  0.000,  8,  1.02733,  -131.2698,  'PALESTIN',  11.500,  8
18026,  1,  48.850,  13.583,  0.000,  0.000,  8,  0.99667,  -135.2140,  'LINDALE ',  11.500,  8
18027,  1,  35.523,  9.934,  0.000,  0.000,  8,  1.02039,  -131.4813,  'WHITEHOU',  11.500,  8
18028,  1,  22.017,  6.187,  0.000,  0.000,  8,  1.00820,  -134.3819,  'OVERTON ',  11.500,  8
18029,  1,  22.230,  6.245,  0.000,  0.000,  8,  0.99316,  -134.4341,  'GRAND SA',  11.500,  8
18032,  1,  52.519,  14.597,  0.000,  0.000,  8,  1.02324,  -117.8980,  'SHIRO 2S',  11.500,  7
18037,  1,  10.678,  3.013,  0.000,  0.000,  8,  0.99609,  -132.3134,  'MIDWAY 0',  11.500,  7
18038,  1,  47.038,  13.095,  0.000,  0.000,  8,  1.01152,  -126.8828,  'SULPHUR ',  11.500,  8
18039,  1,  11.765,  3.319,  0.000,  0.000,  8,  1.00134,  -134.7605,  'VAN 0SE ',  11.500,  8
18040,  1,  12.214,  3.445,  0.000,  0.000,  8,  0.99615,  -131.8644,  'MURCHISO',  11.500,  8
18041,  1,  39.962,  11.160,  0.000,  0.000,  8,  1.02733,  -130.8924,  'NACOGDOC',  11.500,  8
18042,  1,  19.841,  5.579,  0.000,  0.000,  8,  1.00241,  -131.5491,  'DIBOLL 0',  11.500,  8
18052,  1,  15.921,  4.485,  0.000,  0.000,  8,  1.01771,  -132.8064,  'TYLER 8 ',  11.500,  8
18053,  1,  18.572,  5.224,  0.000,  0.000,  8,  0.99179,  -133.4119,  'ATHENS 1',  11.500,  8
18054,  1,  12.181,  3.435,  0.000,  0.000,  8,  1.00036,  -130.9529,  'BUFFALO ',  11.500,  7
18055,  1,  21.310,  5.992,  0.000,  0.000,  8,  1.02343,  -128.9972,  'RUSK 0SE',  11.500,  8
18056,  1,  11.075,  3.125,  0.000,  0.000,  8,  1.02364,  -133.2052,  'WINONA 0',  11.500,  8
18062,  1,  6.517,  1.842,  0.000,  0.000,  8,  1.02441,  -125.6421,  'CUSHING ',  11.500,  8
18063,  1,  60.378,  16.725,  0.000,  0.000,  8,  1.01310,  -131.8925,  'NACOGDOC',  11.500,  8
18064,  1,  21.516,  6.048,  0.000,  0.000,  8,  1.01073,  -125.1898,  'FAIRFIEL',  11.500,  7
18065,  1,  4.372,  1.236,  0.000,  0.000,  8,  0.99747,  -130.8524,  'TRINIDAD',  11.500,  7
18066,  1,  2.797,  0.791,  0.000,  0.000,  8,  1.01081,  -126.0958,  'DIKE 0SE',  11.500,  8
18072,  1,  62.874,  17.385,  0.000,  0.000,  8,  0.99432,  -129.3300,  'PALESTIN',  11.500,  8
18073,  1,  14.927,  4.206,  0.000,  0.000,  8,  0.99940,  -134.0741,  'EMORY 0S',  11.500,  8
18081,  1,  26.526,  7.440,  0.000,  0.000,  8,  1.00102,  -134.0565,  'TYLER 9 ',  11.500,  8
18086,  1,  24.642,  6.908,  0.000,  0.000,  8,  0.94137,  -130.4998,  'FRANKLIN',  11.500,  7
18089,  1,  18.335,  5.161,  0.000,  0.000,  8,  1.02230,  -132.8306,  'TYLER 3 ',  11.500,  8
18090,  1,  7.374,  2.084,  0.000,  0.000,  8,  1.01638,  -132.4920,  'ELKHART ',  11.500,  7
18091,  1,  6.045,  1.709,  0.000,  0.000,  8,  1.02728,  -127.6441,  'WORTHAM ',  11.500,  7
18092,  1,  3.658,  1.035,  0.000,  0.000,  8,  1.00637,  -131.6309,  'OAKWOOD ',  11.500,  7
18093,  1,  4.687,  1.326,  0.000,  0.000,  8,  1.01831,  -123.9737,  'COOKVILL',  11.500,  8
18095,  1,  155.433,  42.411,  0.000,  0.000,  8,  0.99122,  -122.8248,  'COLLEGE ',  11.500,  7
18096,  1,  10.601,  2.992,  0.000,  0.000,  8,  1.00201,  -132.4842,  'EDGEWOOD',  11.500,  8
18100,  1,  19.919,  5.603,  0.000,  0.000,  8,  1.02198,  -132.6175,  'TYLER 2 ',  11.500,  8
18101,  1,  6.410,  1.812,  0.000,  0.000,  8,  1.01239,  -130.8105,  'ALTO 0SE',  11.500,  8
18102,  1,  3.683,  1.042,  0.000,  0.000,  8,  0.91739,  -131.4533,  'CALVERT ',  11.500,  7
18103,  1,  6.136,  1.734,  0.000,  0.000,  8,  0.98486,  -126.7074,  'JEWETT 2',  11.500,  7
18104,  1,  47.695,  13.271,  0.000,  0.000,  8,  1.00319,  -121.4146,  'NAVASOTA',  11.500,  7
18106,  1,  94.257,  25.771,  0.000,  0.000,  8,  1.00990,  -124.7560,  'MOUNT PL',  11.500,  8
18107,  1,  9.814,  2.770,  0.000,  0.000,  8,  1.02730,  -125.5834,  'SCROGGIN',  11.500,  8
18108,  1,  49.163,  13.672,  0.000,  0.000,  8,  1.00424,  -134.2440,  'WILLS PO',  11.500,  8
18109,  1,  53.410,  14.821,  0.000,  0.000,  8,  0.99109,  -131.5410,  'ATHENS 2',  11.500,  8
18110,  1,  22.587,  6.348,  0.000,  0.000,  8,  1.02731,  -129.8920,  'POINT 0S',  11.500,  8
18111,  1,  92.780,  25.388,  0.000,  0.000,  8,  1.01358,  -130.2006,  'LUFKIN 2',  11.500,  8
18114,  1,  25.473,  7.151,  0.000,  0.000,  8,  1.02554,  -125.8836,  'JACKSONV',  11.500,  8
18118,  1,  38.177,  10.661,  0.000,  0.000,  8,  1.00213,  -133.5323,  'CROCKETT',  11.500,  7
18119,  1,  49.385,  13.743,  0.000,  0.000,  8,  1.02487,  -124.6346,  'HENDERSO',  11.500,  8
18120,  1,  34.822,  9.743,  0.000,  0.000,  8,  1.02731,  -124.7422,  'BRYAN 3 ',  11.500,  7
18121,  1,  77.801,  21.415,  0.000,  0.000,  8,  1.01718,  -129.6270,  'JACKSONV',  11.500,  8
18122,  1,  33.206,  9.294,  0.000,  0.000,  8,  1.01823,  -124.9146,  'BRYAN 5 ',  11.500,  7
18123,  1,  12.215,  3.445,  0.000,  0.000,  8,  0.99406,  -131.1135,  'MALAKOFF',  11.500,  8
18124,  1,  18.799,  5.290,  0.000,  0.000,  8,  1.01760,  -127.7195,  'CUMBY 0S',  11.500,  8
18125,  1,  32.546,  9.112,  0.000,  0.000,  8,  1.02085,  -131.9590,  'NACOGDOC',  11.500,  8
18132,  1,  24.191,  6.790,  0.000,  0.000,  8,  0.99692,  -129.6701,  'TEAGUE 0',  11.500,  7
18134,  1,  109.585,  29.814,  0.000,  0.000,  8,  1.02244,  -129.9031,  'TYLER 7 ',  11.500,  8
18135,  1,  58.579,  16.245,  0.000,  0.000,  8,  1.02292,  -132.4915,  'TYLER 6 ',  11.500,  8
18136,  1,  7.626,  2.154,  0.000,  0.000,  8,  1.00557,  -132.8369,  'YANTIS 0',  11.500,  8
18137,  1,  22.497,  6.322,  0.000,  0.000,  8,  1.01364,  -129.6010,  'POLLOK 0',  11.500,  8
18138,  1,  5.000,  1.414,  0.000,  0.000,  8,  1.02729,  -133.3661,  'TYLER 1 ',  11.500,  8
18140,  1,  163.955,  44.745,  0.000,  0.000,  8,  0.99349,  -123.1077,  'COLLEGE ',  11.500,  7
18141,  1,  19.223,  5.408,  0.000,  0.000,  8,  1.01330,  -126.8553,  'HEARNE 0',  11.500,  7
18142,  1,  15.279,  4.304,  0.000,  0.000,  8,  1.00831,  -125.8613,  'MOUNT VE',  11.500,  8
18143,  1,  24.832,  6.972,  0.000,  0.000,  8,  1.01924,  -121.8723,  'IOLA 0SE',  11.500,  7
18144,  1,  4.104,  1.161,  0.000,  0.000,  8,  1.00790,  -126.3914,  'STREETMA',  11.500,  7
18145,  1,  4.322,  1.222,  0.000,  0.000,  8,  1.01115,  -130.2348,  'COMO 0SE',  11.500,  8
18146,  1,  40.578,  11.322,  0.000,  0.000,  8,  1.00595,  -134.9646,  'HENDERSO',  11.500,  8
18150,  1,  5.645,  1.596,  0.000,  0.000,  8,  1.01292,  -130.7192,  'ZAVALLA ',  11.500,  8
18151,  1,  12.976,  3.659,  0.000,  0.000,  8,  1.02728,  -132.9302,  'GRAPELAN',  11.500,  7
18152,  1,  40.997,  11.444,  0.000,  0.000,  8,  1.02512,  -122.7966,  'BRYAN 2 ',  11.500,  7
18153,  1,  41.485,  11.568,  0.000,  0.000,  8,  0.99655,  -133.9743,  'CANTON 0',  11.500,  8
18154,  1,  24.204,  6.796,  0.000,  0.000,  8,  1.00816,  -133.9622,  'TYLER 5 ',  11.500,  8
18160,  1,  81.796,  22.490,  0.000,  0.000,  8,  1.02468,  -121.3379,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  49.777,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1021,  '1',  47.066,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  42.464,  -12.545,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1033,  '1',  65.583,  -37.381,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  34.798,  -9.772,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1048,  '1',  325.200,  53.557,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  325.200,  77.406,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  128.740,  -9.366,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1066,  '1',  33.619,  -8.610,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  37.865,  28.867,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  -28.656,  7.736,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  138.330,  2.164,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  138.330,  9.210,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  138.330,  9.023,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  138.330,  10.397,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  138.330,  7.978,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  246.390,  31.162,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  35.387,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2004,  '1',  117.540,  -23.673,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -20.695,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -12.324,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  69.514,  4.875,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  -8.767,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  -41.442,  -186.507,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2062,  '1',  54.265,  -17.585,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  62.922,  -19.380,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  47.194,  -11.098,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  37.963,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  34.714,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  108.029,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  39.988,  -13.202,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  35.387,  -0.231,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  83.896,  14.335,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  30.785,  11.064,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  49.305,  11.968,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  259.260,  20.738,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  56.854,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  57.839,  16.941,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  57.839,  9.237,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  57.839,  8.891,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  39.073,  4.847,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  39.073,  6.584,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  39.073,  12.343,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  39.073,  8.593,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  35.387,  26.916,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  40.152,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  58.742,  6.430,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  54.848,  -31.073,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  47.182,  10.994,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3098,  '1',  37.746,  4.497,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  23.665,  -13.768,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3122,  '1',  46.474,  -16.839,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  31.848,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  47.560,  27.832,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  59.362,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  521.694,  284.927,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  49.178,  10.956,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  47.182,  -3.572,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  103.680,  31.503,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  103.680,  34.925,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  103.680,  23.124,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  124.080,  32.424,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  124.080,  25.410,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  124.080,  33.562,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  209.320,  42.723,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  209.320,  45.118,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  209.320,  76.411,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  352.000,  90.641,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  75.506,  37.006,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  45.568,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  42.923,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  44.351,  40.040,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  66.810,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  170.080,  87.881,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  170.080,  41.750,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  170.080,  38.464,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  47.418,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  35.387,  4.157,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  83.935,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  47.890,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  1197.930,  215.442,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  47.560,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  50.337,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -5.106,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -4.106,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -17.060,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  -3.384,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -7.754,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -3.036,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  48.001,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  44.329,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  41.480,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  31.135,  47.569,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  91.080,  48.066,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  62.922,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  94.383,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  62.922,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -51.936,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -93.387,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  192.770,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  192.770,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  192.760,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  45.031,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  54.275,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  398.830,  91.612,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  398.830,  118.994,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  189.220,  -20.606,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  189.220,  -19.964,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  189.220,  -22.040,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  71.780,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  73.839,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  52.144,  27.175,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  491.383,  -34.067,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  69.466,  26.389,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1412.380,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  183.180,  31.705,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  51.976,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  142.800,  28.106,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  142.800,  17.437,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  142.800,  23.273,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  80.465,  15.716,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  130.590,  20.054,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  130.590,  9.311,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  130.590,  26.176,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  130.590,  11.367,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  130.590,  15.400,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  130.590,  14.696,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  16.975,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  35.840,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  26.970,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  70.879,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  71.796,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  33.430,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  34.224,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  574.772,  43.594,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  418.800,  47.287,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  418.760,  88.469,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  202.140,  44.255,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  202.140,  39.081,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  202.140,  91.898,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  202.140,  49.955,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  44.705,  4.015,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  138.790,  7.160,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  138.790,  25.543,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  138.790,  11.547,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  157.380,  72.790,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  88.068,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  102.589,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  151.680,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  157.660,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  157.660,  80.589,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  157.660,  55.463,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  221.020,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  726.000,  369.540,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  140.180,  41.284,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  140.180,  72.805,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  140.180,  47.959,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  140.180,  45.112,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  140.180,  40.743,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  228.650,  38.956,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  31.043,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  31.605,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  37.635,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2689.767,  3355.933,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  129.000,  76.350,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  196.000,  48.219,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  196.000,  47.015,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  196.000,  74.734,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  196.000,  40.354,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  196.000,  79.330,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  196.000,  79.690,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  79.630,  55.931,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  79.640,  46.221,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  134.404,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  443.700,  82.078,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  443.700,  116.389,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  153.510,  32.791,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  153.510,  46.159,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  153.510,  29.293,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  155.900,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  139.230,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  164.536,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  159.740,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  81.056,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  63.092,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  66.203,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  396.840,  92.078,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  396.840,  161.919,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  396.840,  160.571,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  396.680,  173.497,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  225.200,  52.444,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  114.630,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  71.594,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  31.760,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  23.132,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  18.316,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  22.168,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  23.774,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  29.454,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  157.950,  47.242,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  167.471,  51.570,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  157.950,  66.288,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  183.660,  54.045,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  157.950,  57.797,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  390.820,  276.290,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  310.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1255.550,  549.767,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  187.200,  132.340,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8033,  '1',  169.150,  8.879,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  169.150,  10.634,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  169.150,  11.395,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  169.150,  11.042,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  100.150,  87.890,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -41.417,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  377.267,  -58.397,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -4.287,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -5.115,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -7.761,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -5.880,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  111.527,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  165.059,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  45.125,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8116,  '1',  105.510,  42.093,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  48.574,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  382.800,  -64.893,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  382.800,  -24.639,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  382.800,  -50.473,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05030,  0.00000,  23.86,  0.00,  0.00,  1.00000,  -1.930,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07822,  0.00000,  15.34,  0.00,  0.00,  1.00000,  -1.847,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.17727,  0.00000,  6.77,  0.00,  0.00,  1.00000,  -1.801,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.37829,  0.00000,  3.17,  0.00,  0.00,  1.00000,  -2.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03603,  0.00000,  33.31,  0.00,  0.00,  1.00000,  -1.626,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.47510,  0.00000,  2.53,  0.00,  0.00,  1.00000,  -1.688,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.16049,  0.00000,  7.48,  0.00,  0.00,  1.00000,  -1.835,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.36717,  0.00000,  3.27,  0.00,  0.00,  1.00000,  -2.004,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05858,  0.00000,  20.49,  0.00,  0.00,  1.00000,  -1.873,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.71181,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.863,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01742,  0.00000,  68.90,  0.00,  0.00,  1.00000,  -1.933,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01836,  0.00000,  65.37,  0.00,  0.00,  1.00000,  -1.854,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01148,  0.00000,  104.51,  0.00,  0.00,  1.00000,  -2.033,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.13953,  0.00000,  8.60,  0.00,  0.00,  1.00000,  -2.016,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01304,  0.00000,  92.00,  0.00,  0.00,  1.00000,  -1.997,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04824,  0.00000,  24.87,  0.00,  0.00,  1.00000,  -1.861,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.11203,  0.00000,  10.71,  0.00,  0.00,  1.00000,  -1.727,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08051,  0.00000,  14.91,  0.00,  0.00,  1.00000,  -1.919,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01038,  0.00000,  115.62,  0.00,  0.00,  1.00000,  -1.906,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02585,  0.00000,  46.43,  0.00,  0.00,  1.00000,  -1.890,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.09569,  0.00000,  12.54,  0.00,  0.00,  1.00000,  -2.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01098,  0.00000,  109.30,  0.00,  0.00,  1.00000,  -1.970,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09639,  0.00000,  12.45,  0.00,  0.00,  1.00000,  -2.074,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07065,  0.00000,  16.99,  0.00,  0.00,  1.00000,  -2.025,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.27986,  0.00000,  4.29,  0.00,  0.00,  1.00000,  -2.022,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07664,  0.00000,  15.66,  0.00,  0.00,  1.00000,  -1.936,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00820,  0.00000,  146.42,  0.00,  0.00,  1.00000,  -1.957,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01348,  0.00000,  89.01,  0.00,  0.00,  1.00000,  -1.986,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01737,  0.00000,  69.10,  0.00,  0.00,  1.00000,  -2.021,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01172,  0.00000,  102.37,  0.00,  0.00,  1.00000,  -1.906,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03017,  0.00000,  39.77,  0.00,  0.00,  1.00000,  -1.824,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05141,  0.00000,  23.34,  0.00,  0.00,  1.00000,  -1.660,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02635,  0.00000,  45.54,  0.00,  0.00,  1.00000,  -1.684,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.18044,  0.00000,  1.02,  0.00,  0.00,  1.00000,  -1.995,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03056,  0.00000,  39.27,  0.00,  0.00,  1.00000,  -2.045,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10785,  0.00000,  11.13,  0.00,  0.00,  1.00000,  -2.134,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02276,  0.00000,  52.73,  0.00,  0.00,  1.00000,  -2.200,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.14018,  0.00000,  8.56,  0.00,  0.00,  1.00000,  -2.185,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10837,  0.00000,  11.07,  0.00,  0.00,  1.00000,  -2.154,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02778,  0.00000,  43.19,  0.00,  0.00,  1.00000,  -2.206,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01690,  0.00000,  71.01,  0.00,  0.00,  1.00000,  -2.203,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03370,  0.00000,  35.61,  0.00,  0.00,  1.00000,  -2.169,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.21268,  0.00000,  5.64,  0.00,  0.00,  1.00000,  -2.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02241,  0.00000,  53.55,  0.00,  0.00,  1.00000,  -2.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02234,  0.00000,  53.72,  0.00,  0.00,  1.00000,  -2.179,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.11817,  0.00000,  10.15,  0.00,  0.00,  1.00000,  -2.176,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02757,  0.00000,  43.53,  0.00,  0.00,  1.00000,  -2.169,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05630,  0.00000,  21.31,  0.00,  0.00,  1.00000,  -2.094,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.35322,  0.00000,  3.40,  0.00,  0.00,  1.00000,  -2.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.07940,  0.00000,  15.11,  0.00,  0.00,  1.00000,  -2.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.28121,  0.00000,  4.27,  0.00,  0.00,  1.00000,  -2.160,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02784,  0.00000,  43.11,  0.00,  0.00,  1.00000,  -2.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.16938,  0.00000,  7.08,  0.00,  0.00,  1.00000,  -2.142,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.29121,  0.00000,  4.12,  0.00,  0.00,  1.00000,  -2.176,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.08505,  0.00000,  14.11,  0.00,  0.00,  1.00000,  -2.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.20369,  0.00000,  5.89,  0.00,  0.00,  1.00000,  -2.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.20103,  0.00000,  5.97,  0.00,  0.00,  1.00000,  -2.159,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02552,  0.00000,  47.03,  0.00,  0.00,  1.00000,  -2.180,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.25677,  0.00000,  4.67,  0.00,  0.00,  1.00000,  -2.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.40713,  0.00000,  2.95,  0.00,  0.00,  1.00000,  -2.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.15562,  0.00000,  7.71,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.06518,  0.00000,  18.41,  0.00,  0.00,  1.00000,  -2.187,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.25847,  0.00000,  4.64,  0.00,  0.00,  1.00000,  -2.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.03786,  0.00000,  31.70,  0.00,  0.00,  1.00000,  -2.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04194,  0.00000,  28.62,  0.00,  0.00,  1.00000,  -2.186,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.04974,  0.00000,  24.12,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.07408,  0.00000,  16.20,  0.00,  0.00,  1.00000,  -2.225,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.14456,  0.00000,  8.30,  0.00,  0.00,  1.00000,  -2.154,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.08155,  0.00000,  14.72,  0.00,  0.00,  1.00000,  -2.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.28055,  0.00000,  4.28,  0.00,  0.00,  1.00000,  -2.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05827,  0.00000,  20.59,  0.00,  0.00,  1.00000,  -2.249,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03403,  0.00000,  35.26,  0.00,  0.00,  1.00000,  -2.134,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03090,  0.00000,  38.84,  0.00,  0.00,  1.00000,  -2.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.01925,  0.00000,  62.33,  0.00,  0.00,  1.00000,  -2.168,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.26914,  0.00000,  4.46,  0.00,  0.00,  1.00000,  -2.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.01378,  0.00000,  87.07,  0.00,  0.00,  1.00000,  -2.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.11124,  0.00000,  10.79,  0.00,  0.00,  1.00000,  -2.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01212,  0.00000,  98.99,  0.00,  0.00,  1.00000,  -2.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.13038,  0.00000,  9.20,  0.00,  0.00,  1.00000,  -2.130,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.01850,  0.00000,  64.85,  0.00,  0.00,  1.00000,  -2.167,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
