0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99913,  -56.8118,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02795,  -59.8067,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02413,  -65.2408,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02649,  -65.3585,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01450,  -67.1028,  'BIG SPRI',  115.00,  9
1006,  1,  -5.552,  4.940,  0.000,  0.000,  1,  1.00882,  -66.6628,  'BIG SPRI',  13.800,  9
1007,  1,  -0.000,  -4.668,  0.000,  0.000,  1,  1.03000,  -56.7480,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01259,  -62.2666,  'IRAAN 2 ',  115.00,  9
1009,  1,  -13.350,  11.880,  0.000,  0.000,  1,  1.00188,  -61.5219,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  1.064,  0.000,  0.000,  1,  1.03000,  -59.7842,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -59.7842,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -10.030,  0.000,  0.000,  1,  1.02754,  -73.6160,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99129,  -46.0903,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98829,  -50.1683,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03260,  -59.0524,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.323,  0.000,  0.000,  1,  1.02182,  -68.6270,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97981,  -56.5652,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98300,  -56.3950,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -147.940,  0.000,  0.000,  1,  1.01720,  -57.5691,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -74.900,  0.000,  0.000,  1,  1.03000,  -66.0207,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00847,  -64.5775,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02507,  -64.9322,  'O DONNEL',  115.00,  9
1023,  1,  -29.129,  13.994,  0.000,  0.000,  1,  1.00977,  -62.9985,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98433,  -56.2252,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02219,  -66.0136,  'BIG SPRI',  115.00,  9
1026,  1,  -20.099,  17.880,  0.000,  0.000,  1,  1.00118,  -64.4204,  'BIG SPRI',  13.800,  9
1027,  1,  -0.001,  -65.800,  0.000,  0.000,  1,  1.03000,  -65.8181,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03010,  -65.0117,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -40.152,  0.000,  0.000,  1,  1.00190,  -65.3452,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01526,  -60.4819,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00896,  -51.8698,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00564,  -60.6383,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -59.1112,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00652,  -67.8453,  'BIG SPRI',  115.00,  9
1035,  1,  -14.565,  8.680,  0.000,  0.000,  1,  0.99970,  -67.1190,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99996,  -63.2331,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98247,  -57.0695,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00745,  -59.2306,  'FORT STO',  115.00,  9
1039,  1,  -23.871,  9.389,  0.000,  0.000,  1,  0.99965,  -58.0531,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99640,  -57.0074,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00487,  -67.5210,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00487,  -67.5210,  'FORSAN 1',  13.800,  9
1043,  1,  -9.516,  4.093,  0.000,  0.000,  1,  0.99982,  -66.8170,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02109,  -72.4487,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99992,  -59.7539,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -5.612,  0.000,  0.000,  1,  1.03000,  -71.5202,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98846,  -43.1663,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -32.5013,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -23.7783,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98846,  -43.1663,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98846,  -43.1663,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98846,  -43.1663,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00151,  -50.3457,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02159,  -67.2083,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01997,  -65.7714,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -59.689,  0.000,  0.000,  1,  1.03000,  -66.5955,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -66.5955,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02168,  -64.6737,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02168,  -64.6737,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02168,  -64.6737,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01831,  -67.0092,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01831,  -67.0092,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01831,  -67.0092,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99513,  -58.2684,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00798,  -67.1267,  'BIG SPRI',  115.00,  9
1066,  1,  -23.062,  7.221,  0.000,  0.000,  1,  0.99985,  -65.4910,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00248,  -67.9286,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99407,  -69.0463,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01933,  -63.0617,  'IRAAN 1 ',  115.00,  9
1070,  1,  -25.975,  -29.552,  0.000,  0.000,  1,  1.03983,  -62.1262,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00391,  -55.5415,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.4433,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -45.3497,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -45.7939,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -47.7485,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.6900,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -46.1153,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00391,  -55.5415,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04368,  -67.2600,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00391,  -55.5415,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  -24.438,  0.000,  0.000,  1,  1.01000,  -54.9883,  'ODESSA 1',  230.00,  9
1082,  1,  -24.274,  21.600,  0.000,  0.000,  1,  1.00608,  -60.0232,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -26.516,  0.000,  0.000,  1,  1.00698,  -58.3864,  'FORT STO',  115.00,  9
1084,  1,  -18.690,  -24.600,  0.000,  0.000,  1,  1.03001,  -64.8955,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98963,  -47.4156,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -29.942,  0.000,  0.000,  1,  0.99903,  -48.8541,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.000,  -10.533,  0.000,  0.000,  1,  1.03000,  -67.7517,  'SHEFFIEL',  115.00,  9
1088,  1,  -12.137,  -0.254,  0.000,  0.000,  1,  0.99942,  -65.1434,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00935,  -67.2317,  'LAMESA 0',  115.00,  9
1090,  1,  -11.651,  -40.150,  0.000,  0.000,  1,  1.00315,  -54.2542,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04162,  -68.1827,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00810,  -74.9437,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02540,  -72.9955,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02428,  -75.0426,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -72.0469,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -71.8858,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -71.2662,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01521,  -74.0494,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02938,  -67.4058,  'MEMPHIS ',  161.00,  10
2009,  1,  0.004,  -84.610,  0.000,  0.000,  2,  1.03000,  -70.6580,  'IOWA PAR',  161.00,  11
2010,  1,  0.011,  -10.145,  0.000,  0.000,  2,  1.03000,  -72.0202,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04641,  -63.9947,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03633,  -63.5527,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03845,  -62.9137,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02970,  -68.6180,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01965,  -78.2048,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02198,  -79.1649,  'SHERMAN ',  161.00,  11
2017,  1,  -0.002,  215.700,  0.000,  0.000,  2,  1.03851,  -64.2253,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03632,  -63.6499,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -63.9023,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01651,  -68.7997,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02511,  -71.5844,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01709,  -73.6475,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02511,  -71.5844,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02074,  -69.9871,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01392,  -68.4189,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03689,  -64.1606,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00675,  -75.4396,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01631,  -70.5899,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03607,  -68.5975,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99898,  -77.3718,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04224,  -69.8675,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01709,  -73.6037,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98690,  -79.7560,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02289,  -78.8524,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03793,  -70.9308,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01729,  -68.8601,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -78.0871,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01932,  -75.8222,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00543,  -77.4178,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01481,  -74.2513,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03307,  -62.8802,  'PANHANDL',  161.00,  10
2042,  1,  -17.806,  11.460,  0.000,  0.000,  2,  1.02458,  -62.1105,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02241,  -79.0044,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02605,  -77.4277,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01599,  -69.2119,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02366,  -78.6433,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02406,  -75.6895,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04210,  -69.7468,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02754,  -70.6068,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98448,  -78.9883,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01269,  -74.1988,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02882,  -66.0650,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00630,  -75.5479,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01852,  -67.3138,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01781,  -68.1286,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01852,  -67.3138,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -62.8954,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03221,  -62.7605,  'WHITE DE',  161.00,  10
2059,  1,  -19.636,  11.520,  0.000,  0.000,  2,  1.02168,  -61.6509,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98906,  -77.7083,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02629,  -70.2891,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -69.4244,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -42.088,  0.000,  0.000,  2,  1.02577,  -78.2321,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00281,  -75.6049,  'SUMNER 0',  161.00,  11
2065,  1,  -0.005,  -64.702,  0.000,  0.000,  2,  1.03000,  -78.5841,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03737,  -70.1160,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01071,  -68.5940,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01078,  -67.7595,  'WINDTHOR',  161.00,  11
2069,  1,  -0.081,  -64.187,  0.000,  0.000,  2,  1.03000,  -78.4635,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01187,  -67.5377,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -66.1484,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02839,  -77.1460,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03617,  -69.2998,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02946,  -69.4085,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02946,  -69.4085,  'JAYTON 2',  115.00,  10
2076,  1,  -4.855,  -4.801,  0.000,  0.000,  2,  1.03974,  -69.1178,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02746,  -77.2137,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -75.9571,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03655,  -71.2205,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01448,  -75.7709,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01061,  -77.2070,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01866,  -69.4714,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01866,  -69.4714,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01866,  -69.4714,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01866,  -69.4714,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00915,  -76.8045,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03948,  -69.7458,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01088,  -67.6201,  'ARCHER 1',  161.00,  11
2089,  1,  -19.154,  9.106,  0.000,  0.000,  2,  0.99980,  -66.2604,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00351,  -76.2244,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03532,  -71.7042,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02403,  -76.9934,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03587,  -63.0285,  'PANHANDL',  161.00,  10
2094,  1,  -4.675,  1.440,  0.000,  0.000,  2,  1.03449,  -62.7688,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03057,  -62.0017,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  137.635,  0.000,  0.000,  2,  1.03000,  -64.3073,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03177,  -64.5589,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04175,  -67.6045,  'RALLS 1 ',  161.00,  10
2099,  1,  -3.520,  1.440,  0.000,  0.000,  2,  1.02953,  -64.2409,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02120,  -63.0802,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02708,  -73.7770,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02747,  -74.9841,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02708,  -73.7770,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02708,  -73.7770,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02708,  -73.7770,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99270,  -79.2546,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02404,  -75.5699,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02830,  -72.9110,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02233,  -70.8779,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -35.387,  0.000,  0.000,  2,  1.03000,  -77.6277,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02269,  -72.0954,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01485,  -71.7224,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02543,  -71.3828,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02332,  -72.3619,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01745,  -68.5661,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02143,  -69.9223,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01535,  -68.1192,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01426,  -67.7625,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02048,  -69.6033,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01489,  -67.9049,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01133,  -74.9607,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00893,  -75.1205,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03145,  -62.6688,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98585,  -80.3853,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01668,  -77.1726,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02369,  -78.7845,  'VALLEY V',  161.00,  11
2127,  2,  0.011,  219.297,  0.000,  0.000,  2,  1.04714,  -64.6413,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04157,  -64.4183,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99637,  -79.1122,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02806,  -73.0360,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02769,  -73.2683,  'HASKELL ',  115.00,  10
2132,  1,  -0.000,  -5.459,  0.000,  0.000,  2,  1.03000,  -73.9286,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02494,  -76.9585,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00771,  -82.9128,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99809,  -86.0073,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01647,  -69.4708,  'SWEETWAT',  115.00,  27
3004,  1,  -6.070,  5.400,  0.000,  0.000,  3,  1.01125,  -69.1192,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97033,  -98.3626,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02292,  -71.7277,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02745,  -71.9549,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02185,  -78.3801,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02757,  -76.3307,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98784,  -98.6348,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98570,  -90.5641,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97439,  -91.5709,  'WILLOW C',  115.00,  28
3013,  1,  -0.000,  -50.377,  0.000,  0.000,  3,  1.03000,  -74.5724,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01579,  -81.0983,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01665,  -68.2633,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01862,  -71.2986,  'BLACKWEL',  115.00,  27
3017,  1,  -27.431,  12.712,  0.000,  0.000,  3,  1.00978,  -70.1732,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02964,  -73.9063,  'CHRISTOV',  230.00,  27
3019,  1,  -0.000,  -24.733,  0.000,  0.000,  3,  1.03000,  -75.3219,  'CHRISTOV',  115.00,  27
3020,  1,  -24.274,  -0.255,  0.000,  0.000,  3,  1.02999,  -73.0174,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02497,  -73.0434,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01464,  -68.6656,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -12.003,  0.000,  0.000,  3,  1.03000,  -71.6203,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02775,  -75.9193,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01979,  -79.1563,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03694,  -69.8619,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03023,  -72.9837,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -68.8923,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02781,  -79.5410,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -66.740,  0.000,  0.000,  3,  1.03000,  -82.0636,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01879,  -72.4400,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01515,  -73.6783,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01723,  -68.3700,  'SNYDER 1',  115.00,  27
3034,  1,  -21.118,  -7.918,  0.000,  0.000,  3,  1.02957,  -66.9243,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02037,  -79.9944,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02162,  -79.4808,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03783,  -67.3593,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02430,  -67.9580,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.8083,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01516,  -78.7236,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03827,  -66.4557,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02435,  -66.8153,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03827,  -66.4557,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03827,  -66.4557,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -62.2603,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03896,  -68.1877,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.003,  -29.775,  0.000,  0.000,  3,  1.03000,  -68.1127,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04335,  -69.0939,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02494,  -72.2537,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -67.644,  0.000,  0.000,  3,  1.02015,  -77.7770,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.341,  0.000,  0.000,  3,  1.00850,  -80.1562,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98624,  -93.6884,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03633,  -68.0751,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03078,  -70.7583,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.4584,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.9057,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.9414,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03534,  -66.0112,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02733,  -66.0601,  'STERLING',  115.00,  27
3060,  1,  -26.803,  -4.093,  0.000,  0.000,  3,  1.03995,  -64.3894,  'STERLING',  18.000,  27
3061,  1,  -26.803,  -5.712,  0.000,  0.000,  3,  1.03995,  -64.8541,  'STERLING',  18.000,  27
3062,  1,  -26.803,  -11.016,  0.000,  0.000,  3,  1.03995,  -65.4313,  'STERLING',  18.000,  27
3063,  1,  -26.803,  -7.642,  0.000,  0.000,  3,  1.03995,  -65.1832,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02263,  -68.0860,  'ROSCOE 4',  115.00,  27
3065,  1,  -13.026,  11.590,  0.000,  0.000,  3,  1.00922,  -67.0622,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02072,  -80.8669,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02696,  -70.5633,  'TRENT 1 ',  115.00,  27
3068,  1,  -24.274,  -27.281,  0.000,  0.000,  3,  1.03983,  -69.9521,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01822,  -74.7111,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01918,  -71.3943,  'NOLAN 0 ',  115.00,  27
3071,  1,  -27.543,  24.510,  0.000,  0.000,  3,  1.00446,  -70.3702,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02478,  -81.0344,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99215,  -100.7832,  'BRACKETT',  115.00,  28
3074,  1,  -16.151,  -11.981,  0.000,  0.000,  3,  0.99940,  -100.2445,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02215,  -81.2475,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98928,  -100.2356,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01705,  -74.2617,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03745,  -67.1761,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03518,  -67.8619,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02733,  -67.9485,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.8817,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03326,  -68.2491,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02896,  -70.5542,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -66.1312,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01910,  -68.0861,  'LORAINE ',  115.00,  27
3086,  1,  -12.137,  10.800,  0.000,  0.000,  3,  1.00658,  -67.1263,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01910,  -68.0861,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03355,  -69.7756,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02231,  -72.5327,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02116,  -73.3729,  'ABILENE ',  161.00,  27
3091,  1,  -0.001,  -29.806,  0.000,  0.000,  3,  1.02000,  -74.5096,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -68.3222,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98672,  -96.9634,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02379,  -71.9264,  'MERKEL 2',  115.00,  27
3095,  1,  -19.517,  -11.057,  0.000,  0.000,  3,  1.03979,  -70.6381,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03556,  -65.2166,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03368,  -65.0851,  'FLUVANNA',  115.00,  27
3098,  1,  -25.893,  -3.118,  0.000,  0.000,  3,  1.03989,  -63.3759,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01512,  -74.1482,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01340,  -74.7458,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01852,  -77.5313,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01601,  -74.6030,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01443,  -70.7926,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01615,  -76.2415,  'BUCHANAN',  115.00,  28
3105,  1,  -8.301,  0.740,  0.000,  0.000,  3,  1.01621,  -75.6374,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -70.3286,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98887,  -89.5393,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01494,  -81.3397,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03244,  -64.9793,  'FLUVANNA',  115.00,  27
3110,  1,  -13.594,  -4.653,  0.000,  0.000,  3,  1.03982,  -64.0684,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02194,  -66.0307,  'STERLING',  115.00,  27
3112,  1,  -12.105,  10.770,  0.000,  0.000,  3,  1.00949,  -65.0789,  'STERLING',  18.000,  27
3113,  1,  -12.105,  10.770,  0.000,  0.000,  3,  1.00949,  -65.0789,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02033,  -78.2619,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02474,  -69.4505,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01191,  -68.1629,  'SYNDER 0',  115.00,  27
3117,  1,  -10.195,  9.070,  0.000,  0.000,  3,  1.00186,  -67.4979,  'SYNDER 1',  13.800,  27
3118,  1,  -19.420,  16.465,  0.000,  0.000,  3,  0.99961,  -67.2710,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01608,  -98.8999,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01608,  -98.8999,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01686,  -68.0826,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -66.1332,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97680,  -102.1310,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -46.105,  0.000,  0.000,  3,  1.01220,  -87.8056,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01010,  -75.1858,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -42.832,  0.000,  0.000,  3,  0.97561,  -101.3295,  'SABINAL ',  115.00,  28
3127,  1,  -21.847,  19.440,  0.000,  0.000,  3,  1.01465,  -68.6529,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01812,  -68.1467,  'LORAINE ',  115.00,  27
3129,  1,  -20.473,  18.220,  0.000,  0.000,  3,  1.01993,  -67.7471,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01528,  -68.0985,  'SAN ANGE',  115.00,  27
3131,  1,  -18.449,  -5.711,  0.000,  0.000,  3,  1.01979,  -71.8920,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02250,  -81.0261,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03375,  -66.0077,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03291,  -67.4307,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02374,  -67.9616,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01466,  -68.5020,  'SNYDER 2',  115.00,  27
3137,  1,  -16.377,  -14.327,  0.000,  0.000,  3,  1.02982,  -71.3493,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02744,  -80.6569,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01183,  -75.9680,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01857,  -74.8181,  'GOLDSBOR',  115.00,  27
3141,  1,  -14.806,  13.180,  0.000,  0.000,  3,  1.01737,  -69.1927,  'SWEETWAT',  115.00,  27
3142,  1,  -0.000,  -11.861,  0.000,  0.000,  3,  1.03000,  -81.0950,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -14.543,  0.000,  0.000,  3,  1.03000,  -79.7710,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02547,  -80.5272,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02279,  -71.0148,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -6.781,  0.000,  0.000,  3,  1.03000,  -78.8375,  'JUNCTION',  115.00,  28
3147,  1,  -0.005,  -29.156,  0.000,  0.000,  3,  1.03000,  -80.9708,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00761,  -99.7248,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01927,  -124.1568,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02470,  -99.5617,  'LAREDO 7',  230.00,  20
4005,  1,  -0.000,  -73.870,  0.000,  0.000,  4,  1.02728,  -102.7557,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02748,  -99.4546,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01622,  -124.2059,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00222,  -84.1788,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02473,  -105.5948,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -104.9909,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01786,  -103.7130,  'HEBBRONV',  115.00,  19
4012,  1,  -0.166,  -40.493,  0.000,  0.000,  4,  1.02998,  -122.1770,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01727,  -123.6467,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02443,  -94.8425,  'EAGLE PA',  230.00,  20
4015,  1,  -0.000,  -71.508,  0.000,  0.000,  4,  1.03001,  -96.2693,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -84.1524,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01464,  -100.4763,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98246,  -93.9190,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00522,  -122.3002,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99096,  -101.5251,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00723,  -122.8095,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01109,  -100.8606,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00886,  -83.8463,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01945,  -82.3141,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01503,  -83.6969,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.0923,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02386,  -124.1140,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99875,  -73.1400,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99556,  -75.3025,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -73.0125,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -104.1157,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98657,  -108.1709,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01142,  -103.1111,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01515,  -123.1433,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98774,  -100.0390,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99275,  -93.5212,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -64.433,  0.000,  0.000,  4,  0.99563,  -96.0128,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97363,  -90.5234,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01913,  -113.8500,  'MISSION ',  230.00,  19
4040,  1,  -0.145,  -318.651,  0.000,  0.000,  4,  1.02999,  -116.9019,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01564,  -117.7368,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02340,  -122.1710,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01075,  -108.6860,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01327,  -109.2443,  'FALCON H',  115.00,  19
4045,  1,  -17.422,  -3.542,  0.000,  0.000,  4,  1.01977,  -108.0139,  'FALCON H',  13.800,  19
4046,  1,  -5.316,  -4.584,  0.000,  0.000,  4,  1.01977,  -108.8942,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -107.4091,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01110,  -118.1787,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01177,  -117.8984,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00086,  -117.1376,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98792,  -106.6576,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98792,  -106.6576,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01865,  -107.9213,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98383,  -93.5241,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99451,  -98.9912,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01699,  -90.8783,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00360,  -96.1039,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -88.2297,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -88.6507,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.0496,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.9966,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.0292,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.9217,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99241,  -99.4702,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99241,  -99.4702,  'CORPUS C',  18.000,  21
4066,  1,  -0.158,  -127.115,  0.000,  0.000,  4,  1.02999,  -124.4590,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00333,  -120.6040,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02398,  -125.0761,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99565,  -99.3029,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01488,  -105.6360,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00300,  -109.6592,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99993,  -98.9257,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01854,  -113.9970,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02738,  -116.1568,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01854,  -113.9970,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01854,  -113.9970,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01854,  -113.9970,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99285,  -99.2742,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02014,  -119.7460,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02768,  -97.9032,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01804,  -99.9658,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.1690,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.5435,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.5289,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -94.3873,  'CORPUS C',  13.800,  21
4086,  1,  -0.208,  -108.941,  0.000,  0.000,  4,  1.02998,  -117.2932,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -125.282,  0.000,  0.000,  4,  1.02177,  -100.8635,  'CORPUS C',  115.00,  21
4088,  1,  -0.107,  -219.607,  0.000,  0.000,  4,  1.02999,  -123.7324,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00879,  -121.6178,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00879,  -121.6178,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00879,  -121.6178,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  -0.812,  0.000,  0.000,  4,  1.00987,  -121.4586,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00879,  -121.6178,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00879,  -121.6178,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00879,  -121.6178,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00879,  -121.6178,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00879,  -121.6178,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00879,  -121.6178,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98727,  -100.1041,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99799,  -98.7920,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00995,  -103.2008,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00980,  -112.7139,  'OLMITO 0',  115.00,  19
4103,  1,  0.380,  -126.958,  0.000,  0.000,  4,  1.02855,  -125.9489,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99761,  -98.6266,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -97.3691,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00409,  -112.5005,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02416,  -123.5227,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00123,  -96.6189,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98920,  -101.1769,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01295,  -118.2148,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00247,  -122.5814,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02337,  -108.9744,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02497,  -100.4443,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01783,  -102.1665,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -99.3110,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -99.2590,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01185,  -84.3022,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98431,  -106.6258,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00916,  -109.9912,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99542,  -99.0286,  'CORPUS C',  115.00,  21
4121,  1,  -0.029,  -50.683,  0.000,  0.000,  4,  1.02998,  -122.6489,  'SANTA MA',  115.00,  19
4122,  1,  0.007,  -157.119,  0.000,  0.000,  4,  1.02345,  -123.3409,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99818,  -101.1826,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01380,  -115.9988,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97762,  -85.6047,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00813,  -110.3633,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -70.775,  0.000,  0.000,  4,  1.00552,  -109.2025,  'ALICE 0 ',  115.00,  21
4128,  1,  0.032,  -72.832,  0.000,  0.000,  4,  1.01999,  -122.2803,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03231,  -107.1690,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -21.983,  0.000,  0.000,  4,  1.03000,  -108.2543,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -116.200,  0.000,  0.000,  4,  1.01999,  -87.8203,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01463,  -89.1754,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01999,  -87.8203,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01999,  -87.8203,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01999,  -87.8203,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01999,  -87.8203,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01999,  -87.8203,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01999,  -87.8203,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98261,  -105.0734,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02969,  -102.6065,  'SARITA 1',  230.00,  21
4141,  1,  -0.024,  -72.605,  0.000,  0.000,  4,  1.02999,  -106.5023,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -102.1635,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00039,  -92.0789,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98627,  -106.5926,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99724,  -98.1141,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02236,  -99.8736,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -105.174,  0.000,  0.000,  4,  1.02555,  -101.7400,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99447,  -108.1554,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97122,  -91.4063,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99473,  -99.7333,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02507,  -104.5490,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02367,  -106.0340,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03471,  -104.1694,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00918,  -119.5355,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01249,  -117.5489,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99862,  -100.8306,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01926,  -121.8554,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01441,  -93.8865,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00316,  -97.7056,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -92.0144,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -89.2665,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -89.3317,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01441,  -93.8865,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01139,  -116.5345,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02335,  -105.5076,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01040,  -104.6605,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01077,  -123.2680,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00196,  -97.9870,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98395,  -102.2975,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99403,  -98.2144,  'ARANSAS ',  115.00,  21
4171,  1,  0.196,  -103.707,  0.000,  0.000,  4,  1.01834,  -116.2353,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00419,  -85.9066,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96680,  -83.0144,  'REFUGIO ',  115.00,  21
4174,  1,  -0.013,  -79.414,  0.000,  0.000,  4,  1.03000,  -82.9830,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -19.093,  0.000,  0.000,  4,  1.03000,  -104.0244,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03636,  -104.6053,  'BRUNI 1 ',  115.00,  20
4177,  1,  -24.274,  -5.676,  0.000,  0.000,  4,  1.03997,  -103.8859,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -44.511,  0.000,  0.000,  4,  0.99711,  -88.2029,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01672,  -108.6719,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99321,  -99.1911,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01150,  -90.3023,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98361,  -91.4600,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01728,  -104.4321,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01036,  -113.9986,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.343,  0.000,  0.000,  4,  1.01715,  -107.9449,  'ZAPATA 0',  115.00,  19
4186,  1,  0.008,  -55.623,  0.000,  0.000,  4,  1.01678,  -123.8104,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99790,  -98.8095,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02309,  -97.9298,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99042,  -95.3217,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01280,  -102.8614,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00760,  -112.4595,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -104.7662,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01440,  -107.4211,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00945,  -118.3935,  'SEBASTIA',  115.00,  19
4195,  1,  -14.888,  13.250,  0.000,  0.000,  4,  1.02205,  -91.4735,  'OILTON 0',  500.00,  20
4196,  1,  -0.001,  -183.158,  0.000,  0.000,  4,  1.03001,  -94.7705,  'OILTON 1',  230.00,  20
4197,  1,  -0.000,  -8.426,  0.000,  0.000,  4,  1.03001,  -97.8530,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02272,  -77.7987,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92680,  -86.1862,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98477,  -80.7509,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02866,  -77.4027,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -76.3592,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00116,  -77.2315,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -78.4761,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -77.7228,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91255,  -86.4939,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -76.8159,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -58.896,  0.000,  0.000,  5,  0.99075,  -83.2383,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01064,  -78.2303,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -73.5603,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -76.0676,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00805,  -78.7991,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -69.5610,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01188,  -72.7264,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -68.9412,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -73.5160,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -75.8072,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -73.5160,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93990,  -84.6143,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01752,  -75.1219,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01969,  -77.5524,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01826,  -78.7495,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -77.2635,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98312,  -79.4907,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01596,  -78.8259,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01748,  -77.7418,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01938,  -77.6251,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -73.5200,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -75.3466,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -73.5200,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -73.5200,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -71.4585,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -71.3929,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -72.5854,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -70.7338,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -71.5825,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -71.2406,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01144,  -78.9609,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01553,  -76.8958,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03364,  -70.1909,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -72.3674,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -71.8690,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02040,  -74.8796,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -73.1551,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01685,  -77.4731,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -73.1551,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -76.0560,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -76.9911,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88382,  -90.1581,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -69.1813,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -70.1104,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02085,  -66.8767,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01806,  -65.8156,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99680,  -79.9299,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00788,  -81.2974,  'MABANK 2',  115.00,  14
5061,  1,  -0.004,  -33.442,  0.000,  0.000,  5,  1.03000,  -84.4365,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00783,  -87.3332,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -73.4294,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -75.9315,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -73.4294,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -73.4294,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -70.8785,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -70.7508,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -70.5802,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01822,  -78.1507,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99834,  -77.4831,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -77.0797,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01510,  -76.0766,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01552,  -78.6771,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97129,  -82.6269,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01411,  -80.8336,  'TERRELL ',  161.00,  16
5077,  1,  -0.005,  -50.140,  0.000,  0.000,  5,  1.03000,  -82.3371,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -76.3058,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00313,  -78.3571,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96766,  -82.0668,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01225,  -78.3628,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -77.9467,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -74.3316,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -76.3334,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01079,  -78.4660,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -77.6382,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97356,  -80.4618,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98208,  -80.1569,  'CLIFTON ',  161.00,  18
5089,  1,  -23.111,  -28.519,  0.000,  0.000,  5,  1.00935,  -78.9617,  'CLIFTON ',  13.800,  18
5090,  1,  -0.001,  -185.213,  0.000,  0.000,  5,  1.02877,  -78.2620,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93786,  -84.0644,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01808,  -77.2833,  'GRANDVIE',  161.00,  14
5093,  1,  -0.032,  -201.479,  0.000,  0.000,  5,  1.03000,  -78.8172,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01371,  -75.4818,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -77.4362,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -77.3034,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -76.8970,  'EULESS 2',  161.00,  17
5098,  1,  -0.039,  -145.189,  0.000,  0.000,  5,  1.03000,  -78.5658,  'FORT WOR',  161.00,  17
5099,  1,  -0.008,  -87.241,  0.000,  0.000,  5,  1.03000,  -78.6862,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01988,  -77.5652,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98350,  -83.1552,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -74.7435,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -76.6172,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01816,  -77.1393,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -78.0002,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.02910,  -77.8065,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -78.0002,  'IRVING 1',  13.800,  17
5108,  1,  -0.054,  -248.235,  0.000,  0.000,  5,  1.03000,  -77.0043,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00620,  -78.3267,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97693,  -78.8321,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -77.8732,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97776,  -80.1067,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01920,  -78.5814,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99679,  -80.4881,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -79.4927,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -77.3106,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -78.1983,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97224,  -81.1606,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01968,  -72.6312,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04085,  -71.7581,  'BROWNWOO',  500.00,  15
5121,  1,  -0.005,  -23.076,  0.000,  0.000,  5,  1.03000,  -74.7300,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -78.2418,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91927,  -86.1964,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92379,  -85.2634,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -76.5344,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02349,  -78.2588,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96058,  -83.0619,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -78.1641,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99864,  -80.9645,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02657,  -76.8511,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02335,  -74.6672,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -76.5117,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97473,  -81.4050,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00472,  -78.3246,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01434,  -79.2493,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98031,  -79.1513,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01018,  -75.4239,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00592,  -77.1825,  'WACO 1 1',  161.00,  13
5139,  1,  -0.033,  -103.816,  0.000,  0.000,  5,  1.03000,  -78.3830,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93503,  -85.3589,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00561,  -79.0271,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96771,  -81.6575,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -76.3648,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97804,  -79.1980,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -77.2478,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01933,  -77.7069,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -78.1016,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -78.1766,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -78.3781,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01328,  -73.2697,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97466,  -81.6352,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01947,  -77.9054,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01696,  -75.1555,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97098,  -81.2819,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00817,  -78.8576,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98653,  -82.8622,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00979,  -78.2060,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -77.5239,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91551,  -86.6255,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -75.9049,  'DENTON 2',  161.00,  17
5161,  1,  -0.081,  -104.091,  0.000,  0.000,  5,  1.03000,  -78.1327,  'DALLAS 4',  161.00,  16
5162,  1,  0.539,  0.000,  0.000,  0.000,  5,  0.86308,  -91.4678,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01150,  -77.7532,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -74.0245,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -75.6576,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.9663,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -74.0245,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02451,  -78.4695,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01244,  -78.7102,  'DUBLIN 1',  161.00,  15
5170,  1,  -17.001,  8.640,  0.000,  0.000,  5,  1.00705,  -78.0730,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92466,  -85.5177,  'MERTENS ',  161.00,  14
5172,  1,  -0.025,  -123.632,  0.000,  0.000,  5,  1.03000,  -78.5179,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -77.0229,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91843,  -86.0372,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -76.2742,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98530,  -76.7618,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01929,  -77.4194,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01588,  -78.2569,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -72.9159,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -74.0879,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02068,  -78.0127,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93534,  -85.0657,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02849,  -78.0395,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01055,  -79.6983,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01728,  -78.3311,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01271,  -77.0734,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02096,  -71.4447,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -77.7328,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02212,  -78.1192,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99797,  -80.9502,  'GORDON 0',  161.00,  12
5191,  1,  0.002,  -57.297,  0.000,  0.000,  5,  0.97721,  -81.7282,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02335,  -74.8294,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -75.3384,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -77.6605,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -77.7122,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -69.9207,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01813,  -72.0771,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02269,  -69.6593,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -78.0141,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97560,  -80.0690,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91117,  -85.2173,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99503,  -78.3402,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -77.7843,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -70.8838,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -72.4264,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01970,  -68.5539,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -69.6351,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -69.3119,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96425,  -80.3647,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -77.1713,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87779,  -90.1134,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99855,  -78.6174,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -77.6322,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01742,  -78.0388,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01181,  -78.0570,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02166,  -78.0295,  'FORT WOR',  161.00,  17
5217,  1,  -0.077,  -189.311,  0.000,  0.000,  5,  1.03000,  -77.7840,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01114,  -78.9144,  'JUSTIN 0',  161.00,  17
5219,  1,  0.007,  -30.986,  0.000,  0.000,  5,  1.00744,  -79.0732,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02108,  -78.7515,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01589,  -78.2490,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97741,  -81.7916,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88174,  -90.4410,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -77.6857,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01799,  -80.1042,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99334,  -82.3488,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01059,  -80.2313,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -76.6552,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -77.7345,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -78.1989,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97038,  -82.0966,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02640,  -78.1684,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -77.6160,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02026,  -77.0563,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00108,  -79.0644,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -68.9091,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01788,  -68.1773,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -68.5686,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03463,  -73.9704,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -77.3362,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -78.3158,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -78.3158,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -73.3709,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -78.0026,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -78.4407,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97880,  -78.0783,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96615,  -80.9687,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -77.1692,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01985,  -76.9684,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -76.8001,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -77.7859,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -78.1975,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -77.3009,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -77.6594,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97710,  -81.0951,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98813,  -78.9334,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97304,  -80.3830,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01775,  -77.8545,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01577,  -79.4996,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01962,  -69.5042,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99783,  -74.6817,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01176,  -65.2299,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01447,  -66.4642,  'GLEN ROS',  13.800,  18
5264,  1,  -0.000,  -94.528,  0.000,  0.000,  5,  1.02405,  -79.5841,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -76.6483,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -77.3217,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94815,  -84.5423,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97421,  -80.3334,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00854,  -75.5642,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91981,  -85.0121,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96282,  -81.5665,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02323,  -78.1967,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02967,  -77.7966,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01056,  -78.0194,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88632,  -89.7179,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94322,  -81.5453,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01831,  -77.8531,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99338,  -77.7592,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01951,  -74.4402,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00922,  -76.0619,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01359,  -72.7344,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01461,  -72.9985,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01599,  -73.3371,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00956,  -79.2512,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00232,  -77.0303,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99421,  -77.1638,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -77.4750,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97240,  -80.6374,  'WOLFE CI',  161.00,  16
5289,  1,  -0.092,  -209.839,  0.000,  0.000,  5,  1.03000,  -77.7260,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97345,  -81.0417,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02152,  -78.5315,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01766,  -77.9045,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01062,  -75.6202,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -78.3514,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -74.1066,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02390,  -75.9759,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -74.1066,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -74.1066,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -74.1066,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -74.1066,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -74.1066,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.9645,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -71.7634,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -74.2857,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -76.5401,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -77.2164,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -77.3415,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01955,  -77.4279,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -78.1707,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -78.0831,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -78.4971,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01569,  -78.3990,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -75.9497,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95674,  -82.4496,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01108,  -78.5487,  'DENTON 6',  161.00,  17
5316,  1,  -0.035,  -160.643,  0.000,  0.000,  5,  1.03000,  -77.9181,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01904,  -71.1237,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02011,  -72.8256,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01356,  -69.5190,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01322,  -69.3465,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01386,  -69.5885,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -74.1050,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -76.7810,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.9684,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.9625,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03922,  -73.0337,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88112,  -89.2844,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97365,  -81.8110,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -77.7426,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -77.1621,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00542,  -79.0820,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -78.7768,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00446,  -78.3589,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98664,  -78.2749,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -78.1689,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02008,  -77.2627,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01364,  -72.8515,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00982,  -77.1664,  'GRANBURY',  161.00,  18
5339,  1,  -0.026,  -103.563,  0.000,  0.000,  5,  1.03000,  -78.4109,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02178,  -78.3260,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -77.1456,  'LEWISVIL',  161.00,  17
5342,  1,  -1.567,  -3.201,  0.000,  0.000,  5,  1.03269,  -77.0581,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -76.1550,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -78.4182,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96750,  -81.4926,  'HILLSBOR',  161.00,  14
5346,  1,  -0.013,  -275.074,  0.000,  0.000,  5,  1.02858,  -78.0524,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97636,  -80.2891,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98589,  -78.8604,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01855,  -77.1347,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -74.5223,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -76.5461,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01989,  -77.8673,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -77.2801,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01869,  -78.7712,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00713,  -76.6290,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -77.9588,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -76.8389,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -73.4099,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99593,  -76.6964,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -72.0808,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -71.0212,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01835,  -72.5818,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -71.0212,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02175,  -70.2218,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01921,  -69.3536,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01863,  -69.1223,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01871,  -69.1791,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02057,  -69.7978,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01833,  -69.0217,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -76.9445,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01228,  -77.1816,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -78.2512,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01746,  -78.7814,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -76.6856,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -77.9305,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02257,  -77.2565,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01021,  -78.9529,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -113.282,  0.000,  0.000,  5,  1.00102,  -79.6295,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -78.2650,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -73.5259,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01378,  -75.7804,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.1517,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -71.9584,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -74.2235,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -75.8299,  'DALLAS 3',  161.00,  16
5386,  1,  0.233,  -169.208,  0.000,  0.000,  5,  1.02837,  -77.9862,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01534,  -79.2117,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00822,  -74.9764,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99417,  -77.2018,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96359,  -80.8246,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92461,  -86.7912,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88075,  -92.8221,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98721,  -78.8416,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03936,  -69.4606,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03625,  -69.9009,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01793,  -74.1603,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02012,  -73.6889,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02012,  -73.6889,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.1950,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01695,  -77.1493,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -71.5131,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01484,  -73.9204,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -71.5131,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -71.5131,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -71.5131,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -71.5131,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97555,  -81.8335,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01724,  -78.8603,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01799,  -77.8333,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02422,  -75.2075,  'KILLEEN ',  500.00,  13
5411,  1,  0.003,  -184.320,  0.000,  0.000,  5,  1.02743,  -77.4375,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01829,  -78.3913,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -70.6784,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -75.2145,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -69.4515,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -69.4381,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -69.5862,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -70.6784,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -70.6784,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02354,  -76.8895,  'FORT WOR',  161.00,  17
5421,  1,  -0.009,  -176.927,  0.000,  0.000,  5,  1.02769,  -79.7163,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.026,  -71.071,  0.000,  0.000,  5,  1.03000,  -77.4382,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -77.4382,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -77.4382,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -77.9214,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97422,  -81.6618,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00048,  -77.7535,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -76.7902,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01763,  -79.0682,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01729,  -79.1122,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02238,  -77.5156,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01160,  -78.6786,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02197,  -78.1370,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -78.7841,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99469,  -80.0237,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -77.8429,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87866,  -89.4497,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02236,  -78.1072,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00562,  -76.7563,  'WAXAHACH',  161.00,  14
5440,  1,  -0.058,  -149.916,  0.000,  0.000,  5,  1.03000,  -78.2288,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -77.5514,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02105,  -78.2301,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -78.2131,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01854,  -71.1733,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01142,  -74.9188,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97946,  -81.4978,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01846,  -77.4402,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -74.4041,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02967,  -76.3098,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98047,  -81.3337,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -75.2246,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01108,  -76.8467,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01848,  -76.8113,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01546,  -78.4828,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00548,  -78.0011,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98038,  -82.2961,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -77.4956,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95136,  -82.0366,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92427,  -87.3863,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88050,  -93.4078,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99706,  -77.6794,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01796,  -77.7340,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -78.1769,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -74.5571,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -76.4072,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93513,  -85.4249,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -78.3024,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01657,  -78.0749,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01858,  -78.7948,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98633,  -80.9062,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01215,  -78.6680,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -72.6075,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -73.8414,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91910,  -85.5490,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02255,  -77.7418,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91249,  -87.5387,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01848,  -78.2278,  'HARKER H',  161.00,  13
5478,  1,  -0.001,  -126.267,  0.000,  0.000,  5,  1.02578,  -77.9776,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02660,  -74.0589,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -75.9376,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01022,  -78.3314,  'FORT WOR',  161.00,  17
5482,  1,  -0.042,  -167.460,  0.000,  0.000,  5,  1.03000,  -78.5488,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -77.1047,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99327,  -78.1577,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01687,  -74.8364,  'BLOOMING',  161.00,  14
6001,  1,  -0.031,  -131.080,  0.000,  0.000,  6,  1.03000,  -80.9451,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01442,  -81.2924,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03718,  -71.2795,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02592,  -71.6537,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02835,  -74.4985,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.2713,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.4690,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.1853,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.4473,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.0057,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01661,  -78.2270,  'MARION 2',  115.00,  22
6012,  1,  -0.003,  -48.653,  0.000,  0.000,  6,  1.02999,  -76.7364,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01195,  -81.5637,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96984,  -85.7115,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02267,  -81.9460,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02349,  -80.3482,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01375,  -80.0143,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01400,  -79.0238,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01417,  -79.4571,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01428,  -79.6437,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03857,  -74.0726,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03296,  -75.6116,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02589,  -77.7212,  'LEANDER ',  115.00,  23
6024,  1,  -0.003,  -170.356,  0.000,  0.000,  6,  1.03000,  -81.1946,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.167,  -235.159,  0.000,  0.000,  6,  1.03000,  -81.0833,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01698,  -80.3430,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02311,  -78.2055,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01635,  -78.8509,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95775,  -89.4391,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99541,  -73.5869,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99887,  -75.4592,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01573,  -81.2447,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03003,  -74.9416,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02540,  -76.4006,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -78.1513,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02245,  -77.2148,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -79.1183,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03646,  -73.4811,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02515,  -76.2598,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01488,  -79.3100,  'AUSTIN 3',  115.00,  23
6041,  1,  -9.961,  -18.073,  0.000,  0.000,  6,  1.03998,  -73.3786,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.4988,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01957,  -79.4697,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01012,  -81.2165,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -75.1782,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -77.6664,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02106,  -80.4751,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -75.1782,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -75.1782,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -75.1782,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03839,  -74.9496,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03120,  -75.1782,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03945,  -74.9136,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -16.277,  0.000,  0.000,  6,  1.03997,  -74.6713,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97874,  -89.9157,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02849,  -72.5887,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02738,  -74.7035,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02624,  -75.8960,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92802,  -101.7331,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -81.5251,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01655,  -79.5921,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01474,  -68.2321,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01301,  -70.1838,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00436,  -73.3852,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00428,  -81.0823,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02995,  -72.9114,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02609,  -74.9919,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01867,  -78.4612,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.0543,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.8346,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.2314,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.2051,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.7715,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.7812,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00761,  -67.8071,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00149,  -69.8348,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98932,  -73.0910,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -66.6824,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00401,  -67.2848,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00259,  -67.0946,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02418,  -78.7973,  'MARBLE F',  115.00,  23
6082,  1,  -12.180,  -13.256,  0.000,  0.000,  6,  1.03966,  -78.0767,  'MARBLE F',  13.800,  23
6083,  1,  -12.180,  -11.235,  0.000,  0.000,  6,  1.03966,  -78.0239,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02123,  -79.4130,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02123,  -79.4130,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02123,  -79.4130,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02123,  -79.4130,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02123,  -79.4130,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02123,  -79.4130,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02123,  -79.4130,  'ROUND RO',  13.800,  23
6091,  1,  -0.002,  -81.552,  0.000,  0.000,  6,  1.03000,  -81.1921,  'WIMBERLE',  115.00,  23
6092,  1,  -0.000,  -52.333,  0.000,  0.000,  6,  1.02306,  -81.8782,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01426,  -80.0679,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01853,  -79.8533,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01741,  -81.0059,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -91.603,  0.000,  0.000,  6,  1.00886,  -84.5488,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01333,  -80.5049,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01179,  -80.0734,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00713,  -81.5543,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01021,  -82.5251,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00925,  -68.5369,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01369,  -70.0076,  'WINCHEST',  230.00,  25
6103,  1,  -0.012,  -107.075,  0.000,  0.000,  6,  1.02999,  -74.3422,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00925,  -68.5369,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00925,  -68.5369,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00925,  -68.5369,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03491,  -72.9305,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01326,  -75.1841,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95579,  -82.9742,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.9165,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.8047,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01076,  -83.1296,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01192,  -79.7743,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00939,  -81.6772,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01114,  -81.0250,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99027,  -83.2462,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02714,  -74.6995,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03853,  -74.0162,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02920,  -76.3854,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02625,  -78.1618,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01570,  -81.0640,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93233,  -79.9677,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01395,  -79.4444,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02175,  -77.6780,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00251,  -83.0228,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01504,  -79.2735,  'AUSTIN 3',  115.00,  23
6127,  1,  0.001,  -7.298,  0.000,  0.000,  6,  0.88205,  -89.5355,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01070,  -82.6889,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91416,  -92.4415,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01154,  -79.5698,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01916,  -79.9895,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00862,  -80.2602,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95445,  -86.5685,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98338,  -84.8324,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98026,  -74.1181,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02439,  -81.1276,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00765,  -81.0155,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99682,  -85.9313,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97522,  -83.8526,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95228,  -86.1850,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02945,  -73.1511,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02636,  -75.7306,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -78.3274,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02945,  -73.1511,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.8400,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.9992,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.8721,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.0817,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.5966,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -80.8572,  'SAN ANTO',  115.00,  26
6151,  1,  -0.001,  -73.182,  0.000,  0.000,  6,  0.95642,  -84.0767,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -78.1871,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01988,  -79.1125,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99805,  -81.4382,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00518,  -82.6517,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02005,  -78.9754,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00666,  -83.7917,  'BOERNE 1',  115.00,  26
6158,  1,  -0.035,  -69.319,  0.000,  0.000,  6,  1.03000,  -75.5141,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01447,  -80.5016,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01245,  -79.4633,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02836,  -71.8898,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02623,  -74.7623,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02002,  -77.4725,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.3785,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.2057,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.1815,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.5662,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01314,  -81.4805,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03029,  -74.1498,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02519,  -77.2379,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01772,  -79.1975,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99458,  -74.3821,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99634,  -76.4296,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01881,  -80.8975,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01103,  -79.8582,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01531,  -79.7480,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.039,  -259.563,  0.000,  0.000,  6,  1.03000,  -78.0253,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01673,  -80.5593,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01182,  -81.5082,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00465,  -82.9215,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01380,  -80.9145,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01478,  -81.4780,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99458,  -77.5814,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01313,  -80.0536,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01005,  -80.3209,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01798,  -79.0505,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01584,  -79.4603,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98626,  -69.8572,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96166,  -75.3611,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95210,  -85.7537,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01458,  -79.9408,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00947,  -73.6304,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99911,  -76.3068,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00628,  -80.3055,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96776,  -75.5650,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00697,  -82.4044,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02863,  -74.9121,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -78.0956,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02491,  -79.5985,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00362,  -81.8430,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01767,  -81.5790,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99901,  -82.1093,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01478,  -81.1841,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00917,  -81.4683,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01995,  -78.2805,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97962,  -79.0330,  'LEXINGTO',  115.00,  25
6207,  1,  -0.002,  -83.648,  0.000,  0.000,  6,  1.03000,  -80.9500,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01909,  -80.1158,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99274,  -83.3194,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03979,  -73.7293,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03337,  -75.5113,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02263,  -78.8121,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.9420,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.2244,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.3418,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.8582,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01104,  -81.1813,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00619,  -79.4658,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01580,  -80.2844,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01617,  -80.0388,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -102.099,  0.000,  0.000,  6,  1.01044,  -87.3365,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02370,  -76.5843,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02109,  -77.9270,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01173,  -80.4493,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00559,  -81.6614,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96198,  -92.5644,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01922,  -78.5865,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02685,  -72.9737,  'SAN MARC',  500.00,  22
6229,  1,  -0.003,  -137.449,  0.000,  0.000,  6,  1.03000,  -75.6968,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01907,  -78.4678,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00166,  -80.5844,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01062,  -78.7202,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01032,  -79.7737,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02898,  -75.4968,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02767,  -76.8342,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02150,  -79.4142,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87489,  -91.4516,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01715,  -78.9704,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03302,  -72.8031,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02559,  -76.1314,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02105,  -78.3039,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03302,  -72.8031,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.4487,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.2065,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.6106,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.6789,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.1989,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.5757,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.0280,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00997,  -81.5154,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01730,  -81.5715,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00180,  -80.9599,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98154,  -82.9941,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03346,  -72.9253,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02961,  -74.5838,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01800,  -78.2098,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03110,  -72.0625,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -71.2756,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03346,  -72.9253,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03075,  -71.8894,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01167,  -81.5602,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01693,  -79.0419,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00767,  -79.1697,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00413,  -81.3433,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00263,  -76.9177,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.839,  -1.719,  0.000,  0.000,  6,  1.00496,  -76.8683,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.343,  -2.727,  0.000,  0.000,  6,  1.00633,  -76.8387,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.839,  -1.719,  0.000,  0.000,  6,  1.00496,  -76.8683,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.343,  -2.727,  0.000,  0.000,  6,  1.00633,  -76.8387,  'CUERO 1 ',  13.800,  24
6270,  1,  -3.358,  -6.817,  0.000,  0.000,  6,  1.01182,  -76.7212,  'CUERO 1 ',  13.800,  24
6271,  1,  -2.052,  -4.090,  0.000,  0.000,  6,  1.00834,  -76.7636,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.343,  -2.727,  0.000,  0.000,  6,  1.00633,  -76.8387,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.343,  -2.727,  0.000,  0.000,  6,  1.00633,  -76.8387,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.567,  -3.201,  0.000,  0.000,  6,  1.00697,  -76.8257,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01057,  -81.0741,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00833,  -83.7875,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02539,  -76.0920,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01864,  -77.9510,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02514,  -75.0486,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01704,  -78.0409,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01732,  -81.0055,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02168,  -80.6081,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01596,  -81.8984,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01455,  -80.5222,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01083,  -82.4957,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -109.367,  0.000,  0.000,  6,  1.00954,  -86.2854,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -78.0737,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01144,  -80.7572,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00805,  -80.2127,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02268,  -79.5931,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01635,  -81.0381,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03413,  -72.5315,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02575,  -75.1411,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01363,  -78.1633,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03231,  -71.8153,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03256,  -71.9196,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02948,  -70.8622,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02700,  -72.4259,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02796,  -74.4034,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02717,  -75.5664,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02700,  -72.4259,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02100,  -70.3180,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -71.7142,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02209,  -70.6571,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02105,  -70.2916,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01580,  -79.1793,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00968,  -81.0304,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01311,  -80.7099,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97202,  -86.0999,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02249,  -79.8973,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96154,  -78.0714,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02712,  -79.3012,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01481,  -80.0232,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01610,  -80.7325,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02997,  -76.1640,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02572,  -76.4280,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02201,  -77.2880,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01797,  -78.3126,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01506,  -79.0586,  'GEORGETO',  115.00,  23
6320,  1,  -0.165,  -227.189,  0.000,  0.000,  6,  1.03000,  -79.9769,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01246,  -79.1337,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00966,  -81.8660,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01028,  -81.0147,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01774,  -80.2550,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88809,  -90.5814,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00016,  -76.6604,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94889,  -79.9261,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95234,  -89.5010,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96548,  -86.3090,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01782,  -79.6708,  'AUSTIN 9',  115.00,  23
6331,  1,  0.000,  -153.963,  0.000,  0.000,  6,  1.02275,  -80.1353,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01249,  -81.2636,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02833,  -75.1072,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02746,  -77.3662,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02030,  -79.2669,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90406,  -94.3903,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02420,  -80.3467,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88255,  -88.8428,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99697,  -79.5920,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00498,  -83.2175,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00755,  -74.8012,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02962,  -75.0733,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02622,  -76.7257,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02409,  -78.1196,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01106,  -80.0518,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00115,  -85.2707,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.6048,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03305,  -75.5323,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02057,  -78.5732,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -80.5738,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01997,  -79.3409,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02529,  -77.0371,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02114,  -78.7485,  'ROUND RO',  115.00,  23
6356,  1,  -0.043,  -195.233,  0.000,  0.000,  6,  1.03000,  -81.2341,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95919,  -96.0703,  'DEVINE 0',  115.00,  26
6358,  1,  -0.007,  -153.451,  0.000,  0.000,  6,  1.03000,  -82.7890,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03210,  -75.8003,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02049,  -77.5214,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97481,  -71.1039,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03329,  -61.5658,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -64.5509,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02396,  -68.0739,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0117,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.6823,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2356,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1681,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0090,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99563,  -74.9465,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02544,  -73.5674,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98655,  -71.8546,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00592,  -73.0965,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00489,  -71.4071,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00489,  -71.4071,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01393,  -69.1868,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01009,  -72.2573,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -66.3716,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00083,  -70.2952,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00008,  -72.9862,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -66.3716,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -66.3716,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -66.3716,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -66.3716,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -66.3716,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01905,  -68.6664,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00766,  -72.2618,  'SPRING 1',  115.00,  5
7028,  1,  -0.813,  -402.563,  0.000,  0.000,  7,  1.02000,  -71.8187,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99052,  -68.7056,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98559,  -75.0539,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99052,  -68.7056,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99052,  -68.7056,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99052,  -68.7056,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99052,  -68.7056,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -69.0323,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -70.9862,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02528,  -65.6185,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -66.8907,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01042,  -70.4661,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02358,  -65.1170,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01641,  -68.2378,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00369,  -65.5209,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00196,  -68.6993,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98126,  -70.8496,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02206,  -64.0578,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01232,  -64.8394,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02463,  -66.0218,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -67.6618,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01517,  -71.4016,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00178,  -74.0773,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00985,  -72.1555,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00763,  -70.8469,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01517,  -67.1637,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00125,  -72.0690,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01048,  -70.4959,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01743,  -69.1177,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00471,  -72.4940,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98658,  -61.6084,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99006,  -63.8700,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99330,  -66.5029,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98658,  -61.6084,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98658,  -61.6084,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98658,  -61.6084,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98658,  -61.6084,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98658,  -61.6084,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98658,  -61.6084,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99474,  -73.5336,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99151,  -63.6154,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98924,  -66.9886,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00723,  -69.8260,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96209,  -65.1485,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -68.2827,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02201,  -65.3901,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01919,  -67.4275,  'GALVESTO',  115.00,  2
7075,  1,  -0.229,  -357.170,  0.000,  0.000,  7,  1.03000,  -68.9928,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03634,  -60.1940,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03156,  -62.3811,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02247,  -66.5068,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1606,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5871,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5634,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1074,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02249,  -64.5903,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01610,  -67.2285,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00252,  -68.2662,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00518,  -70.8733,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01098,  -69.7408,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98558,  -72.6639,  'RICHMOND',  115.00,  3
7089,  1,  0.028,  -334.736,  0.000,  0.000,  7,  1.02836,  -72.9481,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00374,  -73.6112,  'PINEHURS',  115.00,  5
7091,  1,  -0.117,  -244.243,  0.000,  0.000,  7,  1.03000,  -72.4575,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00511,  -71.6674,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00021,  -72.3289,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01851,  -72.8790,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95664,  -51.1623,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97094,  -54.2614,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97374,  -56.3152,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -42.2416,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00642,  -70.4884,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00883,  -71.4313,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99809,  -73.0234,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00689,  -70.7351,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03418,  -60.5654,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02519,  -64.1227,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02438,  -67.5147,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9881,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03418,  -60.5654,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03418,  -60.5654,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8667,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8247,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5146,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5311,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5846,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5840,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98462,  -72.5402,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00639,  -72.0501,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99863,  -72.7698,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00684,  -70.3826,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99799,  -73.1007,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99799,  -73.1007,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99799,  -73.1007,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96029,  -64.3953,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -71.6377,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03054,  -61.5916,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01693,  -66.2384,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01430,  -68.3798,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01457,  -71.0313,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98985,  -68.9056,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03202,  -60.3609,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02253,  -64.4733,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01224,  -67.8091,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03202,  -60.3609,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02910,  -59.0675,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02824,  -58.7349,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -58.5728,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02792,  -58.5055,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02920,  -58.9271,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03202,  -60.3609,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03202,  -60.3609,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03202,  -60.3609,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03202,  -60.3609,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00856,  -73.3085,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -69.9657,  'HOUSTON ',  115.00,  4
7145,  1,  -0.094,  -223.785,  0.000,  0.000,  7,  1.03000,  -73.3618,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -73.3618,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -71.3736,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00326,  -72.6799,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97407,  -69.4107,  'BLOOMING',  115.00,  6
7150,  1,  -0.048,  -32.504,  0.000,  0.000,  7,  1.03000,  -69.5865,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02511,  -71.8175,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00679,  -71.3125,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95877,  -59.8083,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01315,  -72.8664,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99993,  -71.5739,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01417,  -68.8666,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00925,  -71.4329,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99712,  -72.2691,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03031,  -65.6239,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02151,  -67.4421,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01446,  -70.1759,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03909,  -65.0802,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7774,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0102,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03917,  -65.0715,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.6336,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.4186,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03031,  -65.6239,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03031,  -65.6239,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.3003,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02101,  -65.5937,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02289,  -67.2504,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99725,  -72.8860,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00542,  -69.4070,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02985,  -66.2899,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01891,  -68.3105,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00234,  -72.1479,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00071,  -72.9776,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00263,  -70.5107,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00568,  -71.9434,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99918,  -73.1604,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99080,  -72.8928,  'PATTISON',  115.00,  3
7183,  1,  -0.594,  -344.460,  0.000,  0.000,  7,  1.03000,  -72.7484,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02325,  -63.7589,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01599,  -65.6758,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02352,  -61.9713,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01690,  -65.6818,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01141,  -69.8028,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02352,  -61.9713,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02352,  -61.9713,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02352,  -61.9713,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02352,  -61.9713,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02352,  -61.9713,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.0830,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.7828,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.7963,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.2179,  'HOUSTON ',  13.800,  3
7198,  1,  -0.296,  -181.483,  0.000,  0.000,  7,  1.03000,  -72.6705,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02694,  -65.8501,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01953,  -68.9193,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01807,  -71.9611,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99628,  -75.1795,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98465,  -67.1973,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03600,  -60.0811,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03001,  -62.7886,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02821,  -66.1161,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03600,  -60.0811,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9060,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5756,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2992,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8003,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9967,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -68.6101,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00335,  -70.8876,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00436,  -72.7121,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00276,  -71.9713,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00648,  -72.0789,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00393,  -73.9679,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99649,  -69.6399,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00307,  -72.1176,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -71.8598,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00470,  -70.9414,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00720,  -71.8386,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00242,  -72.1950,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99898,  -73.5717,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00991,  -71.5473,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03044,  -64.3667,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -67.6179,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01307,  -69.5413,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00784,  -71.1678,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -68.5975,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02514,  -67.8669,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99671,  -74.9560,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00833,  -73.0844,  'PORTER 0',  115.00,  5
7235,  1,  -0.282,  -174.314,  0.000,  0.000,  7,  1.03000,  -74.2916,  'CYPRESS ',  115.00,  3
7236,  1,  -0.136,  -179.954,  0.000,  0.000,  7,  1.03000,  -73.1254,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98812,  -71.4320,  'FULSHEAR',  115.00,  1
7238,  1,  -0.016,  -88.098,  0.000,  0.000,  7,  1.03000,  -69.8410,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00966,  -69.1166,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01151,  -72.1206,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00133,  -72.5893,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00233,  -72.5436,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00996,  -71.1318,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00201,  -69.9352,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00892,  -73.2453,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99410,  -73.7391,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98522,  -67.6165,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99856,  -72.8105,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00367,  -71.8791,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01308,  -71.2296,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00505,  -74.5462,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -63.9501,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00430,  -66.6672,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02254,  -72.9292,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00967,  -70.3223,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00397,  -71.2819,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00345,  -69.9114,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00573,  -71.2301,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01294,  -70.9011,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -69.4965,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98712,  -58.0366,  'BAY CITY',  230.00,  1
7262,  1,  -0.001,  -70.718,  0.000,  0.000,  7,  0.99853,  -60.0911,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03163,  -60.5558,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02685,  -62.9441,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01559,  -67.2435,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02923,  -59.2860,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03163,  -60.5558,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03163,  -60.5558,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03163,  -60.5558,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02941,  -59.5418,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99759,  -73.6225,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00520,  -70.7552,  'HOUSTON ',  115.00,  3
7273,  1,  -0.093,  -160.829,  0.000,  0.000,  7,  1.03000,  -68.4441,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99812,  -73.3262,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99476,  -75.2840,  'VICTORIA',  115.00,  6
7276,  1,  0.013,  -483.226,  0.000,  0.000,  7,  1.02759,  -72.5089,  'HOUSTON ',  115.00,  3
7277,  1,  0.000,  -50.175,  0.000,  0.000,  7,  0.99510,  -72.0527,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02197,  -65.0074,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01810,  -67.4566,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02197,  -65.0074,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02197,  -65.0074,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02692,  -63.5892,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00973,  -67.7723,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02692,  -63.5892,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02692,  -63.5892,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02692,  -63.5892,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02692,  -63.5892,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02692,  -63.5892,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02692,  -63.5892,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99921,  -73.4905,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99141,  -73.4584,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01138,  -71.0303,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01284,  -68.0538,  'SANTA FE',  115.00,  2
7294,  1,  -0.009,  -22.194,  0.000,  0.000,  7,  1.03000,  -67.1069,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00214,  -72.4889,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99721,  -73.2411,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00011,  -71.5290,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00429,  -72.4803,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98541,  -70.2415,  'EAGLE LA',  115.00,  1
7300,  1,  -0.041,  -146.714,  0.000,  0.000,  7,  1.03000,  -73.6715,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00278,  -69.9426,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98636,  -63.1540,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98729,  -68.8150,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98406,  -57.9199,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99357,  -62.6535,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99380,  -66.6803,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98406,  -57.9199,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98406,  -57.9199,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98406,  -57.9199,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98406,  -57.9199,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99578,  -56.9766,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01871,  -62.9161,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00138,  -66.1914,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97091,  -75.3250,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01608,  -72.7375,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00163,  -70.9016,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00803,  -68.6826,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00049,  -71.0258,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00184,  -72.3540,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03410,  -60.0894,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -61.9407,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01808,  -64.8392,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03139,  -59.0593,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03021,  -58.6968,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -58.6897,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03229,  -59.4085,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99829,  -63.3830,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99545,  -64.7780,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99829,  -63.3830,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00478,  -71.8984,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -62.7674,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02214,  -64.6846,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01135,  -69.0373,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -62.7674,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1005,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01088,  -70.6073,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96264,  -73.8442,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00567,  -70.9974,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98682,  -66.5180,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98409,  -74.0161,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00630,  -61.7613,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01138,  -66.6584,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98881,  -71.0420,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99931,  -72.8511,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00743,  -70.5211,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03417,  -60.5011,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02534,  -63.2299,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01914,  -66.0958,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5643,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2556,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5233,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7400,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1352,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0854,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0726,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8422,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03417,  -60.5011,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9510,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4187,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.6890,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03417,  -60.5011,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00074,  -72.4063,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00981,  -68.3393,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98499,  -71.5820,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00878,  -71.6706,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03168,  -61.9978,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02307,  -65.0435,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01592,  -68.5751,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03168,  -61.9978,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03168,  -61.9978,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03168,  -61.9978,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03168,  -61.9978,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03168,  -61.9978,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03168,  -61.9978,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7209,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8970,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4042,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9937,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1468,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01239,  -65.8480,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00889,  -72.2399,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00318,  -71.3564,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00678,  -67.9569,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00152,  -72.0043,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00317,  -73.0014,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00413,  -72.1878,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00138,  -72.2959,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01138,  -72.6074,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.8328,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03106,  -68.8608,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -70.2840,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01762,  -68.8134,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98365,  -67.9650,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00064,  -71.3876,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00886,  -72.5811,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99987,  -72.0522,  'HOUSTON ',  115.00,  3
7397,  1,  -0.025,  -104.487,  0.000,  0.000,  7,  1.02218,  -72.6742,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01243,  -69.5277,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00843,  -70.8612,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02980,  -62.3499,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02352,  -64.4302,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01778,  -67.9971,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -69.2998,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00014,  -73.1811,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01946,  -67.9468,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99329,  -62.8433,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99009,  -64.3048,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96988,  -67.2030,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01263,  -67.2838,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00137,  -71.3225,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00558,  -73.2134,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00282,  -67.7641,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99198,  -68.4608,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00272,  -65.5049,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99409,  -68.0831,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98964,  -69.9522,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01261,  -71.8010,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01287,  -71.4613,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01007,  -68.5109,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01673,  -69.4730,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00584,  -73.1395,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7813,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02693,  -63.9008,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01422,  -67.4399,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99902,  -73.4334,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97552,  -65.5478,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99948,  -73.3508,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03547,  -62.3974,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02026,  -62.4273,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00335,  -65.8013,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00939,  -71.9051,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01458,  -82.6742,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01030,  -80.8668,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02029,  -83.5840,  'ARP 0   ',  115.00,  8
8003,  1,  0.006,  -42.066,  0.000,  0.000,  8,  1.02549,  -82.0562,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02857,  -78.0208,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.001,  -75.036,  0.000,  0.000,  8,  1.03000,  -78.9741,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.006,  -53.978,  0.000,  0.000,  8,  1.03000,  -81.4182,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01916,  -82.0913,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00448,  -83.8678,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00865,  -74.5113,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00094,  -79.7784,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01561,  -76.9554,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02496,  -72.9225,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -52.820,  0.000,  0.000,  8,  1.02781,  -83.9894,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00692,  -84.4538,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01364,  -82.2697,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -47.796,  0.000,  0.000,  8,  1.02999,  -76.8829,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01408,  -82.1835,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02714,  -78.8168,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.007,  -105.252,  0.000,  0.000,  8,  1.03000,  -81.9805,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00801,  -83.2552,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02773,  -79.7010,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -14.525,  0.000,  0.000,  8,  1.03000,  -81.4240,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02452,  -80.1684,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02452,  -80.1684,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.002,  -46.043,  0.000,  0.000,  8,  1.03000,  -82.1357,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01164,  -84.4955,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02409,  -81.7771,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01261,  -84.3987,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00541,  -83.8639,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03910,  -67.2202,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03600,  -68.1938,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03072,  -71.6539,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.6544,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.9774,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -66.1111,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -66.0540,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00982,  -83.6027,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01803,  -77.3587,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01683,  -84.0345,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00620,  -81.8480,  'MURCHISO',  115.00,  8
8041,  1,  -0.001,  -43.254,  0.000,  0.000,  8,  1.03000,  -81.9555,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00780,  -83.0431,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02080,  -71.7671,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02291,  -73.3639,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02170,  -75.7778,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01829,  -71.0172,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01877,  -71.1271,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.3343,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01923,  -71.2673,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01753,  -70.7583,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01933,  -71.3075,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02385,  -82.6865,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00453,  -83.0112,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00738,  -81.7596,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02662,  -79.9464,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02763,  -83.1491,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02640,  -72.5575,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02558,  -73.9193,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02189,  -75.6610,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01954,  -71.6000,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01813,  -71.3991,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02773,  -76.6793,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01673,  -83.0896,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01922,  -76.1580,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00851,  -81.0189,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01681,  -76.9423,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01103,  -71.7910,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01709,  -73.6606,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01420,  -75.9816,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -69.5006,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -70.2556,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00523,  -79.5775,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01210,  -83.4270,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03209,  -65.7157,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03239,  -69.4422,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03143,  -73.5070,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.3544,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.2269,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.7769,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.4831,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01293,  -83.6216,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03330,  -72.0978,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01626,  -73.8649,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95392,  -81.9155,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95950,  -81.6865,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97434,  -81.0810,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.8260,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.2542,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02699,  -82.7339,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02034,  -83.4658,  'ELKHART ',  115.00,  7
8091,  1,  -0.013,  -21.275,  0.000,  0.000,  8,  1.03000,  -78.2018,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01215,  -82.5090,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02230,  -75.4061,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00987,  -73.9938,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99866,  -76.7038,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01198,  -81.8992,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03113,  -74.2480,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02812,  -76.9214,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03113,  -74.2480,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02493,  -82.7902,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01653,  -82.1690,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92005,  -85.7007,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00538,  -77.9931,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01788,  -74.7917,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02516,  -73.4712,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01440,  -76.1684,  'MOUNT PL',  115.00,  8
8107,  1,  -0.003,  -12.529,  0.000,  0.000,  8,  1.03000,  -76.5890,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01355,  -83.4398,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00104,  -81.7070,  'ATHENS 2',  115.00,  8
8110,  1,  -0.005,  -28.722,  0.000,  0.000,  8,  1.03000,  -79.6851,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01731,  -81.8202,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03591,  -73.9981,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03349,  -74.9654,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02958,  -76.8535,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03796,  -73.9277,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.2738,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.3756,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00871,  -84.7792,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02837,  -75.6005,  'HENDERSO',  115.00,  8
8120,  1,  -0.052,  -76.070,  0.000,  0.000,  8,  1.02999,  -77.6072,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02082,  -80.5347,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02324,  -77.7566,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00468,  -81.2902,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02327,  -77.9058,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.507,  0.000,  0.000,  8,  1.02481,  -83.3402,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03237,  -71.4964,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03201,  -72.2738,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03295,  -73.8173,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.9745,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.1969,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.8316,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00556,  -80.3831,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02800,  -77.9613,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02629,  -80.3697,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02712,  -82.4663,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02097,  -82.3172,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01829,  -81.0622,  'POLLOK 0',  115.00,  8
8138,  1,  -0.001,  -42.007,  0.000,  0.000,  8,  1.03000,  -83.4119,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00732,  -74.5804,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00201,  -76.7990,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02158,  -79.2313,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01407,  -76.8884,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02760,  -74.8865,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01636,  -77.2346,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02273,  -80.2888,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00987,  -84.9801,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02842,  -75.3274,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01640,  -77.5918,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00882,  -80.8077,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01693,  -82.1052,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.003,  -34.535,  0.000,  0.000,  8,  1.03000,  -83.9469,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02797,  -76.1252,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00893,  -83.1739,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01807,  -83.5183,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02795,  -72.4820,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00282,  -74.8949,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94470,  -82.9863,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03457,  -69.1635,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.048,  -112.772,  0.000,  0.000,  8,  1.02999,  -72.3527,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02759,  -74.9153,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.834,  5.019,  0.000,  0.000,  1,  0.99637,  -56.3739,  'ODESSA 2',  11.500,  9
11002,  1,  12.602,  3.554,  0.000,  0.000,  1,  1.02526,  -59.2859,  'PRESIDIO',  11.500,  9
11007,  1,  6.727,  1.902,  0.000,  0.000,  1,  1.02731,  -56.2785,  'VAN HORN',  11.500,  9
11012,  1,  2.395,  0.678,  0.000,  0.000,  1,  1.02484,  -72.8546,  'SANDERSO',  11.500,  9
11013,  1,  23.343,  6.554,  0.000,  0.000,  1,  0.98851,  -45.8482,  'MONAHANS',  11.500,  9
11014,  1,  1.909,  0.541,  0.000,  0.000,  1,  0.98548,  -49.8586,  'GRANDFAL',  11.500,  9
11015,  1,  6.142,  1.737,  0.000,  0.000,  1,  1.02992,  -58.5401,  'MARFA 0S',  11.500,  9
11016,  1,  2.519,  0.713,  0.000,  0.000,  1,  1.01910,  -67.9585,  'GARDEN C',  11.500,  9
11017,  1,  17.335,  4.878,  0.000,  0.000,  1,  0.97699,  -56.1538,  'ODESSA 4',  11.500,  9
11018,  1,  0.063,  0.018,  0.000,  0.000,  1,  0.98011,  -55.9817,  'NOTREES ',  11.500,  9
11019,  1,  51.833,  14.405,  0.000,  0.000,  1,  1.01452,  -57.0984,  'MIDLAND ',  11.500,  9
11024,  1,  52.806,  14.651,  0.000,  0.000,  1,  0.98157,  -55.8143,  'ODESSA 6',  11.500,  9
11027,  1,  70.873,  19.570,  0.000,  0.000,  1,  1.02737,  -65.1903,  'MIDLAND ',  11.500,  9
11028,  1,  7.229,  2.043,  0.000,  0.000,  1,  1.02741,  -64.3978,  'COAHOMA ',  11.500,  9
11029,  1,  80.634,  22.147,  0.000,  0.000,  1,  0.99921,  -64.7554,  'MIDLAND ',  11.500,  9
11030,  1,  18.100,  5.094,  0.000,  0.000,  1,  1.01254,  -59.9624,  'ALPINE 0',  11.500,  9
11031,  1,  4.648,  1.315,  0.000,  0.000,  1,  1.00621,  -51.5074,  'FORT DAV',  11.500,  9
11036,  1,  10.789,  3.044,  0.000,  0.000,  1,  0.99719,  -62.6822,  'CRANE 0S',  11.500,  9
11037,  1,  89.098,  24.356,  0.000,  0.000,  1,  0.97974,  -56.6461,  'ODESSA 5',  11.500,  9
11040,  1,  32.921,  9.210,  0.000,  0.000,  1,  0.99364,  -56.5691,  'ANDREWS ',  11.500,  9
11044,  1,  11.601,  3.272,  0.000,  0.000,  1,  1.01838,  -71.7143,  'BIG LAKE',  11.500,  9
11045,  1,  80.047,  21.988,  0.000,  0.000,  1,  0.99722,  -59.2638,  'MIDLAND ',  11.500,  9
11046,  1,  9.720,  2.745,  0.000,  0.000,  1,  1.02732,  -70.7929,  'OZONA 0S',  11.500,  9
11054,  1,  10.804,  3.049,  0.000,  0.000,  1,  1.01888,  -66.5649,  'STANTON ',  11.500,  9
11055,  1,  4.081,  1.155,  0.000,  0.000,  1,  1.01725,  -65.1547,  'ODONNELL',  11.500,  9
11058,  1,  10.557,  2.980,  0.000,  0.000,  1,  1.01897,  -64.0744,  'IRAAN 3 ',  11.500,  9
11064,  1,  76.199,  20.956,  0.000,  0.000,  1,  0.99241,  -57.8095,  'ODESSA 3',  11.500,  9
11067,  1,  86.947,  23.823,  0.000,  0.000,  1,  0.99980,  -67.2930,  'BIG SPRI',  11.500,  9
11068,  1,  46.587,  12.962,  0.000,  0.000,  1,  0.99133,  -68.4005,  'MIDLAND ',  11.500,  9
11071,  1,  78.841,  21.672,  0.000,  0.000,  1,  1.00122,  -55.1205,  'ODESSA 1',  11.500,  9
11083,  1,  32.671,  9.143,  0.000,  0.000,  1,  1.00426,  -57.9124,  'FORT STO',  11.500,  9
11085,  1,  16.898,  4.756,  0.000,  0.000,  1,  0.98684,  -47.1523,  'KERMIT 0',  11.500,  9
11086,  1,  34.047,  9.521,  0.000,  0.000,  1,  0.99628,  -48.5550,  'PECOS 0S',  11.500,  9
11087,  1,  0.860,  0.244,  0.000,  0.000,  1,  1.02731,  -67.0902,  'SHEFFIEL',  11.500,  9
11089,  1,  23.639,  6.638,  0.000,  0.000,  1,  1.00662,  -66.6007,  'LAMESA 0',  11.500,  9
11091,  1,  8.503,  2.402,  0.000,  0.000,  1,  1.03897,  -67.5020,  'RALLS 2 ',  16.100,  9
12001,  1,  43.543,  12.136,  0.000,  0.000,  2,  1.00539,  -74.1795,  'PARIS 3 ',  16.100,  11
12007,  1,  6.019,  1.701,  0.000,  0.000,  2,  1.01248,  -73.2932,  'HONEY GR',  16.100,  11
12008,  1,  6.816,  1.927,  0.000,  0.000,  2,  1.02669,  -66.7508,  'MEMPHIS ',  16.100,  10
12009,  1,  39.936,  11.153,  0.000,  0.000,  2,  1.02734,  -69.9457,  'IOWA PAR',  16.100,  11
12010,  1,  51.044,  14.197,  0.000,  0.000,  2,  1.02735,  -71.2842,  'VERNON 2',  16.100,  10
12014,  1,  23.651,  6.645,  0.000,  0.000,  2,  1.02703,  -67.9415,  'CHILDRES',  16.100,  10
12015,  1,  4.444,  1.257,  0.000,  0.000,  2,  1.01693,  -77.3715,  'FORESTBU',  16.100,  11
12016,  1,  48.813,  13.584,  0.000,  0.000,  2,  1.01931,  -78.3123,  'SHERMAN ',  16.100,  11
12020,  1,  28.918,  8.106,  0.000,  0.000,  2,  1.01381,  -68.1338,  'WICHITA ',  16.100,  11
12022,  1,  7.513,  2.123,  0.000,  0.000,  2,  1.01437,  -72.8964,  'PARIS 2 ',  16.100,  11
12025,  1,  31.001,  8.683,  0.000,  0.000,  2,  1.01121,  -67.7624,  'WICHITA ',  16.100,  11
12026,  1,  15.726,  4.430,  0.000,  0.000,  2,  1.03423,  -63.5548,  'WHEELER ',  16.100,  10
12027,  1,  2.593,  0.734,  0.000,  0.000,  2,  1.00400,  -74.6683,  'DEPORT 0',  16.100,  11
12028,  1,  11.832,  3.338,  0.000,  0.000,  2,  1.01359,  -69.8930,  'WICHITA ',  16.100,  11
12029,  1,  2.742,  0.776,  0.000,  0.000,  2,  1.03339,  -67.9151,  'SILVERTO',  16.100,  10
12030,  1,  30.147,  8.443,  0.000,  0.000,  2,  0.99623,  -76.5753,  'BONHAM 0',  16.100,  11
12031,  1,  3.691,  1.045,  0.000,  0.000,  2,  1.03958,  -69.1568,  'MATADOR ',  16.100,  10
12032,  1,  2.647,  0.749,  0.000,  0.000,  2,  1.01436,  -72.8533,  'ARTHUR C',  16.100,  11
12033,  1,  10.731,  3.028,  0.000,  0.000,  2,  0.98409,  -78.9315,  'LEONARD ',  16.100,  11
12034,  1,  4.377,  1.238,  0.000,  0.000,  2,  1.02017,  -78.0043,  'GORDONVI',  16.100,  11
12035,  1,  4.033,  1.141,  0.000,  0.000,  2,  1.03526,  -70.2058,  'KNOX CIT',  16.100,  10
12036,  1,  35.780,  10.004,  0.000,  0.000,  2,  1.01459,  -68.1923,  'WICHITA ',  16.100,  11
12037,  1,  2.458,  0.695,  0.000,  0.000,  2,  1.02518,  -77.2474,  'LINDSAY ',  16.100,  11
12038,  1,  2.159,  0.611,  0.000,  0.000,  2,  1.01659,  -75.0308,  'ECTOR 0S',  16.100,  11
12039,  1,  2.134,  0.604,  0.000,  0.000,  2,  1.00267,  -76.6134,  'SUNSET 0',  16.100,  11
12040,  1,  13.329,  3.758,  0.000,  0.000,  2,  1.01208,  -73.4920,  'CLARKSVI',  16.100,  11
12043,  1,  3.650,  1.032,  0.000,  0.000,  2,  1.01969,  -78.1542,  'SADLER 0',  16.100,  11
12044,  1,  23.148,  6.504,  0.000,  0.000,  2,  1.02337,  -76.6013,  'WHITESBO',  16.100,  11
12045,  1,  19.719,  5.547,  0.000,  0.000,  2,  1.01328,  -68.5393,  'SHEPPARD',  16.100,  11
12046,  1,  18.340,  5.161,  0.000,  0.000,  2,  1.02096,  -77.7981,  'POTTSBOR',  16.100,  11
12047,  1,  12.313,  3.474,  0.000,  0.000,  2,  1.02136,  -74.8954,  'BELLS 0S',  16.100,  11
12048,  1,  5.533,  1.565,  0.000,  0.000,  2,  1.03944,  -69.0384,  'CROSBYTO',  16.100,  10
12049,  1,  9.527,  2.691,  0.000,  0.000,  2,  1.02484,  -69.8980,  'ELECTRA ',  16.100,  10
12050,  1,  3.180,  0.900,  0.000,  0.000,  2,  0.98166,  -78.1800,  'PATTONVI',  16.100,  11
12051,  1,  18.326,  5.156,  0.000,  0.000,  2,  1.00997,  -73.4428,  'HENRIETT',  16.100,  11
12052,  1,  23.431,  6.583,  0.000,  0.000,  2,  1.02614,  -65.4340,  'PANHANDL',  16.100,  10
12053,  1,  20.511,  5.766,  0.000,  0.000,  2,  1.00356,  -74.7752,  'BOWIE 0S',  16.100,  11
12055,  1,  40.096,  11.193,  0.000,  0.000,  2,  1.01512,  -67.4730,  'WICHITA ',  16.100,  11
12060,  1,  3.176,  0.899,  0.000,  0.000,  2,  0.98625,  -76.9171,  'ROXTON 0',  16.100,  11
12063,  1,  53.196,  14.782,  0.000,  0.000,  2,  1.02311,  -77.3919,  'DENISON ',  16.100,  11
12064,  1,  8.451,  2.387,  0.000,  0.000,  2,  1.00005,  -74.8350,  'SUMNER 0',  16.100,  11
12065,  1,  66.545,  18.404,  0.000,  0.000,  2,  1.02737,  -77.7335,  'GAINESVI',  16.100,  11
12066,  1,  5.108,  1.444,  0.000,  0.000,  2,  1.03470,  -69.4058,  'ASPERMON',  16.100,  10
12067,  1,  51.040,  14.186,  0.000,  0.000,  2,  1.00801,  -67.9378,  'WICHITA ',  16.100,  11
12068,  1,  5.877,  1.662,  0.000,  0.000,  2,  1.00803,  -67.1178,  'WINDTHOR',  16.100,  11
12069,  1,  18.182,  5.118,  0.000,  0.000,  2,  1.02732,  -77.6150,  'HOWE 0SE',  16.100,  11
12072,  1,  6.328,  1.789,  0.000,  0.000,  2,  1.02570,  -76.3221,  'COLLINSV',  16.100,  11
12079,  1,  4.025,  1.139,  0.000,  0.000,  2,  1.03387,  -70.4919,  'PADUCAH ',  16.100,  10
12080,  1,  10.668,  3.010,  0.000,  0.000,  2,  1.01175,  -74.9854,  'NOCONA 0',  16.100,  11
12081,  1,  2.772,  0.785,  0.000,  0.000,  2,  1.00786,  -76.4007,  'DODD CIT',  16.100,  11
12082,  1,  43.412,  12.104,  0.000,  0.000,  2,  1.01598,  -68.7915,  'WICHITA ',  16.100,  11
12086,  1,  1.764,  0.499,  0.000,  0.000,  2,  1.00639,  -76.0067,  'MONTAGUE',  16.100,  11
12087,  1,  6.925,  1.957,  0.000,  0.000,  2,  1.03682,  -69.0399,  'SPUR 0SE',  16.100,  10
12090,  1,  1.678,  0.475,  0.000,  0.000,  2,  1.00075,  -75.4428,  'ANNONA 0',  16.100,  11
12091,  1,  7.285,  2.059,  0.000,  0.000,  2,  1.03264,  -70.9684,  'SEYMOUR ',  16.100,  10
12092,  1,  14.081,  3.970,  0.000,  0.000,  2,  1.02133,  -76.1766,  'DENISON ',  16.100,  11
12106,  1,  9.273,  2.618,  0.000,  0.000,  2,  0.98991,  -78.4322,  'WHITEWRI',  16.100,  11
12107,  1,  50.455,  14.033,  0.000,  0.000,  2,  1.02138,  -74.7779,  'SHERMAN ',  16.100,  11
12108,  1,  1.575,  0.446,  0.000,  0.000,  2,  1.02560,  -72.1611,  'ROCHESTE',  16.100,  10
12109,  1,  26.127,  7.332,  0.000,  0.000,  2,  1.01964,  -70.1697,  'BURKBURN',  16.100,  11
12110,  1,  6.797,  1.922,  0.000,  0.000,  2,  1.02731,  -76.7938,  'MUENSTER',  16.100,  11
12111,  1,  10.545,  2.976,  0.000,  0.000,  2,  1.01999,  -71.3655,  'ARCHER C',  16.100,  11
12112,  1,  4.270,  1.208,  0.000,  0.000,  2,  1.01212,  -71.0072,  'PETROLIA',  16.100,  11
12114,  1,  44.095,  12.293,  0.000,  0.000,  2,  1.02065,  -71.6266,  'PARIS 1 ',  16.100,  11
12121,  1,  1.870,  0.529,  0.000,  0.000,  2,  1.00858,  -74.1928,  'BAGWELL ',  16.100,  11
12122,  1,  4.278,  1.210,  0.000,  0.000,  2,  1.00618,  -74.3523,  'TELEPHON',  16.100,  11
12124,  1,  13.795,  3.888,  0.000,  0.000,  2,  0.98304,  -79.5511,  'VAN ALST',  16.100,  11
12125,  1,  2.403,  0.680,  0.000,  0.000,  2,  1.01395,  -76.3603,  'TIOGA 0S',  16.100,  11
12126,  1,  12.263,  3.459,  0.000,  0.000,  2,  1.02099,  -77.9368,  'VALLEY V',  16.100,  11
12129,  1,  4.246,  1.201,  0.000,  0.000,  2,  0.99359,  -78.2882,  'TRENTON ',  16.100,  11
12132,  1,  9.104,  2.571,  0.000,  0.000,  2,  1.02731,  -73.1593,  'HASKELL ',  11.500,  10
12133,  1,  3.438,  0.973,  0.000,  0.000,  2,  1.02223,  -76.1415,  'SAINT JO',  16.100,  11
13002,  1,  73.835,  20.329,  0.000,  0.000,  3,  0.99539,  -85.0610,  'KERRVILL',  11.500,  28
13005,  1,  4.468,  1.264,  0.000,  0.000,  3,  0.96746,  -97.2330,  'LEAKEY 0',  11.500,  28
13006,  1,  6.184,  1.748,  0.000,  0.000,  3,  1.02021,  -71.0040,  'HAMLIN 0',  11.500,  27
13007,  1,  9.548,  2.696,  0.000,  0.000,  3,  1.02475,  -71.2225,  'MERKEL 3',  11.500,  27
13008,  1,  18.149,  5.108,  0.000,  0.000,  3,  1.01915,  -77.5414,  'COLEMAN ',  11.500,  27
13009,  1,  10.403,  2.936,  0.000,  0.000,  3,  1.02488,  -75.5219,  'SONORA 0',  11.500,  28
13010,  1,  3.387,  0.958,  0.000,  0.000,  3,  0.98502,  -97.4798,  'CAMP WOO',  11.500,  28
13011,  1,  19.284,  5.423,  0.000,  0.000,  3,  0.98289,  -89.5525,  'LLANO 0S',  11.500,  28
13012,  1,  0.377,  0.107,  0.000,  0.000,  3,  0.97153,  -90.5550,  'WILLOW C',  11.500,  28
13013,  1,  43.306,  12.079,  0.000,  0.000,  3,  1.02735,  -73.7918,  'ABILENE ',  11.500,  27
13014,  1,  15.494,  4.365,  0.000,  0.000,  3,  1.01307,  -80.2184,  'KINGSLAN',  11.500,  28
13015,  1,  4.313,  1.220,  0.000,  0.000,  3,  1.01392,  -67.6066,  'ROSCOE 6',  11.500,  27
13021,  1,  1.932,  0.547,  0.000,  0.000,  3,  1.02226,  -72.2946,  'LUEDERS ',  11.500,  27
13022,  1,  18.886,  5.313,  0.000,  0.000,  3,  1.01192,  -68.0040,  'COLORADO',  11.500,  27
13023,  1,  7.937,  2.243,  0.000,  0.000,  3,  1.02731,  -70.8912,  'STAMFORD',  11.500,  27
13024,  1,  9.768,  2.758,  0.000,  0.000,  3,  1.02506,  -75.1176,  'ELDORADO',  11.500,  28
13025,  1,  9.943,  2.807,  0.000,  0.000,  3,  1.01708,  -78.3062,  'SAN SABA',  11.500,  28
13029,  1,  4.732,  1.339,  0.000,  0.000,  3,  1.02511,  -78.6759,  'LOMETA 0',  11.500,  28
13030,  1,  91.961,  25.195,  0.000,  0.000,  3,  1.02740,  -81.1522,  'SAN ANGE',  11.500,  27
13031,  1,  10.459,  2.952,  0.000,  0.000,  3,  1.01607,  -71.7081,  'TUSCOLA ',  11.500,  27
13032,  1,  53.293,  14.802,  0.000,  0.000,  3,  1.01246,  -72.9286,  'ABILENE ',  11.500,  27
13035,  1,  2.736,  0.775,  0.000,  0.000,  3,  1.01765,  -79.1291,  'CHEROKEE',  11.500,  28
13036,  1,  3.293,  0.932,  0.000,  0.000,  3,  1.01891,  -78.6231,  'RICHLAND',  11.500,  28
13040,  1,  12.674,  3.574,  0.000,  0.000,  3,  1.01243,  -77.8859,  'BALLINGE',  11.500,  27
13042,  1,  7.041,  1.990,  0.000,  0.000,  3,  1.02164,  -66.1758,  'SILVER 1',  11.500,  27
13049,  1,  8.733,  2.467,  0.000,  0.000,  3,  1.02224,  -71.5187,  'ANSON 0S',  11.500,  27
13051,  1,  140.870,  37.803,  0.000,  0.000,  3,  1.00589,  -79.3006,  'DEL RIO ',  11.500,  28
13052,  1,  4.742,  1.341,  0.000,  0.000,  3,  0.98343,  -92.6215,  'HUNT 0SE',  11.500,  28
13066,  1,  17.717,  4.987,  0.000,  0.000,  3,  1.01802,  -79.9860,  'BRADY 0S',  11.500,  28
13069,  1,  3.767,  1.066,  0.000,  0.000,  3,  1.01549,  -73.9402,  'OVALO 0S',  11.500,  27
13072,  1,  5.850,  1.654,  0.000,  0.000,  3,  1.02208,  -80.1464,  'MILES 0S',  11.500,  27
13075,  1,  8.039,  2.271,  0.000,  0.000,  3,  1.01944,  -80.3584,  'MASON 0S',  11.500,  28
13076,  1,  7.462,  2.108,  0.000,  0.000,  3,  0.98648,  -99.0510,  'BRACKETT',  11.500,  28
13077,  1,  50.445,  14.027,  0.000,  0.000,  3,  1.01437,  -73.4998,  'ABILENE ',  11.500,  27
13093,  1,  4.283,  1.212,  0.000,  0.000,  3,  0.98391,  -95.8388,  'ROCKSPRI',  11.500,  28
13099,  1,  8.493,  2.399,  0.000,  0.000,  3,  1.01239,  -73.3904,  'DYESS AF',  11.500,  27
13100,  1,  4.450,  1.259,  0.000,  0.000,  3,  1.01066,  -73.9794,  'HAWLEY 0',  11.500,  27
13101,  1,  6.228,  1.760,  0.000,  0.000,  3,  1.01580,  -76.7109,  'BUCHANAN',  11.500,  28
13102,  1,  57.128,  15.844,  0.000,  0.000,  3,  1.01333,  -73.8363,  'ABILENE ',  11.500,  27
13103,  1,  30.606,  8.573,  0.000,  0.000,  3,  1.01172,  -70.0940,  'SWEETWAT',  11.500,  27
13107,  1,  11.135,  3.142,  0.000,  0.000,  3,  0.98606,  -88.5418,  'INGRAM 0',  11.500,  28
13108,  1,  15.485,  4.362,  0.000,  0.000,  3,  1.01222,  -80.4565,  'KEMPNER ',  11.500,  28
13114,  1,  88.636,  24.298,  0.000,  0.000,  3,  1.01770,  -77.4268,  'SAN ANGE',  11.500,  27
13115,  1,  8.806,  2.487,  0.000,  0.000,  3,  1.02204,  -68.7646,  'ROTAN 0S',  11.500,  27
13123,  1,  43.139,  12.012,  0.000,  0.000,  3,  0.97400,  -100.9278,  'UVALDE 0',  11.500,  28
13124,  1,  45.736,  12.738,  0.000,  0.000,  3,  1.00950,  -86.8125,  'FREDERIC',  11.500,  28
13125,  1,  61.216,  16.948,  0.000,  0.000,  3,  1.00742,  -74.4153,  'ABILENE ',  11.500,  27
13126,  1,  6.013,  1.699,  0.000,  0.000,  3,  0.97277,  -100.1419,  'SABINAL ',  11.500,  28
13128,  1,  2.570,  0.727,  0.000,  0.000,  3,  1.01539,  -67.4904,  'LORAINE ',  11.500,  27
13130,  1,  80.202,  22.051,  0.000,  0.000,  3,  1.01262,  -67.4461,  'SAN ANGE',  11.500,  27
13132,  1,  6.652,  1.880,  0.000,  0.000,  3,  1.01979,  -80.1406,  'EDEN 0SE',  11.500,  28
13136,  1,  33.573,  9.394,  0.000,  0.000,  3,  1.01196,  -67.8432,  'SNYDER 2',  11.500,  27
13138,  1,  8.901,  2.514,  0.000,  0.000,  3,  1.02474,  -79.7727,  'MENARD 0',  11.500,  28
13139,  1,  11.590,  3.269,  0.000,  0.000,  3,  1.00910,  -75.1820,  'WINTERS ',  11.500,  27
13140,  1,  0.136,  0.039,  0.000,  0.000,  3,  1.01584,  -74.0449,  'GOLDSBOR',  11.500,  27
13142,  1,  6.669,  1.885,  0.000,  0.000,  3,  1.02731,  -80.2006,  'GOODFELL',  11.500,  27
13143,  1,  5.078,  1.436,  0.000,  0.000,  3,  1.02731,  -78.8998,  'SANTA AN',  11.500,  28
13144,  1,  3.791,  1.073,  0.000,  0.000,  3,  1.02276,  -79.6473,  'ROWENA 0',  11.500,  28
13145,  1,  2.506,  0.709,  0.000,  0.000,  3,  1.02008,  -70.3036,  'TRENT 2 ',  11.500,  27
13146,  1,  8.953,  2.528,  0.000,  0.000,  3,  1.02732,  -77.9826,  'JUNCTION',  11.500,  28
13147,  1,  23.797,  6.685,  0.000,  0.000,  3,  1.02733,  -80.0786,  'LAMPASAS',  11.500,  28
14002,  1,  0.836,  0.237,  0.000,  0.000,  4,  1.00485,  -98.5285,  'LAUGHLIN',  11.500,  20
14003,  1,  89.977,  24.651,  0.000,  0.000,  4,  1.01663,  -122.5219,  'EDINBURG',  11.500,  19
14005,  1,  125.953,  34.062,  0.000,  0.000,  4,  1.02469,  -101.4859,  'LAREDO 7',  11.500,  20
14006,  1,  2.345,  0.663,  0.000,  0.000,  4,  1.02478,  -98.2423,  'BRUNI 2 ',  11.500,  20
14007,  1,  138.780,  37.306,  0.000,  0.000,  4,  1.01363,  -122.5732,  'MCALLEN ',  11.500,  19
14008,  1,  29.175,  8.174,  0.000,  0.000,  4,  0.99948,  -83.2598,  'POTEET 0',  11.500,  20
14011,  1,  10.103,  2.852,  0.000,  0.000,  4,  1.01514,  -102.4362,  'HEBBRONV',  11.500,  19
14012,  1,  10.319,  2.913,  0.000,  0.000,  4,  1.02729,  -120.5656,  'PROGRESO',  11.500,  19
14013,  1,  79.733,  21.928,  0.000,  0.000,  4,  1.01462,  -122.0227,  'EDINBURG',  11.500,  19
14015,  1,  129.341,  34.943,  0.000,  0.000,  4,  1.02744,  -95.1099,  'EAGLE PA',  11.500,  20
14016,  1,  3.842,  1.087,  0.000,  0.000,  4,  1.00748,  -83.2252,  'CHARLOTT',  11.500,  20
14017,  1,  62.498,  17.298,  0.000,  0.000,  4,  1.01197,  -99.2596,  'CORPUS C',  11.500,  21
14018,  1,  5.398,  1.526,  0.000,  0.000,  4,  0.97963,  -92.8525,  'WOODSBOR',  11.500,  21
14019,  1,  98.780,  26.944,  0.000,  0.000,  4,  1.00255,  -120.7127,  'MERCEDES',  11.500,  19
14020,  1,  72.042,  19.841,  0.000,  0.000,  4,  0.98824,  -100.3160,  'CORPUS C',  11.500,  21
14021,  1,  21.947,  6.167,  0.000,  0.000,  4,  1.00449,  -121.2108,  'EDCOUCH ',  11.500,  19
14022,  1,  4.379,  1.239,  0.000,  0.000,  4,  1.00835,  -99.6409,  'ENCINAL ',  11.500,  20
14023,  1,  4.512,  1.276,  0.000,  0.000,  4,  1.00611,  -82.9258,  'MOORE 0S',  11.500,  20
14027,  1,  68.701,  18.979,  0.000,  0.000,  4,  1.02121,  -122.4749,  'MCALLEN ',  11.500,  19
14031,  1,  2.388,  0.676,  0.000,  0.000,  4,  1.01677,  -102.8302,  'SAN YGNA',  11.500,  20
14032,  1,  86.723,  23.738,  0.000,  0.000,  4,  0.98384,  -106.8510,  'KINGSVIL',  11.500,  21
14033,  1,  92.713,  25.361,  0.000,  0.000,  4,  1.00877,  -101.8517,  'LAREDO 6',  11.500,  20
14034,  1,  33.960,  9.501,  0.000,  0.000,  4,  1.01245,  -121.5303,  'HIDALGO ',  11.500,  19
14035,  1,  60.376,  16.703,  0.000,  0.000,  4,  0.98499,  -98.8596,  'CORPUS C',  11.500,  21
14036,  1,  30.786,  8.618,  0.000,  0.000,  4,  0.98998,  -92.4497,  'CRYSTAL ',  11.500,  20
14037,  1,  20.553,  5.778,  0.000,  0.000,  4,  0.99286,  -94.8946,  'SINTON 0',  11.500,  21
14038,  1,  65.863,  18.168,  0.000,  0.000,  4,  0.97084,  -89.5266,  'BEEVILLE',  11.500,  21
14040,  1,  129.174,  34.900,  0.000,  0.000,  4,  1.02742,  -115.3824,  'MISSION ',  11.500,  19
14042,  1,  159.264,  43.550,  0.000,  0.000,  4,  1.02078,  -120.5664,  'SAN JUAN',  11.500,  19
14043,  1,  2.468,  0.698,  0.000,  0.000,  4,  1.00800,  -107.3300,  'FALCON H',  11.500,  19
14048,  1,  10.075,  2.844,  0.000,  0.000,  4,  1.00836,  -116.6567,  'LA JOYA ',  11.500,  19
14051,  1,  67.449,  18.607,  0.000,  0.000,  4,  0.98518,  -105.3625,  'BISHOP 0',  11.500,  21
14053,  1,  0.069,  0.019,  0.000,  0.000,  4,  1.01595,  -106.5709,  'ARMSTRON',  11.500,  19
14054,  1,  3.822,  1.081,  0.000,  0.000,  4,  0.98101,  -92.4629,  'SKIDMORE',  11.500,  21
14055,  1,  11.947,  3.369,  0.000,  0.000,  4,  0.99172,  -97.8224,  'CORPUS C',  11.500,  21
14064,  1,  5.795,  1.638,  0.000,  0.000,  4,  0.98961,  -98.2954,  'CORPUS C',  11.500,  21
14066,  1,  134.921,  36.374,  0.000,  0.000,  4,  1.02742,  -122.8077,  'WESLACO ',  11.500,  19
14067,  1,  118.274,  32.010,  0.000,  0.000,  4,  1.00068,  -119.0480,  'HARLINGE',  11.500,  19
14068,  1,  18.781,  5.285,  0.000,  0.000,  4,  1.02129,  -123.4202,  'ELSA 0SE',  11.500,  19
14069,  1,  3.020,  0.855,  0.000,  0.000,  4,  0.99286,  -98.1274,  'CORPUS C',  11.500,  21
14071,  1,  215.163,  58.757,  0.000,  0.000,  4,  1.00033,  -108.2947,  'BROWNSVI',  11.500,  19
14072,  1,  32.483,  9.090,  0.000,  0.000,  4,  0.99718,  -97.7519,  'CORPUS C',  11.500,  21
14078,  1,  57.148,  15.834,  0.000,  0.000,  4,  0.99011,  -98.1023,  'CORPUS C',  11.500,  21
14079,  1,  165.943,  45.366,  0.000,  0.000,  4,  1.01751,  -118.1870,  'MISSION ',  11.500,  19
14086,  1,  15.507,  4.369,  0.000,  0.000,  4,  1.02730,  -115.7670,  'RIO HOND',  11.500,  19
14087,  1,  1.581,  0.448,  0.000,  0.000,  4,  1.01906,  -99.6326,  'CORPUS C',  11.500,  21
14088,  1,  185.056,  50.628,  0.000,  0.000,  4,  1.02739,  -122.0937,  'PHARR 0S',  11.500,  19
14089,  1,  6.298,  1.780,  0.000,  0.000,  4,  1.00604,  -120.0383,  'SANTA RO',  11.500,  19
14099,  1,  12.743,  3.593,  0.000,  0.000,  4,  0.98447,  -98.9241,  'ODEM 0SE',  11.500,  21
14100,  1,  39.785,  11.101,  0.000,  0.000,  4,  0.99524,  -97.6228,  'CORPUS C',  11.500,  21
14101,  1,  105.752,  28.778,  0.000,  0.000,  4,  1.00731,  -101.9414,  'LAREDO 3',  11.500,  20
14102,  1,  23.647,  6.641,  0.000,  0.000,  4,  1.00707,  -111.2887,  'OLMITO 0',  11.500,  19
14103,  1,  186.381,  50.988,  0.000,  0.000,  4,  1.02594,  -124.2732,  'EDINBURG',  11.500,  19
14106,  1,  36.738,  10.265,  0.000,  0.000,  4,  1.00136,  -111.0852,  'PORT ISA',  11.500,  19
14107,  1,  86.134,  23.641,  0.000,  0.000,  4,  1.02153,  -121.8937,  'DONNA 0S',  11.500,  19
14108,  1,  26.796,  7.515,  0.000,  0.000,  4,  0.99848,  -95.4840,  'INGLESID',  11.500,  21
14109,  1,  108.082,  29.335,  0.000,  0.000,  4,  0.98650,  -99.9759,  'CORPUS C',  11.500,  21
14110,  1,  56.437,  15.655,  0.000,  0.000,  4,  1.01027,  -116.6902,  'LOS FRES',  11.500,  19
14111,  1,  97.649,  26.642,  0.000,  0.000,  4,  0.99980,  -120.9919,  'HARLINGE',  11.500,  19
14112,  1,  5.192,  1.469,  0.000,  0.000,  4,  1.02066,  -107.6002,  'RIVIERA ',  11.500,  21
14117,  1,  12.399,  3.497,  0.000,  0.000,  4,  1.00912,  -83.3707,  'JOURDANT',  11.500,  20
14118,  1,  12.995,  3.663,  0.000,  0.000,  4,  0.98150,  -105.3355,  'GEORGE W',  11.500,  21
14119,  1,  48.514,  13.497,  0.000,  0.000,  4,  1.00646,  -108.6141,  'ROMA 0SE',  11.500,  19
14120,  1,  34.384,  9.614,  0.000,  0.000,  4,  0.99266,  -97.8581,  'CORPUS C',  11.500,  21
14121,  1,  3.779,  1.069,  0.000,  0.000,  4,  1.02729,  -121.0292,  'SANTA MA',  11.500,  19
14122,  1,  121.401,  32.877,  0.000,  0.000,  4,  1.02085,  -121.7158,  'MCALLEN ',  11.500,  19
14123,  1,  55.577,  15.412,  0.000,  0.000,  4,  0.99545,  -99.9715,  'CORPUS C',  11.500,  21
14124,  1,  21.293,  5.985,  0.000,  0.000,  4,  1.01108,  -114.5121,  'FALFURRI',  11.500,  19
14125,  1,  3.664,  1.037,  0.000,  0.000,  4,  0.97477,  -84.6889,  'PETTUS 0',  11.500,  21
14126,  1,  123.111,  33.271,  0.000,  0.000,  4,  1.00550,  -108.9809,  'BROWNSVI',  11.500,  19
14127,  1,  76.851,  21.145,  0.000,  0.000,  4,  1.00284,  -107.8433,  'ALICE 0S',  11.500,  21
14128,  1,  127.351,  34.399,  0.000,  0.000,  4,  1.01739,  -120.6775,  'RIO GRAN',  11.500,  19
14129,  1,  13.142,  3.706,  0.000,  0.000,  4,  1.02964,  -105.8172,  'PREMONT ',  11.500,  20
14130,  1,  7.634,  2.157,  0.000,  0.000,  4,  1.02731,  -106.8860,  'FREER 0S',  11.500,  20
14132,  1,  23.026,  6.468,  0.000,  0.000,  4,  1.01192,  -88.1559,  'PEARSALL',  11.500,  20
14139,  1,  10.635,  3.000,  0.000,  0.000,  4,  0.97979,  -103.8121,  'SANDIA 0',  11.500,  21
14143,  1,  13.376,  3.771,  0.000,  0.000,  4,  0.99763,  -91.0241,  'DILLEY 0',  11.500,  20
14144,  1,  15.627,  4.400,  0.000,  0.000,  4,  0.98347,  -105.3006,  'ORANGE G',  11.500,  21
14145,  1,  36.853,  10.294,  0.000,  0.000,  4,  0.99450,  -96.9575,  'PORTLAND',  11.500,  21
14147,  1,  152.441,  40.804,  0.000,  0.000,  4,  1.02299,  -100.4897,  'LAREDO 4',  11.500,  20
14148,  1,  13.984,  3.941,  0.000,  0.000,  4,  0.99168,  -106.8268,  'THREE RI',  11.500,  20
14149,  1,  53.597,  14.857,  0.000,  0.000,  4,  0.96842,  -90.3970,  'ROCKPORT',  11.500,  21
14150,  1,  12.253,  3.456,  0.000,  0.000,  4,  0.99195,  -98.5513,  'CORPUS C',  11.500,  21
14154,  1,  25.030,  7.026,  0.000,  0.000,  4,  1.00645,  -117.9919,  'PENITAS ',  11.500,  19
14155,  1,  16.190,  4.560,  0.000,  0.000,  4,  1.00976,  -116.0364,  'SULLIVAN',  11.500,  19
14156,  1,  96.810,  26.415,  0.000,  0.000,  4,  0.99594,  -99.6251,  'CORPUS C',  11.500,  21
14157,  1,  87.181,  23.910,  0.000,  0.000,  4,  1.01662,  -120.2605,  'MISSION ',  11.500,  19
14159,  1,  32.853,  9.193,  0.000,  0.000,  4,  1.00042,  -96.5496,  'CORPUS C',  11.500,  21
14164,  1,  1.183,  0.335,  0.000,  0.000,  4,  1.00865,  -115.0408,  'GRULLA 0',  11.500,  19
14167,  1,  3.763,  1.064,  0.000,  0.000,  4,  1.00803,  -121.6575,  'HARGILL ',  11.500,  19
14168,  1,  8.368,  2.364,  0.000,  0.000,  4,  0.99920,  -96.8274,  'CORPUS C',  11.500,  21
14169,  1,  27.627,  7.743,  0.000,  0.000,  4,  0.98115,  -101.0831,  'MATHIS 0',  11.500,  21
14170,  1,  32.239,  9.021,  0.000,  0.000,  4,  0.99127,  -97.0596,  'ARANSAS ',  11.500,  21
14171,  1,  157.346,  43.011,  0.000,  0.000,  4,  1.01571,  -114.7396,  'SAN BENI',  11.500,  19
14172,  1,  30.435,  8.524,  0.000,  0.000,  4,  1.00145,  -84.9553,  'PLEASANT',  11.500,  20
14173,  1,  9.058,  2.557,  0.000,  0.000,  4,  0.96393,  -82.1569,  'REFUGIO ',  11.500,  21
14174,  1,  15.467,  4.358,  0.000,  0.000,  4,  1.02732,  -82.0556,  'LYTLE 0S',  11.500,  20
14175,  1,  2.490,  0.705,  0.000,  0.000,  4,  1.02731,  -102.7298,  'LAREDO 2',  11.500,  20
14178,  1,  14.800,  4.170,  0.000,  0.000,  4,  0.99433,  -87.2194,  'GOLIAD 0',  11.500,  21
14179,  1,  14.994,  4.225,  0.000,  0.000,  4,  1.01400,  -107.3100,  'SAN DIEG',  11.500,  20
14180,  1,  10.234,  2.888,  0.000,  0.000,  4,  0.99042,  -98.0203,  'PORT ARA',  11.500,  21
14182,  1,  20.938,  5.884,  0.000,  0.000,  4,  0.98080,  -90.4351,  'TAFT 1 1',  11.500,  21
14185,  1,  36.326,  10.155,  0.000,  0.000,  4,  1.01445,  -106.5950,  'ZAPATA 0',  11.500,  19
14186,  1,  33.765,  9.448,  0.000,  0.000,  4,  1.01408,  -122.1841,  'SANTA RO',  11.500,  19
14187,  1,  13.317,  3.754,  0.000,  0.000,  4,  0.99513,  -97.6400,  'COTULLA ',  11.500,  20
14188,  1,  2.613,  0.740,  0.000,  0.000,  4,  1.02037,  -96.7486,  'QUEMADO ',  11.500,  20
14189,  1,  22.581,  6.342,  0.000,  0.000,  4,  0.98763,  -94.2215,  'CARRIZO ',  11.500,  20
14190,  1,  132.847,  35.781,  0.000,  0.000,  4,  1.01019,  -101.6049,  'LAREDO 5',  11.500,  20
14191,  1,  45.691,  12.724,  0.000,  0.000,  4,  1.00488,  -111.0411,  'RAYMONDV',  11.500,  19
14193,  1,  167.967,  45.901,  0.000,  0.000,  4,  1.01176,  -106.0833,  'BROWNSVI',  11.500,  19
15003,  1,  1.052,  0.298,  0.000,  0.000,  5,  1.02000,  -76.9693,  'GARLAND ',  16.100,  16
15004,  1,  82.123,  22.417,  0.000,  0.000,  5,  0.92390,  -85.3256,  'KERENS 0',  16.100,  14
15005,  1,  7.711,  2.178,  0.000,  0.000,  5,  0.98195,  -79.9115,  'LIPAN 0S',  16.100,  18
15006,  1,  5.391,  1.525,  0.000,  0.000,  5,  1.02596,  -76.5740,  'DALLAS 2',  16.100,  16
15007,  1,  71.663,  19.774,  0.000,  0.000,  5,  1.02032,  -75.5546,  'DENTON 4',  16.100,  17
15008,  1,  50.443,  14.017,  0.000,  0.000,  5,  0.99844,  -76.4350,  'ALBANY 2',  16.100,  15
15009,  1,  2.328,  0.659,  0.000,  0.000,  5,  1.02397,  -77.6308,  'DALLAS 2',  16.100,  16
15010,  1,  39.568,  11.051,  0.000,  0.000,  5,  1.02394,  -76.8906,  'PLANO 2 ',  16.100,  16
15011,  1,  104.459,  28.185,  0.000,  0.000,  5,  0.90964,  -85.6483,  'THORNTON',  16.100,  13
15012,  1,  6.315,  1.785,  0.000,  0.000,  5,  1.01768,  -76.0060,  'DENTON 5',  16.100,  17
15013,  1,  63.370,  17.513,  0.000,  0.000,  5,  0.98801,  -82.3487,  'EARLY 0S',  16.100,  15
15014,  1,  15.132,  4.263,  0.000,  0.000,  5,  1.00790,  -77.4060,  'DECATUR ',  16.100,  17
15016,  1,  31.057,  8.701,  0.000,  0.000,  5,  1.02420,  -75.2641,  'KELLER 2',  16.100,  17
15017,  1,  140.571,  37.725,  0.000,  0.000,  5,  1.00544,  -77.9677,  'PONDER 0',  16.100,  17
15022,  1,  10.785,  3.044,  0.000,  0.000,  5,  1.02158,  -75.0109,  'ALEDO 1 ',  16.100,  17
15024,  1,  130.381,  34.863,  0.000,  0.000,  5,  0.93710,  -83.7635,  'GATESVIL',  16.100,  13
15025,  1,  35.214,  9.848,  0.000,  0.000,  5,  1.01482,  -74.3445,  'CLEBURNE',  16.100,  18
15026,  1,  59.096,  16.381,  0.000,  0.000,  5,  1.01702,  -76.7303,  'FORT WOR',  16.100,  17
15027,  1,  59.619,  16.522,  0.000,  0.000,  5,  1.01559,  -77.9081,  'FORT WOR',  16.100,  17
15028,  1,  53.367,  14.829,  0.000,  0.000,  5,  1.02192,  -76.4414,  'FORT WOR',  16.100,  17
15029,  1,  7.395,  2.089,  0.000,  0.000,  5,  0.98029,  -78.6753,  'TROY 0SE',  16.100,  13
15030,  1,  10.180,  2.873,  0.000,  0.000,  5,  1.01323,  -77.9856,  'SPRINGTO',  16.100,  12
15031,  1,  74.058,  20.411,  0.000,  0.000,  5,  1.01482,  -76.9188,  'PRINCETO',  16.100,  16
15032,  1,  31.583,  8.845,  0.000,  0.000,  5,  1.01669,  -76.8021,  'DALLAS 2',  16.100,  16
15034,  1,  43.305,  12.076,  0.000,  0.000,  5,  1.01821,  -74.5618,  'DALLAS 1',  16.100,  16
15043,  1,  44.407,  12.374,  0.000,  0.000,  5,  1.00873,  -78.1230,  'ROYSE CI',  16.100,  16
15044,  1,  54.636,  15.167,  0.000,  0.000,  5,  1.01285,  -76.0896,  'BOYD 0SE',  16.100,  17
15046,  1,  15.851,  4.465,  0.000,  0.000,  5,  1.02267,  -71.6300,  'STEPHENV',  16.100,  18
15048,  1,  63.051,  17.452,  0.000,  0.000,  5,  1.01774,  -74.1034,  'MANSFIEL',  16.100,  17
15050,  1,  145.086,  38.909,  0.000,  0.000,  5,  1.01427,  -76.6554,  'GREENVIL',  16.100,  16
15053,  1,  46.111,  12.846,  0.000,  0.000,  5,  1.02219,  -76.1735,  'PLANO 4 ',  16.100,  16
15054,  1,  110.408,  29.596,  0.000,  0.000,  5,  0.88082,  -89.2927,  'GROESBEC',  16.100,  14
15056,  1,  17.414,  4.903,  0.000,  0.000,  5,  1.02206,  -69.4130,  'GRAHAM 1',  16.100,  12
15062,  1,  41.555,  11.590,  0.000,  0.000,  5,  1.00511,  -86.3531,  'MABANK 2',  11.500,  14
15064,  1,  37.323,  10.432,  0.000,  0.000,  5,  1.02368,  -75.1308,  'ARLINGTO',  16.100,  17
15070,  1,  64.930,  17.957,  0.000,  0.000,  5,  1.01556,  -77.3197,  'DALLAS 4',  16.100,  17
15071,  1,  66.932,  18.478,  0.000,  0.000,  5,  0.99563,  -76.6852,  'WACO 3 0',  16.100,  13
15072,  1,  56.593,  15.707,  0.000,  0.000,  5,  1.02542,  -76.2572,  'DALLAS 1',  16.100,  16
15073,  1,  56.447,  15.658,  0.000,  0.000,  5,  1.01241,  -75.2852,  'BANGS 0S',  16.100,  15
15074,  1,  8.292,  2.342,  0.000,  0.000,  5,  1.01279,  -77.8398,  'PROSPER ',  16.100,  16
15075,  1,  25.824,  7.241,  0.000,  0.000,  5,  0.96846,  -81.7708,  'EVANT 0S',  16.100,  18
15077,  1,  3.143,  0.889,  0.000,  0.000,  5,  1.02731,  -81.4210,  'TERRELL ',  11.500,  16
15078,  1,  5.407,  1.529,  0.000,  0.000,  5,  1.02017,  -75.5022,  'AUBREY 0',  16.100,  17
15079,  1,  52.185,  14.493,  0.000,  0.000,  5,  1.00041,  -77.5387,  'WACO 4 0',  16.100,  13
15080,  1,  34.500,  9.638,  0.000,  0.000,  5,  0.96483,  -81.2249,  'LORENA 0',  16.100,  13
15081,  1,  19.425,  5.464,  0.000,  0.000,  5,  1.00953,  -77.5345,  'FORT HOO',  16.100,  13
15082,  1,  76.825,  21.160,  0.000,  0.000,  5,  1.02249,  -77.1121,  'ARLINGTO',  16.100,  17
15084,  1,  77.385,  21.311,  0.000,  0.000,  5,  1.02320,  -75.5262,  'MCKINNEY',  16.100,  16
15085,  1,  132.839,  35.772,  0.000,  0.000,  5,  1.00818,  -77.6374,  'DALLAS 3',  16.100,  17
15086,  1,  36.475,  10.197,  0.000,  0.000,  5,  1.01860,  -76.8130,  'ARLINGTO',  16.100,  17
15087,  1,  49.469,  13.732,  0.000,  0.000,  5,  0.97076,  -79.6407,  'MILFORD ',  16.100,  14
15090,  1,  3.103,  0.878,  0.000,  0.000,  5,  1.02607,  -77.4182,  'DALLAS 1',  16.100,  16
15091,  1,  85.825,  23.409,  0.000,  0.000,  5,  0.93500,  -83.2258,  'FROST 0S',  16.100,  14
15092,  1,  3.993,  1.130,  0.000,  0.000,  5,  1.01536,  -76.4677,  'GRANDVIE',  16.100,  14
15093,  1,  14.327,  4.039,  0.000,  0.000,  5,  1.02732,  -77.9625,  'HASLET 0',  16.100,  17
15094,  1,  44.653,  12.446,  0.000,  0.000,  5,  1.01101,  -74.7022,  'BARDWELL',  16.100,  14
15095,  1,  1.799,  0.509,  0.000,  0.000,  5,  1.02162,  -76.6114,  'LAKE DAL',  16.100,  17
15096,  1,  22.281,  6.262,  0.000,  0.000,  5,  1.02257,  -76.4799,  'PLANO 1 ',  16.100,  16
15097,  1,  44.161,  12.311,  0.000,  0.000,  5,  1.02177,  -76.0814,  'EULESS 2',  16.100,  17
15098,  1,  67.232,  18.589,  0.000,  0.000,  5,  1.02737,  -77.7155,  'FORT WOR',  16.100,  17
15099,  1,  126.525,  34.218,  0.000,  0.000,  5,  1.02743,  -77.8338,  'FLOWER M',  16.100,  17
15100,  1,  54.536,  15.144,  0.000,  0.000,  5,  1.01721,  -76.7427,  'DALLAS 1',  16.100,  16
15101,  1,  16.819,  4.734,  0.000,  0.000,  5,  0.98069,  -82.2754,  'COMANCHE',  16.100,  15
15103,  1,  17.516,  4.932,  0.000,  0.000,  5,  1.02546,  -75.8027,  'RICHARDS',  16.100,  16
15104,  1,  189.836,  51.894,  0.000,  0.000,  5,  1.01553,  -76.3260,  'FORT WOR',  16.100,  17
15105,  1,  66.463,  18.375,  0.000,  0.000,  5,  1.01969,  -77.1676,  'IRVING 1',  16.100,  17
15108,  1,  87.935,  24.127,  0.000,  0.000,  5,  1.02739,  -76.1812,  'DALLAS 4',  16.100,  17
15109,  1,  33.062,  9.251,  0.000,  0.000,  5,  1.00348,  -77.5055,  'LANCASTE',  16.100,  16
15110,  1,  46.505,  12.933,  0.000,  0.000,  5,  0.97413,  -78.0355,  'PALO PIN',  16.100,  12
15111,  1,  3.130,  0.886,  0.000,  0.000,  5,  1.02538,  -77.0370,  'ADDISON ',  16.100,  16
15112,  1,  32.848,  9.186,  0.000,  0.000,  5,  0.97495,  -79.2868,  'HICO 0SE',  16.100,  18
15113,  1,  11.275,  3.181,  0.000,  0.000,  5,  1.01648,  -77.7419,  'KRUM 0SE',  16.100,  17
15114,  1,  17.704,  4.982,  0.000,  0.000,  5,  0.99402,  -79.6396,  'KAUFMAN ',  16.100,  16
15115,  1,  52.295,  14.532,  0.000,  0.000,  5,  1.01837,  -78.6353,  'CADDO MI',  16.100,  16
15116,  1,  17.007,  4.789,  0.000,  0.000,  5,  1.02478,  -76.4847,  'PLANO 7 ',  16.100,  16
15117,  1,  101.760,  27.753,  0.000,  0.000,  5,  1.01546,  -77.3667,  'FORT WOR',  16.100,  17
15118,  1,  90.045,  24.592,  0.000,  0.000,  5,  0.96948,  -80.3289,  'BAIRD 0S',  16.100,  15
15119,  1,  5.414,  1.531,  0.000,  0.000,  5,  1.01696,  -71.8950,  'PERRIN 0',  16.100,  12
15121,  1,  3.418,  0.967,  0.000,  0.000,  5,  1.02731,  -73.9466,  'BROWNWOO',  16.100,  15
15122,  1,  59.981,  16.624,  0.000,  0.000,  5,  1.02128,  -77.4033,  'DALLAS 6',  16.100,  16
15124,  1,  46.973,  13.030,  0.000,  0.000,  5,  0.92084,  -84.4233,  'MARLIN 1',  11.500,  13
15125,  1,  22.206,  6.241,  0.000,  0.000,  5,  1.02217,  -75.7247,  'ARLINGTO',  16.100,  17
15126,  1,  46.817,  13.039,  0.000,  0.000,  5,  1.02082,  -77.4205,  'DALLAS 8',  16.100,  16
15127,  1,  109.343,  29.597,  0.000,  0.000,  5,  0.95781,  -82.2113,  'JONESBOR',  16.100,  18
15128,  1,  3.176,  0.899,  0.000,  0.000,  5,  1.01668,  -77.3317,  'DALLAS 3',  16.100,  16
15129,  1,  70.625,  19.474,  0.000,  0.000,  5,  0.99593,  -80.1056,  'GOLDTHWA',  16.100,  18
15130,  1,  9.888,  2.792,  0.000,  0.000,  5,  1.02387,  -76.0342,  'PLANO 5 ',  16.100,  16
15132,  1,  63.252,  17.504,  0.000,  0.000,  5,  1.01437,  -75.7106,  'BELTON 1',  16.100,  13
15133,  1,  63.782,  17.609,  0.000,  0.000,  5,  0.97195,  -80.5660,  'TOLAR 0S',  16.100,  18
15134,  1,  9.621,  2.716,  0.000,  0.000,  5,  1.00197,  -77.5051,  'BRECKENR',  16.100,  15
15135,  1,  20.385,  5.732,  0.000,  0.000,  5,  1.01162,  -78.4033,  'EASTLAND',  16.100,  15
15136,  1,  21.246,  5.969,  0.000,  0.000,  5,  0.97749,  -78.3451,  'COOPER 0',  16.100,  16
15138,  1,  9.498,  2.681,  0.000,  0.000,  5,  1.00317,  -76.3817,  'WACO 1 1',  16.100,  13
15139,  1,  89.563,  24.560,  0.000,  0.000,  5,  1.02739,  -77.5359,  'DALLAS 4',  16.100,  16
15140,  1,  55.631,  15.382,  0.000,  0.000,  5,  0.93212,  -84.5016,  'GATESVIL',  16.100,  13
15141,  1,  5.904,  1.669,  0.000,  0.000,  5,  1.00285,  -78.1944,  'ANNA 0SE',  16.100,  16
15142,  1,  29.125,  8.154,  0.000,  0.000,  5,  0.96486,  -80.8226,  'MOODY 0S',  16.100,  13
15143,  1,  13.271,  3.742,  0.000,  0.000,  5,  1.02295,  -75.5574,  'FORT WOR',  16.100,  17
15144,  1,  59.988,  16.591,  0.000,  0.000,  5,  0.97526,  -78.3936,  'WACO 6 0',  16.100,  13
15145,  1,  50.452,  14.032,  0.000,  0.000,  5,  1.02101,  -76.4269,  'GRAND PR',  16.100,  17
15146,  1,  84.385,  23.169,  0.000,  0.000,  5,  1.01669,  -76.8825,  'ROWLETT ',  16.100,  16
15147,  1,  58.445,  16.205,  0.000,  0.000,  5,  1.01795,  -77.2690,  'PLANO 6 ',  16.100,  16
15148,  1,  90.472,  24.786,  0.000,  0.000,  5,  1.01843,  -77.3422,  'IRVING 5',  16.100,  17
15149,  1,  84.521,  23.207,  0.000,  0.000,  5,  1.01799,  -77.5406,  'DALLAS 7',  16.100,  16
15150,  1,  76.080,  20.941,  0.000,  0.000,  5,  1.01061,  -72.5292,  'BRYSON 2',  16.100,  12
15151,  1,  2.817,  0.797,  0.000,  0.000,  5,  0.97181,  -80.7923,  'MORGAN 0',  16.100,  18
15152,  1,  4.128,  1.168,  0.000,  0.000,  5,  1.01675,  -77.0774,  'SACHSE 0',  16.100,  16
15153,  1,  47.548,  13.236,  0.000,  0.000,  5,  1.01428,  -74.3781,  'PARADISE',  16.100,  12
15154,  1,  11.515,  3.247,  0.000,  0.000,  5,  0.96813,  -80.4496,  'RIO VIST',  16.100,  18
15155,  1,  10.944,  3.089,  0.000,  0.000,  5,  1.00542,  -78.0251,  'STRAWN 0',  16.100,  12
15156,  1,  3.076,  0.870,  0.000,  0.000,  5,  0.98371,  -81.9840,  'MAY-00SE',  16.100,  15
15157,  1,  5.353,  1.514,  0.000,  0.000,  5,  1.00705,  -77.3830,  'DESOTO 0',  16.100,  17
15158,  1,  135.540,  36.515,  0.000,  0.000,  5,  1.02276,  -76.6964,  'MESQUITE',  16.100,  16
15159,  1,  115.327,  30.965,  0.000,  0.000,  5,  0.91262,  -85.7734,  'ROSEBUD ',  16.100,  13
15160,  1,  9.420,  2.660,  0.000,  0.000,  5,  1.02301,  -75.1054,  'DENTON 2',  16.100,  17
15161,  1,  39.795,  11.114,  0.000,  0.000,  5,  1.02734,  -77.2900,  'DALLAS 4',  16.100,  16
15162,  1,  168.146,  45.494,  0.000,  0.000,  5,  0.85999,  -90.6109,  'AXTELL 0',  16.100,  14
15163,  1,  5.520,  1.561,  0.000,  0.000,  5,  1.00876,  -76.9363,  'NOLANVIL',  16.100,  13
15165,  1,  11.298,  3.188,  0.000,  0.000,  5,  1.02457,  -74.8608,  'DENTON 1',  16.100,  17
15168,  1,  42.729,  11.919,  0.000,  0.000,  5,  1.02184,  -77.6264,  'DALLAS 3',  16.100,  16
15171,  1,  93.030,  25.288,  0.000,  0.000,  5,  0.92176,  -84.6718,  'MERTENS ',  16.100,  14
15172,  1,  0.674,  0.191,  0.000,  0.000,  5,  1.02730,  -77.6684,  'WEATHERF',  16.100,  12
15173,  1,  47.574,  13.247,  0.000,  0.000,  5,  1.02276,  -76.2041,  'PLANO 3 ',  16.100,  16
15174,  1,  57.840,  15.962,  0.000,  0.000,  5,  0.91547,  -85.1912,  'MALONE 0',  16.100,  14
15175,  1,  3.229,  0.914,  0.000,  0.000,  5,  1.02335,  -75.4679,  'DENTON 3',  16.100,  17
15176,  1,  95.271,  25.986,  0.000,  0.000,  5,  0.98258,  -75.9914,  'GRAFORD ',  16.100,  12
15177,  1,  3.438,  0.973,  0.000,  0.000,  5,  1.01657,  -76.6001,  'ARLINGTO',  16.100,  17
15178,  1,  77.678,  21.377,  0.000,  0.000,  5,  1.01322,  -77.4265,  'ROCKWALL',  16.100,  16
15180,  1,  69.544,  19.203,  0.000,  0.000,  5,  1.01796,  -73.3253,  'CORSICAN',  16.100,  14
15181,  1,  75.967,  20.926,  0.000,  0.000,  5,  1.01804,  -77.1816,  'GARLAND ',  16.100,  16
15182,  1,  134.500,  35.878,  0.000,  0.000,  5,  0.93253,  -84.2131,  'GATESVIL',  16.100,  13
15183,  1,  3.264,  0.924,  0.000,  0.000,  5,  1.02580,  -77.1999,  'CARROLLT',  16.100,  16
15184,  1,  140.943,  37.834,  0.000,  0.000,  5,  1.00794,  -78.8485,  'FORT WOR',  16.100,  17
15185,  1,  74.415,  20.506,  0.000,  0.000,  5,  1.01463,  -77.4980,  'RHOME 0S',  16.100,  17
15186,  1,  21.668,  6.090,  0.000,  0.000,  5,  1.00998,  -76.2671,  'VENUS 0S',  16.100,  17
15187,  1,  22.663,  6.369,  0.000,  0.000,  5,  1.01826,  -70.7279,  'OLNEY 2 ',  16.100,  12
15188,  1,  12.983,  3.661,  0.000,  0.000,  5,  1.02000,  -76.9045,  'CARROLLT',  16.100,  16
15189,  1,  54.240,  15.064,  0.000,  0.000,  5,  1.01946,  -77.2847,  'DALLAS 2',  16.100,  16
15190,  1,  67.131,  18.527,  0.000,  0.000,  5,  0.99525,  -80.0924,  'GORDON 0',  16.100,  12
15191,  1,  2.590,  0.733,  0.000,  0.000,  5,  0.97436,  -80.8807,  'MERIDIAN',  16.100,  18
15193,  1,  5.494,  1.554,  0.000,  0.000,  5,  1.02248,  -74.5493,  'KILLEEN ',  16.100,  13
15194,  1,  91.594,  25.079,  0.000,  0.000,  5,  1.01586,  -76.8378,  'DUNCANVI',  16.100,  17
15195,  1,  42.819,  11.943,  0.000,  0.000,  5,  1.02234,  -76.8819,  'ARGYLE 0',  16.100,  17
15199,  1,  38.814,  10.841,  0.000,  0.000,  5,  1.01878,  -77.1821,  'FORT WOR',  16.100,  17
15200,  1,  21.225,  5.963,  0.000,  0.000,  5,  0.97278,  -79.2523,  'MINERAL ',  16.100,  12
15201,  1,  55.108,  15.215,  0.000,  0.000,  5,  0.90818,  -84.3959,  'COOLIDGE',  16.100,  14
15202,  1,  3.803,  1.076,  0.000,  0.000,  5,  0.99224,  -77.5311,  'RICE 0SE',  16.100,  14
15203,  1,  6.328,  1.789,  0.000,  0.000,  5,  1.02294,  -76.9521,  'DALLAS 3',  16.100,  16
15209,  1,  107.677,  29.149,  0.000,  0.000,  5,  0.96149,  -79.5567,  'WALNUT S',  16.100,  18
15210,  1,  2.932,  0.830,  0.000,  0.000,  5,  1.02208,  -76.3506,  'BEDFORD ',  16.100,  17
15211,  1,  30.841,  8.606,  0.000,  0.000,  5,  0.87465,  -89.2585,  'HUBBARD ',  16.100,  14
15212,  1,  5.562,  1.572,  0.000,  0.000,  5,  0.99577,  -77.7996,  'FERRIS 0',  16.100,  14
15213,  1,  27.727,  7.776,  0.000,  0.000,  5,  1.01918,  -76.8065,  'GARLAND ',  16.100,  16
15214,  1,  76.714,  21.122,  0.000,  0.000,  5,  1.01477,  -77.2106,  'DALLAS 3',  16.100,  16
15215,  1,  93.006,  25.438,  0.000,  0.000,  5,  1.00916,  -77.2345,  'PILOT PO',  16.100,  16
15216,  1,  12.401,  3.498,  0.000,  0.000,  5,  1.01895,  -77.1971,  'FORT WOR',  16.100,  17
15217,  1,  61.098,  16.931,  0.000,  0.000,  5,  1.02736,  -76.9473,  'NORTH RI',  16.100,  17
15218,  1,  80.004,  21.991,  0.000,  0.000,  5,  1.00847,  -78.0776,  'JUSTIN 0',  16.100,  17
15219,  1,  32.147,  8.999,  0.000,  0.000,  5,  1.00471,  -78.2376,  'SCURRY 0',  16.100,  14
15220,  1,  9.730,  2.747,  0.000,  0.000,  5,  1.01837,  -77.9071,  'SANGER 0',  16.100,  17
15221,  1,  34.827,  9.741,  0.000,  0.000,  5,  1.01319,  -77.4188,  'KILLEEN ',  16.100,  13
15222,  1,  75.792,  20.826,  0.000,  0.000,  5,  0.97465,  -80.9426,  'MABANK 1',  16.100,  14
15223,  1,  32.354,  9.022,  0.000,  0.000,  5,  0.87862,  -89.5741,  'MEXIA 0S',  16.100,  14
15224,  1,  26.991,  7.573,  0.000,  0.000,  5,  1.02414,  -76.8540,  'CARROLLT',  16.100,  16
15225,  1,  133.508,  35.969,  0.000,  0.000,  5,  1.01540,  -79.2394,  'NEVADA 0',  16.100,  16
15226,  1,  10.145,  2.862,  0.000,  0.000,  5,  0.99055,  -81.4718,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.726,  0.772,  0.000,  0.000,  5,  1.00784,  -79.3721,  'TERRELL ',  16.100,  16
15228,  1,  36.751,  10.272,  0.000,  0.000,  5,  1.01623,  -75.8496,  'DALLAS 1',  16.100,  16
15229,  1,  67.634,  18.688,  0.000,  0.000,  5,  1.01670,  -76.9096,  'DALLAS 1',  16.100,  16
15230,  1,  40.400,  11.278,  0.000,  0.000,  5,  1.02145,  -77.3610,  'DALLAS 2',  16.100,  16
15231,  1,  55.497,  15.370,  0.000,  0.000,  5,  0.96757,  -81.2509,  'HAMILTON',  16.100,  18
15232,  1,  11.396,  3.215,  0.000,  0.000,  5,  1.02370,  -77.3287,  'ARLINGTO',  16.100,  17
15233,  1,  40.100,  11.196,  0.000,  0.000,  5,  1.02297,  -76.7867,  'EULESS 1',  16.100,  17
15234,  1,  82.710,  22.725,  0.000,  0.000,  5,  1.01762,  -76.2423,  'FRISCO 1',  16.100,  16
15235,  1,  111.329,  30.205,  0.000,  0.000,  5,  0.99842,  -78.2360,  'SALADO 0',  16.100,  13
15244,  1,  16.275,  4.584,  0.000,  0.000,  5,  1.01802,  -77.1716,  'FORT WOR',  16.100,  17
15245,  1,  49.696,  13.827,  0.000,  0.000,  5,  1.02240,  -77.5976,  'GRAPEVIN',  16.100,  17
15246,  1,  111.778,  30.261,  0.000,  0.000,  5,  0.97608,  -77.2926,  'GLEN ROS',  16.100,  18
15247,  1,  18.307,  5.149,  0.000,  0.000,  5,  0.96329,  -80.1478,  'KOPPERL ',  16.100,  18
15248,  1,  2.520,  0.713,  0.000,  0.000,  5,  1.02255,  -76.3481,  'BEDFORD ',  16.100,  17
15249,  1,  77.386,  21.304,  0.000,  0.000,  5,  1.01720,  -76.1564,  'FORT WOR',  16.100,  17
15250,  1,  103.717,  28.273,  0.000,  0.000,  5,  1.01881,  -75.9893,  'DALLAS 5',  16.100,  16
15251,  1,  120.849,  32.736,  0.000,  0.000,  5,  1.02124,  -76.9554,  'GRAND PR',  16.100,  17
15252,  1,  91.344,  25.022,  0.000,  0.000,  5,  1.02182,  -77.3593,  'DALLAS 2',  16.100,  16
15253,  1,  66.939,  18.503,  0.000,  0.000,  5,  1.01995,  -76.4802,  'FLOWER M',  16.100,  17
15254,  1,  95.542,  26.127,  0.000,  0.000,  5,  1.01961,  -76.8328,  'ROANOKE ',  16.100,  17
15255,  1,  64.325,  17.760,  0.000,  0.000,  5,  0.97433,  -80.2587,  'MILLSAP ',  16.100,  12
15256,  1,  7.856,  2.220,  0.000,  0.000,  5,  0.98533,  -78.1218,  'FORRESTO',  16.100,  14
15257,  1,  0.929,  0.263,  0.000,  0.000,  5,  0.97018,  -79.5639,  'ITALY 0S',  16.100,  14
15258,  1,  7.993,  2.258,  0.000,  0.000,  5,  1.01502,  -77.0292,  'FORNEY 0',  16.100,  16
15259,  1,  73.384,  20.224,  0.000,  0.000,  5,  1.01311,  -78.6476,  'LAVON 0S',  16.100,  16
15264,  1,  6.234,  1.762,  0.000,  0.000,  5,  1.02134,  -78.7221,  'DE LEON ',  16.100,  15
15265,  1,  8.630,  2.438,  0.000,  0.000,  5,  1.02457,  -75.8342,  'KELLER 1',  16.100,  17
15266,  1,  86.974,  23.867,  0.000,  0.000,  5,  1.02396,  -76.4965,  'CEDAR HI',  16.100,  17
15267,  1,  113.212,  30.537,  0.000,  0.000,  5,  0.94535,  -83.6818,  'MC GREGO',  16.100,  13
15268,  1,  28.101,  7.872,  0.000,  0.000,  5,  0.97139,  -79.5138,  'COMMERCE',  16.100,  16
15269,  1,  22.765,  6.395,  0.000,  0.000,  5,  1.00581,  -74.7887,  'MIDLOTHI',  16.100,  17
15270,  1,  73.914,  20.247,  0.000,  0.000,  5,  0.91687,  -84.1819,  'WEST 0SE',  16.100,  13
15271,  1,  13.437,  3.787,  0.000,  0.000,  5,  0.95994,  -80.7393,  'BARTLETT',  16.100,  13
15272,  1,  7.816,  2.208,  0.000,  0.000,  5,  1.02052,  -77.3597,  'DALLAS 1',  16.100,  16
15273,  1,  15.600,  4.395,  0.000,  0.000,  5,  1.02699,  -76.9600,  'COPPELL ',  16.100,  17
15274,  1,  86.645,  23.759,  0.000,  0.000,  5,  1.00790,  -77.1988,  'WILMER 0',  16.100,  16
15275,  1,  9.225,  2.601,  0.000,  0.000,  5,  0.88318,  -88.8562,  'DAWSON 0',  16.100,  14
15276,  1,  2.977,  0.842,  0.000,  0.000,  5,  0.94027,  -80.7434,  'MART 0SE',  16.100,  14
15277,  1,  6.929,  1.958,  0.000,  0.000,  5,  1.01559,  -77.0273,  'LITTLE E',  16.100,  16
15278,  1,  70.718,  19.489,  0.000,  0.000,  5,  0.99066,  -76.9621,  'TEMPLE 2',  16.100,  13
15280,  1,  36.257,  10.133,  0.000,  0.000,  5,  1.00650,  -75.2770,  'TEMPLE 1',  16.100,  13
15284,  1,  63.783,  17.641,  0.000,  0.000,  5,  1.00687,  -78.4103,  'QUINLAN ',  16.100,  16
15285,  1,  42.252,  11.778,  0.000,  0.000,  5,  0.99959,  -76.2360,  'CHICO 0S',  16.100,  12
15286,  1,  6.989,  1.975,  0.000,  0.000,  5,  0.99142,  -76.3763,  'DUBLIN 2',  16.100,  18
15287,  1,  26.767,  7.510,  0.000,  0.000,  5,  1.02019,  -76.6509,  'ARLINGTO',  16.100,  17
15288,  1,  138.839,  37.132,  0.000,  0.000,  5,  0.96970,  -79.8146,  'WOLFE CI',  16.100,  16
15289,  1,  11.541,  3.256,  0.000,  0.000,  5,  1.02732,  -76.8903,  'DALLAS 2',  16.100,  16
15290,  1,  48.982,  13.605,  0.000,  0.000,  5,  0.97065,  -80.2106,  'WHITNEY ',  16.100,  18
15291,  1,  27.776,  7.790,  0.000,  0.000,  5,  1.01883,  -77.6904,  'FORT WOR',  16.100,  17
15292,  1,  128.389,  34.657,  0.000,  0.000,  5,  1.01506,  -77.0785,  'FORT WOR',  16.100,  17
15293,  1,  56.165,  15.580,  0.000,  0.000,  5,  1.00793,  -74.8415,  'JOSHUA 0',  16.100,  18
15294,  1,  51.230,  14.244,  0.000,  0.000,  5,  1.02072,  -77.5115,  'DALLAS 1',  16.100,  16
15296,  1,  57.636,  15.988,  0.000,  0.000,  5,  1.02125,  -75.1770,  'MCKINNEY',  16.100,  16
15305,  1,  72.115,  19.900,  0.000,  0.000,  5,  1.02391,  -75.7286,  'ALLEN 1 ',  16.100,  16
15306,  1,  133.056,  35.870,  0.000,  0.000,  5,  1.01954,  -76.3976,  'ALEDO 2 ',  16.100,  17
15307,  1,  38.022,  10.625,  0.000,  0.000,  5,  1.02491,  -76.5150,  'THE COLO',  16.100,  16
15308,  1,  114.600,  31.103,  0.000,  0.000,  5,  1.01694,  -76.6081,  'SUNNYVAL',  16.100,  16
15309,  1,  11.916,  3.361,  0.000,  0.000,  5,  1.01820,  -77.3366,  'DALLAS 1',  16.100,  16
15310,  1,  80.316,  22.095,  0.000,  0.000,  5,  1.02419,  -77.2444,  'FORT WOR',  16.100,  17
15311,  1,  58.294,  16.168,  0.000,  0.000,  5,  1.02324,  -77.6521,  'DALLAS 3',  16.100,  16
15312,  1,  22.186,  6.234,  0.000,  0.000,  5,  1.01298,  -77.5664,  'AZLE 0SE',  16.100,  17
15313,  1,  71.149,  19.633,  0.000,  0.000,  5,  1.01687,  -75.1557,  'HUTCHINS',  16.100,  16
15314,  1,  15.105,  4.253,  0.000,  0.000,  5,  0.95385,  -81.6146,  'VALLEY M',  16.100,  13
15315,  1,  9.985,  2.818,  0.000,  0.000,  5,  1.00834,  -77.7184,  'DENTON 6',  16.100,  17
15316,  1,  23.831,  6.694,  0.000,  0.000,  5,  1.02733,  -77.0791,  'MESQUITE',  16.100,  16
15323,  1,  120.405,  32.622,  0.000,  0.000,  5,  1.02167,  -75.9677,  'DALLAS 2',  16.100,  17
15327,  1,  164.365,  44.532,  0.000,  0.000,  5,  0.87809,  -88.4358,  'MOUNT CA',  16.100,  14
15328,  1,  2.957,  0.837,  0.000,  0.000,  5,  0.97079,  -80.9663,  'RIESEL 2',  16.100,  13
15329,  1,  9.459,  2.671,  0.000,  0.000,  5,  1.01432,  -76.9200,  'DALLAS 1',  16.100,  16
15330,  1,  144.259,  38.726,  0.000,  0.000,  5,  1.02047,  -76.3433,  'ARLINGTO',  16.100,  17
15331,  1,  44.072,  12.279,  0.000,  0.000,  5,  1.00271,  -78.2484,  'CELINA 0',  16.100,  16
15332,  1,  17.263,  4.860,  0.000,  0.000,  5,  1.01918,  -77.9312,  'FORT WOR',  16.100,  17
15333,  1,  79.280,  21.790,  0.000,  0.000,  5,  1.00177,  -77.5391,  'RED OAK ',  16.100,  14
15334,  1,  104.494,  28.397,  0.000,  0.000,  5,  0.98393,  -77.4766,  'CLYDE 0S',  16.100,  15
15335,  1,  20.024,  5.632,  0.000,  0.000,  5,  1.01868,  -77.3343,  'IRVING 2',  16.100,  17
15336,  1,  136.848,  36.829,  0.000,  0.000,  5,  1.01749,  -76.4453,  'ROWLETT ',  16.100,  16
15337,  1,  56.921,  15.788,  0.000,  0.000,  5,  1.01096,  -72.1178,  'JACKSBOR',  16.100,  12
15338,  1,  17.590,  4.951,  0.000,  0.000,  5,  1.00708,  -76.3616,  'GRANBURY',  16.100,  18
15339,  1,  70.142,  19.373,  0.000,  0.000,  5,  1.02737,  -77.5632,  'SOUTHLAK',  16.100,  17
15340,  1,  70.094,  19.352,  0.000,  0.000,  5,  1.01913,  -77.4883,  'DALLAS 2',  16.100,  16
15341,  1,  27.527,  7.722,  0.000,  0.000,  5,  1.02579,  -76.3216,  'LEWISVIL',  16.100,  17
15344,  1,  33.490,  9.374,  0.000,  0.000,  5,  1.02522,  -77.5726,  'DALLAS 3',  16.100,  16
15345,  1,  76.815,  21.084,  0.000,  0.000,  5,  0.96471,  -80.6608,  'HILLSBOR',  16.100,  14
15346,  1,  26.658,  7.481,  0.000,  0.000,  5,  1.02591,  -77.2125,  'FORT WOR',  16.100,  17
15347,  1,  74.281,  20.422,  0.000,  0.000,  5,  0.97359,  -79.4677,  'CISCO 0S',  16.100,  15
15348,  1,  15.184,  4.276,  0.000,  0.000,  5,  0.98309,  -78.0527,  'ITASCA 0',  16.100,  14
15349,  1,  6.713,  1.897,  0.000,  0.000,  5,  1.01583,  -76.3211,  'LANCASTE',  16.100,  16
15351,  1,  39.126,  10.928,  0.000,  0.000,  5,  1.01996,  -75.7385,  'GARLAND ',  16.100,  16
15352,  1,  142.943,  38.379,  0.000,  0.000,  5,  1.01731,  -77.0395,  'DALLAS 9',  16.100,  16
15353,  1,  35.291,  9.871,  0.000,  0.000,  5,  1.02199,  -76.4577,  'DUNCANVI',  16.100,  17
15354,  1,  39.945,  11.152,  0.000,  0.000,  5,  1.01600,  -77.9289,  'MESQUITE',  16.100,  16
15355,  1,  67.957,  18.768,  0.000,  0.000,  5,  1.00444,  -75.8364,  'MAYPEARL',  16.100,  14
15356,  1,  4.877,  1.379,  0.000,  0.000,  5,  1.02512,  -77.1213,  'GARLAND ',  16.100,  16
15357,  1,  97.648,  26.687,  0.000,  0.000,  5,  1.02227,  -76.0239,  'ALLEN 2 ',  16.100,  16
15362,  1,  79.982,  21.996,  0.000,  0.000,  5,  1.01571,  -71.8479,  'BRIDGEPO',  16.100,  12
15370,  1,  33.570,  9.396,  0.000,  0.000,  5,  1.02089,  -76.1290,  'LEWISVIL',  16.100,  17
15371,  1,  73.675,  20.302,  0.000,  0.000,  5,  1.00961,  -76.3738,  'SEAGOVIL',  16.100,  16
15372,  1,  73.215,  20.194,  0.000,  0.000,  5,  1.02334,  -77.4104,  'DALLAS 3',  16.100,  16
15373,  1,  26.743,  7.503,  0.000,  0.000,  5,  1.01476,  -77.9403,  'HALTOM C',  16.100,  17
15374,  1,  107.437,  29.248,  0.000,  0.000,  5,  1.02021,  -75.8754,  'BALCH SP',  16.100,  16
15375,  1,  41.019,  11.449,  0.000,  0.000,  5,  1.02101,  -77.0977,  'FORT WOR',  16.100,  17
15376,  1,  41.877,  11.684,  0.000,  0.000,  5,  1.01990,  -76.4366,  'DALLAS 4',  16.100,  17
15377,  1,  36.267,  10.137,  0.000,  0.000,  5,  1.00749,  -78.1165,  'KILLEEN ',  16.100,  13
15378,  1,  41.841,  11.666,  0.000,  0.000,  5,  0.99829,  -78.7913,  'WACO 5 0',  16.100,  13
15379,  1,  53.836,  14.955,  0.000,  0.000,  5,  1.02134,  -77.4261,  'FORT WOR',  16.100,  17
15381,  1,  143.905,  38.597,  0.000,  0.000,  5,  1.01118,  -74.9955,  'ENNIS 1S',  16.100,  14
15385,  1,  70.268,  19.401,  0.000,  0.000,  5,  1.02145,  -75.0334,  'DALLAS 3',  16.100,  16
15386,  1,  176.395,  48.254,  0.000,  0.000,  5,  1.02576,  -77.1476,  'RICHARDS',  16.100,  16
15387,  1,  44.890,  12.508,  0.000,  0.000,  5,  1.01264,  -78.3653,  'FORT WOR',  16.100,  17
15389,  1,  57.820,  16.017,  0.000,  0.000,  5,  0.99144,  -76.4136,  'WACO 2 1',  16.100,  13
15392,  1,  67.762,  18.559,  0.000,  0.000,  5,  0.87768,  -91.9154,  'ROGERS 2',  11.500,  13
15393,  1,  5.808,  1.642,  0.000,  0.000,  5,  0.98440,  -78.0327,  'CHINA SP',  16.100,  13
15400,  1,  11.393,  3.215,  0.000,  0.000,  5,  1.01423,  -76.3372,  'MCKINNEY',  16.100,  16
15402,  1,  83.593,  22.952,  0.000,  0.000,  5,  1.01218,  -73.1668,  'GRANBURY',  16.100,  18
15407,  1,  35.861,  10.015,  0.000,  0.000,  5,  0.97274,  -80.9861,  'CLIFTON ',  16.100,  18
15408,  1,  14.948,  4.212,  0.000,  0.000,  5,  1.01453,  -78.0181,  'FARMERSV',  16.100,  16
15409,  1,  16.662,  4.692,  0.000,  0.000,  5,  1.01528,  -77.0081,  'ARLINGTO',  16.100,  17
15411,  1,  72.069,  19.888,  0.000,  0.000,  5,  1.02479,  -76.6095,  'KILLEEN ',  16.100,  13
15412,  1,  82.461,  22.656,  0.000,  0.000,  5,  1.01565,  -77.5561,  'WYLIE 0S',  16.100,  16
15420,  1,  113.908,  30.933,  0.000,  0.000,  5,  1.02094,  -76.0750,  'FORT WOR',  16.100,  17
15421,  1,  10.201,  2.878,  0.000,  0.000,  5,  1.02500,  -78.8482,  'JOSEPHIN',  16.100,  16
15422,  1,  1.090,  0.309,  0.000,  0.000,  5,  1.02731,  -76.6076,  'LEWSIVIL',  16.100,  17
15425,  1,  119.710,  32.427,  0.000,  0.000,  5,  1.01665,  -77.0934,  'DALLAS 4',  16.100,  16
15426,  1,  35.506,  9.917,  0.000,  0.000,  5,  0.97140,  -80.8189,  'KEMP 0SE',  16.100,  14
15427,  1,  29.884,  8.371,  0.000,  0.000,  5,  0.99774,  -76.9486,  'WAXAHACH',  16.100,  14
15428,  1,  21.403,  6.017,  0.000,  0.000,  5,  1.02257,  -75.9757,  'HURST 0S',  16.100,  17
15429,  1,  66.774,  18.454,  0.000,  0.000,  5,  1.01496,  -78.2219,  'FORT WOR',  16.100,  17
15430,  1,  96.889,  26.473,  0.000,  0.000,  5,  1.01465,  -78.2654,  'WEATHERF',  16.100,  12
15431,  1,  41.940,  11.701,  0.000,  0.000,  5,  1.01971,  -76.6914,  'ROCKWALL',  16.100,  16
15432,  1,  55.531,  15.408,  0.000,  0.000,  5,  1.00891,  -77.8454,  'WEATHERF',  16.100,  12
15433,  1,  33.920,  9.492,  0.000,  0.000,  5,  1.01929,  -77.3024,  'FORT WOR',  16.100,  17
15434,  1,  81.528,  22.415,  0.000,  0.000,  5,  1.02138,  -77.9360,  'NEWARK 0',  16.100,  17
15435,  1,  9.068,  2.560,  0.000,  0.000,  5,  0.99190,  -79.1857,  'SANTO 0S',  16.100,  12
15436,  1,  3.404,  0.963,  0.000,  0.000,  5,  1.02571,  -77.0069,  'DALLAS 1',  16.100,  16
15437,  1,  49.664,  13.726,  0.000,  0.000,  5,  0.87556,  -88.6050,  'ELM MOTT',  16.100,  13
15438,  1,  5.596,  1.582,  0.000,  0.000,  5,  1.01965,  -77.2728,  'FORT WOR',  16.100,  17
15439,  1,  32.728,  9.158,  0.000,  0.000,  5,  1.00289,  -75.9632,  'WAXAHACH',  16.100,  14
15440,  1,  71.194,  19.656,  0.000,  0.000,  5,  1.02737,  -77.3843,  'ARLINGTO',  16.100,  17
15441,  1,  105.646,  28.786,  0.000,  0.000,  5,  1.02264,  -76.7235,  'FORT WOR',  16.100,  17
15442,  1,  97.454,  26.628,  0.000,  0.000,  5,  1.01843,  -77.3948,  'FORT WOR',  16.100,  17
15443,  1,  29.348,  8.227,  0.000,  0.000,  5,  1.02274,  -77.3736,  'FORT WOR',  16.100,  17
15446,  1,  38.953,  10.866,  0.000,  0.000,  5,  0.97666,  -80.6516,  'HEWITT 0',  16.100,  13
15447,  1,  23.743,  6.668,  0.000,  0.000,  5,  1.01575,  -76.6214,  'ARLINGTO',  16.100,  17
15449,  1,  94.504,  25.866,  0.000,  0.000,  5,  1.02706,  -75.4991,  'GRAND PR',  16.100,  17
15450,  1,  178.055,  48.534,  0.000,  0.000,  5,  0.97774,  -80.4891,  'MELISSA ',  16.100,  16
15452,  1,  10.140,  2.862,  0.000,  0.000,  5,  1.00834,  -76.0461,  'COPPERAS',  16.100,  13
15453,  1,  60.927,  16.876,  0.000,  0.000,  5,  1.01582,  -76.0035,  'CLEBURNE',  16.100,  17
15454,  1,  45.592,  12.700,  0.000,  0.000,  5,  1.01277,  -77.6490,  'GREENVIL',  16.100,  16
15455,  1,  36.455,  10.189,  0.000,  0.000,  5,  1.00276,  -77.1864,  'ALVORD 0',  16.100,  12
15456,  1,  7.899,  2.231,  0.000,  0.000,  5,  0.97755,  -81.4350,  'GORMAN 0',  16.100,  15
15457,  1,  10.158,  2.867,  0.000,  0.000,  5,  1.02093,  -76.6704,  'COLLEYVI',  16.100,  17
15460,  1,  67.612,  18.521,  0.000,  0.000,  5,  0.87743,  -92.4912,  'HOLLAND ',  11.500,  13
15461,  1,  9.756,  2.754,  0.000,  0.000,  5,  0.99428,  -76.8796,  'TEMPLE 3',  16.100,  13
15462,  1,  53.197,  14.778,  0.000,  0.000,  5,  1.01529,  -76.9106,  'DALLAS 3',  16.100,  16
15463,  1,  63.037,  17.451,  0.000,  0.000,  5,  1.02040,  -77.3405,  'IRVING 4',  16.100,  17
15465,  1,  112.327,  30.537,  0.000,  0.000,  5,  1.02577,  -75.5962,  'FRISCO 2',  16.100,  16
15466,  1,  142.466,  37.855,  0.000,  0.000,  5,  0.93234,  -84.5663,  'GATESVIL',  16.100,  13
15467,  1,  5.193,  1.469,  0.000,  0.000,  5,  1.02032,  -77.4638,  'DALLAS 2',  16.100,  16
15468,  1,  22.344,  6.279,  0.000,  0.000,  5,  1.01386,  -77.2471,  'DALLAS 3',  16.100,  17
15469,  1,  32.684,  9.149,  0.000,  0.000,  5,  1.01589,  -77.9522,  'FORT WOR',  16.100,  17
15470,  1,  5.846,  1.652,  0.000,  0.000,  5,  0.98352,  -80.0624,  'WOODWAY ',  16.100,  13
15471,  1,  46.024,  12.822,  0.000,  0.000,  5,  1.00945,  -77.8344,  'MINGUS 0',  16.100,  12
15472,  1,  0.994,  0.282,  0.000,  0.000,  5,  1.02464,  -71.8639,  'THROCKMO',  16.100,  15
15473,  1,  3.135,  0.887,  0.000,  0.000,  5,  1.01616,  -73.0850,  'NEMO 0SE',  16.100,  18
15474,  1,  3.065,  0.867,  0.000,  0.000,  5,  0.91607,  -84.7106,  'ABBOTT 0',  16.100,  14
15475,  1,  2.307,  0.653,  0.000,  0.000,  5,  1.01984,  -76.9135,  'ALVARADO',  16.100,  17
15476,  1,  41.508,  11.536,  0.000,  0.000,  5,  0.90948,  -86.6750,  'CORSICAN',  16.100,  14
15477,  1,  6.841,  1.933,  0.000,  0.000,  5,  1.01576,  -77.3952,  'HARKER H',  16.100,  13
15478,  1,  53.130,  14.764,  0.000,  0.000,  5,  1.02312,  -77.1419,  'IRVING 3',  16.100,  17
15480,  1,  119.585,  32.396,  0.000,  0.000,  5,  1.01697,  -75.1438,  'BURLESON',  16.100,  17
15481,  1,  118.121,  31.991,  0.000,  0.000,  5,  1.00759,  -77.5058,  'FORT WOR',  16.100,  17
15482,  1,  52.605,  14.623,  0.000,  0.000,  5,  1.02735,  -77.6988,  'DALLAS 2',  16.100,  16
15483,  1,  41.936,  11.702,  0.000,  0.000,  5,  1.02506,  -76.2822,  'NORTH RI',  16.100,  17
15484,  1,  55.376,  15.349,  0.000,  0.000,  5,  0.99053,  -77.3538,  'CROSS PL',  16.100,  15
15485,  1,  3.851,  1.090,  0.000,  0.000,  5,  1.01414,  -74.0648,  'BLOOMING',  16.100,  14
16001,  1,  3.018,  0.854,  0.000,  0.000,  6,  1.02731,  -80.0532,  'CONVERSE',  11.500,  22
16002,  1,  68.285,  18.858,  0.000,  0.000,  6,  1.01175,  -80.4106,  'SAN ANTO',  11.500,  26
16005,  1,  21.365,  6.007,  0.000,  0.000,  6,  1.02567,  -73.7207,  'BASTROP ',  11.500,  25
16011,  1,  52.273,  14.525,  0.000,  0.000,  6,  1.01393,  -77.3964,  'MARION 2',  11.500,  22
16012,  1,  18.849,  5.305,  0.000,  0.000,  6,  1.02731,  -75.9179,  'PAIGE 0S',  11.500,  25
16013,  1,  9.958,  2.811,  0.000,  0.000,  6,  1.00921,  -80.6798,  'SAN ANTO',  11.500,  26
16014,  1,  69.113,  19.029,  0.000,  0.000,  6,  0.96705,  -84.8033,  'WAELDER ',  11.500,  24
16015,  1,  4.365,  1.235,  0.000,  0.000,  6,  1.01996,  -81.0442,  'ATASCOSA',  11.500,  26
16016,  1,  17.056,  4.802,  0.000,  0.000,  6,  1.02079,  -79.4734,  'SAN ANTO',  11.500,  26
16017,  1,  145.380,  38.970,  0.000,  0.000,  6,  1.01116,  -79.1555,  'CIBOLO 0',  11.500,  22
16018,  1,  66.999,  18.512,  0.000,  0.000,  6,  1.01132,  -78.1820,  'AUSTIN 6',  11.500,  23
16019,  1,  2.267,  0.642,  0.000,  0.000,  6,  1.01144,  -78.6076,  'AUSTIN 2',  11.500,  23
16020,  1,  54.772,  15.205,  0.000,  0.000,  6,  1.01159,  -78.7909,  'HORSESHO',  11.500,  23
16023,  1,  10.728,  3.028,  0.000,  0.000,  6,  1.02319,  -76.8898,  'LEANDER ',  11.500,  23
16024,  1,  113.567,  30.865,  0.000,  0.000,  6,  1.02741,  -80.2984,  'AUSTIN 1',  11.500,  23
16025,  1,  84.768,  23.285,  0.000,  0.000,  6,  1.02739,  -80.1890,  'SAN ANTO',  11.500,  26
16026,  1,  48.866,  13.596,  0.000,  0.000,  6,  1.01430,  -79.4751,  'SAN ANTO',  11.500,  26
16027,  1,  21.482,  6.039,  0.000,  0.000,  6,  1.02041,  -77.3684,  'ELGIN 0S',  11.500,  23
16028,  1,  50.945,  14.163,  0.000,  0.000,  6,  1.01367,  -78.0097,  'AUSTIN 3',  11.500,  23
16029,  1,  103.156,  27.977,  0.000,  0.000,  6,  0.95497,  -88.4808,  'RUNGE 0S',  11.500,  24
16031,  1,  4.991,  1.412,  0.000,  0.000,  6,  0.99609,  -74.6960,  'YOAKUM 1',  11.500,  24
16032,  1,  19.873,  5.589,  0.000,  0.000,  6,  1.01302,  -80.3624,  'AUSTIN 3',  11.500,  23
16035,  1,  31.556,  8.838,  0.000,  0.000,  6,  1.01819,  -77.3176,  'PFLUGERV',  11.500,  23
16037,  1,  97.555,  26.652,  0.000,  0.000,  6,  1.01675,  -78.2692,  'SAN ANTO',  11.500,  22
16040,  1,  114.695,  31.118,  0.000,  0.000,  6,  1.01226,  -78.4622,  'AUSTIN 3',  11.500,  23
16043,  1,  58.724,  16.280,  0.000,  0.000,  6,  1.01690,  -78.6143,  'SAN ANTO',  11.500,  26
16044,  1,  64.305,  17.782,  0.000,  0.000,  6,  1.00744,  -80.3406,  'SAN ANTO',  11.500,  26
16047,  1,  14.827,  4.178,  0.000,  0.000,  6,  1.01836,  -79.6005,  'SAN ANTO',  11.500,  26
16055,  1,  88.148,  24.106,  0.000,  0.000,  6,  0.97599,  -88.9234,  'BERGHEIM',  11.500,  26
16058,  1,  4.458,  1.261,  0.000,  0.000,  6,  1.02353,  -75.0960,  'NEW BRAU',  11.500,  22
16059,  1,  145.706,  38.608,  0.000,  0.000,  6,  0.92521,  -100.5997,  'D HANIS ',  11.500,  26
16060,  1,  2.115,  0.599,  0.000,  0.000,  6,  1.01445,  -80.6364,  'SAN ANTO',  11.500,  26
16061,  1,  75.980,  20.924,  0.000,  0.000,  6,  1.01389,  -78.7377,  'AUSTIN 7',  11.500,  23
16064,  1,  99.650,  27.171,  0.000,  0.000,  6,  1.00169,  -72.6520,  'BRENHAM ',  11.500,  25
16065,  1,  81.418,  22.358,  0.000,  0.000,  6,  1.00160,  -80.2151,  'BERTRAM ',  11.500,  23
16091,  1,  10.696,  3.019,  0.000,  0.000,  6,  1.02731,  -80.2960,  'WIMBERLE',  11.500,  23
16092,  1,  29.854,  8.367,  0.000,  0.000,  6,  1.02037,  -80.9771,  'GONZALES',  11.500,  24
16093,  1,  28.665,  8.035,  0.000,  0.000,  6,  1.01155,  -79.2076,  'SAN ANTO',  11.500,  22
16094,  1,  34.797,  9.733,  0.000,  0.000,  6,  1.01583,  -78.9923,  'SAN ANTO',  11.500,  22
16095,  1,  62.567,  17.318,  0.000,  0.000,  6,  1.01474,  -80.1260,  'HUTTO 0S',  11.500,  23
16096,  1,  41.718,  11.635,  0.000,  0.000,  6,  1.00615,  -83.6161,  'LULING 0',  11.500,  24
16097,  1,  22.255,  6.254,  0.000,  0.000,  6,  1.01061,  -79.6380,  'SAN ANTO',  11.500,  26
16098,  1,  108.827,  29.585,  0.000,  0.000,  6,  1.00915,  -79.2157,  'AUSTIN 1',  11.500,  23
16099,  1,  114.255,  30.982,  0.000,  0.000,  6,  1.00448,  -80.6757,  'SAN ANTO',  11.500,  26
16100,  1,  15.105,  4.256,  0.000,  0.000,  6,  1.00747,  -81.6263,  'ADKINS 0',  11.500,  22
16103,  1,  28.221,  7.915,  0.000,  0.000,  6,  1.02732,  -73.5654,  'WINCHEST',  11.500,  25
16109,  1,  22.446,  6.300,  0.000,  0.000,  6,  0.95290,  -82.1313,  'ROCKDALE',  11.500,  25
16112,  1,  9.624,  2.717,  0.000,  0.000,  6,  1.00802,  -82.2197,  'NATALIA ',  11.500,  26
16113,  1,  11.132,  3.141,  0.000,  0.000,  6,  1.00919,  -78.9217,  'AUSTIN 2',  11.500,  23
16114,  1,  15.357,  4.326,  0.000,  0.000,  6,  1.00665,  -80.7941,  'SAN ANTO',  11.500,  26
16115,  1,  34.466,  9.640,  0.000,  0.000,  6,  1.00842,  -80.1514,  'SAN ANTO',  11.500,  22
16116,  1,  132.671,  35.650,  0.000,  0.000,  6,  0.98761,  -82.3569,  'TAYLOR 0',  11.500,  23
16117,  1,  38.166,  10.665,  0.000,  0.000,  6,  1.02447,  -73.9194,  'SMITHVIL',  11.500,  25
16120,  1,  20.810,  5.852,  0.000,  0.000,  6,  1.02356,  -77.3224,  'CEDAR PA',  11.500,  23
16121,  1,  171.324,  46.823,  0.000,  0.000,  6,  1.01306,  -80.1848,  'SAN ANTO',  11.500,  26
16122,  1,  80.834,  22.094,  0.000,  0.000,  6,  0.92944,  -79.2081,  'HALLETTS',  11.500,  24
16123,  1,  17.845,  5.023,  0.000,  0.000,  6,  1.01123,  -78.5954,  'AUSTIN 5',  11.500,  23
16124,  1,  34.242,  9.580,  0.000,  0.000,  6,  1.01906,  -76.8516,  'NEW BRAU',  11.500,  22
16125,  1,  34.692,  9.695,  0.000,  0.000,  6,  0.99978,  -82.1237,  'SUTHERLA',  11.500,  22
16126,  1,  1.603,  0.454,  0.000,  0.000,  6,  1.01230,  -78.4263,  'AUSTIN 3',  11.500,  23
16127,  1,  47.694,  13.198,  0.000,  0.000,  6,  0.87896,  -88.6839,  'CAMERON ',  11.500,  25
16128,  1,  17.902,  5.038,  0.000,  0.000,  6,  1.00797,  -81.7867,  'SAN ANTO',  11.500,  26
16129,  1,  58.098,  16.024,  0.000,  0.000,  6,  0.91119,  -91.4899,  'MEDINA 0',  11.500,  26
16130,  1,  9.116,  2.574,  0.000,  0.000,  6,  1.00881,  -78.7212,  'MANCHACA',  11.500,  23
16131,  1,  12.299,  3.469,  0.000,  0.000,  6,  1.01644,  -79.1255,  'SPRING B',  11.500,  22
16132,  1,  25.487,  7.152,  0.000,  0.000,  6,  1.00589,  -79.4026,  'AUSTIN 1',  11.500,  23
16133,  1,  54.472,  15.082,  0.000,  0.000,  6,  0.95160,  -85.6645,  'FLATONIA',  11.500,  25
16134,  1,  8.494,  2.399,  0.000,  0.000,  6,  0.98056,  -83.9235,  'GRANGER ',  11.500,  23
16135,  1,  5.705,  1.613,  0.000,  0.000,  6,  0.97743,  -73.3996,  'FAYETTEV',  11.500,  25
16136,  1,  17.788,  5.007,  0.000,  0.000,  6,  1.02169,  -80.2383,  'GEORGETO',  11.500,  23
16137,  1,  54.765,  15.198,  0.000,  0.000,  6,  1.00495,  -80.1458,  'AUSTIN 3',  11.500,  23
16138,  1,  34.848,  9.742,  0.000,  0.000,  6,  0.99407,  -84.9877,  'PIPE CRE',  11.500,  26
16139,  1,  19.381,  5.449,  0.000,  0.000,  6,  0.97239,  -82.9703,  'RED ROCK',  11.500,  25
16140,  1,  6.643,  1.877,  0.000,  0.000,  6,  0.94937,  -85.2904,  'JARRELL ',  11.500,  23
16150,  1,  7.723,  2.182,  0.000,  0.000,  6,  1.02243,  -79.9718,  'SAN ANTO',  11.500,  26
16151,  1,  103.189,  27.983,  0.000,  0.000,  6,  0.95364,  -83.2136,  'SCHULENB',  11.500,  25
16153,  1,  11.849,  3.342,  0.000,  0.000,  6,  1.01717,  -78.2631,  'SAN ANTO',  11.500,  26
16154,  1,  74.659,  20.549,  0.000,  0.000,  6,  0.99534,  -80.5717,  'DRIPPING',  11.500,  23
16155,  1,  29.031,  8.135,  0.000,  0.000,  6,  1.00244,  -81.7562,  'SAN ANTO',  11.500,  26
16156,  1,  31.039,  8.694,  0.000,  0.000,  6,  1.01736,  -78.1282,  'MARBLE F',  11.500,  23
16157,  1,  35.053,  9.801,  0.000,  0.000,  6,  1.00393,  -82.8746,  'BOERNE 1',  11.500,  26
16158,  1,  24.729,  6.944,  0.000,  0.000,  6,  1.02732,  -74.7168,  'WASHINGT',  11.500,  25
16159,  1,  5.082,  1.437,  0.000,  0.000,  6,  1.01174,  -79.6336,  'SCHERTZ ',  11.500,  22
16160,  1,  69.875,  19.283,  0.000,  0.000,  6,  1.00977,  -78.6156,  'AUSTIN 8',  11.500,  23
16168,  1,  82.692,  22.710,  0.000,  0.000,  6,  1.01048,  -80.5968,  'SAN ANTO',  11.500,  26
16171,  1,  97.532,  26.642,  0.000,  0.000,  6,  1.01508,  -78.3487,  'SAN ANTO',  11.500,  26
16173,  1,  89.204,  24.409,  0.000,  0.000,  6,  0.99364,  -75.6524,  'CUERO 2 ',  11.500,  24
16174,  1,  28.458,  7.979,  0.000,  0.000,  6,  1.01611,  -80.0180,  'SAN ANTO',  11.500,  22
16175,  1,  72.396,  19.959,  0.000,  0.000,  6,  1.00835,  -79.0050,  'AUSTIN 1',  11.500,  23
16176,  1,  75.931,  20.910,  0.000,  0.000,  6,  1.01265,  -78.8922,  'AUSTIN 3',  11.500,  23
16178,  1,  37.408,  10.453,  0.000,  0.000,  6,  1.01404,  -79.6878,  'SAN ANTO',  11.500,  26
16179,  1,  60.143,  16.657,  0.000,  0.000,  6,  1.00913,  -80.6254,  'SAN ANTO',  11.500,  26
16180,  1,  10.093,  2.849,  0.000,  0.000,  6,  1.00190,  -82.0218,  'LA VERNI',  11.500,  22
16181,  1,  28.513,  7.993,  0.000,  0.000,  6,  1.01108,  -80.0400,  'MANOR 0S',  11.500,  23
16182,  1,  44.637,  12.438,  0.000,  0.000,  6,  1.01208,  -80.5925,  'SAN ANTO',  11.500,  26
16183,  1,  84.977,  23.289,  0.000,  0.000,  6,  0.99187,  -76.7859,  'GIDDINGS',  11.500,  25
16184,  1,  19.072,  5.365,  0.000,  0.000,  6,  1.01041,  -79.1948,  'AUSTIN 3',  11.500,  23
16185,  1,  34.852,  9.746,  0.000,  0.000,  6,  1.00734,  -79.4607,  'AUSTIN 3',  11.500,  23
16186,  1,  16.277,  4.584,  0.000,  0.000,  6,  1.01527,  -78.2040,  'AUSTIN 3',  11.500,  23
16187,  1,  35.567,  9.945,  0.000,  0.000,  6,  1.01314,  -78.6090,  'AUSTIN 2',  11.500,  23
16189,  1,  84.790,  23.183,  0.000,  0.000,  6,  0.95886,  -74.6434,  'COLUMBUS',  11.500,  25
16190,  1,  20.129,  5.655,  0.000,  0.000,  6,  0.94919,  -84.8669,  'SHINER 0',  11.500,  24
16191,  1,  14.158,  3.990,  0.000,  0.000,  6,  1.01186,  -79.0825,  'SAN ANTO',  11.500,  22
16193,  1,  13.700,  3.862,  0.000,  0.000,  6,  0.99634,  -75.5285,  'CALDWELL',  11.500,  25
16194,  1,  25.671,  7.203,  0.000,  0.000,  6,  1.00354,  -79.4496,  'AUSTIN 1',  11.500,  23
16195,  1,  41.174,  11.482,  0.000,  0.000,  6,  0.96493,  -74.8361,  'INDUSTRY',  11.500,  25
16196,  1,  2.171,  0.614,  0.000,  0.000,  6,  1.00421,  -81.5112,  'DALE 0SE',  11.500,  23
16199,  1,  17.145,  4.828,  0.000,  0.000,  6,  1.02222,  -78.7353,  'SAN ANTO',  11.500,  26
16200,  1,  180.050,  49.166,  0.000,  0.000,  6,  1.00095,  -80.9632,  'SAN ANTO',  11.500,  26
16201,  1,  43.861,  12.226,  0.000,  0.000,  6,  1.01498,  -80.6887,  'SAN ANTO',  11.500,  26
16202,  1,  36.603,  10.225,  0.000,  0.000,  6,  0.99626,  -81.2299,  'MARTINDA',  11.500,  22
16203,  1,  12.122,  3.419,  0.000,  0.000,  6,  1.01205,  -80.3039,  'SAN ANTO',  11.500,  26
16204,  1,  88.742,  24.313,  0.000,  0.000,  6,  1.00651,  -80.5891,  'SAN ANTO',  11.500,  26
16205,  1,  6.428,  1.817,  0.000,  0.000,  6,  1.01723,  -77.4455,  'AUSTIN 2',  11.500,  23
16206,  1,  89.129,  24.358,  0.000,  0.000,  6,  0.97688,  -78.2294,  'LEXINGTO',  11.500,  25
16207,  1,  14.597,  4.114,  0.000,  0.000,  6,  1.02732,  -80.0581,  'LEANDER ',  11.500,  23
16208,  1,  18.951,  5.332,  0.000,  0.000,  6,  1.01638,  -79.2496,  'AUSTIN 1',  11.500,  23
16209,  1,  109.007,  29.572,  0.000,  0.000,  6,  0.99006,  -82.4260,  'MICO 0SE',  11.500,  26
16217,  1,  5.572,  1.575,  0.000,  0.000,  6,  1.00830,  -80.3050,  'AUSTIN 3',  11.500,  23
16218,  1,  47.844,  13.312,  0.000,  0.000,  6,  1.00348,  -78.6247,  'LOCKHART',  11.500,  23
16219,  1,  50.161,  13.948,  0.000,  0.000,  6,  1.01311,  -79.4187,  'AUSTIN 1',  11.500,  23
16220,  1,  65.270,  18.047,  0.000,  0.000,  6,  1.01350,  -79.1771,  'SAN ANTO',  11.500,  22
16221,  1,  90.699,  24.829,  0.000,  0.000,  6,  1.00778,  -86.3535,  'FALLS CI',  11.500,  22
16223,  1,  7.000,  1.978,  0.000,  0.000,  6,  1.01838,  -77.0969,  'AUSTIN 2',  11.500,  23
16224,  1,  140.975,  37.845,  0.000,  0.000,  6,  1.00913,  -79.5851,  'AUSTIN 2',  11.500,  23
16225,  1,  100.902,  27.502,  0.000,  0.000,  6,  1.00293,  -80.7826,  'SAN ANTO',  11.500,  26
16226,  1,  58.579,  16.199,  0.000,  0.000,  6,  0.95915,  -91.5463,  'BLANCO 0',  11.500,  26
16227,  1,  12.510,  3.528,  0.000,  0.000,  6,  1.01651,  -77.7469,  'AUSTIN 2',  11.500,  23
16230,  1,  95.706,  26.164,  0.000,  0.000,  6,  1.01644,  -77.6304,  'SAN MARC',  11.500,  22
16231,  1,  119.347,  32.282,  0.000,  0.000,  6,  0.99901,  -79.7288,  'BUDA 0SE',  11.500,  23
16232,  1,  56.619,  15.704,  0.000,  0.000,  6,  1.00793,  -77.8874,  'DEL VALL',  11.500,  23
16233,  1,  51.827,  14.400,  0.000,  0.000,  6,  1.00763,  -78.9228,  'AUSTIN 4',  11.500,  23
16236,  1,  44.651,  12.445,  0.000,  0.000,  6,  1.01882,  -78.5578,  'SAN ANTO',  11.500,  26
16237,  1,  113.875,  30.432,  0.000,  0.000,  6,  0.87187,  -90.5783,  'BURLINGT',  11.500,  25
16238,  1,  1.185,  0.336,  0.000,  0.000,  6,  1.01442,  -78.1263,  'AUSTIN 1',  11.500,  23
16241,  1,  61.205,  16.953,  0.000,  0.000,  6,  1.01839,  -77.4673,  'ELMENDOR',  11.500,  22
16250,  1,  144.577,  38.750,  0.000,  0.000,  6,  1.00736,  -80.6344,  'SAN ANTO',  11.500,  22
16251,  1,  64.655,  17.883,  0.000,  0.000,  6,  1.01463,  -80.6818,  'CANYON L',  11.500,  22
16252,  1,  45.774,  12.745,  0.000,  0.000,  6,  0.99907,  -80.0976,  'JOHNSON ',  11.500,  23
16253,  1,  9.076,  2.563,  0.000,  0.000,  6,  0.97871,  -82.1193,  'YORKTOWN',  11.500,  24
16256,  1,  8.888,  2.510,  0.000,  0.000,  6,  1.01528,  -77.3780,  'AUSTIN 2',  11.500,  23
16261,  1,  16.354,  4.605,  0.000,  0.000,  6,  1.00894,  -80.6767,  'LACKLAND',  11.500,  26
16262,  1,  21.871,  6.147,  0.000,  0.000,  6,  1.01422,  -78.1968,  'LIBERTY ',  11.500,  23
16264,  1,  23.250,  6.530,  0.000,  0.000,  6,  1.00139,  -80.4717,  'KENEDY 1',  11.500,  24
16275,  1,  16.164,  4.552,  0.000,  0.000,  6,  1.00784,  -80.2002,  'SAN ANTO',  11.500,  26
16276,  1,  82.761,  22.722,  0.000,  0.000,  6,  1.00566,  -82.8686,  'VON ORMY',  11.500,  26
16278,  1,  33.315,  9.324,  0.000,  0.000,  6,  1.01594,  -77.1231,  'KYLE 1SE',  11.500,  23
16280,  1,  97.810,  26.714,  0.000,  0.000,  6,  1.01441,  -77.2131,  'SEGUIN 2',  11.500,  22
16281,  1,  110.644,  30.072,  0.000,  0.000,  6,  1.01470,  -80.1256,  'UNIVERSA',  11.500,  22
16282,  1,  39.087,  10.916,  0.000,  0.000,  6,  1.01900,  -79.7307,  'SPICEWOO',  11.500,  23
16283,  1,  18.716,  5.267,  0.000,  0.000,  6,  1.01324,  -81.0043,  'SAINT HE',  11.500,  22
16284,  1,  2.570,  0.727,  0.000,  0.000,  6,  1.01181,  -79.6538,  'SAN ANTO',  11.500,  26
16286,  1,  48.969,  13.621,  0.000,  0.000,  6,  1.00684,  -85.3217,  'BOERNE 2',  11.500,  26
16288,  1,  72.422,  19.966,  0.000,  0.000,  6,  1.00877,  -79.8879,  'SAN ANTO',  11.500,  26
16289,  1,  134.936,  36.297,  0.000,  0.000,  6,  1.00543,  -79.3566,  'AUSTIN 2',  11.500,  23
16290,  1,  68.468,  18.915,  0.000,  0.000,  6,  1.02003,  -78.7323,  'AUSTIN 2',  11.500,  23
16291,  1,  56.626,  15.710,  0.000,  0.000,  6,  1.01367,  -80.1587,  'SAN ANTO',  11.500,  26
16306,  1,  17.260,  4.859,  0.000,  0.000,  6,  1.01308,  -78.3330,  'AUSTIN 1',  11.500,  23
16307,  1,  35.326,  9.877,  0.000,  0.000,  6,  1.00697,  -80.1582,  'SAN ANTO',  11.500,  26
16309,  1,  111.103,  30.069,  0.000,  0.000,  6,  0.96928,  -85.1822,  'HONDO 1S',  11.500,  26
16310,  1,  31.817,  8.910,  0.000,  0.000,  6,  1.01981,  -79.0314,  'SAN ANTO',  11.500,  22
16311,  1,  79.008,  21.649,  0.000,  0.000,  6,  0.95874,  -77.3066,  'NEW ULM ',  11.500,  25
16312,  1,  7.058,  1.995,  0.000,  0.000,  6,  1.02442,  -78.4410,  'SAN ANTO',  11.500,  22
16313,  1,  35.181,  9.839,  0.000,  0.000,  6,  1.01211,  -79.1631,  'AUSTIN 3',  11.500,  23
16314,  1,  17.786,  5.006,  0.000,  0.000,  6,  1.01338,  -79.8587,  'BULVERDE',  11.500,  26
16319,  1,  24.128,  6.775,  0.000,  0.000,  6,  1.01235,  -78.2152,  'GEORGETO',  11.500,  23
16320,  1,  50.752,  14.117,  0.000,  0.000,  6,  1.02736,  -79.1019,  'SAN ANTO',  11.500,  22
16322,  1,  34.445,  9.634,  0.000,  0.000,  6,  1.00695,  -80.9793,  'FLORESVI',  11.500,  22
16323,  1,  55.778,  15.474,  0.000,  0.000,  6,  1.00759,  -80.1422,  'SAN ANTO',  11.500,  26
16324,  1,  24.785,  6.959,  0.000,  0.000,  6,  1.01503,  -79.3878,  'SAN ANTO',  11.500,  22
16325,  1,  43.916,  12.181,  0.000,  0.000,  6,  0.88501,  -89.7019,  'BUCKHOLT',  11.500,  25
16326,  1,  3.596,  1.017,  0.000,  0.000,  6,  0.99739,  -75.8748,  'SOMERVIL',  11.500,  25
16327,  1,  13.117,  3.695,  0.000,  0.000,  6,  0.94597,  -79.1452,  'WEIMAR 0',  11.500,  25
16328,  1,  14.250,  4.014,  0.000,  0.000,  6,  0.94943,  -88.5486,  'COMFORT ',  11.500,  26
16329,  1,  21.160,  5.948,  0.000,  0.000,  6,  0.96262,  -85.3957,  'NORDHEIM',  11.500,  24
16330,  1,  1.299,  0.368,  0.000,  0.000,  6,  1.01510,  -78.8137,  'AUSTIN 9',  11.500,  23
16331,  1,  115.674,  31.393,  0.000,  0.000,  6,  1.02015,  -79.2649,  'AUSTIN 2',  11.500,  23
16332,  1,  54.305,  15.076,  0.000,  0.000,  6,  1.00980,  -80.3844,  'HELOTES ',  11.500,  26
16335,  1,  52.329,  14.543,  0.000,  0.000,  6,  1.01763,  -78.4143,  'SAN ANTO',  11.500,  26
16336,  1,  102.887,  27.755,  0.000,  0.000,  6,  0.90111,  -93.4196,  'BANDERA ',  11.500,  26
16337,  1,  17.133,  4.824,  0.000,  0.000,  6,  1.02150,  -79.4712,  'SAN ANTO',  11.500,  26
16338,  1,  87.519,  23.735,  0.000,  0.000,  6,  0.87951,  -88.0024,  'ROCKDALE',  11.500,  25
16339,  1,  27.527,  7.717,  0.000,  0.000,  6,  0.99421,  -78.7588,  'CEDAR CR',  11.500,  23
16340,  1,  33.022,  9.240,  0.000,  0.000,  6,  1.00225,  -82.3122,  'NIXON 0S',  11.500,  24
16341,  1,  20.635,  5.801,  0.000,  0.000,  6,  1.00481,  -74.0398,  'CHAPPELL',  11.500,  25
16344,  1,  6.106,  1.726,  0.000,  0.000,  6,  1.02138,  -77.2831,  'ROUND RO',  11.500,  23
16345,  1,  115.868,  31.412,  0.000,  0.000,  6,  1.00843,  -79.1952,  'AUSTIN 1',  11.500,  23
16346,  1,  16.032,  4.515,  0.000,  0.000,  6,  0.99839,  -84.3338,  'LEMING 0',  11.500,  26
16351,  1,  19.226,  5.409,  0.000,  0.000,  6,  1.01787,  -77.7324,  'AUSTIN 1',  11.500,  23
16352,  1,  92.328,  25.275,  0.000,  0.000,  6,  1.01771,  -79.6983,  'SAN ANTO',  11.500,  26
16353,  1,  83.840,  23.025,  0.000,  0.000,  6,  1.01733,  -78.4873,  'ROUND RO',  11.500,  23
16355,  1,  144.848,  38.866,  0.000,  0.000,  6,  1.01856,  -77.9040,  'ROUND RO',  11.500,  23
16356,  1,  123.732,  33.498,  0.000,  0.000,  6,  1.02742,  -80.3371,  'SAN ANTO',  11.500,  26
16357,  1,  23.333,  6.547,  0.000,  0.000,  6,  0.95631,  -94.9946,  'DEVINE 0',  11.500,  26
16358,  1,  65.477,  18.116,  0.000,  0.000,  6,  1.02736,  -81.8649,  'GEORGETO',  11.500,  23
16360,  1,  28.332,  7.944,  0.000,  0.000,  6,  1.01780,  -76.6990,  'BURNET 1',  11.500,  23
17001,  1,  6.923,  1.956,  0.000,  0.000,  7,  0.97197,  -70.4445,  'INEZ 0SE',  11.500,  6
17004,  1,  168.147,  45.981,  0.000,  0.000,  7,  1.02134,  -67.4125,  'PASADENA',  11.500,  4
17010,  1,  13.966,  3.935,  0.000,  0.000,  7,  0.99285,  -74.1957,  'PRAIRIE ',  11.500,  5
17011,  1,  22.867,  6.425,  0.000,  0.000,  7,  1.02275,  -72.8086,  'CONROE 1',  11.500,  5
17012,  1,  0.847,  0.240,  0.000,  0.000,  7,  0.98373,  -71.1681,  'SIMONTON',  11.500,  3
17013,  1,  110.494,  30.003,  0.000,  0.000,  7,  1.00327,  -72.3665,  'HOUSTON ',  11.500,  5
17014,  1,  41.902,  11.685,  0.000,  0.000,  7,  1.00216,  -70.7078,  'HOUSTON ',  11.500,  4
17016,  1,  61.107,  16.921,  0.000,  0.000,  7,  1.01125,  -68.5165,  'HOUSTON ',  11.500,  4
17017,  1,  102.917,  28.039,  0.000,  0.000,  7,  1.00744,  -71.5375,  'HOUSTON ',  11.500,  3
17020,  1,  52.337,  14.533,  0.000,  0.000,  7,  0.99736,  -72.2649,  'NURSERY ',  11.500,  6
17026,  1,  33.590,  9.400,  0.000,  0.000,  7,  1.01636,  -67.9998,  'BACLIFF ',  11.500,  4
17027,  1,  85.897,  23.553,  0.000,  0.000,  7,  1.00499,  -71.5446,  'SPRING 1',  11.500,  5
17028,  1,  68.546,  18.933,  0.000,  0.000,  7,  1.01735,  -71.0961,  'HOUSTON ',  11.500,  3
17036,  1,  62.966,  17.424,  0.000,  0.000,  7,  1.01175,  -70.2840,  'CONROE 5',  11.500,  5
17039,  1,  188.540,  51.512,  0.000,  0.000,  7,  1.00776,  -69.7772,  'SUGAR LA',  11.500,  3
17041,  1,  80.875,  22.231,  0.000,  0.000,  7,  1.01376,  -67.5814,  'DAYTON 1',  11.500,  4
17044,  1,  87.236,  23.864,  0.000,  0.000,  7,  0.97852,  -70.1870,  'VICTORIA',  11.500,  6
17049,  1,  220.562,  60.285,  0.000,  0.000,  7,  1.01253,  -70.6913,  'KATY 1 2',  11.500,  3
17050,  1,  58.085,  16.095,  0.000,  0.000,  7,  0.99906,  -73.3348,  'MAGNOLIA',  11.500,  5
17051,  1,  111.418,  30.254,  0.000,  0.000,  7,  1.00721,  -71.4377,  'HOUSTON ',  11.500,  3
17052,  1,  88.640,  24.279,  0.000,  0.000,  7,  1.00496,  -70.1543,  'MISSOURI',  11.500,  3
17053,  1,  79.394,  21.834,  0.000,  0.000,  7,  1.01251,  -66.5273,  'RICHMOND',  11.500,  3
17054,  1,  70.438,  19.423,  0.000,  0.000,  7,  0.99854,  -71.3621,  'HOUSTON ',  11.500,  4
17055,  1,  81.218,  22.314,  0.000,  0.000,  7,  1.00781,  -69.8064,  'HOUSTON ',  11.500,  3
17057,  1,  72.556,  19.995,  0.000,  0.000,  7,  1.00202,  -71.7759,  'SPRING 8',  11.500,  5
17067,  1,  64.853,  17.916,  0.000,  0.000,  7,  0.99201,  -72.8084,  'HOUSTON ',  11.500,  3
17069,  1,  40.433,  11.276,  0.000,  0.000,  7,  0.98647,  -66.3840,  'EL CAMPO',  11.500,  1
17070,  1,  80.485,  22.114,  0.000,  0.000,  7,  1.00455,  -69.1517,  'HOUSTON ',  11.500,  4
17071,  1,  3.128,  0.885,  0.000,  0.000,  7,  0.95920,  -64.6085,  'PORT O C',  11.500,  6
17072,  1,  95.755,  26.170,  0.000,  0.000,  7,  1.01280,  -67.6266,  'DICKINSO',  11.500,  4
17074,  1,  55.345,  15.363,  0.000,  0.000,  7,  1.01652,  -66.7823,  'GALVESTO',  11.500,  2
17075,  1,  118.404,  32.120,  0.000,  0.000,  7,  1.02742,  -68.3091,  'HOUSTON ',  11.500,  4
17084,  1,  162.706,  44.469,  0.000,  0.000,  7,  1.01346,  -66.5900,  'LEAGUE C',  11.500,  4
17085,  1,  3.407,  0.964,  0.000,  0.000,  7,  0.99975,  -67.6243,  'LIVERPOO',  11.500,  2
17086,  1,  44.284,  12.338,  0.000,  0.000,  7,  1.00246,  -70.1830,  'HOUSTON ',  11.500,  4
17087,  1,  61.460,  17.014,  0.000,  0.000,  7,  1.00829,  -69.0639,  'SUGAR LA',  11.500,  3
17088,  1,  75.749,  20.825,  0.000,  0.000,  7,  0.98284,  -71.9644,  'RICHMOND',  11.500,  3
17089,  1,  49.260,  13.709,  0.000,  0.000,  7,  1.02570,  -72.1971,  'HOUSTON ',  11.500,  3
17090,  1,  9.015,  2.546,  0.000,  0.000,  7,  1.00098,  -72.8747,  'PINEHURS',  11.500,  5
17091,  1,  169.350,  46.330,  0.000,  0.000,  7,  1.02739,  -71.7134,  'PEARLAND',  11.500,  3
17092,  1,  36.909,  10.312,  0.000,  0.000,  7,  1.00238,  -70.9633,  'HOUSTON ',  11.500,  3
17093,  1,  91.399,  24.994,  0.000,  0.000,  7,  0.99753,  -71.6186,  'HOUSTON ',  11.500,  3
17094,  1,  66.471,  18.374,  0.000,  0.000,  7,  1.01584,  -72.1394,  'HOUSTON ',  11.500,  3
17100,  1,  51.398,  14.281,  0.000,  0.000,  7,  1.00372,  -69.8034,  'HOUSTON ',  11.500,  4
17101,  1,  175.717,  48.001,  0.000,  0.000,  7,  1.00617,  -70.7272,  'HOUSTON ',  11.500,  3
17102,  1,  97.612,  26.623,  0.000,  0.000,  7,  0.99541,  -72.3034,  'TOMBALL ',  11.500,  5
17103,  1,  42.051,  11.726,  0.000,  0.000,  7,  1.00417,  -70.0453,  'HOUSTON ',  11.500,  4
17106,  1,  73.668,  20.314,  0.000,  0.000,  7,  1.02174,  -66.8626,  'DEER PAR',  11.500,  4
17116,  1,  11.162,  3.149,  0.000,  0.000,  7,  0.98181,  -71.8440,  'WALLIS 0',  11.500,  1
17117,  1,  72.833,  20.071,  0.000,  0.000,  7,  1.00370,  -71.3380,  'HOUSTON ',  11.500,  3
17118,  1,  102.123,  27.805,  0.000,  0.000,  7,  0.99596,  -72.0536,  'SPRING 4',  11.500,  5
17119,  1,  38.623,  10.784,  0.000,  0.000,  7,  1.00412,  -69.6990,  'SOUTH HO',  11.500,  4
17120,  1,  114.745,  31.083,  0.000,  0.000,  7,  0.99532,  -72.3794,  'HOUSTON ',  11.500,  3
17123,  1,  6.050,  1.710,  0.000,  0.000,  7,  0.95739,  -63.8707,  'SEADRIFT',  11.500,  6
17124,  1,  154.920,  41.323,  0.000,  0.000,  7,  1.00156,  -70.9351,  'HOUSTON ',  11.500,  3
17127,  1,  183.234,  50.075,  0.000,  0.000,  7,  1.01165,  -67.7231,  'SUGAR LA',  11.500,  3
17128,  1,  40.057,  11.181,  0.000,  0.000,  7,  1.01187,  -70.3281,  'CONROE 7',  11.500,  5
17129,  1,  4.730,  1.337,  0.000,  0.000,  7,  0.98705,  -68.2670,  'LOLITA 0',  11.500,  6
17132,  1,  58.905,  16.324,  0.000,  0.000,  7,  1.00956,  -67.1646,  'LAPORTE ',  11.500,  4
17143,  1,  59.584,  16.505,  0.000,  0.000,  7,  1.00586,  -72.5720,  'NEW CANE',  11.500,  5
17144,  1,  70.920,  19.559,  0.000,  0.000,  7,  1.00524,  -69.2882,  'HOUSTON ',  11.500,  4
17145,  1,  101.073,  27.597,  0.000,  0.000,  7,  1.02740,  -72.6019,  'HOUSTON ',  11.500,  4
17147,  1,  41.336,  11.532,  0.000,  0.000,  7,  1.00947,  -70.6669,  'HOUSTON ',  11.500,  3
17148,  1,  45.449,  12.656,  0.000,  0.000,  7,  1.00054,  -71.9601,  'HOUSTON ',  11.500,  3
17149,  1,  8.103,  2.289,  0.000,  0.000,  7,  0.97122,  -68.7818,  'BLOOMING',  11.500,  6
17151,  1,  30.282,  8.485,  0.000,  0.000,  7,  1.02243,  -71.0896,  'WILLIS 2',  11.500,  5
17152,  1,  2.752,  0.779,  0.000,  0.000,  7,  1.00403,  -70.6127,  'HOUSTON ',  11.500,  3
17153,  1,  22.237,  6.243,  0.000,  0.000,  7,  0.95590,  -59.3656,  'PALACIOS',  11.500,  1
17154,  1,  38.725,  10.814,  0.000,  0.000,  7,  1.01045,  -72.1327,  'CONROE 4',  11.500,  5
17155,  1,  69.792,  19.248,  0.000,  0.000,  7,  0.99722,  -70.8771,  'HOUSTON ',  11.500,  3
17157,  1,  147.155,  39.398,  0.000,  0.000,  7,  1.00665,  -70.7283,  'SPRING 2',  11.500,  5
17158,  1,  80.063,  21.989,  0.000,  0.000,  7,  0.99442,  -71.5633,  'KINGWOOD',  11.500,  4
17161,  1,  123.541,  33.401,  0.000,  0.000,  7,  1.01185,  -69.4877,  'HOUSTON ',  11.500,  3
17172,  1,  70.561,  19.478,  0.000,  0.000,  7,  1.02025,  -66.6045,  'TEXAS CI',  11.500,  2
17173,  1,  85.770,  23.502,  0.000,  0.000,  7,  0.99455,  -72.1693,  'KINGWOOD',  11.500,  4
17174,  1,  106.036,  28.842,  0.000,  0.000,  7,  1.00276,  -68.7419,  'HOUSTON ',  11.500,  4
17177,  1,  164.963,  45.040,  0.000,  0.000,  7,  0.99967,  -71.4384,  'SPRING 7',  11.500,  5
17178,  1,  87.838,  24.055,  0.000,  0.000,  7,  0.99802,  -72.2554,  'HOUSTON ',  11.500,  3
17179,  1,  40.187,  11.213,  0.000,  0.000,  7,  0.99990,  -69.8295,  'FRESNO 0',  11.500,  3
17180,  1,  81.399,  22.356,  0.000,  0.000,  7,  1.00300,  -71.2338,  'HOUSTON ',  11.500,  3
17181,  1,  148.569,  39.706,  0.000,  0.000,  7,  0.99655,  -72.4368,  'HOUSTON ',  11.500,  3
17182,  1,  1.662,  0.471,  0.000,  0.000,  7,  0.98800,  -72.1832,  'PATTISON',  11.500,  3
17183,  1,  172.813,  47.278,  0.000,  0.000,  7,  1.02740,  -71.9992,  'HOUSTON ',  11.500,  3
17185,  1,  130.777,  35.264,  0.000,  0.000,  7,  1.01339,  -65.0646,  'MISSOURI',  11.500,  3
17188,  1,  62.006,  17.163,  0.000,  0.000,  7,  1.00873,  -69.1244,  'HOUSTON ',  11.500,  3
17198,  1,  71.795,  19.817,  0.000,  0.000,  7,  1.02737,  -71.9226,  'TOMBALL ',  11.500,  5
17201,  1,  189.494,  51.800,  0.000,  0.000,  7,  1.01544,  -71.2380,  'CYPRESS ',  11.500,  5
17202,  1,  29.863,  8.364,  0.000,  0.000,  7,  0.99353,  -74.4239,  'HEMPSTEA',  11.500,  5
17203,  1,  18.342,  5.159,  0.000,  0.000,  7,  0.98185,  -66.5943,  'WEST COL',  11.500,  1
17213,  1,  56.072,  15.556,  0.000,  0.000,  7,  1.01075,  -67.9503,  'SANTA FE',  11.500,  2
17214,  1,  77.874,  21.413,  0.000,  0.000,  7,  1.00066,  -70.1990,  'HOUSTON ',  11.500,  3
17215,  1,  70.557,  19.458,  0.000,  0.000,  7,  1.00166,  -71.9906,  'SPRING 5',  11.500,  5
17216,  1,  75.379,  20.747,  0.000,  0.000,  7,  1.00007,  -71.2644,  'HOUSTON ',  11.500,  3
17217,  1,  75.539,  20.794,  0.000,  0.000,  7,  1.00380,  -71.3661,  'HOUSTON ',  11.500,  4
17218,  1,  31.149,  8.722,  0.000,  0.000,  7,  1.00119,  -73.2249,  'MONTGOME',  11.500,  5
17219,  1,  1.043,  0.295,  0.000,  0.000,  7,  0.99370,  -68.9808,  'HUNGERFO',  11.500,  1
17220,  1,  122.966,  33.217,  0.000,  0.000,  7,  1.00042,  -71.4078,  'HOUSTON ',  11.500,  3
17221,  1,  159.549,  43.562,  0.000,  0.000,  7,  0.99969,  -71.1553,  'HOUSTON ',  11.500,  3
17222,  1,  71.305,  19.659,  0.000,  0.000,  7,  1.00201,  -70.2504,  'HOUSTON ',  11.500,  3
17223,  1,  41.033,  11.447,  0.000,  0.000,  7,  1.00448,  -71.1292,  'HOUSTON ',  11.500,  5
17224,  1,  26.053,  7.308,  0.000,  0.000,  7,  0.99968,  -71.4846,  'HOUSTON ',  11.500,  3
17225,  1,  100.097,  27.276,  0.000,  0.000,  7,  0.99630,  -72.8410,  'HOUSTON ',  11.500,  3
17226,  1,  36.206,  10.119,  0.000,  0.000,  7,  1.00720,  -70.8401,  'HOUSTON ',  11.500,  3
17229,  1,  227.757,  62.242,  0.000,  0.000,  7,  1.01042,  -68.8657,  'HOUSTON ',  11.500,  3
17230,  1,  5.375,  1.519,  0.000,  0.000,  7,  1.00509,  -70.4695,  'BEASLEY ',  11.500,  1
17231,  1,  38.118,  10.647,  0.000,  0.000,  7,  1.00786,  -67.9410,  'HOUSTON ',  11.500,  4
17232,  1,  31.669,  8.870,  0.000,  0.000,  7,  1.02246,  -67.2080,  'LA MARQU',  11.500,  2
17233,  1,  24.748,  6.946,  0.000,  0.000,  7,  0.99395,  -74.2038,  'WALLER 0',  11.500,  5
17234,  1,  61.217,  16.947,  0.000,  0.000,  7,  1.00563,  -72.3520,  'PORTER 0',  11.500,  5
17235,  1,  114.215,  31.032,  0.000,  0.000,  7,  1.02741,  -73.5155,  'CYPRESS ',  11.500,  3
17236,  1,  30.302,  8.492,  0.000,  0.000,  7,  1.02733,  -72.3696,  'HOUSTON ',  11.500,  5
17237,  1,  11.367,  3.207,  0.000,  0.000,  7,  0.98532,  -70.7510,  'FULSHEAR',  11.500,  1
17238,  1,  37.707,  10.539,  0.000,  0.000,  7,  1.02734,  -69.1426,  'LIBERTY ',  11.500,  4
17239,  1,  34.714,  9.708,  0.000,  0.000,  7,  1.00694,  -68.4520,  'WINNIE 0',  11.500,  4
17240,  1,  79.350,  21.818,  0.000,  0.000,  7,  1.00884,  -71.4016,  'HOUSTON ',  11.500,  3
17241,  1,  80.759,  22.179,  0.000,  0.000,  7,  0.99863,  -71.8733,  'HOUSTON ',  11.500,  3
17242,  1,  62.497,  17.288,  0.000,  0.000,  7,  0.99962,  -71.8273,  'HOUSTON ',  11.500,  3
17243,  1,  66.236,  18.303,  0.000,  0.000,  7,  1.00727,  -70.4318,  'CROSBY 0',  11.500,  4
17244,  1,  30.434,  8.523,  0.000,  0.000,  7,  0.99927,  -69.2647,  'MANVEL 0',  11.500,  3
17245,  1,  67.693,  18.693,  0.000,  0.000,  7,  1.00623,  -72.5095,  'HOUSTON ',  11.500,  5
17246,  1,  165.803,  45.242,  0.000,  0.000,  7,  0.99140,  -73.0111,  'HOUSTON ',  11.500,  3
17247,  1,  7.159,  2.023,  0.000,  0.000,  7,  0.98241,  -67.0055,  'DAMON 0S',  11.500,  1
17248,  1,  198.075,  54.070,  0.000,  0.000,  7,  0.99587,  -72.0936,  'HOUSTON ',  11.500,  3
17249,  1,  60.586,  16.773,  0.000,  0.000,  7,  1.00096,  -71.1729,  'HOUSTON ',  11.500,  3
17250,  1,  24.069,  6.759,  0.000,  0.000,  7,  1.01036,  -70.5245,  'HOUSTON ',  11.500,  3
17251,  1,  24.558,  6.893,  0.000,  0.000,  7,  1.00231,  -73.7919,  'HOCKLEY ',  11.500,  5
17253,  1,  76.520,  21.054,  0.000,  0.000,  7,  1.00161,  -66.0512,  'ANGLETON',  11.500,  2
17254,  1,  39.514,  11.034,  0.000,  0.000,  7,  1.01987,  -72.1845,  'CONROE 3',  11.500,  5
17255,  1,  48.675,  13.540,  0.000,  0.000,  7,  1.00697,  -69.6367,  'HOUSTON ',  11.500,  3
17256,  1,  74.894,  20.619,  0.000,  0.000,  7,  1.00128,  -70.5858,  'HOUSTON ',  11.500,  3
17257,  1,  109.541,  29.750,  0.000,  0.000,  7,  1.00080,  -69.2397,  'PEARLAND',  11.500,  4
17258,  1,  38.614,  10.781,  0.000,  0.000,  7,  1.00301,  -70.5330,  'HOUSTON ',  11.500,  3
17259,  1,  116.910,  31.685,  0.000,  0.000,  7,  1.01031,  -70.2019,  'HOUSTON ',  11.500,  4
17260,  1,  96.984,  26.487,  0.000,  0.000,  7,  1.00977,  -68.8224,  'CHANNELV',  11.500,  4
17262,  1,  58.061,  16.086,  0.000,  0.000,  7,  0.99580,  -59.5963,  'BAY CITY',  11.500,  1
17265,  1,  45.675,  12.722,  0.000,  0.000,  7,  1.01290,  -66.6053,  'PASADENA',  11.500,  4
17271,  1,  21.556,  6.058,  0.000,  0.000,  7,  0.99483,  -72.8926,  'BROOKSHI',  11.500,  3
17272,  1,  38.555,  10.765,  0.000,  0.000,  7,  1.00247,  -70.0669,  'HOUSTON ',  11.500,  3
17273,  1,  29.897,  8.380,  0.000,  0.000,  7,  1.02733,  -67.7701,  'TEXAS CI',  11.500,  2
17275,  1,  26.150,  7.335,  0.000,  0.000,  7,  0.99199,  -74.5286,  'VICTORIA',  11.500,  6
17276,  1,  84.422,  23.190,  0.000,  0.000,  7,  1.02497,  -71.7663,  'HOUSTON ',  11.500,  3
17277,  1,  16.676,  4.694,  0.000,  0.000,  7,  0.99232,  -71.3531,  'GANADO 0',  11.500,  6
17279,  1,  147.044,  39.409,  0.000,  0.000,  7,  1.01552,  -66.8121,  'MONT BEL',  11.500,  4
17283,  1,  106.386,  28.944,  0.000,  0.000,  7,  1.00708,  -67.1311,  'BAYTOWN ',  11.500,  4
17290,  1,  66.161,  18.272,  0.000,  0.000,  7,  0.99650,  -72.7610,  'SPRING 6',  11.500,  5
17291,  1,  99.553,  27.117,  0.000,  0.000,  7,  0.98871,  -72.7383,  'HUMBLE 2',  11.500,  5
17292,  1,  77.740,  21.388,  0.000,  0.000,  7,  1.00871,  -70.3305,  'HOUSTON ',  11.500,  5
17293,  1,  12.906,  3.639,  0.000,  0.000,  7,  1.01011,  -67.4044,  'SANTA FE',  11.500,  2
17294,  1,  5.760,  1.629,  0.000,  0.000,  7,  1.02731,  -66.4562,  'PORT BOL',  11.500,  4
17295,  1,  79.178,  21.760,  0.000,  0.000,  7,  0.99945,  -71.7737,  'HOUSTON ',  11.500,  5
17296,  1,  76.421,  21.018,  0.000,  0.000,  7,  0.99450,  -72.5182,  'HOUSTON ',  11.500,  3
17297,  1,  76.259,  20.979,  0.000,  0.000,  7,  0.99741,  -70.8328,  'HOUSTON ',  11.500,  3
17298,  1,  75.142,  20.685,  0.000,  0.000,  7,  1.00160,  -71.7629,  'HOUSTON ',  11.500,  3
17299,  1,  14.876,  4.190,  0.000,  0.000,  7,  0.98260,  -69.5844,  'EAGLE LA',  11.500,  1
17300,  1,  49.216,  13.698,  0.000,  0.000,  7,  1.02735,  -72.9063,  'CONROE 2',  11.500,  5
17301,  1,  47.403,  13.190,  0.000,  0.000,  7,  1.00005,  -69.2711,  'WEBSTER ',  11.500,  4
17302,  1,  19.990,  5.619,  0.000,  0.000,  7,  0.98357,  -62.6196,  'SWEENY 0',  11.500,  1
17303,  1,  5.459,  1.544,  0.000,  0.000,  7,  0.98448,  -68.1808,  'BLESSING',  11.500,  1
17306,  1,  7.227,  2.042,  0.000,  0.000,  7,  0.99101,  -66.0758,  'WHARTON ',  11.500,  1
17313,  1,  69.600,  19.198,  0.000,  0.000,  7,  0.99867,  -65.5870,  'LAKE JAC',  11.500,  2
17314,  1,  22.279,  6.255,  0.000,  0.000,  7,  0.96807,  -74.5965,  'BELLVILL',  11.500,  5
17315,  1,  52.557,  14.602,  0.000,  0.000,  7,  1.01339,  -72.0029,  'KATY 4 0',  11.500,  3
17316,  1,  47.946,  13.337,  0.000,  0.000,  7,  0.99891,  -70.2146,  'HOUSTON ',  11.500,  3
17317,  1,  108.575,  29.510,  0.000,  0.000,  7,  1.00538,  -68.0274,  'FRIENDSW',  11.500,  4
17318,  1,  85.049,  23.317,  0.000,  0.000,  7,  0.99780,  -70.3380,  'HOUSTON ',  11.500,  4
17319,  1,  22.875,  6.425,  0.000,  0.000,  7,  0.99909,  -71.6415,  'HOUSTON ',  11.500,  5
17330,  1,  159.683,  43.606,  0.000,  0.000,  7,  1.00211,  -71.1906,  'HOUSTON ',  11.500,  3
17333,  1,  23.385,  6.568,  0.000,  0.000,  7,  1.00863,  -68.3724,  'PASADENA',  11.500,  4
17336,  1,  88.151,  24.154,  0.000,  0.000,  7,  1.00822,  -69.9155,  'STAFFORD',  11.500,  3
17337,  1,  18.757,  5.274,  0.000,  0.000,  7,  0.95977,  -73.1518,  'EDNA 0SE',  11.500,  6
17338,  1,  84.862,  23.275,  0.000,  0.000,  7,  1.00300,  -70.3044,  'HOUSTON ',  11.500,  4
17339,  1,  26.263,  7.365,  0.000,  0.000,  7,  0.98403,  -65.9243,  'NEEDVILL',  11.500,  1
17340,  1,  30.494,  8.536,  0.000,  0.000,  7,  0.98130,  -73.2947,  'SEALY 0S',  11.500,  3
17343,  1,  151.623,  40.419,  0.000,  0.000,  7,  0.98616,  -70.3671,  'KATY 3 2',  11.500,  3
17344,  1,  69.915,  19.281,  0.000,  0.000,  7,  0.99660,  -72.1327,  'HOUSTON ',  11.500,  3
17345,  1,  51.580,  14.331,  0.000,  0.000,  7,  1.00472,  -69.8344,  'HOUSTON ',  11.500,  4
17362,  1,  44.449,  12.381,  0.000,  0.000,  7,  0.99801,  -71.6941,  'HOUSTON ',  11.500,  3
17363,  1,  21.282,  5.982,  0.000,  0.000,  7,  1.00708,  -67.6882,  'GALVESTO',  11.500,  2
17364,  1,  11.338,  3.198,  0.000,  0.000,  7,  0.98218,  -70.9020,  'EAST BER',  11.500,  1
17365,  1,  54.364,  15.090,  0.000,  0.000,  7,  1.00608,  -70.9625,  'HOUSTON ',  11.500,  4
17380,  1,  41.052,  11.454,  0.000,  0.000,  7,  1.00969,  -65.2376,  'FREEPORT',  11.500,  2
17381,  1,  71.791,  19.794,  0.000,  0.000,  7,  1.00621,  -71.5217,  'HOUSTON ',  11.500,  4
17382,  1,  67.306,  18.584,  0.000,  0.000,  7,  1.00048,  -70.6599,  'HOUSTON ',  11.500,  3
17383,  1,  63.153,  17.468,  0.000,  0.000,  7,  1.00408,  -67.3157,  'ROSHARON',  11.500,  2
17384,  1,  47.908,  13.327,  0.000,  0.000,  7,  0.99879,  -71.2983,  'HOUSTON ',  11.500,  3
17385,  1,  120.376,  32.551,  0.000,  0.000,  7,  1.00052,  -72.2761,  'HOUSTON ',  11.500,  3
17386,  1,  94.082,  25.708,  0.000,  0.000,  7,  1.00146,  -71.4757,  'HOUSTON ',  11.500,  3
17387,  1,  122.288,  33.037,  0.000,  0.000,  7,  0.99873,  -71.5849,  'HUMBLE 1',  11.500,  4
17388,  1,  86.848,  23.811,  0.000,  0.000,  7,  1.00872,  -71.8801,  'HOUSTON ',  11.500,  3
17391,  1,  23.283,  6.541,  0.000,  0.000,  7,  1.01878,  -69.5866,  'WILLIS 1',  11.500,  5
17392,  1,  46.304,  12.895,  0.000,  0.000,  7,  1.01494,  -68.1457,  'BAYTOWN ',  11.500,  4
17393,  1,  6.619,  1.870,  0.000,  0.000,  7,  0.98083,  -67.3498,  'VAN VLEC',  11.500,  1
17394,  1,  31.664,  8.863,  0.000,  0.000,  7,  0.99789,  -70.6933,  'HUFFMAN ',  11.500,  4
17395,  1,  49.430,  13.746,  0.000,  0.000,  7,  1.00616,  -71.8570,  'HOUSTON ',  11.500,  3
17396,  1,  19.003,  5.345,  0.000,  0.000,  7,  0.99711,  -71.3472,  'HOUSTON ',  11.500,  3
17397,  1,  91.155,  24.969,  0.000,  0.000,  7,  1.01955,  -71.9343,  'ROSENBER',  11.500,  3
17398,  1,  58.725,  16.276,  0.000,  0.000,  7,  1.00974,  -68.8530,  'PASADENA',  11.500,  4
17399,  1,  43.817,  12.211,  0.000,  0.000,  7,  1.00572,  -70.1676,  'HOUSTON ',  11.500,  3
17403,  1,  50.647,  14.079,  0.000,  0.000,  7,  1.00819,  -68.6307,  'PASADENA',  11.500,  4
17404,  1,  141.202,  37.854,  0.000,  0.000,  7,  0.99750,  -72.4561,  'HOUSTON ',  11.500,  5
17405,  1,  44.635,  12.439,  0.000,  0.000,  7,  1.01678,  -67.2923,  'GALVESTO',  11.500,  2
17408,  1,  45.839,  12.747,  0.000,  0.000,  7,  0.96706,  -66.6177,  'POINT CO',  11.500,  6
17410,  1,  213.698,  58.350,  0.000,  0.000,  7,  0.99869,  -70.6285,  'KATY 2 1',  11.500,  3
17411,  1,  54.129,  15.024,  0.000,  0.000,  7,  1.00287,  -72.4818,  'SPRING 3',  11.500,  5
17412,  1,  6.900,  1.950,  0.000,  0.000,  7,  1.00006,  -67.1307,  'DANBURY ',  11.500,  2
17413,  1,  33.913,  9.482,  0.000,  0.000,  7,  0.98922,  -67.8273,  'WHARTON ',  11.500,  1
17417,  1,  82.252,  22.592,  0.000,  0.000,  7,  1.00995,  -71.0864,  'HOUSTON ',  11.500,  3
17418,  1,  39.661,  11.072,  0.000,  0.000,  7,  1.01016,  -70.7524,  'HOUSTON ',  11.500,  3
17419,  1,  94.345,  25.789,  0.000,  0.000,  7,  1.00742,  -67.8565,  'LA PORTE',  11.500,  4
17421,  1,  66.232,  18.298,  0.000,  0.000,  7,  1.00314,  -72.4089,  'MAGNOLIA',  11.500,  5
17424,  1,  100.308,  27.364,  0.000,  0.000,  7,  1.01158,  -66.7998,  'ALVIN 2S',  11.500,  2
17425,  1,  84.572,  23.188,  0.000,  0.000,  7,  0.99632,  -72.7052,  'HOUSTON ',  11.500,  3
17426,  1,  37.753,  10.535,  0.000,  0.000,  7,  0.97271,  -64.9843,  'BRAZORIA',  11.500,  2
17427,  1,  138.924,  37.274,  0.000,  0.000,  7,  0.99685,  -72.6235,  'HOUSTON ',  11.500,  3
17430,  1,  45.584,  12.692,  0.000,  0.000,  7,  1.00063,  -65.2015,  'FREEPORT',  11.500,  2
17431,  1,  27.074,  7.593,  0.000,  0.000,  7,  1.00666,  -71.1923,  'CONROE 6',  11.500,  5
17432,  1,  19.712,  5.544,  0.000,  0.000,  7,  1.01186,  -81.7680,  'MADISONV',  11.500,  5
18001,  1,  7.934,  2.241,  0.000,  0.000,  8,  1.00756,  -79.9968,  'NORMANGE',  11.500,  7
18002,  1,  11.330,  3.196,  0.000,  0.000,  8,  1.01758,  -82.6561,  'ARP 0SE ',  11.500,  8
18003,  1,  8.837,  2.496,  0.000,  0.000,  8,  1.02279,  -81.1494,  'CENTERVI',  11.500,  7
18005,  1,  68.786,  19.007,  0.000,  0.000,  8,  1.02736,  -78.1166,  'LUFKIN 3',  11.500,  8
18006,  1,  29.109,  8.161,  0.000,  0.000,  8,  1.02733,  -80.5180,  'FLINT 0S',  11.500,  8
18007,  1,  23.355,  6.561,  0.000,  0.000,  8,  1.01645,  -81.1906,  'BULLARD ',  11.500,  8
18008,  1,  26.530,  7.442,  0.000,  0.000,  8,  1.00174,  -82.9517,  'CHANDLER',  11.500,  8
18009,  1,  6.892,  1.948,  0.000,  0.000,  8,  1.00590,  -73.7538,  'PLANTERS',  11.500,  7
18010,  1,  3.384,  0.957,  0.000,  0.000,  8,  0.99817,  -78.9376,  'MARQUEZ ',  11.500,  7
18011,  1,  16.817,  4.735,  0.000,  0.000,  8,  1.01289,  -76.1481,  'TENNESSE',  11.500,  7
18012,  1,  5.070,  1.434,  0.000,  0.000,  8,  1.02226,  -72.1755,  'ANDERSON',  11.500,  7
18013,  1,  33.557,  9.392,  0.000,  0.000,  8,  1.02514,  -83.0466,  'MINEOLA ',  11.500,  8
18014,  1,  12.027,  3.393,  0.000,  0.000,  8,  1.00417,  -83.5249,  'LOVELADY',  11.500,  7
18015,  1,  22.068,  6.202,  0.000,  0.000,  8,  1.01092,  -81.3716,  'HUNTINGT',  11.500,  8
18016,  1,  58.593,  16.252,  0.000,  0.000,  8,  1.02735,  -76.0617,  'BRYAN 4 ',  11.500,  7
18017,  1,  11.660,  3.289,  0.000,  0.000,  8,  1.01135,  -81.2866,  'FRANKSTO',  11.500,  8
18019,  1,  106.324,  28.974,  0.000,  0.000,  8,  1.02741,  -81.0706,  'TYLER 4 ',  11.500,  8
18020,  1,  12.922,  3.644,  0.000,  0.000,  8,  1.00526,  -82.3460,  'BEN WHEE',  11.500,  8
18021,  1,  9.870,  2.786,  0.000,  0.000,  8,  1.02503,  -78.8331,  'GARRISON',  11.500,  8
18022,  1,  5.731,  1.621,  0.000,  0.000,  8,  1.02731,  -80.5238,  'ETOILE 0',  11.500,  8
18025,  1,  39.486,  11.029,  0.000,  0.000,  8,  1.02734,  -81.2231,  'PALESTIN',  11.500,  8
18026,  1,  45.187,  12.588,  0.000,  0.000,  8,  1.00893,  -83.5607,  'LINDALE ',  11.500,  8
18027,  1,  31.313,  8.771,  0.000,  0.000,  8,  1.02141,  -80.8767,  'WHITEHOU',  11.500,  8
18028,  1,  18.468,  5.197,  0.000,  0.000,  8,  1.00989,  -83.4646,  'OVERTON ',  11.500,  8
18029,  1,  23.297,  6.542,  0.000,  0.000,  8,  1.00267,  -82.9469,  'GRAND SA',  11.500,  8
18032,  1,  49.300,  13.721,  0.000,  0.000,  8,  1.02808,  -70.9231,  'SHIRO 2S',  11.500,  7
18037,  1,  10.159,  2.868,  0.000,  0.000,  8,  1.00708,  -82.6854,  'MIDWAY 0',  11.500,  7
18038,  1,  45.234,  12.603,  0.000,  0.000,  8,  1.01535,  -76.5417,  'SULPHUR ',  11.500,  8
18039,  1,  10.517,  2.969,  0.000,  0.000,  8,  1.01411,  -83.1022,  'VAN 0SE ',  11.500,  8
18040,  1,  11.330,  3.197,  0.000,  0.000,  8,  1.00345,  -80.9654,  'MURCHISO',  11.500,  8
18041,  1,  35.969,  10.059,  0.000,  0.000,  8,  1.02734,  -81.0460,  'NACOGDOC',  11.500,  8
18042,  1,  18.549,  5.219,  0.000,  0.000,  8,  1.00506,  -82.1378,  'DIBOLL 0',  11.500,  8
18052,  1,  11.470,  3.237,  0.000,  0.000,  8,  1.02115,  -81.7706,  'TYLER 8 ',  11.500,  8
18053,  1,  16.537,  4.656,  0.000,  0.000,  8,  1.00178,  -82.1100,  'ATHENS 1',  11.500,  8
18054,  1,  12.476,  3.518,  0.000,  0.000,  8,  1.00464,  -80.8772,  'BUFFALO ',  11.500,  7
18055,  1,  20.830,  5.858,  0.000,  0.000,  8,  1.02394,  -79.0754,  'RUSK 0SE',  11.500,  8
18056,  1,  8.724,  2.464,  0.000,  0.000,  8,  1.02494,  -82.2212,  'WINONA 0',  11.500,  8
18062,  1,  6.817,  1.927,  0.000,  0.000,  8,  1.02503,  -75.8642,  'CUSHING ',  11.500,  8
18063,  1,  57.814,  16.031,  0.000,  0.000,  8,  1.01405,  -82.1740,  'NACOGDOC',  11.500,  8
18064,  1,  21.426,  6.023,  0.000,  0.000,  8,  1.01651,  -75.3608,  'FAIRFIEL',  11.500,  7
18065,  1,  4.497,  1.272,  0.000,  0.000,  8,  1.00576,  -80.1483,  'TRINIDAD',  11.500,  7
18066,  1,  2.521,  0.713,  0.000,  0.000,  8,  1.01408,  -76.1339,  'DIKE 0SE',  11.500,  8
18072,  1,  53.657,  14.895,  0.000,  0.000,  8,  1.00252,  -78.7355,  'PALESTIN',  11.500,  8
18073,  1,  13.672,  3.854,  0.000,  0.000,  8,  1.00937,  -82.5104,  'EMORY 0S',  11.500,  8
18081,  1,  20.132,  5.661,  0.000,  0.000,  8,  1.01021,  -82.7007,  'TYLER 9 ',  11.500,  8
18086,  1,  15.591,  4.390,  0.000,  0.000,  8,  0.97150,  -80.2482,  'FRANKLIN',  11.500,  7
18089,  1,  8.667,  2.448,  0.000,  0.000,  8,  1.02429,  -81.8139,  'TYLER 3 ',  11.500,  8
18090,  1,  8.358,  2.361,  0.000,  0.000,  8,  1.01763,  -82.5399,  'ELKHART ',  11.500,  7
18091,  1,  6.713,  1.897,  0.000,  0.000,  8,  1.02731,  -77.3578,  'WORTHAM ',  11.500,  7
18092,  1,  3.965,  1.122,  0.000,  0.000,  8,  1.00941,  -81.6084,  'OAKWOOD ',  11.500,  7
18093,  1,  4.704,  1.331,  0.000,  0.000,  8,  1.01958,  -74.6188,  'COOKVILL',  11.500,  8
18095,  1,  157.519,  42.995,  0.000,  0.000,  8,  0.99598,  -75.9190,  'COLLEGE ',  11.500,  7
18096,  1,  8.192,  2.314,  0.000,  0.000,  8,  1.00924,  -81.0095,  'EDGEWOOD',  11.500,  8
18100,  1,  24.793,  6.961,  0.000,  0.000,  8,  1.02224,  -81.8713,  'TYLER 2 ',  11.500,  8
18101,  1,  7.059,  1.995,  0.000,  0.000,  8,  1.01380,  -81.2696,  'ALTO 0SE',  11.500,  8
18102,  1,  3.252,  0.920,  0.000,  0.000,  8,  0.91703,  -84.8583,  'CALVERT ',  11.500,  7
18103,  1,  5.713,  1.615,  0.000,  0.000,  8,  1.00262,  -77.1787,  'JEWETT 2',  11.500,  7
18104,  1,  41.046,  11.454,  0.000,  0.000,  8,  1.01520,  -74.0194,  'NAVASOTA',  11.500,  7
18106,  1,  88.068,  24.139,  0.000,  0.000,  8,  1.01175,  -75.3760,  'MOUNT PL',  11.500,  8
18107,  1,  9.598,  2.710,  0.000,  0.000,  8,  1.02731,  -75.7732,  'SCROGGIN',  11.500,  8
18108,  1,  44.414,  12.376,  0.000,  0.000,  8,  1.01085,  -82.5215,  'WILLS PO',  11.500,  8
18109,  1,  52.693,  14.630,  0.000,  0.000,  8,  0.99832,  -80.8324,  'ATHENS 2',  11.500,  8
18110,  1,  17.398,  4.899,  0.000,  0.000,  8,  1.02732,  -78.8152,  'POINT 0S',  11.500,  8
18111,  1,  89.639,  24.560,  0.000,  0.000,  8,  1.01467,  -80.9260,  'LUFKIN 2',  11.500,  8
18114,  1,  25.041,  7.031,  0.000,  0.000,  8,  1.02691,  -76.0334,  'JACKSONV',  11.500,  8
18118,  1,  39.790,  11.106,  0.000,  0.000,  8,  1.00600,  -83.8426,  'CROCKETT',  11.500,  7
18119,  1,  47.036,  13.101,  0.000,  0.000,  8,  1.02572,  -74.8035,  'HENDERSO',  11.500,  8
18120,  1,  28.024,  7.860,  0.000,  0.000,  8,  1.02732,  -76.7734,  'BRYAN 3 ',  11.500,  7
18121,  1,  75.206,  20.722,  0.000,  0.000,  8,  1.01817,  -79.6594,  'JACKSONV',  11.500,  8
18122,  1,  25.268,  7.093,  0.000,  0.000,  8,  1.02055,  -76.9271,  'BRYAN 5 ',  11.500,  7
18123,  1,  11.562,  3.262,  0.000,  0.000,  8,  1.00193,  -80.4190,  'MALAKOFF',  11.500,  8
18124,  1,  17.769,  5.003,  0.000,  0.000,  8,  1.02058,  -77.0739,  'CUMBY 0S',  11.500,  8
18125,  1,  30.087,  8.432,  0.000,  0.000,  8,  1.02212,  -82.4117,  'NACOGDOC',  11.500,  8
18132,  1,  19.566,  5.502,  0.000,  0.000,  8,  1.00281,  -79.5267,  'TEAGUE 0',  11.500,  7
18134,  1,  105.930,  28.863,  0.000,  0.000,  8,  1.02368,  -79.4917,  'TYLER 7 ',  11.500,  8
18135,  1,  46.730,  13.017,  0.000,  0.000,  8,  1.02446,  -81.5508,  'TYLER 6 ',  11.500,  8
18136,  1,  5.935,  1.678,  0.000,  0.000,  8,  1.01825,  -81.4106,  'YANTIS 0',  11.500,  8
18137,  1,  18.236,  5.133,  0.000,  0.000,  8,  1.01558,  -80.1803,  'POLLOK 0',  11.500,  8
18138,  1,  4.057,  1.148,  0.000,  0.000,  8,  1.02731,  -82.4771,  'TYLER 1 ',  11.500,  8
18140,  1,  145.361,  38.911,  0.000,  0.000,  8,  0.99939,  -76.0088,  'COLLEGE ',  11.500,  7
18141,  1,  13.875,  3.911,  0.000,  0.000,  8,  1.01888,  -78.3778,  'HEARNE 0',  11.500,  7
18142,  1,  13.843,  3.902,  0.000,  0.000,  8,  1.01135,  -76.0838,  'MOUNT VE',  11.500,  8
18143,  1,  10.046,  2.836,  0.000,  0.000,  8,  1.02491,  -74.1026,  'IOLA 0SE',  11.500,  7
18144,  1,  3.991,  1.129,  0.000,  0.000,  8,  1.01363,  -76.4216,  'STREETMA',  11.500,  7
18145,  1,  4.167,  1.179,  0.000,  0.000,  8,  1.02002,  -79.4158,  'COMO 0SE',  11.500,  8
18146,  1,  39.996,  11.163,  0.000,  0.000,  8,  1.00716,  -84.0389,  'HENDERSO',  11.500,  8
18150,  1,  5.553,  1.570,  0.000,  0.000,  8,  1.01421,  -81.2065,  'ZAVALLA ',  11.500,  8
18151,  1,  11.770,  3.321,  0.000,  0.000,  8,  1.02731,  -83.0027,  'GRAPELAN',  11.500,  7
18152,  1,  37.602,  10.510,  0.000,  0.000,  8,  1.02530,  -75.3193,  'BRYAN 2 ',  11.500,  7
18153,  1,  23.053,  6.475,  0.000,  0.000,  8,  1.00620,  -82.2651,  'CANTON 0',  11.500,  8
18154,  1,  16.339,  4.601,  0.000,  0.000,  8,  1.01536,  -82.5938,  'TYLER 5 ',  11.500,  8
18160,  1,  72.611,  20.034,  0.000,  0.000,  8,  1.02496,  -74.1309,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  34.146,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  32.286,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1033,  '1',  44.989,  -26.562,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1042,  '1',  -0.000,  -10.196,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  279.670,  29.263,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  279.670,  50.812,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  128.740,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  310.649,  28.910,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  138.330,  3.208,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  138.330,  10.309,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  138.330,  10.393,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  138.330,  13.153,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  138.330,  9.113,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  24.428,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -38.350,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -33.247,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -20.357,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  70.338,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  51.727,  12.368,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  584.225,  -202.077,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2062,  '1',  37.848,  -16.822,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  42.502,  -21.239,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  31.878,  -11.198,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  37.168,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  52.804,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  40.646,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  119.247,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3028,  '1',  56.669,  9.494,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3039,  '1',  33.822,  6.921,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  5.768,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  39.001,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  39.676,  12.311,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  39.676,  6.567,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  39.676,  6.349,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3081,  '1',  40.296,  3.490,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  37.624,  -33.200,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  -0.000,  -7.014,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3092,  '1',  32.366,  7.762,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3106,  '1',  78.908,  -16.158,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  31.880,  -17.142,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  32.625,  14.502,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  32.278,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  18.205,  86.057,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  36.504,  5.858,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  32.366,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  22.943,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  25.422,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  16.584,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  124.080,  24.315,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  124.080,  18.924,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  124.080,  25.579,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  28.378,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  29.991,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  51.409,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  302.720,  60.618,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  51.002,  26.538,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  28.560,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  26.759,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  30.424,  37.981,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  45.830,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  142.390,  65.919,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  142.390,  30.869,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  142.390,  28.115,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  32.528,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4181,  '1',  56.695,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  32.851,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  1085.790,  111.579,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  32.625,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  34.001,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -27.177,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -25.493,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  -19.720,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -31.249,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -22.994,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  23.137,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  20.656,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  19.226,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  36.350,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  42.502,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  63.753,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  42.502,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  333.900,  67.726,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  333.900,  88.670,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  57.323,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  59.383,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  38.705,  24.416,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  212.174,  -93.334,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  179.740,  94.135,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  179.740,  82.973,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  46.922,  5.982,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1333.260,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  22.038,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  36.995,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  142.800,  19.802,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  142.800,  12.474,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  142.800,  16.144,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  59.726,  11.583,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  130.590,  -1.095,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  130.590,  0.580,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  130.590,  -0.481,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  130.590,  0.742,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  130.590,  -0.501,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  130.590,  -1.343,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -66.000,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  48.120,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  48.824,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  13.205,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  13.225,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  158.572,  3.430,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  5.122,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  11.139,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  10.213,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  8.545,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  20.461,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  11.300,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  33.183,  0.217,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  103.020,  0.485,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  103.020,  1.912,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  103.020,  0.769,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  37.425,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  46.683,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  53.614,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  100.326,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  82.227,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  41.527,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  28.299,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  148.500,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  624.360,  302.007,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  27.628,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  49.121,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  32.151,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  30.134,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  27.191,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  228.650,  23.486,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  18.973,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  19.639,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  22.562,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2507.818,  1316.327,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  471.036,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  58.645,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  168.560,  32.836,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  168.560,  31.989,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  168.560,  50.760,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  168.560,  27.350,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  168.560,  53.800,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  168.560,  54.109,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  40.070,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  55.582,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  34.223,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  28.263,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  83.689,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  230.950,  44.984,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  38.742,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  70.154,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  108.930,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  443.700,  47.252,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  443.700,  66.090,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  153.510,  18.105,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  153.510,  25.730,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  153.510,  16.723,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  155.900,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  139.230,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  105.824,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  105.817,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  46.064,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  36.683,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  37.743,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  213.899,  49.576,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  396.840,  91.729,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  396.840,  91.004,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  96.715,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  225.200,  30.316,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  65.828,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  40.487,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  30.298,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  30.147,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  24.262,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  29.016,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  30.968,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  38.050,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  157.950,  32.445,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  157.950,  35.301,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  157.950,  45.180,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  157.950,  36.651,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  157.950,  39.601,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  205.940,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  266.600,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1045.250,  309.855,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  187.200,  132.340,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  136.260,  4.345,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  136.260,  5.240,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  136.260,  5.534,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  136.260,  5.395,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  100.150,  73.391,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -73.478,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  256.848,  -105.141,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -8.713,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -9.315,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -13.151,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -10.560,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  78.976,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  116.156,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8116,  '1',  105.510,  31.486,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  36.259,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -52.393,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -22.046,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -41.283,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05395,  0.00000,  22.24,  0.00,  0.00,  1.00000,  -0.992,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07635,  0.00000,  15.72,  0.00,  0.00,  1.00000,  -1.044,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.14303,  0.00000,  8.39,  0.00,  0.00,  1.00000,  -0.990,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.40168,  0.00000,  2.99,  0.00,  0.00,  1.00000,  -1.285,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04122,  0.00000,  29.11,  0.00,  0.00,  1.00000,  -0.805,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.50388,  0.00000,  2.38,  0.00,  0.00,  1.00000,  -0.876,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.15665,  0.00000,  7.66,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.38201,  0.00000,  3.14,  0.00,  0.00,  1.00000,  -1.198,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05550,  0.00000,  21.62,  0.00,  0.00,  1.00000,  -0.987,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.24813,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -0.984,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01856,  0.00000,  64.65,  0.00,  0.00,  1.00000,  -1.005,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01822,  0.00000,  65.86,  0.00,  0.00,  1.00000,  -0.981,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01358,  0.00000,  88.40,  0.00,  0.00,  1.00000,  -1.149,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.13310,  0.00000,  9.02,  0.00,  0.00,  1.00000,  -1.135,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01193,  0.00000,  100.57,  0.00,  0.00,  1.00000,  -1.141,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05316,  0.00000,  22.57,  0.00,  0.00,  1.00000,  -1.056,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.20702,  0.00000,  5.80,  0.00,  0.00,  1.00000,  -0.905,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08918,  0.00000,  13.46,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01080,  0.00000,  111.13,  0.00,  0.00,  1.00000,  -0.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02923,  0.00000,  41.06,  0.00,  0.00,  1.00000,  -0.995,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.08294,  0.00000,  14.47,  0.00,  0.00,  1.00000,  -1.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01202,  0.00000,  99.84,  0.00,  0.00,  1.00000,  -1.043,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09898,  0.00000,  12.12,  0.00,  0.00,  1.00000,  -1.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08905,  0.00000,  13.48,  0.00,  0.00,  1.00000,  -1.173,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23573,  0.00000,  5.09,  0.00,  0.00,  1.00000,  -1.148,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09114,  0.00000,  13.17,  0.00,  0.00,  1.00000,  -1.129,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01263,  0.00000,  95.04,  0.00,  0.00,  1.00000,  -1.017,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01107,  0.00000,  108.44,  0.00,  0.00,  1.00000,  -1.186,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02065,  0.00000,  58.10,  0.00,  0.00,  1.00000,  -1.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01220,  0.00000,  98.33,  0.00,  0.00,  1.00000,  -0.969,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02945,  0.00000,  40.75,  0.00,  0.00,  1.00000,  -1.019,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05694,  0.00000,  21.08,  0.00,  0.00,  1.00000,  -0.828,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02826,  0.00000,  42.46,  0.00,  0.00,  1.00000,  -0.853,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.11845,  0.00000,  1.07,  0.00,  0.00,  1.00000,  -1.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04070,  0.00000,  29.48,  0.00,  0.00,  1.00000,  -1.174,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11316,  0.00000,  10.60,  0.00,  0.00,  1.00000,  -1.190,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02210,  0.00000,  54.31,  0.00,  0.00,  1.00000,  -1.308,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.15986,  0.00000,  7.51,  0.00,  0.00,  1.00000,  -1.293,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.14115,  0.00000,  8.50,  0.00,  0.00,  1.00000,  -1.177,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02409,  0.00000,  49.81,  0.00,  0.00,  1.00000,  -1.233,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01885,  0.00000,  63.66,  0.00,  0.00,  1.00000,  -1.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04068,  0.00000,  29.50,  0.00,  0.00,  1.00000,  -1.198,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.21651,  0.00000,  5.54,  0.00,  0.00,  1.00000,  -1.365,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01971,  0.00000,  60.88,  0.00,  0.00,  1.00000,  -1.382,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03327,  0.00000,  36.07,  0.00,  0.00,  1.00000,  -1.201,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.12806,  0.00000,  9.37,  0.00,  0.00,  1.00000,  -1.285,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03103,  0.00000,  38.67,  0.00,  0.00,  1.00000,  -1.194,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.06118,  0.00000,  19.61,  0.00,  0.00,  1.00000,  -1.120,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.37110,  0.00000,  3.23,  0.00,  0.00,  1.00000,  -1.317,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08131,  0.00000,  14.76,  0.00,  0.00,  1.00000,  -1.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.35088,  0.00000,  3.42,  0.00,  0.00,  1.00000,  -1.197,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03191,  0.00000,  37.60,  0.00,  0.00,  1.00000,  -1.350,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.26068,  0.00000,  4.60,  0.00,  0.00,  1.00000,  -1.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.36346,  0.00000,  3.30,  0.00,  0.00,  1.00000,  -1.285,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.08966,  0.00000,  13.38,  0.00,  0.00,  1.00000,  -1.392,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.21982,  0.00000,  5.46,  0.00,  0.00,  1.00000,  -1.376,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.23857,  0.00000,  5.03,  0.00,  0.00,  1.00000,  -1.238,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02689,  0.00000,  44.63,  0.00,  0.00,  1.00000,  -1.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.39146,  0.00000,  3.07,  0.00,  0.00,  1.00000,  -1.363,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.44564,  0.00000,  2.69,  0.00,  0.00,  1.00000,  -1.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.45094,  0.00000,  2.66,  0.00,  0.00,  1.00000,  -1.351,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.07218,  0.00000,  16.62,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.26363,  0.00000,  4.55,  0.00,  0.00,  1.00000,  -1.379,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04156,  0.00000,  28.87,  0.00,  0.00,  1.00000,  -1.351,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04879,  0.00000,  24.59,  0.00,  0.00,  1.00000,  -1.208,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05246,  0.00000,  22.87,  0.00,  0.00,  1.00000,  -1.373,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.07814,  0.00000,  15.36,  0.00,  0.00,  1.00000,  -1.321,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.17388,  0.00000,  6.90,  0.00,  0.00,  1.00000,  -1.217,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.10098,  0.00000,  11.88,  0.00,  0.00,  1.00000,  -1.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.30251,  0.00000,  3.97,  0.00,  0.00,  1.00000,  -1.379,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05250,  0.00000,  22.86,  0.00,  0.00,  1.00000,  -1.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04106,  0.00000,  29.22,  0.00,  0.00,  1.00000,  -1.153,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.04691,  0.00000,  25.58,  0.00,  0.00,  1.00000,  -1.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02400,  0.00000,  50.01,  0.00,  0.00,  1.00000,  -1.189,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.30293,  0.00000,  3.96,  0.00,  0.00,  1.00000,  -1.356,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.01809,  0.00000,  66.35,  0.00,  0.00,  1.00000,  -1.366,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.11384,  0.00000,  10.54,  0.00,  0.00,  1.00000,  -1.320,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01446,  0.00000,  83.00,  0.00,  0.00,  1.00000,  -1.372,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.18837,  0.00000,  6.37,  0.00,  0.00,  1.00000,  -1.224,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.01885,  0.00000,  63.66,  0.00,  0.00,  1.00000,  -1.197,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.16371,  0.00000,  7.33,  0.00,  0.00,  1.00000,  -1.183,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.05292,  0.00000,  22.68,  0.00,  0.00,  1.00000,  -1.370,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.15204,  0.00000,  7.89,  0.00,  0.00,  1.00000,  -1.347,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
