0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00836,  -34.7343,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02634,  -30.3787,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02048,  -25.1625,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02390,  -26.6681,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01596,  -20.9789,  'BIG SPRI',  115.00,  9
1006,  1,  -18.414,  4.940,  0.000,  0.000,  1,  1.01169,  -19.6085,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  3.632,  0.000,  0.000,  1,  1.03000,  -30.5308,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02009,  -22.6256,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01008,  -20.2630,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.388,  0.000,  0.000,  1,  1.03000,  -29.4845,  'PRESIDIO',  115.00,  9
1011,  1,  -1.439,  0.000,  0.000,  0.000,  1,  1.03018,  -29.3836,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -9.789,  0.000,  0.000,  1,  1.01512,  -36.7374,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01292,  -28.3627,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01768,  -25.3258,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03353,  -30.4408,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.631,  0.000,  0.000,  1,  1.02682,  -21.1853,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00261,  -33.0457,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00336,  -33.3387,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -150.282,  0.000,  0.000,  1,  1.02522,  -34.2060,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -63.425,  0.000,  0.000,  1,  1.03000,  -23.6592,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00778,  -18.9846,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02208,  -24.6356,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -18.3030,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00422,  -33.5463,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02387,  -21.9272,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00554,  -16.9687,  'BIG SPRI',  13.800,  9
1027,  1,  -0.001,  -79.390,  0.000,  0.000,  1,  1.02885,  -31.7218,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02581,  -25.9384,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -41.717,  0.000,  0.000,  1,  1.02124,  -31.8373,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02593,  -26.1505,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02303,  -29.9195,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00033,  -24.6008,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -28.0750,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01432,  -18.9142,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00462,  -16.5740,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99813,  -23.6858,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99958,  -34.3372,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01835,  -21.8601,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -18.0071,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00731,  -34.6504,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01216,  -18.2832,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -12.7580,  'FORSAN 1',  13.800,  9
1043,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00142,  -15.9768,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02543,  -32.6132,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00902,  -34.9064,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -5.783,  0.000,  0.000,  1,  1.03000,  -32.6208,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00962,  -26.5572,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -22.8826,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -20.0117,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00962,  -26.5572,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00962,  -26.5572,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00962,  -26.5572,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00743,  -27.3498,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02035,  -26.6853,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01669,  -25.6433,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -40.610,  0.000,  0.000,  1,  1.03000,  -25.8666,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00392,  -19.5806,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02554,  -24.8387,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02554,  -24.8387,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02554,  -24.8387,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01882,  -21.8886,  'BIG SPRI',  115.00,  9
1062,  1,  -0.208,  0.000,  0.000,  0.000,  1,  1.01884,  -21.8737,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02007,  -20.0585,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00365,  -35.4209,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01298,  -18.5690,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -13.2042,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01205,  -19.2583,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99634,  -23.8187,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02559,  -22.9087,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -19.6997,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01317,  -34.0697,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -31.9950,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -29.8261,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -30.0371,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -30.8435,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -32.4704,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -30.1652,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01317,  -34.0697,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04328,  -41.3646,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01317,  -34.0697,  'ODESSA 1',  18.000,  9
1081,  2,  -0.000,  -1.827,  0.000,  0.000,  1,  1.01000,  -28.5518,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01965,  -20.6916,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.464,  0.000,  0.000,  1,  1.02482,  -23.5890,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03614,  -25.7701,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01332,  -29.0917,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.448,  0.000,  0.000,  1,  1.02385,  -30.6816,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -11.246,  0.000,  0.000,  1,  1.03000,  -28.5952,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -22.1140,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00669,  -26.9729,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02000,  -32.1607,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03625,  -37.0918,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02305,  -53.0983,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02949,  -51.1745,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02973,  -52.5743,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02338,  -50.2322,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02239,  -50.0700,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -49.4491,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02655,  -52.4986,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02282,  -41.4539,  'MEMPHIS ',  161.00,  10
2009,  1,  0.017,  -72.201,  0.000,  0.000,  2,  1.03000,  -44.5399,  'IOWA PAR',  161.00,  11
2010,  1,  0.010,  -12.296,  0.000,  0.000,  2,  1.03000,  -38.6223,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04216,  -40.2172,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03257,  -39.7105,  'PANHANDL',  161.00,  10
2013,  1,  -13.121,  28.890,  0.000,  0.000,  2,  1.03411,  -40.0085,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02214,  -41.2667,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02311,  -52.9536,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02634,  -55.2195,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  213.716,  0.000,  0.000,  2,  1.03372,  -39.0869,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03464,  -39.3029,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03372,  -39.0869,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01674,  -44.5493,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03109,  -50.8747,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02768,  -52.2496,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03109,  -50.8747,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02683,  -50.2150,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01502,  -44.0059,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03308,  -40.2441,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02292,  -53.4545,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01764,  -45.7018,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02861,  -40.0623,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01655,  -54.5403,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03517,  -34.8110,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02756,  -52.2277,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00745,  -56.1401,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02784,  -55.0337,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03143,  -34.6618,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01792,  -44.3589,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02851,  -52.8789,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02704,  -53.1625,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01269,  -52.4199,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02749,  -52.7016,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02909,  -39.0793,  'PANHANDL',  161.00,  10
2042,  1,  -20.279,  11.460,  0.000,  0.000,  2,  1.02059,  -38.1978,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02721,  -55.1241,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02902,  -53.4816,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01653,  -44.8291,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02860,  -54.9080,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02961,  -52.9925,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03726,  -36.6661,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02647,  -41.2210,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00779,  -55.8881,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01616,  -49.0050,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02333,  -41.2100,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01321,  -51.6484,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01840,  -43.6662,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01763,  -44.0673,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01840,  -43.6662,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -42.4071,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02770,  -39.0878,  'WHITE DE',  161.00,  10
2059,  1,  -2.470,  11.520,  0.000,  0.000,  2,  1.01640,  -38.9172,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00997,  -54.9571,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02637,  -38.5141,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -36.4349,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -26.622,  0.000,  0.000,  2,  1.03000,  -54.6661,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01893,  -53.5539,  'SUMNER 0',  161.00,  11
2065,  1,  -0.000,  -45.670,  0.000,  0.000,  2,  1.03000,  -53.8505,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03031,  -32.6158,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01323,  -43.7275,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01285,  -41.6149,  'WINDTHOR',  161.00,  11
2069,  1,  -0.000,  -27.672,  0.000,  0.000,  2,  1.03000,  -54.8018,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01369,  -41.1222,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00112,  -38.0109,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03027,  -53.9024,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02988,  -30.8079,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02075,  -29.4078,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02075,  -29.4078,  'JAYTON 2',  115.00,  10
2076,  1,  -16.102,  -6.390,  0.000,  0.000,  2,  1.03492,  -30.1802,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02825,  -51.4591,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -48.6363,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03478,  -37.9390,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01801,  -50.5104,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02209,  -54.2074,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01956,  -44.5411,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01956,  -44.5411,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01956,  -44.5411,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01956,  -44.5411,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01497,  -51.7009,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03225,  -32.8986,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01294,  -41.3080,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00057,  -38.2597,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02135,  -54.0234,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03080,  -37.0083,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02937,  -53.8476,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03410,  -39.5259,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03410,  -39.5259,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03410,  -39.5259,  'PANHANDL',  13.800,  10
2096,  1,  0.001,  94.909,  0.000,  0.000,  2,  1.03000,  -34.9899,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02950,  -34.4275,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03650,  -36.6670,  'RALLS 1 ',  161.00,  10
2099,  1,  -6.464,  1.440,  0.000,  0.000,  2,  1.02953,  -34.8683,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02096,  -32.7432,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03109,  -51.7251,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03104,  -52.4392,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03109,  -51.7251,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03109,  -51.7251,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03109,  -51.7251,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01130,  -55.7070,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02893,  -52.8084,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02994,  -42.7310,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02314,  -45.2202,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -25.405,  0.000,  0.000,  2,  1.03000,  -52.0881,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02586,  -45.6002,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01697,  -46.7346,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03124,  -50.7859,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03059,  -51.4381,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02374,  -49.6216,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02733,  -50.1826,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02226,  -49.4408,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02134,  -49.2931,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02647,  -50.0509,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02179,  -49.3510,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02594,  -53.1802,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02294,  -53.1645,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02739,  -38.8874,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00665,  -56.3617,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02376,  -53.8414,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02627,  -54.2832,  'VALLEY V',  161.00,  11
2127,  2,  0.008,  217.608,  0.000,  0.000,  2,  1.04309,  -40.4960,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03787,  -40.3940,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01316,  -55.6387,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02978,  -41.9796,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02396,  -40.6014,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -7.675,  0.000,  0.000,  2,  1.03000,  -41.1543,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02633,  -51.2976,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02446,  -67.3939,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02025,  -69.1356,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02180,  -25.4238,  'SWEETWAT',  115.00,  27
3004,  1,  -20.131,  5.400,  0.000,  0.000,  3,  1.01688,  -24.2924,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02509,  -73.7932,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01819,  -31.7380,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02689,  -30.0683,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01197,  -41.8119,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02738,  -37.9558,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02814,  -71.6843,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01112,  -73.0265,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00073,  -74.1835,  'WILLOW C',  115.00,  28
3013,  1,  0.001,  -50.116,  0.000,  0.000,  3,  1.03000,  -32.6667,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02680,  -64.7239,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01885,  -24.1408,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01840,  -28.2693,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -24.5671,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02909,  -36.2376,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -25.771,  0.000,  0.000,  3,  1.03000,  -37.1713,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -33.2874,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02003,  -38.3739,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01036,  -24.4953,  'COLORADO',  115.00,  27
3023,  1,  -0.003,  -29.670,  0.000,  0.000,  3,  1.03000,  -31.8996,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02805,  -37.6596,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00438,  -53.0492,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03551,  -38.8697,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02491,  -39.1745,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.6745,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02897,  -58.7920,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -57.759,  0.000,  0.000,  3,  1.03000,  -42.6988,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01184,  -31.7705,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01683,  -31.7049,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01629,  -23.3161,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -18.3749,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00923,  -51.0637,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00828,  -47.4772,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03273,  -30.9278,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01526,  -26.1949,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -29.0916,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01298,  -38.2272,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03246,  -32.8304,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01659,  -25.9756,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03246,  -32.8304,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03246,  -32.8304,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.6166,  'SILVER 4',  13.800,  27
3046,  1,  0.003,  -86.485,  0.000,  0.000,  3,  1.03000,  -37.4209,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.000,  -71.541,  0.000,  0.000,  3,  1.03000,  -27.3614,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.5113,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01905,  -34.1128,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.001,  -65.830,  0.000,  0.000,  3,  1.00637,  -44.9145,  'DEL RIO ',  230.00,  28
3051,  1,  -0.000,  -19.801,  0.000,  0.000,  3,  0.99502,  -46.2747,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02697,  -71.7482,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03363,  -32.4291,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01993,  -32.1251,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -30.3714,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.5338,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.6500,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03537,  -30.2333,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01902,  -25.1387,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -24.8402,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.3852,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.2939,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -27.4717,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02467,  -25.7467,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01377,  -22.5641,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01664,  -47.8744,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03092,  -26.6484,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -24.5843,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01385,  -34.3351,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02164,  -27.6547,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00760,  -24.3817,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02347,  -41.8854,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02443,  -70.7494,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01642,  -69.0036,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02486,  -43.6943,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02557,  -71.2727,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01671,  -32.4266,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03082,  -31.2593,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02673,  -29.7797,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01640,  -27.1660,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.9400,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02877,  -32.9008,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02328,  -29.9417,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -25.9128,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01300,  -24.5010,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00280,  -21.4687,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00347,  -20.4856,  'LORAINE ',  13.200,  27
3088,  1,  0.002,  -3.719,  0.000,  0.000,  3,  1.03000,  -36.8362,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02263,  -39.4536,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02151,  -39.4211,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -31.986,  0.000,  0.000,  3,  1.02000,  -39.3771,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -31.9850,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02887,  -71.8443,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02565,  -29.0848,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -24.6126,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -29.0115,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02683,  -27.5310,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -22.8630,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01549,  -32.9375,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01286,  -37.3294,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01129,  -58.4200,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01792,  -39.2099,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01780,  -27.1745,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01428,  -60.4496,  'BUCHANAN',  115.00,  28
3105,  1,  -5.188,  0.740,  0.000,  0.000,  3,  1.01398,  -60.0685,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -60.4418,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02185,  -70.4315,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01723,  -62.0638,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02694,  -26.4222,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -23.3261,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01687,  -24.3935,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00675,  -21.3926,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00675,  -21.3926,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02223,  -39.6001,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01701,  -28.4169,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01081,  -23.5954,  'SYNDER 0',  115.00,  27
3117,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00070,  -21.4152,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -20.7134,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03706,  -70.2291,  'BRACKETT',  115.00,  28
3120,  1,  -8.126,  0.000,  0.000,  0.000,  3,  1.03723,  -69.8360,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02069,  -23.9333,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -17.5994,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02361,  -72.5966,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -32.687,  0.000,  0.000,  3,  1.03000,  -70.7704,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01181,  -39.3414,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -46.603,  0.000,  0.000,  3,  1.03000,  -74.8554,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02111,  -24.0466,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01486,  -24.4251,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02709,  -24.4661,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02275,  -26.8369,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -28.3008,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02253,  -43.8366,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02842,  -28.9743,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02639,  -28.7516,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01820,  -26.3099,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01189,  -23.8333,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02940,  -29.3947,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02831,  -43.0605,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00984,  -34.3014,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01056,  -34.9985,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02289,  -25.1256,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -16.732,  0.000,  0.000,  3,  1.03000,  -44.0850,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -17.898,  0.000,  0.000,  3,  1.02607,  -43.0453,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02344,  -43.5763,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02074,  -29.3990,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -5.125,  0.000,  0.000,  3,  1.03000,  -40.6996,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -16.977,  0.000,  0.000,  3,  1.03000,  -60.6244,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03353,  -70.4813,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02432,  -96.2708,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02604,  -76.0375,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -59.590,  0.000,  0.000,  4,  1.03000,  -79.1747,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02946,  -78.1290,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01948,  -97.9454,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01773,  -67.8472,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02869,  -78.9265,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.8955,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02395,  -81.8196,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -15.579,  0.000,  0.000,  4,  1.03000,  -95.3542,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02276,  -97.0704,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02237,  -69.9338,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -68.567,  0.000,  0.000,  4,  1.03000,  -70.8571,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02439,  -67.3454,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02608,  -79.4226,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01952,  -74.1943,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01576,  -93.9278,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01393,  -79.4100,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01978,  -94.4741,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02130,  -77.9056,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02314,  -67.3701,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02940,  -65.2641,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02784,  -66.6119,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -63.0515,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02553,  -97.6447,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01703,  -59.9960,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01783,  -61.4212,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -58.0541,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02399,  -81.8690,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01313,  -82.4887,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01743,  -79.9041,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01905,  -96.9094,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01453,  -77.7253,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01268,  -72.7645,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -56.985,  0.000,  0.000,  4,  1.03000,  -75.3199,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01314,  -71.6290,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02534,  -89.8591,  'MISSION ',  230.00,  19
4040,  1,  0.014,  -196.485,  0.000,  0.000,  4,  1.03000,  -92.3903,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02306,  -92.6581,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02741,  -95.8042,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01436,  -86.3021,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01552,  -87.0423,  'FALCON H',  115.00,  19
4045,  1,  -10.889,  -2.059,  0.000,  0.000,  4,  1.01945,  -86.2737,  'FALCON H',  13.800,  19
4046,  1,  -3.323,  -2.749,  0.000,  0.000,  4,  1.01945,  -86.8230,  'FALCON H',  13.800,  19
4047,  1,  -22.815,  -3.205,  0.000,  0.000,  4,  1.01945,  -85.8959,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01641,  -93.4293,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02094,  -89.8488,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01077,  -87.4443,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01547,  -81.8109,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01547,  -81.8109,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02570,  -82.1017,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02135,  -73.6476,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01507,  -77.5436,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02686,  -73.4414,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02023,  -76.0107,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.0800,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.2921,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.4753,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.8365,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.4353,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.8077,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01695,  -77.2041,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01695,  -77.2041,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -62.012,  0.000,  0.000,  4,  1.03000,  -96.9421,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01604,  -92.2267,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02877,  -96.6626,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01705,  -77.4553,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01956,  -86.0679,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01193,  -88.3550,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01886,  -77.7925,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02492,  -90.0115,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02910,  -91.7848,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02492,  -90.0115,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02492,  -90.0115,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02492,  -90.0115,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01461,  -77.8240,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02311,  -94.6314,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03472,  -78.8032,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02805,  -79.3064,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.8450,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.9998,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -77.8209,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -77.5865,  'CORPUS C',  13.800,  21
4086,  1,  -0.000,  -56.219,  0.000,  0.000,  4,  1.03000,  -90.6724,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -67.412,  0.000,  0.000,  4,  1.03000,  -79.3111,  'CORPUS C',  115.00,  21
4088,  1,  0.015,  -159.932,  0.000,  0.000,  4,  1.03000,  -97.2860,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -93.7917,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -93.7917,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -93.7917,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01710,  -93.6318,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -93.7917,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -93.7917,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -93.7917,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -93.7917,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -93.7917,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -93.7917,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01819,  -77.5557,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01776,  -77.7616,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01597,  -79.6694,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02170,  -90.6326,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -64.480,  0.000,  0.000,  4,  1.03000,  -97.1657,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01688,  -76.2573,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -73.3862,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01394,  -89.4007,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02734,  -96.5391,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01910,  -76.3099,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01219,  -79.0560,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02241,  -92.1556,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01768,  -93.7587,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02696,  -83.6984,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02842,  -77.6857,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02344,  -78.9781,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.5526,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.4990,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02594,  -67.2081,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01554,  -80.5765,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01234,  -87.5787,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01630,  -77.8333,  'CORPUS C',  115.00,  21
4121,  1,  -0.000,  -33.972,  0.000,  0.000,  4,  1.03000,  -94.7652,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.456,  0.000,  0.000,  4,  1.02780,  -97.2791,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01691,  -79.5027,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02328,  -89.2774,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01199,  -68.4384,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01806,  -89.3988,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -43.201,  0.000,  0.000,  4,  1.03000,  -82.8076,  'ALICE 0 ',  115.00,  21
4128,  1,  -0.000,  -57.866,  0.000,  0.000,  4,  1.03000,  -94.1158,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03501,  -77.6802,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -7.594,  0.000,  0.000,  4,  1.03000,  -78.8924,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -50.035,  0.000,  0.000,  4,  1.03000,  -68.7064,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02789,  -69.5741,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.7064,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.7064,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.7064,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.7064,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.7064,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.7064,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01597,  -80.1648,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03567,  -79.7867,  'SARITA 1',  230.00,  21
4141,  1,  -0.000,  -13.962,  0.000,  0.000,  4,  1.03000,  -81.7313,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -78.2939,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01719,  -71.7706,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01832,  -81.1395,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01598,  -76.8786,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02732,  -78.2380,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -96.169,  0.000,  0.000,  4,  1.03000,  -79.5950,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01803,  -80.6047,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00943,  -72.8202,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01601,  -78.2707,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03405,  -81.5008,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02813,  -80.3835,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -80.2063,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01499,  -94.4084,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01751,  -92.9587,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01773,  -78.9831,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02321,  -96.2503,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02568,  -75.3586,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -77.2247,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.5847,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.4541,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.4775,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02568,  -75.3586,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -92.2464,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02769,  -78.6759,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01453,  -75.9286,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02380,  -94.7189,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01987,  -77.3615,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01665,  -78.7338,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01549,  -77.2680,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -86.796,  0.000,  0.000,  4,  1.03000,  -92.4439,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02125,  -68.6432,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00907,  -67.3111,  'REFUGIO ',  115.00,  21
4174,  1,  -0.000,  -43.104,  0.000,  0.000,  4,  1.03000,  -67.3162,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -9.053,  0.000,  0.000,  4,  1.03000,  -77.7334,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03905,  -75.2447,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -72.8371,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -32.549,  0.000,  0.000,  4,  1.03000,  -69.9760,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02539,  -79.6304,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01494,  -77.9166,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02679,  -72.6060,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01417,  -73.0182,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02833,  -83.4594,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02255,  -87.8730,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.610,  0.000,  0.000,  4,  1.02347,  -85.7021,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -53.904,  0.000,  0.000,  4,  1.03000,  -94.9964,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01368,  -76.5259,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03591,  -70.5760,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00885,  -74.1904,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01980,  -79.5159,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02010,  -86.2008,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -86.2570,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01876,  -87.7894,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -90.4091,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03051,  -72.4437,  'OILTON 0',  500.00,  20
4196,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03104,  -74.6857,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03029,  -76.7492,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02615,  -54.6382,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96789,  -61.5448,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00089,  -54.6452,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -54.3193,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -53.0735,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00728,  -46.6432,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -55.0836,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -54.6082,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95842,  -63.8663,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -53.3727,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -61.102,  0.000,  0.000,  5,  1.00915,  -57.0459,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01687,  -52.9675,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03031,  -51.0388,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -52.9145,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01777,  -54.6582,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -45.5089,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -47.9596,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -44.1166,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -50.5110,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -52.3266,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -50.5110,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96102,  -62.8436,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -51.6584,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -53.9305,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02252,  -54.5612,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -53.9459,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00155,  -59.4400,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01875,  -54.6495,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02247,  -54.9230,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -54.5558,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -51.7060,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -53.0415,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -51.7060,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -51.7060,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02308,  -50.2305,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -50.1833,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -51.0376,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02171,  -49.7075,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -50.3196,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -50.0737,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -55.4150,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02028,  -53.1024,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03312,  -46.0466,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -48.1539,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -50.5443,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -52.2930,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03370,  -51.7330,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -54.5148,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03370,  -51.7330,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03225,  -54.0777,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -54.1351,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94110,  -65.6524,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02765,  -45.8003,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -46.4026,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02323,  -44.4680,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02096,  -43.8560,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01121,  -57.1992,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01768,  -58.1985,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -19.136,  0.000,  0.000,  5,  1.03000,  -60.1716,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01625,  -62.0008,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -51.2314,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02929,  -52.9645,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -51.2314,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -51.2314,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -49.7548,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -49.6804,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -49.5814,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -54.7217,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01302,  -56.4027,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -54.0991,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01994,  -49.4830,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -55.1348,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99315,  -61.4038,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02006,  -57.5045,  'TERRELL ',  161.00,  16
5077,  1,  -0.000,  -33.302,  0.000,  0.000,  5,  1.03000,  -58.9988,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -53.1929,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01821,  -56.7705,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99172,  -60.5044,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01997,  -59.2329,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02735,  -54.3278,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03246,  -52.2208,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02926,  -53.6458,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01774,  -55.0812,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -54.1786,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98776,  -57.4957,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99383,  -57.3921,  'CLIFTON ',  161.00,  18
5089,  1,  -14.444,  -16.074,  0.000,  0.000,  5,  1.00930,  -56.6501,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -121.417,  0.000,  0.000,  5,  1.03000,  -54.9297,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96379,  -60.3094,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -53.7782,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -135.130,  0.000,  0.000,  5,  1.03000,  -54.6929,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01976,  -54.1349,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -54.1747,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -54.2979,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -53.6667,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -88.108,  0.000,  0.000,  5,  1.03000,  -54.3890,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -46.813,  0.000,  0.000,  5,  1.03000,  -54.7283,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02406,  -54.5345,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00288,  -57.2450,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03133,  -52.5064,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03023,  -53.7959,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02360,  -53.6851,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -54.4977,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03324,  -54.3055,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -54.4977,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -120.035,  0.000,  0.000,  5,  1.03000,  -53.8566,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01392,  -55.2352,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99357,  -52.6819,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -54.6280,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99448,  -55.7406,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -54.4401,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01129,  -57.1666,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -55.8225,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -54.2467,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -54.4703,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98627,  -50.4610,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02349,  -49.4551,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03669,  -48.4770,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -24.838,  0.000,  0.000,  5,  1.03000,  -49.2362,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -54.9197,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95774,  -67.0981,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96546,  -67.2673,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -53.3974,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -54.9517,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98025,  -59.1469,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02390,  -54.8266,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01103,  -57.5236,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -53.9893,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -56.6260,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -57.9390,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99331,  -55.6285,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01176,  -48.7523,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02252,  -51.5793,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00397,  -55.9135,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01918,  -54.3123,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01874,  -55.8309,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -59.822,  0.000,  0.000,  5,  1.03000,  -54.9103,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95988,  -63.2880,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01780,  -55.6150,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99027,  -60.6318,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -53.2530,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99475,  -56.9331,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -54.0667,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -54.5510,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -54.7821,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02563,  -54.6587,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -55.0199,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -49.3650,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99190,  -58.0639,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -54.6894,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -51.6743,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98699,  -57.7640,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -50.0514,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00386,  -55.6312,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01650,  -55.0221,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -54.5279,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95397,  -66.9684,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03001,  -52.8275,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -54.697,  0.000,  0.000,  5,  1.03000,  -54.8901,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92687,  -65.2100,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02023,  -58.8352,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -51.4331,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03122,  -52.6137,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -50.8887,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -51.4331,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -55.0155,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -51.4466,  'DUBLIN 1',  161.00,  15
5170,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01699,  -50.0459,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95377,  -61.5654,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -89.894,  0.000,  0.000,  5,  1.03000,  -54.2746,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -54.1356,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94816,  -62.3095,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -53.0689,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99975,  -51.0593,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02300,  -54.1748,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -55.0716,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -52.2887,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -53.2524,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -54.7664,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95686,  -62.9928,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -54.6986,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01706,  -55.3809,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02110,  -54.3159,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01813,  -54.1242,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -46.2294,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -54.5243,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -54.8545,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00786,  -54.6361,  'GORDON 0',  161.00,  12
5191,  1,  -0.000,  -59.407,  0.000,  0.000,  5,  0.99505,  -57.9159,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -56.7547,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03010,  -57.3243,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -54.4245,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -54.0278,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -46.7141,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02237,  -48.4133,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -46.1292,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -54.2287,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99283,  -53.6373,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95686,  -62.1522,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01006,  -55.9321,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -54.5771,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -48.2818,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -49.4718,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02255,  -46.7175,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -47.4433,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -47.2263,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98335,  -56.1000,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -53.8414,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93581,  -64.8846,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00823,  -55.6840,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -54.5498,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02228,  -54.8012,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02036,  -54.4422,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -54.2944,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -103.303,  0.000,  0.000,  5,  1.03000,  -54.1246,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01825,  -54.7295,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.767,  0.000,  0.000,  5,  1.02006,  -55.9669,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -54.4072,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02190,  -59.1745,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99908,  -58.2951,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93947,  -65.5612,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02855,  -54.4806,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -56.2329,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00958,  -57.3301,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01860,  -56.9348,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -53.9556,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -54.6499,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -54.8752,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98954,  -57.2126,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -54.4889,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -54.1850,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -54.2089,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01290,  -59.8307,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02929,  -44.1432,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01721,  -42.4617,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -43.3780,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03347,  -54.0954,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02783,  -56.1348,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03073,  -57.3192,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03073,  -57.3192,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -52.7437,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02499,  -54.1034,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -54.7419,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99497,  -53.9758,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98412,  -57.0162,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -53.7894,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -53.3218,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -54.0523,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -54.4205,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -54.8890,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -53.9136,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -54.0973,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99405,  -54.4438,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00093,  -56.1994,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98929,  -57.3881,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -54.7375,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -55.8128,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -46.7595,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00868,  -51.1259,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01469,  -42.5097,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01739,  -43.7369,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -73.778,  0.000,  0.000,  5,  1.03000,  -52.5630,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -53.3293,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -54.0754,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97307,  -62.3975,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99957,  -56.7836,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01530,  -53.4763,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95833,  -61.0337,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98655,  -62.2926,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -54.9006,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -54.3761,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01740,  -54.9346,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94183,  -64.6225,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97784,  -59.7365,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02406,  -54.3541,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00819,  -58.9572,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -56.3242,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01919,  -57.5153,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -55.4513,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -55.5861,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -55.7585,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02061,  -55.5787,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01074,  -52.3753,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00555,  -52.7724,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02539,  -54.1866,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99831,  -56.8765,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -95.727,  0.000,  0.000,  5,  1.03000,  -54.5366,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98703,  -57.9975,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -54.5393,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02025,  -54.1485,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01669,  -52.1501,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -54.9923,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03252,  -52.1884,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -53.5624,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03252,  -52.1884,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03252,  -52.1884,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03252,  -52.1884,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03252,  -52.1884,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03252,  -52.1884,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -50.8864,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.2174,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03240,  -52.2596,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03041,  -53.7663,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -53.2963,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -54.2206,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -54.3940,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -54.9064,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -54.3342,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -55.0732,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01828,  -54.4938,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -53.4862,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97647,  -59.6734,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01965,  -54.6089,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -92.757,  0.000,  0.000,  5,  1.03000,  -54.7937,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -48.5837,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -49.8926,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01718,  -47.7576,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01675,  -47.6673,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -47.7931,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03203,  -51.8629,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -53.7659,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -49.6113,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -49.6072,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.0951,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93726,  -64.6240,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99661,  -59.9742,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02209,  -54.6601,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -53.8402,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01680,  -55.4721,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -54.7240,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01221,  -55.3437,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99657,  -46.7391,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -54.7075,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -54.2470,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01833,  -49.3153,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01658,  -53.2947,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -61.693,  0.000,  0.000,  5,  1.03000,  -54.6602,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -54.9613,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -54.0469,  'LEWISVIL',  161.00,  17
5342,  1,  -0.979,  -3.201,  0.000,  0.000,  5,  1.03390,  -54.0008,  'LEWISVIL',  13.800,  17
5343,  1,  -24.190,  -21.591,  0.000,  0.000,  5,  1.03994,  -53.4316,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -54.9718,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98168,  -58.4469,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -186.133,  0.000,  0.000,  5,  1.03000,  -54.1836,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98869,  -49.4407,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99716,  -56.0899,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -54.2199,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03020,  -52.3481,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -53.7642,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02407,  -54.7187,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -54.1062,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -55.5135,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01415,  -54.0800,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -54.7693,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -54.0169,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -54.4473,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01104,  -56.4347,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -52.5991,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -48.6763,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02309,  -49.6842,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -48.6763,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -48.0358,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -47.3403,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02172,  -47.3528,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -47.9111,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02356,  -47.6960,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -47.8452,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -53.6153,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -54.4023,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -54.8602,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02151,  -54.8719,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02607,  -53.9762,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -54.1543,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -54.1093,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01871,  -59.5219,  'KILLEEN ',  161.00,  13
5378,  1,  -0.000,  -117.300,  0.000,  0.000,  5,  1.01862,  -57.7930,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -54.4530,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03053,  -52.3660,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -54.0650,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.4430,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.3131,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -52.2250,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -53.3706,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -104.974,  0.000,  0.000,  5,  1.03000,  -54.7901,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -55.0149,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -53.6438,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00750,  -55.3275,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98770,  -61.6418,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96526,  -66.4236,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93813,  -70.1411,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00009,  -56.4650,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03790,  -41.1706,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03269,  -39.9358,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01864,  -43.4011,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01452,  -41.3578,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01452,  -41.3578,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -40.5701,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -54.2819,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -48.9312,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02033,  -50.7486,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -48.9312,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -48.9312,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -48.9312,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -48.9312,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99326,  -58.4635,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -55.5347,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -54.2124,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02861,  -56.4794,  'KILLEEN ',  500.00,  13
5411,  1,  0.000,  -110.199,  0.000,  0.000,  5,  1.03000,  -58.5240,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -55.0136,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -47.1647,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02962,  -49.8883,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -46.5304,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -46.5238,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -46.6005,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -47.1647,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -47.1647,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -53.5616,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -105.466,  0.000,  0.000,  5,  1.03000,  -55.9934,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -21.839,  0.000,  0.000,  5,  1.03000,  -54.1953,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -54.1953,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -54.1953,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -54.5186,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99721,  -58.3124,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00951,  -55.0958,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -53.5523,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02191,  -54.9085,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01960,  -54.7263,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -54.4507,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01567,  -54.2445,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -54.4285,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02587,  -54.6497,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00811,  -53.6832,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -54.6259,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93448,  -64.0131,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -54.2944,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01518,  -54.7084,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -81.705,  0.000,  0.000,  5,  1.03000,  -54.5083,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -53.7416,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -54.4076,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -54.3121,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02190,  -50.4279,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01733,  -52.9949,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00123,  -59.4179,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02354,  -53.9239,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03143,  -51.9967,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03068,  -53.3562,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00271,  -56.8904,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -55.6322,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01820,  -56.8856,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -53.0313,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -55.1460,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01302,  -52.8157,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99580,  -53.6593,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -54.0455,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97931,  -62.7200,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96431,  -67.2721,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93379,  -71.4270,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01113,  -58.4316,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -54.5384,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -54.7132,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03235,  -52.2413,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03048,  -53.5551,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96088,  -63.2985,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -54.9550,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -54.7886,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02279,  -54.6690,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00615,  -58.8438,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -51.9491,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -43.9794,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -50.6760,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95336,  -61.6817,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -54.0002,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95884,  -62.6065,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -59.0414,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -119.961,  0.000,  0.000,  5,  1.03000,  -54.5608,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -51.3523,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -52.8899,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -54.1632,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -109.425,  0.000,  0.000,  5,  1.03000,  -55.1507,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -53.6546,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00475,  -48.6357,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -53.7315,  'BLOOMING',  161.00,  14
6001,  1,  -0.000,  -79.987,  0.000,  0.000,  6,  1.03000,  -66.3515,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01878,  -66.8000,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03832,  -58.2494,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03229,  -60.0998,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03127,  -62.1673,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.8303,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.2005,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.7944,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.4872,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.7198,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -64.5506,  'MARION 2',  115.00,  22
6012,  1,  -0.000,  -16.193,  0.000,  0.000,  6,  1.03000,  -63.2476,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01966,  -66.6239,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00884,  -69.3428,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -66.6158,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02700,  -65.8387,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01929,  -65.9260,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02146,  -63.8289,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02213,  -64.0168,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -63.4257,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03945,  -59.8973,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03604,  -60.7358,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03104,  -61.9610,  'LEANDER ',  115.00,  23
6024,  1,  -0.000,  -98.704,  0.000,  0.000,  6,  1.03000,  -65.1842,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.000,  -141.674,  0.000,  0.000,  6,  1.03000,  -66.4820,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02315,  -65.7687,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02655,  -63.9240,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02354,  -63.8326,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00504,  -70.0654,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01946,  -61.9523,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -63.0689,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02208,  -64.9646,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03473,  -59.5931,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03198,  -61.2484,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02874,  -62.6427,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02635,  -63.8250,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -65.2887,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03771,  -60.1230,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03021,  -61.9478,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02275,  -63.9107,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.225,  -11.631,  0.000,  0.000,  6,  1.03998,  -60.0591,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.5099,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02491,  -65.1582,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01671,  -66.6226,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03425,  -62.0178,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03072,  -63.9138,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02441,  -66.1052,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03425,  -62.0178,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03425,  -62.0178,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03425,  -62.0178,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -23.307,  0.000,  0.000,  6,  1.03999,  -61.7892,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03425,  -62.0178,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -20.311,  0.000,  0.000,  6,  1.03999,  -61.7528,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -10.614,  0.000,  0.000,  6,  1.03999,  -61.5106,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00126,  -73.5662,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03074,  -60.9150,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03009,  -62.2711,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -63.1021,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99079,  -75.9742,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02327,  -66.8387,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -63.7574,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02521,  -62.5057,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -63.6540,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01445,  -67.2126,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01266,  -63.4796,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03167,  -61.0223,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -62.4291,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02368,  -64.8245,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.6640,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.1571,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.7382,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.3116,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.5466,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.5500,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02121,  -60.2203,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01967,  -61.4681,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01673,  -63.9635,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01339,  -59.1251,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01766,  -59.7119,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01626,  -59.5268,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02881,  -62.7110,  'MARBLE F',  115.00,  23
6082,  1,  -7.613,  -9.414,  0.000,  0.000,  6,  1.03977,  -62.2663,  'MARBLE F',  13.800,  23
6083,  1,  -7.613,  -8.031,  0.000,  0.000,  6,  1.03977,  -62.2368,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02954,  -62.6625,  'ROUND RO',  115.00,  23
6085,  1,  -0.379,  0.000,  0.000,  0.000,  6,  1.02959,  -62.6359,  'ROUND RO',  13.800,  23
6086,  1,  -8.116,  0.000,  0.000,  0.000,  6,  1.03052,  -62.0927,  'ROUND RO',  13.800,  23
6087,  1,  -1.721,  0.000,  0.000,  0.000,  6,  1.02976,  -62.5416,  'ROUND RO',  13.800,  23
6088,  1,  -2.868,  0.000,  0.000,  0.000,  6,  1.02962,  -62.5160,  'ROUND RO',  13.800,  23
6089,  1,  -3.759,  0.000,  0.000,  0.000,  6,  1.03001,  -62.3985,  'ROUND RO',  13.800,  23
6090,  1,  -11.009,  0.000,  0.000,  0.000,  6,  1.02972,  -62.0730,  'ROUND RO',  13.800,  23
6091,  1,  -0.000,  -57.345,  0.000,  0.000,  6,  1.03000,  -66.2345,  'WIMBERLE',  115.00,  23
6092,  1,  -0.000,  -23.962,  0.000,  0.000,  6,  1.03000,  -67.0393,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01974,  -65.9231,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -65.7663,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -64.1272,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -63.118,  0.000,  0.000,  6,  1.03000,  -68.3834,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -66.1467,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02176,  -64.1123,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01659,  -66.6310,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01819,  -67.3640,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -60.4134,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02515,  -60.7943,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -51.982,  0.000,  0.000,  6,  1.03000,  -63.1402,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -60.4134,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -60.4134,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -60.4134,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03766,  -57.4074,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02555,  -61.4966,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98801,  -66.9344,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.3941,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.2827,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02206,  -67.2114,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02033,  -64.2748,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01769,  -66.7581,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01702,  -66.5855,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00956,  -65.7861,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02987,  -62.7325,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03932,  -60.0625,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03404,  -61.3792,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03208,  -62.5554,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02064,  -66.5351,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99198,  -67.2595,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -63.6880,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -64.3364,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01335,  -67.7594,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02210,  -64.2752,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.252,  0.000,  0.000,  6,  0.93793,  -70.7885,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01908,  -67.2689,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96243,  -73.8147,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01900,  -64.6885,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -65.7861,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01735,  -64.6626,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00575,  -70.2252,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00153,  -65.9722,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00698,  -65.5582,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02939,  -63.7718,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01735,  -64.9521,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01753,  -69.9187,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00886,  -67.8023,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98213,  -66.6752,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03209,  -60.7805,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02973,  -62.6807,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02954,  -64.4829,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03209,  -60.7805,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.2854,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.3776,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.0459,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.7117,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.2262,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02699,  -66.2777,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -83.971,  0.000,  0.000,  6,  1.02452,  -69.6994,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02922,  -64.3593,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02373,  -65.3008,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01266,  -65.4932,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01789,  -67.0933,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02464,  -62.7640,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -68.2872,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -50.692,  0.000,  0.000,  6,  1.03000,  -70.3426,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01967,  -66.2147,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02033,  -64.1144,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03109,  -60.4848,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02998,  -62.2420,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -64.0457,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.8554,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.7831,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.1891,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.9334,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -66.6074,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03542,  -61.5191,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03068,  -63.5246,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02520,  -64.8667,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01919,  -62.4247,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02017,  -63.6369,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02263,  -66.3372,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01954,  -64.3652,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -64.9226,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.000,  -72.314,  0.000,  0.000,  6,  1.03000,  -64.1877,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02113,  -66.1121,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01437,  -67.2009,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01480,  -67.6586,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02150,  -65.0780,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02169,  -66.5083,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00494,  -65.8719,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02152,  -64.3719,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01928,  -64.5729,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02525,  -63.5327,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02362,  -63.8459,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01249,  -61.8713,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00398,  -64.9696,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01314,  -70.1735,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02001,  -65.8525,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02122,  -63.2457,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01390,  -65.8422,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01832,  -65.0080,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99314,  -68.0767,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02369,  -66.6909,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03194,  -61.9743,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02891,  -64.2656,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -65.3253,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01360,  -66.9287,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -66.6336,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01832,  -67.0438,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01993,  -66.5316,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01742,  -66.6426,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02638,  -63.3160,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99564,  -67.4484,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -45.804,  0.000,  0.000,  6,  1.03000,  -64.6829,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02733,  -64.0207,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00632,  -67.9612,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04006,  -58.9245,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03578,  -60.2427,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02935,  -62.7896,  'MARBLE F',  115.00,  23
6213,  1,  -20.740,  0.500,  0.000,  0.000,  6,  1.03994,  -58.4323,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -57.9840,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.6822,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -58.3800,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -64.9950,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01566,  -64.8633,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02309,  -64.4191,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02119,  -65.8642,  'SAN ANTO',  115.00,  22
6221,  1,  -0.000,  -68.533,  0.000,  0.000,  6,  1.03000,  -69.4369,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02917,  -62.1740,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02716,  -63.1045,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -64.3843,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01485,  -66.8121,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98928,  -75.3329,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -63.5164,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02914,  -61.1869,  'SAN MARC',  500.00,  22
6229,  1,  -0.000,  -56.506,  0.000,  0.000,  6,  1.03000,  -62.5461,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02336,  -64.2120,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01185,  -65.5000,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02320,  -63.7618,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01924,  -64.1910,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03242,  -62.3262,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03113,  -63.2805,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02650,  -65.0940,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93225,  -71.4538,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02430,  -63.7505,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03689,  -60.6412,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03087,  -62.9766,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02428,  -64.8783,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03689,  -60.6412,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.5526,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.1402,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.3736,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.9908,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.1541,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.6548,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.2142,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01657,  -66.8225,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02043,  -66.7544,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01588,  -64.5468,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01754,  -66.3058,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03560,  -59.6798,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03322,  -60.7154,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02458,  -63.2553,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03325,  -59.3211,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03117,  -58.9929,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03560,  -59.6798,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03284,  -59.2484,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01921,  -66.6654,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -62.4992,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02509,  -64.0819,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02495,  -65.5574,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02488,  -63.9567,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.525,  -1.719,  0.000,  0.000,  6,  1.02712,  -63.9318,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.02843,  -63.9167,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.525,  -1.719,  0.000,  0.000,  6,  1.02712,  -63.9318,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.02843,  -63.9167,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.098,  -6.817,  0.000,  0.000,  6,  1.03371,  -63.8571,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.282,  -4.090,  0.000,  0.000,  6,  1.03044,  -63.8673,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.02843,  -63.9167,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.839,  -2.727,  0.000,  0.000,  6,  1.02843,  -63.9167,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.979,  -3.201,  0.000,  0.000,  6,  1.02905,  -63.9102,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01735,  -66.5189,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01726,  -67.8837,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02816,  -62.8408,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02397,  -63.9101,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02928,  -62.4547,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02533,  -64.4231,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02172,  -66.4739,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02551,  -64.1661,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02190,  -66.9328,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02124,  -66.0061,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02657,  -67.4204,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -112.294,  0.000,  0.000,  6,  1.03000,  -70.2721,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -64.3166,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01811,  -66.2879,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01747,  -64.5185,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02987,  -63.6134,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -66.6011,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03614,  -59.3141,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03155,  -61.1847,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02545,  -63.3715,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03424,  -59.0156,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03451,  -59.0591,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03161,  -58.6190,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02918,  -60.9138,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03054,  -62.0877,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02990,  -62.8785,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02918,  -60.9138,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02347,  -60.0370,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02728,  -60.6176,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -60.1778,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02346,  -60.0254,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02449,  -63.6565,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01674,  -66.4929,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02396,  -65.5500,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99798,  -69.4472,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02638,  -65.5282,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00777,  -66.9853,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02907,  -65.1556,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02176,  -64.4329,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02256,  -66.3267,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03487,  -60.5653,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02827,  -58.5537,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02611,  -59.6683,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02412,  -60.9909,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02278,  -61.9525,  'GEORGETO',  115.00,  23
6320,  1,  -0.000,  -124.830,  0.000,  0.000,  6,  1.03000,  -65.6409,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02581,  -64.6103,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02385,  -66.5097,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01705,  -66.4817,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02208,  -65.9672,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94051,  -70.2073,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01108,  -67.4096,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00504,  -67.3904,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99031,  -72.3999,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00958,  -68.2189,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -64.2179,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.000,  -111.407,  0.000,  0.000,  6,  1.03000,  -64.0282,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01767,  -66.7062,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03166,  -62.1138,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02981,  -63.7313,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02519,  -65.0412,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95379,  -75.6342,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02735,  -65.8779,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93525,  -70.9317,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01600,  -64.4883,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02253,  -67.7576,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01519,  -69.3627,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03444,  -59.7248,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03243,  -61.3704,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03078,  -62.3242,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01999,  -64.4079,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01823,  -68.3963,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.0541,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03572,  -60.9188,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02716,  -63.1723,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02342,  -66.2238,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02767,  -63.1567,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03185,  -61.6727,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02940,  -62.4462,  'ROUND RO',  115.00,  23
6356,  1,  -0.000,  -112.005,  0.000,  0.000,  6,  1.03000,  -66.4417,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00529,  -73.1342,  'DEVINE 0',  115.00,  26
6358,  1,  -0.000,  -74.461,  0.000,  0.000,  6,  1.03000,  -64.8505,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03408,  -60.3550,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01447,  -59.8160,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00918,  -60.3955,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03572,  -62.1227,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02954,  -64.4275,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02676,  -67.0303,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8727,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.4121,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0527,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9982,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8704,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00540,  -70.5328,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02601,  -70.5557,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99920,  -68.6597,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01295,  -70.2662,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01287,  -69.3887,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01287,  -69.3887,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02072,  -67.7666,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01682,  -69.7985,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02410,  -57.2141,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02080,  -59.0070,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02298,  -60.8213,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02410,  -57.2141,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02410,  -57.2141,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02410,  -57.2141,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02410,  -57.2141,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02410,  -57.2141,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02297,  -67.5214,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01514,  -69.8118,  'SPRING 1',  115.00,  5
7028,  1,  -0.086,  -229.412,  0.000,  0.000,  7,  1.02000,  -69.5254,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01584,  -57.9454,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01853,  -62.1138,  'PORT LAV',  115.00,  6
7031,  1,  -16.436,  0.000,  0.000,  0.000,  7,  1.01773,  -56.7611,  'PORT LAV',  13.800,  6
7032,  1,  -4.236,  0.000,  0.000,  0.000,  7,  1.01637,  -57.6398,  'PORT LAV',  13.800,  6
7033,  1,  -4.236,  0.000,  0.000,  0.000,  7,  1.01637,  -57.6398,  'PORT LAV',  13.800,  6
7034,  1,  -2.485,  0.000,  0.000,  0.000,  7,  1.01616,  -57.7660,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02761,  -66.6625,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02152,  -68.2396,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03105,  -64.4932,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02203,  -65.5774,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01754,  -68.3694,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02878,  -64.8701,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02237,  -67.2777,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02206,  -56.5663,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02115,  -58.1364,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01155,  -59.7788,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.9725,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.2957,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03029,  -64.6513,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02371,  -65.9749,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02108,  -68.7498,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01171,  -70.2665,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01673,  -69.9384,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01418,  -68.9725,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02110,  -66.2116,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00941,  -70.0619,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01704,  -68.6228,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02396,  -66.9702,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01441,  -69.5561,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00796,  -53.8778,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -55.4214,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02016,  -57.9793,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00796,  -53.8778,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00796,  -53.8778,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00796,  -53.8778,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00796,  -53.8778,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00796,  -53.8778,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00796,  -53.8778,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00475,  -70.9243,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00165,  -60.5510,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99957,  -63.8278,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01413,  -68.4123,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98978,  -57.1201,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02082,  -67.2339,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02637,  -65.0480,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02318,  -66.6628,  'GALVESTO',  115.00,  2
7075,  1,  -0.009,  -227.139,  0.000,  0.000,  7,  1.03000,  -67.7110,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03796,  -61.5689,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -62.9962,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02677,  -66.0341,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3914,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0594,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0457,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3606,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -64.4687,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02203,  -66.4311,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00992,  -66.7364,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01315,  -69.0934,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01653,  -67.9576,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99769,  -69.3190,  'RICHMOND',  115.00,  3
7089,  1,  -0.139,  -251.213,  0.000,  0.000,  7,  1.03000,  -70.3259,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01336,  -69.9182,  'PINEHURS',  115.00,  5
7091,  1,  -0.015,  -177.232,  0.000,  0.000,  7,  1.03000,  -70.2457,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01240,  -69.5244,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00845,  -69.9209,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02296,  -70.4234,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97235,  -46.5331,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98380,  -50.1854,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98751,  -51.5758,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -37.7388,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01399,  -68.7738,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01588,  -69.1453,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00885,  -70.2218,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01412,  -68.9445,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03601,  -61.5510,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02935,  -64.0597,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02736,  -66.6191,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0862,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03601,  -61.5510,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03601,  -61.5510,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4074,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3792,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8436,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1816,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8907,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8903,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99802,  -68.9281,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01468,  -69.6184,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00903,  -70.1103,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01447,  -68.7108,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00694,  -70.4379,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00694,  -70.4379,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00694,  -70.4379,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98735,  -56.7020,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01212,  -69.5039,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03338,  -61.9748,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02245,  -65.2239,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01963,  -66.9149,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02129,  -68.1844,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02060,  -60.3372,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -61.4620,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02776,  -64.2959,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01954,  -66.8330,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -61.4620,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03148,  -60.5930,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03069,  -60.3696,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03029,  -60.2609,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03033,  -60.2149,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03161,  -60.4339,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -61.4620,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -61.4620,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -61.4620,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03436,  -61.4620,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01436,  -70.8254,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01536,  -68.3840,  'HOUSTON ',  115.00,  4
7145,  1,  -0.008,  -164.965,  0.000,  0.000,  7,  1.03000,  -70.9800,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -70.9800,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01580,  -69.1864,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -70.3004,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00525,  -59.4369,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03152,  -66.2097,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02800,  -68.3675,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01362,  -69.2398,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97941,  -53.9784,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01885,  -70.1830,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -69.4966,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02144,  -67.1519,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -69.1519,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00686,  -70.1910,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -64.4990,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02706,  -65.9778,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02127,  -68.1270,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.2202,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.0635,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.1832,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.2154,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9894,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.8783,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -64.4990,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -64.4990,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.8311,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -65.1221,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02599,  -66.4228,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00592,  -70.6849,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01314,  -68.1516,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03331,  -64.9270,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02501,  -66.5566,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01204,  -69.6073,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00917,  -70.5075,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00960,  -68.7276,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01290,  -69.7307,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00933,  -70.4843,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00218,  -69.0364,  'PATTISON',  115.00,  3
7183,  1,  -0.054,  -250.379,  0.000,  0.000,  7,  1.03000,  -70.3192,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02801,  -63.5634,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02277,  -64.9872,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02596,  -61.9386,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02224,  -64.8954,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01782,  -68.0918,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02596,  -61.9386,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02596,  -61.9386,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02596,  -61.9386,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02596,  -61.9386,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02596,  -61.9386,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.8462,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.6726,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.2589,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.5028,  'HOUSTON ',  13.800,  3
7198,  1,  -0.010,  -120.532,  0.000,  0.000,  7,  1.03000,  -69.8390,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -64.3447,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02535,  -66.8552,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02255,  -69.2932,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00585,  -70.4504,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99487,  -64.1386,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03772,  -61.4676,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03340,  -63.2004,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -65.7236,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03772,  -61.4676,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3446,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.6903,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2673,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.6049,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0639,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -67.5834,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01127,  -69.0935,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01400,  -69.7384,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -69.7588,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01389,  -69.8633,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01315,  -70.0442,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00702,  -66.3688,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00969,  -69.7770,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00974,  -69.5782,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01233,  -69.1321,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01508,  -69.4449,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01004,  -69.9287,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00766,  -70.7494,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01557,  -69.4929,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03424,  -63.8405,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02340,  -66.0976,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02012,  -67.6254,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -67.9620,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01731,  -67.5352,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02709,  -66.9120,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00630,  -70.7128,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01491,  -70.5405,  'PORTER 0',  115.00,  5
7235,  1,  -0.087,  -117.181,  0.000,  0.000,  7,  1.03000,  -70.6229,  'CYPRESS ',  115.00,  3
7236,  1,  -0.010,  -121.560,  0.000,  0.000,  7,  1.03000,  -70.3850,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00002,  -67.9693,  'FULSHEAR',  115.00,  1
7238,  1,  -0.002,  -62.397,  0.000,  0.000,  7,  1.03000,  -68.5811,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01511,  -68.0580,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01492,  -69.7923,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00983,  -70.0965,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01172,  -69.9920,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01651,  -69.3263,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00965,  -68.1917,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01464,  -70.6393,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00396,  -70.8099,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99597,  -64.5399,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00680,  -70.3117,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01161,  -69.7173,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01887,  -69.1873,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01199,  -70.7509,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02006,  -63.1645,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01107,  -65.3492,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02548,  -69.5594,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01634,  -68.4953,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01143,  -69.3048,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01121,  -68.4903,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -69.1886,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01807,  -69.1749,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01945,  -68.0286,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99522,  -54.9983,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.016,  0.000,  0.000,  7,  1.00763,  -56.9493,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03426,  -61.6882,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03068,  -63.3516,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02152,  -66.5438,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03188,  -60.7780,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03426,  -61.6882,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03426,  -61.6882,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03426,  -61.6882,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03203,  -61.0072,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00819,  -69.7937,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01282,  -68.9079,  'HOUSTON ',  115.00,  3
7273,  1,  -0.004,  -107.000,  0.000,  0.000,  7,  1.03000,  -67.3747,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01749,  -60.2558,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01691,  -61.4369,  'VICTORIA',  115.00,  6
7276,  1,  -0.027,  -367.196,  0.000,  0.000,  7,  1.03000,  -70.1513,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -46.879,  0.000,  0.000,  7,  1.03000,  -62.2820,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02740,  -64.6715,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02332,  -66.7347,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02740,  -64.6715,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02740,  -64.6715,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03149,  -63.6307,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01834,  -66.7458,  'BAYTOWN ',  115.00,  4
7284,  1,  -4.236,  0.000,  0.000,  0.000,  7,  1.03201,  -63.3343,  'BAYTOWN ',  13.200,  4
7285,  1,  -11.985,  0.000,  0.000,  0.000,  7,  1.03159,  -63.0526,  'BAYTOWN ',  13.200,  4
7286,  1,  -11.985,  0.000,  0.000,  0.000,  7,  1.03288,  -62.7927,  'BAYTOWN ',  13.200,  4
7287,  1,  -11.985,  0.000,  0.000,  0.000,  7,  1.03288,  -62.7927,  'BAYTOWN ',  13.200,  4
7288,  1,  -11.985,  0.000,  0.000,  0.000,  7,  1.03288,  -62.7927,  'BAYTOWN ',  13.200,  4
7289,  1,  -23.976,  0.000,  0.000,  0.000,  7,  1.03171,  -62.7163,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00973,  -70.4989,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00321,  -70.8309,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01863,  -68.8013,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01813,  -67.1832,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -10.203,  0.000,  0.000,  7,  1.03000,  -66.4571,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01132,  -70.0099,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00610,  -70.5765,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00889,  -69.4734,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01195,  -70.1096,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99820,  -66.7694,  'EAGLE LA',  115.00,  1
7300,  1,  -0.004,  -107.538,  0.000,  0.000,  7,  1.03000,  -70.7949,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01095,  -68.5509,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99638,  -59.9816,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01429,  -61.1835,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99159,  -55.0999,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00360,  -59.6161,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00444,  -63.4834,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99159,  -55.0999,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99159,  -55.0999,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99159,  -55.0999,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99159,  -55.0999,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00318,  -54.7191,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02320,  -62.4971,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00819,  -64.6949,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99269,  -69.0791,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02127,  -69.5671,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01048,  -68.9827,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01506,  -67.6168,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00989,  -69.1721,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01159,  -69.7899,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03498,  -61.5097,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02816,  -62.3024,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02245,  -64.6188,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03222,  -61.0796,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03118,  -60.9291,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03115,  -60.9263,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03314,  -61.2257,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00698,  -60.9114,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00462,  -62.1211,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00698,  -60.9114,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01166,  -69.6750,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03386,  -62.7558,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02736,  -64.4045,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01830,  -67.6894,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03386,  -62.7558,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0877,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -68.6235,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00642,  -63.1370,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01279,  -69.1721,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99712,  -63.6283,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99915,  -69.5951,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -60.4835,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01826,  -65.0892,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00043,  -68.3327,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00797,  -70.4560,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01425,  -68.8286,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03580,  -61.2170,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02946,  -63.1791,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02440,  -65.3903,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5436,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6029,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0765,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2322,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9071,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4865,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4800,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5574,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03580,  -61.2170,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7410,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5908,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1683,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03580,  -61.2170,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -70.0242,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01509,  -67.3892,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99862,  -67.9815,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01588,  -69.6102,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -62.3980,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02850,  -64.6245,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02242,  -67.3141,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -62.3980,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -62.3980,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -62.3980,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -62.3980,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -62.3980,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -62.3980,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8666,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9850,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3261,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0500,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1530,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01786,  -65.4229,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01559,  -70.0537,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01118,  -69.3950,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -66.7363,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00939,  -69.8156,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01148,  -70.4003,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01045,  -69.8377,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00875,  -70.2738,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01689,  -70.2325,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9138,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03290,  -66.0575,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02598,  -67.4387,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02121,  -67.8622,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99956,  -63.3467,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00981,  -69.5661,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01578,  -70.1312,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00901,  -69.5531,  'HOUSTON ',  115.00,  3
7397,  1,  -0.015,  -88.657,  0.000,  0.000,  7,  1.03000,  -69.5421,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01796,  -68.1818,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01518,  -68.9040,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03319,  -62.5744,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02840,  -64.1264,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02389,  -66.8582,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -68.0241,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00921,  -70.5838,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02301,  -67.0488,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01424,  -54.7661,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01291,  -55.6613,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99861,  -58.1967,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01971,  -65.7482,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -68.9080,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01412,  -70.2833,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01009,  -66.2987,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00278,  -65.2079,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02171,  -56.4742,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01775,  -57.7249,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01678,  -59.0991,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01762,  -69.6006,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01760,  -69.3284,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01757,  -67.3739,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02334,  -67.0744,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01504,  -69.5694,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7968,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03023,  -64.0212,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01979,  -66.7285,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00793,  -70.5840,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98644,  -62.3538,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00795,  -70.6445,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5130,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02452,  -61.9018,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00979,  -64.4799,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01790,  -69.0573,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01831,  -65.7937,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01950,  -62.1040,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02387,  -60.4648,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -31.643,  0.000,  0.000,  8,  1.03000,  -64.0496,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02920,  -61.5459,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -47.336,  0.000,  0.000,  8,  1.03000,  -62.0743,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.000,  -29.665,  0.000,  0.000,  8,  1.03000,  -58.6579,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02298,  -59.1254,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01301,  -60.5891,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01567,  -70.2429,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01359,  -60.5066,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02190,  -55.3831,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02697,  -68.6863,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -48.619,  0.000,  0.000,  8,  1.03000,  -61.0856,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01473,  -65.7446,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02053,  -63.5562,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -46.072,  0.000,  0.000,  8,  1.03000,  -69.5348,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01987,  -59.1808,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03002,  -56.8086,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.000,  -62.978,  0.000,  0.000,  8,  1.03000,  -59.2733,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01439,  -60.1844,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03011,  -60.0061,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -7.924,  0.000,  0.000,  8,  1.03000,  -61.9629,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02704,  -62.6339,  'LUFKIN 1',  115.00,  8
8024,  1,  -18.639,  0.000,  0.000,  0.000,  8,  1.02913,  -61.3203,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -25.339,  0.000,  0.000,  8,  1.03000,  -60.3630,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01773,  -61.2564,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02760,  -59.0123,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01775,  -61.1180,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01330,  -60.5374,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03991,  -64.7755,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03756,  -65.4914,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03173,  -67.6659,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.9660,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.1329,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.2020,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.1725,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01591,  -65.9083,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02501,  -55.0353,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02171,  -60.9235,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01519,  -58.9180,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -21.586,  0.000,  0.000,  8,  1.03000,  -62.0822,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01614,  -64.3180,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02371,  -51.6329,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02579,  -52.7622,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02567,  -54.5615,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02120,  -51.2466,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02163,  -51.3027,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -50.9012,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02209,  -51.3750,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02041,  -51.1124,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02221,  -51.3959,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02580,  -59.8097,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01318,  -59.8252,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01165,  -60.5445,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03067,  -58.6981,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02751,  -60.2921,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02949,  -51.8998,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02906,  -53.2135,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02663,  -54.6193,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02266,  -50.9481,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02125,  -50.7485,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03280,  -56.6158,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02230,  -63.4630,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02460,  -55.0212,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01796,  -58.1056,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02511,  -54.5147,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01417,  -51.2836,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02268,  -53.8797,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02259,  -56.3764,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -48.9982,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -49.7057,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01529,  -57.2104,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01797,  -60.1997,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03447,  -48.5613,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03562,  -51.2813,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03578,  -54.4877,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -47.1935,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -47.1186,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03067,  -47.4382,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03004,  -47.2673,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01827,  -60.5207,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03576,  -54.6594,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02397,  -55.3256,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98534,  -60.9986,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98849,  -61.0311,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99689,  -61.1122,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -53.3894,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -53.8159,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02666,  -60.0074,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02203,  -62.5076,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -11.108,  0.000,  0.000,  8,  1.03000,  -56.2133,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01550,  -61.3805,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02918,  -53.1803,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01760,  -66.5862,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00999,  -68.3481,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01541,  -59.1733,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03410,  -54.5921,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03295,  -56.7050,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03452,  -52.0825,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02710,  -59.8702,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02144,  -63.4843,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96391,  -68.2342,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01582,  -58.5619,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02085,  -70.1843,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03046,  -51.7111,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02466,  -53.5784,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -2.575,  0.000,  0.000,  8,  1.03000,  -54.4223,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01733,  -60.1941,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01307,  -58.5849,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -20.613,  0.000,  0.000,  8,  1.03000,  -57.3155,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02246,  -63.5831,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03775,  -53.3046,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03641,  -54.2616,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03415,  -55.7704,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03980,  -53.2345,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.5797,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -52.6809,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01605,  -65.1227,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03346,  -56.1380,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -52.181,  0.000,  0.000,  8,  1.03000,  -69.2821,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02761,  -58.8532,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02346,  -69.9063,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01547,  -58.2922,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02748,  -55.6543,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.713,  0.000,  0.000,  8,  1.03000,  -64.3167,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03397,  -50.2327,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03409,  -50.8698,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03481,  -52.0976,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03028,  -49.7106,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -48.9333,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -49.5675,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01043,  -59.1311,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03146,  -56.2412,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02946,  -57.9369,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02718,  -59.7436,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02457,  -59.4455,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02216,  -63.1873,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -31.451,  0.000,  0.000,  8,  1.03000,  -60.4129,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01534,  -66.9953,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00964,  -68.5512,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02520,  -68.7629,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02363,  -54.3441,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02802,  -68.8123,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02131,  -56.0250,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02544,  -57.6642,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01449,  -61.6534,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.0609,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02313,  -55.6321,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01823,  -57.9517,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02153,  -63.1685,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -26.173,  0.000,  0.000,  8,  1.03000,  -63.1771,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02868,  -68.8506,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01314,  -60.2097,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02097,  -60.5462,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03129,  -54.8015,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01709,  -61.8771,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98006,  -66.4862,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03732,  -65.1191,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -48.476,  0.000,  0.000,  8,  1.03000,  -65.6936,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02873,  -67.7739,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.406,  4.900,  0.000,  0.000,  1,  1.00562,  -34.6717,  'ODESSA 2',  11.500,  9
11002,  1,  10.897,  3.075,  0.000,  0.000,  1,  1.02364,  -30.3732,  'PRESIDIO',  11.500,  9
11007,  1,  4.574,  1.294,  0.000,  0.000,  1,  1.02731,  -30.5189,  'VAN HORN',  11.500,  9
11012,  1,  2.216,  0.628,  0.000,  0.000,  1,  1.01238,  -36.6326,  'SANDERSO',  11.500,  9
11013,  1,  24.205,  6.796,  0.000,  0.000,  1,  1.01020,  -28.4064,  'MONAHANS',  11.500,  9
11014,  1,  1.839,  0.521,  0.000,  0.000,  1,  1.01495,  -25.4175,  'GRANDFAL',  11.500,  9
11015,  1,  5.310,  1.502,  0.000,  0.000,  1,  1.03084,  -30.4270,  'MARFA 0S',  11.500,  9
11016,  1,  2.300,  0.652,  0.000,  0.000,  1,  1.02412,  -21.3397,  'GARDEN C',  11.500,  9
11017,  1,  15.472,  4.358,  0.000,  0.000,  1,  0.99985,  -33.0188,  'ODESSA 4',  11.500,  9
11018,  1,  0.053,  0.015,  0.000,  0.000,  1,  1.00053,  -33.3050,  'NOTREES ',  11.500,  9
11019,  1,  47.226,  13.151,  0.000,  0.000,  1,  1.02255,  -34.1348,  'MIDLAND ',  11.500,  9
11024,  1,  47.871,  13.318,  0.000,  0.000,  1,  1.00150,  -33.5089,  'ODESSA 6',  11.500,  9
11027,  1,  65.000,  17.986,  0.000,  0.000,  1,  1.02621,  -31.6902,  'MIDLAND ',  11.500,  9
11028,  1,  5.190,  1.468,  0.000,  0.000,  1,  1.02311,  -26.0110,  'COAHOMA ',  11.500,  9
11029,  1,  73.538,  20.276,  0.000,  0.000,  1,  1.01859,  -31.8115,  'MIDLAND ',  11.500,  9
11030,  1,  13.554,  3.822,  0.000,  0.000,  1,  1.02323,  -26.2191,  'ALPINE 0',  11.500,  9
11031,  1,  5.936,  1.678,  0.000,  0.000,  1,  1.02032,  -29.9254,  'FORT DAV',  11.500,  9
11036,  1,  9.816,  2.771,  0.000,  0.000,  1,  0.99536,  -23.8272,  'CRANE 0S',  11.500,  9
11037,  1,  81.375,  22.340,  0.000,  0.000,  1,  0.99688,  -34.2911,  'ODESSA 5',  11.500,  9
11040,  1,  39.426,  11.005,  0.000,  0.000,  1,  1.00459,  -34.5904,  'ANDREWS ',  11.500,  9
11044,  1,  7.437,  2.101,  0.000,  0.000,  1,  1.02273,  -32.5696,  'BIG LAKE',  11.500,  9
11045,  1,  72.605,  20.012,  0.000,  0.000,  1,  1.00634,  -34.8401,  'MIDLAND ',  11.500,  9
11046,  1,  8.850,  2.500,  0.000,  0.000,  1,  1.02731,  -32.5724,  'OZONA 0S',  11.500,  9
11054,  1,  12.655,  3.569,  0.000,  0.000,  1,  1.01764,  -26.7504,  'STANTON ',  11.500,  9
11055,  1,  3.498,  0.990,  0.000,  0.000,  1,  1.01396,  -25.7305,  'ODONNELL',  11.500,  9
11058,  1,  11.162,  3.150,  0.000,  0.000,  1,  1.02284,  -24.9307,  'IRAAN 3 ',  11.500,  9
11064,  1,  95.515,  26.084,  0.000,  0.000,  1,  1.00098,  -35.3514,  'ODESSA 3',  11.500,  9
11067,  1,  49.217,  13.690,  0.000,  0.000,  1,  1.00935,  -19.4618,  'BIG SPRI',  11.500,  9
11068,  1,  49.257,  13.692,  0.000,  0.000,  1,  0.99360,  -23.9598,  'MIDLAND ',  11.500,  9
11071,  1,  78.870,  21.692,  0.000,  0.000,  1,  1.01051,  -34.0135,  'ODESSA 1',  11.500,  9
11083,  1,  28.249,  7.922,  0.000,  0.000,  1,  1.02213,  -23.7035,  'FORT STO',  11.500,  9
11085,  1,  15.374,  4.331,  0.000,  0.000,  1,  1.01060,  -29.1223,  'KERMIT 0',  11.500,  9
11086,  1,  33.229,  9.301,  0.000,  0.000,  1,  1.02117,  -30.6733,  'PECOS 0S',  11.500,  9
11087,  1,  0.768,  0.218,  0.000,  0.000,  1,  1.02730,  -28.6171,  'SHEFFIEL',  11.500,  9
11089,  1,  23.844,  6.695,  0.000,  0.000,  1,  1.00396,  -27.0475,  'LAMESA 0',  11.500,  9
11091,  1,  7.470,  2.111,  0.000,  0.000,  1,  1.03358,  -36.9591,  'RALLS 2 ',  16.100,  9
12001,  1,  27.495,  7.712,  0.000,  0.000,  2,  1.02036,  -52.6996,  'PARIS 3 ',  16.100,  11
12007,  1,  3.912,  1.107,  0.000,  0.000,  2,  1.02385,  -52.1068,  'HONEY GR',  16.100,  11
12008,  1,  8.377,  2.366,  0.000,  0.000,  2,  1.02011,  -41.2587,  'MEMPHIS ',  16.100,  10
12009,  1,  30.272,  8.484,  0.000,  0.000,  2,  1.02733,  -44.2835,  'IOWA PAR',  16.100,  11
12010,  1,  42.626,  11.893,  0.000,  0.000,  2,  1.02734,  -38.4693,  'VERNON 2',  16.100,  10
12014,  1,  25.162,  7.064,  0.000,  0.000,  2,  1.01944,  -41.0755,  'CHILDRES',  16.100,  10
12015,  1,  2.753,  0.780,  0.000,  0.000,  2,  1.02040,  -52.5574,  'FORESTBU',  16.100,  11
12016,  1,  29.079,  8.153,  0.000,  0.000,  2,  1.02366,  -54.7805,  'SHERMAN ',  16.100,  11
12020,  1,  26.344,  7.391,  0.000,  0.000,  2,  1.01404,  -44.3065,  'WICHITA ',  16.100,  11
12022,  1,  5.289,  1.496,  0.000,  0.000,  2,  1.02499,  -51.8610,  'PARIS 2 ',  16.100,  11
12025,  1,  26.391,  7.404,  0.000,  0.000,  2,  1.01231,  -43.7743,  'WICHITA ',  16.100,  11
12026,  1,  15.060,  4.244,  0.000,  0.000,  2,  1.03040,  -40.0596,  'WHEELER ',  16.100,  10
12027,  1,  1.525,  0.432,  0.000,  0.000,  2,  1.02021,  -53.0498,  'DEPORT 0',  16.100,  11
12028,  1,  7.477,  2.113,  0.000,  0.000,  2,  1.01492,  -45.4379,  'WICHITA ',  16.100,  11
12029,  1,  3.025,  0.856,  0.000,  0.000,  2,  1.02592,  -39.8854,  'SILVERTO',  16.100,  10
12030,  1,  17.938,  5.049,  0.000,  0.000,  2,  1.01384,  -54.1233,  'BONHAM 0',  16.100,  11
12031,  1,  4.668,  1.321,  0.000,  0.000,  2,  1.03250,  -34.7192,  'MATADOR ',  16.100,  10
12032,  1,  2.140,  0.606,  0.000,  0.000,  2,  1.02486,  -51.8396,  'ARTHUR C',  16.100,  11
12033,  1,  5.951,  1.683,  0.000,  0.000,  2,  1.00469,  -55.7050,  'LEONARD ',  16.100,  11
12034,  1,  2.645,  0.749,  0.000,  0.000,  2,  1.02514,  -54.5963,  'GORDONVI',  16.100,  11
12035,  1,  3.858,  1.092,  0.000,  0.000,  2,  1.02874,  -34.5764,  'KNOX CIT',  16.100,  10
12036,  1,  26.078,  7.318,  0.000,  0.000,  2,  1.01522,  -44.1182,  'WICHITA ',  16.100,  11
12037,  1,  2.970,  0.840,  0.000,  0.000,  2,  1.02582,  -52.4786,  'LINDSAY ',  16.100,  11
12038,  1,  1.250,  0.354,  0.000,  0.000,  2,  1.02434,  -52.7586,  'ECTOR 0S',  16.100,  11
12039,  1,  4.104,  1.161,  0.000,  0.000,  2,  1.00995,  -52.0440,  'SUNSET 0',  16.100,  11
12040,  1,  9.224,  2.605,  0.000,  0.000,  2,  1.02480,  -52.3054,  'CLARKSVI',  16.100,  11
12043,  1,  2.109,  0.597,  0.000,  0.000,  2,  1.02451,  -54.6859,  'SADLER 0',  16.100,  11
12044,  1,  15.119,  4.261,  0.000,  0.000,  2,  1.02634,  -53.0701,  'WHITESBO',  16.100,  11
12045,  1,  18.837,  5.300,  0.000,  0.000,  2,  1.01381,  -44.5816,  'SHEPPARD',  16.100,  11
12046,  1,  10.459,  2.952,  0.000,  0.000,  2,  1.02591,  -54.4721,  'POTTSBOR',  16.100,  11
12047,  1,  6.908,  1.953,  0.000,  0.000,  2,  1.02692,  -52.5890,  'BELLS 0S',  16.100,  11
12048,  1,  4.677,  1.323,  0.000,  0.000,  2,  1.03459,  -36.5398,  'CROSBYTO',  16.100,  10
12049,  1,  7.541,  2.131,  0.000,  0.000,  2,  1.02377,  -41.0262,  'ELECTRA ',  16.100,  10
12050,  1,  2.078,  0.588,  0.000,  0.000,  2,  1.00504,  -55.4569,  'PATTONVI',  16.100,  11
12051,  1,  13.635,  3.843,  0.000,  0.000,  2,  1.01344,  -48.6850,  'HENRIETT',  16.100,  11
12052,  1,  26.666,  7.482,  0.000,  0.000,  2,  1.02064,  -41.0185,  'PANHANDL',  16.100,  10
12053,  1,  24.596,  6.905,  0.000,  0.000,  2,  1.01049,  -51.2854,  'BOWIE 0S',  16.100,  11
12055,  1,  30.510,  8.547,  0.000,  0.000,  2,  1.01493,  -43.8320,  'WICHITA ',  16.100,  11
12060,  1,  2.005,  0.568,  0.000,  0.000,  2,  1.00722,  -54.5398,  'ROXTON 0',  16.100,  11
12063,  1,  38.506,  10.759,  0.000,  0.000,  2,  1.02734,  -54.2330,  'DENISON ',  16.100,  11
12064,  1,  4.798,  1.357,  0.000,  0.000,  2,  1.01621,  -53.1516,  'SUMNER 0',  16.100,  11
12065,  1,  63.633,  17.617,  0.000,  0.000,  2,  1.02736,  -53.4317,  'GAINESVI',  16.100,  11
12066,  1,  6.333,  1.790,  0.000,  0.000,  2,  1.02762,  -32.5672,  'ASPERMON',  16.100,  10
12067,  1,  31.533,  8.830,  0.000,  0.000,  2,  1.01052,  -43.5027,  'WICHITA ',  16.100,  11
12068,  1,  4.455,  1.260,  0.000,  0.000,  2,  1.01012,  -41.4273,  'WINDTHOR',  16.100,  11
12069,  1,  10.789,  3.045,  0.000,  0.000,  2,  1.02731,  -54.3663,  'HOWE 0SE',  16.100,  11
12072,  1,  3.919,  1.109,  0.000,  0.000,  2,  1.02758,  -53.4824,  'COLLINSV',  16.100,  11
12079,  1,  3.361,  0.951,  0.000,  0.000,  2,  1.03210,  -37.7930,  'PADUCAH ',  16.100,  10
12080,  1,  13.329,  3.758,  0.000,  0.000,  2,  1.01529,  -50.1622,  'NOCONA 0',  16.100,  11
12081,  1,  2.024,  0.573,  0.000,  0.000,  2,  1.01938,  -53.7904,  'DODD CIT',  16.100,  11
12082,  1,  35.104,  9.818,  0.000,  0.000,  2,  1.01687,  -44.2954,  'WICHITA ',  16.100,  11
12086,  1,  1.352,  0.383,  0.000,  0.000,  2,  1.01224,  -51.3351,  'MONTAGUE',  16.100,  11
12087,  1,  7.138,  2.017,  0.000,  0.000,  2,  1.02957,  -32.8430,  'SPUR 0SE',  16.100,  10
12090,  1,  1.155,  0.327,  0.000,  0.000,  2,  1.01863,  -53.6104,  'ANNONA 0',  16.100,  11
12091,  1,  12.714,  3.586,  0.000,  0.000,  2,  1.02812,  -36.8826,  'SEYMOUR ',  16.100,  10
12092,  1,  8.844,  2.498,  0.000,  0.000,  2,  1.02668,  -53.4294,  'DENISON ',  16.100,  11
12106,  1,  6.602,  1.866,  0.000,  0.000,  2,  1.00855,  -55.2753,  'WHITEWRI',  16.100,  11
12107,  1,  31.163,  8.730,  0.000,  0.000,  2,  1.02626,  -52.4088,  'SHERMAN ',  16.100,  11
12108,  1,  1.619,  0.459,  0.000,  0.000,  2,  1.02724,  -42.5062,  'ROCHESTE',  16.100,  10
12109,  1,  22.353,  6.281,  0.000,  0.000,  2,  1.02044,  -44.9590,  'BURKBURN',  16.100,  11
12110,  1,  5.452,  1.542,  0.000,  0.000,  2,  1.02731,  -51.7000,  'MUENSTER',  16.100,  11
12111,  1,  10.857,  3.064,  0.000,  0.000,  2,  1.02316,  -45.3295,  'ARCHER C',  16.100,  11
12112,  1,  3.245,  0.918,  0.000,  0.000,  2,  1.01424,  -46.4534,  'PETROLIA',  16.100,  11
12114,  1,  34.289,  9.595,  0.000,  0.000,  2,  1.02793,  -51.0607,  'PARIS 1 ',  16.100,  11
12121,  1,  1.199,  0.339,  0.000,  0.000,  2,  1.02324,  -52.7772,  'BAGWELL ',  16.100,  11
12122,  1,  2.831,  0.801,  0.000,  0.000,  2,  1.02022,  -52.7648,  'TELEPHON',  16.100,  11
12124,  1,  9.327,  2.634,  0.000,  0.000,  2,  1.00389,  -55.9235,  'VAN ALST',  16.100,  11
12125,  1,  2.153,  0.609,  0.000,  0.000,  2,  1.02105,  -53.4291,  'TIOGA 0S',  16.100,  11
12126,  1,  9.829,  2.775,  0.000,  0.000,  2,  1.02357,  -53.8606,  'VALLEY V',  16.100,  11
12129,  1,  2.837,  0.803,  0.000,  0.000,  2,  1.01042,  -55.2062,  'TRENTON ',  16.100,  11
12132,  1,  7.274,  2.055,  0.000,  0.000,  2,  1.02731,  -40.9570,  'HASKELL ',  11.500,  10
12133,  1,  3.030,  0.857,  0.000,  0.000,  2,  1.02362,  -50.9271,  'SAINT JO',  16.100,  11
13002,  1,  60.866,  16.861,  0.000,  0.000,  3,  1.01759,  -68.4600,  'KERRVILL',  11.500,  28
13005,  1,  4.561,  1.290,  0.000,  0.000,  3,  1.02238,  -73.0314,  'LEAKEY 0',  11.500,  28
13006,  1,  5.216,  1.475,  0.000,  0.000,  3,  1.01546,  -31.7172,  'HAMLIN 0',  11.500,  27
13007,  1,  7.397,  2.090,  0.000,  0.000,  3,  1.02419,  -30.0677,  'MERKEL 3',  11.500,  27
13008,  1,  12.957,  3.653,  0.000,  0.000,  3,  1.00924,  -41.6219,  'COLEMAN ',  11.500,  27
13009,  1,  10.255,  2.895,  0.000,  0.000,  3,  1.02469,  -37.8170,  'SONORA 0',  11.500,  28
13010,  1,  2.301,  0.651,  0.000,  0.000,  3,  1.02544,  -70.9561,  'CAMP WOO',  11.500,  28
13011,  1,  10.275,  2.900,  0.000,  0.000,  3,  1.00838,  -72.2927,  'LLANO 0S',  11.500,  28
13012,  1,  0.314,  0.089,  0.000,  0.000,  3,  0.99795,  -73.4408,  'WILLOW C',  11.500,  28
13013,  1,  40.286,  11.249,  0.000,  0.000,  3,  1.02734,  -32.6175,  'ABILENE ',  11.500,  27
13014,  1,  8.949,  2.527,  0.000,  0.000,  3,  1.02410,  -64.1185,  'KINGSLAN',  11.500,  28
13015,  1,  3.159,  0.894,  0.000,  0.000,  3,  1.01612,  -24.2519,  'ROSCOE 6',  11.500,  27
13021,  1,  2.003,  0.567,  0.000,  0.000,  3,  1.01731,  -38.2354,  'LUEDERS ',  11.500,  27
13022,  1,  12.955,  3.653,  0.000,  0.000,  3,  1.00763,  -24.6092,  'COLORADO',  11.500,  27
13023,  1,  6.924,  1.957,  0.000,  0.000,  3,  1.02731,  -31.8638,  'STAMFORD',  11.500,  27
13024,  1,  8.382,  2.367,  0.000,  0.000,  3,  1.02535,  -37.5253,  'ELDORADO',  11.500,  28
13025,  1,  5.800,  1.640,  0.000,  0.000,  3,  1.00162,  -52.6713,  'SAN SABA',  11.500,  28
13029,  1,  2.678,  0.758,  0.000,  0.000,  3,  1.02627,  -58.2880,  'LOMETA 0',  11.500,  28
13030,  1,  73.438,  20.258,  0.000,  0.000,  3,  1.02737,  -42.4745,  'SAN ANGE',  11.500,  27
13031,  1,  8.182,  2.311,  0.000,  0.000,  3,  1.00910,  -31.7559,  'TUSCOLA ',  11.500,  27
13032,  1,  47.878,  13.326,  0.000,  0.000,  3,  1.01415,  -31.6861,  'ABILENE ',  11.500,  27
13035,  1,  1.601,  0.454,  0.000,  0.000,  3,  1.00648,  -50.7151,  'CHEROKEE',  11.500,  28
13036,  1,  4.151,  1.174,  0.000,  0.000,  3,  1.00553,  -47.1922,  'RICHLAND',  11.500,  28
13040,  1,  10.289,  2.904,  0.000,  0.000,  3,  1.01024,  -38.0987,  'BALLINGE',  11.500,  27
13042,  1,  5.157,  1.458,  0.000,  0.000,  3,  1.01387,  -26.0570,  'SILVER 1',  11.500,  27
13049,  1,  5.928,  1.676,  0.000,  0.000,  3,  1.01632,  -34.0497,  'ANSON 0S',  11.500,  27
13051,  1,  117.182,  31.703,  0.000,  0.000,  3,  0.99235,  -46.0253,  'DEL RIO ',  11.500,  28
13052,  1,  3.863,  1.093,  0.000,  0.000,  3,  1.02427,  -71.0200,  'HUNT 0SE',  11.500,  28
13066,  1,  16.966,  4.777,  0.000,  0.000,  3,  1.01393,  -47.5736,  'BRADY 0S',  11.500,  28
13069,  1,  2.618,  0.741,  0.000,  0.000,  3,  1.01111,  -34.2736,  'OVALO 0S',  11.500,  27
13072,  1,  4.399,  1.245,  0.000,  0.000,  3,  1.02076,  -41.6820,  'MILES 0S',  11.500,  27
13075,  1,  4.481,  1.268,  0.000,  0.000,  3,  1.02215,  -43.4578,  'MASON 0S',  11.500,  28
13076,  1,  4.906,  1.387,  0.000,  0.000,  3,  1.02287,  -70.5543,  'BRACKETT',  11.500,  28
13077,  1,  36.499,  10.202,  0.000,  0.000,  3,  1.01402,  -32.3953,  'ABILENE ',  11.500,  27
13093,  1,  2.599,  0.736,  0.000,  0.000,  3,  1.02618,  -71.1125,  'ROCKSPRI',  11.500,  28
13099,  1,  4.993,  1.412,  0.000,  0.000,  3,  1.01276,  -32.8986,  'DYESS AF',  11.500,  27
13100,  1,  4.664,  1.319,  0.000,  0.000,  3,  1.01012,  -37.2166,  'HAWLEY 0',  11.500,  27
13101,  1,  2.886,  0.817,  0.000,  0.000,  3,  1.00854,  -57.9408,  'BUCHANAN',  11.500,  28
13102,  1,  30.680,  8.594,  0.000,  0.000,  3,  1.01522,  -39.0590,  'ABILENE ',  11.500,  27
13103,  1,  18.600,  5.234,  0.000,  0.000,  3,  1.01509,  -27.2338,  'SWEETWAT',  11.500,  27
13107,  1,  7.611,  2.151,  0.000,  0.000,  3,  1.01913,  -69.7316,  'INGRAM 0',  11.500,  28
13108,  1,  10.183,  2.874,  0.000,  0.000,  3,  1.01451,  -61.5148,  'KEMPNER ',  11.500,  28
13114,  1,  74.052,  20.414,  0.000,  0.000,  3,  1.01958,  -39.4379,  'SAN ANGE',  11.500,  27
13115,  1,  5.452,  1.542,  0.000,  0.000,  3,  1.01429,  -28.4553,  'ROTAN 0S',  11.500,  27
13123,  1,  24.313,  6.828,  0.000,  0.000,  3,  1.02092,  -71.8571,  'UVALDE 0',  11.500,  28
13124,  1,  30.037,  8.419,  0.000,  0.000,  3,  1.02733,  -70.0563,  'FREDERIC',  11.500,  28
13125,  1,  56.947,  15.793,  0.000,  0.000,  3,  1.00912,  -39.1947,  'ABILENE ',  11.500,  27
13126,  1,  5.646,  1.596,  0.000,  0.000,  3,  1.02731,  -74.0700,  'SABINAL ',  11.500,  28
13128,  1,  1.666,  0.472,  0.000,  0.000,  3,  1.01213,  -24.5355,  'LORAINE ',  11.500,  27
13130,  1,  52.837,  14.683,  0.000,  0.000,  3,  1.02009,  -26.8969,  'SAN ANGE',  11.500,  27
13132,  1,  5.908,  1.670,  0.000,  0.000,  3,  1.01982,  -43.6000,  'EDEN 0SE',  11.500,  28
13136,  1,  28.802,  8.073,  0.000,  0.000,  3,  1.00918,  -23.9571,  'SNYDER 2',  11.500,  27
13138,  1,  7.240,  2.046,  0.000,  0.000,  3,  1.02562,  -42.8317,  'MENARD 0',  11.500,  28
13139,  1,  6.990,  1.975,  0.000,  0.000,  3,  1.00709,  -34.2447,  'WINTERS ',  11.500,  27
13140,  1,  0.166,  0.047,  0.000,  0.000,  3,  1.00781,  -34.9288,  'GOLDSBOR',  11.500,  27
13142,  1,  6.155,  1.740,  0.000,  0.000,  3,  1.02731,  -43.8366,  'GOODFELL',  11.500,  27
13143,  1,  4.518,  1.278,  0.000,  0.000,  3,  1.02337,  -42.8189,  'SANTA AN',  11.500,  28
13144,  1,  4.229,  1.197,  0.000,  0.000,  3,  1.02073,  -43.3433,  'ROWENA 0',  11.500,  28
13145,  1,  2.093,  0.593,  0.000,  0.000,  3,  1.01802,  -29.4163,  'TRENT 2 ',  11.500,  27
13146,  1,  5.839,  1.651,  0.000,  0.000,  3,  1.02731,  -40.5102,  'JUNCTION',  11.500,  28
13147,  1,  15.581,  4.390,  0.000,  0.000,  3,  1.02732,  -60.0874,  'LAMPASAS',  11.500,  28
14002,  1,  0.481,  0.137,  0.000,  0.000,  4,  1.03084,  -69.7685,  'LAUGHLIN',  11.500,  20
14003,  1,  77.533,  21.349,  0.000,  0.000,  4,  1.02168,  -95.1174,  'EDINBURG',  11.500,  19
14005,  1,  111.358,  30.289,  0.000,  0.000,  4,  1.02741,  -78.3139,  'LAREDO 7',  11.500,  20
14006,  1,  1.527,  0.432,  0.000,  0.000,  4,  1.02677,  -77.2870,  'BRUNI 2 ',  11.500,  20
14007,  1,  140.020,  37.634,  0.000,  0.000,  4,  1.01690,  -96.7678,  'MCALLEN ',  11.500,  19
14008,  1,  17.111,  4.817,  0.000,  0.000,  4,  1.01502,  -67.1967,  'POTEET 0',  11.500,  20
14011,  1,  5.449,  1.541,  0.000,  0.000,  4,  1.02124,  -80.9187,  'HEBBRONV',  11.500,  19
14012,  1,  6.022,  1.702,  0.000,  0.000,  4,  1.02731,  -94.2110,  'PROGRESO',  11.500,  19
14013,  1,  61.255,  16.968,  0.000,  0.000,  4,  1.02010,  -95.9047,  'EDINBURG',  11.500,  19
14015,  1,  95.453,  26.117,  0.000,  0.000,  4,  1.02739,  -70.1414,  'EAGLE PA',  11.500,  20
14016,  1,  2.987,  0.846,  0.000,  0.000,  4,  1.02168,  -66.6967,  'CHARLOTT',  11.500,  20
14017,  1,  34.507,  9.655,  0.000,  0.000,  4,  1.02341,  -78.5615,  'CORPUS C',  11.500,  21
14018,  1,  3.879,  1.097,  0.000,  0.000,  4,  1.01680,  -73.4312,  'WOODSBOR',  11.500,  21
14019,  1,  79.218,  21.788,  0.000,  0.000,  4,  1.01310,  -92.8242,  'MERCEDES',  11.500,  19
14020,  1,  60.057,  16.637,  0.000,  0.000,  4,  1.01125,  -78.5617,  'CORPUS C',  11.500,  21
14021,  1,  13.511,  3.809,  0.000,  0.000,  4,  1.01707,  -93.3568,  'EDCOUCH ',  11.500,  19
14022,  1,  3.248,  0.919,  0.000,  0.000,  4,  1.01859,  -77.0758,  'ENCINAL ',  11.500,  20
14023,  1,  2.937,  0.831,  0.000,  0.000,  4,  1.02043,  -66.7223,  'MOORE 0S',  11.500,  20
14027,  1,  45.323,  12.630,  0.000,  0.000,  4,  1.02287,  -96.4661,  'MCALLEN ',  11.500,  19
14031,  1,  1.689,  0.478,  0.000,  0.000,  4,  1.02128,  -80.9672,  'SAN YGNA',  11.500,  20
14032,  1,  41.281,  11.517,  0.000,  0.000,  4,  1.01043,  -81.5876,  'KINGSVIL',  11.500,  21
14033,  1,  88.225,  24.185,  0.000,  0.000,  4,  1.01479,  -79.0435,  'LAREDO 6',  11.500,  20
14034,  1,  26.622,  7.469,  0.000,  0.000,  4,  1.01635,  -95.7503,  'HIDALGO ',  11.500,  19
14035,  1,  31.595,  8.847,  0.000,  0.000,  4,  1.01182,  -76.9058,  'CORPUS C',  11.500,  21
14036,  1,  21.618,  6.075,  0.000,  0.000,  4,  1.00996,  -72.0334,  'CRYSTAL ',  11.500,  20
14037,  1,  17.811,  5.014,  0.000,  0.000,  4,  1.02732,  -74.5264,  'SINTON 0',  11.500,  21
14038,  1,  47.293,  13.164,  0.000,  0.000,  4,  1.01044,  -70.9174,  'BEEVILLE',  11.500,  21
14040,  1,  180.289,  49.323,  0.000,  0.000,  4,  1.02739,  -91.2988,  'MISSION ',  11.500,  19
14042,  1,  87.696,  24.060,  0.000,  0.000,  4,  1.02479,  -94.6557,  'SAN JUAN',  11.500,  19
14043,  1,  2.089,  0.591,  0.000,  0.000,  4,  1.01163,  -85.3330,  'FALCON H',  11.500,  19
14048,  1,  9.855,  2.782,  0.000,  0.000,  4,  1.01369,  -92.3337,  'LA JOYA ',  11.500,  19
14051,  1,  37.519,  10.483,  0.000,  0.000,  4,  1.01278,  -80.9191,  'BISHOP 0',  11.500,  21
14053,  1,  0.039,  0.011,  0.000,  0.000,  4,  1.02303,  -81.1948,  'ARMSTRON',  11.500,  19
14054,  1,  3.112,  0.881,  0.000,  0.000,  4,  1.01863,  -72.8921,  'SKIDMORE',  11.500,  21
14055,  1,  6.658,  1.882,  0.000,  0.000,  4,  1.01234,  -76.7268,  'CORPUS C',  11.500,  21
14064,  1,  3.081,  0.872,  0.000,  0.000,  4,  1.01423,  -76.3911,  'CORPUS C',  11.500,  21
14066,  1,  75.089,  20.701,  0.000,  0.000,  4,  1.02737,  -95.7711,  'WESLACO ',  11.500,  19
14067,  1,  88.096,  24.148,  0.000,  0.000,  4,  1.01340,  -91.1525,  'HARLINGE',  11.500,  19
14068,  1,  11.781,  3.324,  0.000,  0.000,  4,  1.02608,  -95.4978,  'ELSA 0SE',  11.500,  19
14069,  1,  1.696,  0.480,  0.000,  0.000,  4,  1.01432,  -76.6379,  'CORPUS C',  11.500,  21
14071,  1,  149.148,  39.911,  0.000,  0.000,  4,  1.00934,  -87.3527,  'BROWNSVI',  11.500,  19
14072,  1,  18.779,  5.284,  0.000,  0.000,  4,  1.01615,  -76.9673,  'CORPUS C',  11.500,  21
14078,  1,  31.065,  8.700,  0.000,  0.000,  4,  1.01190,  -77.0027,  'CORPUS C',  11.500,  21
14079,  1,  137.174,  36.923,  0.000,  0.000,  4,  1.02053,  -93.5079,  'MISSION ',  11.500,  19
14086,  1,  10.984,  3.100,  0.000,  0.000,  4,  1.02731,  -89.6109,  'RIO HOND',  11.500,  19
14087,  1,  0.842,  0.239,  0.000,  0.000,  4,  1.02730,  -78.4479,  'CORPUS C',  11.500,  21
14088,  1,  184.910,  50.588,  0.000,  0.000,  4,  1.02739,  -96.1091,  'PHARR 0S',  11.500,  19
14089,  1,  3.949,  1.117,  0.000,  0.000,  4,  1.01545,  -92.6880,  'SANTA RO',  11.500,  19
14099,  1,  9.610,  2.713,  0.000,  0.000,  4,  1.01547,  -76.7353,  'ODEM 0SE',  11.500,  21
14100,  1,  19.510,  5.488,  0.000,  0.000,  4,  1.01505,  -76.9380,  'CORPUS C',  11.500,  21
14101,  1,  81.816,  22.481,  0.000,  0.000,  4,  1.01332,  -78.8144,  'LAREDO 3',  11.500,  20
14102,  1,  15.413,  4.343,  0.000,  0.000,  4,  1.01899,  -89.5804,  'OLMITO 0',  11.500,  19
14103,  1,  94.821,  25.950,  0.000,  0.000,  4,  1.02739,  -95.9908,  'EDINBURG',  11.500,  19
14106,  1,  23.945,  6.724,  0.000,  0.000,  4,  1.01122,  -88.3781,  'PORT ISA',  11.500,  19
14107,  1,  54.571,  15.157,  0.000,  0.000,  4,  1.02469,  -95.3779,  'DONNA 0S',  11.500,  19
14108,  1,  14.385,  4.054,  0.000,  0.000,  4,  1.01639,  -75.5103,  'INGLESID',  11.500,  21
14109,  1,  63.198,  17.485,  0.000,  0.000,  4,  1.00951,  -78.2157,  'CORPUS C',  11.500,  21
14110,  1,  35.615,  9.960,  0.000,  0.000,  4,  1.01973,  -91.0759,  'LOS FRES',  11.500,  19
14111,  1,  64.041,  17.717,  0.000,  0.000,  4,  1.01501,  -92.6561,  'HARLINGE',  11.500,  19
14112,  1,  2.750,  0.779,  0.000,  0.000,  4,  1.02426,  -82.7618,  'RIVIERA ',  11.500,  21
14117,  1,  9.619,  2.716,  0.000,  0.000,  4,  1.02324,  -66.5603,  'JOURDANT',  11.500,  20
14118,  1,  8.604,  2.430,  0.000,  0.000,  4,  1.01281,  -79.7061,  'GEORGE W',  11.500,  21
14119,  1,  46.749,  13.016,  0.000,  0.000,  4,  1.00964,  -86.5895,  'ROMA 0SE',  11.500,  19
14120,  1,  19.599,  5.513,  0.000,  0.000,  4,  1.01359,  -77.0101,  'CORPUS C',  11.500,  21
14121,  1,  2.338,  0.662,  0.000,  0.000,  4,  1.02730,  -93.6323,  'SANTA MA',  11.500,  19
14122,  1,  114.813,  31.183,  0.000,  0.000,  4,  1.02521,  -96.1045,  'MCALLEN ',  11.500,  19
14123,  1,  38.516,  10.758,  0.000,  0.000,  4,  1.01422,  -78.6496,  'CORPUS C',  11.500,  21
14124,  1,  20.513,  5.769,  0.000,  0.000,  4,  1.02059,  -88.2472,  'FALFURRI',  11.500,  19
14125,  1,  2.683,  0.760,  0.000,  0.000,  4,  1.00925,  -67.7837,  'PETTUS 0',  11.500,  21
14126,  1,  74.608,  20.559,  0.000,  0.000,  4,  1.01540,  -88.3718,  'BROWNSVI',  11.500,  19
14127,  1,  38.940,  10.879,  0.000,  0.000,  4,  1.02734,  -81.8834,  'ALICE 0S',  11.500,  21
14128,  1,  84.998,  23.348,  0.000,  0.000,  4,  1.02738,  -92.9942,  'RIO GRAN',  11.500,  19
14129,  1,  8.266,  2.335,  0.000,  0.000,  4,  1.03233,  -76.8404,  'PREMONT ',  11.500,  20
14130,  1,  5.582,  1.579,  0.000,  0.000,  4,  1.02731,  -78.0366,  'FREER 0S',  11.500,  20
14132,  1,  21.255,  5.976,  0.000,  0.000,  4,  1.02521,  -68.8829,  'PEARSALL',  11.500,  20
14139,  1,  7.366,  2.081,  0.000,  0.000,  4,  1.01324,  -79.3012,  'SANDIA 0',  11.500,  21
14143,  1,  10.651,  3.006,  0.000,  0.000,  4,  1.01447,  -71.0522,  'DILLEY 0',  11.500,  20
14144,  1,  10.961,  3.093,  0.000,  0.000,  4,  1.01560,  -80.2565,  'ORANGE G',  11.500,  21
14145,  1,  21.006,  5.906,  0.000,  0.000,  4,  1.01326,  -76.0724,  'PORTLAND',  11.500,  21
14147,  1,  135.795,  36.598,  0.000,  0.000,  4,  1.02743,  -78.7267,  'LAREDO 4',  11.500,  20
14148,  1,  9.808,  2.769,  0.000,  0.000,  4,  1.01531,  -79.7313,  'THREE RI',  11.500,  20
14149,  1,  41.194,  11.492,  0.000,  0.000,  4,  1.00672,  -72.0917,  'ROCKPORT',  11.500,  21
14150,  1,  5.753,  1.627,  0.000,  0.000,  4,  1.01328,  -77.4401,  'CORPUS C',  11.500,  21
14154,  1,  20.152,  5.667,  0.000,  0.000,  4,  1.01227,  -93.2973,  'PENITAS ',  11.500,  19
14155,  1,  13.236,  3.732,  0.000,  0.000,  4,  1.01479,  -91.8702,  'SULLIVAN',  11.500,  19
14156,  1,  51.361,  14.277,  0.000,  0.000,  4,  1.01505,  -78.1383,  'CORPUS C',  11.500,  21
14157,  1,  86.584,  23.758,  0.000,  0.000,  4,  1.02058,  -95.0984,  'MISSION ',  11.500,  19
14159,  1,  16.073,  4.527,  0.000,  0.000,  4,  1.01778,  -76.4077,  'CORPUS C',  11.500,  21
14164,  1,  1.547,  0.438,  0.000,  0.000,  4,  1.01386,  -91.1713,  'GRULLA 0',  11.500,  19
14167,  1,  2.357,  0.667,  0.000,  0.000,  4,  1.02109,  -93.5932,  'HARGILL ',  11.500,  19
14168,  1,  4.565,  1.291,  0.000,  0.000,  4,  1.01715,  -76.5428,  'CORPUS C',  11.500,  21
14169,  1,  17.844,  5.023,  0.000,  0.000,  4,  1.01394,  -77.8945,  'MATHIS 0',  11.500,  21
14170,  1,  16.602,  4.675,  0.000,  0.000,  4,  1.01277,  -76.4554,  'ARANSAS ',  11.500,  21
14171,  1,  100.720,  27.504,  0.000,  0.000,  4,  1.02740,  -91.3514,  'SAN BENI',  11.500,  19
14172,  1,  30.429,  8.526,  0.000,  0.000,  4,  1.01856,  -67.9752,  'PLEASANT',  11.500,  20
14173,  1,  5.229,  1.478,  0.000,  0.000,  4,  1.00632,  -66.6792,  'REFUGIO ',  11.500,  21
14174,  1,  12.134,  3.423,  0.000,  0.000,  4,  1.02732,  -66.6623,  'LYTLE 0S',  11.500,  20
14175,  1,  1.924,  0.545,  0.000,  0.000,  4,  1.02731,  -76.8978,  'LAREDO 2',  11.500,  20
14178,  1,  10.886,  3.072,  0.000,  0.000,  4,  1.02731,  -69.2758,  'GOLIAD 0',  11.500,  21
14179,  1,  7.875,  2.225,  0.000,  0.000,  4,  1.02269,  -78.7663,  'SAN DIEG',  11.500,  20
14180,  1,  5.102,  1.443,  0.000,  0.000,  4,  1.01221,  -77.0933,  'PORT ARA',  11.500,  21
14182,  1,  13.760,  3.879,  0.000,  0.000,  4,  1.01145,  -72.2812,  'TAFT 1 1',  11.500,  21
14185,  1,  31.270,  8.759,  0.000,  0.000,  4,  1.02079,  -84.7340,  'ZAPATA 0',  11.500,  19
14186,  1,  18.478,  5.201,  0.000,  0.000,  4,  1.02732,  -93.8595,  'SANTA RO',  11.500,  19
14187,  1,  9.170,  2.589,  0.000,  0.000,  4,  1.01095,  -75.7282,  'COTULLA ',  11.500,  20
14188,  1,  1.354,  0.384,  0.000,  0.000,  4,  1.03323,  -69.8592,  'QUEMADO ',  11.500,  20
14189,  1,  22.661,  6.366,  0.000,  0.000,  4,  1.00612,  -73.4386,  'CARRIZO ',  11.500,  20
14190,  1,  81.525,  22.408,  0.000,  0.000,  4,  1.01715,  -78.6596,  'LAREDO 5',  11.500,  20
14191,  1,  28.833,  8.084,  0.000,  0.000,  4,  1.01741,  -85.2276,  'RAYMONDV',  11.500,  19
14193,  1,  111.480,  30.292,  0.000,  0.000,  4,  1.01615,  -86.7897,  'BROWNSVI',  11.500,  19
15003,  1,  1.409,  0.399,  0.000,  0.000,  5,  1.02344,  -54.2096,  'GARLAND ',  16.100,  16
15004,  1,  53.630,  14.861,  0.000,  0.000,  5,  0.96508,  -61.0608,  'KERENS 0',  16.100,  14
15005,  1,  4.447,  1.258,  0.000,  0.000,  5,  0.99812,  -54.2433,  'LIPAN 0S',  16.100,  18
15006,  1,  4.194,  1.187,  0.000,  0.000,  5,  1.02704,  -53.8925,  'DALLAS 2',  16.100,  16
15007,  1,  47.188,  13.142,  0.000,  0.000,  5,  1.02567,  -52.6699,  'DENTON 4',  16.100,  17
15008,  1,  37.809,  10.559,  0.000,  0.000,  5,  1.00456,  -46.3739,  'ALBANY 2',  16.100,  15
15009,  1,  4.455,  1.260,  0.000,  0.000,  5,  1.02543,  -54.6452,  'DALLAS 2',  16.100,  16
15010,  1,  35.766,  10.003,  0.000,  0.000,  5,  1.02659,  -54.1768,  'PLANO 2 ',  16.100,  16
15011,  1,  87.609,  23.923,  0.000,  0.000,  5,  0.95562,  -63.3536,  'THORNTON',  16.100,  13
15012,  1,  4.538,  1.284,  0.000,  0.000,  5,  1.02384,  -52.9657,  'DENTON 5',  16.100,  17
15013,  1,  51.093,  14.199,  0.000,  0.000,  5,  1.00644,  -56.5930,  'EARLY 0S',  16.100,  15
15014,  1,  9.943,  2.807,  0.000,  0.000,  5,  1.01415,  -52.5776,  'DECATUR ',  16.100,  17
15016,  1,  21.379,  6.011,  0.000,  0.000,  5,  1.02651,  -52.5128,  'KELLER 2',  16.100,  17
15017,  1,  82.996,  22.796,  0.000,  0.000,  5,  1.01512,  -54.2378,  'PONDER 0',  16.100,  17
15022,  1,  8.925,  2.521,  0.000,  0.000,  5,  1.02465,  -51.9371,  'ALEDO 1 ',  16.100,  17
15024,  1,  139.404,  37.225,  0.000,  0.000,  5,  0.95829,  -62.3455,  'GATESVIL',  16.100,  13
15025,  1,  19.388,  5.455,  0.000,  0.000,  5,  1.02044,  -51.2848,  'CLEBURNE',  16.100,  18
15026,  1,  35.692,  9.981,  0.000,  0.000,  5,  1.02179,  -53.5159,  'FORT WOR',  16.100,  17
15027,  1,  35.376,  9.894,  0.000,  0.000,  5,  1.01984,  -54.1376,  'FORT WOR',  16.100,  17
15028,  1,  39.367,  10.997,  0.000,  0.000,  5,  1.02535,  -53.5274,  'FORT WOR',  16.100,  17
15029,  1,  4.337,  1.227,  0.000,  0.000,  5,  0.99877,  -58.9537,  'TROY 0SE',  16.100,  13
15030,  1,  5.653,  1.598,  0.000,  0.000,  5,  1.01603,  -54.2283,  'SPRINGTO',  16.100,  12
15031,  1,  78.703,  21.659,  0.000,  0.000,  5,  1.01983,  -54.4931,  'PRINCETO',  16.100,  16
15032,  1,  16.574,  4.668,  0.000,  0.000,  5,  1.02106,  -54.1311,  'DALLAS 2',  16.100,  16
15034,  1,  27.066,  7.594,  0.000,  0.000,  5,  1.02278,  -52.6413,  'DALLAS 1',  16.100,  16
15043,  1,  32.355,  9.059,  0.000,  0.000,  5,  1.01782,  -54.9786,  'ROYSE CI',  16.100,  16
15044,  1,  39.807,  11.114,  0.000,  0.000,  5,  1.01760,  -52.7066,  'BOYD 0SE',  16.100,  17
15046,  1,  17.545,  4.940,  0.000,  0.000,  5,  1.02542,  -47.8364,  'STEPHENV',  16.100,  18
15048,  1,  43.624,  12.164,  0.000,  0.000,  5,  1.02233,  -51.9064,  'MANSFIEL',  16.100,  17
15050,  1,  97.328,  26.604,  0.000,  0.000,  5,  1.02311,  -54.0886,  'GREENVIL',  16.100,  16
15053,  1,  50.240,  13.976,  0.000,  0.000,  5,  1.02505,  -53.7136,  'PLANO 4 ',  16.100,  16
15054,  1,  72.102,  19.794,  0.000,  0.000,  5,  0.93823,  -65.1310,  'GROESBEC',  16.100,  14
15056,  1,  12.876,  3.631,  0.000,  0.000,  5,  1.02428,  -46.1168,  'GRAHAM 1',  16.100,  12
15062,  1,  26.471,  7.427,  0.000,  0.000,  5,  1.01354,  -61.4539,  'MABANK 2',  11.500,  14
15064,  1,  18.730,  5.271,  0.000,  0.000,  5,  1.02661,  -52.5618,  'ARLINGTO',  16.100,  17
15070,  1,  37.955,  10.605,  0.000,  0.000,  5,  1.02114,  -54.2939,  'DALLAS 4',  16.100,  17
15071,  1,  48.189,  13.409,  0.000,  0.000,  5,  1.01033,  -55.9569,  'WACO 3 0',  16.100,  13
15072,  1,  30.133,  8.445,  0.000,  0.000,  5,  1.02711,  -53.6761,  'DALLAS 1',  16.100,  16
15073,  1,  47.342,  13.180,  0.000,  0.000,  5,  1.01727,  -49.1507,  'BANGS 0S',  16.100,  15
15074,  1,  5.434,  1.537,  0.000,  0.000,  5,  1.01947,  -54.7016,  'PROSPER ',  16.100,  16
15075,  1,  12.440,  3.508,  0.000,  0.000,  5,  0.99036,  -60.8926,  'EVANT 0S',  16.100,  18
15077,  1,  1.467,  0.416,  0.000,  0.000,  5,  1.02731,  -58.4901,  'TERRELL ',  11.500,  16
15078,  1,  11.275,  3.182,  0.000,  0.000,  5,  1.02495,  -52.7879,  'AUBREY 0',  16.100,  17
15079,  1,  41.874,  11.681,  0.000,  0.000,  5,  1.01552,  -56.3128,  'WACO 4 0',  16.100,  13
15080,  1,  17.941,  5.048,  0.000,  0.000,  5,  0.98893,  -60.0105,  'LORENA 0',  16.100,  13
15081,  1,  16.041,  4.518,  0.000,  0.000,  5,  1.01726,  -58.7305,  'FORT HOO',  16.100,  13
15082,  1,  40.031,  11.178,  0.000,  0.000,  5,  1.02469,  -53.9032,  'ARLINGTO',  16.100,  17
15084,  1,  48.693,  13.555,  0.000,  0.000,  5,  1.02661,  -53.2313,  'MCKINNEY',  16.100,  16
15085,  1,  80.516,  22.137,  0.000,  0.000,  5,  1.01509,  -54.6535,  'DALLAS 3',  16.100,  17
15086,  1,  30.794,  8.628,  0.000,  0.000,  5,  1.02211,  -53.7593,  'ARLINGTO',  16.100,  17
15087,  1,  44.841,  12.478,  0.000,  0.000,  5,  0.98499,  -57.0589,  'MILFORD ',  16.100,  14
15090,  1,  2.083,  0.590,  0.000,  0.000,  5,  1.02731,  -54.4920,  'DALLAS 1',  16.100,  16
15091,  1,  60.158,  16.621,  0.000,  0.000,  5,  0.96097,  -59.8521,  'FROST 0S',  16.100,  14
15092,  1,  2.098,  0.594,  0.000,  0.000,  5,  1.01971,  -53.3684,  'GRANDVIE',  16.100,  14
15093,  1,  7.407,  2.093,  0.000,  0.000,  5,  1.02731,  -54.2593,  'HASLET 0',  16.100,  17
15094,  1,  47.527,  13.235,  0.000,  0.000,  5,  1.01709,  -53.7216,  'BARDWELL',  16.100,  14
15095,  1,  1.070,  0.303,  0.000,  0.000,  5,  1.02476,  -53.7528,  'LAKE DAL',  16.100,  17
15096,  1,  14.253,  4.018,  0.000,  0.000,  5,  1.02635,  -53.8722,  'PLANO 1 ',  16.100,  16
15097,  1,  29.078,  8.152,  0.000,  0.000,  5,  1.02521,  -53.2531,  'EULESS 2',  16.100,  17
15098,  1,  43.649,  12.173,  0.000,  0.000,  5,  1.02735,  -53.9607,  'FORT WOR',  16.100,  17
15099,  1,  77.987,  21.477,  0.000,  0.000,  5,  1.02738,  -54.2941,  'FLOWER M',  16.100,  17
15100,  1,  31.854,  8.921,  0.000,  0.000,  5,  1.02138,  -54.1097,  'DALLAS 1',  16.100,  16
15101,  1,  11.230,  3.168,  0.000,  0.000,  5,  1.00012,  -56.7955,  'COMANCHE',  16.100,  15
15103,  1,  11.953,  3.372,  0.000,  0.000,  5,  1.02755,  -53.3777,  'RICHARDS',  16.100,  16
15104,  1,  124.372,  33.644,  0.000,  0.000,  5,  1.02100,  -53.2756,  'FORT WOR',  16.100,  17
15105,  1,  37.970,  10.611,  0.000,  0.000,  5,  1.02384,  -54.0711,  'IRVING 1',  16.100,  17
15108,  1,  50.653,  14.090,  0.000,  0.000,  5,  1.02735,  -53.4376,  'DALLAS 4',  16.100,  17
15109,  1,  21.150,  5.946,  0.000,  0.000,  5,  1.01120,  -54.8089,  'LANCASTE',  16.100,  16
15110,  1,  38.331,  10.700,  0.000,  0.000,  5,  0.99081,  -52.3224,  'PALO PIN',  16.100,  12
15111,  1,  1.653,  0.468,  0.000,  0.000,  5,  1.02625,  -54.1967,  'ADDISON ',  16.100,  16
15112,  1,  28.597,  8.014,  0.000,  0.000,  5,  0.99171,  -55.3267,  'HICO 0SE',  16.100,  18
15113,  1,  7.246,  2.048,  0.000,  0.000,  5,  1.02114,  -54.0173,  'KRUM 0SE',  16.100,  17
15114,  1,  14.336,  4.040,  0.000,  0.000,  5,  1.00855,  -56.7093,  'KAUFMAN ',  16.100,  16
15115,  1,  32.684,  9.150,  0.000,  0.000,  5,  1.02400,  -55.3726,  'CADDO MI',  16.100,  16
15116,  1,  12.366,  3.488,  0.000,  0.000,  5,  1.02656,  -53.8217,  'PLANO 7 ',  16.100,  16
15117,  1,  88.402,  24.240,  0.000,  0.000,  5,  1.01967,  -54.0485,  'FORT WOR',  16.100,  17
15118,  1,  59.540,  16.479,  0.000,  0.000,  5,  0.98351,  -50.1485,  'BAIRD 0S',  16.100,  15
15119,  1,  4.016,  1.136,  0.000,  0.000,  5,  1.02078,  -49.1196,  'PERRIN 0',  16.100,  12
15121,  1,  2.166,  0.613,  0.000,  0.000,  5,  1.02731,  -48.8979,  'BROWNWOO',  16.100,  15
15122,  1,  39.413,  11.008,  0.000,  0.000,  5,  1.02432,  -54.4853,  'DALLAS 6',  16.100,  16
15124,  1,  30.676,  8.582,  0.000,  0.000,  5,  0.96261,  -66.6865,  'MARLIN 1',  11.500,  13
15125,  1,  14.496,  4.086,  0.000,  0.000,  5,  1.02545,  -52.9883,  'ARLINGTO',  16.100,  17
15126,  1,  31.911,  8.937,  0.000,  0.000,  5,  1.02366,  -54.5174,  'DALLAS 8',  16.100,  16
15127,  1,  98.836,  26.920,  0.000,  0.000,  5,  0.97752,  -58.6900,  'JONESBOR',  16.100,  18
15128,  1,  2.350,  0.665,  0.000,  0.000,  5,  1.02119,  -54.3970,  'DALLAS 3',  16.100,  16
15129,  1,  59.233,  16.415,  0.000,  0.000,  5,  1.00834,  -57.0604,  'GOLDTHWA',  16.100,  18
15130,  1,  5.740,  1.623,  0.000,  0.000,  5,  1.02630,  -53.5690,  'PLANO 5 ',  16.100,  16
15132,  1,  44.035,  12.277,  0.000,  0.000,  5,  1.02166,  -57.4545,  'BELTON 1',  16.100,  13
15133,  1,  47.353,  13.171,  0.000,  0.000,  5,  0.99056,  -55.2179,  'TOLAR 0S',  16.100,  18
15134,  1,  6.184,  1.748,  0.000,  0.000,  5,  1.00902,  -48.4414,  'BRECKENR',  16.100,  15
15135,  1,  15.154,  4.270,  0.000,  0.000,  5,  1.01982,  -51.2077,  'EASTLAND',  16.100,  15
15136,  1,  15.603,  4.395,  0.000,  0.000,  5,  1.00121,  -55.4860,  'COOPER 0',  16.100,  16
15138,  1,  4.597,  1.300,  0.000,  0.000,  5,  1.01602,  -55.3891,  'WACO 1 1',  16.100,  13
15139,  1,  59.852,  16.593,  0.000,  0.000,  5,  1.02736,  -54.4729,  'DALLAS 4',  16.100,  16
15140,  1,  42.604,  11.860,  0.000,  0.000,  5,  0.95703,  -62.7836,  'GATESVIL',  16.100,  13
15141,  1,  3.999,  1.131,  0.000,  0.000,  5,  1.01507,  -55.1779,  'ANNA 0SE',  16.100,  16
15142,  1,  21.282,  5.980,  0.000,  0.000,  5,  0.98748,  -60.1374,  'MOODY 0S',  16.100,  13
15143,  1,  7.844,  2.216,  0.000,  0.000,  5,  1.02596,  -52.8459,  'FORT WOR',  16.100,  17
15144,  1,  44.465,  12.383,  0.000,  0.000,  5,  0.99201,  -56.4981,  'WACO 6 0',  16.100,  13
15145,  1,  29.701,  8.325,  0.000,  0.000,  5,  1.02517,  -53.6463,  'GRAND PR',  16.100,  17
15146,  1,  57.013,  15.819,  0.000,  0.000,  5,  1.02237,  -54.1250,  'ROWLETT ',  16.100,  16
15147,  1,  44.760,  12.476,  0.000,  0.000,  5,  1.02206,  -54.3524,  'PLANO 6 ',  16.100,  16
15148,  1,  61.616,  17.068,  0.000,  0.000,  5,  1.02298,  -54.2302,  'IRVING 5',  16.100,  17
15149,  1,  57.174,  15.863,  0.000,  0.000,  5,  1.02200,  -54.5861,  'DALLAS 7',  16.100,  16
15150,  1,  52.053,  14.462,  0.000,  0.000,  5,  1.01621,  -49.0359,  'BRYSON 2',  16.100,  12
15151,  1,  1.982,  0.561,  0.000,  0.000,  5,  0.98910,  -57.6124,  'MORGAN 0',  16.100,  18
15152,  1,  2.506,  0.709,  0.000,  0.000,  5,  1.02223,  -54.2611,  'SACHSE 0',  16.100,  16
15153,  1,  34.483,  9.647,  0.000,  0.000,  5,  1.01896,  -51.3020,  'PARADISE',  16.100,  12
15154,  1,  12.779,  3.603,  0.000,  0.000,  5,  0.98418,  -57.3233,  'RIO VIST',  16.100,  18
15155,  1,  7.020,  1.984,  0.000,  0.000,  5,  1.01312,  -49.7135,  'STRAWN 0',  16.100,  12
15156,  1,  2.830,  0.801,  0.000,  0.000,  5,  1.00109,  -55.2088,  'MAY-00SE',  16.100,  15
15157,  1,  4.366,  1.235,  0.000,  0.000,  5,  1.01377,  -54.5967,  'DESOTO 0',  16.100,  17
15158,  1,  87.287,  23.951,  0.000,  0.000,  5,  1.02471,  -54.0999,  'MESQUITE',  16.100,  16
15159,  1,  88.704,  24.201,  0.000,  0.000,  5,  0.95115,  -66.4072,  'ROSEBUD ',  16.100,  13
15160,  1,  6.127,  1.732,  0.000,  0.000,  5,  1.02732,  -52.4265,  'DENTON 2',  16.100,  17
15161,  1,  26.352,  7.396,  0.000,  0.000,  5,  1.02733,  -54.4531,  'DALLAS 4',  16.100,  16
15162,  1,  97.726,  26.485,  0.000,  0.000,  5,  0.92399,  -64.7157,  'AXTELL 0',  16.100,  14
15163,  1,  3.367,  0.953,  0.000,  0.000,  5,  1.01751,  -58.3394,  'NOLANVIL',  16.100,  13
15165,  1,  7.959,  2.248,  0.000,  0.000,  5,  1.02853,  -52.2152,  'DENTON 1',  16.100,  17
15168,  1,  32.705,  9.157,  0.000,  0.000,  5,  1.02406,  -54.5796,  'DALLAS 3',  16.100,  16
15171,  1,  64.777,  17.871,  0.000,  0.000,  5,  0.95092,  -61.0987,  'MERTENS ',  16.100,  14
15172,  1,  0.544,  0.154,  0.000,  0.000,  5,  1.02730,  -53.8484,  'WEATHERF',  16.100,  12
15173,  1,  42.899,  11.967,  0.000,  0.000,  5,  1.02538,  -53.7137,  'PLANO 3 ',  16.100,  16
15174,  1,  84.729,  23.148,  0.000,  0.000,  5,  0.94533,  -61.8371,  'MALONE 0',  16.100,  14
15175,  1,  2.035,  0.576,  0.000,  0.000,  5,  1.02739,  -52.6636,  'DENTON 3',  16.100,  17
15176,  1,  71.710,  19.763,  0.000,  0.000,  5,  0.99705,  -50.7212,  'GRAFORD ',  16.100,  12
15177,  1,  4.343,  1.229,  0.000,  0.000,  5,  1.02029,  -53.7574,  'ARLINGTO',  16.100,  17
15178,  1,  63.251,  17.507,  0.000,  0.000,  5,  1.01923,  -54.6398,  'ROCKWALL',  16.100,  16
15180,  1,  70.237,  19.393,  0.000,  0.000,  5,  1.02205,  -52.8494,  'CORSICAN',  16.100,  14
15181,  1,  46.081,  12.838,  0.000,  0.000,  5,  1.02266,  -54.3363,  'GARLAND ',  16.100,  16
15182,  1,  123.591,  33.219,  0.000,  0.000,  5,  0.95410,  -62.4973,  'GATESVIL',  16.100,  13
15183,  1,  1.929,  0.546,  0.000,  0.000,  5,  1.02664,  -54.2657,  'CARROLLT',  16.100,  16
15184,  1,  95.340,  26.065,  0.000,  0.000,  5,  1.01443,  -54.9486,  'FORT WOR',  16.100,  17
15185,  1,  81.314,  22.353,  0.000,  0.000,  5,  1.01846,  -53.8980,  'RHOME 0S',  16.100,  17
15186,  1,  22.319,  6.272,  0.000,  0.000,  5,  1.01543,  -53.7128,  'VENUS 0S',  16.100,  17
15187,  1,  14.694,  4.141,  0.000,  0.000,  5,  1.02238,  -45.9486,  'OLNEY 2 ',  16.100,  12
15188,  1,  13.300,  3.750,  0.000,  0.000,  5,  1.02352,  -54.0975,  'CARROLLT',  16.100,  16
15189,  1,  36.940,  10.326,  0.000,  0.000,  5,  1.02290,  -54.4226,  'DALLAS 2',  16.100,  16
15190,  1,  59.537,  16.488,  0.000,  0.000,  5,  1.00516,  -54.2267,  'GORDON 0',  16.100,  12
15191,  1,  2.178,  0.616,  0.000,  0.000,  5,  0.99226,  -57.4635,  'MERIDIAN',  16.100,  18
15193,  1,  3.960,  1.120,  0.000,  0.000,  5,  1.02741,  -56.8447,  'KILLEEN ',  16.100,  13
15194,  1,  52.081,  14.477,  0.000,  0.000,  5,  1.02075,  -54.0024,  'DUNCANVI',  16.100,  17
15195,  1,  31.410,  8.799,  0.000,  0.000,  5,  1.02543,  -53.6078,  'ARGYLE 0',  16.100,  17
15199,  1,  24.449,  6.865,  0.000,  0.000,  5,  1.02249,  -53.8082,  'FORT WOR',  16.100,  17
15200,  1,  16.045,  4.518,  0.000,  0.000,  5,  0.99004,  -53.2620,  'MINERAL ',  16.100,  12
15201,  1,  47.440,  13.172,  0.000,  0.000,  5,  0.95401,  -61.6715,  'COOLIDGE',  16.100,  14
15202,  1,  2.779,  0.787,  0.000,  0.000,  5,  1.00732,  -55.4977,  'RICE 0SE',  16.100,  14
15203,  1,  4.807,  1.360,  0.000,  0.000,  5,  1.02505,  -54.1478,  'DALLAS 3',  16.100,  16
15209,  1,  81.788,  22.417,  0.000,  0.000,  5,  0.98061,  -55.6926,  'WALNUT S',  16.100,  18
15210,  1,  2.541,  0.719,  0.000,  0.000,  5,  1.02500,  -53.4251,  'BEDFORD ',  16.100,  17
15211,  1,  22.290,  6.255,  0.000,  0.000,  5,  0.93286,  -64.3838,  'HUBBARD ',  16.100,  14
15212,  1,  3.673,  1.039,  0.000,  0.000,  5,  1.00548,  -55.2559,  'FERRIS 0',  16.100,  14
15213,  1,  19.655,  5.529,  0.000,  0.000,  5,  1.02285,  -54.1233,  'GARLAND ',  16.100,  16
15214,  1,  65.459,  18.104,  0.000,  0.000,  5,  1.01963,  -54.3736,  'DALLAS 3',  16.100,  16
15215,  1,  61.642,  17.071,  0.000,  0.000,  5,  1.01770,  -54.0229,  'PILOT PO',  16.100,  16
15216,  1,  14.696,  4.142,  0.000,  0.000,  5,  1.02242,  -53.8728,  'FORT WOR',  16.100,  17
15217,  1,  39.881,  11.138,  0.000,  0.000,  5,  1.02734,  -53.7010,  'NORTH RI',  16.100,  17
15218,  1,  59.565,  16.507,  0.000,  0.000,  5,  1.01558,  -54.3074,  'JUSTIN 0',  16.100,  17
15219,  1,  23.910,  6.716,  0.000,  0.000,  5,  1.01736,  -55.5213,  'SCURRY 0',  16.100,  14
15220,  1,  7.681,  2.170,  0.000,  0.000,  5,  1.02216,  -53.9839,  'SANGER 0',  16.100,  17
15221,  1,  30.847,  8.642,  0.000,  0.000,  5,  1.01921,  -58.6710,  'KILLEEN ',  16.100,  13
15222,  1,  52.800,  14.659,  0.000,  0.000,  5,  0.99635,  -57.8314,  'MABANK 1',  16.100,  14
15223,  1,  23.434,  6.572,  0.000,  0.000,  5,  0.93653,  -65.0436,  'MEXIA 0S',  16.100,  14
15224,  1,  20.128,  5.661,  0.000,  0.000,  5,  1.02587,  -54.0522,  'CARROLLT',  16.100,  16
15225,  1,  89.504,  24.533,  0.000,  0.000,  5,  1.02102,  -55.7789,  'NEVADA 0',  16.100,  16
15226,  1,  7.363,  2.080,  0.000,  0.000,  5,  1.00684,  -56.8718,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.532,  1.000,  0.000,  0.000,  5,  1.01588,  -56.4739,  'TERRELL ',  16.100,  16
15228,  1,  44.927,  12.521,  0.000,  0.000,  5,  1.02078,  -53.5416,  'DALLAS 1',  16.100,  16
15229,  1,  57.712,  16.009,  0.000,  0.000,  5,  1.02095,  -54.2236,  'DALLAS 1',  16.100,  16
15230,  1,  23.822,  6.691,  0.000,  0.000,  5,  1.02446,  -54.4414,  'DALLAS 2',  16.100,  16
15231,  1,  42.123,  11.738,  0.000,  0.000,  5,  0.98677,  -56.7786,  'HAMILTON',  16.100,  18
15232,  1,  6.952,  1.965,  0.000,  0.000,  5,  1.02562,  -54.0606,  'ARLINGTO',  16.100,  17
15233,  1,  28.415,  7.968,  0.000,  0.000,  5,  1.02548,  -53.7622,  'EULESS 1',  16.100,  17
15234,  1,  56.393,  15.651,  0.000,  0.000,  5,  1.02275,  -53.7885,  'FRISCO 1',  16.100,  16
15235,  1,  72.271,  19.925,  0.000,  0.000,  5,  1.01023,  -59.3252,  'SALADO 0',  16.100,  13
15244,  1,  10.463,  2.953,  0.000,  0.000,  5,  1.02229,  -53.6852,  'FORT WOR',  16.100,  17
15245,  1,  35.124,  9.825,  0.000,  0.000,  5,  1.02426,  -54.3106,  'GRAPEVIN',  16.100,  17
15246,  1,  79.524,  21.841,  0.000,  0.000,  5,  0.99226,  -53.5921,  'GLEN ROS',  16.100,  18
15247,  1,  13.517,  3.810,  0.000,  0.000,  5,  0.98130,  -56.5920,  'KOPPERL ',  16.100,  18
15248,  1,  1.834,  0.519,  0.000,  0.000,  5,  1.02527,  -53.3737,  'BEDFORD ',  16.100,  17
15249,  1,  60.085,  16.651,  0.000,  0.000,  5,  1.02031,  -52.9194,  'FORT WOR',  16.100,  17
15250,  1,  115.243,  31.287,  0.000,  0.000,  5,  1.02255,  -53.6348,  'DALLAS 5',  16.100,  16
15251,  1,  86.177,  23.658,  0.000,  0.000,  5,  1.02552,  -53.9936,  'GRAND PR',  16.100,  17
15252,  1,  66.593,  18.414,  0.000,  0.000,  5,  1.02409,  -54.4553,  'DALLAS 2',  16.100,  16
15253,  1,  41.144,  11.484,  0.000,  0.000,  5,  1.02479,  -53.4962,  'FLOWER M',  16.100,  17
15254,  1,  64.999,  17.983,  0.000,  0.000,  5,  1.02287,  -53.6787,  'ROANOKE ',  16.100,  17
15255,  1,  43.214,  12.041,  0.000,  0.000,  5,  0.99129,  -54.0530,  'MILLSAP ',  16.100,  12
15256,  1,  4.726,  1.337,  0.000,  0.000,  5,  0.99816,  -55.7704,  'FORRESTO',  16.100,  14
15257,  1,  0.586,  0.166,  0.000,  0.000,  5,  0.98648,  -56.9513,  'ITALY 0S',  16.100,  14
15258,  1,  5.571,  1.575,  0.000,  0.000,  5,  1.02092,  -54.3097,  'FORNEY 0',  16.100,  16
15259,  1,  55.740,  15.469,  0.000,  0.000,  5,  1.01965,  -55.3675,  'LAVON 0S',  16.100,  16
15264,  1,  4.858,  1.374,  0.000,  0.000,  5,  1.02731,  -52.1666,  'DE LEON ',  16.100,  15
15265,  1,  6.853,  1.937,  0.000,  0.000,  5,  1.02646,  -52.9204,  'KELLER 1',  16.100,  17
15266,  1,  59.234,  16.424,  0.000,  0.000,  5,  1.02511,  -53.6549,  'CEDAR HI',  16.100,  17
15267,  1,  96.965,  26.401,  0.000,  0.000,  5,  0.97032,  -61.8924,  'MC GREGO',  16.100,  13
15268,  1,  25.518,  7.159,  0.000,  0.000,  5,  0.99681,  -56.3459,  'COMMERCE',  16.100,  16
15269,  1,  17.763,  5.000,  0.000,  0.000,  5,  1.01258,  -53.0792,  'MIDLOTHI',  16.100,  17
15270,  1,  48.295,  13.410,  0.000,  0.000,  5,  0.95548,  -60.5705,  'WEST 0SE',  16.100,  13
15271,  1,  13.090,  3.690,  0.000,  0.000,  5,  0.98374,  -61.7734,  'BARTLETT',  16.100,  13
15272,  1,  4.927,  1.394,  0.000,  0.000,  5,  1.02347,  -54.4673,  'DALLAS 1',  16.100,  16
15273,  1,  9.588,  2.707,  0.000,  0.000,  5,  1.02712,  -53.9483,  'COPPELL ',  16.100,  17
15274,  1,  57.875,  16.050,  0.000,  0.000,  5,  1.01473,  -54.5098,  'WILMER 0',  16.100,  16
15275,  1,  7.267,  2.052,  0.000,  0.000,  5,  0.93888,  -64.1182,  'DAWSON 0',  16.100,  14
15276,  1,  2.155,  0.610,  0.000,  0.000,  5,  0.97500,  -59.2721,  'MART 0SE',  16.100,  14
15277,  1,  4.747,  1.343,  0.000,  0.000,  5,  1.02135,  -53.9325,  'LITTLE E',  16.100,  16
15278,  1,  55.044,  15.273,  0.000,  0.000,  5,  1.00549,  -58.4720,  'TEMPLE 2',  16.100,  13
15280,  1,  23.059,  6.478,  0.000,  0.000,  5,  1.01649,  -57.0436,  'TEMPLE 1',  16.100,  13
15284,  1,  36.442,  10.188,  0.000,  0.000,  5,  1.01792,  -55.1393,  'QUINLAN ',  16.100,  16
15285,  1,  29.069,  8.146,  0.000,  0.000,  5,  1.00802,  -52.0023,  'CHICO 0S',  16.100,  12
15286,  1,  7.601,  2.148,  0.000,  0.000,  5,  1.00279,  -52.3980,  'DUBLIN 2',  16.100,  18
15287,  1,  16.884,  4.754,  0.000,  0.000,  5,  1.02270,  -53.7665,  'ARLINGTO',  16.100,  17
15288,  1,  96.443,  26.315,  0.000,  0.000,  5,  0.99563,  -56.4385,  'WOLFE CI',  16.100,  16
15289,  1,  7.018,  1.983,  0.000,  0.000,  5,  1.02731,  -54.1057,  'DALLAS 2',  16.100,  16
15290,  1,  49.513,  13.758,  0.000,  0.000,  5,  0.98427,  -57.5527,  'WHITNEY ',  16.100,  18
15291,  1,  16.273,  4.583,  0.000,  0.000,  5,  1.02140,  -54.1145,  'FORT WOR',  16.100,  17
15292,  1,  143.469,  38.513,  0.000,  0.000,  5,  1.01767,  -53.7344,  'FORT WOR',  16.100,  17
15293,  1,  62.473,  17.293,  0.000,  0.000,  5,  1.01402,  -51.7746,  'JOSHUA 0',  16.100,  18
15294,  1,  32.841,  9.194,  0.000,  0.000,  5,  1.02358,  -54.5574,  'DALLAS 1',  16.100,  16
15296,  1,  70.458,  19.456,  0.000,  0.000,  5,  1.02557,  -53.1503,  'MCKINNEY',  16.100,  16
15305,  1,  38.011,  10.623,  0.000,  0.000,  5,  1.02775,  -53.3485,  'ALLEN 1 ',  16.100,  16
15306,  1,  73.513,  20.275,  0.000,  0.000,  5,  1.02349,  -52.8911,  'ALEDO 2 ',  16.100,  17
15307,  1,  40.433,  11.289,  0.000,  0.000,  5,  1.02629,  -53.7964,  'THE COLO',  16.100,  16
15308,  1,  74.883,  20.639,  0.000,  0.000,  5,  1.02250,  -53.9706,  'SUNNYVAL',  16.100,  16
15309,  1,  9.063,  2.560,  0.000,  0.000,  5,  1.02200,  -54.4745,  'DALLAS 1',  16.100,  16
15310,  1,  55.653,  15.451,  0.000,  0.000,  5,  1.02535,  -53.9089,  'FORT WOR',  16.100,  17
15311,  1,  37.537,  10.491,  0.000,  0.000,  5,  1.02513,  -54.6352,  'DALLAS 3',  16.100,  16
15312,  1,  26.684,  7.486,  0.000,  0.000,  5,  1.01558,  -54.0758,  'AZLE 0SE',  16.100,  17
15313,  1,  77.437,  21.323,  0.000,  0.000,  5,  1.02145,  -53.0797,  'HUTCHINS',  16.100,  16
15314,  1,  9.970,  2.814,  0.000,  0.000,  5,  0.97363,  -59.2118,  'VALLEY M',  16.100,  13
15315,  1,  7.103,  2.007,  0.000,  0.000,  5,  1.01694,  -54.1875,  'DENTON 6',  16.100,  17
15316,  1,  17.562,  4.944,  0.000,  0.000,  5,  1.02732,  -54.3584,  'MESQUITE',  16.100,  16
15323,  1,  110.939,  30.175,  0.000,  0.000,  5,  1.02543,  -53.3505,  'DALLAS 2',  16.100,  17
15327,  1,  127.630,  34.151,  0.000,  0.000,  5,  0.93444,  -64.1257,  'MOUNT CA',  16.100,  14
15328,  1,  1.963,  0.556,  0.000,  0.000,  5,  0.99382,  -59.4841,  'RIESEL 2',  16.100,  13
15329,  1,  6.149,  1.738,  0.000,  0.000,  5,  1.01938,  -54.2352,  'DALLAS 1',  16.100,  16
15330,  1,  108.090,  29.428,  0.000,  0.000,  5,  1.02393,  -53.4250,  'ARLINGTO',  16.100,  17
15331,  1,  32.664,  9.143,  0.000,  0.000,  5,  1.01410,  -55.0386,  'CELINA 0',  16.100,  16
15332,  1,  11.321,  3.195,  0.000,  0.000,  5,  1.02218,  -54.2951,  'FORT WOR',  16.100,  17
15333,  1,  84.806,  23.271,  0.000,  0.000,  5,  1.00955,  -54.9172,  'RED OAK ',  16.100,  14
15334,  1,  73.701,  20.293,  0.000,  0.000,  5,  0.99386,  -46.4799,  'CLYDE 0S',  16.100,  15
15335,  1,  17.529,  4.935,  0.000,  0.000,  5,  1.02288,  -54.2782,  'IRVING 2',  16.100,  17
15336,  1,  89.547,  24.548,  0.000,  0.000,  5,  1.02310,  -53.8255,  'ROWLETT ',  16.100,  16
15337,  1,  50.526,  14.050,  0.000,  0.000,  5,  1.01566,  -48.9876,  'JACKSBOR',  16.100,  12
15338,  1,  12.090,  3.410,  0.000,  0.000,  5,  1.01386,  -52.8994,  'GRANBURY',  16.100,  18
15339,  1,  49.464,  13.766,  0.000,  0.000,  5,  1.02735,  -54.2272,  'SOUTHLAK',  16.100,  17
15340,  1,  42.681,  11.906,  0.000,  0.000,  5,  1.02260,  -54.5279,  'DALLAS 2',  16.100,  16
15341,  1,  26.729,  7.500,  0.000,  0.000,  5,  1.02708,  -53.6249,  'LEWISVIL',  16.100,  17
15344,  1,  21.292,  5.986,  0.000,  0.000,  5,  1.02606,  -54.5347,  'DALLAS 3',  16.100,  16
15345,  1,  74.587,  20.510,  0.000,  0.000,  5,  0.97893,  -58.0004,  'HILLSBOR',  16.100,  14
15346,  1,  17.603,  4.956,  0.000,  0.000,  5,  1.02732,  -53.7589,  'FORT WOR',  16.100,  17
15347,  1,  59.669,  16.513,  0.000,  0.000,  5,  0.98594,  -49.1432,  'CISCO 0S',  16.100,  15
15348,  1,  15.217,  4.286,  0.000,  0.000,  5,  0.99438,  -55.6669,  'ITASCA 0',  16.100,  14
15349,  1,  5.396,  1.526,  0.000,  0.000,  5,  1.02057,  -53.8015,  'LANCASTE',  16.100,  16
15351,  1,  32.580,  9.123,  0.000,  0.000,  5,  1.02494,  -53.3492,  'GARLAND ',  16.100,  16
15352,  1,  96.892,  26.486,  0.000,  0.000,  5,  1.02145,  -54.2907,  'DALLAS 9',  16.100,  16
15353,  1,  23.527,  6.609,  0.000,  0.000,  5,  1.02437,  -53.6858,  'DUNCANVI',  16.100,  17
15354,  1,  25.267,  7.093,  0.000,  0.000,  5,  1.02057,  -55.0725,  'MESQUITE',  16.100,  16
15355,  1,  47.976,  13.355,  0.000,  0.000,  5,  1.01146,  -53.6735,  'MAYPEARL',  16.100,  14
15356,  1,  3.398,  0.962,  0.000,  0.000,  5,  1.02690,  -54.3348,  'GARLAND ',  16.100,  16
15357,  1,  75.075,  20.695,  0.000,  0.000,  5,  1.02549,  -53.5970,  'ALLEN 2 ',  16.100,  16
15362,  1,  50.090,  13.934,  0.000,  0.000,  5,  1.02042,  -49.3451,  'BRIDGEPO',  16.100,  12
15370,  1,  24.324,  6.831,  0.000,  0.000,  5,  1.02554,  -53.2023,  'LEWISVIL',  16.100,  17
15371,  1,  45.986,  12.810,  0.000,  0.000,  5,  1.01875,  -53.9825,  'SEAGOVIL',  16.100,  16
15372,  1,  52.783,  14.670,  0.000,  0.000,  5,  1.02497,  -54.4261,  'DALLAS 3',  16.100,  16
15373,  1,  26.327,  7.387,  0.000,  0.000,  5,  1.01882,  -54.4440,  'HALTOM C',  16.100,  17
15374,  1,  90.748,  24.867,  0.000,  0.000,  5,  1.02345,  -53.5592,  'BALCH SP',  16.100,  16
15375,  1,  35.210,  9.849,  0.000,  0.000,  5,  1.02411,  -53.7334,  'FORT WOR',  16.100,  17
15376,  1,  32.388,  9.069,  0.000,  0.000,  5,  1.02348,  -53.6898,  'DALLAS 4',  16.100,  17
15377,  1,  27.975,  7.845,  0.000,  0.000,  5,  1.01601,  -59.0157,  'KILLEEN ',  16.100,  13
15378,  1,  25.614,  7.189,  0.000,  0.000,  5,  1.01592,  -57.3171,  'WACO 5 0',  16.100,  13
15379,  1,  37.101,  10.371,  0.000,  0.000,  5,  1.02360,  -54.0274,  'FORT WOR',  16.100,  17
15381,  1,  106.534,  29.010,  0.000,  0.000,  5,  1.01863,  -53.6514,  'ENNIS 1S',  16.100,  14
15385,  1,  56.533,  15.690,  0.000,  0.000,  5,  1.02476,  -52.9627,  'DALLAS 3',  16.100,  16
15386,  1,  125.787,  34.029,  0.000,  0.000,  5,  1.02742,  -54.3548,  'RICHARDS',  16.100,  16
15387,  1,  42.270,  11.791,  0.000,  0.000,  5,  1.01762,  -54.5857,  'FORT WOR',  16.100,  17
15389,  1,  42.344,  11.807,  0.000,  0.000,  5,  1.00479,  -54.9065,  'WACO 2 1',  16.100,  13
15392,  1,  46.509,  12.911,  0.000,  0.000,  5,  0.93522,  -69.5454,  'ROGERS 2',  11.500,  13
15393,  1,  3.351,  0.948,  0.000,  0.000,  5,  0.99731,  -56.0322,  'CHINA SP',  16.100,  13
15400,  1,  6.067,  1.715,  0.000,  0.000,  5,  1.02138,  -53.8615,  'MCKINNEY',  16.100,  16
15402,  1,  46.606,  12.980,  0.000,  0.000,  5,  1.01765,  -50.3938,  'GRANBURY',  16.100,  18
15407,  1,  39.729,  11.084,  0.000,  0.000,  5,  0.99051,  -58.0035,  'CLIFTON ',  16.100,  18
15408,  1,  9.588,  2.707,  0.000,  0.000,  5,  1.02086,  -55.0930,  'FARMERSV',  16.100,  16
15409,  1,  13.624,  3.841,  0.000,  0.000,  5,  1.02004,  -53.7946,  'ARLINGTO',  16.100,  17
15411,  1,  61.974,  17.168,  0.000,  0.000,  5,  1.02736,  -58.0236,  'KILLEEN ',  16.100,  13
15412,  1,  46.246,  12.883,  0.000,  0.000,  5,  1.02180,  -54.5801,  'WYLIE 0S',  16.100,  16
15420,  1,  107.519,  29.276,  0.000,  0.000,  5,  1.02377,  -53.1514,  'FORT WOR',  16.100,  17
15421,  1,  6.181,  1.746,  0.000,  0.000,  5,  1.02731,  -55.5372,  'JOSEPHIN',  16.100,  16
15422,  1,  1.024,  0.290,  0.000,  0.000,  5,  1.02730,  -53.7704,  'LEWSIVIL',  16.100,  17
15425,  1,  61.504,  17.037,  0.000,  0.000,  5,  1.02213,  -54.0933,  'DALLAS 4',  16.100,  16
15426,  1,  27.597,  7.736,  0.000,  0.000,  5,  0.99445,  -57.8506,  'KEMP 0SE',  16.100,  14
15427,  1,  27.299,  7.656,  0.000,  0.000,  5,  1.00678,  -54.6766,  'WAXAHACH',  16.100,  14
15428,  1,  13.678,  3.856,  0.000,  0.000,  5,  1.02553,  -53.1405,  'HURST 0S',  16.100,  17
15429,  1,  42.952,  11.979,  0.000,  0.000,  5,  1.01924,  -54.4795,  'FORT WOR',  16.100,  17
15430,  1,  103.004,  28.083,  0.000,  0.000,  5,  1.01697,  -54.3029,  'WEATHERF',  16.100,  12
15431,  1,  29.644,  8.309,  0.000,  0.000,  5,  1.02408,  -54.0246,  'ROCKWALL',  16.100,  16
15432,  1,  44.116,  12.296,  0.000,  0.000,  5,  1.01298,  -53.8336,  'WEATHERF',  16.100,  12
15433,  1,  21.825,  6.135,  0.000,  0.000,  5,  1.02226,  -54.0047,  'FORT WOR',  16.100,  17
15434,  1,  54.108,  15.030,  0.000,  0.000,  5,  1.02321,  -54.2211,  'NEWARK 0',  16.100,  17
15435,  1,  9.643,  2.722,  0.000,  0.000,  5,  1.00536,  -53.2902,  'SANTO 0S',  16.100,  12
15436,  1,  2.298,  0.651,  0.000,  0.000,  5,  1.02643,  -54.1944,  'DALLAS 1',  16.100,  16
15437,  1,  45.367,  12.599,  0.000,  0.000,  5,  0.93155,  -63.5293,  'ELM MOTT',  16.100,  13
15438,  1,  2.673,  0.757,  0.000,  0.000,  5,  1.02284,  -53.8724,  'FORT WOR',  16.100,  17
15439,  1,  17.672,  4.974,  0.000,  0.000,  5,  1.01246,  -54.2899,  'WAXAHACH',  16.100,  14
15440,  1,  45.254,  12.613,  0.000,  0.000,  5,  1.02735,  -54.0779,  'ARLINGTO',  16.100,  17
15441,  1,  75.702,  20.863,  0.000,  0.000,  5,  1.02515,  -53.3269,  'FORT WOR',  16.100,  17
15442,  1,  60.595,  16.791,  0.000,  0.000,  5,  1.02214,  -53.9843,  'FORT WOR',  16.100,  17
15443,  1,  18.248,  5.136,  0.000,  0.000,  5,  1.02510,  -53.8874,  'FORT WOR',  16.100,  17
15446,  1,  26.724,  7.495,  0.000,  0.000,  5,  0.99848,  -58.9324,  'HEWITT 0',  16.100,  13
15447,  1,  13.016,  3.670,  0.000,  0.000,  5,  1.02084,  -53.5104,  'ARLINGTO',  16.100,  17
15449,  1,  62.841,  17.403,  0.000,  0.000,  5,  1.02805,  -52.9452,  'GRAND PR',  16.100,  17
15450,  1,  111.649,  30.294,  0.000,  0.000,  5,  1.00006,  -56.4473,  'MELISSA ',  16.100,  16
15452,  1,  5.510,  1.558,  0.000,  0.000,  5,  1.01547,  -56.4259,  'COPPERAS',  16.100,  13
15453,  1,  34.618,  9.685,  0.000,  0.000,  5,  1.02103,  -52.6331,  'CLEBURNE',  16.100,  17
15454,  1,  28.348,  7.949,  0.000,  0.000,  5,  1.02174,  -54.7102,  'GREENVIL',  16.100,  16
15455,  1,  25.260,  7.091,  0.000,  0.000,  5,  1.01031,  -52.4326,  'ALVORD 0',  16.100,  12
15456,  1,  5.505,  1.556,  0.000,  0.000,  5,  0.99302,  -53.2802,  'GORMAN 0',  16.100,  15
15457,  1,  7.340,  2.074,  0.000,  0.000,  5,  1.02421,  -53.6264,  'COLLEYVI',  16.100,  17
15460,  1,  51.679,  14.312,  0.000,  0.000,  5,  0.93087,  -70.8147,  'HOLLAND ',  11.500,  13
15461,  1,  6.055,  1.712,  0.000,  0.000,  5,  1.00839,  -57.9524,  'TEMPLE 3',  16.100,  13
15462,  1,  32.268,  9.035,  0.000,  0.000,  5,  1.02035,  -54.1147,  'DALLAS 3',  16.100,  16
15463,  1,  57.579,  15.975,  0.000,  0.000,  5,  1.02483,  -54.2819,  'IRVING 4',  16.100,  17
15465,  1,  89.322,  24.497,  0.000,  0.000,  5,  1.02787,  -53.1409,  'FRISCO 2',  16.100,  16
15466,  1,  108.893,  29.464,  0.000,  0.000,  5,  0.95811,  -62.7926,  'GATESVIL',  16.100,  13
15467,  1,  3.312,  0.937,  0.000,  0.000,  5,  1.02330,  -54.5209,  'DALLAS 2',  16.100,  16
15468,  1,  15.789,  4.448,  0.000,  0.000,  5,  1.01897,  -54.3619,  'DALLAS 3',  16.100,  17
15469,  1,  22.600,  6.351,  0.000,  0.000,  5,  1.02010,  -54.2432,  'FORT WOR',  16.100,  17
15470,  1,  3.658,  1.035,  0.000,  0.000,  5,  1.00339,  -58.3628,  'WOODWAY ',  16.100,  13
15471,  1,  27.509,  7.719,  0.000,  0.000,  5,  1.01910,  -51.5719,  'MINGUS 0',  16.100,  12
15472,  1,  0.592,  0.168,  0.000,  0.000,  5,  1.02673,  -43.7334,  'THROCKMO',  16.100,  15
15473,  1,  2.986,  0.845,  0.000,  0.000,  5,  1.02103,  -50.3190,  'NEMO 0SE',  16.100,  18
15474,  1,  2.185,  0.618,  0.000,  0.000,  5,  0.95045,  -61.2136,  'ABBOTT 0',  16.100,  14
15475,  1,  1.498,  0.424,  0.000,  0.000,  5,  1.02266,  -53.5835,  'ALVARADO',  16.100,  17
15476,  1,  26.803,  7.509,  0.000,  0.000,  5,  0.95597,  -62.1153,  'CORSICAN',  16.100,  14
15477,  1,  3.600,  1.019,  0.000,  0.000,  5,  1.02152,  -58.5378,  'HARKER H',  16.100,  13
15478,  1,  29.706,  8.327,  0.000,  0.000,  5,  1.02733,  -54.1295,  'IRVING 3',  16.100,  17
15480,  1,  77.783,  21.416,  0.000,  0.000,  5,  1.02215,  -52.4931,  'BURLESON',  16.100,  17
15481,  1,  78.927,  21.713,  0.000,  0.000,  5,  1.01437,  -53.7522,  'FORT WOR',  16.100,  17
15482,  1,  58.447,  16.212,  0.000,  0.000,  5,  1.02736,  -54.7092,  'DALLAS 2',  16.100,  16
15483,  1,  25.556,  7.174,  0.000,  0.000,  5,  1.02652,  -53.2400,  'NORTH RI',  16.100,  17
15484,  1,  28.451,  7.972,  0.000,  0.000,  5,  1.00201,  -48.3344,  'CROSS PL',  16.100,  15
15485,  1,  3.359,  0.951,  0.000,  0.000,  5,  1.01932,  -53.3229,  'BLOOMING',  16.100,  14
16001,  1,  1.648,  0.467,  0.000,  0.000,  6,  1.02731,  -65.7145,  'CONVERSE',  11.500,  22
16002,  1,  62.500,  17.302,  0.000,  0.000,  6,  1.01612,  -66.1667,  'SAN ANTO',  11.500,  26
16005,  1,  19.555,  5.502,  0.000,  0.000,  6,  1.02859,  -61.6020,  'BASTROP ',  11.500,  25
16011,  1,  28.065,  7.870,  0.000,  0.000,  6,  1.02122,  -63.9512,  'MARION 2',  11.500,  22
16012,  1,  12.895,  3.637,  0.000,  0.000,  6,  1.02732,  -62.6647,  'PAIGE 0S',  11.500,  25
16013,  1,  5.718,  1.617,  0.000,  0.000,  6,  1.01694,  -65.9928,  'SAN ANTO',  11.500,  26
16014,  1,  50.462,  14.023,  0.000,  0.000,  6,  1.00613,  -68.6756,  'WAELDER ',  11.500,  24
16015,  1,  2.636,  0.746,  0.000,  0.000,  6,  1.02439,  -65.9771,  'ATASCOSA',  11.500,  26
16016,  1,  12.063,  3.403,  0.000,  0.000,  6,  1.02431,  -65.2137,  'SAN ANTO',  11.500,  26
16017,  1,  124.502,  33.665,  0.000,  0.000,  6,  1.01669,  -65.3074,  'CIBOLO 0',  11.500,  22
16018,  1,  59.158,  16.399,  0.000,  0.000,  6,  1.01880,  -63.2446,  'AUSTIN 6',  11.500,  23
16019,  1,  1.471,  0.417,  0.000,  0.000,  6,  1.01942,  -63.4286,  'AUSTIN 2',  11.500,  23
16020,  1,  37.257,  10.414,  0.000,  0.000,  6,  1.02121,  -62.8460,  'HORSESHO',  11.500,  23
16023,  1,  5.617,  1.588,  0.000,  0.000,  6,  1.02835,  -61.3996,  'LEANDER ',  11.500,  23
16024,  1,  87.001,  23.880,  0.000,  0.000,  6,  1.02739,  -64.5675,  'AUSTIN 1',  11.500,  23
16025,  1,  59.966,  16.624,  0.000,  0.000,  6,  1.02736,  -65.8426,  'SAN ANTO',  11.500,  26
16026,  1,  41.386,  11.549,  0.000,  0.000,  6,  1.02047,  -65.1488,  'SAN ANTO',  11.500,  26
16027,  1,  13.063,  3.684,  0.000,  0.000,  6,  1.02386,  -63.3328,  'ELGIN 0S',  11.500,  23
16028,  1,  28.399,  7.963,  0.000,  0.000,  6,  1.02085,  -63.2461,  'AUSTIN 3',  11.500,  23
16029,  1,  55.455,  15.384,  0.000,  0.000,  6,  1.00233,  -69.3898,  'RUNGE 0S',  11.500,  24
16031,  1,  3.313,  0.938,  0.000,  0.000,  6,  1.01907,  -62.4976,  'YOAKUM 1',  11.500,  24
16032,  1,  10.248,  2.893,  0.000,  0.000,  6,  1.01937,  -64.3599,  'AUSTIN 3',  11.500,  23
16035,  1,  20.278,  5.703,  0.000,  0.000,  6,  1.02606,  -62.0716,  'PFLUGERV',  11.500,  23
16037,  1,  139.699,  37.568,  0.000,  0.000,  6,  1.02056,  -64.6772,  'SAN ANTO',  11.500,  22
16040,  1,  73.611,  20.297,  0.000,  0.000,  6,  1.02011,  -63.3236,  'AUSTIN 3',  11.500,  23
16043,  1,  38.841,  10.850,  0.000,  0.000,  6,  1.02223,  -64.5472,  'SAN ANTO',  11.500,  26
16044,  1,  86.971,  23.851,  0.000,  0.000,  6,  1.01407,  -65.9945,  'SAN ANTO',  11.500,  26
16047,  1,  12.769,  3.601,  0.000,  0.000,  6,  1.02171,  -65.4782,  'SAN ANTO',  11.500,  26
16055,  1,  93.840,  25.645,  0.000,  0.000,  6,  0.99858,  -72.8336,  'BERGHEIM',  11.500,  26
16058,  1,  3.112,  0.881,  0.000,  0.000,  6,  1.02651,  -62.5226,  'NEW BRAU',  11.500,  22
16059,  1,  100.149,  27.265,  0.000,  0.000,  6,  0.98809,  -75.2114,  'D HANIS ',  11.500,  26
16060,  1,  1.144,  0.324,  0.000,  0.000,  6,  1.02055,  -66.2001,  'SAN ANTO',  11.500,  26
16061,  1,  50.829,  14.136,  0.000,  0.000,  6,  1.02270,  -63.1704,  'AUSTIN 7',  11.500,  23
16064,  1,  95.007,  25.971,  0.000,  0.000,  6,  1.01180,  -66.5767,  'BRENHAM ',  11.500,  25
16065,  1,  64.703,  17.891,  0.000,  0.000,  6,  1.00998,  -62.9108,  'BERTRAM ',  11.500,  23
16091,  1,  5.678,  1.606,  0.000,  0.000,  6,  1.02731,  -65.5996,  'WIMBERLE',  11.500,  23
16092,  1,  23.786,  6.682,  0.000,  0.000,  6,  1.02733,  -66.3903,  'GONZALES',  11.500,  24
16093,  1,  18.927,  5.325,  0.000,  0.000,  6,  1.01703,  -65.3040,  'SAN ANTO',  11.500,  22
16094,  1,  23.549,  6.615,  0.000,  0.000,  6,  1.01978,  -65.1472,  'SAN ANTO',  11.500,  22
16095,  1,  41.998,  11.718,  0.000,  0.000,  6,  1.02264,  -63.5338,  'HUTTO 0S',  11.500,  23
16096,  1,  20.794,  5.848,  0.000,  0.000,  6,  1.02732,  -67.7110,  'LULING 0',  11.500,  24
16097,  1,  14.942,  4.210,  0.000,  0.000,  6,  1.01676,  -65.5241,  'SAN ANTO',  11.500,  26
16098,  1,  63.341,  17.532,  0.000,  0.000,  6,  1.01910,  -63.5227,  'AUSTIN 1',  11.500,  23
16099,  1,  56.626,  15.709,  0.000,  0.000,  6,  1.01392,  -66.0029,  'SAN ANTO',  11.500,  26
16100,  1,  13.432,  3.787,  0.000,  0.000,  6,  1.01547,  -66.7215,  'ADKINS 0',  11.500,  22
16103,  1,  17.690,  4.981,  0.000,  0.000,  6,  1.02732,  -62.5592,  'WINCHEST',  11.500,  25
16109,  1,  15.219,  4.286,  0.000,  0.000,  6,  0.98521,  -66.3326,  'ROCKDALE',  11.500,  25
16112,  1,  5.460,  1.544,  0.000,  0.000,  6,  1.01934,  -66.5675,  'NATALIA ',  11.500,  26
16113,  1,  7.873,  2.224,  0.000,  0.000,  6,  1.01761,  -63.6840,  'AUSTIN 2',  11.500,  23
16114,  1,  10.286,  2.903,  0.000,  0.000,  6,  1.01497,  -66.1266,  'SAN ANTO',  11.500,  26
16115,  1,  45.231,  12.602,  0.000,  0.000,  6,  1.01434,  -65.9578,  'SAN ANTO',  11.500,  22
16116,  1,  69.430,  19.161,  0.000,  0.000,  6,  1.00688,  -65.1802,  'TAYLOR 0',  11.500,  23
16117,  1,  17.323,  4.878,  0.000,  0.000,  6,  1.02719,  -62.1587,  'SMITHVIL',  11.500,  25
16120,  1,  11.625,  3.280,  0.000,  0.000,  6,  1.02940,  -61.9826,  'CEDAR PA',  11.500,  23
16121,  1,  111.138,  30.208,  0.000,  0.000,  6,  1.01803,  -65.9045,  'SAN ANTO',  11.500,  26
16122,  1,  57.407,  15.905,  0.000,  0.000,  6,  0.98924,  -66.6474,  'HALLETTS',  11.500,  24
16123,  1,  10.613,  2.995,  0.000,  0.000,  6,  1.02054,  -63.1044,  'AUSTIN 5',  11.500,  23
16124,  1,  31.744,  8.891,  0.000,  0.000,  6,  1.02303,  -63.7389,  'NEW BRAU',  11.500,  22
16125,  1,  37.684,  10.522,  0.000,  0.000,  6,  1.01065,  -67.1151,  'SUTHERLA',  11.500,  22
16126,  1,  1.259,  0.357,  0.000,  0.000,  6,  1.01938,  -63.6825,  'AUSTIN 3',  11.500,  23
16127,  1,  33.258,  9.287,  0.000,  0.000,  6,  0.93500,  -70.1817,  'CAMERON ',  11.500,  25
16128,  1,  7.147,  2.020,  0.000,  0.000,  6,  1.01636,  -66.6271,  'SAN ANTO',  11.500,  26
16129,  1,  31.546,  8.821,  0.000,  0.000,  6,  0.95957,  -73.1234,  'MEDINA 0',  11.500,  26
16130,  1,  4.271,  1.208,  0.000,  0.000,  6,  1.01628,  -64.0919,  'MANCHACA',  11.500,  23
16131,  1,  8.071,  2.280,  0.000,  0.000,  6,  1.02025,  -65.1662,  'SPRING B',  11.500,  22
16132,  1,  28.433,  7.972,  0.000,  0.000,  6,  1.01464,  -64.0681,  'AUSTIN 1',  11.500,  23
16133,  1,  37.653,  10.517,  0.000,  0.000,  6,  1.00303,  -69.5460,  'FLATONIA',  11.500,  25
16134,  1,  5.296,  1.498,  0.000,  0.000,  6,  0.99876,  -65.3720,  'GRANGER ',  11.500,  23
16135,  1,  2.748,  0.778,  0.000,  0.000,  6,  1.00422,  -64.9591,  'FAYETTEV',  11.500,  25
16136,  1,  11.299,  3.188,  0.000,  0.000,  6,  1.02671,  -63.1804,  'GEORGETO',  11.500,  23
16137,  1,  33.622,  9.408,  0.000,  0.000,  6,  1.01465,  -64.3526,  'AUSTIN 3',  11.500,  23
16138,  1,  24.769,  6.954,  0.000,  0.000,  6,  1.01483,  -69.2322,  'PIPE CRE',  11.500,  26
16139,  1,  11.831,  3.338,  0.000,  0.000,  6,  1.00612,  -67.1621,  'RED ROCK',  11.500,  25
16140,  1,  4.059,  1.148,  0.000,  0.000,  6,  0.97931,  -66.0847,  'JARRELL ',  11.500,  23
16150,  1,  4.487,  1.269,  0.000,  0.000,  6,  1.02429,  -65.6451,  'SAN ANTO',  11.500,  26
16151,  1,  53.365,  14.828,  0.000,  0.000,  6,  1.02186,  -69.0095,  'SCHULENB',  11.500,  25
16153,  1,  7.538,  2.130,  0.000,  0.000,  6,  1.02103,  -64.6885,  'SAN ANTO',  11.500,  26
16154,  1,  42.181,  11.764,  0.000,  0.000,  6,  1.00996,  -64.8892,  'DRIPPING',  11.500,  23
16155,  1,  15.685,  4.418,  0.000,  0.000,  6,  1.01518,  -66.4558,  'SAN ANTO',  11.500,  26
16156,  1,  15.081,  4.250,  0.000,  0.000,  6,  1.02195,  -62.1950,  'MARBLE F',  11.500,  23
16157,  1,  18.161,  5.112,  0.000,  0.000,  6,  1.01783,  -67.6261,  'BOERNE 1',  11.500,  26
16158,  1,  16.735,  4.713,  0.000,  0.000,  6,  1.02732,  -69.6359,  'WASHINGT',  11.500,  25
16159,  1,  3.729,  1.055,  0.000,  0.000,  6,  1.01695,  -65.5907,  'SCHERTZ ',  11.500,  22
16160,  1,  59.302,  16.437,  0.000,  0.000,  6,  1.01766,  -63.5264,  'AUSTIN 8',  11.500,  23
16168,  1,  57.161,  15.856,  0.000,  0.000,  6,  1.01755,  -65.9759,  'SAN ANTO',  11.500,  26
16171,  1,  64.488,  17.844,  0.000,  0.000,  6,  1.02255,  -64.2604,  'SAN ANTO',  11.500,  26
16173,  1,  66.104,  18.276,  0.000,  0.000,  6,  1.01751,  -63.0574,  'CUERO 2 ',  11.500,  24
16174,  1,  17.095,  4.813,  0.000,  0.000,  6,  1.01993,  -65.7080,  'SAN ANTO',  11.500,  22
16175,  1,  61.314,  16.982,  0.000,  0.000,  6,  1.01687,  -63.7736,  'AUSTIN 1',  11.500,  23
16176,  1,  67.133,  18.554,  0.000,  0.000,  6,  1.01868,  -64.3193,  'AUSTIN 3',  11.500,  23
16178,  1,  34.851,  9.749,  0.000,  0.000,  6,  1.01844,  -65.4884,  'SAN ANTO',  11.500,  26
16179,  1,  80.664,  22.169,  0.000,  0.000,  6,  1.01171,  -66.5652,  'SAN ANTO',  11.500,  26
16180,  1,  5.619,  1.589,  0.000,  0.000,  6,  1.01206,  -67.0145,  'LA VERNI',  11.500,  22
16181,  1,  20.678,  5.815,  0.000,  0.000,  6,  1.01881,  -64.4719,  'MANOR 0S',  11.500,  23
16182,  1,  24.075,  6.761,  0.000,  0.000,  6,  1.01900,  -65.8770,  'SAN ANTO',  11.500,  26
16183,  1,  62.664,  17.336,  0.000,  0.000,  6,  1.00224,  -65.2696,  'GIDDINGS',  11.500,  25
16184,  1,  10.857,  3.064,  0.000,  0.000,  6,  1.01881,  -63.7782,  'AUSTIN 3',  11.500,  23
16185,  1,  21.605,  6.073,  0.000,  0.000,  6,  1.01658,  -63.9779,  'AUSTIN 3',  11.500,  23
16186,  1,  11.067,  3.123,  0.000,  0.000,  6,  1.02255,  -62.9497,  'AUSTIN 3',  11.500,  23
16187,  1,  23.661,  6.646,  0.000,  0.000,  6,  1.02093,  -63.2592,  'AUSTIN 2',  11.500,  23
16189,  1,  53.388,  14.820,  0.000,  0.000,  6,  1.00127,  -64.3841,  'COLUMBUS',  11.500,  25
16190,  1,  11.788,  3.326,  0.000,  0.000,  6,  1.01041,  -69.4872,  'SHINER 0',  11.500,  24
16191,  1,  10.179,  2.873,  0.000,  0.000,  6,  1.01730,  -65.2345,  'SAN ANTO',  11.500,  22
16193,  1,  9.531,  2.691,  0.000,  0.000,  6,  1.01117,  -65.2308,  'CALDWELL',  11.500,  25
16194,  1,  15.060,  4.243,  0.000,  0.000,  6,  1.01560,  -64.4065,  'AUSTIN 1',  11.500,  23
16195,  1,  32.477,  9.096,  0.000,  0.000,  6,  0.99037,  -67.4489,  'INDUSTRY',  11.500,  25
16196,  1,  1.968,  0.557,  0.000,  0.000,  6,  1.02097,  -66.0544,  'DALE 0SE',  11.500,  23
16199,  1,  10.575,  2.985,  0.000,  0.000,  6,  1.02565,  -64.7079,  'SAN ANTO',  11.500,  26
16200,  1,  111.808,  30.365,  0.000,  0.000,  6,  1.01098,  -66.2986,  'SAN ANTO',  11.500,  26
16201,  1,  25.568,  7.177,  0.000,  0.000,  6,  1.02025,  -65.9988,  'SAN ANTO',  11.500,  26
16202,  1,  26.753,  7.505,  0.000,  0.000,  6,  1.01562,  -66.4068,  'MARTINDA',  11.500,  22
16203,  1,  10.158,  2.867,  0.000,  0.000,  6,  1.01722,  -65.9018,  'SAN ANTO',  11.500,  26
16204,  1,  44.764,  12.477,  0.000,  0.000,  6,  1.01473,  -66.0135,  'SAN ANTO',  11.500,  26
16205,  1,  3.818,  1.080,  0.000,  0.000,  6,  1.02368,  -62.7356,  'AUSTIN 2',  11.500,  23
16206,  1,  71.946,  19.820,  0.000,  0.000,  6,  0.99292,  -66.8289,  'LEXINGTO',  11.500,  25
16207,  1,  8.341,  2.356,  0.000,  0.000,  6,  1.02731,  -64.0750,  'LEANDER ',  11.500,  23
16208,  1,  14.542,  4.099,  0.000,  0.000,  6,  1.02464,  -63.4271,  'AUSTIN 1',  11.500,  23
16209,  1,  85.569,  23.455,  0.000,  0.000,  6,  1.00365,  -67.3209,  'MICO 0SE',  11.500,  26
16217,  1,  4.252,  1.203,  0.000,  0.000,  6,  1.01668,  -64.3925,  'AUSTIN 3',  11.500,  23
16218,  1,  31.828,  8.912,  0.000,  0.000,  6,  1.01296,  -64.2671,  'LOCKHART',  11.500,  23
16219,  1,  24.728,  6.943,  0.000,  0.000,  6,  1.02040,  -63.8228,  'AUSTIN 1',  11.500,  23
16220,  1,  37.008,  10.344,  0.000,  0.000,  6,  1.01850,  -65.2447,  'SAN ANTO',  11.500,  22
16221,  1,  56.318,  15.634,  0.000,  0.000,  6,  1.02736,  -68.7460,  'FALLS CI',  11.500,  22
16223,  1,  4.749,  1.343,  0.000,  0.000,  6,  1.02446,  -62.5270,  'AUSTIN 2',  11.500,  23
16224,  1,  99.603,  27.194,  0.000,  0.000,  6,  1.01915,  -63.7900,  'AUSTIN 2',  11.500,  23
16225,  1,  68.056,  18.797,  0.000,  0.000,  6,  1.01218,  -66.1827,  'SAN ANTO',  11.500,  26
16226,  1,  49.607,  13.784,  0.000,  0.000,  6,  0.98652,  -74.5830,  'BLANCO 0',  11.500,  26
16227,  1,  7.240,  2.046,  0.000,  0.000,  6,  1.02303,  -62.9332,  'AUSTIN 2',  11.500,  23
16230,  1,  73.636,  20.304,  0.000,  0.000,  6,  1.02072,  -63.6191,  'SAN MARC',  11.500,  22
16231,  1,  106.287,  28.923,  0.000,  0.000,  6,  1.00922,  -64.8967,  'BUDA 0SE',  11.500,  23
16232,  1,  34.419,  9.630,  0.000,  0.000,  6,  1.02052,  -63.1769,  'DEL VALL',  11.500,  23
16233,  1,  47.997,  13.360,  0.000,  0.000,  6,  1.01656,  -63.6027,  'AUSTIN 4',  11.500,  23
16236,  1,  37.827,  10.571,  0.000,  0.000,  6,  1.02383,  -64.4824,  'SAN ANTO',  11.500,  26
16237,  1,  84.095,  22.945,  0.000,  0.000,  6,  0.92936,  -70.8431,  'BURLINGT',  11.500,  25
16238,  1,  0.690,  0.195,  0.000,  0.000,  6,  1.02159,  -63.1647,  'AUSTIN 1',  11.500,  23
16241,  1,  88.259,  24.205,  0.000,  0.000,  6,  1.02165,  -64.2728,  'ELMENDOR',  11.500,  22
16250,  1,  94.807,  25.923,  0.000,  0.000,  6,  1.01393,  -66.1910,  'SAN ANTO',  11.500,  22
16251,  1,  55.795,  15.486,  0.000,  0.000,  6,  1.01776,  -66.1202,  'CANYON L',  11.500,  22
16252,  1,  28.426,  7.970,  0.000,  0.000,  6,  1.01318,  -63.9558,  'JOHNSON ',  11.500,  23
16253,  1,  4.402,  1.245,  0.000,  0.000,  6,  1.01481,  -65.6825,  'YORKTOWN',  11.500,  24
16256,  1,  3.886,  1.100,  0.000,  0.000,  6,  1.02188,  -62.6779,  'AUSTIN 2',  11.500,  23
16261,  1,  11.386,  3.212,  0.000,  0.000,  6,  1.01650,  -66.0340,  'LACKLAND',  11.500,  26
16262,  1,  16.476,  4.640,  0.000,  0.000,  6,  1.02109,  -61.9357,  'LIBERTY ',  11.500,  23
16264,  1,  18.164,  5.113,  0.000,  0.000,  6,  1.02225,  -64.9393,  'KENEDY 1',  11.500,  24
16275,  1,  23.197,  6.516,  0.000,  0.000,  6,  1.01465,  -65.8920,  'SAN ANTO',  11.500,  26
16276,  1,  51.880,  14.419,  0.000,  0.000,  6,  1.01458,  -67.2331,  'VON ORMY',  11.500,  26
16278,  1,  14.614,  4.119,  0.000,  0.000,  6,  1.02127,  -63.3218,  'KYLE 1SE',  11.500,  23
16280,  1,  67.874,  18.758,  0.000,  0.000,  6,  1.02269,  -63.8244,  'SEGUIN 2',  11.500,  22
16281,  1,  69.106,  19.086,  0.000,  0.000,  6,  1.01907,  -65.8432,  'UNIVERSA',  11.500,  22
16282,  1,  23.990,  6.738,  0.000,  0.000,  6,  1.02283,  -63.5718,  'SPICEWOO',  11.500,  23
16283,  1,  8.108,  2.291,  0.000,  0.000,  6,  1.01919,  -66.2939,  'SAINT HE',  11.500,  22
16284,  1,  3.751,  1.061,  0.000,  0.000,  6,  1.01853,  -65.3841,  'SAN ANTO',  11.500,  26
16286,  1,  34.634,  9.691,  0.000,  0.000,  6,  1.02734,  -69.5667,  'BOERNE 2',  11.500,  26
16288,  1,  49.745,  13.837,  0.000,  0.000,  6,  1.01543,  -65.6642,  'SAN ANTO',  11.500,  26
16289,  1,  116.206,  31.516,  0.000,  0.000,  6,  1.01486,  -63.9264,  'AUSTIN 2',  11.500,  23
16290,  1,  46.573,  12.975,  0.000,  0.000,  6,  1.02722,  -63.0242,  'AUSTIN 2',  11.500,  23
16291,  1,  39.419,  11.008,  0.000,  0.000,  6,  1.01754,  -65.9697,  'SAN ANTO',  11.500,  26
16306,  1,  10.764,  3.038,  0.000,  0.000,  6,  1.02179,  -63.0721,  'AUSTIN 1',  11.500,  23
16307,  1,  36.659,  10.246,  0.000,  0.000,  6,  1.01405,  -65.8670,  'SAN ANTO',  11.500,  26
16309,  1,  72.624,  20.005,  0.000,  0.000,  6,  0.99527,  -68.7902,  'HONDO 1S',  11.500,  26
16310,  1,  14.903,  4.200,  0.000,  0.000,  6,  1.02369,  -64.9092,  'SAN ANTO',  11.500,  22
16311,  1,  67.993,  18.767,  0.000,  0.000,  6,  1.00508,  -66.3605,  'NEW ULM ',  11.500,  25
16312,  1,  4.391,  1.242,  0.000,  0.000,  6,  1.02638,  -64.5404,  'SAN ANTO',  11.500,  22
16313,  1,  31.649,  8.864,  0.000,  0.000,  6,  1.01907,  -63.8378,  'AUSTIN 3',  11.500,  23
16314,  1,  11.876,  3.350,  0.000,  0.000,  6,  1.01986,  -65.6977,  'BULVERDE',  11.500,  26
16319,  1,  17.158,  4.831,  0.000,  0.000,  6,  1.02008,  -61.3996,  'GEORGETO',  11.500,  23
16320,  1,  26.936,  7.558,  0.000,  0.000,  6,  1.02733,  -65.0162,  'SAN ANTO',  11.500,  22
16322,  1,  30.714,  8.605,  0.000,  0.000,  6,  1.02117,  -65.8762,  'FLORESVI',  11.500,  22
16323,  1,  45.446,  12.660,  0.000,  0.000,  6,  1.01437,  -65.8558,  'SAN ANTO',  11.500,  26
16324,  1,  17.802,  5.011,  0.000,  0.000,  6,  1.01938,  -65.3450,  'SAN ANTO',  11.500,  22
16325,  1,  31.827,  8.895,  0.000,  0.000,  6,  0.93759,  -69.6072,  'BUCKHOLT',  11.500,  25
16326,  1,  1.967,  0.557,  0.000,  0.000,  6,  1.00834,  -66.7738,  'SOMERVIL',  11.500,  25
16327,  1,  10.291,  2.904,  0.000,  0.000,  6,  1.00229,  -66.7615,  'WEIMAR 0',  11.500,  25
16328,  1,  8.773,  2.477,  0.000,  0.000,  6,  0.98751,  -71.7000,  'COMFORT ',  11.500,  26
16329,  1,  11.604,  3.276,  0.000,  0.000,  6,  1.00684,  -67.5706,  'NORDHEIM',  11.500,  24
16330,  1,  0.733,  0.208,  0.000,  0.000,  6,  1.02105,  -63.6245,  'AUSTIN 9',  11.500,  23
16331,  1,  78.019,  21.486,  0.000,  0.000,  6,  1.02738,  -63.4317,  'AUSTIN 2',  11.500,  23
16332,  1,  42.229,  11.779,  0.000,  0.000,  6,  1.01498,  -66.0757,  'HELOTES ',  11.500,  26
16335,  1,  42.050,  11.733,  0.000,  0.000,  6,  1.02252,  -64.4319,  'SAN ANTO',  11.500,  26
16336,  1,  86.878,  23.721,  0.000,  0.000,  6,  0.95098,  -74.9220,  'BANDERA ',  11.500,  26
16337,  1,  7.651,  2.162,  0.000,  0.000,  6,  1.02465,  -65.2518,  'SAN ANTO',  11.500,  26
16338,  1,  78.868,  21.578,  0.000,  0.000,  6,  0.93237,  -70.3260,  'ROCKDALE',  11.500,  25
16339,  1,  18.090,  5.091,  0.000,  0.000,  6,  1.01329,  -63.8982,  'CEDAR CR',  11.500,  23
16340,  1,  21.701,  6.100,  0.000,  0.000,  6,  1.01983,  -67.1037,  'NIXON 0S',  11.500,  24
16341,  1,  14.573,  4.107,  0.000,  0.000,  6,  1.01246,  -68.6884,  'CHAPPELL',  11.500,  25
16344,  1,  4.329,  1.225,  0.000,  0.000,  6,  1.02809,  -61.7567,  'ROUND RO',  11.500,  23
16345,  1,  76.244,  21.000,  0.000,  0.000,  6,  1.01735,  -63.8150,  'AUSTIN 1',  11.500,  23
16346,  1,  10.948,  3.090,  0.000,  0.000,  6,  1.01551,  -67.7357,  'LEMING 0',  11.500,  26
16351,  1,  11.857,  3.345,  0.000,  0.000,  6,  1.02447,  -62.5936,  'AUSTIN 1',  11.500,  23
16352,  1,  65.546,  18.128,  0.000,  0.000,  6,  1.02077,  -65.5957,  'SAN ANTO',  11.500,  26
16353,  1,  65.452,  18.106,  0.000,  0.000,  6,  1.02503,  -62.5778,  'ROUND RO',  11.500,  23
16355,  1,  77.358,  21.308,  0.000,  0.000,  6,  1.02678,  -61.8779,  'ROUND RO',  11.500,  23
16356,  1,  78.152,  21.521,  0.000,  0.000,  6,  1.02738,  -65.8030,  'SAN ANTO',  11.500,  26
16357,  1,  11.046,  3.117,  0.000,  0.000,  6,  1.00254,  -72.4048,  'DEVINE 0',  11.500,  26
16358,  1,  33.460,  9.367,  0.000,  0.000,  6,  1.02734,  -64.2397,  'GEORGETO',  11.500,  23
16360,  1,  16.019,  4.512,  0.000,  0.000,  6,  1.01175,  -59.3091,  'BURNET 1',  11.500,  23
17001,  1,  4.474,  1.265,  0.000,  0.000,  7,  1.00643,  -59.8842,  'INEZ 0SE',  11.500,  6
17004,  1,  122.705,  33.224,  0.000,  0.000,  7,  1.02417,  -66.3846,  'PASADENA',  11.500,  4
17010,  1,  12.528,  3.533,  0.000,  0.000,  7,  1.00265,  -69.8486,  'PRAIRIE ',  11.500,  5
17011,  1,  29.763,  8.342,  0.000,  0.000,  7,  1.02333,  -69.8494,  'CONROE 1',  11.500,  5
17012,  1,  0.647,  0.183,  0.000,  0.000,  7,  0.99642,  -68.0151,  'SIMONTON',  11.500,  3
17013,  1,  93.073,  25.458,  0.000,  0.000,  7,  1.01030,  -69.5785,  'HOUSTON ',  11.500,  5
17014,  1,  28.032,  7.860,  0.000,  0.000,  7,  1.01015,  -68.7165,  'HOUSTON ',  11.500,  4
17016,  1,  49.474,  13.764,  0.000,  0.000,  7,  1.01805,  -67.1144,  'HOUSTON ',  11.500,  4
17017,  1,  75.104,  20.690,  0.000,  0.000,  7,  1.01416,  -69.1149,  'HOUSTON ',  11.500,  3
17020,  1,  28.316,  7.940,  0.000,  0.000,  7,  1.02029,  -60.2880,  'NURSERY ',  11.500,  6
17026,  1,  23.851,  6.699,  0.000,  0.000,  7,  1.02028,  -66.8711,  'BACLIFF ',  11.500,  4
17027,  1,  72.938,  20.108,  0.000,  0.000,  7,  1.01248,  -69.1297,  'SPRING 1',  11.500,  5
17028,  1,  57.465,  15.939,  0.000,  0.000,  7,  1.01733,  -68.8432,  'HOUSTON ',  11.500,  3
17036,  1,  49.695,  13.825,  0.000,  0.000,  7,  1.01885,  -67.5783,  'CONROE 5',  11.500,  5
17039,  1,  156.764,  41.852,  0.000,  0.000,  7,  1.01496,  -67.7099,  'SUGAR LA',  11.500,  3
17041,  1,  69.323,  19.145,  0.000,  0.000,  7,  1.01972,  -66.6323,  'DAYTON 1',  11.500,  4
17044,  1,  52.743,  14.650,  0.000,  0.000,  7,  1.00886,  -59.2757,  'VICTORIA',  11.500,  6
17049,  1,  179.790,  49.157,  0.000,  0.000,  7,  1.01845,  -68.0800,  'KATY 1 2',  11.500,  3
17050,  1,  38.767,  10.826,  0.000,  0.000,  7,  1.00900,  -69.5802,  'MAGNOLIA',  11.500,  5
17051,  1,  85.984,  23.590,  0.000,  0.000,  7,  1.01408,  -69.2524,  'HOUSTON ',  11.500,  3
17052,  1,  76.635,  21.097,  0.000,  0.000,  7,  1.01152,  -68.3061,  'MISSOURI',  11.500,  3
17053,  1,  67.582,  18.675,  0.000,  0.000,  7,  1.01845,  -65.5861,  'RICHMOND',  11.500,  3
17054,  1,  55.033,  15.272,  0.000,  0.000,  7,  1.00671,  -69.3816,  'HOUSTON ',  11.500,  4
17055,  1,  61.107,  16.924,  0.000,  0.000,  7,  1.01437,  -67.9595,  'HOUSTON ',  11.500,  3
17057,  1,  52.680,  14.635,  0.000,  0.000,  7,  1.01172,  -68.8792,  'SPRING 8',  11.500,  5
17067,  1,  50.607,  14.065,  0.000,  0.000,  7,  1.00203,  -70.2340,  'HOUSTON ',  11.500,  3
17069,  1,  41.682,  11.622,  0.000,  0.000,  7,  0.99683,  -63.2670,  'EL CAMPO',  11.500,  1
17070,  1,  64.120,  17.736,  0.000,  0.000,  7,  1.01145,  -67.7558,  'HOUSTON ',  11.500,  4
17071,  1,  3.085,  0.873,  0.000,  0.000,  7,  0.98697,  -56.6874,  'PORT O C',  11.500,  6
17072,  1,  74.619,  20.565,  0.000,  0.000,  7,  1.01817,  -66.5908,  'DICKINSO',  11.500,  4
17074,  1,  46.017,  12.820,  0.000,  0.000,  7,  1.02051,  -66.0273,  'GALVESTO',  11.500,  2
17075,  1,  79.951,  22.002,  0.000,  0.000,  7,  1.02738,  -67.0502,  'HOUSTON ',  11.500,  4
17084,  1,  118.735,  32.184,  0.000,  0.000,  7,  1.01943,  -65.8008,  'LEAGUE C',  11.500,  4
17085,  1,  2.946,  0.834,  0.000,  0.000,  7,  1.00717,  -66.1136,  'LIVERPOO',  11.500,  2
17086,  1,  33.941,  9.496,  0.000,  0.000,  7,  1.01044,  -68.4260,  'HOUSTON ',  11.500,  4
17087,  1,  46.242,  12.878,  0.000,  0.000,  7,  1.01384,  -67.3064,  'SUGAR LA',  11.500,  3
17088,  1,  57.889,  16.039,  0.000,  0.000,  7,  0.99496,  -68.6645,  'RICHMOND',  11.500,  3
17089,  1,  43.738,  12.197,  0.000,  0.000,  7,  1.02735,  -69.6194,  'HOUSTON ',  11.500,  3
17090,  1,  6.105,  1.726,  0.000,  0.000,  7,  1.01063,  -69.2362,  'PINEHURS',  11.500,  5
17091,  1,  128.216,  34.654,  0.000,  0.000,  7,  1.02743,  -69.5406,  'PEARLAND',  11.500,  3
17092,  1,  28.364,  7.952,  0.000,  0.000,  7,  1.00968,  -68.8502,  'HOUSTON ',  11.500,  3
17093,  1,  70.212,  19.370,  0.000,  0.000,  7,  1.00576,  -69.2441,  'HOUSTON ',  11.500,  3
17094,  1,  48.046,  13.375,  0.000,  0.000,  7,  1.02030,  -69.7225,  'HOUSTON ',  11.500,  3
17100,  1,  38.950,  10.877,  0.000,  0.000,  7,  1.01129,  -68.1111,  'HOUSTON ',  11.500,  4
17101,  1,  133.162,  35.872,  0.000,  0.000,  7,  1.01328,  -68.4741,  'HOUSTON ',  11.500,  3
17102,  1,  73.972,  20.378,  0.000,  0.000,  7,  1.00617,  -69.5393,  'TOMBALL ',  11.500,  5
17103,  1,  38.678,  10.802,  0.000,  0.000,  7,  1.01142,  -68.2786,  'HOUSTON ',  11.500,  4
17106,  1,  60.917,  16.880,  0.000,  0.000,  7,  1.02472,  -65.9800,  'DEER PAR',  11.500,  4
17116,  1,  8.179,  2.310,  0.000,  0.000,  7,  0.99524,  -68.2800,  'WALLIS 0',  11.500,  1
17117,  1,  52.645,  14.626,  0.000,  0.000,  7,  1.01199,  -68.9402,  'HOUSTON ',  11.500,  3
17118,  1,  77.350,  21.281,  0.000,  0.000,  7,  1.00635,  -69.4295,  'SPRING 4',  11.500,  5
17119,  1,  30.400,  8.516,  0.000,  0.000,  7,  1.01176,  -68.0487,  'SOUTH HO',  11.500,  4
17120,  1,  94.259,  25.760,  0.000,  0.000,  7,  1.00428,  -69.7537,  'HOUSTON ',  11.500,  3
17123,  1,  5.358,  1.515,  0.000,  0.000,  7,  0.98453,  -56.2794,  'SEADRIFT',  11.500,  6
17124,  1,  119.052,  32.237,  0.000,  0.000,  7,  1.00949,  -68.8304,  'HOUSTON ',  11.500,  3
17127,  1,  169.993,  46.472,  0.000,  0.000,  7,  1.01700,  -66.2786,  'SUGAR LA',  11.500,  3
17128,  1,  32.150,  9.002,  0.000,  0.000,  7,  1.01860,  -67.5243,  'CONROE 7',  11.500,  5
17129,  1,  4.257,  1.204,  0.000,  0.000,  7,  1.01788,  -59.8148,  'LOLITA 0',  11.500,  6
17132,  1,  46.792,  13.030,  0.000,  0.000,  7,  1.01686,  -66.1983,  'LAPORTE ',  11.500,  4
17143,  1,  49.212,  13.689,  0.000,  0.000,  7,  1.01167,  -70.1264,  'NEW CANE',  11.500,  5
17144,  1,  57.344,  15.903,  0.000,  0.000,  7,  1.01268,  -67.7266,  'HOUSTON ',  11.500,  4
17145,  1,  95.037,  26.007,  0.000,  0.000,  7,  1.02740,  -70.2621,  'HOUSTON ',  11.500,  4
17147,  1,  32.232,  9.024,  0.000,  0.000,  7,  1.01310,  -68.5145,  'HOUSTON ',  11.500,  3
17148,  1,  35.468,  9.916,  0.000,  0.000,  7,  1.00851,  -69.6140,  'HOUSTON ',  11.500,  3
17149,  1,  5.598,  1.583,  0.000,  0.000,  7,  1.00249,  -58.9466,  'BLOOMING',  11.500,  6
17151,  1,  22.407,  6.297,  0.000,  0.000,  7,  1.02532,  -67.6973,  'WILLIS 2',  11.500,  5
17152,  1,  2.260,  0.640,  0.000,  0.000,  7,  1.01088,  -68.5693,  'HOUSTON ',  11.500,  3
17153,  1,  20.477,  5.755,  0.000,  0.000,  7,  0.97659,  -53.6126,  'PALACIOS',  11.500,  1
17154,  1,  36.770,  10.278,  0.000,  0.000,  7,  1.01616,  -69.4905,  'CONROE 4',  11.500,  5
17155,  1,  58.510,  16.214,  0.000,  0.000,  7,  1.00588,  -68.8271,  'HOUSTON ',  11.500,  3
17157,  1,  112.854,  30.645,  0.000,  0.000,  7,  1.01433,  -68.4794,  'SPRING 2',  11.500,  5
17158,  1,  60.659,  16.795,  0.000,  0.000,  7,  1.00417,  -69.5112,  'KINGWOOD',  11.500,  4
17161,  1,  94.744,  25.915,  0.000,  0.000,  7,  1.01865,  -67.4679,  'HOUSTON ',  11.500,  3
17172,  1,  54.298,  15.082,  0.000,  0.000,  7,  1.02333,  -65.7886,  'TEXAS CI',  11.500,  2
17173,  1,  74.020,  20.387,  0.000,  0.000,  7,  1.00323,  -69.9975,  'KINGWOOD',  11.500,  4
17174,  1,  84.837,  23.280,  0.000,  0.000,  7,  1.01048,  -67.5006,  'HOUSTON ',  11.500,  4
17177,  1,  138.785,  37.291,  0.000,  0.000,  7,  1.00943,  -68.9320,  'SPRING 7',  11.500,  5
17178,  1,  80.792,  22.199,  0.000,  0.000,  7,  1.00650,  -69.8197,  'HOUSTON ',  11.500,  3
17179,  1,  36.645,  10.240,  0.000,  0.000,  7,  1.00688,  -68.0704,  'FRESNO 0',  11.500,  3
17180,  1,  68.240,  18.845,  0.000,  0.000,  7,  1.01023,  -69.0525,  'HOUSTON ',  11.500,  3
17181,  1,  103.733,  28.250,  0.000,  0.000,  7,  1.00668,  -69.7966,  'HOUSTON ',  11.500,  3
17182,  1,  1.294,  0.367,  0.000,  0.000,  7,  0.99940,  -68.3819,  'PATTISON',  11.500,  3
17183,  1,  145.565,  39.086,  0.000,  0.000,  7,  1.02744,  -69.6129,  'HOUSTON ',  11.500,  3
17185,  1,  92.859,  25.420,  0.000,  0.000,  7,  1.02015,  -64.3813,  'MISSOURI',  11.500,  3
17188,  1,  49.256,  13.703,  0.000,  0.000,  7,  1.01514,  -67.4369,  'HOUSTON ',  11.500,  3
17198,  1,  52.903,  14.704,  0.000,  0.000,  7,  1.02735,  -69.1411,  'TOMBALL ',  11.500,  5
17201,  1,  147.761,  39.609,  0.000,  0.000,  7,  1.01998,  -68.6124,  'CYPRESS ',  11.500,  5
17202,  1,  26.175,  7.343,  0.000,  0.000,  7,  1.00312,  -69.7672,  'HEMPSTEA',  11.500,  5
17203,  1,  16.190,  4.558,  0.000,  0.000,  7,  0.99210,  -63.5777,  'WEST COL',  11.500,  1
17213,  1,  44.873,  12.504,  0.000,  0.000,  7,  1.01509,  -66.9374,  'SANTA FE',  11.500,  2
17214,  1,  57.182,  15.856,  0.000,  0.000,  7,  1.00858,  -68.4281,  'HOUSTON ',  11.500,  3
17215,  1,  46.930,  13.066,  0.000,  0.000,  7,  1.01131,  -69.0588,  'SPRING 5',  11.500,  5
17216,  1,  57.456,  15.930,  0.000,  0.000,  7,  1.00787,  -69.0826,  'HOUSTON ',  11.500,  3
17217,  1,  56.681,  15.722,  0.000,  0.000,  7,  1.01120,  -69.1816,  'HOUSTON ',  11.500,  4
17218,  1,  21.764,  6.117,  0.000,  0.000,  7,  1.01043,  -69.3602,  'MONTGOME',  11.500,  5
17219,  1,  0.966,  0.273,  0.000,  0.000,  7,  1.00426,  -65.7556,  'HUNGERFO',  11.500,  1
17220,  1,  104.716,  28.507,  0.000,  0.000,  7,  1.00705,  -69.1014,  'HOUSTON ',  11.500,  3
17221,  1,  122.609,  33.146,  0.000,  0.000,  7,  1.00711,  -68.9060,  'HOUSTON ',  11.500,  3
17222,  1,  66.152,  18.282,  0.000,  0.000,  7,  1.00965,  -68.4649,  'HOUSTON ',  11.500,  3
17223,  1,  36.029,  10.072,  0.000,  0.000,  7,  1.01238,  -68.7693,  'HOUSTON ',  11.500,  5
17224,  1,  20.734,  5.829,  0.000,  0.000,  7,  1.00730,  -69.2500,  'HOUSTON ',  11.500,  3
17225,  1,  76.765,  21.123,  0.000,  0.000,  7,  1.00498,  -70.0590,  'HOUSTON ',  11.500,  3
17226,  1,  29.939,  8.389,  0.000,  0.000,  7,  1.01286,  -68.8159,  'HOUSTON ',  11.500,  3
17229,  1,  180.517,  49.352,  0.000,  0.000,  7,  1.01749,  -66.9763,  'HOUSTON ',  11.500,  3
17230,  1,  5.539,  1.566,  0.000,  0.000,  7,  1.01431,  -67.3103,  'BEASLEY ',  11.500,  1
17231,  1,  29.131,  8.165,  0.000,  0.000,  7,  1.01461,  -66.8906,  'HOUSTON ',  11.500,  4
17232,  1,  24.767,  6.955,  0.000,  0.000,  7,  1.02441,  -66.2681,  'LA MARQU',  11.500,  2
17233,  1,  19.859,  5.585,  0.000,  0.000,  7,  1.00356,  -70.0245,  'WALLER 0',  11.500,  5
17234,  1,  45.472,  12.667,  0.000,  0.000,  7,  1.01222,  -69.8459,  'PORTER 0',  11.500,  5
17235,  1,  79.661,  21.924,  0.000,  0.000,  7,  1.02738,  -69.9112,  'CYPRESS ',  11.500,  3
17236,  1,  20.174,  5.674,  0.000,  0.000,  7,  1.02732,  -69.6776,  'HOUSTON ',  11.500,  5
17237,  1,  7.928,  2.240,  0.000,  0.000,  7,  0.99725,  -67.3358,  'FULSHEAR',  11.500,  1
17238,  1,  34.436,  9.636,  0.000,  0.000,  7,  1.02734,  -67.9051,  'LIBERTY ',  11.500,  4
17239,  1,  26.629,  7.470,  0.000,  0.000,  7,  1.01240,  -67.4065,  'WINNIE 0',  11.500,  4
17240,  1,  54.976,  15.260,  0.000,  0.000,  7,  1.01224,  -69.1108,  'HOUSTON ',  11.500,  3
17241,  1,  57.343,  15.899,  0.000,  0.000,  7,  1.00714,  -69.4152,  'HOUSTON ',  11.500,  3
17242,  1,  48.252,  13.426,  0.000,  0.000,  7,  1.00902,  -69.3104,  'HOUSTON ',  11.500,  3
17243,  1,  57.532,  15.955,  0.000,  0.000,  7,  1.01383,  -68.6512,  'CROSBY 0',  11.500,  4
17244,  1,  25.329,  7.108,  0.000,  0.000,  7,  1.00693,  -67.5437,  'MANVEL 0',  11.500,  3
17245,  1,  60.768,  16.830,  0.000,  0.000,  7,  1.01197,  -69.9434,  'HOUSTON ',  11.500,  5
17246,  1,  143.347,  38.413,  0.000,  0.000,  7,  1.00134,  -70.1224,  'HOUSTON ',  11.500,  3
17247,  1,  5.370,  1.518,  0.000,  0.000,  7,  0.99319,  -63.9707,  'DAMON 0S',  11.500,  1
17248,  1,  151.904,  40.580,  0.000,  0.000,  7,  1.00420,  -69.6298,  'HOUSTON ',  11.500,  3
17249,  1,  49.576,  13.787,  0.000,  0.000,  7,  1.00891,  -69.0406,  'HOUSTON ',  11.500,  3
17250,  1,  18.824,  5.297,  0.000,  0.000,  7,  1.01616,  -68.5122,  'HOUSTON ',  11.500,  3
17251,  1,  22.393,  6.292,  0.000,  0.000,  7,  1.00927,  -70.0558,  'HOCKLEY ',  11.500,  5
17253,  1,  66.464,  18.365,  0.000,  0.000,  7,  1.00838,  -64.7494,  'ANGLETON',  11.500,  2
17254,  1,  27.483,  7.709,  0.000,  0.000,  7,  1.02280,  -68.8710,  'CONROE 3',  11.500,  5
17255,  1,  40.578,  11.325,  0.000,  0.000,  7,  1.01365,  -67.8349,  'HOUSTON ',  11.500,  3
17256,  1,  59.906,  16.594,  0.000,  0.000,  7,  1.00874,  -68.6355,  'HOUSTON ',  11.500,  3
17257,  1,  88.741,  24.312,  0.000,  0.000,  7,  1.00855,  -67.8354,  'PEARLAND',  11.500,  4
17258,  1,  29.614,  8.298,  0.000,  0.000,  7,  1.01035,  -68.5197,  'HOUSTON ',  11.500,  3
17259,  1,  97.298,  26.581,  0.000,  0.000,  7,  1.01544,  -68.5008,  'HOUSTON ',  11.500,  4
17260,  1,  72.750,  20.062,  0.000,  0.000,  7,  1.01679,  -67.3731,  'CHANNELV',  11.500,  4
17262,  1,  52.681,  14.631,  0.000,  0.000,  7,  1.00493,  -56.4997,  'BAY CITY',  11.500,  1
17265,  1,  36.932,  10.323,  0.000,  0.000,  7,  1.01884,  -65.9121,  'PASADENA',  11.500,  4
17271,  1,  18.477,  5.199,  0.000,  0.000,  7,  1.00545,  -69.1194,  'BROOKSHI',  11.500,  3
17272,  1,  28.871,  8.092,  0.000,  0.000,  7,  1.01010,  -68.2441,  'HOUSTON ',  11.500,  3
17273,  1,  25.766,  7.233,  0.000,  0.000,  7,  1.02733,  -66.7198,  'TEXAS CI',  11.500,  2
17275,  1,  20.362,  5.726,  0.000,  0.000,  7,  1.01420,  -60.8992,  'VICTORIA',  11.500,  6
17276,  1,  63.998,  17.715,  0.000,  0.000,  7,  1.02737,  -69.4479,  'HOUSTON ',  11.500,  3
17277,  1,  13.606,  3.836,  0.000,  0.000,  7,  1.02732,  -61.7161,  'GANADO 0',  11.500,  6
17279,  1,  105.236,  28.675,  0.000,  0.000,  7,  1.02071,  -66.0977,  'MONT BEL',  11.500,  4
17283,  1,  74.450,  20.517,  0.000,  0.000,  7,  1.01568,  -66.1138,  'BAYTOWN ',  11.500,  4
17290,  1,  45.621,  12.706,  0.000,  0.000,  7,  1.00703,  -69.8107,  'SPRING 6',  11.500,  5
17291,  1,  68.701,  18.959,  0.000,  0.000,  7,  1.00051,  -70.1439,  'HUMBLE 2',  11.500,  5
17292,  1,  59.409,  16.465,  0.000,  0.000,  7,  1.01596,  -68.1331,  'HOUSTON ',  11.500,  5
17293,  1,  10.253,  2.894,  0.000,  0.000,  7,  1.01542,  -66.5439,  'SANTA FE',  11.500,  2
17294,  1,  4.323,  1.223,  0.000,  0.000,  7,  1.02731,  -65.8182,  'PORT BOL',  11.500,  4
17295,  1,  58.974,  16.342,  0.000,  0.000,  7,  1.00863,  -69.3284,  'HOUSTON ',  11.500,  5
17296,  1,  58.251,  16.142,  0.000,  0.000,  7,  1.00340,  -69.8908,  'HOUSTON ',  11.500,  3
17297,  1,  54.509,  15.129,  0.000,  0.000,  7,  1.00619,  -68.8039,  'HOUSTON ',  11.500,  3
17298,  1,  59.064,  16.367,  0.000,  0.000,  7,  1.00926,  -69.4257,  'HOUSTON ',  11.500,  3
17299,  1,  12.196,  3.439,  0.000,  0.000,  7,  0.99543,  -66.1588,  'EAGLE LA',  11.500,  1
17300,  1,  39.406,  11.007,  0.000,  0.000,  7,  1.02734,  -70.0803,  'CONROE 2',  11.500,  5
17301,  1,  42.554,  11.866,  0.000,  0.000,  7,  1.00824,  -67.8953,  'WEBSTER ',  11.500,  4
17302,  1,  20.217,  5.683,  0.000,  0.000,  7,  0.99361,  -59.4915,  'SWEENY 0',  11.500,  1
17303,  1,  5.062,  1.432,  0.000,  0.000,  7,  1.01155,  -60.6529,  'BLESSING',  11.500,  1
17306,  1,  5.911,  1.671,  0.000,  0.000,  7,  1.00168,  -62.9234,  'WHARTON ',  11.500,  1
17313,  1,  58.795,  16.291,  0.000,  0.000,  7,  1.00549,  -64.1096,  'LAKE JAC',  11.500,  2
17314,  1,  18.133,  5.102,  0.000,  0.000,  7,  0.98991,  -68.4344,  'BELLVILL',  11.500,  5
17315,  1,  35.197,  9.844,  0.000,  0.000,  7,  1.01859,  -68.8828,  'KATY 4 0',  11.500,  3
17316,  1,  32.109,  8.988,  0.000,  0.000,  7,  1.00776,  -68.3201,  'HOUSTON ',  11.500,  3
17317,  1,  80.002,  21.997,  0.000,  0.000,  7,  1.01241,  -66.9731,  'FRIENDSW',  11.500,  4
17318,  1,  56.956,  15.794,  0.000,  0.000,  7,  1.00720,  -68.5068,  'HOUSTON ',  11.500,  4
17319,  1,  16.693,  4.700,  0.000,  0.000,  7,  1.00886,  -69.1121,  'HOUSTON ',  11.500,  5
17330,  1,  124.449,  33.626,  0.000,  0.000,  7,  1.00904,  -68.9990,  'HOUSTON ',  11.500,  3
17333,  1,  19.444,  5.470,  0.000,  0.000,  7,  1.01559,  -67.0410,  'PASADENA',  11.500,  4
17336,  1,  70.546,  19.467,  0.000,  0.000,  7,  1.01312,  -67.9615,  'STAFFORD',  11.500,  3
17337,  1,  16.908,  4.760,  0.000,  0.000,  7,  1.00368,  -62.5808,  'EDNA 0SE',  11.500,  6
17338,  1,  66.794,  18.455,  0.000,  0.000,  7,  1.01011,  -68.5037,  'HOUSTON ',  11.500,  4
17339,  1,  24.365,  6.839,  0.000,  0.000,  7,  0.99435,  -63.0738,  'NEEDVILL',  11.500,  1
17340,  1,  23.381,  6.565,  0.000,  0.000,  7,  0.99639,  -68.9342,  'SEALY 0S',  11.500,  3
17343,  1,  125.614,  33.888,  0.000,  0.000,  7,  0.99779,  -67.6923,  'KATY 3 2',  11.500,  3
17344,  1,  63.753,  17.632,  0.000,  0.000,  7,  1.00527,  -69.7704,  'HOUSTON ',  11.500,  3
17345,  1,  45.798,  12.756,  0.000,  0.000,  7,  1.01156,  -68.1646,  'HOUSTON ',  11.500,  4
17362,  1,  29.735,  8.331,  0.000,  0.000,  7,  1.00639,  -69.3449,  'HOUSTON ',  11.500,  3
17363,  1,  17.927,  5.046,  0.000,  0.000,  7,  1.01238,  -66.7495,  'GALVESTO',  11.500,  2
17364,  1,  8.487,  2.397,  0.000,  0.000,  7,  0.99585,  -67.3493,  'EAST BER',  11.500,  1
17365,  1,  54.851,  15.226,  0.000,  0.000,  7,  1.01320,  -68.9309,  'HOUSTON ',  11.500,  4
17380,  1,  33.216,  9.296,  0.000,  0.000,  7,  1.01516,  -64.8145,  'FREEPORT',  11.500,  2
17381,  1,  52.390,  14.556,  0.000,  0.000,  7,  1.01291,  -69.3670,  'HOUSTON ',  11.500,  4
17382,  1,  50.632,  14.075,  0.000,  0.000,  7,  1.00848,  -68.7245,  'HOUSTON ',  11.500,  3
17383,  1,  49.390,  13.738,  0.000,  0.000,  7,  1.01278,  -66.1075,  'ROSHARON',  11.500,  2
17384,  1,  43.617,  12.157,  0.000,  0.000,  7,  1.00668,  -69.1396,  'HOUSTON ',  11.500,  3
17385,  1,  100.916,  27.518,  0.000,  0.000,  7,  1.00883,  -69.7118,  'HOUSTON ',  11.500,  3
17386,  1,  81.718,  22.447,  0.000,  0.000,  7,  1.00779,  -69.1602,  'HOUSTON ',  11.500,  3
17387,  1,  101.144,  27.572,  0.000,  0.000,  7,  1.00610,  -69.5905,  'HUMBLE 1',  11.500,  4
17388,  1,  79.193,  21.783,  0.000,  0.000,  7,  1.01424,  -69.5413,  'HOUSTON ',  11.500,  3
17391,  1,  22.211,  6.243,  0.000,  0.000,  7,  1.02330,  -66.7868,  'WILLIS 1',  11.500,  5
17392,  1,  47.334,  13.179,  0.000,  0.000,  7,  1.01853,  -67.2078,  'BAYTOWN ',  11.500,  4
17393,  1,  6.004,  1.697,  0.000,  0.000,  7,  0.99679,  -62.7944,  'VAN VLEC',  11.500,  1
17394,  1,  26.113,  7.326,  0.000,  0.000,  7,  1.00709,  -68.8940,  'HUFFMAN ',  11.500,  4
17395,  1,  44.362,  12.363,  0.000,  0.000,  7,  1.01308,  -69.4429,  'HOUSTON ',  11.500,  3
17396,  1,  18.063,  5.083,  0.000,  0.000,  7,  1.00627,  -68.8821,  'HOUSTON ',  11.500,  3
17397,  1,  72.913,  20.117,  0.000,  0.000,  7,  1.02737,  -68.8494,  'ROSENBER',  11.500,  3
17398,  1,  46.545,  12.962,  0.000,  0.000,  7,  1.01528,  -67.5252,  'PASADENA',  11.500,  4
17399,  1,  36.365,  10.165,  0.000,  0.000,  7,  1.01248,  -68.2377,  'HOUSTON ',  11.500,  3
17403,  1,  43.154,  12.033,  0.000,  0.000,  7,  1.01453,  -67.3711,  'PASADENA',  11.500,  4
17404,  1,  105.981,  28.837,  0.000,  0.000,  7,  1.00657,  -69.8946,  'HOUSTON ',  11.500,  5
17405,  1,  34.252,  9.584,  0.000,  0.000,  7,  1.02032,  -66.4067,  'GALVESTO',  11.500,  2
17408,  1,  44.821,  12.482,  0.000,  0.000,  7,  0.99587,  -57.7353,  'POINT CO',  11.500,  6
17410,  1,  146.296,  39.188,  0.000,  0.000,  7,  1.00829,  -68.2462,  'KATY 2 1',  11.500,  3
17411,  1,  41.791,  11.658,  0.000,  0.000,  7,  1.01142,  -69.5941,  'SPRING 3',  11.500,  5
17412,  1,  5.417,  1.532,  0.000,  0.000,  7,  1.00734,  -65.6833,  'DANBURY ',  11.500,  2
17413,  1,  34.961,  9.774,  0.000,  0.000,  7,  1.00005,  -64.6195,  'WHARTON ',  11.500,  1
17417,  1,  61.593,  17.056,  0.000,  0.000,  7,  1.01495,  -68.9196,  'HOUSTON ',  11.500,  3
17418,  1,  30.906,  8.657,  0.000,  0.000,  7,  1.01490,  -68.6522,  'HOUSTON ',  11.500,  3
17419,  1,  74.950,  20.650,  0.000,  0.000,  7,  1.01491,  -66.7318,  'LA PORTE',  11.500,  4
17421,  1,  44.730,  12.464,  0.000,  0.000,  7,  1.01235,  -68.8917,  'MAGNOLIA',  11.500,  5
17424,  1,  92.262,  25.257,  0.000,  0.000,  7,  1.01716,  -66.0953,  'ALVIN 2S',  11.500,  2
17425,  1,  67.031,  18.514,  0.000,  0.000,  7,  1.00524,  -69.8961,  'HOUSTON ',  11.500,  3
17426,  1,  34.888,  9.750,  0.000,  0.000,  7,  0.98366,  -61.8336,  'BRAZORIA',  11.500,  2
17427,  1,  111.596,  30.294,  0.000,  0.000,  7,  1.00531,  -69.9556,  'HOUSTON ',  11.500,  3
17430,  1,  39.817,  11.113,  0.000,  0.000,  7,  1.00708,  -63.8966,  'FREEPORT',  11.500,  2
17431,  1,  15.557,  4.383,  0.000,  0.000,  7,  1.01519,  -68.3855,  'CONROE 6',  11.500,  5
17432,  1,  14.220,  4.008,  0.000,  0.000,  7,  1.01560,  -65.1785,  'MADISONV',  11.500,  5
18001,  1,  5.985,  1.692,  0.000,  0.000,  8,  1.01678,  -61.5519,  'NORMANGE',  11.500,  7
18002,  1,  6.660,  1.882,  0.000,  0.000,  8,  1.02116,  -59.9368,  'ARP 0SE ',  11.500,  8
18003,  1,  7.426,  2.099,  0.000,  0.000,  8,  1.02731,  -63.4528,  'CENTERVI',  11.500,  7
18005,  1,  52.941,  14.714,  0.000,  0.000,  8,  1.02736,  -61.5119,  'LUFKIN 3',  11.500,  8
18006,  1,  21.579,  6.067,  0.000,  0.000,  8,  1.02732,  -58.1551,  'FLINT 0S',  11.500,  8
18007,  1,  16.670,  4.695,  0.000,  0.000,  8,  1.02028,  -58.6216,  'BULLARD ',  11.500,  8
18008,  1,  18.922,  5.324,  0.000,  0.000,  8,  1.01029,  -60.0702,  'CHANDLER',  11.500,  8
18009,  1,  6.713,  1.898,  0.000,  0.000,  8,  1.01294,  -69.5528,  'PLANTERS',  11.500,  7
18010,  1,  3.697,  1.046,  0.000,  0.000,  8,  1.01085,  -59.9887,  'MARQUEZ ',  11.500,  7
18011,  1,  11.431,  3.225,  0.000,  0.000,  8,  1.01919,  -54.9458,  'TENNESSE',  11.500,  7
18012,  1,  4.135,  1.170,  0.000,  0.000,  8,  1.02427,  -68.0116,  'ANDERSON',  11.500,  7
18013,  1,  42.684,  11.908,  0.000,  0.000,  8,  1.02735,  -60.5405,  'MINEOLA ',  11.500,  8
18014,  1,  9.419,  2.660,  0.000,  0.000,  8,  1.01200,  -65.1340,  'LOVELADY',  11.500,  7
18015,  1,  13.453,  3.793,  0.000,  0.000,  8,  1.01782,  -62.9776,  'HUNTINGT',  11.500,  8
18016,  1,  61.447,  17.026,  0.000,  0.000,  8,  1.02736,  -68.8422,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.363,  2.362,  0.000,  0.000,  8,  1.01715,  -58.6793,  'FRANKSTO',  11.500,  8
18019,  1,  63.558,  17.597,  0.000,  0.000,  8,  1.02736,  -58.7598,  'TYLER 4 ',  11.500,  8
18020,  1,  11.940,  3.368,  0.000,  0.000,  8,  1.01166,  -59.6712,  'BEN WHEE',  11.500,  8
18021,  1,  7.591,  2.145,  0.000,  0.000,  8,  1.02742,  -59.4797,  'GARRISON',  11.500,  8
18022,  1,  3.610,  1.022,  0.000,  0.000,  8,  1.02731,  -61.4025,  'ETOILE 0',  11.500,  8
18025,  1,  23.952,  6.728,  0.000,  0.000,  8,  1.02733,  -59.8305,  'PALESTIN',  11.500,  8
18026,  1,  28.938,  8.112,  0.000,  0.000,  8,  1.01503,  -60.7210,  'LINDALE ',  11.500,  8
18027,  1,  18.871,  5.310,  0.000,  0.000,  8,  1.02491,  -58.5058,  'WHITEHOU',  11.500,  8
18028,  1,  12.805,  3.611,  0.000,  0.000,  8,  1.01503,  -60.5849,  'OVERTON ',  11.500,  8
18029,  1,  15.427,  4.346,  0.000,  0.000,  8,  1.01058,  -60.0191,  'GRAND SA',  11.500,  8
18032,  1,  40.605,  11.337,  0.000,  0.000,  8,  1.02908,  -67.0041,  'SHIRO 2S',  11.500,  7
18037,  1,  7.253,  2.050,  0.000,  0.000,  8,  1.01318,  -65.2936,  'MIDWAY 0',  11.500,  7
18038,  1,  35.111,  9.821,  0.000,  0.000,  8,  1.02233,  -54.6008,  'SULPHUR ',  11.500,  8
18039,  1,  7.298,  2.063,  0.000,  0.000,  8,  1.01900,  -60.3897,  'VAN 0SE ',  11.500,  8
18040,  1,  9.061,  2.559,  0.000,  0.000,  8,  1.01246,  -58.4260,  'MURCHISO',  11.500,  8
18041,  1,  27.002,  7.576,  0.000,  0.000,  8,  1.02733,  -61.5197,  'NACOGDOC',  11.500,  8
18042,  1,  14.142,  3.986,  0.000,  0.000,  8,  1.01342,  -63.7307,  'DIBOLL 0',  11.500,  8
18052,  1,  8.786,  2.482,  0.000,  0.000,  8,  1.02310,  -59.2911,  'TYLER 8 ',  11.500,  8
18053,  1,  9.647,  2.723,  0.000,  0.000,  8,  1.01045,  -59.3195,  'ATHENS 1',  11.500,  8
18054,  1,  10.808,  3.050,  0.000,  0.000,  8,  1.00891,  -60.0279,  'BUFFALO ',  11.500,  7
18055,  1,  15.604,  4.396,  0.000,  0.000,  8,  1.02799,  -58.1939,  'RUSK 0SE',  11.500,  8
18056,  1,  8.405,  2.374,  0.000,  0.000,  8,  1.02482,  -59.7634,  'WINONA 0',  11.500,  8
18062,  1,  4.813,  1.361,  0.000,  0.000,  8,  1.03011,  -56.1459,  'CUSHING ',  11.500,  8
18063,  1,  34.663,  9.697,  0.000,  0.000,  8,  1.01962,  -62.8842,  'NACOGDOC',  11.500,  8
18064,  1,  13.716,  3.867,  0.000,  0.000,  8,  1.02190,  -54.5874,  'FAIRFIEL',  11.500,  7
18065,  1,  3.249,  0.919,  0.000,  0.000,  8,  1.01523,  -57.6249,  'TRINIDAD',  11.500,  7
18066,  1,  1.568,  0.444,  0.000,  0.000,  8,  1.02240,  -54.0893,  'DIKE 0SE',  11.500,  8
18072,  1,  35.405,  9.900,  0.000,  0.000,  8,  1.01259,  -56.7481,  'PALESTIN',  11.500,  8
18073,  1,  8.614,  2.433,  0.000,  0.000,  8,  1.01525,  -59.6824,  'EMORY 0S',  11.500,  8
18081,  1,  16.522,  4.653,  0.000,  0.000,  8,  1.01556,  -59.9975,  'TYLER 9 ',  11.500,  8
18086,  1,  17.553,  4.940,  0.000,  0.000,  8,  0.99412,  -60.6019,  'FRANKLIN',  11.500,  7
18089,  1,  14.439,  4.070,  0.000,  0.000,  8,  1.02397,  -59.4845,  'TYLER 3 ',  11.500,  8
18090,  1,  7.545,  2.132,  0.000,  0.000,  8,  1.01932,  -61.9459,  'ELKHART ',  11.500,  7
18091,  1,  5.529,  1.563,  0.000,  0.000,  8,  1.02731,  -55.7532,  'WORTHAM ',  11.500,  7
18092,  1,  3.241,  0.917,  0.000,  0.000,  8,  1.01277,  -60.8452,  'OAKWOOD ',  11.500,  7
18093,  1,  2.942,  0.833,  0.000,  0.000,  8,  1.02648,  -52.7740,  'COOKVILL',  11.500,  8
18095,  1,  92.670,  25.347,  0.000,  0.000,  8,  1.00733,  -67.6971,  'COLLEGE ',  11.500,  7
18096,  1,  7.477,  2.113,  0.000,  0.000,  8,  1.01268,  -58.6767,  'EDGEWOOD',  11.500,  8
18100,  1,  20.198,  5.681,  0.000,  0.000,  8,  1.02442,  -59.3492,  'TYLER 2 ',  11.500,  8
18101,  1,  6.578,  1.859,  0.000,  0.000,  8,  1.01873,  -62.9060,  'ALTO 0SE',  11.500,  8
18102,  1,  3.947,  1.117,  0.000,  0.000,  8,  0.96102,  -67.6385,  'CALVERT ',  11.500,  7
18103,  1,  5.381,  1.522,  0.000,  0.000,  8,  1.01309,  -58.0755,  'JEWETT 2',  11.500,  7
18104,  1,  40.702,  11.360,  0.000,  0.000,  8,  1.01817,  -69.4897,  'NAVASOTA',  11.500,  7
18106,  1,  52.986,  14.724,  0.000,  0.000,  8,  1.02200,  -53.1698,  'MOUNT PL',  11.500,  8
18107,  1,  6.508,  1.839,  0.000,  0.000,  8,  1.02731,  -53.9934,  'SCROGGIN',  11.500,  8
18108,  1,  37.712,  10.536,  0.000,  0.000,  8,  1.01464,  -59.6775,  'WILLS PO',  11.500,  8
18109,  1,  31.328,  8.773,  0.000,  0.000,  8,  1.01036,  -58.1010,  'ATHENS 2',  11.500,  8
18110,  1,  21.352,  6.004,  0.000,  0.000,  8,  1.02732,  -56.8362,  'POINT 0S',  11.500,  8
18111,  1,  62.989,  17.437,  0.000,  0.000,  8,  1.01980,  -63.0021,  'LUFKIN 2',  11.500,  8
18114,  1,  16.691,  4.701,  0.000,  0.000,  8,  1.03148,  -55.3139,  'JACKSONV',  11.500,  8
18118,  1,  27.913,  7.827,  0.000,  0.000,  8,  1.01334,  -64.5215,  'CROCKETT',  11.500,  7
18119,  1,  29.126,  8.167,  0.000,  0.000,  8,  1.03080,  -55.6757,  'HENDERSO',  11.500,  8
18120,  1,  20.456,  5.753,  0.000,  0.000,  8,  1.02733,  -68.5939,  'BRYAN 3 ',  11.500,  7
18121,  1,  49.401,  13.747,  0.000,  0.000,  8,  1.02496,  -58.3495,  'JACKSONV',  11.500,  8
18122,  1,  24.607,  6.909,  0.000,  0.000,  8,  1.02077,  -69.2140,  'BRYAN 5 ',  11.500,  7
18123,  1,  8.321,  2.350,  0.000,  0.000,  8,  1.01275,  -57.8109,  'MALAKOFF',  11.500,  8
18124,  1,  14.890,  4.197,  0.000,  0.000,  8,  1.02479,  -55.2065,  'CUMBY 0S',  11.500,  8
18125,  1,  25.694,  7.213,  0.000,  0.000,  8,  1.02733,  -63.7152,  'NACOGDOC',  11.500,  8
18132,  1,  18.016,  5.070,  0.000,  0.000,  8,  1.00770,  -58.6405,  'TEAGUE 0',  11.500,  7
18134,  1,  69.583,  19.222,  0.000,  0.000,  8,  1.02683,  -57.4472,  'TYLER 7 ',  11.500,  8
18135,  1,  55.260,  15.345,  0.000,  0.000,  8,  1.02453,  -59.2247,  'TYLER 6 ',  11.500,  8
18136,  1,  4.291,  1.214,  0.000,  0.000,  8,  1.02186,  -58.9346,  'YANTIS 0',  11.500,  8
18137,  1,  16.050,  4.522,  0.000,  0.000,  8,  1.01946,  -62.6135,  'POLLOK 0',  11.500,  8
18138,  1,  2.844,  0.805,  0.000,  0.000,  8,  1.02731,  -59.8796,  'TYLER 1 ',  11.500,  8
18140,  1,  137.096,  36.851,  0.000,  0.000,  8,  1.00702,  -67.8970,  'COLLEGE ',  11.500,  7
18141,  1,  13.073,  3.687,  0.000,  0.000,  8,  1.02250,  -68.0887,  'HEARNE 0',  11.500,  7
18142,  1,  10.345,  2.920,  0.000,  0.000,  8,  1.02092,  -53.9231,  'MOUNT VE',  11.500,  8
18143,  1,  16.908,  4.762,  0.000,  0.000,  8,  1.02534,  -68.1343,  'IOLA 0SE',  11.500,  7
18144,  1,  3.008,  0.852,  0.000,  0.000,  8,  1.01859,  -55.5771,  'STREETMA',  11.500,  7
18145,  1,  3.209,  0.908,  0.000,  0.000,  8,  1.02273,  -57.1835,  'COMO 0SE',  11.500,  8
18146,  1,  34.022,  9.518,  0.000,  0.000,  8,  1.01178,  -61.1144,  'HENDERSO',  11.500,  8
18150,  1,  4.095,  1.159,  0.000,  0.000,  8,  1.01882,  -62.5957,  'ZAVALLA ',  11.500,  8
18151,  1,  10.505,  2.965,  0.000,  0.000,  8,  1.02732,  -62.5955,  'GRAPELAN',  11.500,  7
18152,  1,  32.206,  9.019,  0.000,  0.000,  8,  1.02601,  -68.1713,  'BRYAN 2 ',  11.500,  7
18153,  1,  33.522,  9.379,  0.000,  0.000,  8,  1.01043,  -59.6973,  'CANTON 0',  11.500,  8
18154,  1,  16.761,  4.719,  0.000,  0.000,  8,  1.01827,  -60.0198,  'TYLER 5 ',  11.500,  8
18160,  1,  49.540,  13.786,  0.000,  0.000,  8,  1.02608,  -67.1133,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  113.253,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  44.278,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1021,  '1',  107.084,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  96.614,  -9.437,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  66.663,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  149.214,  -39.439,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  48.307,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  79.173,  -20.529,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  87.238,  -9.988,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1043,  '1',  31.560,  -8.470,  12.520,  -8.470,  1.00000,  0,  70.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  58.800,  17.640
1048,  '1',  97.560,  -16.440,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -4.863,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  85.879,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  31.885,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  76.489,  -10.094,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  86.151,  20.143,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  42.975,  -5.622,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -6.071,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -3.201,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -3.745,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -7.330,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -3.756,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  1.827,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  80.511,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  61.990,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  40.256,  -4.879,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  38.645,  28.076,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -35.944,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  -0.000,  -10.897,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  163.659,  -214.101,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2062,  '1',  91.880,  -17.743,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  96.010,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  72.012,  -12.018,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  43.268,  -9.730,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  67.600,  20.280
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  96.963,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  46.293,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  43.628,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  90.981,  -11.066,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  80.511,  1.880,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  128.013,  14.996,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  70.041,  6.855,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  112.179,  24.484,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  16.045,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  129.355,  -20.407,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  131.595,  21.939,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  131.595,  14.032,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  131.595,  12.888,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  88.899,  6.810,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  88.899,  7.462,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  88.899,  10.732,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  88.899,  7.960,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  43.204,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  80.511,  19.067,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  91.353,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  53.567,  -14.370,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  133.649,  16.302,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  124.789,  -23.271,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  40.256,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  53.674,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  107.348,  14.900,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  64.731,  7.502,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  85.879,  10.178,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  -0.983,  -10.889,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  45.086,  7.141,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  40.148,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  40.148,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3117,  '1',  33.815,  -9.070,  13.420,  -9.070,  1.00000,  0,  75.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  63.000,  18.900
3118,  '1',  64.409,  -15.125,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  105.738,  -19.379,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  72.460,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  67.901,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  61.189,  -10.739,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  54.318,  21.560,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  49.108,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  108.207,  1.463,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  1.490,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  263.647,  -52.986,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  107.348,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  5.048,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  5.259,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  3.488,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  5.019,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  3.340,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  5.590,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  10.367,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  11.205,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  21.146,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  105.600,  23.741,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  115.212,  -17.757,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  21.923,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  20.451,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  100.907,  15.506,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  152.005,  34.456,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  17.652,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  7.685,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  6.527,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  107.885,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  80.511,  -0.336,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  128.073,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  108.959,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  405.690,  -4.767,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  108.207,  6.341,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  49.380,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  76.808,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  -6.224,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -6.954,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -6.958,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  24.104,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5170,  '1',  38.404,  -8.640,  12.780,  -8.640,  1.00000,  0,  72.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  60.000,  18.000
5198,  '1',  96.010,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  144.015,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  96.010,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  43.312,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  58.508,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  40.409,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  41.886,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  113.906,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  296.361,  -136.695,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  107.581,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  67.793,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  59.613,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  105.995,  20.053,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  13.094,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  20.398,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  11.560,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  6.818,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  9.467,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  37.329,  7.356,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -15.034,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.252,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -18.464,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.367,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.306,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -11.748,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  21.687,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  22.143,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  258.680,  -10.329,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  258.680,  -10.699,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  339.561,  -10.883,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -24.649,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -46.269,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -7.349,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -6.970,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -15.309,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -8.396,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  64.387,  -0.720,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  64.387,  -1.630,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  64.387,  -0.923,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  16.435,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  172.840,  19.511,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  172.840,  22.702,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  172.840,  43.855,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  36.088,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  18.337,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  12.185,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  217.800,  172.059,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  17.343,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  31.223,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  20.240,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  18.872,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  17.002,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  41.386,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  90.224,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  132.610,  12.153,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  132.610,  9.361,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  132.610,  9.739,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  132.610,  11.603,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2373.575,  1086.523,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  327.260,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  39.939,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  21.929,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  21.336,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  34.432,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  18.066,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  36.544,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  36.752,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  39.698,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  25.480,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  35.387,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  39.290,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  21.731,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  17.881,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  52.135,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  133.950,  27.102,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  133.950,  23.069,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  133.950,  43.224,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  133.950,  67.654,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  24.665,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  36.092,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  9.679,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  14.184,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.947,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  66.991,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  75.748,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  31.956,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  24.788,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  25.674,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  35.432,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  64.611,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  64.062,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  68.906,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  130.620,  20.369,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  130.620,  47.081,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  130.620,  28.251,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  30.298,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  30.147,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  24.262,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  29.016,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  30.968,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  38.050,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  106.520,  20.591,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  22.519,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  29.131,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  23.428,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  25.408,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  121.428,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  364.610,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  93.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  174.990,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  78.000,  129.012,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8033,  '1',  70.480,  -0.025,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.065,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  -0.018,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.018,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  62.234,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -95.121,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  264.410,  -134.984,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  136.240,  -24.247,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -23.741,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  50.158,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  72.863,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  48.292,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8116,  '1',  105.510,  16.721,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  19.118,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -35.644,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -67.892,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  56.849,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05528,  0.00000,  21.71,  0.00,  0.00,  1.00000,  -0.606,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08830,  0.00000,  13.59,  0.00,  0.00,  1.00000,  -0.530,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.21035,  0.00000,  5.70,  0.00,  0.00,  1.00000,  -0.533,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.43409,  0.00000,  2.76,  0.00,  0.00,  1.00000,  -0.641,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03975,  0.00000,  30.19,  0.00,  0.00,  1.00000,  -0.495,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.52325,  0.00000,  2.29,  0.00,  0.00,  1.00000,  -0.442,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18118,  0.00000,  6.62,  0.00,  0.00,  1.00000,  -0.531,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.41826,  0.00000,  2.87,  0.00,  0.00,  1.00000,  -0.370,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06219,  0.00000,  19.30,  0.00,  0.00,  1.00000,  -0.577,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  18.22686,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.582,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02037,  0.00000,  58.90,  0.00,  0.00,  1.00000,  -0.597,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.02010,  0.00000,  59.71,  0.00,  0.00,  1.00000,  -0.586,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01480,  0.00000,  81.07,  0.00,  0.00,  1.00000,  -0.554,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.18537,  0.00000,  6.47,  0.00,  0.00,  1.00000,  -0.453,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01308,  0.00000,  91.72,  0.00,  0.00,  1.00000,  -0.556,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07098,  0.00000,  16.91,  0.00,  0.00,  1.00000,  -0.456,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.16208,  0.00000,  7.40,  0.00,  0.00,  1.00000,  -0.522,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.09801,  0.00000,  12.24,  0.00,  0.00,  1.00000,  -0.413,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01182,  0.00000,  101.49,  0.00,  0.00,  1.00000,  -0.599,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02440,  0.00000,  49.17,  0.00,  0.00,  1.00000,  -0.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.12938,  0.00000,  9.28,  0.00,  0.00,  1.00000,  -0.569,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01325,  0.00000,  90.56,  0.00,  0.00,  1.00000,  -0.609,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10872,  0.00000,  11.04,  0.00,  0.00,  1.00000,  -0.569,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07603,  0.00000,  15.78,  0.00,  0.00,  1.00000,  -0.466,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.27507,  0.00000,  4.36,  0.00,  0.00,  1.00000,  -0.448,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08620,  0.00000,  13.92,  0.00,  0.00,  1.00000,  -0.434,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01007,  0.00000,  119.13,  0.00,  0.00,  1.00000,  -0.618,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01955,  0.00000,  61.38,  0.00,  0.00,  1.00000,  -0.336,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01953,  0.00000,  61.44,  0.00,  0.00,  1.00000,  -0.416,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01220,  0.00000,  98.37,  0.00,  0.00,  1.00000,  -0.595,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03406,  0.00000,  35.23,  0.00,  0.00,  1.00000,  -0.412,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06258,  0.00000,  19.17,  0.00,  0.00,  1.00000,  -0.508,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02895,  0.00000,  41.44,  0.00,  0.00,  1.00000,  -0.536,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.25311,  0.00000,  0.96,  0.00,  0.00,  1.00000,  -0.499,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04035,  0.00000,  29.74,  0.00,  0.00,  1.00000,  -0.471,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.12880,  0.00000,  9.32,  0.00,  0.00,  1.00000,  -0.647,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03499,  0.00000,  34.29,  0.00,  0.00,  1.00000,  -0.927,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.24594,  0.00000,  4.88,  0.00,  0.00,  1.00000,  -0.916,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.11486,  0.00000,  10.45,  0.00,  0.00,  1.00000,  -0.724,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03178,  0.00000,  37.76,  0.00,  0.00,  1.00000,  -0.777,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02257,  0.00000,  53.16,  0.00,  0.00,  1.00000,  -0.674,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03824,  0.00000,  31.38,  0.00,  0.00,  1.00000,  -0.720,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.34944,  0.00000,  3.43,  0.00,  0.00,  1.00000,  -0.924,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03309,  0.00000,  36.27,  0.00,  0.00,  1.00000,  -0.964,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03652,  0.00000,  32.86,  0.00,  0.00,  1.00000,  -0.778,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.18192,  0.00000,  6.60,  0.00,  0.00,  1.00000,  -0.912,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03646,  0.00000,  32.92,  0.00,  0.00,  1.00000,  -0.768,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.06389,  0.00000,  18.78,  0.00,  0.00,  1.00000,  -0.702,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.63090,  0.00000,  1.90,  0.00,  0.00,  1.00000,  -0.933,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.12867,  0.00000,  9.33,  0.00,  0.00,  1.00000,  -0.798,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.31808,  0.00000,  3.77,  0.00,  0.00,  1.00000,  -0.699,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.05364,  0.00000,  22.37,  0.00,  0.00,  1.00000,  -0.952,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.20610,  0.00000,  5.82,  0.00,  0.00,  1.00000,  -0.608,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.44956,  0.00000,  2.67,  0.00,  0.00,  1.00000,  -0.912,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.16167,  0.00000,  7.42,  0.00,  0.00,  1.00000,  -0.980,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.36372,  0.00000,  3.30,  0.00,  0.00,  1.00000,  -0.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.24939,  0.00000,  4.81,  0.00,  0.00,  1.00000,  -0.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03689,  0.00000,  32.53,  0.00,  0.00,  1.00000,  -0.774,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.32399,  0.00000,  3.70,  0.00,  0.00,  1.00000,  -0.923,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.76953,  0.00000,  1.56,  0.00,  0.00,  1.00000,  -0.928,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.23444,  0.00000,  5.12,  0.00,  0.00,  1.00000,  -0.915,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10431,  0.00000,  11.50,  0.00,  0.00,  1.00000,  -0.920,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.45629,  0.00000,  2.63,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06364,  0.00000,  18.86,  0.00,  0.00,  1.00000,  -0.933,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05108,  0.00000,  23.49,  0.00,  0.00,  1.00000,  -0.782,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09199,  0.00000,  13.05,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.13928,  0.00000,  8.62,  0.00,  0.00,  1.00000,  -0.925,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.20573,  0.00000,  5.83,  0.00,  0.00,  1.00000,  -0.640,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.12759,  0.00000,  9.41,  0.00,  0.00,  1.00000,  -0.719,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.46312,  0.00000,  2.59,  0.00,  0.00,  1.00000,  -0.975,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07057,  0.00000,  17.01,  0.00,  0.00,  1.00000,  -0.855,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03608,  0.00000,  33.26,  0.00,  0.00,  1.00000,  -0.719,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03912,  0.00000,  30.68,  0.00,  0.00,  1.00000,  -0.901,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03153,  0.00000,  38.05,  0.00,  0.00,  1.00000,  -0.769,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.47984,  0.00000,  2.50,  0.00,  0.00,  1.00000,  -0.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02499,  0.00000,  48.03,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.20054,  0.00000,  5.98,  0.00,  0.00,  1.00000,  -0.935,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01512,  0.00000,  79.37,  0.00,  0.00,  1.00000,  -0.940,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.15192,  0.00000,  7.90,  0.00,  0.00,  1.00000,  -0.569,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.03051,  0.00000,  39.33,  0.00,  0.00,  1.00000,  -0.763,  0.00000,  0.00000,  0.00000,  0.00000,  1
