0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00577,  -65.4659,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02871,  -62.7546,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02220,  -69.2479,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02604,  -69.8256,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01724,  -61.6376,  'BIG SPRI',  115.00,  9
1006,  1,  -8.678,  4.940,  0.000,  0.000,  1,  1.01194,  -60.9739,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03136,  -61.0104,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01618,  -63.4144,  'IRAAN 2 ',  115.00,  9
1009,  1,  -20.868,  11.880,  0.000,  0.000,  1,  1.00574,  -62.2760,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.001,  4.336,  0.000,  0.000,  1,  1.03095,  -62.3976,  'PRESIDIO',  115.00,  9
1011,  1,  -7.497,  0.000,  0.000,  0.000,  1,  1.03185,  -61.8727,  'PRESIDIO',  22.000,  9
1012,  1,  0.003,  -10.078,  0.000,  0.000,  1,  1.02996,  -75.0125,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00049,  -54.3323,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00368,  -56.0525,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03439,  -62.3324,  'MARFA 0 ',  115.00,  9
1016,  1,  0.001,  -31.562,  0.000,  0.000,  1,  1.02570,  -63.8461,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99091,  -63.8163,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99174,  -63.9486,  'NOTREES ',  115.00,  9
1019,  1,  -0.008,  -149.858,  0.000,  0.000,  1,  1.02378,  -65.6538,  'MIDLAND ',  115.00,  9
1020,  1,  -0.016,  -66.976,  0.000,  0.000,  1,  1.03000,  -65.1668,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00861,  -62.9400,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02334,  -69.0622,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -66.0626,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99216,  -64.0327,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02334,  -63.6591,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00334,  -61.2494,  'BIG SPRI',  13.800,  9
1027,  1,  0.048,  -78.761,  0.000,  0.000,  1,  1.02477,  -69.2936,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02805,  -69.8287,  'COAHOMA ',  115.00,  9
1029,  1,  0.015,  -41.082,  0.000,  0.000,  1,  1.01345,  -67.9217,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01958,  -62.9828,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01681,  -58.0820,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00634,  -62.7715,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00200,  -62.9793,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01084,  -62.0762,  'BIG SPRI',  115.00,  9
1035,  1,  -22.767,  12.960,  0.000,  0.000,  1,  1.00064,  -60.9483,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00042,  -63.6582,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99121,  -65.0563,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01315,  -61.0990,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -59.2681,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00652,  -64.7144,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00893,  -61.6545,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -59.7331,  'FORSAN 1',  13.800,  9
1043,  1,  -14.874,  7.264,  0.000,  0.000,  1,  0.99986,  -60.5570,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02331,  -73.0757,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00448,  -67.3462,  'MIDLAND ',  115.00,  9
1046,  1,  -0.000,  -5.789,  0.000,  0.000,  1,  1.03001,  -72.7429,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99788,  -51.7468,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -42.8890,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -35.7450,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99788,  -51.7468,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99788,  -51.7468,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99788,  -51.7468,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00468,  -56.9643,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02168,  -67.4185,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01880,  -69.3697,  'ODONNELL',  115.00,  9
1056,  1,  -0.054,  -51.264,  0.000,  0.000,  1,  1.03000,  -65.7526,  'LENORAH ',  115.00,  9
1057,  1,  -29.618,  17.280,  0.000,  0.000,  1,  1.00769,  -63.5770,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02368,  -65.6908,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02368,  -65.6908,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02368,  -65.6908,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02059,  -60.9338,  'BIG SPRI',  115.00,  9
1062,  1,  -1.126,  0.000,  0.000,  0.000,  1,  1.02074,  -60.8533,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01476,  -50.9402,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00077,  -66.6423,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01093,  -61.8620,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -59.3175,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00869,  -61.9591,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99804,  -65.7060,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02224,  -64.0508,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -62.5592,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01112,  -64.4171,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -60.6992,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.2320,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.6119,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -58.1746,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.3268,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.8648,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01112,  -64.4171,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04710,  -72.9442,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01112,  -64.4171,  'ODESSA 1',  18.000,  9
1081,  2,  -0.004,  -5.201,  0.000,  0.000,  1,  1.01000,  -60.5240,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01200,  -61.3430,  'FORT STO',  115.00,  9
1083,  1,  0.004,  -27.020,  0.000,  0.000,  1,  1.01661,  -61.0034,  'FORT STO',  115.00,  9
1084,  1,  -29.216,  -24.600,  0.000,  0.000,  1,  1.03506,  -65.7851,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99904,  -55.7909,  'KERMIT 0',  115.00,  9
1086,  1,  0.007,  -30.513,  0.000,  0.000,  1,  1.00863,  -57.1494,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.004,  -5.738,  0.000,  0.000,  1,  1.03001,  -68.8605,  'SHEFFIEL',  115.00,  9
1088,  1,  -18.972,  5.102,  0.000,  0.000,  1,  0.99946,  -63.7211,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00953,  -69.5321,  'LAMESA 0',  115.00,  9
1090,  1,  -18.213,  -40.150,  0.000,  0.000,  1,  1.01238,  -62.0520,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03615,  -77.9647,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01120,  -81.5891,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02581,  -79.6630,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02544,  -81.5366,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -78.7145,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -78.5533,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -77.9341,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01482,  -81.0396,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01583,  -80.0200,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.044,  -87.307,  0.000,  0.000,  2,  1.03000,  -80.6428,  'IOWA PAR',  161.00,  11
2010,  1,  -0.007,  -17.291,  0.000,  0.000,  2,  1.03000,  -81.3200,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03880,  -76.3270,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02911,  -76.5078,  'PANHANDL',  161.00,  10
2013,  1,  -24.098,  28.890,  0.000,  0.000,  2,  1.03076,  -75.9467,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01513,  -80.7328,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01784,  -86.4843,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02498,  -85.1853,  'SHERMAN ',  161.00,  11
2017,  1,  0.001,  213.070,  0.000,  0.000,  2,  1.03216,  -75.9726,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03236,  -76.1637,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03216,  -75.9726,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01763,  -78.5602,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02577,  -78.5572,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01832,  -80.4933,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02577,  -78.5572,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02146,  -77.2715,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01492,  -78.1891,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02684,  -76.9971,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00934,  -82.1217,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01630,  -80.3516,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02376,  -80.0033,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99707,  -84.3523,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03845,  -77.3388,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01708,  -80.5728,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98601,  -86.5322,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02693,  -84.8081,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03502,  -77.9184,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01772,  -78.7328,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02756,  -86.2335,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02002,  -82.3621,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00200,  -85.8136,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01653,  -81.0590,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02458,  -76.0388,  'PANHANDL',  161.00,  10
2042,  1,  -12.371,  11.460,  0.000,  0.000,  2,  1.01595,  -75.4909,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02607,  -84.9812,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02684,  -84.5612,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01686,  -78.9746,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02799,  -84.5895,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02592,  -82.0757,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03805,  -78.5621,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02682,  -80.8129,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98503,  -85.7696,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01167,  -83.4655,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01686,  -78.9989,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00544,  -83.0002,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02033,  -77.0422,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01912,  -77.9038,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02033,  -77.0422,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -74.7342,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02298,  -75.9796,  'WHITE DE',  161.00,  10
2059,  1,  -10.823,  11.520,  0.000,  0.000,  2,  1.01201,  -75.3412,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98969,  -84.4972,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02544,  -80.6152,  'VERNON 1',  161.00,  10
2062,  1,  -16.741,  14.213,  0.000,  0.000,  2,  1.01996,  -80.2265,  'VERNON 1',  18.000,  10
2063,  1,  -0.028,  -40.196,  0.000,  0.000,  2,  1.02999,  -84.2112,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00398,  -82.4001,  'SUMNER 0',  161.00,  11
2065,  1,  -0.026,  -65.635,  0.000,  0.000,  2,  1.03000,  -86.2243,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03414,  -76.1739,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01189,  -78.2952,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01146,  -77.2936,  'WINDTHOR',  161.00,  11
2069,  1,  -0.129,  -57.466,  0.000,  0.000,  2,  1.02999,  -84.7531,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01256,  -76.9367,  'ARCHER 2',  161.00,  11
2071,  1,  -17.347,  21.600,  0.000,  0.000,  2,  1.00041,  -76.3609,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02851,  -83.5853,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03416,  -74.5436,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02662,  -74.0939,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02662,  -74.0939,  'JAYTON 2',  115.00,  10
2076,  1,  -7.589,  -6.390,  0.000,  0.000,  2,  1.03895,  -74.2564,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02689,  -85.8790,  'MUENSTER',  161.00,  11
2078,  1,  -13.011,  10.230,  0.000,  0.000,  2,  1.01994,  -85.3597,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03468,  -80.3325,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01218,  -84.8078,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01047,  -83.8414,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01858,  -79.4116,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01858,  -79.4116,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01858,  -79.4116,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01858,  -79.4116,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00618,  -85.4534,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03651,  -76.0413,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01146,  -77.1367,  'ARCHER 1',  161.00,  11
2089,  1,  -7.818,  9.667,  0.000,  0.000,  2,  0.99963,  -76.5732,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00522,  -82.9722,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03362,  -79.8821,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02720,  -83.1739,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03119,  -76.3530,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03119,  -76.3530,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03119,  -76.3530,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  105.025,  0.000,  0.000,  2,  1.03000,  -74.6300,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03060,  -74.3933,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03693,  -77.3993,  'RALLS 1 ',  161.00,  10
2099,  1,  -1.240,  1.440,  0.000,  0.000,  2,  1.02952,  -74.6065,  'RALLS 1 ',  18.000,  10
2100,  1,  -18.600,  21.600,  0.000,  0.000,  2,  1.02115,  -74.1921,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02740,  -80.3807,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02782,  -81.6222,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02740,  -80.3807,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02740,  -80.3807,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02740,  -80.3807,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99078,  -86.0880,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02427,  -82.2113,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02963,  -78.6029,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02072,  -80.9329,  'BURKBURN',  161.00,  11
2110,  1,  -0.015,  -42.418,  0.000,  0.000,  2,  1.03000,  -86.0907,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02467,  -78.6575,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01464,  -81.3327,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02606,  -78.3800,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02379,  -79.3412,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01833,  -76.1132,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02211,  -77.2046,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01646,  -75.7553,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01546,  -75.4684,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02120,  -76.9478,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01602,  -75.5825,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01307,  -81.7456,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00806,  -82.1045,  'TELEPHON',  161.00,  11
2123,  1,  -28.240,  26.160,  0.000,  0.000,  2,  1.02251,  -75.8894,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98285,  -87.2652,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01760,  -83.6553,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02295,  -86.1246,  'VALLEY V',  161.00,  11
2127,  2,  -0.055,  216.320,  0.000,  0.000,  2,  1.04000,  -76.4317,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03387,  -76.7732,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99507,  -85.8796,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02928,  -78.5144,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02725,  -78.3591,  'HASKELL ',  115.00,  10
2132,  1,  -0.004,  -7.919,  0.000,  0.000,  2,  1.03000,  -79.3941,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02382,  -85.7229,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01244,  -81.2902,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00236,  -84.3712,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01813,  -70.1224,  'SWEETWAT',  115.00,  27
3004,  1,  -9.488,  5.400,  0.000,  0.000,  3,  1.01301,  -69.5801,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97205,  -96.1352,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02187,  -74.2187,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02770,  -73.0786,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02324,  -79.4912,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02770,  -77.7280,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99269,  -95.5339,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99920,  -88.4936,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98697,  -89.5065,  'WILLOW C',  115.00,  28
3013,  1,  -0.008,  -39.780,  0.000,  0.000,  3,  1.03000,  -75.1180,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02293,  -80.2704,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01638,  -69.4855,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01905,  -72.1777,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -70.4267,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03093,  -75.5617,  'CHRISTOV',  230.00,  27
3019,  1,  -0.008,  -12.142,  0.000,  0.000,  3,  1.03000,  -76.8372,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -74.1724,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02477,  -77.3583,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01124,  -71.1202,  'COLORADO',  115.00,  27
3023,  1,  -0.010,  -20.249,  0.000,  0.000,  3,  1.03000,  -74.8506,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02789,  -77.3871,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02072,  -80.2614,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03684,  -75.2957,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02780,  -76.8213,  'ABILENE ',  115.00,  27
3028,  1,  -23.129,  -9.053,  0.000,  0.000,  3,  1.03974,  -74.9012,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02905,  -81.1827,  'LOMETA 0',  115.00,  28
3030,  1,  -0.006,  -81.563,  0.000,  0.000,  3,  1.03000,  -84.5823,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01938,  -73.6849,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01915,  -74.3856,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01223,  -71.9288,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -69.6514,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02090,  -81.2360,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02225,  -80.6907,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03747,  -71.3456,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02024,  -70.5768,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -70.4833,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01496,  -80.3963,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03793,  -69.8198,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01984,  -66.7825,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03793,  -69.8198,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03793,  -69.8198,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.6233,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03848,  -72.5168,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.008,  -37.832,  0.000,  0.000,  3,  1.03000,  -69.6413,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04502,  -74.2822,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02382,  -75.6214,  'ANSON 0 ',  115.00,  27
3050,  1,  0.009,  -68.535,  0.000,  0.000,  3,  1.02682,  -79.6967,  'DEL RIO ',  230.00,  28
3051,  1,  0.009,  -20.581,  0.000,  0.000,  3,  1.01440,  -81.9690,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99091,  -91.4904,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03655,  -71.2974,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02925,  -72.7972,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -70.3308,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.4676,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.5221,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03629,  -68.8221,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02300,  -66.1503,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.2859,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.0120,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.9112,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.5240,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02286,  -68.8964,  'ROSCOE 4',  115.00,  27
3065,  1,  -20.362,  11.590,  0.000,  0.000,  3,  1.01019,  -67.3448,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02047,  -82.3366,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02883,  -71.2646,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -70.2991,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01985,  -75.6579,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02044,  -71.9492,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00604,  -70.3788,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02450,  -83.1518,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99391,  -97.2968,  'BRACKETT',  115.00,  28
3074,  1,  -25.246,  -7.722,  0.000,  0.000,  3,  0.99872,  -96.4462,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02152,  -82.7872,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99269,  -96.8441,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01864,  -74.9824,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03703,  -71.3759,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03373,  -72.1988,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02310,  -71.0294,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.3500,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03354,  -71.4646,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02816,  -72.1309,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -68.1719,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01471,  -70.0967,  'LORAINE ',  115.00,  27
3086,  1,  -18.972,  10.800,  0.000,  0.000,  3,  1.00284,  -68.6288,  'LORAINE ',  13.200,  27
3087,  1,  -18.511,  10.800,  0.000,  0.000,  3,  1.00279,  -68.6625,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03404,  -74.0263,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02412,  -76.3772,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02232,  -76.8226,  'ABILENE ',  161.00,  27
3091,  1,  -0.018,  -17.196,  0.000,  0.000,  3,  1.02000,  -77.4263,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -71.7513,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99236,  -94.1419,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02621,  -72.6828,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -70.6127,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03371,  -71.2447,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03107,  -70.5706,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -68.3617,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01787,  -75.0866,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01566,  -76.8762,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02131,  -78.2986,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01736,  -77.5373,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01607,  -71.5001,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01866,  -77.3833,  'BUCHANAN',  115.00,  28
3105,  1,  -8.992,  0.740,  0.000,  0.000,  3,  1.01880,  -76.7326,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -74.5154,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99387,  -87.6354,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02031,  -81.7029,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03010,  -70.0599,  'FLUVANNA',  115.00,  27
3110,  1,  -21.249,  -5.939,  0.000,  0.000,  3,  1.03986,  -68.6235,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01845,  -65.8742,  'STERLING',  115.00,  27
3112,  1,  -18.922,  10.770,  0.000,  0.000,  3,  1.00666,  -64.4211,  'STERLING',  18.000,  27
3113,  1,  -18.922,  10.770,  0.000,  0.000,  3,  1.00666,  -64.4211,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02275,  -79.7357,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02222,  -73.7538,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00961,  -71.8138,  'SYNDER 0',  115.00,  27
3117,  1,  -15.937,  8.826,  0.000,  0.000,  3,  0.99987,  -70.7777,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -70.4419,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02310,  -95.0340,  'BRACKETT',  115.00,  28
3120,  1,  -22.296,  0.000,  0.000,  0.000,  3,  1.02345,  -93.9260,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01737,  -69.1665,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -66.1487,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97849,  -99.0687,  'UVALDE 0',  115.00,  28
3124,  1,  0.023,  -47.201,  0.000,  0.000,  3,  1.02415,  -86.0302,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01380,  -77.6788,  'ABILENE ',  115.00,  27
3126,  1,  -0.037,  -42.816,  0.000,  0.000,  3,  0.97542,  -99.1078,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01609,  -69.3456,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01551,  -69.9457,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02128,  -68.8786,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01905,  -67.9537,  'SAN ANGE',  115.00,  27
3131,  1,  -28.838,  4.974,  0.000,  0.000,  3,  1.01986,  -72.4263,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02141,  -82.4905,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03282,  -70.9082,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03089,  -71.8444,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01957,  -72.0588,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00826,  -72.2780,  'SNYDER 2',  115.00,  27
3137,  1,  -25.600,  -10.989,  0.000,  0.000,  3,  1.02989,  -72.4589,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02708,  -82.2828,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01190,  -77.2587,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01976,  -75.8607,  'GOLDSBOR',  115.00,  27
3141,  1,  -23.145,  13.180,  0.000,  0.000,  3,  1.01895,  -69.8511,  'SWEETWAT',  115.00,  27
3142,  1,  -0.005,  -12.697,  0.000,  0.000,  3,  1.03000,  -82.8927,  'GOODFELL',  115.00,  27
3143,  1,  -0.000,  -14.698,  0.000,  0.000,  3,  1.03000,  -81.0424,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02467,  -81.9120,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02263,  -72.7064,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.001,  -6.892,  0.000,  0.000,  3,  1.03000,  -80.3339,  'JUNCTION',  115.00,  28
3147,  1,  -0.033,  -22.603,  0.000,  0.000,  3,  1.03000,  -81.9723,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01247,  -96.0048,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01967,  -128.7713,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02250,  -100.6898,  'LAREDO 7',  230.00,  20
4005,  1,  -0.002,  -73.691,  0.000,  0.000,  4,  1.02601,  -103.6211,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02555,  -101.5355,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01474,  -129.3909,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00952,  -81.9328,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02407,  -109.0006,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -108.0508,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01112,  -106.6670,  'HEBBRONV',  115.00,  19
4012,  1,  -0.213,  -42.736,  0.000,  0.000,  4,  1.02998,  -127.8039,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01326,  -128.9689,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02442,  -95.2306,  'EAGLE PA',  230.00,  20
4015,  1,  -0.040,  -73.171,  0.000,  0.000,  4,  1.02998,  -96.5017,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01557,  -82.0390,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01303,  -104.6164,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96781,  -96.1323,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00481,  -127.4514,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98938,  -105.3503,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00406,  -127.9975,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00733,  -101.4176,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01434,  -81.8045,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02021,  -80.6678,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01866,  -81.6821,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.4467,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02364,  -129.1118,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99976,  -70.9103,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99783,  -73.0286,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -69.1943,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01027,  -107.0280,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99426,  -111.0288,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00744,  -104.8463,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01213,  -128.6089,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98397,  -103.8204,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98514,  -93.2205,  'CRYSTAL ',  115.00,  20
4037,  1,  0.009,  -62.586,  0.000,  0.000,  4,  0.98124,  -98.3071,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95763,  -90.6910,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01737,  -118.7426,  'MISSION ',  230.00,  19
4040,  1,  -0.124,  -379.956,  0.000,  0.000,  4,  1.02999,  -122.0085,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -122.6135,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02342,  -126.9980,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00214,  -113.0051,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00779,  -113.8680,  'FALCON H',  115.00,  19
4045,  1,  -18.874,  -7.747,  0.000,  0.000,  4,  1.01980,  -112.5562,  'FALCON H',  13.800,  19
4046,  1,  -5.759,  -8.866,  0.000,  0.000,  4,  1.01980,  -113.5149,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -111.8861,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00598,  -123.5802,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01097,  -122.9712,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00028,  -121.7982,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98634,  -110.2357,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98634,  -110.2357,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01620,  -111.9146,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96762,  -94.8394,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99528,  -102.5993,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01446,  -94.7732,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00276,  -99.8718,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -92.1213,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -92.5457,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.9385,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -91.6463,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.8691,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -91.5825,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98880,  -103.1641,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98880,  -103.1641,  'CORPUS C',  18.000,  21
4066,  1,  -0.036,  -115.791,  0.000,  0.000,  4,  1.02999,  -129.0887,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00198,  -125.6776,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02440,  -129.7251,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99335,  -103.0008,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01473,  -112.3075,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00381,  -116.0361,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99960,  -102.6078,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01679,  -118.9054,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02679,  -121.2195,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01679,  -118.9054,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01679,  -118.9054,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01679,  -118.9054,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99355,  -102.8751,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01862,  -124.9692,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02592,  -102.4902,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01629,  -104.1971,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -97.7502,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -98.1254,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -100.1133,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -99.5470,  'CORPUS C',  13.800,  21
4086,  1,  -0.006,  -108.962,  0.000,  0.000,  4,  1.02886,  -122.9438,  'RIO HOND',  115.00,  19
4087,  1,  -0.000,  -125.169,  0.000,  0.000,  4,  1.02131,  -104.7774,  'CORPUS C',  115.00,  21
4088,  1,  -0.038,  -228.914,  0.000,  0.000,  4,  1.02999,  -128.6879,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00562,  -126.8065,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00562,  -126.8065,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00562,  -126.8065,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00562,  -126.8065,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00562,  -126.8065,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00562,  -126.8065,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00562,  -126.8065,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00562,  -126.8065,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00562,  -126.8065,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00562,  -126.8065,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97988,  -103.3687,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99754,  -102.4886,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00732,  -104.8256,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00704,  -119.8833,  'OLMITO 0',  115.00,  19
4103,  1,  -0.013,  -118.961,  0.000,  0.000,  4,  1.02998,  -130.4162,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99522,  -102.5252,  'TAFT 2 0',  115.00,  21
4105,  1,  -20.816,  -31.405,  0.000,  0.000,  4,  1.00939,  -102.0331,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00489,  -118.6334,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02410,  -128.2940,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00034,  -100.3928,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99194,  -104.6078,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01002,  -124.4647,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00034,  -127.7123,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02260,  -112.6005,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02126,  -102.1121,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01397,  -103.8191,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -100.9786,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -100.9286,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01702,  -82.1292,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97910,  -109.4759,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00166,  -114.7311,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99568,  -102.6619,  'CORPUS C',  115.00,  21
4121,  1,  -0.112,  -52.578,  0.000,  0.000,  4,  1.02998,  -127.9933,  'SANTA MA',  115.00,  19
4122,  1,  0.032,  -156.227,  0.000,  0.000,  4,  1.02053,  -128.6377,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99592,  -105.2244,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01144,  -119.9671,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96651,  -84.8153,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00606,  -117.6135,  'BROWNSVI',  115.00,  19
4127,  1,  0.027,  -69.641,  0.000,  0.000,  4,  0.99741,  -113.1651,  'ALICE 0 ',  115.00,  21
4128,  1,  0.016,  -72.401,  0.000,  0.000,  4,  1.01699,  -126.6826,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03382,  -107.9108,  'PREMONT ',  115.00,  20
4130,  1,  -0.006,  -21.536,  0.000,  0.000,  4,  1.02999,  -109.2482,  'FREER 0 ',  115.00,  20
4131,  1,  0.218,  -115.958,  0.000,  0.000,  4,  1.01892,  -86.7484,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01311,  -88.1508,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01892,  -86.7484,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01892,  -86.7484,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01892,  -86.7484,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01892,  -86.7484,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01892,  -86.7484,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01892,  -86.7484,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97618,  -108.2778,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02807,  -106.3250,  'SARITA 1',  230.00,  21
4141,  1,  -0.024,  -74.802,  0.000,  0.000,  4,  1.02999,  -110.0318,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03899,  -105.6251,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99657,  -91.3749,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97947,  -109.9781,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99748,  -101.7891,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01473,  -101.9588,  'LAREDO 4',  230.00,  20
4147,  1,  0.163,  -103.517,  0.000,  0.000,  4,  1.01742,  -103.9934,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99250,  -110.2070,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95635,  -93.5303,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99374,  -103.4715,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02294,  -108.6372,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02194,  -109.7493,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03272,  -108.0305,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00389,  -125.0278,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00765,  -122.8890,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99937,  -104.5128,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01700,  -127.1166,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01334,  -97.7272,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00254,  -101.4382,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.8543,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.1032,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -93.1696,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01334,  -97.7272,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00599,  -121.8010,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02297,  -108.8355,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01006,  -107.5201,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00817,  -128.3932,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00140,  -101.7094,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97673,  -105.5629,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99249,  -102.0703,  'ARANSAS ',  115.00,  21
4171,  1,  0.363,  -102.854,  0.000,  0.000,  4,  1.01414,  -123.2920,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01461,  -83.1869,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95385,  -83.5330,  'REFUGIO ',  115.00,  21
4174,  1,  -0.056,  -77.555,  0.000,  0.000,  4,  1.03000,  -81.4261,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.046,  -20.998,  0.000,  0.000,  4,  1.02999,  -105.1496,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03722,  -105.1438,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -104.0128,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.001,  -44.008,  0.000,  0.000,  4,  0.99144,  -87.1718,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01703,  -109.8619,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99202,  -103.0265,  'PORT ARA',  115.00,  21
4181,  1,  -23.140,  -42.620,  0.000,  0.000,  4,  1.00420,  -93.8114,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97023,  -94.2170,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01567,  -109.8275,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00857,  -118.9963,  'SAN PERL',  115.00,  19
4185,  1,  0.008,  -20.965,  0.000,  0.000,  4,  1.00806,  -111.9311,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -55.423,  0.000,  0.000,  4,  1.01495,  -128.8488,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99265,  -99.0289,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02737,  -95.7771,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98455,  -95.0599,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00875,  -104.5639,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00476,  -117.1332,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -111.9812,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01332,  -114.6915,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00819,  -123.4136,  'SEBASTIA',  115.00,  19
4195,  1,  -23.273,  13.250,  0.000,  0.000,  4,  1.01388,  -92.6271,  'OILTON 0',  500.00,  20
4196,  1,  0.049,  -209.561,  0.000,  0.000,  4,  1.02361,  -96.3246,  'OILTON 1',  230.00,  20
4197,  1,  -0.028,  -35.890,  0.000,  0.000,  4,  1.02998,  -99.6256,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -84.0777,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91028,  -92.8078,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99265,  -85.9350,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -83.6795,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -82.9491,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00394,  -82.1138,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -84.7117,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -84.1597,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88869,  -91.6411,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02054,  -83.4232,  'DENTON 5',  161.00,  17
5013,  1,  0.016,  -59.492,  0.000,  0.000,  5,  0.99574,  -86.7379,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00709,  -86.6679,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -80.0384,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -82.5157,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00755,  -85.4789,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -76.8840,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01602,  -79.7411,  'JACKSBOR',  161.00,  12
5020,  1,  -13.877,  17.280,  0.000,  0.000,  5,  1.02403,  -76.6302,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -79.7655,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -82.1413,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -79.7655,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94923,  -87.2848,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -80.9221,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02116,  -83.6662,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01908,  -84.8303,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -83.4763,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99025,  -81.7462,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -85.4239,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01567,  -84.4224,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -83.8613,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -79.7759,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -81.5966,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -79.7759,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -79.7759,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -77.7145,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -77.6489,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -78.8415,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -76.9899,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -77.8385,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -77.4966,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01131,  -85.3684,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01500,  -83.7180,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03484,  -75.8339,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -77.8916,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02083,  -78.1002,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02121,  -81.0546,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -79.7706,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01581,  -84.1777,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -79.7706,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -82.6657,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02448,  -83.4018,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85322,  -96.6049,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -76.5164,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -77.3141,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -74.5407,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02013,  -73.6323,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99239,  -85.6093,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00642,  -86.5485,  'MABANK 2',  115.00,  14
5061,  1,  -0.010,  -29.689,  0.000,  0.000,  5,  1.03001,  -88.8934,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01381,  -91.0368,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -79.7513,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -82.1825,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -79.7513,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -79.7513,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -77.2009,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -77.0732,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -76.9026,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01856,  -84.3747,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99844,  -81.2970,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -83.3691,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -80.0250,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01406,  -85.1835,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98271,  -84.6317,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01308,  -86.8842,  'TERRELL ',  161.00,  16
5077,  1,  -0.018,  -51.271,  0.000,  0.000,  5,  1.03001,  -88.1782,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -82.8599,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00542,  -82.3033,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97744,  -84.5560,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01427,  -80.6596,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -84.0960,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -80.7844,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -82.7777,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01087,  -84.6801,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02195,  -83.8024,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97315,  -86.2713,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98239,  -85.1814,  'CLIFTON ',  161.00,  18
5089,  1,  -25.037,  -28.199,  0.000,  0.000,  5,  1.00940,  -83.8811,  'CLIFTON ',  13.800,  18
5090,  1,  -0.006,  -185.309,  0.000,  0.000,  5,  1.02903,  -84.4956,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93462,  -89.9373,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01894,  -83.2638,  'GRANDVIE',  161.00,  14
5093,  1,  -0.119,  -202.280,  0.000,  0.000,  5,  1.03000,  -85.3325,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01253,  -81.1877,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -83.7719,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -83.7392,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -83.1178,  'EULESS 2',  161.00,  17
5098,  1,  -0.109,  -137.562,  0.000,  0.000,  5,  1.03000,  -84.5925,  'FORT WOR',  161.00,  17
5099,  1,  -0.036,  -96.903,  0.000,  0.000,  5,  1.03000,  -85.2936,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02001,  -83.8022,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98714,  -87.0341,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02795,  -81.1223,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -82.9409,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01963,  -83.2494,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -84.2967,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -84.2967,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -84.2967,  'IRVING 1',  13.800,  17
5108,  1,  -0.186,  -237.740,  0.000,  0.000,  5,  1.03000,  -83.2254,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00620,  -84.5101,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98618,  -85.0731,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -84.1390,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98105,  -85.2026,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01835,  -85.5121,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99320,  -86.6278,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -86.0714,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -83.5887,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01880,  -84.4023,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98030,  -84.7847,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -79.5736,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04284,  -76.0277,  'BROWNWOO',  500.00,  15
5121,  1,  -0.042,  -13.570,  0.000,  0.000,  5,  1.03000,  -78.7803,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -84.5093,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90852,  -88.9835,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91670,  -87.1360,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -82.7646,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -84.5159,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96344,  -87.6256,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01968,  -84.3827,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00213,  -83.8576,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -83.2149,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -76.9119,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01810,  -78.8462,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98358,  -86.3025,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00729,  -83.6179,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01851,  -85.0378,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98045,  -85.9514,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01178,  -79.6308,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00758,  -81.1969,  'WACO 1 1',  161.00,  13
5139,  1,  -0.090,  -86.433,  0.000,  0.000,  5,  1.03000,  -84.5199,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94631,  -87.7759,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00425,  -85.7446,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97702,  -83.9716,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -82.6137,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98195,  -83.4110,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02360,  -83.5359,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -84.0544,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -84.5681,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -84.4006,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02135,  -84.5788,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01483,  -80.2903,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97582,  -86.5749,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -84.2249,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01671,  -82.0284,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97022,  -86.5813,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01114,  -84.3910,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99220,  -86.3908,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00962,  -84.4298,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -83.6944,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90190,  -89.8483,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -82.4769,  'DENTON 2',  161.00,  17
5161,  1,  -0.218,  -101.609,  0.000,  0.000,  5,  1.03000,  -84.3677,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85528,  -96.3839,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01298,  -80.0544,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -80.6310,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -82.2406,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -79.5730,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -80.6310,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -84.7869,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01647,  -84.6600,  'DUBLIN 1',  161.00,  15
5170,  1,  -6.939,  8.640,  0.000,  0.000,  5,  1.01097,  -84.3967,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91970,  -91.4385,  'MERTENS ',  161.00,  14
5172,  1,  -0.109,  -126.761,  0.000,  0.000,  5,  1.03000,  -85.0893,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02499,  -83.4264,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91267,  -91.8227,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -82.8427,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99248,  -83.3695,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01997,  -83.5527,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01635,  -84.4687,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -78.3002,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02055,  -79.4954,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02093,  -84.2848,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94655,  -87.6879,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -84.2450,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01345,  -85.6625,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01656,  -85.0823,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01349,  -83.1526,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -78.2549,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02221,  -84.1456,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -84.3172,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00494,  -86.8320,  'GORDON 0',  161.00,  12
5191,  1,  0.010,  -57.584,  0.000,  0.000,  5,  0.97964,  -86.5490,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -77.1000,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -77.4490,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -83.9059,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -84.3746,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -77.1087,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -79.1651,  'BRYSON 1',  161.00,  12
5198,  1,  -17.347,  21.600,  0.000,  0.000,  5,  1.02411,  -77.0010,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -84.2610,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98470,  -86.1872,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89488,  -90.1155,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99088,  -84.2395,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02540,  -84.1254,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02615,  -77.7430,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -79.3040,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02078,  -75.7957,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -76.6993,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -76.4291,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95915,  -86.4053,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -83.4121,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86011,  -95.7995,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99785,  -84.7535,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -83.9208,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01752,  -84.2726,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01312,  -84.4484,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02221,  -84.2535,  'FORT WOR',  161.00,  17
5217,  1,  -0.193,  -183.866,  0.000,  0.000,  5,  1.03000,  -84.1227,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01035,  -85.6896,  'JUSTIN 0',  161.00,  17
5219,  1,  0.019,  -30.862,  0.000,  0.000,  5,  1.00543,  -85.2449,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -85.9171,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01747,  -80.5735,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97045,  -87.9288,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85508,  -96.7267,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -83.9629,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01785,  -86.5690,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99746,  -85.5928,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00888,  -86.3509,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01894,  -82.8969,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01949,  -83.9745,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -84.4024,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97295,  -86.7208,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -84.3778,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -83.8672,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01964,  -83.5470,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00260,  -81.3278,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03085,  -76.6654,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -76.8767,  'OLNEY 1 ',  161.00,  12
5238,  1,  -26.020,  32.400,  0.000,  0.000,  5,  1.02781,  -76.5253,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03628,  -76.7096,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -79.9163,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -80.4790,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -80.4790,  'GOLDTHWA',  115.00,  18
5243,  1,  -17.347,  21.600,  0.000,  0.000,  5,  1.03088,  -76.4631,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02077,  -84.3222,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -84.8291,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97724,  -83.8460,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96339,  -86.6293,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -83.4819,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01941,  -83.3946,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02139,  -83.0512,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -84.0653,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -84.4514,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02275,  -83.7543,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02220,  -84.0675,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98565,  -87.1155,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98714,  -84.9046,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97170,  -86.2924,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01835,  -84.0758,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01470,  -86.0393,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02016,  -75.3808,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99710,  -80.4937,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01231,  -71.1111,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01502,  -72.3440,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -95.431,  0.000,  0.000,  5,  1.02892,  -85.4528,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -83.0713,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -83.4755,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95983,  -87.0396,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97404,  -87.1494,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00827,  -81.8439,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91703,  -89.8336,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96419,  -83.6700,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -84.3981,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -84.1208,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01050,  -84.2342,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86618,  -95.7448,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93139,  -85.8504,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -84.2565,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99834,  -79.7986,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02116,  -76.8272,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01238,  -78.3124,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01524,  -75.1269,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01627,  -75.3902,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01765,  -75.7277,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00971,  -85.7145,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99994,  -84.9985,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99718,  -82.3096,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -83.6196,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97157,  -87.4995,  'WOLFE CI',  161.00,  16
5289,  1,  -0.265,  -200.555,  0.000,  0.000,  5,  1.03000,  -83.9928,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97360,  -86.2272,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -84.9199,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01700,  -84.3902,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01019,  -81.7172,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -84.5835,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -80.5618,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -82.4928,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -80.5618,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -80.5618,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -80.5618,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -80.5618,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -80.5618,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.4198,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.2187,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -80.7274,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -82.9944,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02183,  -83.6527,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -83.6450,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02025,  -83.6593,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -84.3935,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -84.4263,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -84.7398,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01506,  -84.9303,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01939,  -82.2083,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96343,  -86.2246,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01099,  -85.1218,  'DENTON 6',  161.00,  17
5316,  1,  -0.130,  -157.819,  0.000,  0.000,  5,  1.03000,  -84.1218,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01959,  -77.0061,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02108,  -78.6712,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01411,  -75.4032,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01377,  -75.2309,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01441,  -75.4726,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -80.4087,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -83.0583,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.2725,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.2667,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03941,  -79.3378,  'DALLAS 2',  13.800,  17
5327,  1,  0.812,  -0.000,  0.000,  0.000,  5,  0.86141,  -94.9369,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98210,  -84.7048,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01707,  -83.9759,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -83.3608,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00324,  -85.7287,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02240,  -85.1402,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00395,  -84.5801,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99282,  -81.8461,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -84.3947,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02006,  -83.6092,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01448,  -79.9082,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00933,  -83.3212,  'GRANBURY',  161.00,  18
5339,  1,  -0.080,  -101.236,  0.000,  0.000,  5,  1.03000,  -84.8011,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02246,  -84.5010,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -83.4387,  'LEWISVIL',  161.00,  17
5342,  1,  -1.697,  -3.201,  0.000,  0.000,  5,  1.03298,  -83.3421,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -82.3645,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -84.5858,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96780,  -86.9560,  'HILLSBOR',  161.00,  14
5346,  1,  -0.004,  -275.521,  0.000,  0.000,  5,  1.02941,  -84.2479,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98223,  -84.5043,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98612,  -84.8015,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01890,  -83.3370,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -80.8825,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -82.8745,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -84.0846,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -83.5162,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01798,  -85.0064,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00764,  -82.7571,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -84.3574,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -83.2743,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01975,  -76.5553,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99245,  -80.3126,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -74.5479,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -77.7760,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01909,  -79.4567,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -77.7760,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -76.9779,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -76.1110,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01942,  -75.8800,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -75.9367,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -76.5545,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01913,  -75.7796,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -83.4360,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01194,  -83.3546,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02636,  -84.4502,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -84.9110,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02308,  -82.8791,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -84.1014,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -83.5066,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01370,  -81.1837,  'KILLEEN ',  161.00,  13
5378,  1,  0.004,  -114.094,  0.000,  0.000,  5,  1.00460,  -83.4295,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -84.5908,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -79.3210,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01298,  -81.5518,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.1721,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.0102,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -80.4514,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -82.0500,  'DALLAS 3',  161.00,  16
5386,  1,  0.369,  -168.987,  0.000,  0.000,  5,  1.02770,  -84.4164,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01683,  -85.3359,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00969,  -79.4859,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99565,  -81.6892,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97188,  -82.4277,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94159,  -86.5592,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89821,  -92.4376,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98804,  -83.6006,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04015,  -75.3306,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03651,  -75.2740,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -79.1680,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02028,  -78.4191,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02028,  -78.4191,  'ALBANY 1',  115.00,  15
5399,  1,  -19.151,  4.395,  0.000,  0.000,  5,  1.03971,  -75.2220,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01596,  -83.6916,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -77.4468,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01534,  -79.8691,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -77.4468,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -77.4468,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -77.4468,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -77.4468,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97765,  -86.5047,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -85.5218,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01855,  -84.0473,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -77.6876,  'KILLEEN ',  500.00,  13
5411,  1,  -0.033,  -184.961,  0.000,  0.000,  5,  1.02922,  -79.7137,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01794,  -84.8124,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03066,  -77.1837,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -81.3737,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02652,  -75.9596,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02640,  -75.9463,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -76.0940,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03066,  -77.1837,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03066,  -77.1837,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -83.3060,  'FORT WOR',  161.00,  17
5421,  1,  -0.006,  -176.733,  0.000,  0.000,  5,  1.02712,  -86.2740,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.095,  -64.072,  0.000,  0.000,  5,  1.03000,  -83.7370,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -83.7370,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -83.7370,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01955,  -84.1585,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96623,  -87.7455,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00001,  -83.9163,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -83.0463,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01883,  -85.3127,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01708,  -85.7592,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -83.9314,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01163,  -85.4146,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -84.3657,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -85.3968,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00116,  -85.5114,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -84.1080,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87302,  -94.2841,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02280,  -84.3892,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00467,  -82.5885,  'WAXAHACH',  161.00,  14
5440,  1,  -0.132,  -138.909,  0.000,  0.000,  5,  1.03000,  -84.3890,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -83.7892,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -84.4804,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -84.4001,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01837,  -77.6784,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01135,  -81.2072,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98652,  -84.7844,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01955,  -83.5897,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -80.7097,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -82.5618,  'GRAND PR',  161.00,  17
5450,  1,  0.601,  -0.000,  0.000,  0.000,  5,  0.97659,  -88.2369,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02563,  -78.0856,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01430,  -79.6713,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01970,  -82.6843,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01479,  -85.1066,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00110,  -86.5217,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98706,  -85.8568,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -83.8041,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96432,  -83.1512,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94576,  -86.3067,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92123,  -89.7477,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00226,  -79.9058,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -83.8867,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02355,  -84.4045,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -81.0002,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -82.6756,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94785,  -87.6682,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02348,  -84.4978,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01669,  -84.2967,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01972,  -84.9114,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99189,  -84.4789,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01665,  -84.5629,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -78.6710,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02012,  -79.6661,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91480,  -90.8400,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -83.7329,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89547,  -93.9689,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02119,  -80.4755,  'HARKER H',  161.00,  13
5478,  1,  0.011,  -126.343,  0.000,  0.000,  5,  1.02609,  -84.2190,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -80.3670,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02078,  -82.0791,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00968,  -84.5394,  'FORT WOR',  161.00,  17
5482,  1,  -0.160,  -164.362,  0.000,  0.000,  5,  1.03000,  -84.7794,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -83.5012,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99736,  -81.8941,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01619,  -80.3973,  'BLOOMING',  161.00,  14
6001,  1,  -0.084,  -110.501,  0.000,  0.000,  6,  1.03000,  -79.1011,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01727,  -79.4912,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03788,  -71.4700,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -71.1134,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02900,  -73.5841,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.4618,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.6602,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.3761,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.6385,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.1963,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01953,  -76.6309,  'MARION 2',  115.00,  22
6012,  1,  -0.015,  -34.555,  0.000,  0.000,  6,  1.02999,  -75.5605,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01314,  -79.9492,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99488,  -82.5572,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02425,  -80.3220,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -78.6954,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01766,  -78.1090,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01874,  -78.0880,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01812,  -78.5476,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01988,  -78.9485,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03930,  -74.0588,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03490,  -75.5043,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02931,  -77.4513,  'LEANDER ',  115.00,  23
6024,  1,  -0.063,  -132.951,  0.000,  0.000,  6,  1.03000,  -79.8956,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.179,  -201.183,  0.000,  0.000,  6,  1.03000,  -79.3186,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01858,  -78.7875,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02572,  -76.8083,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02011,  -77.8095,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98528,  -84.8834,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00188,  -71.3414,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00493,  -73.0751,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02009,  -79.9068,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03289,  -75.2031,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02891,  -76.1177,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02525,  -77.5146,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02369,  -75.8108,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02082,  -77.5456,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03714,  -73.2680,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02763,  -75.6857,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01872,  -78.4276,  'AUSTIN 3',  115.00,  23
6041,  1,  -10.791,  -14.536,  0.000,  0.000,  6,  1.03998,  -73.1559,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.2038,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02039,  -78.0781,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01070,  -79.6536,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03250,  -74.2160,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02804,  -76.3712,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02312,  -78.7756,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03250,  -74.2160,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03250,  -74.2160,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03250,  -74.2160,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03969,  -73.9880,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03250,  -74.2160,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -26.451,  0.000,  0.000,  6,  1.03997,  -73.9515,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -13.836,  0.000,  0.000,  6,  1.03997,  -73.7090,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99452,  -87.3500,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02920,  -71.6143,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02861,  -73.5327,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02787,  -74.5734,  'NEW BRAU',  115.00,  22
6059,  1,  0.549,  -0.000,  0.000,  0.000,  6,  0.92519,  -100.1078,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01930,  -79.7823,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02141,  -78.6874,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01866,  -67.0226,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01689,  -69.0458,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00999,  -71.7557,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01257,  -80.6376,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03057,  -72.0636,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02751,  -73.8186,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02169,  -76.7921,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.3730,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.3914,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.5158,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.6897,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.1454,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.1530,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01239,  -66.5309,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01034,  -68.2112,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00571,  -70.6388,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00451,  -65.4164,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00881,  -66.0136,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00740,  -65.8253,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02765,  -78.3848,  'MARBLE F',  115.00,  23
6082,  1,  -13.195,  -10.144,  0.000,  0.000,  6,  1.03968,  -77.5931,  'MARBLE F',  13.800,  23
6083,  1,  -13.195,  -8.396,  0.000,  0.000,  6,  1.03968,  -77.5234,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02607,  -77.9286,  'ROUND RO',  115.00,  23
6085,  1,  -0.470,  0.000,  0.000,  0.000,  6,  1.02613,  -77.8954,  'ROUND RO',  13.800,  23
6086,  1,  -10.071,  0.000,  0.000,  0.000,  6,  1.02727,  -77.2169,  'ROUND RO',  13.800,  23
6087,  1,  -2.462,  0.000,  0.000,  0.000,  6,  1.02638,  -77.7545,  'ROUND RO',  13.800,  23
6088,  1,  -3.559,  0.000,  0.000,  0.000,  6,  1.02617,  -77.7456,  'ROUND RO',  13.800,  23
6089,  1,  -4.664,  0.000,  0.000,  0.000,  6,  1.02664,  -77.5988,  'ROUND RO',  13.800,  23
6090,  1,  -13.661,  0.000,  0.000,  0.000,  6,  1.02627,  -77.1922,  'ROUND RO',  13.800,  23
6091,  1,  -0.043,  -61.573,  0.000,  0.000,  6,  1.03000,  -79.2785,  'WIMBERLE',  115.00,  23
6092,  1,  -0.026,  -36.826,  0.000,  0.000,  6,  1.02999,  -78.4990,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01609,  -78.4173,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -78.2566,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02317,  -79.4560,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.005,  -95.148,  0.000,  0.000,  6,  1.02819,  -81.6973,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01548,  -78.7939,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01925,  -78.9524,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00865,  -79.8653,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01271,  -80.5968,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01372,  -67.3071,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01771,  -68.8755,  'WINCHEST',  230.00,  25
6103,  1,  -0.046,  -96.194,  0.000,  0.000,  6,  1.02999,  -73.3445,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01372,  -67.3071,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01372,  -67.3071,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01372,  -67.3071,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03582,  -73.9255,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01783,  -75.0558,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97502,  -81.6220,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.9118,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.8001,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01578,  -81.2087,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01635,  -78.7964,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01034,  -80.0606,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01413,  -79.1636,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00782,  -80.5930,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02779,  -73.7120,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03914,  -73.9394,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03217,  -75.9964,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03033,  -77.6034,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01833,  -79.2033,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96796,  -75.6462,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02051,  -78.4617,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02417,  -76.1425,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00671,  -80.9696,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01839,  -78.1398,  'AUSTIN 3',  115.00,  23
6127,  1,  0.005,  -7.820,  0.000,  0.000,  6,  0.91306,  -87.7606,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01137,  -81.1001,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95977,  -87.2459,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01467,  -78.3865,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02251,  -78.0789,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01417,  -79.1459,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98235,  -83.0633,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99227,  -83.1997,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99663,  -71.5410,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -79.4094,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01541,  -79.5470,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00561,  -83.9286,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99574,  -81.4376,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96765,  -84.8157,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -71.9834,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02716,  -74.4025,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02746,  -76.8199,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -71.9834,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.6734,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.8327,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.9768,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.9140,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.4289,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02624,  -79.0789,  'SAN ANTO',  115.00,  26
6151,  1,  0.038,  -79.273,  0.000,  0.000,  6,  0.99542,  -79.4947,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02731,  -76.7792,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02011,  -77.7054,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00051,  -80.3051,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01006,  -80.6649,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02384,  -78.6642,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01185,  -81.8662,  'BOERNE 1',  115.00,  26
6158,  1,  -0.045,  -67.758,  0.000,  0.000,  6,  1.03000,  -74.1615,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01766,  -78.6109,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01759,  -78.4422,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -70.8211,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02790,  -73.4980,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02340,  -75.8652,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.3102,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.1374,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.1127,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.4978,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01439,  -79.8320,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03054,  -73.1183,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02611,  -76.0103,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01737,  -78.0837,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00142,  -72.0548,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00354,  -73.8852,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02067,  -79.0960,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01589,  -78.8343,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01792,  -78.3433,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.136,  -194.743,  0.000,  0.000,  6,  1.03000,  -76.6216,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02016,  -78.7375,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01496,  -79.6528,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00836,  -80.9003,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02018,  -79.1980,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01678,  -79.6848,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99563,  -76.5707,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01764,  -78.9289,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01345,  -79.2841,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02268,  -78.1412,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02084,  -78.4739,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99931,  -67.7859,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98747,  -71.7840,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98555,  -81.6721,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01694,  -78.2452,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01295,  -73.0223,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00080,  -75.6731,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01153,  -79.1844,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98381,  -72.7991,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01954,  -80.4487,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02944,  -73.7289,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02609,  -76.6842,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02572,  -78.0294,  'SAN ANTO',  115.00,  26
6200,  1,  0.687,  -0.000,  0.000,  0.000,  6,  1.00257,  -80.4698,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01944,  -79.7196,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01447,  -79.4702,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01615,  -79.4399,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01020,  -79.8405,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02330,  -77.3827,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97873,  -78.4456,  'LEXINGTO',  115.00,  25
6207,  1,  -0.044,  -62.654,  0.000,  0.000,  6,  1.03000,  -79.8297,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02480,  -79.1572,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00084,  -81.1539,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04055,  -73.9994,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03567,  -75.5170,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02699,  -78.3097,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.1466,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.3696,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04001,  -73.5794,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.0559,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01712,  -79.7568,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01066,  -77.9823,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01975,  -79.1845,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01841,  -78.3226,  'SAN ANTO',  115.00,  22
6221,  1,  -0.041,  -97.484,  0.000,  0.000,  6,  1.03000,  -83.4972,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02655,  -75.9168,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02420,  -77.0769,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01614,  -79.6037,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00627,  -80.0894,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97361,  -90.5115,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02235,  -77.6912,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02751,  -71.9403,  'SAN MARC',  500.00,  22
6229,  1,  -0.016,  -98.002,  0.000,  0.000,  6,  1.03000,  -74.5487,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02176,  -77.0540,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00432,  -79.5237,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01565,  -77.8706,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01742,  -78.6357,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03001,  -74.3733,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02853,  -75.5979,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02268,  -77.9812,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90474,  -89.5635,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02033,  -78.0707,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03278,  -71.8543,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02636,  -74.8738,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02114,  -76.9964,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03278,  -71.8543,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.4998,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.5898,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.9694,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.8883,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.2501,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.6268,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.0790,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01298,  -79.6158,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -79.4337,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00795,  -79.9668,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98917,  -80.4070,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03480,  -72.7820,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -74.2549,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02219,  -77.3866,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03244,  -71.9214,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -71.1365,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03480,  -72.7820,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03208,  -71.7487,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01291,  -79.9119,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02167,  -78.8352,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00818,  -77.4402,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00233,  -79.8835,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00995,  -74.2830,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.909,  -1.719,  0.000,  0.000,  6,  1.01227,  -74.2293,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.455,  -2.727,  0.000,  0.000,  6,  1.01363,  -74.1970,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.909,  -1.719,  0.000,  0.000,  6,  1.01227,  -74.2293,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.455,  -2.727,  0.000,  0.000,  6,  1.01363,  -74.1970,  'CUERO 1 ',  13.800,  24
6270,  1,  -3.637,  -6.817,  0.000,  0.000,  6,  1.01910,  -74.0692,  'CUERO 1 ',  13.800,  24
6271,  1,  -2.223,  -4.090,  0.000,  0.000,  6,  1.01562,  -74.1179,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.455,  -2.727,  0.000,  0.000,  6,  1.01363,  -74.1970,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.455,  -2.727,  0.000,  0.000,  6,  1.01363,  -74.1970,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.697,  -3.201,  0.000,  0.000,  6,  1.01427,  -74.1829,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01017,  -79.6161,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00593,  -82.4375,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02658,  -74.8524,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02144,  -76.5378,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02714,  -73.7668,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02218,  -76.2639,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01935,  -79.1209,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02421,  -79.7228,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01779,  -79.9819,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01537,  -78.9663,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01943,  -80.7290,  'BOERNE 2',  230.00,  26
6286,  1,  -0.012,  -112.390,  0.000,  0.000,  6,  1.02339,  -83.9831,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -76.6686,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01220,  -79.2273,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01453,  -79.0805,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02786,  -78.8028,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01894,  -79.2684,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03545,  -72.4739,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02860,  -74.7189,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01869,  -77.3528,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03363,  -71.7596,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03388,  -71.8636,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03080,  -70.8089,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02774,  -71.4163,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02915,  -73.2150,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02866,  -74.2733,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02774,  -71.4163,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02175,  -69.3115,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02588,  -70.7057,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -69.6501,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02180,  -69.2851,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01967,  -78.3651,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01011,  -79.5307,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01663,  -79.2561,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98904,  -83.3083,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02328,  -78.2618,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99393,  -74.2040,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02750,  -77.7077,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01787,  -79.0227,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01752,  -79.1260,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03198,  -76.2979,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02893,  -78.1639,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02559,  -78.5481,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02172,  -79.0058,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01887,  -79.3378,  'GEORGETO',  115.00,  23
6320,  1,  -0.315,  -201.792,  0.000,  0.000,  6,  1.03000,  -78.3326,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01655,  -77.3388,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01777,  -79.4927,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01106,  -79.4619,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01778,  -78.7400,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91883,  -88.5603,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00207,  -75.9583,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98360,  -75.6231,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98775,  -85.8825,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98501,  -82.6458,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02120,  -78.6081,  'AUSTIN 9',  115.00,  23
6331,  1,  0.010,  -155.562,  0.000,  0.000,  6,  1.02805,  -79.2733,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01648,  -79.3604,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02914,  -73.9111,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02802,  -76.0221,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02150,  -77.8256,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95607,  -88.5142,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -78.6985,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91705,  -86.4630,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00657,  -78.5047,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01943,  -80.1229,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01094,  -73.1919,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03261,  -75.2878,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02979,  -76.3504,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -77.3977,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01435,  -79.1428,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01040,  -82.7510,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.5016,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03513,  -75.2853,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02482,  -77.7592,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02040,  -78.9637,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02525,  -78.3129,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02905,  -76.4719,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02555,  -77.6222,  'ROUND RO',  115.00,  23
6356,  1,  -0.120,  -156.958,  0.000,  0.000,  6,  1.03000,  -79.3752,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95907,  -94.5732,  'DEVINE 0',  115.00,  26
6358,  1,  -0.100,  -103.084,  0.000,  0.000,  6,  1.03000,  -80.8132,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03478,  -75.7703,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02646,  -77.7237,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98490,  -68.9789,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03460,  -60.8293,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02755,  -63.5797,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02515,  -66.7563,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2760,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9463,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4996,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4320,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2731,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99822,  -73.1037,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02672,  -71.4060,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99825,  -69.1694,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00981,  -70.9333,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -69.4920,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -69.4920,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01804,  -67.5723,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01431,  -70.1833,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -65.0625,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00338,  -68.4894,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00384,  -70.8753,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -65.0625,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -65.0625,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -65.0625,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -65.0625,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -65.0625,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02071,  -67.3454,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01226,  -70.2711,  'SPRING 1',  115.00,  5
7028,  1,  -0.441,  -265.477,  0.000,  0.000,  7,  1.02001,  -69.5965,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99232,  -67.0690,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98029,  -74.3461,  'PORT LAV',  115.00,  6
7031,  1,  -11.559,  0.000,  0.000,  0.000,  7,  0.99372,  -66.1958,  'PORT LAV',  13.800,  6
7032,  1,  -2.979,  0.000,  0.000,  0.000,  7,  0.99271,  -66.8437,  'PORT LAV',  13.800,  6
7033,  1,  -2.979,  0.000,  0.000,  0.000,  7,  0.99271,  -66.8437,  'PORT LAV',  13.800,  6
7034,  1,  -1.748,  0.000,  0.000,  0.000,  7,  0.99255,  -66.9368,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02436,  -67.7866,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -69.5852,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02906,  -64.4164,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02005,  -65.4312,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01520,  -68.4725,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02669,  -64.1600,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02025,  -66.8336,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00695,  -64.1638,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00481,  -67.0072,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98778,  -68.9047,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02526,  -62.7100,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -63.4866,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02813,  -64.7678,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02134,  -66.1525,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01917,  -69.4129,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00741,  -71.9903,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -70.1418,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01397,  -68.7631,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01986,  -65.7153,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00640,  -70.1321,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01477,  -68.6527,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02080,  -67.6547,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00869,  -70.6914,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99025,  -60.3865,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99405,  -62.5160,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00153,  -64.8143,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99025,  -60.3865,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99025,  -60.3865,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99025,  -60.3865,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99025,  -60.3865,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99025,  -60.3865,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99025,  -60.3865,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00008,  -71.4491,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99892,  -62.0494,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99795,  -64.9821,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01091,  -68.2614,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96884,  -63.5596,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01773,  -66.9995,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02477,  -64.3376,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02232,  -66.0658,  'GALVESTO',  115.00,  2
7075,  1,  -0.236,  -299.806,  0.000,  0.000,  7,  1.03000,  -67.5700,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03733,  -59.9365,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03355,  -61.7578,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02615,  -65.1257,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1891,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6964,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6761,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1434,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02482,  -63.6403,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01845,  -66.0730,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00894,  -66.5444,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01038,  -69.0228,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -67.8604,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99195,  -70.4339,  'RICHMOND',  115.00,  3
7089,  1,  -0.432,  -288.919,  0.000,  0.000,  7,  1.03001,  -70.7688,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00916,  -71.6121,  'PINEHURS',  115.00,  5
7091,  1,  -0.085,  -224.495,  0.000,  0.000,  7,  1.03000,  -70.7121,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00997,  -69.6354,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00637,  -70.0946,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02118,  -70.8173,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96093,  -50.1148,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97529,  -53.2129,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97840,  -55.1667,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -41.2290,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -68.7729,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -69.4173,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00258,  -71.1208,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01083,  -68.9904,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03521,  -59.9973,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02748,  -63.1742,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02558,  -66.2743,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4197,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03521,  -59.9973,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03521,  -59.9973,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5765,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5414,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1183,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2959,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1768,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1764,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99513,  -69.9885,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01114,  -70.0634,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00324,  -70.8732,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01068,  -68.7383,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00510,  -70.7049,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00510,  -70.7049,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00510,  -70.7049,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96694,  -62.8515,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -69.5473,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03235,  -60.9116,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02103,  -64.8578,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -66.6803,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -69.8594,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00247,  -66.9386,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -59.8205,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02586,  -63.4024,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01715,  -66.3007,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -59.8205,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03045,  -58.5305,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02960,  -58.1988,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02915,  -58.0371,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02927,  -57.9700,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -58.3904,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -59.8205,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -59.8205,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -59.8205,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -59.8205,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01332,  -71.0553,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01192,  -68.3267,  'HOUSTON ',  115.00,  4
7145,  1,  -0.083,  -190.702,  0.000,  0.000,  7,  1.03000,  -71.3141,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.3141,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01500,  -69.2340,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00749,  -70.6996,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98261,  -67.4503,  'BLOOMING',  115.00,  6
7150,  1,  -0.037,  -27.314,  0.000,  0.000,  7,  1.03000,  -68.5884,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02615,  -70.2560,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01097,  -69.3520,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96465,  -58.4989,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -70.7320,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00677,  -69.4397,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01857,  -67.2868,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01426,  -69.4793,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00442,  -70.1659,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03238,  -64.4036,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02482,  -66.0119,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01873,  -68.3732,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.8606,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.5572,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7900,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.8521,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.4135,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.1991,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03238,  -64.4036,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03238,  -64.4036,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0831,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02351,  -64.5262,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02434,  -66.0855,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00393,  -70.7227,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -67.7966,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03190,  -65.0391,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02239,  -66.8108,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00699,  -70.2817,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00494,  -70.9984,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00676,  -68.7190,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01050,  -69.8912,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00553,  -70.9312,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99590,  -70.8588,  'PATTISON',  115.00,  3
7183,  1,  -0.360,  -291.495,  0.000,  0.000,  7,  1.03001,  -70.6434,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02622,  -62.8180,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01956,  -64.5497,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02528,  -61.1410,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02032,  -64.4300,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01561,  -68.0383,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02528,  -61.1410,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02528,  -61.1410,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02528,  -61.1410,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02528,  -61.1410,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02528,  -61.1410,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.5193,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.2614,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.1316,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.4936,  'HOUSTON ',  13.800,  3
7198,  1,  -0.077,  -139.236,  0.000,  0.000,  7,  1.03000,  -70.4107,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02977,  -64.6338,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02295,  -67.3188,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -69.8585,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99846,  -73.4628,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99305,  -65.5200,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03700,  -59.9212,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03207,  -62.0855,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02994,  -64.8512,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03700,  -59.9212,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7980,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1438,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4304,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8496,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1775,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01419,  -67.4202,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -69.0548,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00807,  -70.9094,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00755,  -69.9347,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01132,  -70.0516,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00807,  -72.1917,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00454,  -67.3727,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00902,  -69.7743,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00859,  -69.5952,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00931,  -69.1306,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01210,  -69.8331,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00801,  -70.0432,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00684,  -71.0336,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01266,  -69.6923,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03252,  -63.3024,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02078,  -66.1462,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01672,  -67.9141,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01583,  -68.5586,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01453,  -67.1471,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02591,  -66.6568,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99916,  -73.0524,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01229,  -71.0060,  'PORTER 0',  115.00,  5
7235,  1,  -0.172,  -143.499,  0.000,  0.000,  7,  1.03000,  -72.0346,  'CYPRESS ',  115.00,  3
7236,  1,  -0.104,  -150.600,  0.000,  0.000,  7,  1.03000,  -71.0771,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99499,  -69.2832,  'FULSHEAR',  115.00,  1
7238,  1,  -0.031,  -68.884,  0.000,  0.000,  7,  1.03000,  -68.1342,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01286,  -67.4640,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01279,  -69.9855,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00682,  -70.4059,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00773,  -70.4866,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01511,  -69.1846,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00704,  -68.1748,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01175,  -71.2393,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00276,  -71.2232,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99372,  -65.8307,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00591,  -70.3505,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00837,  -69.9268,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01691,  -69.3078,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00877,  -72.4294,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01944,  -62.8275,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01163,  -65.0149,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02497,  -70.9547,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01406,  -68.4880,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01114,  -69.1156,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00850,  -68.2151,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01098,  -69.2182,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -69.3010,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01702,  -67.8097,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99136,  -57.0228,  'BAY CITY',  230.00,  1
7262,  1,  0.001,  -71.348,  0.000,  0.000,  7,  1.00297,  -59.0464,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -60.1280,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02896,  -62.1994,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -65.9764,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03072,  -58.8619,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -60.1280,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -60.1280,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -60.1280,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03089,  -59.2812,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00522,  -71.2023,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00948,  -68.9629,  'HOUSTON ',  115.00,  3
7273,  1,  -0.120,  -137.820,  0.000,  0.000,  7,  1.03000,  -67.1581,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99874,  -71.2422,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99676,  -73.0341,  'VICTORIA',  115.00,  6
7276,  1,  -0.297,  -430.454,  0.000,  0.000,  7,  1.03000,  -70.4310,  'HOUSTON ',  115.00,  3
7277,  1,  -0.002,  -51.990,  0.000,  0.000,  7,  1.01294,  -69.6412,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -63.8648,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02267,  -65.8866,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -63.8648,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -63.8648,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02972,  -62.6666,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01520,  -66.2441,  'BAYTOWN ',  115.00,  4
7284,  1,  -2.979,  0.000,  0.000,  0.000,  7,  1.03009,  -62.4574,  'BAYTOWN ',  13.200,  4
7285,  1,  -8.429,  0.000,  0.000,  0.000,  7,  1.02980,  -62.2586,  'BAYTOWN ',  13.200,  4
7286,  1,  -8.429,  0.000,  0.000,  0.000,  7,  1.03073,  -62.0750,  'BAYTOWN ',  13.200,  4
7287,  1,  -8.429,  0.000,  0.000,  0.000,  7,  1.03073,  -62.0750,  'BAYTOWN ',  13.200,  4
7288,  1,  -8.429,  0.000,  0.000,  0.000,  7,  1.03073,  -62.0750,  'BAYTOWN ',  13.200,  4
7289,  1,  -16.862,  0.000,  0.000,  0.000,  7,  1.02991,  -62.0213,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00430,  -71.4328,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99874,  -71.2364,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01569,  -69.1516,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01476,  -66.8382,  'SANTA FE',  115.00,  2
7294,  1,  -0.014,  -14.030,  0.000,  0.000,  7,  1.03000,  -65.7278,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00743,  -70.4627,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00389,  -70.8505,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00580,  -69.5117,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00910,  -70.3972,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99424,  -68.0016,  'EAGLE LA',  115.00,  1
7300,  1,  -0.048,  -116.100,  0.000,  0.000,  7,  1.03000,  -71.4521,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00752,  -68.3262,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99304,  -61.8235,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99941,  -66.8814,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98898,  -56.7579,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00031,  -61.2097,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00165,  -64.7627,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98898,  -56.7579,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98898,  -56.7579,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98898,  -56.7579,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98898,  -56.7579,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00064,  -55.8239,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02275,  -61.9758,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00816,  -64.6990,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98451,  -72.6424,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01944,  -70.5956,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00695,  -69.0222,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01184,  -67.2537,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00489,  -69.3086,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00677,  -70.4191,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03494,  -59.6513,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02801,  -61.2084,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02062,  -63.9109,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03223,  -58.8223,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03110,  -58.5309,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03106,  -58.5252,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03312,  -59.1034,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00481,  -61.9830,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00285,  -63.2078,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00481,  -61.9830,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00867,  -69.8644,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03235,  -61.8782,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02511,  -63.6340,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01517,  -67.4994,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03235,  -61.8782,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2106,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -68.6196,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98460,  -71.1424,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00914,  -69.2560,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99581,  -64.7383,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99562,  -71.3351,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01002,  -60.6676,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -65.1383,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00191,  -68.2108,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00379,  -70.8753,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -68.8339,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03520,  -59.9883,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02804,  -62.3511,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02318,  -64.8028,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0517,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7442,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0125,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2288,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.6782,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2577,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2511,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3290,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03520,  -59.9883,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7974,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0582,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4314,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03520,  -59.9883,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00644,  -70.2274,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01100,  -67.1960,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99447,  -69.1792,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01295,  -69.7744,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -61.2157,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02632,  -63.9152,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01999,  -67.0205,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -61.2157,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -61.2157,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -61.2157,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -61.2157,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -61.2157,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -61.2157,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3122,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4594,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8833,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5402,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6682,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01509,  -64.8492,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01234,  -70.3182,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00712,  -69.5550,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -66.6052,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00657,  -69.9436,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00910,  -70.7526,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -69.8628,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00655,  -70.3222,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01474,  -70.5618,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.7199,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03137,  -67.7859,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02110,  -69.2364,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02167,  -67.0654,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99397,  -66.1552,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00724,  -69.4554,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01327,  -70.5020,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00714,  -69.7636,  'HOUSTON ',  115.00,  3
7397,  1,  -0.129,  -84.877,  0.000,  0.000,  7,  1.03001,  -69.6747,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01534,  -68.0148,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01282,  -68.9566,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03175,  -61.4926,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02649,  -63.3527,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02151,  -66.5178,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01450,  -67.7765,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00474,  -71.1413,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02198,  -66.5560,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99667,  -61.6346,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99384,  -62.9369,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97664,  -65.4961,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01767,  -65.7478,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00868,  -69.1324,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00965,  -71.2011,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00958,  -66.0607,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00041,  -66.3291,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00552,  -64.2638,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99640,  -66.5238,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99421,  -68.1228,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -69.7641,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01636,  -69.4580,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01527,  -66.9071,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02026,  -67.9774,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -71.2258,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1762,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02866,  -62.9899,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -66.2196,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00453,  -71.1672,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98406,  -63.9942,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -70.9135,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03876,  -61.7174,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02415,  -61.5453,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01037,  -64.3154,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01239,  -70.2666,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01136,  -85.1705,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00151,  -84.4412,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02051,  -88.6165,  'ARP 0   ',  115.00,  8
8003,  1,  0.031,  -41.467,  0.000,  0.000,  8,  1.01819,  -85.1636,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02818,  -81.2359,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.015,  -82.863,  0.000,  0.000,  8,  1.02999,  -82.2558,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.027,  -41.287,  0.000,  0.000,  8,  1.03000,  -85.9667,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02056,  -86.6544,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00402,  -89.1487,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01012,  -72.9899,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99112,  -83.6741,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01637,  -82.2582,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02408,  -71.9809,  'ANDERSON',  115.00,  7
8013,  1,  0.006,  -52.875,  0.000,  0.000,  8,  1.02835,  -89.4519,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00562,  -87.4180,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01525,  -85.5782,  'HUNTINGT',  115.00,  8
8016,  1,  -0.009,  -37.733,  0.000,  0.000,  8,  1.03000,  -75.9267,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01530,  -86.9157,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02787,  -83.9252,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.042,  -92.473,  0.000,  0.000,  8,  1.03000,  -87.0007,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00930,  -88.5327,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02893,  -84.1968,  'GARRISON',  115.00,  8
8022,  1,  -0.004,  -11.839,  0.000,  0.000,  8,  1.03000,  -85.3269,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02580,  -83.3268,  'LUFKIN 1',  115.00,  8
8024,  1,  -13.108,  0.000,  0.000,  0.000,  8,  1.02732,  -82.4002,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.017,  -37.209,  0.000,  0.000,  8,  1.03000,  -86.1252,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01067,  -89.8603,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02478,  -86.6555,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01261,  -89.4676,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00738,  -89.1913,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03899,  -66.2248,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03588,  -67.2007,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02962,  -70.8440,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.6590,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.9819,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.1157,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.0586,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00740,  -86.2874,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01694,  -83.9755,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01669,  -89.3487,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00763,  -86.9028,  'MURCHISO',  115.00,  8
8041,  1,  -0.011,  -43.315,  0.000,  0.000,  8,  1.03000,  -86.2653,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00886,  -86.2512,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02049,  -77.5017,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02256,  -78.9390,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02185,  -81.1551,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01798,  -77.1130,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01841,  -77.1694,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.7714,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01887,  -77.2422,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01718,  -76.9780,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01899,  -77.2632,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02383,  -87.7736,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00453,  -88.3637,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00715,  -86.3956,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02802,  -84.2577,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02690,  -88.3300,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02611,  -77.7467,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02460,  -78.9372,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02233,  -80.5715,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01925,  -76.7887,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01785,  -76.5877,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03018,  -81.4409,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01877,  -86.9641,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02016,  -81.0407,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00772,  -86.2966,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01639,  -83.4828,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01115,  -76.7213,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01446,  -77.9128,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00868,  -80.1291,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -74.4311,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -74.6962,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00744,  -84.6563,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01311,  -88.9784,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03285,  -72.7062,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03403,  -75.5586,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03383,  -78.8972,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.6765,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.5667,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -71.0393,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.7869,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01248,  -88.8404,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03262,  -74.4349,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01240,  -76.9853,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93667,  -86.2591,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94298,  -85.9918,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95979,  -85.2877,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.1626,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.5911,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02635,  -87.8783,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01985,  -87.6509,  'ELKHART ',  115.00,  7
8091,  1,  -0.041,  -21.772,  0.000,  0.000,  8,  1.03001,  -83.5588,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01160,  -86.9957,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02291,  -81.8271,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01186,  -73.1783,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00264,  -75.7312,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01255,  -87.8473,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03295,  -79.0517,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03043,  -81.6090,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03345,  -77.2832,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02501,  -87.8205,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01684,  -85.9105,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93473,  -85.4486,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99757,  -82.0277,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01722,  -73.6324,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02575,  -79.9818,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01547,  -82.5637,  'MOUNT PL',  115.00,  8
8107,  1,  -0.015,  -10.007,  0.000,  0.000,  8,  1.03000,  -82.7715,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01375,  -89.1446,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00270,  -86.7713,  'ATHENS 2',  115.00,  8
8110,  1,  -0.023,  -29.359,  0.000,  0.000,  8,  1.03000,  -85.9875,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01997,  -84.9319,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03618,  -78.9899,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03425,  -79.8891,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03145,  -81.4683,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03618,  -78.9899,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.2654,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.3671,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00985,  -87.9308,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03130,  -80.6155,  'HENDERSO',  115.00,  8
8120,  1,  -0.112,  -84.536,  0.000,  0.000,  8,  1.03000,  -77.3814,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02381,  -84.6756,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02516,  -77.0287,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00481,  -86.4972,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02205,  -84.4935,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.005,  -31.658,  0.000,  0.000,  8,  1.02726,  -86.8791,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03251,  -78.1547,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03224,  -78.8343,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03302,  -80.2654,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -77.6328,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.8552,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -77.4899,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00643,  -85.1041,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02878,  -82.9556,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02724,  -85.1316,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02691,  -87.5463,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02177,  -87.9703,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01778,  -84.6293,  'POLLOK 0',  115.00,  8
8138,  1,  -0.016,  -45.929,  0.000,  0.000,  8,  1.03000,  -88.5391,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00906,  -73.7916,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00310,  -76.1150,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01876,  -79.7075,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01395,  -83.3994,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02582,  -74.4741,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01689,  -82.2450,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02337,  -86.1447,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00836,  -90.1931,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02735,  -80.6627,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01438,  -83.0294,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00809,  -86.0836,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01835,  -85.6089,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.020,  -34.869,  0.000,  0.000,  8,  1.03000,  -87.7988,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02736,  -75.3248,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00985,  -88.7391,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01814,  -88.7175,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02731,  -74.9886,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00247,  -75.7479,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94954,  -83.5982,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03422,  -68.3185,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.090,  -108.030,  0.000,  0.000,  8,  1.03000,  -71.7533,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02713,  -74.2115,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.877,  5.031,  0.000,  0.000,  1,  1.00302,  -64.8695,  'ODESSA 2',  11.500,  9
11002,  1,  11.569,  3.264,  0.000,  0.000,  1,  1.02602,  -62.1813,  'PRESIDIO',  11.500,  9
11007,  1,  4.807,  1.360,  0.000,  0.000,  1,  1.02867,  -60.4649,  'VAN HORN',  11.500,  9
11012,  1,  1.605,  0.455,  0.000,  0.000,  1,  1.02727,  -74.2239,  'SANDERSO',  11.500,  9
11013,  1,  27.197,  7.625,  0.000,  0.000,  1,  0.99774,  -53.9358,  'MONAHANS',  11.500,  9
11014,  1,  1.947,  0.551,  0.000,  0.000,  1,  1.00091,  -55.6225,  'GRANDFAL',  11.500,  9
11015,  1,  5.638,  1.595,  0.000,  0.000,  1,  1.03172,  -61.7608,  'MARFA 0S',  11.500,  9
11016,  1,  2.607,  0.738,  0.000,  0.000,  1,  1.02300,  -63.2567,  'GARDEN C',  11.500,  9
11017,  1,  16.174,  4.554,  0.000,  0.000,  1,  0.98812,  -63.2651,  'ODESSA 4',  11.500,  9
11018,  1,  0.064,  0.019,  0.000,  0.000,  1,  0.98887,  -63.3932,  'NOTREES ',  11.500,  9
11019,  1,  57.930,  16.068,  0.000,  0.000,  1,  1.02112,  -65.0349,  'MIDLAND ',  11.500,  9
11024,  1,  61.068,  16.894,  0.000,  0.000,  1,  0.98942,  -63.4763,  'ODESSA 6',  11.500,  9
11027,  1,  100.785,  27.512,  0.000,  0.000,  1,  1.02215,  -68.6102,  'MIDLAND ',  11.500,  9
11028,  1,  8.859,  2.502,  0.000,  0.000,  1,  1.02536,  -69.1325,  'COAHOMA ',  11.500,  9
11029,  1,  79.240,  21.791,  0.000,  0.000,  1,  1.01079,  -67.2741,  'MIDLAND ',  11.500,  9
11030,  1,  19.973,  5.618,  0.000,  0.000,  1,  1.01687,  -62.4148,  'ALPINE 0',  11.500,  9
11031,  1,  4.666,  1.320,  0.000,  0.000,  1,  1.01409,  -57.6026,  'FORT DAV',  11.500,  9
11036,  1,  12.665,  3.571,  0.000,  0.000,  1,  0.99766,  -63.0990,  'CRANE 0S',  11.500,  9
11037,  1,  92.211,  25.192,  0.000,  0.000,  1,  0.98850,  -64.4832,  'ODESSA 5',  11.500,  9
11040,  1,  28.747,  8.057,  0.000,  0.000,  1,  1.00379,  -64.1301,  'ANDREWS ',  11.500,  9
11044,  1,  9.582,  2.705,  0.000,  0.000,  1,  1.02061,  -72.3277,  'BIG LAKE',  11.500,  9
11045,  1,  91.830,  25.116,  0.000,  0.000,  1,  1.00181,  -66.7182,  'MIDLAND ',  11.500,  9
11046,  1,  9.788,  2.764,  0.000,  0.000,  1,  1.02732,  -71.9939,  'OZONA 0S',  11.500,  9
11054,  1,  14.588,  4.111,  0.000,  0.000,  1,  1.01898,  -66.7710,  'STANTON ',  11.500,  9
11055,  1,  3.467,  0.981,  0.000,  0.000,  1,  1.01608,  -68.6911,  'ODONNELL',  11.500,  9
11058,  1,  9.778,  2.761,  0.000,  0.000,  1,  1.02098,  -65.0713,  'IRAAN 3 ',  11.500,  9
11064,  1,  86.318,  23.653,  0.000,  0.000,  1,  0.99808,  -66.0308,  'ODESSA 3',  11.500,  9
11067,  1,  45.673,  12.720,  0.000,  0.000,  1,  1.00598,  -61.4206,  'BIG SPRI',  11.500,  9
11068,  1,  43.152,  12.024,  0.000,  0.000,  1,  0.99530,  -65.1137,  'MIDLAND ',  11.500,  9
11071,  1,  83.531,  22.930,  0.000,  0.000,  1,  1.00845,  -63.8331,  'ODESSA 1',  11.500,  9
11083,  1,  29.993,  8.404,  0.000,  0.000,  1,  1.01390,  -60.4731,  'FORT STO',  11.500,  9
11085,  1,  19.835,  5.577,  0.000,  0.000,  1,  0.99628,  -55.3706,  'KERMIT 0',  11.500,  9
11086,  1,  34.129,  9.546,  0.000,  0.000,  1,  1.00590,  -56.6948,  'PECOS 0S',  11.500,  9
11087,  1,  0.803,  0.228,  0.000,  0.000,  1,  1.02731,  -68.1792,  'SHEFFIEL',  11.500,  9
11089,  1,  21.899,  6.154,  0.000,  0.000,  1,  1.00680,  -68.8605,  'LAMESA 0',  11.500,  9
11091,  1,  8.705,  2.459,  0.000,  0.000,  1,  1.03348,  -77.1184,  'RALLS 2 ',  16.100,  9
12001,  1,  31.559,  8.836,  0.000,  0.000,  2,  1.00849,  -80.7052,  'PARIS 3 ',  16.100,  11
12007,  1,  6.727,  1.901,  0.000,  0.000,  2,  1.01209,  -80.1615,  'HONEY GR',  16.100,  11
12008,  1,  8.942,  2.525,  0.000,  0.000,  2,  1.01310,  -79.1587,  'MEMPHIS ',  16.100,  10
12009,  1,  31.552,  8.838,  0.000,  0.000,  2,  1.02733,  -79.7561,  'IOWA PAR',  16.100,  11
12010,  1,  55.795,  15.492,  0.000,  0.000,  2,  1.02735,  -80.4214,  'VERNON 2',  16.100,  10
12014,  1,  30.722,  8.606,  0.000,  0.000,  2,  1.01242,  -79.8597,  'CHILDRES',  16.100,  10
12015,  1,  4.138,  1.171,  0.000,  0.000,  2,  1.01511,  -85.5080,  'FORESTBU',  16.100,  11
12016,  1,  37.966,  10.609,  0.000,  0.000,  2,  1.02231,  -84.2241,  'SHERMAN ',  16.100,  11
12020,  1,  24.416,  6.856,  0.000,  0.000,  2,  1.01492,  -77.7226,  'WICHITA ',  16.100,  11
12022,  1,  9.001,  2.542,  0.000,  0.000,  2,  1.01560,  -79.6210,  'PARIS 2 ',  16.100,  11
12025,  1,  39.582,  11.051,  0.000,  0.000,  2,  1.01223,  -77.3608,  'WICHITA ',  16.100,  11
12026,  1,  26.266,  7.371,  0.000,  0.000,  2,  1.02416,  -76.1771,  'WHEELER ',  16.100,  10
12027,  1,  2.694,  0.762,  0.000,  0.000,  2,  1.00659,  -81.2306,  'DEPORT 0',  16.100,  11
12028,  1,  12.741,  3.593,  0.000,  0.000,  2,  1.01358,  -79.4841,  'WICHITA ',  16.100,  11
12029,  1,  4.076,  1.153,  0.000,  0.000,  2,  1.02106,  -79.1340,  'SILVERTO',  16.100,  10
12030,  1,  35.056,  9.798,  0.000,  0.000,  2,  0.99432,  -83.4357,  'BONHAM 0',  16.100,  11
12031,  1,  3.544,  1.003,  0.000,  0.000,  2,  1.03578,  -76.5011,  'MATADOR ',  16.100,  10
12032,  1,  1.845,  0.522,  0.000,  0.000,  2,  1.01435,  -79.7004,  'ARTHUR C',  16.100,  11
12033,  1,  7.500,  2.119,  0.000,  0.000,  2,  0.98320,  -85.5902,  'LEONARD ',  16.100,  11
12034,  1,  3.143,  0.889,  0.000,  0.000,  2,  1.02423,  -83.8516,  'GORDONVI',  16.100,  11
12035,  1,  3.897,  1.103,  0.000,  0.000,  2,  1.03234,  -77.0741,  'KNOX CIT',  16.100,  10
12036,  1,  43.506,  12.130,  0.000,  0.000,  2,  1.01504,  -77.8920,  'WICHITA ',  16.100,  11
12037,  1,  1.801,  0.510,  0.000,  0.000,  2,  1.02487,  -85.2516,  'LINDSAY ',  16.100,  11
12038,  1,  1.753,  0.497,  0.000,  0.000,  2,  1.01730,  -81.4555,  'ECTOR 0S',  16.100,  11
12039,  1,  2.873,  0.813,  0.000,  0.000,  2,  0.99923,  -84.8661,  'SUNSET 0',  16.100,  11
12040,  1,  10.284,  2.903,  0.000,  0.000,  2,  1.01380,  -80.1787,  'CLARKSVI',  16.100,  11
12043,  1,  2.637,  0.746,  0.000,  0.000,  2,  1.02337,  -84.0225,  'SADLER 0',  16.100,  11
12044,  1,  16.053,  4.522,  0.000,  0.000,  2,  1.02415,  -83.6091,  'WHITESBO',  16.100,  11
12045,  1,  20.759,  5.837,  0.000,  0.000,  2,  1.01415,  -78.1306,  'SHEPPARD',  16.100,  11
12046,  1,  14.383,  4.054,  0.000,  0.000,  2,  1.02530,  -83.6357,  'POTTSBOR',  16.100,  11
12047,  1,  9.342,  2.639,  0.000,  0.000,  2,  1.02322,  -81.1679,  'BELLS 0S',  16.100,  11
12048,  1,  6.333,  1.790,  0.000,  0.000,  2,  1.03538,  -77.7035,  'CROSBYTO',  16.100,  10
12049,  1,  11.159,  3.149,  0.000,  0.000,  2,  1.02413,  -79.9264,  'ELECTRA ',  16.100,  10
12050,  1,  2.707,  0.766,  0.000,  0.000,  2,  0.98220,  -84.8420,  'PATTONVI',  16.100,  11
12051,  1,  16.400,  4.618,  0.000,  0.000,  2,  1.00894,  -82.5485,  'HENRIETT',  16.100,  11
12052,  1,  30.183,  8.457,  0.000,  0.000,  2,  1.01416,  -78.1543,  'PANHANDL',  16.100,  10
12053,  1,  15.014,  4.230,  0.000,  0.000,  2,  1.00269,  -82.0979,  'BOWIE 0S',  16.100,  11
12055,  1,  46.710,  13.008,  0.000,  0.000,  2,  1.01644,  -77.0761,  'WICHITA ',  16.100,  11
12060,  1,  2.164,  0.612,  0.000,  0.000,  2,  0.98688,  -83.5865,  'ROXTON 0',  16.100,  11
12063,  1,  40.759,  11.379,  0.000,  0.000,  2,  1.02734,  -83.2619,  'DENISON ',  16.100,  11
12064,  1,  5.848,  1.654,  0.000,  0.000,  2,  1.00122,  -81.5099,  'SUMNER 0',  16.100,  11
12065,  1,  62.094,  17.201,  0.000,  0.000,  2,  1.02736,  -85.2400,  'GAINESVI',  16.100,  11
12066,  1,  8.104,  2.289,  0.000,  0.000,  2,  1.03147,  -75.3609,  'ASPERMON',  16.100,  10
12067,  1,  47.265,  13.156,  0.000,  0.000,  2,  1.00920,  -77.4682,  'WICHITA ',  16.100,  11
12068,  1,  4.643,  1.313,  0.000,  0.000,  2,  1.00872,  -76.4846,  'WINDTHOR',  16.100,  11
12069,  1,  15.498,  4.367,  0.000,  0.000,  2,  1.02731,  -83.7944,  'HOWE 0SE',  16.100,  11
12072,  1,  7.443,  2.103,  0.000,  0.000,  2,  1.02582,  -82.6485,  'COLLINSV',  16.100,  11
12079,  1,  4.400,  1.245,  0.000,  0.000,  2,  1.03200,  -79.4464,  'PADUCAH ',  16.100,  10
12080,  1,  18.930,  5.325,  0.000,  0.000,  2,  1.00946,  -83.8668,  'NOCONA 0',  16.100,  11
12081,  1,  3.002,  0.850,  0.000,  0.000,  2,  1.00772,  -82.9190,  'DODD CIT',  16.100,  11
12082,  1,  53.710,  14.917,  0.000,  0.000,  2,  1.01590,  -78.5581,  'WICHITA ',  16.100,  11
12086,  1,  2.075,  0.587,  0.000,  0.000,  2,  1.00342,  -84.5076,  'MONTAGUE',  16.100,  11
12087,  1,  6.443,  1.821,  0.000,  0.000,  2,  1.03384,  -75.2282,  'SPUR 0SE',  16.100,  10
12090,  1,  1.898,  0.537,  0.000,  0.000,  2,  1.00245,  -82.0706,  'ANNONA 0',  16.100,  11
12091,  1,  8.838,  2.496,  0.000,  0.000,  2,  1.03095,  -79.0049,  'SEYMOUR ',  16.100,  10
12092,  1,  12.182,  3.436,  0.000,  0.000,  2,  1.02451,  -82.2456,  'DENISON ',  16.100,  11
12106,  1,  8.107,  2.290,  0.000,  0.000,  2,  0.98799,  -85.1483,  'WHITEWRI',  16.100,  11
12107,  1,  55.730,  15.470,  0.000,  0.000,  2,  1.02162,  -81.3028,  'SHERMAN ',  16.100,  11
12108,  1,  1.763,  0.500,  0.000,  0.000,  2,  1.02693,  -77.7519,  'ROCHESTE',  16.100,  10
12109,  1,  43.144,  12.030,  0.000,  0.000,  2,  1.01805,  -80.0506,  'BURKBURN',  16.100,  11
12110,  1,  8.992,  2.540,  0.000,  0.000,  2,  1.02731,  -85.1088,  'MUENSTER',  16.100,  11
12111,  1,  12.389,  3.494,  0.000,  0.000,  2,  1.02197,  -77.8107,  'ARCHER C',  16.100,  11
12112,  1,  4.194,  1.186,  0.000,  0.000,  2,  1.01191,  -80.4498,  'PETROLIA',  16.100,  11
12114,  1,  43.602,  12.158,  0.000,  0.000,  2,  1.02112,  -78.4833,  'PARIS 1 ',  16.100,  11
12121,  1,  1.702,  0.482,  0.000,  0.000,  2,  1.01033,  -80.8570,  'BAGWELL ',  16.100,  11
12122,  1,  4.871,  1.378,  0.000,  0.000,  2,  1.00530,  -81.2150,  'TELEPHON',  16.100,  11
12124,  1,  15.350,  4.323,  0.000,  0.000,  2,  0.98003,  -86.3141,  'VAN ALST',  16.100,  11
12125,  1,  3.044,  0.861,  0.000,  0.000,  2,  1.01488,  -82.7285,  'TIOGA 0S',  16.100,  11
12126,  1,  12.883,  3.633,  0.000,  0.000,  2,  1.02024,  -85.1492,  'VALLEY V',  16.100,  11
12129,  1,  5.092,  1.440,  0.000,  0.000,  2,  0.99228,  -84.9386,  'TRENTON ',  16.100,  11
12132,  1,  14.331,  4.040,  0.000,  0.000,  2,  1.02731,  -78.5290,  'HASKELL ',  11.500,  10
12133,  1,  6.852,  1.937,  0.000,  0.000,  2,  1.02112,  -84.7537,  'SAINT JO',  16.100,  11
13002,  1,  80.201,  22.033,  0.000,  0.000,  3,  0.99967,  -83.4483,  'KERRVILL',  11.500,  28
13005,  1,  4.696,  1.328,  0.000,  0.000,  3,  0.96919,  -95.0417,  'LEAKEY 0',  11.500,  28
13006,  1,  6.424,  1.816,  0.000,  0.000,  3,  1.01916,  -73.4523,  'HAMLIN 0',  11.500,  27
13007,  1,  7.017,  1.983,  0.000,  0.000,  3,  1.02501,  -72.3261,  'MERKEL 3',  11.500,  27
13008,  1,  15.012,  4.230,  0.000,  0.000,  3,  1.02054,  -78.6313,  'COLEMAN ',  11.500,  27
13009,  1,  9.714,  2.743,  0.000,  0.000,  3,  1.02501,  -76.8943,  'SONORA 0',  11.500,  28
13010,  1,  3.081,  0.872,  0.000,  0.000,  3,  0.98989,  -94.4267,  'CAMP WOO',  11.500,  28
13011,  1,  15.619,  4.399,  0.000,  0.000,  3,  0.99643,  -87.5023,  'LLANO 0S',  11.500,  28
13012,  1,  0.324,  0.092,  0.000,  0.000,  3,  0.98415,  -88.5114,  'WILLOW C',  11.500,  28
13013,  1,  29.536,  8.280,  0.000,  0.000,  3,  1.02733,  -74.3275,  'ABILENE ',  11.500,  27
13014,  1,  12.861,  3.627,  0.000,  0.000,  3,  1.02022,  -79.3972,  'KINGSLAN',  11.500,  28
13015,  1,  3.682,  1.042,  0.000,  0.000,  3,  1.01365,  -68.8074,  'ROSCOE 6',  11.500,  27
13021,  1,  1.862,  0.527,  0.000,  0.000,  3,  1.02206,  -76.5340,  'LUEDERS ',  11.500,  27
13022,  1,  18.609,  5.236,  0.000,  0.000,  3,  1.00851,  -70.4191,  'COLORADO',  11.500,  27
13023,  1,  11.913,  3.361,  0.000,  0.000,  3,  1.02731,  -74.0648,  'STAMFORD',  11.500,  27
13024,  1,  9.393,  2.652,  0.000,  0.000,  3,  1.02520,  -76.5592,  'ELDORADO',  11.500,  28
13025,  1,  12.262,  3.458,  0.000,  0.000,  3,  1.01801,  -79.3907,  'SAN SABA',  11.500,  28
13029,  1,  3.600,  1.019,  0.000,  0.000,  3,  1.02636,  -80.2873,  'LOMETA 0',  11.500,  28
13030,  1,  122.838,  33.268,  0.000,  0.000,  3,  1.02742,  -83.6266,  'SAN ANGE',  11.500,  27
13031,  1,  10.031,  2.831,  0.000,  0.000,  3,  1.01666,  -72.9304,  'TUSCOLA ',  11.500,  27
13032,  1,  37.039,  10.352,  0.000,  0.000,  3,  1.01647,  -73.6190,  'ABILENE ',  11.500,  27
13035,  1,  2.501,  0.708,  0.000,  0.000,  3,  1.01818,  -80.3481,  'CHEROKEE',  11.500,  28
13036,  1,  3.277,  0.927,  0.000,  0.000,  3,  1.01954,  -79.8109,  'RICHLAND',  11.500,  28
13040,  1,  11.838,  3.340,  0.000,  0.000,  3,  1.01223,  -79.5293,  'BALLINGE',  11.500,  27
13042,  1,  6.010,  1.699,  0.000,  0.000,  3,  1.01712,  -66.1480,  'SILVER 1',  11.500,  27
13049,  1,  9.056,  2.558,  0.000,  0.000,  3,  1.02112,  -74.8285,  'ANSON 0S',  11.500,  27
13051,  1,  140.628,  37.766,  0.000,  0.000,  3,  1.01180,  -81.0749,  'DEL RIO ',  11.500,  28
13052,  1,  4.435,  1.254,  0.000,  0.000,  3,  0.98811,  -90.4559,  'HUNT 0SE',  11.500,  28
13066,  1,  18.660,  5.251,  0.000,  0.000,  3,  1.01777,  -81.4299,  'BRADY 0S',  11.500,  28
13069,  1,  3.142,  0.889,  0.000,  0.000,  3,  1.01713,  -74.8684,  'OVALO 0S',  11.500,  27
13072,  1,  5.110,  1.445,  0.000,  0.000,  3,  1.02179,  -82.2267,  'MILES 0S',  11.500,  27
13075,  1,  7.890,  2.229,  0.000,  0.000,  3,  1.01881,  -81.8716,  'MASON 0S',  11.500,  28
13076,  1,  6.046,  1.709,  0.000,  0.000,  3,  0.98989,  -95.7140,  'BRACKETT',  11.500,  28
13077,  1,  45.377,  12.642,  0.000,  0.000,  3,  1.01595,  -74.2059,  'ABILENE ',  11.500,  27
13093,  1,  2.920,  0.827,  0.000,  0.000,  3,  0.98956,  -93.0594,  'ROCKSPRI',  11.500,  28
13099,  1,  8.284,  2.340,  0.000,  0.000,  3,  1.01514,  -74.3091,  'DYESS AF',  11.500,  27
13100,  1,  4.541,  1.285,  0.000,  0.000,  3,  1.01293,  -76.0699,  'HAWLEY 0',  11.500,  27
13101,  1,  5.032,  1.423,  0.000,  0.000,  3,  1.01859,  -77.4616,  'BUCHANAN',  11.500,  28
13102,  1,  47.840,  13.316,  0.000,  0.000,  3,  1.01467,  -76.7177,  'ABILENE ',  11.500,  27
13103,  1,  24.091,  6.765,  0.000,  0.000,  3,  1.01336,  -70.7872,  'SWEETWAT',  11.500,  27
13107,  1,  9.958,  2.811,  0.000,  0.000,  3,  0.99108,  -86.6648,  'INGRAM 0',  11.500,  28
13108,  1,  13.938,  3.929,  0.000,  0.000,  3,  1.01760,  -80.8074,  'KEMPNER ',  11.500,  28
13114,  1,  68.570,  18.942,  0.000,  0.000,  3,  1.02010,  -78.8720,  'SAN ANGE',  11.500,  27
13115,  1,  7.654,  2.162,  0.000,  0.000,  3,  1.01951,  -72.9952,  'ROTAN 0S',  11.500,  27
13123,  1,  44.637,  12.423,  0.000,  0.000,  3,  0.97569,  -97.9162,  'UVALDE 0',  11.500,  28
13124,  1,  51.500,  14.319,  0.000,  0.000,  3,  1.02148,  -85.0551,  'FREDERIC',  11.500,  28
13125,  1,  41.750,  11.646,  0.000,  0.000,  3,  1.01110,  -76.8605,  'ABILENE ',  11.500,  27
13126,  1,  6.342,  1.792,  0.000,  0.000,  3,  0.97258,  -97.9584,  'SABINAL ',  11.500,  28
13128,  1,  2.697,  0.763,  0.000,  0.000,  3,  1.01278,  -69.2605,  'LORAINE ',  11.500,  27
13130,  1,  71.415,  19.705,  0.000,  0.000,  3,  1.01639,  -67.2995,  'SAN ANGE',  11.500,  27
13132,  1,  7.396,  2.090,  0.000,  0.000,  3,  1.01870,  -81.5802,  'EDEN 0SE',  11.500,  28
13136,  1,  55.774,  15.472,  0.000,  0.000,  3,  1.00556,  -71.5598,  'SNYDER 2',  11.500,  27
13138,  1,  8.956,  2.530,  0.000,  0.000,  3,  1.02438,  -81.3702,  'MENARD 0',  11.500,  28
13139,  1,  9.564,  2.700,  0.000,  0.000,  3,  1.00916,  -76.4497,  'WINTERS ',  11.500,  27
13140,  1,  0.180,  0.051,  0.000,  0.000,  3,  1.01704,  -75.0678,  'GOLDSBOR',  11.500,  27
13142,  1,  6.933,  1.960,  0.000,  0.000,  3,  1.02731,  -81.9666,  'GOODFELL',  11.500,  27
13143,  1,  5.998,  1.695,  0.000,  0.000,  3,  1.02731,  -80.1486,  'SANTA AN',  11.500,  28
13144,  1,  4.378,  1.239,  0.000,  0.000,  3,  1.02196,  -81.0084,  'ROWENA 0',  11.500,  28
13145,  1,  2.255,  0.638,  0.000,  0.000,  3,  1.01992,  -71.9655,  'TRENT 2 ',  11.500,  27
13146,  1,  8.677,  2.451,  0.000,  0.000,  3,  1.02732,  -79.4524,  'JUNCTION',  11.500,  28
13147,  1,  21.537,  6.055,  0.000,  0.000,  3,  1.02732,  -81.0622,  'LAMPASAS',  11.500,  28
14002,  1,  0.676,  0.192,  0.000,  0.000,  4,  1.00973,  -94.8675,  'LAUGHLIN',  11.500,  20
14003,  1,  92.653,  25.359,  0.000,  0.000,  4,  1.01704,  -127.0537,  'EDINBURG',  11.500,  19
14005,  1,  109.280,  29.737,  0.000,  0.000,  4,  1.02341,  -102.3366,  'LAREDO 7',  11.500,  20
14006,  1,  2.273,  0.643,  0.000,  0.000,  4,  1.02284,  -100.2878,  'BRUNI 2 ',  11.500,  20
14007,  1,  131.226,  35.374,  0.000,  0.000,  4,  1.01214,  -127.6676,  'MCALLEN ',  11.500,  19
14008,  1,  23.941,  6.722,  0.000,  0.000,  4,  1.00679,  -81.0446,  'POTEET 0',  11.500,  20
14011,  1,  10.385,  2.931,  0.000,  0.000,  4,  1.00838,  -105.3448,  'HEBBRONV',  11.500,  19
14012,  1,  11.367,  3.208,  0.000,  0.000,  4,  1.02730,  -126.0924,  'PROGRESO',  11.500,  19
14013,  1,  100.872,  27.510,  0.000,  0.000,  4,  1.01062,  -127.2546,  'EDINBURG',  11.500,  19
14015,  1,  134.109,  36.166,  0.000,  0.000,  4,  1.02741,  -95.3376,  'EAGLE PA',  11.500,  20
14016,  1,  3.595,  1.017,  0.000,  0.000,  4,  1.01283,  -81.1425,  'CHARLOTT',  11.500,  20
14017,  1,  61.901,  17.136,  0.000,  0.000,  4,  1.01035,  -103.3278,  'CORPUS C',  11.500,  21
14018,  1,  5.184,  1.466,  0.000,  0.000,  4,  0.96494,  -95.0438,  'WOODSBOR',  11.500,  21
14019,  1,  96.644,  26.383,  0.000,  0.000,  4,  1.00215,  -125.7727,  'MERCEDES',  11.500,  19
14020,  1,  79.796,  21.907,  0.000,  0.000,  4,  0.98666,  -104.0751,  'CORPUS C',  11.500,  21
14021,  1,  24.535,  6.887,  0.000,  0.000,  4,  1.00131,  -126.3101,  'EDCOUCH ',  11.500,  19
14022,  1,  5.039,  1.425,  0.000,  0.000,  4,  1.00458,  -100.1915,  'ENCINAL ',  11.500,  20
14023,  1,  4.238,  1.199,  0.000,  0.000,  4,  1.01161,  -80.9134,  'MOORE 0S',  11.500,  20
14027,  1,  60.329,  16.718,  0.000,  0.000,  4,  1.02098,  -127.3841,  'MCALLEN ',  11.500,  19
14031,  1,  1.756,  0.497,  0.000,  0.000,  4,  1.00752,  -105.7004,  'SAN YGNA',  11.500,  20
14032,  1,  45.634,  12.703,  0.000,  0.000,  4,  0.99151,  -109.6489,  'KINGSVIL',  11.500,  21
14033,  1,  80.218,  22.044,  0.000,  0.000,  4,  1.00477,  -103.5599,  'LAREDO 6',  11.500,  20
14034,  1,  43.651,  12.167,  0.000,  0.000,  4,  1.00943,  -126.9021,  'HIDALGO ',  11.500,  19
14035,  1,  69.520,  19.159,  0.000,  0.000,  4,  0.98122,  -102.5782,  'CORPUS C',  11.500,  21
14036,  1,  39.068,  10.899,  0.000,  0.000,  4,  0.98236,  -92.1624,  'CRYSTAL ',  11.500,  20
14037,  1,  27.078,  7.590,  0.000,  0.000,  4,  0.97844,  -97.1645,  'SINTON 0',  11.500,  21
14038,  1,  79.438,  21.765,  0.000,  0.000,  4,  0.95481,  -89.7103,  'BEEVILLE',  11.500,  21
14040,  1,  167.190,  45.860,  0.000,  0.000,  4,  1.02739,  -120.3970,  'MISSION ',  11.500,  19
14042,  1,  138.193,  37.185,  0.000,  0.000,  4,  1.02084,  -125.3074,  'SAN JUAN',  11.500,  19
14043,  1,  2.495,  0.706,  0.000,  0.000,  4,  0.99937,  -111.5818,  'FALCON H',  11.500,  19
14048,  1,  13.731,  3.871,  0.000,  0.000,  4,  1.00323,  -121.9678,  'LA JOYA ',  11.500,  19
14051,  1,  78.117,  21.456,  0.000,  0.000,  4,  0.98360,  -108.8788,  'BISHOP 0',  11.500,  21
14053,  1,  0.058,  0.016,  0.000,  0.000,  4,  1.01350,  -110.4956,  'ARMSTRON',  11.500,  19
14054,  1,  4.132,  1.169,  0.000,  0.000,  4,  0.96475,  -93.7737,  'SKIDMORE',  11.500,  21
14055,  1,  9.814,  2.770,  0.000,  0.000,  4,  0.99249,  -101.3655,  'CORPUS C',  11.500,  21
14064,  1,  4.997,  1.413,  0.000,  0.000,  4,  0.98599,  -101.9278,  'CORPUS C',  11.500,  21
14066,  1,  109.409,  29.780,  0.000,  0.000,  4,  1.02739,  -127.3549,  'WESLACO ',  11.500,  19
14067,  1,  118.027,  31.942,  0.000,  0.000,  4,  0.99933,  -124.0330,  'HARLINGE',  11.500,  19
14068,  1,  16.611,  4.678,  0.000,  0.000,  4,  1.02171,  -127.9859,  'ELSA 0SE',  11.500,  19
14069,  1,  2.877,  0.814,  0.000,  0.000,  4,  0.99056,  -101.7621,  'CORPUS C',  11.500,  21
14071,  1,  201.068,  54.994,  0.000,  0.000,  4,  1.00114,  -114.5569,  'BROWNSVI',  11.500,  19
14072,  1,  24.412,  6.853,  0.000,  0.000,  4,  0.99684,  -101.3690,  'CORPUS C',  11.500,  21
14078,  1,  48.622,  13.518,  0.000,  0.000,  4,  0.99080,  -101.6384,  'CORPUS C',  11.500,  21
14079,  1,  181.191,  49.644,  0.000,  0.000,  4,  1.01599,  -123.3179,  'MISSION ',  11.500,  19
14086,  1,  17.228,  4.851,  0.000,  0.000,  4,  1.02618,  -121.3185,  'RIO HOND',  11.500,  19
14087,  1,  2.211,  0.626,  0.000,  0.000,  4,  1.01859,  -103.4774,  'CORPUS C',  11.500,  21
14088,  1,  199.408,  54.699,  0.000,  0.000,  4,  1.02738,  -126.9598,  'PHARR 0S',  11.500,  19
14089,  1,  6.274,  1.773,  0.000,  0.000,  4,  1.00286,  -125.1382,  'SANTA RO',  11.500,  19
14099,  1,  11.051,  3.118,  0.000,  0.000,  4,  0.97705,  -102.1393,  'ODEM 0SE',  11.500,  21
14100,  1,  33.389,  9.339,  0.000,  0.000,  4,  0.99479,  -101.2541,  'CORPUS C',  11.500,  21
14101,  1,  101.312,  27.612,  0.000,  0.000,  4,  1.00466,  -103.5397,  'LAREDO 3',  11.500,  20
14102,  1,  22.655,  6.365,  0.000,  0.000,  4,  1.00431,  -118.3343,  'OLMITO 0',  11.500,  19
14103,  1,  155.965,  42.780,  0.000,  0.000,  4,  1.02738,  -128.6578,  'EDINBURG',  11.500,  19
14106,  1,  35.197,  9.840,  0.000,  0.000,  4,  1.00216,  -117.1086,  'PORT ISA',  11.500,  19
14107,  1,  85.460,  23.461,  0.000,  0.000,  4,  1.02147,  -126.5801,  'DONNA 0S',  11.500,  19
14108,  1,  23.844,  6.695,  0.000,  0.000,  4,  0.99759,  -99.1918,  'INGLESID',  11.500,  21
14109,  1,  80.446,  22.083,  0.000,  0.000,  4,  0.98922,  -103.3426,  'CORPUS C',  11.500,  21
14110,  1,  59.456,  16.472,  0.000,  0.000,  4,  1.00733,  -122.8325,  'LOS FRES',  11.500,  19
14111,  1,  106.183,  28.868,  0.000,  0.000,  4,  0.99768,  -126.0339,  'HARLINGE',  11.500,  19
14112,  1,  4.008,  1.134,  0.000,  0.000,  4,  1.01989,  -111.1624,  'RIVIERA ',  11.500,  21
14117,  1,  12.671,  3.573,  0.000,  0.000,  4,  1.01431,  -81.2296,  'JOURDANT',  11.500,  20
14118,  1,  15.493,  4.363,  0.000,  0.000,  4,  0.97628,  -108.1409,  'GEORGE W',  11.500,  21
14119,  1,  67.605,  18.664,  0.000,  0.000,  4,  0.99896,  -113.2782,  'ROMA 0SE',  11.500,  19
14120,  1,  22.045,  6.193,  0.000,  0.000,  4,  0.99291,  -101.4265,  'CORPUS C',  11.500,  21
14121,  1,  3.048,  0.863,  0.000,  0.000,  4,  1.02729,  -126.2786,  'SANTA MA',  11.500,  19
14122,  1,  134.490,  36.230,  0.000,  0.000,  4,  1.01794,  -126.9215,  'MCALLEN ',  11.500,  19
14123,  1,  64.705,  17.877,  0.000,  0.000,  4,  0.99319,  -103.9440,  'CORPUS C',  11.500,  21
14124,  1,  19.065,  5.363,  0.000,  0.000,  4,  1.00871,  -118.4121,  'FALFURRI',  11.500,  19
14125,  1,  3.672,  1.039,  0.000,  0.000,  4,  0.96363,  -83.9261,  'PETTUS 0',  11.500,  21
14126,  1,  131.318,  35.366,  0.000,  0.000,  4,  1.00344,  -116.1052,  'BROWNSVI',  11.500,  19
14127,  1,  91.968,  25.141,  0.000,  0.000,  4,  0.99472,  -111.7446,  'ALICE 0S',  11.500,  21
14128,  1,  134.350,  36.180,  0.000,  0.000,  4,  1.01439,  -125.0044,  'RIO GRAN',  11.500,  19
14129,  1,  10.615,  2.996,  0.000,  0.000,  4,  1.03114,  -106.5435,  'PREMONT ',  11.500,  20
14130,  1,  8.341,  2.356,  0.000,  0.000,  4,  1.02730,  -107.8614,  'FREER 0S',  11.500,  20
14132,  1,  27.706,  7.769,  0.000,  0.000,  4,  1.01040,  -87.1502,  'PEARSALL',  11.500,  20
14139,  1,  9.309,  2.628,  0.000,  0.000,  4,  0.97334,  -106.9671,  'SANDIA 0',  11.500,  21
14143,  1,  13.732,  3.870,  0.000,  0.000,  4,  0.99379,  -90.3361,  'DILLEY 0',  11.500,  20
14144,  1,  13.583,  3.828,  0.000,  0.000,  4,  0.97664,  -108.6338,  'ORANGE G',  11.500,  21
14145,  1,  23.628,  6.634,  0.000,  0.000,  4,  0.99471,  -100.5669,  'PORTLAND',  11.500,  21
14147,  1,  189.775,  51.968,  0.000,  0.000,  4,  1.01478,  -102.7103,  'LAREDO 4',  11.500,  20
14148,  1,  12.155,  3.428,  0.000,  0.000,  4,  0.98972,  -108.8437,  'THREE RI',  11.500,  20
14149,  1,  51.807,  14.362,  0.000,  0.000,  4,  0.95350,  -92.5014,  'ROCKPORT',  11.500,  21
14150,  1,  10.384,  2.931,  0.000,  0.000,  4,  0.99095,  -102.2242,  'CORPUS C',  11.500,  21
14154,  1,  31.118,  8.713,  0.000,  0.000,  4,  1.00115,  -123.3925,  'PENITAS ',  11.500,  19
14155,  1,  20.785,  5.844,  0.000,  0.000,  4,  1.00491,  -121.2869,  'SULLIVAN',  11.500,  19
14156,  1,  100.328,  27.339,  0.000,  0.000,  4,  0.99669,  -103.2410,  'CORPUS C',  11.500,  21
14157,  1,  87.282,  23.934,  0.000,  0.000,  4,  1.01435,  -125.4307,  'MISSION ',  11.500,  19
14159,  1,  36.028,  10.069,  0.000,  0.000,  4,  0.99980,  -100.2165,  'CORPUS C',  11.500,  21
14164,  1,  1.629,  0.462,  0.000,  0.000,  4,  1.00323,  -120.2198,  'GRULLA 0',  11.500,  19
14167,  1,  3.571,  1.010,  0.000,  0.000,  4,  1.00542,  -126.6945,  'HARGILL ',  11.500,  19
14168,  1,  7.453,  2.106,  0.000,  0.000,  4,  0.99863,  -100.4842,  'CORPUS C',  11.500,  21
14169,  1,  29.380,  8.227,  0.000,  0.000,  4,  0.97392,  -104.2989,  'MATHIS 0',  11.500,  21
14170,  1,  37.478,  10.465,  0.000,  0.000,  4,  0.98973,  -100.8488,  'ARANSAS ',  11.500,  21
14171,  1,  182.962,  50.059,  0.000,  0.000,  4,  1.01149,  -121.6753,  'SAN BENI',  11.500,  19
14172,  1,  39.393,  10.999,  0.000,  0.000,  4,  1.01191,  -82.2714,  'PLEASANT',  11.500,  20
14173,  1,  7.250,  2.048,  0.000,  0.000,  4,  0.95094,  -82.6819,  'REFUGIO ',  11.500,  21
14174,  1,  12.344,  3.482,  0.000,  0.000,  4,  1.02731,  -80.5255,  'LYTLE 0S',  11.500,  20
14175,  1,  2.119,  0.600,  0.000,  0.000,  4,  1.02730,  -103.8343,  'LAREDO 2',  11.500,  20
14178,  1,  12.669,  3.572,  0.000,  0.000,  4,  0.98865,  -86.2121,  'GOLIAD 0',  11.500,  21
14179,  1,  11.304,  3.189,  0.000,  0.000,  4,  1.01431,  -108.4778,  'SAN DIEG',  11.500,  20
14180,  1,  10.081,  2.845,  0.000,  0.000,  4,  0.98923,  -101.7888,  'PORT ARA',  11.500,  21
14182,  1,  25.548,  7.164,  0.000,  0.000,  4,  0.96739,  -93.1589,  'TAFT 1 1',  11.500,  21
14185,  1,  41.406,  11.549,  0.000,  0.000,  4,  1.00535,  -110.5201,  'ZAPATA 0',  11.500,  19
14186,  1,  35.520,  9.932,  0.000,  0.000,  4,  1.01225,  -127.1348,  'SANTA RO',  11.500,  19
14187,  1,  13.960,  3.934,  0.000,  0.000,  4,  0.98986,  -97.8607,  'COTULLA ',  11.500,  20
14188,  1,  2.150,  0.609,  0.000,  0.000,  4,  1.02467,  -94.6283,  'QUEMADO ',  11.500,  20
14189,  1,  22.763,  6.392,  0.000,  0.000,  4,  0.98175,  -93.9704,  'CARRIZO ',  11.500,  20
14190,  1,  139.759,  37.524,  0.000,  0.000,  4,  1.00613,  -103.2811,  'LAREDO 5',  11.500,  20
14191,  1,  48.135,  13.391,  0.000,  0.000,  4,  1.00204,  -115.6348,  'RAYMONDV',  11.500,  19
14193,  1,  183.137,  50.154,  0.000,  0.000,  4,  1.01068,  -113.2253,  'BROWNSVI',  11.500,  19
15003,  1,  1.236,  0.350,  0.000,  0.000,  5,  1.02002,  -83.1382,  'GARLAND ',  16.100,  16
15004,  1,  113.820,  30.556,  0.000,  0.000,  5,  0.90737,  -91.8549,  'KERENS 0',  16.100,  14
15005,  1,  4.950,  1.400,  0.000,  0.000,  5,  0.98985,  -84.9957,  'LIPAN 0S',  16.100,  18
15006,  1,  3.921,  1.109,  0.000,  0.000,  5,  1.02606,  -82.7408,  'DALLAS 2',  16.100,  16
15007,  1,  68.611,  18.954,  0.000,  0.000,  5,  1.02061,  -82.0288,  'DENTON 4',  16.100,  17
15008,  1,  52.766,  14.651,  0.000,  0.000,  5,  1.00122,  -81.2287,  'ALBANY 2',  16.100,  15
15009,  1,  2.895,  0.819,  0.000,  0.000,  5,  1.02416,  -83.7570,  'DALLAS 2',  16.100,  16
15010,  1,  43.166,  12.039,  0.000,  0.000,  5,  1.02336,  -83.2154,  'PLANO 2 ',  16.100,  16
15011,  1,  98.947,  26.700,  0.000,  0.000,  5,  0.88570,  -90.7411,  'THORNTON',  16.100,  13
15012,  1,  6.812,  1.925,  0.000,  0.000,  5,  1.01782,  -82.4975,  'DENTON 5',  16.100,  17
15013,  1,  56.002,  15.525,  0.000,  0.000,  5,  0.99300,  -85.7811,  'EARLY 0S',  16.100,  15
15014,  1,  17.475,  4.919,  0.000,  0.000,  5,  1.00435,  -85.6999,  'DECATUR ',  16.100,  17
15016,  1,  48.823,  13.589,  0.000,  0.000,  5,  1.02416,  -81.5993,  'KELLER 2',  16.100,  17
15017,  1,  145.501,  38.969,  0.000,  0.000,  5,  1.00494,  -84.5311,  'PONDER 0',  16.100,  17
15022,  1,  10.806,  3.050,  0.000,  0.000,  5,  1.02167,  -81.2340,  'ALEDO 1 ',  16.100,  17
15024,  1,  157.768,  42.997,  0.000,  0.000,  5,  0.94641,  -86.3732,  'GATESVIL',  16.100,  13
15025,  1,  24.113,  6.772,  0.000,  0.000,  5,  1.01637,  -80.0415,  'CLEBURNE',  16.100,  18
15026,  1,  46.916,  13.065,  0.000,  0.000,  5,  1.01849,  -82.7355,  'FORT WOR',  16.100,  17
15027,  1,  39.068,  10.911,  0.000,  0.000,  5,  1.01639,  -83.8815,  'FORT WOR',  16.100,  17
15028,  1,  38.172,  10.667,  0.000,  0.000,  5,  1.02260,  -82.5447,  'FORT WOR',  16.100,  17
15029,  1,  5.470,  1.547,  0.000,  0.000,  5,  0.98745,  -80.8828,  'TROY 0SE',  16.100,  13
15030,  1,  11.435,  3.226,  0.000,  0.000,  5,  1.01272,  -84.4686,  'SPRINGTO',  16.100,  12
15031,  1,  91.064,  24.933,  0.000,  0.000,  5,  1.01302,  -83.4843,  'PRINCETO',  16.100,  16
15032,  1,  31.743,  8.889,  0.000,  0.000,  5,  1.01676,  -82.9290,  'DALLAS 2',  16.100,  16
15034,  1,  42.564,  11.872,  0.000,  0.000,  5,  1.01812,  -80.7024,  'DALLAS 1',  16.100,  16
15043,  1,  46.800,  13.029,  0.000,  0.000,  5,  1.00861,  -84.4184,  'ROYSE CI',  16.100,  16
15044,  1,  57.581,  15.966,  0.000,  0.000,  5,  1.01232,  -82.7929,  'BOYD 0SE',  16.100,  17
15046,  1,  18.751,  5.277,  0.000,  0.000,  5,  1.02407,  -77.0559,  'STEPHENV',  16.100,  18
15048,  1,  67.301,  18.600,  0.000,  0.000,  5,  1.01856,  -80.1695,  'MANSFIEL',  16.100,  17
15050,  1,  165.616,  45.371,  0.000,  0.000,  5,  1.01317,  -83.2425,  'GREENVIL',  16.100,  16
15053,  1,  39.665,  11.076,  0.000,  0.000,  5,  1.02181,  -82.4723,  'PLANO 4 ',  16.100,  16
15054,  1,  152.242,  41.183,  0.000,  0.000,  5,  0.85010,  -95.6739,  'GROESBEC',  16.100,  14
15056,  1,  14.391,  4.056,  0.000,  0.000,  5,  1.02374,  -76.4889,  'GRAHAM 1',  16.100,  12
15062,  1,  30.941,  8.666,  0.000,  0.000,  5,  1.01110,  -89.9852,  'MABANK 2',  11.500,  14
15064,  1,  31.433,  8.805,  0.000,  0.000,  5,  1.02420,  -81.2719,  'ARLINGTO',  16.100,  17
15070,  1,  62.263,  17.237,  0.000,  0.000,  5,  1.01589,  -83.4344,  'DALLAS 4',  16.100,  17
15071,  1,  60.552,  16.759,  0.000,  0.000,  5,  0.99572,  -80.4322,  'WACO 3 0',  16.100,  13
15072,  1,  37.507,  10.483,  0.000,  0.000,  5,  1.02554,  -82.4364,  'DALLAS 1',  16.100,  16
15073,  1,  53.469,  14.849,  0.000,  0.000,  5,  1.01385,  -79.1627,  'BANGS 0S',  16.100,  15
15074,  1,  7.805,  2.205,  0.000,  0.000,  5,  1.01133,  -84.2338,  'PROSPER ',  16.100,  16
15075,  1,  12.730,  3.589,  0.000,  0.000,  5,  0.97990,  -83.7266,  'EVANT 0S',  16.100,  18
15077,  1,  1.441,  0.408,  0.000,  0.000,  5,  1.02731,  -87.1597,  'TERRELL ',  11.500,  16
15078,  1,  6.630,  1.874,  0.000,  0.000,  5,  1.02066,  -81.9411,  'AUBREY 0',  16.100,  17
15079,  1,  64.188,  17.746,  0.000,  0.000,  5,  1.00272,  -81.4132,  'WACO 4 0',  16.100,  13
15080,  1,  26.316,  7.378,  0.000,  0.000,  5,  0.97462,  -83.6584,  'LORENA 0',  16.100,  13
15081,  1,  19.989,  5.622,  0.000,  0.000,  5,  1.01155,  -79.7887,  'FORT HOO',  16.100,  13
15082,  1,  63.572,  17.597,  0.000,  0.000,  5,  1.02300,  -83.1532,  'ARLINGTO',  16.100,  17
15084,  1,  80.114,  22.040,  0.000,  0.000,  5,  1.02289,  -81.8580,  'MCKINNEY',  16.100,  16
15085,  1,  129.665,  34.962,  0.000,  0.000,  5,  1.00826,  -83.7426,  'DALLAS 3',  16.100,  17
15086,  1,  37.676,  10.528,  0.000,  0.000,  5,  1.01927,  -82.8685,  'ARLINGTO',  16.100,  17
15087,  1,  53.082,  14.713,  0.000,  0.000,  5,  0.97036,  -85.3489,  'MILFORD ',  16.100,  14
15090,  1,  2.645,  0.749,  0.000,  0.000,  5,  1.02633,  -83.5424,  'DALLAS 1',  16.100,  16
15091,  1,  79.689,  21.790,  0.000,  0.000,  5,  0.93173,  -89.0003,  'FROST 0S',  16.100,  14
15092,  1,  2.983,  0.844,  0.000,  0.000,  5,  1.01621,  -82.3426,  'GRANDVIE',  16.100,  14
15093,  1,  8.786,  2.482,  0.000,  0.000,  5,  1.02731,  -84.3637,  'HASLET 0',  16.100,  17
15094,  1,  54.754,  15.202,  0.000,  0.000,  5,  1.00984,  -80.3095,  'BARDWELL',  16.100,  14
15095,  1,  1.309,  0.371,  0.000,  0.000,  5,  1.02197,  -82.8357,  'LAKE DAL',  16.100,  17
15096,  1,  15.790,  4.448,  0.000,  0.000,  5,  1.02215,  -82.8035,  'PLANO 1 ',  16.100,  16
15097,  1,  42.280,  11.795,  0.000,  0.000,  5,  1.02243,  -82.1927,  'EULESS 2',  16.100,  17
15098,  1,  71.234,  19.666,  0.000,  0.000,  5,  1.02737,  -83.6366,  'FORT WOR',  16.100,  17
15099,  1,  145.677,  39.114,  0.000,  0.000,  5,  1.02744,  -84.3254,  'FLOWER M',  16.100,  17
15100,  1,  60.212,  16.685,  0.000,  0.000,  5,  1.01735,  -82.8703,  'DALLAS 1',  16.100,  16
15101,  1,  22.020,  6.185,  0.000,  0.000,  5,  0.98435,  -86.0820,  'COMANCHE',  16.100,  15
15103,  1,  18.690,  5.260,  0.000,  0.000,  5,  1.02551,  -82.0157,  'RICHARDS',  16.100,  16
15104,  1,  152.238,  41.730,  0.000,  0.000,  5,  1.01699,  -82.3263,  'FORT WOR',  16.100,  17
15105,  1,  68.245,  18.855,  0.000,  0.000,  5,  1.01977,  -83.3537,  'IRVING 1',  16.100,  17
15108,  1,  89.642,  24.580,  0.000,  0.000,  5,  1.02739,  -82.2933,  'DALLAS 4',  16.100,  17
15109,  1,  23.578,  6.621,  0.000,  0.000,  5,  1.00346,  -83.5806,  'LANCASTE',  16.100,  16
15110,  1,  32.221,  9.015,  0.000,  0.000,  5,  0.98340,  -84.1564,  'PALO PIN',  16.100,  12
15111,  1,  2.603,  0.737,  0.000,  0.000,  5,  1.02543,  -83.1930,  'ADDISON ',  16.100,  16
15112,  1,  23.527,  6.605,  0.000,  0.000,  5,  0.97824,  -84.2895,  'HICO 0SE',  16.100,  18
15113,  1,  13.600,  3.834,  0.000,  0.000,  5,  1.01564,  -84.5522,  'KRUM 0SE',  16.100,  17
15114,  1,  17.887,  5.033,  0.000,  0.000,  5,  0.99042,  -85.6758,  'KAUFMAN ',  16.100,  16
15115,  1,  51.400,  14.288,  0.000,  0.000,  5,  1.01780,  -85.0994,  'CADDO MI',  16.100,  16
15116,  1,  11.806,  3.331,  0.000,  0.000,  5,  1.02490,  -82.6528,  'PLANO 7 ',  16.100,  16
15117,  1,  94.797,  25.924,  0.000,  0.000,  5,  1.01617,  -83.4613,  'FORT WOR',  16.100,  17
15118,  1,  70.774,  19.494,  0.000,  0.000,  5,  0.97754,  -83.8798,  'BAIRD 0S',  16.100,  15
15119,  1,  5.478,  1.549,  0.000,  0.000,  5,  1.01763,  -78.7153,  'PERRIN 0',  16.100,  12
15121,  1,  3.932,  1.112,  0.000,  0.000,  5,  1.02731,  -77.9259,  'BROWNWOO',  16.100,  15
15122,  1,  69.268,  19.131,  0.000,  0.000,  5,  1.02135,  -83.5609,  'DALLAS 6',  16.100,  16
15124,  1,  65.103,  17.901,  0.000,  0.000,  5,  0.91374,  -86.2725,  'MARLIN 1',  11.500,  13
15125,  1,  25.109,  7.049,  0.000,  0.000,  5,  1.02278,  -81.8452,  'ARLINGTO',  16.100,  17
15126,  1,  34.280,  9.591,  0.000,  0.000,  5,  1.02108,  -83.5677,  'DALLAS 8',  16.100,  16
15127,  1,  119.285,  32.160,  0.000,  0.000,  5,  0.96069,  -86.6915,  'JONESBOR',  16.100,  18
15128,  1,  3.158,  0.894,  0.000,  0.000,  5,  1.01696,  -83.4411,  'DALLAS 3',  16.100,  16
15129,  1,  66.899,  18.477,  0.000,  0.000,  5,  0.99942,  -82.9440,  'GOLDTHWA',  16.100,  18
15130,  1,  5.917,  1.673,  0.000,  0.000,  5,  1.02368,  -82.2867,  'PLANO 5 ',  16.100,  16
15132,  1,  75.924,  20.911,  0.000,  0.000,  5,  1.01545,  -78.0028,  'BELTON 1',  16.100,  13
15133,  1,  45.279,  12.600,  0.000,  0.000,  5,  0.98080,  -85.3673,  'TOLAR 0S',  16.100,  18
15134,  1,  11.606,  3.274,  0.000,  0.000,  5,  1.00454,  -82.7029,  'BRECKENR',  16.100,  15
15135,  1,  19.236,  5.412,  0.000,  0.000,  5,  1.01580,  -84.0860,  'EASTLAND',  16.100,  15
15136,  1,  18.736,  5.269,  0.000,  0.000,  5,  0.97763,  -85.0260,  'COOPER 0',  16.100,  16
15138,  1,  5.180,  1.465,  0.000,  0.000,  5,  1.00483,  -80.3238,  'WACO 1 1',  16.100,  13
15139,  1,  63.525,  17.588,  0.000,  0.000,  5,  1.02736,  -83.5653,  'DALLAS 4',  16.100,  16
15140,  1,  77.386,  21.207,  0.000,  0.000,  5,  0.94346,  -86.8609,  'GATESVIL',  16.100,  13
15141,  1,  5.744,  1.624,  0.000,  0.000,  5,  1.00149,  -84.7957,  'ANNA 0SE',  16.100,  16
15142,  1,  24.933,  6.994,  0.000,  0.000,  5,  0.97420,  -83.0847,  'MOODY 0S',  16.100,  13
15143,  1,  10.493,  2.962,  0.000,  0.000,  5,  1.02347,  -81.6962,  'FORT WOR',  16.100,  17
15144,  1,  51.120,  14.192,  0.000,  0.000,  5,  0.97917,  -82.5281,  'WACO 6 0',  16.100,  13
15145,  1,  60.473,  16.757,  0.000,  0.000,  5,  1.02094,  -82.6050,  'GRAND PR',  16.100,  17
15146,  1,  100.353,  27.386,  0.000,  0.000,  5,  1.01664,  -83.1189,  'ROWLETT ',  16.100,  16
15147,  1,  81.301,  22.348,  0.000,  0.000,  5,  1.01671,  -83.6236,  'PLANO 6 ',  16.100,  16
15148,  1,  67.502,  18.654,  0.000,  0.000,  5,  1.01908,  -83.4565,  'IRVING 5',  16.100,  17
15149,  1,  62.351,  17.264,  0.000,  0.000,  5,  1.01869,  -83.6320,  'DALLAS 7',  16.100,  16
15150,  1,  71.730,  19.778,  0.000,  0.000,  5,  1.01216,  -79.4252,  'BRYSON 2',  16.100,  12
15151,  1,  4.067,  1.150,  0.000,  0.000,  5,  0.97297,  -85.6442,  'MORGAN 0',  16.100,  18
15152,  1,  3.285,  0.930,  0.000,  0.000,  5,  1.01681,  -83.2862,  'SACHSE 0',  16.100,  16
15153,  1,  55.347,  15.362,  0.000,  0.000,  5,  1.01403,  -81.1310,  'PARADISE',  16.100,  12
15154,  1,  16.300,  4.588,  0.000,  0.000,  5,  0.96737,  -85.6571,  'RIO VIST',  16.100,  18
15155,  1,  13.314,  3.754,  0.000,  0.000,  5,  1.00840,  -83.4583,  'STRAWN 0',  16.100,  12
15156,  1,  3.360,  0.951,  0.000,  0.000,  5,  0.98940,  -85.4442,  'MAY-00SE',  16.100,  15
15157,  1,  4.835,  1.367,  0.000,  0.000,  5,  1.00687,  -83.4980,  'DESOTO 0',  16.100,  17
15158,  1,  113.063,  30.722,  0.000,  0.000,  5,  1.02307,  -82.7586,  'MESQUITE',  16.100,  16
15159,  1,  153.637,  41.777,  0.000,  0.000,  5,  0.89894,  -88.9559,  'ROSEBUD ',  16.100,  13
15160,  1,  8.947,  2.527,  0.000,  0.000,  5,  1.02342,  -81.5619,  'DENTON 2',  16.100,  17
15161,  1,  37.480,  10.476,  0.000,  0.000,  5,  1.02734,  -83.4158,  'DALLAS 4',  16.100,  16
15162,  1,  148.184,  40.106,  0.000,  0.000,  5,  0.85216,  -95.4530,  'AXTELL 0',  16.100,  14
15163,  1,  4.681,  1.324,  0.000,  0.000,  5,  1.01024,  -79.1954,  'NOLANVIL',  16.100,  13
15165,  1,  10.716,  3.024,  0.000,  0.000,  5,  1.02493,  -81.3282,  'DENTON 1',  16.100,  17
15168,  1,  52.536,  14.601,  0.000,  0.000,  5,  1.02169,  -83.8334,  'DALLAS 3',  16.100,  16
15171,  1,  105.063,  28.384,  0.000,  0.000,  5,  0.91681,  -90.4959,  'MERTENS ',  16.100,  14
15172,  1,  0.743,  0.211,  0.000,  0.000,  5,  1.02730,  -84.1247,  'WEATHERF',  16.100,  12
15173,  1,  70.727,  19.525,  0.000,  0.000,  5,  1.02235,  -82.4960,  'PLANO 3 ',  16.100,  16
15174,  1,  72.995,  19.994,  0.000,  0.000,  5,  0.90971,  -90.8836,  'MALONE 0',  16.100,  14
15175,  1,  2.275,  0.644,  0.000,  0.000,  5,  1.02363,  -81.9211,  'DENTON 3',  16.100,  17
15176,  1,  96.009,  26.194,  0.000,  0.000,  5,  0.98978,  -82.4752,  'GRAFORD ',  16.100,  12
15177,  1,  3.793,  1.073,  0.000,  0.000,  5,  1.01725,  -82.6253,  'ARLINGTO',  16.100,  17
15178,  1,  73.746,  20.326,  0.000,  0.000,  5,  1.01369,  -83.5291,  'ROCKWALL',  16.100,  16
15180,  1,  58.076,  16.105,  0.000,  0.000,  5,  1.01788,  -78.6382,  'CORSICAN',  16.100,  14
15181,  1,  59.020,  16.361,  0.000,  0.000,  5,  1.01826,  -83.3435,  'GARLAND ',  16.100,  16
15182,  1,  95.784,  26.036,  0.000,  0.000,  5,  0.94372,  -86.7741,  'GATESVIL',  16.100,  13
15183,  1,  2.581,  0.731,  0.000,  0.000,  5,  1.02575,  -83.2968,  'CARROLLT',  16.100,  16
15184,  1,  103.973,  28.323,  0.000,  0.000,  5,  1.01082,  -84.7050,  'FORT WOR',  16.100,  17
15185,  1,  89.558,  24.536,  0.000,  0.000,  5,  1.01391,  -84.1317,  'RHOME 0S',  16.100,  17
15186,  1,  15.268,  4.302,  0.000,  0.000,  5,  1.01077,  -82.2390,  'VENUS 0S',  16.100,  17
15187,  1,  17.735,  4.993,  0.000,  0.000,  5,  1.02093,  -77.4162,  'OLNEY 2 ',  16.100,  12
15188,  1,  9.144,  2.582,  0.000,  0.000,  5,  1.01950,  -83.2055,  'CARROLLT',  16.100,  16
15189,  1,  40.469,  11.297,  0.000,  0.000,  5,  1.01992,  -83.3737,  'DALLAS 2',  16.100,  16
15190,  1,  49.256,  13.693,  0.000,  0.000,  5,  1.00223,  -85.8634,  'GORDON 0',  16.100,  12
15191,  1,  2.666,  0.755,  0.000,  0.000,  5,  0.97681,  -85.6141,  'MERIDIAN',  16.100,  18
15193,  1,  6.890,  1.947,  0.000,  0.000,  5,  1.02429,  -76.6208,  'KILLEEN ',  16.100,  13
15194,  1,  109.745,  29.841,  0.000,  0.000,  5,  1.01588,  -82.9738,  'DUNCANVI',  16.100,  17
15195,  1,  48.645,  13.539,  0.000,  0.000,  5,  1.02213,  -83.4278,  'ARGYLE 0',  16.100,  17
15199,  1,  45.811,  12.762,  0.000,  0.000,  5,  1.01936,  -83.3191,  'FORT WOR',  16.100,  17
15200,  1,  19.251,  5.413,  0.000,  0.000,  5,  0.98190,  -85.2527,  'MINERAL ',  16.100,  12
15201,  1,  59.607,  16.405,  0.000,  0.000,  5,  0.89185,  -89.2328,  'COOLIDGE',  16.100,  14
15202,  1,  4.335,  1.226,  0.000,  0.000,  5,  0.98808,  -83.3319,  'RICE 0SE',  16.100,  14
15203,  1,  8.594,  2.427,  0.000,  0.000,  5,  1.02270,  -83.1824,  'DALLAS 3',  16.100,  16
15209,  1,  146.231,  38.904,  0.000,  0.000,  5,  0.95642,  -85.4979,  'WALNUT S',  16.100,  18
15210,  1,  2.895,  0.819,  0.000,  0.000,  5,  1.02255,  -82.4817,  'BEDFORD ',  16.100,  17
15211,  1,  36.361,  10.111,  0.000,  0.000,  5,  0.85691,  -94.8746,  'HUBBARD ',  16.100,  14
15212,  1,  5.897,  1.667,  0.000,  0.000,  5,  0.99507,  -83.8290,  'FERRIS 0',  16.100,  14
15213,  1,  33.529,  9.383,  0.000,  0.000,  5,  1.01905,  -82.9851,  'GARLAND ',  16.100,  16
15214,  1,  83.013,  22.802,  0.000,  0.000,  5,  1.01487,  -83.3351,  'DALLAS 3',  16.100,  16
15215,  1,  84.002,  23.058,  0.000,  0.000,  5,  1.01046,  -83.5125,  'PILOT PO',  16.100,  16
15216,  1,  13.952,  3.933,  0.000,  0.000,  5,  1.01951,  -83.3115,  'FORT WOR',  16.100,  17
15217,  1,  46.570,  12.974,  0.000,  0.000,  5,  1.02735,  -83.1749,  'NORTH RI',  16.100,  17
15218,  1,  83.087,  22.810,  0.000,  0.000,  5,  1.00769,  -84.7350,  'JUSTIN 0',  16.100,  17
15219,  1,  33.791,  9.453,  0.000,  0.000,  5,  1.00270,  -84.3034,  'SCURRY 0',  16.100,  14
15220,  1,  13.066,  3.684,  0.000,  0.000,  5,  1.01727,  -84.9484,  'SANGER 0',  16.100,  17
15221,  1,  39.947,  11.152,  0.000,  0.000,  5,  1.01478,  -79.7006,  'KILLEEN ',  16.100,  13
15222,  1,  80.768,  22.137,  0.000,  0.000,  5,  0.96767,  -86.9807,  'MABANK 1',  16.100,  14
15223,  1,  30.009,  8.369,  0.000,  0.000,  5,  0.85186,  -95.7943,  'MEXIA 0S',  16.100,  14
15224,  1,  22.294,  6.266,  0.000,  0.000,  5,  1.02408,  -83.0213,  'CARROLLT',  16.100,  16
15225,  1,  110.231,  29.965,  0.000,  0.000,  5,  1.01523,  -85.5911,  'NEVADA 0',  16.100,  16
15226,  1,  11.124,  3.137,  0.000,  0.000,  5,  0.99469,  -84.6542,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.883,  0.816,  0.000,  0.000,  5,  1.00613,  -85.3864,  'TERRELL ',  16.100,  16
15228,  1,  37.312,  10.427,  0.000,  0.000,  5,  1.01625,  -81.9820,  'DALLAS 1',  16.100,  16
15229,  1,  73.189,  20.180,  0.000,  0.000,  5,  1.01683,  -83.0402,  'DALLAS 1',  16.100,  16
15230,  1,  32.664,  9.145,  0.000,  0.000,  5,  1.02193,  -83.4553,  'DALLAS 2',  16.100,  16
15231,  1,  61.773,  17.066,  0.000,  0.000,  5,  0.97016,  -85.7909,  'HAMILTON',  16.100,  18
15232,  1,  12.430,  3.506,  0.000,  0.000,  5,  1.02374,  -83.4293,  'ARLINGTO',  16.100,  17
15233,  1,  44.085,  12.291,  0.000,  0.000,  5,  1.02335,  -82.9280,  'EULESS 1',  16.100,  17
15234,  1,  85.053,  23.347,  0.000,  0.000,  5,  1.01700,  -82.6200,  'FRISCO 1',  16.100,  16
15235,  1,  113.180,  30.689,  0.000,  0.000,  5,  0.99995,  -80.4577,  'SALADO 0',  16.100,  13
15244,  1,  17.033,  4.796,  0.000,  0.000,  5,  1.01806,  -83.3806,  'FORT WOR',  16.100,  17
15245,  1,  52.118,  14.487,  0.000,  0.000,  5,  1.02226,  -83.8743,  'GRAPEVIN',  16.100,  17
15246,  1,  117.255,  31.666,  0.000,  0.000,  5,  0.97452,  -82.9611,  'GLEN ROS',  16.100,  18
15247,  1,  15.536,  4.374,  0.000,  0.000,  5,  0.96052,  -85.7127,  'KOPPERL ',  16.100,  18
15248,  1,  2.684,  0.760,  0.000,  0.000,  5,  1.02283,  -82.5500,  'BEDFORD ',  16.100,  17
15249,  1,  87.754,  24.063,  0.000,  0.000,  5,  1.01677,  -82.4705,  'FORT WOR',  16.100,  17
15250,  1,  130.224,  35.141,  0.000,  0.000,  5,  1.01880,  -82.1310,  'DALLAS 5',  16.100,  16
15251,  1,  137.244,  36.945,  0.000,  0.000,  5,  1.02122,  -83.1249,  'GRAND PR',  16.100,  17
15252,  1,  92.166,  25.240,  0.000,  0.000,  5,  1.02199,  -83.5035,  'DALLAS 2',  16.100,  16
15253,  1,  64.972,  17.973,  0.000,  0.000,  5,  1.02010,  -82.8204,  'FLOWER M',  16.100,  17
15254,  1,  103.905,  28.324,  0.000,  0.000,  5,  1.01958,  -83.1287,  'ROANOKE ',  16.100,  17
15255,  1,  63.656,  17.588,  0.000,  0.000,  5,  0.98290,  -86.1637,  'MILLSAP ',  16.100,  12
15256,  1,  7.561,  2.137,  0.000,  0.000,  5,  0.98433,  -83.9896,  'FORRESTO',  16.100,  14
15257,  1,  0.982,  0.278,  0.000,  0.000,  5,  0.96883,  -85.3714,  'ITALY 0S',  16.100,  14
15258,  1,  7.777,  2.197,  0.000,  0.000,  5,  1.01563,  -83.1410,  'FORNEY 0',  16.100,  16
15259,  1,  99.659,  27.190,  0.000,  0.000,  5,  1.01206,  -85.0740,  'LAVON 0S',  16.100,  16
15264,  1,  8.097,  2.288,  0.000,  0.000,  5,  1.02623,  -84.4830,  'DE LEON ',  16.100,  15
15265,  1,  13.231,  3.731,  0.000,  0.000,  5,  1.02444,  -82.1449,  'KELLER 1',  16.100,  17
15266,  1,  64.893,  17.955,  0.000,  0.000,  5,  1.02445,  -82.5420,  'CEDAR HI',  16.100,  17
15267,  1,  100.514,  27.295,  0.000,  0.000,  5,  0.95705,  -86.1202,  'MC GREGO',  16.100,  13
15268,  1,  26.855,  7.526,  0.000,  0.000,  5,  0.97122,  -86.2107,  'COMMERCE',  16.100,  16
15269,  1,  29.219,  8.188,  0.000,  0.000,  5,  1.00554,  -80.9587,  'MIDLOTHI',  16.100,  17
15270,  1,  62.294,  17.153,  0.000,  0.000,  5,  0.91407,  -88.9228,  'WEST 0SE',  16.100,  13
15271,  1,  15.739,  4.431,  0.000,  0.000,  5,  0.96132,  -82.8037,  'BARTLETT',  16.100,  13
15272,  1,  8.346,  2.358,  0.000,  0.000,  5,  1.02093,  -83.4521,  'DALLAS 1',  16.100,  16
15273,  1,  15.141,  4.267,  0.000,  0.000,  5,  1.02702,  -83.1734,  'COPPELL ',  16.100,  17
15274,  1,  91.021,  24.916,  0.000,  0.000,  5,  1.00784,  -83.3049,  'WILMER 0',  16.100,  16
15275,  1,  10.852,  3.057,  0.000,  0.000,  5,  0.86297,  -94.8105,  'DAWSON 0',  16.100,  14
15276,  1,  2.630,  0.744,  0.000,  0.000,  5,  0.92840,  -84.9890,  'MART 0SE',  16.100,  14
15277,  1,  7.501,  2.119,  0.000,  0.000,  5,  1.01604,  -83.3181,  'LITTLE E',  16.100,  16
15278,  1,  64.873,  17.924,  0.000,  0.000,  5,  0.99562,  -78.9600,  'TEMPLE 2',  16.100,  13
15280,  1,  32.903,  9.208,  0.000,  0.000,  5,  1.00967,  -77.4845,  'TEMPLE 1',  16.100,  13
15284,  1,  55.228,  15.325,  0.000,  0.000,  5,  1.00701,  -84.7601,  'QUINLAN ',  16.100,  16
15285,  1,  40.813,  11.382,  0.000,  0.000,  5,  0.99721,  -84.0674,  'CHICO 0S',  16.100,  12
15286,  1,  4.673,  1.322,  0.000,  0.000,  5,  0.99440,  -81.4286,  'DUBLIN 2',  16.100,  18
15287,  1,  26.503,  7.437,  0.000,  0.000,  5,  1.02077,  -82.6874,  'ARLINGTO',  16.100,  17
15288,  1,  148.342,  39.507,  0.000,  0.000,  5,  0.96888,  -86.5576,  'WOLFE CI',  16.100,  16
15289,  1,  7.794,  2.202,  0.000,  0.000,  5,  1.02731,  -83.0474,  'DALLAS 2',  16.100,  16
15290,  1,  44.727,  12.445,  0.000,  0.000,  5,  0.97079,  -85.3051,  'WHITNEY ',  16.100,  18
15291,  1,  19.978,  5.619,  0.000,  0.000,  5,  1.01907,  -83.9668,  'FORT WOR',  16.100,  17
15292,  1,  151.477,  40.521,  0.000,  0.000,  5,  1.01442,  -83.4513,  'FORT WOR',  16.100,  17
15293,  1,  70.604,  19.477,  0.000,  0.000,  5,  1.00751,  -80.8322,  'JOSHUA 0',  16.100,  18
15294,  1,  54.947,  15.257,  0.000,  0.000,  5,  1.02111,  -83.6341,  'DALLAS 1',  16.100,  16
15296,  1,  58.515,  16.226,  0.000,  0.000,  5,  1.02068,  -81.5803,  'MCKINNEY',  16.100,  16
15305,  1,  82.149,  22.583,  0.000,  0.000,  5,  1.02353,  -82.0702,  'ALLEN 1 ',  16.100,  16
15306,  1,  147.442,  39.527,  0.000,  0.000,  5,  1.01926,  -82.7215,  'ALEDO 2 ',  16.100,  17
15307,  1,  46.604,  12.982,  0.000,  0.000,  5,  1.02500,  -82.7080,  'THE COLO',  16.100,  16
15308,  1,  83.476,  22.927,  0.000,  0.000,  5,  1.01761,  -82.7297,  'SUNNYVAL',  16.100,  16
15309,  1,  9.545,  2.695,  0.000,  0.000,  5,  1.01866,  -83.4499,  'DALLAS 1',  16.100,  16
15310,  1,  88.660,  24.315,  0.000,  0.000,  5,  1.02416,  -83.4765,  'FORT WOR',  16.100,  17
15311,  1,  46.811,  13.038,  0.000,  0.000,  5,  1.02348,  -83.7853,  'DALLAS 3',  16.100,  16
15312,  1,  22.046,  6.195,  0.000,  0.000,  5,  1.01234,  -83.9840,  'AZLE 0SE',  16.100,  17
15313,  1,  84.971,  23.325,  0.000,  0.000,  5,  1.01675,  -81.3049,  'HUTCHINS',  16.100,  16
15314,  1,  10.890,  3.072,  0.000,  0.000,  5,  0.96056,  -85.3150,  'VALLEY M',  16.100,  13
15315,  1,  8.661,  2.446,  0.000,  0.000,  5,  1.00825,  -84.1765,  'DENTON 6',  16.100,  17
15316,  1,  28.777,  8.069,  0.000,  0.000,  5,  1.02733,  -83.1741,  'MESQUITE',  16.100,  16
15323,  1,  124.770,  33.749,  0.000,  0.000,  5,  1.02170,  -82.1349,  'DALLAS 2',  16.100,  17
15327,  1,  193.291,  52.339,  0.000,  0.000,  5,  0.85832,  -94.0209,  'MOUNT CA',  16.100,  14
15328,  1,  2.787,  0.789,  0.000,  0.000,  5,  0.97927,  -83.7992,  'RIESEL 2',  16.100,  13
15329,  1,  10.104,  2.852,  0.000,  0.000,  5,  1.01434,  -83.0442,  'DALLAS 1',  16.100,  16
15330,  1,  127.994,  34.577,  0.000,  0.000,  5,  1.02116,  -82.4327,  'ARLINGTO',  16.100,  17
15331,  1,  49.869,  13.862,  0.000,  0.000,  5,  1.00052,  -84.7813,  'CELINA 0',  16.100,  16
15332,  1,  17.690,  4.980,  0.000,  0.000,  5,  1.01970,  -84.1826,  'FORT WOR',  16.100,  17
15333,  1,  95.927,  26.193,  0.000,  0.000,  5,  1.00128,  -83.6518,  'RED OAK ',  16.100,  14
15334,  1,  89.538,  24.492,  0.000,  0.000,  5,  0.99012,  -80.9780,  'CLYDE 0S',  16.100,  15
15335,  1,  21.812,  6.131,  0.000,  0.000,  5,  1.01914,  -83.4506,  'IRVING 2',  16.100,  17
15336,  1,  147.577,  39.552,  0.000,  0.000,  5,  1.01748,  -82.6807,  'ROWLETT ',  16.100,  16
15337,  1,  59.786,  16.565,  0.000,  0.000,  5,  1.01181,  -79.0502,  'JACKSBOR',  16.100,  12
15338,  1,  16.847,  4.743,  0.000,  0.000,  5,  1.00659,  -82.4091,  'GRANBURY',  16.100,  18
15339,  1,  63.203,  17.501,  0.000,  0.000,  5,  1.02736,  -83.8416,  'SOUTHLAK',  16.100,  17
15340,  1,  53.872,  14.964,  0.000,  0.000,  5,  1.01980,  -83.5544,  'DALLAS 2',  16.100,  16
15341,  1,  25.663,  7.204,  0.000,  0.000,  5,  1.02606,  -82.5042,  'LEWISVIL',  16.100,  17
15344,  1,  26.370,  7.400,  0.000,  0.000,  5,  1.02548,  -83.6319,  'DALLAS 3',  16.100,  16
15345,  1,  71.614,  19.699,  0.000,  0.000,  5,  0.96501,  -86.0282,  'HILLSBOR',  16.100,  14
15346,  1,  28.264,  7.927,  0.000,  0.000,  5,  1.02674,  -83.2987,  'FORT WOR',  16.100,  17
15347,  1,  74.882,  20.590,  0.000,  0.000,  5,  0.97948,  -83.6021,  'CISCO 0S',  16.100,  15
15348,  1,  14.155,  3.988,  0.000,  0.000,  5,  0.98332,  -83.8895,  'ITASCA 0',  16.100,  14
15349,  1,  6.317,  1.786,  0.000,  0.000,  5,  1.01618,  -82.4145,  'LANCASTE',  16.100,  16
15351,  1,  39.309,  10.978,  0.000,  0.000,  5,  1.02013,  -81.9559,  'GARLAND ',  16.100,  16
15352,  1,  135.146,  36.396,  0.000,  0.000,  5,  1.01760,  -83.1476,  'DALLAS 9',  16.100,  16
15353,  1,  36.734,  10.269,  0.000,  0.000,  5,  1.02201,  -82.5845,  'DUNCANVI',  16.100,  17
15354,  1,  49.355,  13.730,  0.000,  0.000,  5,  1.01530,  -84.0557,  'MESQUITE',  16.100,  16
15355,  1,  60.909,  16.868,  0.000,  0.000,  5,  1.00494,  -81.8566,  'MAYPEARL',  16.100,  14
15356,  1,  4.141,  1.171,  0.000,  0.000,  5,  1.02456,  -83.4084,  'GARLAND ',  16.100,  16
15357,  1,  104.092,  28.378,  0.000,  0.000,  5,  1.02186,  -82.3471,  'ALLEN 2 ',  16.100,  16
15362,  1,  76.852,  21.161,  0.000,  0.000,  5,  1.01644,  -78.6017,  'BRIDGEPO',  16.100,  12
15370,  1,  28.575,  8.012,  0.000,  0.000,  5,  1.02115,  -82.5066,  'LEWISVIL',  16.100,  17
15371,  1,  66.060,  18.257,  0.000,  0.000,  5,  1.00926,  -82.4391,  'SEAGOVIL',  16.100,  16
15372,  1,  59.495,  16.494,  0.000,  0.000,  5,  1.02372,  -83.5004,  'DALLAS 3',  16.100,  16
15373,  1,  24.197,  6.795,  0.000,  0.000,  5,  1.01629,  -83.9609,  'HALTOM C',  16.100,  17
15374,  1,  97.902,  26.749,  0.000,  0.000,  5,  1.02046,  -81.9601,  'BALCH SP',  16.100,  16
15375,  1,  37.890,  10.588,  0.000,  0.000,  5,  1.02208,  -83.1594,  'FORT WOR',  16.100,  17
15376,  1,  39.593,  11.057,  0.000,  0.000,  5,  1.01993,  -82.5773,  'DALLAS 4',  16.100,  17
15377,  1,  35.235,  9.853,  0.000,  0.000,  5,  1.01100,  -80.3042,  'KILLEEN ',  16.100,  13
15378,  1,  46.820,  13.031,  0.000,  0.000,  5,  1.00188,  -82.5207,  'WACO 5 0',  16.100,  13
15379,  1,  55.587,  15.431,  0.000,  0.000,  5,  1.02138,  -83.6410,  'FORT WOR',  16.100,  17
15381,  1,  126.453,  34.146,  0.000,  0.000,  5,  1.01037,  -80.6666,  'ENNIS 1S',  16.100,  14
15385,  1,  59.719,  16.553,  0.000,  0.000,  5,  1.02158,  -81.1444,  'DALLAS 3',  16.100,  16
15386,  1,  199.879,  54.809,  0.000,  0.000,  5,  1.02509,  -83.4647,  'RICHARDS',  16.100,  16
15387,  1,  59.563,  16.505,  0.000,  0.000,  5,  1.01416,  -84.3807,  'FORT WOR',  16.100,  17
15389,  1,  53.033,  14.720,  0.000,  0.000,  5,  0.99291,  -80.8207,  'WACO 2 1',  16.100,  13
15392,  1,  68.598,  18.805,  0.000,  0.000,  5,  0.89520,  -91.5095,  'ROGERS 2',  11.500,  13
15393,  1,  4.576,  1.294,  0.000,  0.000,  5,  0.98523,  -82.7074,  'CHINA SP',  16.100,  13
15400,  1,  7.551,  2.133,  0.000,  0.000,  5,  1.01323,  -82.7660,  'MCKINNEY',  16.100,  16
15402,  1,  64.793,  17.919,  0.000,  0.000,  5,  1.01266,  -79.0109,  'GRANBURY',  16.100,  18
15407,  1,  40.111,  11.183,  0.000,  0.000,  5,  0.97485,  -85.5729,  'CLIFTON ',  16.100,  18
15408,  1,  18.184,  5.117,  0.000,  0.000,  5,  1.01315,  -84.5643,  'FARMERSV',  16.100,  16
15409,  1,  29.796,  8.350,  0.000,  0.000,  5,  1.01586,  -83.1127,  'ARLINGTO',  16.100,  17
15411,  1,  77.312,  21.296,  0.000,  0.000,  5,  1.02660,  -78.8436,  'KILLEEN ',  16.100,  13
15412,  1,  73.123,  20.161,  0.000,  0.000,  5,  1.01528,  -83.8651,  'WYLIE 0S',  16.100,  16
15420,  1,  104.296,  28.427,  0.000,  0.000,  5,  1.02100,  -82.3791,  'FORT WOR',  16.100,  17
15421,  1,  12.111,  3.414,  0.000,  0.000,  5,  1.02443,  -85.2917,  'JOSEPHIN',  16.100,  16
15422,  1,  0.744,  0.211,  0.000,  0.000,  5,  1.02730,  -82.7961,  'LEWSIVIL',  16.100,  17
15425,  1,  117.210,  31.781,  0.000,  0.000,  5,  1.01694,  -83.2209,  'DALLAS 4',  16.100,  16
15426,  1,  42.497,  11.832,  0.000,  0.000,  5,  0.96340,  -86.8057,  'KEMP 0SE',  16.100,  14
15427,  1,  27.334,  7.664,  0.000,  0.000,  5,  0.99725,  -83.0040,  'WAXAHACH',  16.100,  14
15428,  1,  19.652,  5.528,  0.000,  0.000,  5,  1.02305,  -82.1217,  'HURST 0S',  16.100,  17
15429,  1,  53.017,  14.729,  0.000,  0.000,  5,  1.01616,  -84.3557,  'FORT WOR',  16.100,  17
15430,  1,  118.568,  32.127,  0.000,  0.000,  5,  1.01446,  -84.7963,  'WEATHERF',  16.100,  12
15431,  1,  49.135,  13.672,  0.000,  0.000,  5,  1.01906,  -82.9955,  'ROCKWALL',  16.100,  16
15432,  1,  57.468,  15.934,  0.000,  0.000,  5,  1.00895,  -84.4635,  'WEATHERF',  16.100,  12
15433,  1,  38.857,  10.854,  0.000,  0.000,  5,  1.02005,  -83.4212,  'FORT WOR',  16.100,  17
15434,  1,  85.720,  23.530,  0.000,  0.000,  5,  1.02105,  -84.4333,  'NEWARK 0',  16.100,  17
15435,  1,  11.076,  3.125,  0.000,  0.000,  5,  0.99839,  -84.5701,  'SANTO 0S',  16.100,  12
15436,  1,  3.907,  1.105,  0.000,  0.000,  5,  1.02575,  -83.1621,  'DALLAS 1',  16.100,  16
15437,  1,  45.425,  12.577,  0.000,  0.000,  5,  0.86989,  -93.3636,  'ELM MOTT',  16.100,  13
15438,  1,  5.672,  1.604,  0.000,  0.000,  5,  1.02009,  -83.4443,  'FORT WOR',  16.100,  17
15439,  1,  34.547,  9.661,  0.000,  0.000,  5,  1.00194,  -81.6943,  'WAXAHACH',  16.100,  14
15440,  1,  68.259,  18.866,  0.000,  0.000,  5,  1.02737,  -83.4367,  'ARLINGTO',  16.100,  17
15441,  1,  104.195,  28.408,  0.000,  0.000,  5,  1.02327,  -82.8515,  'FORT WOR',  16.100,  17
15442,  1,  97.579,  26.661,  0.000,  0.000,  5,  1.01879,  -83.5352,  'FORT WOR',  16.100,  17
15443,  1,  29.385,  8.237,  0.000,  0.000,  5,  1.02357,  -83.4514,  'FORT WOR',  16.100,  17
15446,  1,  31.947,  8.938,  0.000,  0.000,  5,  0.98374,  -83.8723,  'HEWITT 0',  16.100,  13
15447,  1,  25.146,  7.059,  0.000,  0.000,  5,  1.01685,  -82.6620,  'ARLINGTO',  16.100,  17
15449,  1,  97.599,  26.683,  0.000,  0.000,  5,  1.02708,  -81.6416,  'GRAND PR',  16.100,  17
15450,  1,  191.203,  52.168,  0.000,  0.000,  5,  0.97385,  -87.2756,  'MELISSA ',  16.100,  16
15452,  1,  8.798,  2.485,  0.000,  0.000,  5,  1.01157,  -78.8176,  'COPPERAS',  16.100,  13
15453,  1,  55.656,  15.447,  0.000,  0.000,  5,  1.01703,  -81.7723,  'CLEBURNE',  16.100,  17
15454,  1,  45.651,  12.716,  0.000,  0.000,  5,  1.01210,  -84.1574,  'GREENVIL',  16.100,  16
15455,  1,  51.449,  14.294,  0.000,  0.000,  5,  0.99837,  -85.5628,  'ALVORD 0',  16.100,  12
15456,  1,  7.631,  2.156,  0.000,  0.000,  5,  0.98425,  -84.9253,  'GORMAN 0',  16.100,  15
15457,  1,  8.611,  2.432,  0.000,  0.000,  5,  1.02127,  -82.8682,  'COLLEYVI',  16.100,  17
15460,  1,  41.428,  11.520,  0.000,  0.000,  5,  0.91826,  -88.8325,  'HOLLAND ',  11.500,  13
15461,  1,  4.856,  1.373,  0.000,  0.000,  5,  0.99949,  -79.0610,  'TEMPLE 3',  16.100,  13
15462,  1,  29.712,  8.327,  0.000,  0.000,  5,  1.01607,  -82.9547,  'DALLAS 3',  16.100,  16
15463,  1,  59.345,  16.451,  0.000,  0.000,  5,  1.02089,  -83.4585,  'IRVING 4',  16.100,  17
15465,  1,  70.139,  19.371,  0.000,  0.000,  5,  1.02650,  -81.7540,  'FRISCO 2',  16.100,  16
15466,  1,  87.294,  23.816,  0.000,  0.000,  5,  0.94501,  -86.7531,  'GATESVIL',  16.100,  13
15467,  1,  2.723,  0.771,  0.000,  0.000,  5,  1.02077,  -83.5502,  'DALLAS 2',  16.100,  16
15468,  1,  18.164,  5.112,  0.000,  0.000,  5,  1.01398,  -83.3597,  'DALLAS 3',  16.100,  17
15469,  1,  27.194,  7.628,  0.000,  0.000,  5,  1.01702,  -83.9606,  'FORT WOR',  16.100,  17
15470,  1,  5.362,  1.516,  0.000,  0.000,  5,  0.98910,  -83.5659,  'WOODWAY ',  16.100,  13
15471,  1,  47.097,  13.118,  0.000,  0.000,  5,  1.01396,  -83.6214,  'MINGUS 0',  16.100,  12
15472,  1,  1.157,  0.328,  0.000,  0.000,  5,  1.02624,  -77.8195,  'THROCKMO',  16.100,  15
15473,  1,  2.661,  0.753,  0.000,  0.000,  5,  1.01740,  -78.8064,  'NEMO 0SE',  16.100,  18
15474,  1,  2.693,  0.762,  0.000,  0.000,  5,  0.91176,  -89.9150,  'ABBOTT 0',  16.100,  14
15475,  1,  1.684,  0.477,  0.000,  0.000,  5,  1.02046,  -82.7990,  'ALVARADO',  16.100,  17
15476,  1,  36.739,  10.227,  0.000,  0.000,  5,  0.89240,  -93.0181,  'CORSICAN',  16.100,  14
15477,  1,  5.611,  1.587,  0.000,  0.000,  5,  1.01848,  -79.6005,  'HARKER H',  16.100,  13
15478,  1,  48.516,  13.505,  0.000,  0.000,  5,  1.02343,  -83.2736,  'IRVING 3',  16.100,  17
15480,  1,  99.672,  27.211,  0.000,  0.000,  5,  1.01816,  -81.1765,  'BURLESON',  16.100,  17
15481,  1,  140.736,  37.777,  0.000,  0.000,  5,  1.00707,  -83.6056,  'FORT WOR',  16.100,  17
15482,  1,  66.130,  18.292,  0.000,  0.000,  5,  1.02737,  -83.8202,  'DALLAS 2',  16.100,  16
15483,  1,  57.087,  15.842,  0.000,  0.000,  5,  1.02492,  -82.5668,  'NORTH RI',  16.100,  17
15484,  1,  54.220,  15.038,  0.000,  0.000,  5,  0.99463,  -81.0201,  'CROSS PL',  16.100,  15
15485,  1,  3.422,  0.969,  0.000,  0.000,  5,  1.01346,  -79.5290,  'BLOOMING',  16.100,  14
16001,  1,  2.991,  0.847,  0.000,  0.000,  6,  1.02730,  -78.2410,  'CONVERSE',  11.500,  22
16002,  1,  63.420,  17.549,  0.000,  0.000,  6,  1.01460,  -78.6374,  'SAN ANTO',  11.500,  26
16005,  1,  19.843,  5.582,  0.000,  0.000,  6,  1.02632,  -72.8211,  'BASTROP ',  11.500,  25
16011,  1,  58.217,  16.142,  0.000,  0.000,  6,  1.01687,  -75.8246,  'MARION 2',  11.500,  22
16012,  1,  21.941,  6.168,  0.000,  0.000,  6,  1.02732,  -74.7620,  'PAIGE 0S',  11.500,  25
16013,  1,  7.166,  2.025,  0.000,  0.000,  6,  1.01040,  -79.0918,  'SAN ANTO',  11.500,  26
16014,  1,  51.553,  14.313,  0.000,  0.000,  6,  0.99214,  -81.6742,  'WAELDER ',  11.500,  24
16015,  1,  3.041,  0.861,  0.000,  0.000,  6,  1.02154,  -79.4464,  'ATASCOSA',  11.500,  26
16016,  1,  11.829,  3.337,  0.000,  0.000,  6,  1.02153,  -77.8483,  'SAN ANTO',  11.500,  26
16017,  1,  92.673,  25.362,  0.000,  0.000,  6,  1.01502,  -77.2789,  'CIBOLO 0',  11.500,  22
16018,  1,  69.567,  19.207,  0.000,  0.000,  6,  1.01608,  -77.2571,  'AUSTIN 6',  11.500,  23
16019,  1,  1.546,  0.438,  0.000,  0.000,  6,  1.01539,  -77.7094,  'AUSTIN 2',  11.500,  23
16020,  1,  42.080,  11.740,  0.000,  0.000,  6,  1.01720,  -78.1015,  'HORSESHO',  11.500,  23
16023,  1,  10.847,  3.061,  0.000,  0.000,  6,  1.02662,  -76.6207,  'LEANDER ',  11.500,  23
16024,  1,  110.466,  30.057,  0.000,  0.000,  6,  1.02741,  -79.0215,  'AUSTIN 1',  11.500,  23
16025,  1,  66.614,  18.422,  0.000,  0.000,  6,  1.02736,  -78.4547,  'SAN ANTO',  11.500,  26
16026,  1,  40.811,  11.389,  0.000,  0.000,  6,  1.01589,  -77.9447,  'SAN ANTO',  11.500,  26
16027,  1,  14.285,  4.026,  0.000,  0.000,  6,  1.02303,  -75.9924,  'ELGIN 0S',  11.500,  23
16028,  1,  35.257,  9.861,  0.000,  0.000,  6,  1.01743,  -76.9821,  'AUSTIN 3',  11.500,  23
16029,  1,  75.337,  20.715,  0.000,  0.000,  6,  0.98254,  -83.9708,  'RUNGE 0S',  11.500,  24
16031,  1,  6.736,  1.904,  0.000,  0.000,  6,  1.00217,  -72.3465,  'YOAKUM 1',  11.500,  24
16032,  1,  17.827,  5.018,  0.000,  0.000,  6,  1.01739,  -79.0428,  'AUSTIN 3',  11.500,  23
16035,  1,  31.071,  8.704,  0.000,  0.000,  6,  1.02257,  -76.6870,  'PFLUGERV',  11.500,  23
16037,  1,  99.628,  27.199,  0.000,  0.000,  6,  1.01820,  -76.7220,  'SAN ANTO',  11.500,  22
16040,  1,  109.763,  29.846,  0.000,  0.000,  6,  1.01610,  -77.5908,  'AUSTIN 3',  11.500,  23
16043,  1,  77.228,  21.263,  0.000,  0.000,  6,  1.01774,  -77.2457,  'SAN ANTO',  11.500,  26
16044,  1,  84.940,  23.303,  0.000,  0.000,  6,  1.00804,  -78.8039,  'SAN ANTO',  11.500,  26
16047,  1,  12.563,  3.543,  0.000,  0.000,  6,  1.02041,  -77.9282,  'SAN ANTO',  11.500,  26
16055,  1,  72.736,  20.036,  0.000,  0.000,  6,  0.99180,  -86.3839,  'BERGHEIM',  11.500,  26
16058,  1,  3.313,  0.937,  0.000,  0.000,  6,  1.02517,  -73.7945,  'NEW BRAU',  11.500,  22
16059,  1,  151.604,  41.333,  0.000,  0.000,  6,  0.92230,  -99.0025,  'D HANIS ',  11.500,  26
16060,  1,  1.930,  0.546,  0.000,  0.000,  6,  1.01658,  -78.9213,  'SAN ANTO',  11.500,  26
16061,  1,  52.977,  14.720,  0.000,  0.000,  6,  1.01874,  -77.8433,  'AUSTIN 7',  11.500,  23
16064,  1,  77.632,  21.358,  0.000,  0.000,  6,  1.00732,  -71.0442,  'BRENHAM ',  11.500,  25
16065,  1,  59.164,  16.394,  0.000,  0.000,  6,  1.00988,  -79.7688,  'BERTRAM ',  11.500,  23
16091,  1,  9.119,  2.575,  0.000,  0.000,  6,  1.02731,  -78.4154,  'WIMBERLE',  11.500,  23
16092,  1,  17.319,  4.876,  0.000,  0.000,  6,  1.02732,  -77.6495,  'GONZALES',  11.500,  24
16093,  1,  28.323,  7.941,  0.000,  0.000,  6,  1.01338,  -77.5835,  'SAN ANTO',  11.500,  22
16094,  1,  35.957,  10.053,  0.000,  0.000,  6,  1.01678,  -77.4221,  'SAN ANTO',  11.500,  22
16095,  1,  48.227,  13.424,  0.000,  0.000,  6,  1.02050,  -78.5966,  'HUTTO 0S',  11.500,  23
16096,  1,  34.026,  9.522,  0.000,  0.000,  6,  1.02552,  -80.7936,  'LULING 0',  11.500,  24
16097,  1,  17.365,  4.888,  0.000,  0.000,  6,  1.01276,  -77.9542,  'SAN ANTO',  11.500,  26
16098,  1,  66.139,  18.284,  0.000,  0.000,  6,  1.01659,  -78.1059,  'AUSTIN 1',  11.500,  23
16099,  1,  90.926,  24.884,  0.000,  0.000,  6,  1.00599,  -79.0141,  'SAN ANTO',  11.500,  26
16100,  1,  12.367,  3.488,  0.000,  0.000,  6,  1.00997,  -79.7286,  'ADKINS 0',  11.500,  22
16103,  1,  35.053,  9.807,  0.000,  0.000,  6,  1.02733,  -72.5846,  'WINCHEST',  11.500,  25
16109,  1,  20.197,  5.676,  0.000,  0.000,  6,  0.97219,  -80.7784,  'ROCKDALE',  11.500,  25
16112,  1,  7.341,  2.074,  0.000,  0.000,  6,  1.01306,  -80.3265,  'NATALIA ',  11.500,  26
16113,  1,  7.720,  2.181,  0.000,  0.000,  6,  1.01362,  -77.9557,  'AUSTIN 2',  11.500,  23
16114,  1,  17.774,  5.002,  0.000,  0.000,  6,  1.00761,  -79.2042,  'SAN ANTO',  11.500,  26
16115,  1,  25.629,  7.193,  0.000,  0.000,  6,  1.01141,  -78.3189,  'SAN ANTO',  11.500,  22
16116,  1,  75.741,  20.850,  0.000,  0.000,  6,  1.00514,  -79.7300,  'TAYLOR 0',  11.500,  23
16117,  1,  33.217,  9.299,  0.000,  0.000,  6,  1.02512,  -72.9480,  'SMITHVIL',  11.500,  25
16120,  1,  21.299,  5.989,  0.000,  0.000,  6,  1.02765,  -76.7691,  'CEDAR PA',  11.500,  23
16121,  1,  135.394,  36.452,  0.000,  0.000,  6,  1.01574,  -78.3534,  'SAN ANTO',  11.500,  26
16122,  1,  63.839,  17.620,  0.000,  0.000,  6,  0.96515,  -74.9153,  'HALLETTS',  11.500,  24
16123,  1,  12.745,  3.594,  0.000,  0.000,  6,  1.01780,  -77.6225,  'AUSTIN 5',  11.500,  23
16124,  1,  21.972,  6.176,  0.000,  0.000,  6,  1.02148,  -75.3400,  'NEW BRAU',  11.500,  22
16125,  1,  40.207,  11.214,  0.000,  0.000,  6,  1.00399,  -80.1013,  'SUTHERLA',  11.500,  22
16126,  1,  1.678,  0.475,  0.000,  0.000,  6,  1.01567,  -77.3084,  'AUSTIN 3',  11.500,  23
16127,  1,  35.448,  9.881,  0.000,  0.000,  6,  0.91005,  -86.8917,  'CAMERON ',  11.500,  25
16128,  1,  13.863,  3.908,  0.000,  0.000,  6,  1.00864,  -80.2245,  'SAN ANTO',  11.500,  26
16129,  1,  35.884,  10.016,  0.000,  0.000,  6,  0.95691,  -86.3229,  'MEDINA 0',  11.500,  26
16130,  1,  6.855,  1.937,  0.000,  0.000,  6,  1.01194,  -77.5548,  'MANCHACA',  11.500,  23
16131,  1,  9.364,  2.644,  0.000,  0.000,  6,  1.01981,  -77.2443,  'SPRING B',  11.500,  22
16132,  1,  26.041,  7.307,  0.000,  0.000,  6,  1.01145,  -78.3015,  'AUSTIN 1',  11.500,  23
16133,  1,  61.148,  16.907,  0.000,  0.000,  6,  0.97959,  -82.1859,  'FLATONIA',  11.500,  25
16134,  1,  7.749,  2.189,  0.000,  0.000,  6,  0.98947,  -82.3085,  'GRANGER ',  11.500,  23
16135,  1,  5.462,  1.544,  0.000,  0.000,  6,  0.99384,  -70.8480,  'FAYETTEV',  11.500,  25
16136,  1,  16.771,  4.723,  0.000,  0.000,  6,  1.02440,  -78.5469,  'GEORGETO',  11.500,  23
16137,  1,  22.115,  6.215,  0.000,  0.000,  6,  1.01269,  -78.6942,  'AUSTIN 3',  11.500,  23
16138,  1,  39.408,  11.000,  0.000,  0.000,  6,  1.00289,  -83.0098,  'PIPE CRE',  11.500,  26
16139,  1,  18.025,  5.072,  0.000,  0.000,  6,  0.99296,  -80.5732,  'RED ROCK',  11.500,  25
16140,  1,  5.271,  1.490,  0.000,  0.000,  6,  0.96478,  -83.9253,  'JARRELL ',  11.500,  23
16150,  1,  6.584,  1.861,  0.000,  0.000,  6,  1.02354,  -78.2230,  'SAN ANTO',  11.500,  26
16151,  1,  78.521,  21.578,  0.000,  0.000,  6,  0.99271,  -78.6644,  'SCHULENB',  11.500,  25
16153,  1,  9.241,  2.609,  0.000,  0.000,  6,  1.01740,  -76.8798,  'SAN ANTO',  11.500,  26
16154,  1,  82.665,  22.685,  0.000,  0.000,  6,  0.99782,  -79.4552,  'DRIPPING',  11.500,  23
16155,  1,  21.782,  6.121,  0.000,  0.000,  6,  1.00733,  -79.7983,  'SAN ANTO',  11.500,  26
16156,  1,  25.726,  7.221,  0.000,  0.000,  6,  1.02116,  -77.8181,  'MARBLE F',  11.500,  23
16157,  1,  31.083,  8.705,  0.000,  0.000,  6,  1.00913,  -80.9768,  'BOERNE 1',  11.500,  26
16158,  1,  25.553,  7.173,  0.000,  0.000,  6,  1.02733,  -73.3870,  'WASHINGT',  11.500,  25
16159,  1,  4.498,  1.272,  0.000,  0.000,  6,  1.01493,  -77.7721,  'SCHERTZ ',  11.500,  22
16160,  1,  42.885,  11.959,  0.000,  0.000,  6,  1.01490,  -77.6064,  'AUSTIN 8',  11.500,  23
16168,  1,  92.827,  25.396,  0.000,  0.000,  6,  1.01174,  -78.9753,  'SAN ANTO',  11.500,  26
16171,  1,  115.388,  31.304,  0.000,  0.000,  6,  1.01475,  -77.2543,  'SAN ANTO',  11.500,  26
16173,  1,  82.784,  22.721,  0.000,  0.000,  6,  1.00086,  -73.1439,  'CUERO 2 ',  11.500,  24
16174,  1,  13.721,  3.868,  0.000,  0.000,  6,  1.01797,  -78.2456,  'SAN ANTO',  11.500,  22
16175,  1,  60.462,  16.748,  0.000,  0.000,  6,  1.01321,  -77.9935,  'AUSTIN 1',  11.500,  23
16176,  1,  64.237,  17.771,  0.000,  0.000,  6,  1.01525,  -77.5089,  'AUSTIN 3',  11.500,  23
16178,  1,  23.408,  6.575,  0.000,  0.000,  6,  1.01746,  -77.8938,  'SAN ANTO',  11.500,  26
16179,  1,  52.072,  14.467,  0.000,  0.000,  6,  1.01228,  -78.7986,  'SAN ANTO',  11.500,  26
16180,  1,  8.366,  2.363,  0.000,  0.000,  6,  1.00561,  -80.0314,  'LA VERNI',  11.500,  22
16181,  1,  27.741,  7.780,  0.000,  0.000,  6,  1.01749,  -78.3462,  'MANOR 0S',  11.500,  23
16182,  1,  39.394,  10.999,  0.000,  0.000,  6,  1.01409,  -78.8281,  'SAN ANTO',  11.500,  26
16183,  1,  74.250,  20.438,  0.000,  0.000,  6,  0.99292,  -75.7911,  'GIDDINGS',  11.500,  25
16184,  1,  17.026,  4.794,  0.000,  0.000,  6,  1.01493,  -78.0846,  'AUSTIN 3',  11.500,  23
16185,  1,  38.793,  10.833,  0.000,  0.000,  6,  1.01075,  -78.4380,  'AUSTIN 3',  11.500,  23
16186,  1,  11.430,  3.225,  0.000,  0.000,  6,  1.01997,  -77.3053,  'AUSTIN 3',  11.500,  23
16187,  1,  26.802,  7.519,  0.000,  0.000,  6,  1.01815,  -77.6342,  'AUSTIN 2',  11.500,  23
16189,  1,  55.715,  15.441,  0.000,  0.000,  6,  0.98471,  -71.0972,  'COLUMBUS',  11.500,  25
16190,  1,  18.495,  5.203,  0.000,  0.000,  6,  0.98274,  -80.8151,  'SHINER 0',  11.500,  24
16191,  1,  13.005,  3.667,  0.000,  0.000,  6,  1.01422,  -77.4135,  'SAN ANTO',  11.500,  22
16193,  1,  13.337,  3.760,  0.000,  0.000,  6,  0.99803,  -74.9034,  'CALDWELL',  11.500,  25
16194,  1,  25.704,  7.213,  0.000,  0.000,  6,  1.00881,  -78.3421,  'AUSTIN 1',  11.500,  23
16195,  1,  35.400,  9.900,  0.000,  0.000,  6,  0.98102,  -72.0986,  'INDUSTRY',  11.500,  25
16196,  1,  1.732,  0.490,  0.000,  0.000,  6,  1.01682,  -79.5758,  'DALE 0SE',  11.500,  23
16199,  1,  16.808,  4.733,  0.000,  0.000,  6,  1.02303,  -77.1924,  'SAN ANTO',  11.500,  26
16200,  1,  222.895,  60.986,  0.000,  0.000,  6,  0.99990,  -79.6138,  'SAN ANTO',  11.500,  26
16201,  1,  33.726,  9.437,  0.000,  0.000,  6,  1.01675,  -78.8595,  'SAN ANTO',  11.500,  26
16202,  1,  25.914,  7.271,  0.000,  0.000,  6,  1.01176,  -78.6197,  'MARTINDA',  11.500,  22
16203,  1,  9.452,  2.669,  0.000,  0.000,  6,  1.01343,  -78.5883,  'SAN ANTO',  11.500,  26
16204,  1,  86.088,  23.612,  0.000,  0.000,  6,  1.00753,  -78.9881,  'SAN ANTO',  11.500,  26
16205,  1,  4.939,  1.397,  0.000,  0.000,  6,  1.02059,  -76.5594,  'AUSTIN 2',  11.500,  23
16206,  1,  100.337,  27.292,  0.000,  0.000,  6,  0.97600,  -77.6528,  'LEXINGTO',  11.500,  25
16207,  1,  14.619,  4.120,  0.000,  0.000,  6,  1.02732,  -78.9569,  'LEANDER ',  11.500,  23
16208,  1,  16.551,  4.661,  0.000,  0.000,  6,  1.02210,  -78.3015,  'AUSTIN 1',  11.500,  23
16209,  1,  94.951,  25.921,  0.000,  0.000,  6,  0.99816,  -80.2888,  'MICO 0SE',  11.500,  26
16217,  1,  3.990,  1.129,  0.000,  0.000,  6,  1.01439,  -78.8986,  'AUSTIN 3',  11.500,  23
16218,  1,  36.054,  10.078,  0.000,  0.000,  6,  1.00795,  -77.1619,  'LOCKHART',  11.500,  23
16219,  1,  32.421,  9.077,  0.000,  0.000,  6,  1.01706,  -78.3335,  'AUSTIN 1',  11.500,  23
16220,  1,  40.687,  11.356,  0.000,  0.000,  6,  1.01572,  -77.4880,  'SAN ANTO',  11.500,  22
16221,  1,  43.988,  12.267,  0.000,  0.000,  6,  1.02734,  -82.5603,  'FALLS CI',  11.500,  22
16223,  1,  8.748,  2.471,  0.000,  0.000,  6,  1.02149,  -76.2581,  'AUSTIN 2',  11.500,  23
16224,  1,  149.423,  40.000,  0.000,  0.000,  6,  1.01355,  -78.7492,  'AUSTIN 2',  11.500,  23
16225,  1,  101.727,  27.719,  0.000,  0.000,  6,  1.00361,  -79.2370,  'SAN ANTO',  11.500,  26
16226,  1,  68.791,  18.954,  0.000,  0.000,  6,  0.97083,  -89.5147,  'BLANCO 0',  11.500,  26
16227,  1,  11.131,  3.141,  0.000,  0.000,  6,  1.01965,  -76.8636,  'AUSTIN 2',  11.500,  23
16230,  1,  55.438,  15.389,  0.000,  0.000,  6,  1.01909,  -76.2380,  'SAN MARC',  11.500,  22
16231,  1,  141.954,  38.063,  0.000,  0.000,  6,  1.00170,  -78.6833,  'BUDA 0SE',  11.500,  23
16232,  1,  60.447,  16.745,  0.000,  0.000,  6,  1.01297,  -77.0468,  'DEL VALL',  11.500,  23
16233,  1,  29.878,  8.373,  0.000,  0.000,  6,  1.01472,  -77.7967,  'AUSTIN 4',  11.500,  23
16236,  1,  32.518,  9.104,  0.000,  0.000,  6,  1.02000,  -77.1481,  'SAN ANTO',  11.500,  26
16237,  1,  104.462,  28.155,  0.000,  0.000,  6,  0.90180,  -88.6755,  'BURLINGT',  11.500,  25
16238,  1,  0.914,  0.259,  0.000,  0.000,  6,  1.01761,  -77.2385,  'AUSTIN 1',  11.500,  23
16241,  1,  69.518,  19.196,  0.000,  0.000,  6,  1.01849,  -76.1821,  'ELMENDOR',  11.500,  22
16250,  1,  127.679,  34.460,  0.000,  0.000,  6,  1.01036,  -78.7643,  'SAN ANTO',  11.500,  22
16251,  1,  46.602,  12.979,  0.000,  0.000,  6,  1.01804,  -78.5773,  'CANYON L',  11.500,  22
16252,  1,  36.449,  10.187,  0.000,  0.000,  6,  1.00523,  -79.1147,  'JOHNSON ',  11.500,  23
16253,  1,  7.096,  2.005,  0.000,  0.000,  6,  0.98637,  -79.5680,  'YORKTOWN',  11.500,  24
16256,  1,  7.838,  2.215,  0.000,  0.000,  6,  1.01948,  -76.5644,  'AUSTIN 2',  11.500,  23
16261,  1,  14.538,  4.097,  0.000,  0.000,  6,  1.01019,  -79.0554,  'LACKLAND',  11.500,  26
16262,  1,  24.485,  6.876,  0.000,  0.000,  6,  1.01898,  -77.9883,  'LIBERTY ',  11.500,  23
16264,  1,  21.780,  6.120,  0.000,  0.000,  6,  0.99958,  -79.0389,  'KENEDY 1',  11.500,  24
16275,  1,  13.831,  3.899,  0.000,  0.000,  6,  1.00743,  -78.7677,  'SAN ANTO',  11.500,  26
16276,  1,  102.797,  27.998,  0.000,  0.000,  6,  1.00327,  -81.5444,  'VON ORMY',  11.500,  26
16278,  1,  25.783,  7.236,  0.000,  0.000,  6,  1.01875,  -75.7312,  'KYLE 1SE',  11.500,  23
16280,  1,  81.625,  22.439,  0.000,  0.000,  6,  1.01954,  -75.4613,  'SEGUIN 2',  11.500,  22
16281,  1,  107.850,  29.349,  0.000,  0.000,  6,  1.01673,  -78.2714,  'UNIVERSA',  11.500,  22
16282,  1,  30.391,  8.515,  0.000,  0.000,  6,  1.02153,  -78.8578,  'SPICEWOO',  11.500,  23
16283,  1,  14.674,  4.135,  0.000,  0.000,  6,  1.01507,  -79.1190,  'SAINT HE',  11.500,  22
16284,  1,  3.307,  0.936,  0.000,  0.000,  6,  1.01263,  -78.1237,  'SAN ANTO',  11.500,  26
16286,  1,  33.963,  9.504,  0.000,  0.000,  6,  1.02070,  -83.0446,  'BOERNE 2',  11.500,  26
16288,  1,  61.521,  17.032,  0.000,  0.000,  6,  1.00952,  -78.3835,  'SAN ANTO',  11.500,  26
16289,  1,  114.333,  31.023,  0.000,  0.000,  6,  1.01190,  -78.2368,  'AUSTIN 2',  11.500,  23
16290,  1,  52.602,  14.621,  0.000,  0.000,  6,  1.02521,  -77.9501,  'AUSTIN 2',  11.500,  23
16291,  1,  52.303,  14.535,  0.000,  0.000,  6,  1.01627,  -78.4168,  'SAN ANTO',  11.500,  26
16306,  1,  17.424,  4.905,  0.000,  0.000,  6,  1.01697,  -77.5284,  'AUSTIN 1',  11.500,  23
16307,  1,  48.156,  13.399,  0.000,  0.000,  6,  1.00740,  -78.6839,  'SAN ANTO',  11.500,  26
16309,  1,  98.116,  26.737,  0.000,  0.000,  6,  0.98634,  -82.4189,  'HONDO 1S',  11.500,  26
16310,  1,  25.187,  7.071,  0.000,  0.000,  6,  1.02059,  -77.4233,  'SAN ANTO',  11.500,  22
16311,  1,  37.470,  10.460,  0.000,  0.000,  6,  0.99117,  -73.4677,  'NEW ULM ',  11.500,  25
16312,  1,  6.228,  1.761,  0.000,  0.000,  6,  1.02480,  -76.8744,  'SAN ANTO',  11.500,  22
16313,  1,  36.615,  10.235,  0.000,  0.000,  6,  1.01517,  -78.1764,  'AUSTIN 3',  11.500,  23
16314,  1,  25.353,  7.116,  0.000,  0.000,  6,  1.01482,  -78.2783,  'BULVERDE',  11.500,  26
16319,  1,  23.369,  6.565,  0.000,  0.000,  6,  1.01617,  -78.4850,  'GEORGETO',  11.500,  23
16320,  1,  50.303,  13.995,  0.000,  0.000,  6,  1.02735,  -77.4859,  'SAN ANTO',  11.500,  22
16322,  1,  20.281,  5.704,  0.000,  0.000,  6,  1.01506,  -78.6383,  'FLORESVI',  11.500,  22
16323,  1,  48.851,  13.589,  0.000,  0.000,  6,  1.00836,  -78.6152,  'SAN ANTO',  11.500,  26
16324,  1,  17.869,  5.030,  0.000,  0.000,  6,  1.01506,  -77.8988,  'SAN ANTO',  11.500,  22
16325,  1,  22.228,  6.236,  0.000,  0.000,  6,  0.91582,  -87.6692,  'BUCKHOLT',  11.500,  25
16326,  1,  1.467,  0.416,  0.000,  0.000,  6,  0.99930,  -75.1821,  'SOMERVIL',  11.500,  25
16327,  1,  6.782,  1.916,  0.000,  0.000,  6,  0.98078,  -74.8740,  'WEIMAR 0',  11.500,  25
16328,  1,  11.169,  3.151,  0.000,  0.000,  6,  0.98494,  -84.9497,  'COMFORT ',  11.500,  26
16329,  1,  10.723,  3.028,  0.000,  0.000,  6,  0.98220,  -81.7726,  'NORDHEIM',  11.500,  24
16330,  1,  0.927,  0.263,  0.000,  0.000,  6,  1.01848,  -77.7656,  'AUSTIN 9',  11.500,  23
16331,  1,  116.620,  31.653,  0.000,  0.000,  6,  1.02546,  -78.4121,  'AUSTIN 2',  11.500,  23
16332,  1,  42.289,  11.795,  0.000,  0.000,  6,  1.01379,  -78.5097,  'HELOTES ',  11.500,  26
16335,  1,  34.722,  9.713,  0.000,  0.000,  6,  1.01881,  -76.9965,  'SAN ANTO',  11.500,  26
16336,  1,  65.921,  18.166,  0.000,  0.000,  6,  0.95324,  -87.5738,  'BANDERA ',  11.500,  26
16337,  1,  12.951,  3.652,  0.000,  0.000,  6,  1.02217,  -77.8507,  'SAN ANTO',  11.500,  26
16338,  1,  60.751,  16.738,  0.000,  0.000,  6,  0.91409,  -85.6109,  'ROCKDALE',  11.500,  25
16339,  1,  29.513,  8.269,  0.000,  0.000,  6,  1.00384,  -77.6796,  'CEDAR CR',  11.500,  23
16340,  1,  25.575,  7.178,  0.000,  0.000,  6,  1.01673,  -79.2558,  'NIXON 0S',  11.500,  24
16341,  1,  17.206,  4.844,  0.000,  0.000,  6,  1.00821,  -72.4542,  'CHAPPELL',  11.500,  25
16344,  1,  4.997,  1.413,  0.000,  0.000,  6,  1.02562,  -76.5691,  'ROUND RO',  11.500,  23
16345,  1,  143.326,  38.454,  0.000,  0.000,  6,  1.01176,  -78.2982,  'AUSTIN 1',  11.500,  23
16346,  1,  13.623,  3.841,  0.000,  0.000,  6,  1.00767,  -81.8476,  'LEMING 0',  11.500,  26
16351,  1,  17.340,  4.882,  0.000,  0.000,  6,  1.02213,  -76.9278,  'AUSTIN 1',  11.500,  23
16352,  1,  103.793,  28.290,  0.000,  0.000,  6,  1.01778,  -78.1158,  'SAN ANTO',  11.500,  26
16353,  1,  66.083,  18.275,  0.000,  0.000,  6,  1.02261,  -77.4714,  'ROUND RO',  11.500,  23
16355,  1,  116.699,  31.666,  0.000,  0.000,  6,  1.02295,  -76.7923,  'ROUND RO',  11.500,  23
16356,  1,  89.326,  24.497,  0.000,  0.000,  6,  1.02739,  -78.5103,  'SAN ANTO',  11.500,  26
16357,  1,  15.773,  4.440,  0.000,  0.000,  6,  0.95618,  -93.5230,  'DEVINE 0',  11.500,  26
16358,  1,  36.092,  10.094,  0.000,  0.000,  6,  1.02734,  -79.9232,  'GEORGETO',  11.500,  23
16360,  1,  20.220,  5.687,  0.000,  0.000,  6,  1.02377,  -76.8913,  'BURNET 1',  11.500,  23
17001,  1,  5.984,  1.691,  0.000,  0.000,  7,  0.98208,  -68.3443,  'INEZ 0SE',  11.500,  6
17004,  1,  162.678,  44.607,  0.000,  0.000,  7,  1.02253,  -66.1145,  'PASADENA',  11.500,  4
17010,  1,  13.322,  3.755,  0.000,  0.000,  7,  0.99545,  -72.3814,  'PRAIRIE ',  11.500,  5
17011,  1,  18.405,  5.180,  0.000,  0.000,  7,  1.02404,  -70.6829,  'CONROE 1',  11.500,  5
17012,  1,  0.629,  0.178,  0.000,  0.000,  7,  0.99546,  -68.5157,  'SIMONTON',  11.500,  3
17013,  1,  112.697,  30.585,  0.000,  0.000,  7,  1.00717,  -70.2361,  'HOUSTON ',  11.500,  5
17014,  1,  36.578,  10.222,  0.000,  0.000,  7,  1.00696,  -68.8200,  'HOUSTON ',  11.500,  4
17016,  1,  58.296,  16.163,  0.000,  0.000,  7,  1.01536,  -66.9250,  'HOUSTON ',  11.500,  4
17017,  1,  99.816,  27.235,  0.000,  0.000,  7,  1.01167,  -69.4944,  'HOUSTON ',  11.500,  3
17020,  1,  48.329,  13.443,  0.000,  0.000,  7,  1.00112,  -70.1863,  'NURSERY ',  11.500,  6
17026,  1,  30.566,  8.564,  0.000,  0.000,  7,  1.01802,  -66.6992,  'BACLIFF ',  11.500,  4
17027,  1,  76.663,  21.102,  0.000,  0.000,  7,  1.00959,  -69.5828,  'SPRING 1',  11.500,  5
17028,  1,  43.665,  12.174,  0.000,  0.000,  7,  1.01733,  -68.9118,  'HOUSTON ',  11.500,  3
17036,  1,  57.488,  15.943,  0.000,  0.000,  7,  1.01377,  -68.9045,  'CONROE 5',  11.500,  5
17039,  1,  144.601,  38.778,  0.000,  0.000,  7,  1.01261,  -67.8124,  'SUGAR LA',  11.500,  3
17041,  1,  76.275,  21.008,  0.000,  0.000,  7,  1.01761,  -66.1969,  'DAYTON 1',  11.500,  4
17044,  1,  83.515,  22.891,  0.000,  0.000,  7,  0.98505,  -68.2681,  'VICTORIA',  11.500,  6
17049,  1,  189.955,  52.050,  0.000,  0.000,  7,  1.01654,  -68.7311,  'KATY 1 2',  11.500,  3
17050,  1,  45.217,  12.594,  0.000,  0.000,  7,  1.00470,  -71.2773,  'MAGNOLIA',  11.500,  5
17051,  1,  88.149,  24.160,  0.000,  0.000,  7,  1.01167,  -69.4536,  'HOUSTON ',  11.500,  3
17052,  1,  60.434,  16.739,  0.000,  0.000,  7,  1.01130,  -68.0992,  'MISSOURI',  11.500,  3
17053,  1,  76.462,  21.057,  0.000,  0.000,  7,  1.01721,  -65.0984,  'RICHMOND',  11.500,  3
17054,  1,  71.227,  19.640,  0.000,  0.000,  7,  1.00371,  -69.4525,  'HOUSTON ',  11.500,  4
17055,  1,  88.618,  24.285,  0.000,  0.000,  7,  1.01212,  -67.9899,  'HOUSTON ',  11.500,  3
17057,  1,  60.360,  16.715,  0.000,  0.000,  7,  1.00600,  -69.9996,  'SPRING 8',  11.500,  5
17067,  1,  60.056,  16.627,  0.000,  0.000,  7,  0.99737,  -70.7535,  'HOUSTON ',  11.500,  3
17069,  1,  33.780,  9.447,  0.000,  0.000,  7,  0.99520,  -64.4019,  'EL CAMPO',  11.500,  1
17070,  1,  77.996,  21.456,  0.000,  0.000,  7,  1.00824,  -67.6096,  'HOUSTON ',  11.500,  4
17071,  1,  2.849,  0.806,  0.000,  0.000,  7,  0.96597,  -63.0385,  'PORT O C',  11.500,  6
17072,  1,  82.996,  22.797,  0.000,  0.000,  7,  1.01508,  -66.3625,  'DICKINSO',  11.500,  4
17074,  1,  42.447,  11.841,  0.000,  0.000,  7,  1.01965,  -65.4403,  'GALVESTO',  11.500,  2
17075,  1,  117.948,  32.002,  0.000,  0.000,  7,  1.02742,  -66.9104,  'HOUSTON ',  11.500,  4
17084,  1,  157.441,  43.143,  0.000,  0.000,  7,  1.01582,  -65.4501,  'LEAGUE C',  11.500,  4
17085,  1,  2.323,  0.658,  0.000,  0.000,  7,  1.00619,  -65.9247,  'LIVERPOO',  11.500,  2
17086,  1,  36.042,  10.074,  0.000,  0.000,  7,  1.00766,  -68.3583,  'HOUSTON ',  11.500,  4
17087,  1,  67.060,  18.529,  0.000,  0.000,  7,  1.01255,  -67.2110,  'SUGAR LA',  11.500,  3
17088,  1,  78.587,  21.589,  0.000,  0.000,  7,  0.98923,  -69.7652,  'RICHMOND',  11.500,  3
17089,  1,  52.879,  14.697,  0.000,  0.000,  7,  1.02736,  -70.0533,  'HOUSTON ',  11.500,  3
17090,  1,  7.966,  2.250,  0.000,  0.000,  7,  1.00642,  -70.9038,  'PINEHURS',  11.500,  5
17091,  1,  173.961,  47.718,  0.000,  0.000,  7,  1.02740,  -69.9963,  'PEARLAND',  11.500,  3
17092,  1,  24.966,  7.008,  0.000,  0.000,  7,  1.00724,  -68.9606,  'HOUSTON ',  11.500,  3
17093,  1,  97.469,  26.603,  0.000,  0.000,  7,  1.00371,  -69.4157,  'HOUSTON ',  11.500,  3
17094,  1,  68.349,  18.882,  0.000,  0.000,  7,  1.01853,  -70.1100,  'HOUSTON ',  11.500,  3
17100,  1,  55.449,  15.385,  0.000,  0.000,  7,  1.00789,  -68.1125,  'HOUSTON ',  11.500,  4
17101,  1,  189.195,  51.808,  0.000,  0.000,  7,  1.01010,  -68.7423,  'HOUSTON ',  11.500,  3
17102,  1,  105.305,  28.645,  0.000,  0.000,  7,  0.99992,  -70.4282,  'TOMBALL ',  11.500,  5
17103,  1,  47.170,  13.130,  0.000,  0.000,  7,  1.00813,  -68.3260,  'HOUSTON ',  11.500,  4
17106,  1,  83.225,  22.870,  0.000,  0.000,  7,  1.02295,  -65.6418,  'DEER PAR',  11.500,  4
17116,  1,  10.949,  3.089,  0.000,  0.000,  7,  0.99234,  -69.3240,  'WALLIS 0',  11.500,  1
17117,  1,  74.891,  20.627,  0.000,  0.000,  7,  1.00847,  -69.3799,  'HOUSTON ',  11.500,  3
17118,  1,  104.035,  28.314,  0.000,  0.000,  7,  1.00057,  -70.1842,  'SPRING 4',  11.500,  5
17119,  1,  40.369,  11.266,  0.000,  0.000,  7,  1.00797,  -68.0784,  'SOUTH HO',  11.500,  4
17120,  1,  114.937,  31.153,  0.000,  0.000,  7,  1.00246,  -70.0167,  'HOUSTON ',  11.500,  3
17123,  1,  6.183,  1.748,  0.000,  0.000,  7,  0.96407,  -62.3451,  'SEADRIFT',  11.500,  6
17124,  1,  104.790,  28.528,  0.000,  0.000,  7,  1.00759,  -68.8738,  'HOUSTON ',  11.500,  3
17127,  1,  136.238,  36.668,  0.000,  0.000,  7,  1.01594,  -66.0480,  'SUGAR LA',  11.500,  3
17128,  1,  53.660,  14.902,  0.000,  0.000,  7,  1.01201,  -69.1758,  'CONROE 7',  11.500,  5
17129,  1,  4.206,  1.189,  0.000,  0.000,  7,  0.99970,  -66.3196,  'LOLITA 0',  11.500,  6
17132,  1,  54.970,  15.259,  0.000,  0.000,  7,  1.01447,  -65.6765,  'LAPORTE ',  11.500,  4
17143,  1,  39.820,  11.116,  0.000,  0.000,  7,  1.01061,  -70.3522,  'NEW CANE',  11.500,  5
17144,  1,  70.912,  19.561,  0.000,  0.000,  7,  1.00924,  -67.6727,  'HOUSTON ',  11.500,  4
17145,  1,  99.308,  27.133,  0.000,  0.000,  7,  1.02740,  -70.5891,  'HOUSTON ',  11.500,  4
17147,  1,  32.572,  9.118,  0.000,  0.000,  7,  1.01230,  -68.5608,  'HOUSTON ',  11.500,  3
17148,  1,  41.547,  11.588,  0.000,  0.000,  7,  1.00477,  -70.0090,  'HOUSTON ',  11.500,  3
17149,  1,  6.921,  1.956,  0.000,  0.000,  7,  0.97979,  -66.8450,  'BLOOMING',  11.500,  6
17151,  1,  30.673,  8.594,  0.000,  0.000,  7,  1.02348,  -69.5535,  'WILLIS 2',  11.500,  5
17152,  1,  2.756,  0.780,  0.000,  0.000,  7,  1.00823,  -68.6811,  'HOUSTON ',  11.500,  3
17153,  1,  21.577,  6.060,  0.000,  0.000,  7,  0.96179,  -58.0712,  'PALACIOS',  11.500,  1
17154,  1,  21.244,  5.972,  0.000,  0.000,  7,  1.01428,  -70.0307,  'CONROE 4',  11.500,  5
17155,  1,  44.459,  12.386,  0.000,  0.000,  7,  1.00405,  -68.7718,  'HOUSTON ',  11.500,  3
17157,  1,  90.911,  24.890,  0.000,  0.000,  7,  1.01162,  -68.8027,  'SPRING 2',  11.500,  5
17158,  1,  54.604,  15.152,  0.000,  0.000,  7,  1.00171,  -69.4880,  'KINGWOOD',  11.500,  4
17161,  1,  76.322,  21.018,  0.000,  0.000,  7,  1.01608,  -67.7112,  'HOUSTON ',  11.500,  3
17172,  1,  67.704,  18.711,  0.000,  0.000,  7,  1.02169,  -65.4575,  'TEXAS CI',  11.500,  2
17173,  1,  70.434,  19.425,  0.000,  0.000,  7,  1.00124,  -70.0356,  'KINGWOOD',  11.500,  4
17174,  1,  69.176,  19.093,  0.000,  0.000,  7,  1.00771,  -67.1535,  'HOUSTON ',  11.500,  4
17177,  1,  147.240,  39.408,  0.000,  0.000,  7,  1.00438,  -69.5989,  'SPRING 7',  11.500,  5
17178,  1,  98.531,  26.878,  0.000,  0.000,  7,  1.00228,  -70.3053,  'HOUSTON ',  11.500,  3
17179,  1,  45.156,  12.577,  0.000,  0.000,  7,  1.00405,  -68.0637,  'FRESNO 0',  11.500,  3
17180,  1,  51.853,  14.407,  0.000,  0.000,  7,  1.00780,  -69.2114,  'HOUSTON ',  11.500,  3
17181,  1,  116.583,  31.580,  0.000,  0.000,  7,  1.00289,  -70.2386,  'HOUSTON ',  11.500,  3
17182,  1,  1.535,  0.435,  0.000,  0.000,  7,  0.99310,  -70.1783,  'PATTISON',  11.500,  3
17183,  1,  175.824,  48.229,  0.000,  0.000,  7,  1.02740,  -69.9287,  'HOUSTON ',  11.500,  3
17185,  1,  119.003,  32.246,  0.000,  0.000,  7,  1.01695,  -63.9535,  'MISSOURI',  11.500,  3
17188,  1,  57.864,  16.044,  0.000,  0.000,  7,  1.01294,  -67.3854,  'HOUSTON ',  11.500,  3
17198,  1,  58.033,  16.100,  0.000,  0.000,  7,  1.02736,  -69.7015,  'TOMBALL ',  11.500,  5
17201,  1,  149.320,  39.996,  0.000,  0.000,  7,  1.01829,  -69.1683,  'CYPRESS ',  11.500,  5
17202,  1,  36.989,  10.332,  0.000,  0.000,  7,  0.99571,  -72.7339,  'HEMPSTEA',  11.500,  5
17203,  1,  19.938,  5.605,  0.000,  0.000,  7,  0.99027,  -64.9359,  'WEST COL',  11.500,  1
17213,  1,  59.221,  16.411,  0.000,  0.000,  7,  1.01151,  -66.7795,  'SANTA FE',  11.500,  2
17214,  1,  54.285,  15.067,  0.000,  0.000,  7,  1.00541,  -68.3922,  'HOUSTON ',  11.500,  3
17215,  1,  78.725,  21.647,  0.000,  0.000,  7,  1.00540,  -70.2145,  'SPRING 5',  11.500,  5
17216,  1,  75.944,  20.904,  0.000,  0.000,  7,  1.00487,  -69.2573,  'HOUSTON ',  11.500,  3
17217,  1,  56.383,  15.639,  0.000,  0.000,  7,  1.00863,  -69.3681,  'HOUSTON ',  11.500,  4
17218,  1,  30.446,  8.528,  0.000,  0.000,  7,  1.00535,  -71.4744,  'MONTGOME',  11.500,  5
17219,  1,  0.691,  0.196,  0.000,  0.000,  7,  1.00177,  -66.7434,  'HUNGERFO',  11.500,  1
17220,  1,  82.400,  22.626,  0.000,  0.000,  7,  1.00635,  -69.0981,  'HOUSTON ',  11.500,  3
17221,  1,  107.921,  29.341,  0.000,  0.000,  7,  1.00594,  -68.9226,  'HOUSTON ',  11.500,  3
17222,  1,  53.017,  14.723,  0.000,  0.000,  7,  1.00661,  -68.4653,  'HOUSTON ',  11.500,  3
17223,  1,  24.144,  6.779,  0.000,  0.000,  7,  1.00938,  -69.1526,  'HOUSTON ',  11.500,  5
17224,  1,  17.101,  4.814,  0.000,  0.000,  7,  1.00527,  -69.3635,  'HOUSTON ',  11.500,  3
17225,  1,  61.839,  17.114,  0.000,  0.000,  7,  1.00414,  -70.3378,  'HOUSTON ',  11.500,  3
17226,  1,  40.903,  11.413,  0.000,  0.000,  7,  1.00995,  -69.0136,  'HOUSTON ',  11.500,  3
17229,  1,  240.626,  65.910,  0.000,  0.000,  7,  1.01408,  -67.2612,  'HOUSTON ',  11.500,  3
17230,  1,  6.457,  1.825,  0.000,  0.000,  7,  1.01310,  -67.8965,  'BEASLEY ',  11.500,  1
17231,  1,  39.546,  11.041,  0.000,  0.000,  7,  1.01183,  -66.5109,  'HOUSTON ',  11.500,  4
17232,  1,  34.213,  9.574,  0.000,  0.000,  7,  1.02324,  -66.0173,  'LA MARQU',  11.500,  2
17233,  1,  29.549,  8.278,  0.000,  0.000,  7,  0.99641,  -72.3298,  'WALLER 0',  11.500,  5
17234,  1,  60.350,  16.715,  0.000,  0.000,  7,  1.00960,  -70.3048,  'PORTER 0',  11.500,  5
17235,  1,  103.155,  28.144,  0.000,  0.000,  7,  1.02741,  -71.2970,  'CYPRESS ',  11.500,  3
17236,  1,  26.778,  7.514,  0.000,  0.000,  7,  1.02733,  -70.3563,  'HOUSTON ',  11.500,  5
17237,  1,  10.267,  2.898,  0.000,  0.000,  7,  0.99220,  -68.6311,  'FULSHEAR',  11.500,  1
17238,  1,  41.573,  11.603,  0.000,  0.000,  7,  1.02735,  -67.4648,  'LIBERTY ',  11.500,  4
17239,  1,  33.142,  9.275,  0.000,  0.000,  7,  1.01015,  -66.8240,  'WINNIE 0',  11.500,  4
17240,  1,  70.754,  19.520,  0.000,  0.000,  7,  1.01012,  -69.3016,  'HOUSTON ',  11.500,  3
17241,  1,  73.488,  20.246,  0.000,  0.000,  7,  1.00413,  -69.7211,  'HOUSTON ',  11.500,  3
17242,  1,  53.235,  14.782,  0.000,  0.000,  7,  1.00503,  -69.7994,  'HOUSTON ',  11.500,  3
17243,  1,  39.364,  10.991,  0.000,  0.000,  7,  1.01241,  -68.5122,  'CROSBY 0',  11.500,  4
17244,  1,  31.128,  8.716,  0.000,  0.000,  7,  1.00431,  -67.5287,  'MANVEL 0',  11.500,  3
17245,  1,  71.989,  19.850,  0.000,  0.000,  7,  1.00908,  -70.5347,  'HOUSTON ',  11.500,  5
17246,  1,  113.043,  30.656,  0.000,  0.000,  7,  1.00010,  -70.5285,  'HOUSTON ',  11.500,  3
17247,  1,  6.388,  1.805,  0.000,  0.000,  7,  0.99092,  -65.2405,  'DAMON 0S',  11.500,  1
17248,  1,  122.368,  33.073,  0.000,  0.000,  7,  1.00327,  -69.6677,  'HOUSTON ',  11.500,  3
17249,  1,  54.024,  14.997,  0.000,  0.000,  7,  1.00567,  -69.2486,  'HOUSTON ',  11.500,  3
17250,  1,  26.002,  7.297,  0.000,  0.000,  7,  1.01421,  -68.6314,  'HOUSTON ',  11.500,  3
17251,  1,  27.594,  7.737,  0.000,  0.000,  7,  1.00604,  -71.7072,  'HOCKLEY ',  11.500,  5
17253,  1,  45.475,  12.667,  0.000,  0.000,  7,  1.00893,  -64.4191,  'ANGLETON',  11.500,  2
17254,  1,  22.501,  6.323,  0.000,  0.000,  7,  1.02228,  -70.2412,  'CONROE 3',  11.500,  5
17255,  1,  29.878,  8.372,  0.000,  0.000,  7,  1.01135,  -67.8289,  'HOUSTON ',  11.500,  3
17256,  1,  44.632,  12.435,  0.000,  0.000,  7,  1.00844,  -68.4486,  'HOUSTON ',  11.500,  3
17257,  1,  76.791,  21.132,  0.000,  0.000,  7,  1.00582,  -67.5667,  'PEARLAND',  11.500,  4
17258,  1,  23.855,  6.699,  0.000,  0.000,  7,  1.00826,  -68.5497,  'HOUSTON ',  11.500,  3
17259,  1,  119.577,  32.381,  0.000,  0.000,  7,  1.01261,  -68.6264,  'HOUSTON ',  11.500,  4
17260,  1,  86.542,  23.738,  0.000,  0.000,  7,  1.01437,  -67.1593,  'CHANNELV',  11.500,  4
17262,  1,  64.467,  17.820,  0.000,  0.000,  7,  1.00027,  -58.5643,  'BAY CITY',  11.500,  1
17265,  1,  45.670,  12.723,  0.000,  0.000,  7,  1.01632,  -65.3559,  'PASADENA',  11.500,  4
17271,  1,  20.723,  5.826,  0.000,  0.000,  7,  1.00247,  -70.5054,  'BROOKSHI',  11.500,  3
17272,  1,  33.540,  9.384,  0.000,  0.000,  7,  1.00676,  -68.3004,  'HOUSTON ',  11.500,  3
17273,  1,  25.603,  7.187,  0.000,  0.000,  7,  1.02733,  -66.5057,  'TEXAS CI',  11.500,  2
17275,  1,  27.143,  7.611,  0.000,  0.000,  7,  0.99399,  -72.3154,  'VICTORIA',  11.500,  6
17276,  1,  62.654,  17.352,  0.000,  0.000,  7,  1.02737,  -69.7214,  'HOUSTON ',  11.500,  3
17277,  1,  13.947,  3.931,  0.000,  0.000,  7,  1.01021,  -68.9637,  'GANADO 0',  11.500,  6
17279,  1,  112.948,  30.684,  0.000,  0.000,  7,  1.02007,  -65.2638,  'MONT BEL',  11.500,  4
17283,  1,  89.362,  24.483,  0.000,  0.000,  7,  1.01255,  -65.6229,  'BAYTOWN ',  11.500,  4
17290,  1,  49.368,  13.727,  0.000,  0.000,  7,  1.00159,  -70.7329,  'SPRING 6',  11.500,  5
17291,  1,  79.317,  21.792,  0.000,  0.000,  7,  0.99604,  -70.5460,  'HUMBLE 2',  11.500,  5
17292,  1,  89.571,  24.538,  0.000,  0.000,  7,  1.01304,  -68.4793,  'HOUSTON ',  11.500,  5
17293,  1,  12.044,  3.398,  0.000,  0.000,  7,  1.01203,  -66.2072,  'SANTA FE',  11.500,  2
17294,  1,  5.499,  1.555,  0.000,  0.000,  7,  1.02731,  -65.1003,  'PORT BOL',  11.500,  4
17295,  1,  76.411,  21.029,  0.000,  0.000,  7,  1.00475,  -69.7763,  'HOUSTON ',  11.500,  5
17296,  1,  76.994,  21.180,  0.000,  0.000,  7,  1.00120,  -70.1611,  'HOUSTON ',  11.500,  3
17297,  1,  69.134,  19.078,  0.000,  0.000,  7,  1.00310,  -68.8436,  'HOUSTON ',  11.500,  3
17298,  1,  69.668,  19.224,  0.000,  0.000,  7,  1.00641,  -69.7101,  'HOUSTON ',  11.500,  3
17299,  1,  16.279,  4.583,  0.000,  0.000,  7,  0.99146,  -67.3728,  'EAGLE LA',  11.500,  1
17300,  1,  46.236,  12.882,  0.000,  0.000,  7,  1.02735,  -70.7248,  'CONROE 2',  11.500,  5
17301,  1,  50.412,  14.013,  0.000,  0.000,  7,  1.00481,  -67.6769,  'WEBSTER ',  11.500,  4
17302,  1,  18.313,  5.152,  0.000,  0.000,  7,  0.99026,  -61.3040,  'SWEENY 0',  11.500,  1
17303,  1,  5.364,  1.517,  0.000,  0.000,  7,  0.99663,  -66.2667,  'BLESSING',  11.500,  1
17306,  1,  6.892,  1.947,  0.000,  0.000,  7,  0.99889,  -64.1822,  'WHARTON ',  11.500,  1
17313,  1,  65.406,  18.077,  0.000,  0.000,  7,  1.00547,  -64.1124,  'LAKE JAC',  11.500,  2
17314,  1,  25.271,  7.089,  0.000,  0.000,  7,  0.98171,  -71.9438,  'BELLVILL',  11.500,  5
17315,  1,  48.826,  13.586,  0.000,  0.000,  7,  1.01676,  -69.8940,  'KATY 4 0',  11.500,  3
17316,  1,  44.543,  12.409,  0.000,  0.000,  7,  1.00423,  -68.3614,  'HOUSTON ',  11.500,  3
17317,  1,  94.988,  25.962,  0.000,  0.000,  7,  1.00919,  -66.6185,  'FRIENDSW',  11.500,  4
17318,  1,  79.012,  21.719,  0.000,  0.000,  7,  1.00221,  -68.6450,  'HOUSTON ',  11.500,  4
17319,  1,  22.185,  6.233,  0.000,  0.000,  7,  1.00403,  -69.7341,  'HOUSTON ',  11.500,  5
17330,  1,  163.514,  44.785,  0.000,  0.000,  7,  1.00601,  -69.1856,  'HOUSTON ',  11.500,  3
17333,  1,  17.935,  5.048,  0.000,  0.000,  7,  1.01245,  -66.8564,  'PASADENA',  11.500,  4
17336,  1,  93.103,  25.469,  0.000,  0.000,  7,  1.01187,  -67.9577,  'STAFFORD',  11.500,  3
17337,  1,  19.041,  5.355,  0.000,  0.000,  7,  0.98179,  -70.4702,  'EDNA 0SE',  11.500,  6
17338,  1,  88.699,  24.297,  0.000,  0.000,  7,  1.00648,  -68.5887,  'HOUSTON ',  11.500,  4
17339,  1,  19.527,  5.491,  0.000,  0.000,  7,  0.99304,  -64.1648,  'NEEDVILL',  11.500,  1
17340,  1,  15.885,  4.473,  0.000,  0.000,  7,  0.99285,  -70.6465,  'SEALY 0S',  11.500,  3
17343,  1,  91.547,  25.037,  0.000,  0.000,  7,  0.99923,  -67.5697,  'KATY 3 2',  11.500,  3
17344,  1,  78.560,  21.597,  0.000,  0.000,  7,  1.00110,  -70.1856,  'HOUSTON ',  11.500,  3
17345,  1,  55.369,  15.364,  0.000,  0.000,  7,  1.00822,  -68.1721,  'HOUSTON ',  11.500,  4
17362,  1,  38.802,  10.833,  0.000,  0.000,  7,  1.00372,  -69.5461,  'HOUSTON ',  11.500,  3
17363,  1,  21.707,  6.101,  0.000,  0.000,  7,  1.00828,  -66.5627,  'GALVESTO',  11.500,  2
17364,  1,  11.180,  3.154,  0.000,  0.000,  7,  0.99168,  -68.5295,  'EAST BER',  11.500,  1
17365,  1,  57.967,  16.071,  0.000,  0.000,  7,  1.01027,  -69.0940,  'HOUSTON ',  11.500,  4
17380,  1,  37.956,  10.603,  0.000,  0.000,  7,  1.01239,  -64.2525,  'FREEPORT',  11.500,  2
17381,  1,  69.628,  19.217,  0.000,  0.000,  7,  1.00966,  -69.6290,  'HOUSTON ',  11.500,  4
17382,  1,  69.162,  19.087,  0.000,  0.000,  7,  1.00443,  -68.8847,  'HOUSTON ',  11.500,  3
17383,  1,  68.226,  18.838,  0.000,  0.000,  7,  1.00821,  -65.9823,  'ROSHARON',  11.500,  2
17384,  1,  57.552,  15.954,  0.000,  0.000,  7,  1.00387,  -69.2671,  'HOUSTON ',  11.500,  3
17385,  1,  76.682,  21.103,  0.000,  0.000,  7,  1.00642,  -70.0593,  'HOUSTON ',  11.500,  3
17386,  1,  55.912,  15.511,  0.000,  0.000,  7,  1.00698,  -69.1844,  'HOUSTON ',  11.500,  3
17387,  1,  109.416,  29.725,  0.000,  0.000,  7,  1.00390,  -69.6391,  'HUMBLE 1',  11.500,  4
17388,  1,  97.586,  26.651,  0.000,  0.000,  7,  1.01210,  -69.8658,  'HOUSTON ',  11.500,  3
17391,  1,  30.361,  8.507,  0.000,  0.000,  7,  1.01841,  -68.5569,  'WILLIS 1',  11.500,  5
17392,  1,  29.088,  8.154,  0.000,  0.000,  7,  1.01898,  -66.4231,  'BAYTOWN ',  11.500,  4
17393,  1,  5.162,  1.459,  0.000,  0.000,  7,  0.99118,  -65.5591,  'VAN VLEC',  11.500,  1
17394,  1,  31.065,  8.699,  0.000,  0.000,  7,  1.00452,  -68.7867,  'HUFFMAN ',  11.500,  4
17395,  1,  56.284,  15.614,  0.000,  0.000,  7,  1.01058,  -69.8086,  'HOUSTON ',  11.500,  3
17396,  1,  12.370,  3.488,  0.000,  0.000,  7,  1.00439,  -69.0897,  'HOUSTON ',  11.500,  3
17397,  1,  54.323,  15.091,  0.000,  0.000,  7,  1.02736,  -68.9783,  'ROSENBER',  11.500,  3
17398,  1,  62.159,  17.207,  0.000,  0.000,  7,  1.01267,  -67.3626,  'PASADENA',  11.500,  4
17399,  1,  39.887,  11.134,  0.000,  0.000,  7,  1.01012,  -68.2906,  'HOUSTON ',  11.500,  3
17403,  1,  44.671,  12.448,  0.000,  0.000,  7,  1.01180,  -67.1294,  'PASADENA',  11.500,  4
17404,  1,  134.813,  36.252,  0.000,  0.000,  7,  1.00211,  -70.4459,  'HOUSTON ',  11.500,  5
17405,  1,  39.337,  10.985,  0.000,  0.000,  7,  1.01930,  -65.9223,  'GALVESTO',  11.500,  2
17408,  1,  42.868,  11.938,  0.000,  0.000,  7,  0.97384,  -64.9319,  'POINT CO',  11.500,  6
17410,  1,  171.123,  46.857,  0.000,  0.000,  7,  1.00602,  -68.4666,  'KATY 2 1',  11.500,  3
17411,  1,  46.108,  12.839,  0.000,  0.000,  7,  1.00694,  -70.4994,  'SPRING 3',  11.500,  5
17412,  1,  5.896,  1.667,  0.000,  0.000,  7,  1.00684,  -65.4488,  'DANBURY ',  11.500,  2
17413,  1,  28.333,  7.941,  0.000,  0.000,  7,  0.99766,  -65.7226,  'WHARTON ',  11.500,  1
17417,  1,  71.554,  19.738,  0.000,  0.000,  7,  1.01349,  -69.0805,  'HOUSTON ',  11.500,  3
17418,  1,  34.376,  9.616,  0.000,  0.000,  7,  1.01366,  -68.7795,  'HOUSTON ',  11.500,  3
17419,  1,  57.682,  15.994,  0.000,  0.000,  7,  1.01259,  -66.2743,  'LA PORTE',  11.500,  4
17421,  1,  51.755,  14.381,  0.000,  0.000,  7,  1.00832,  -70.5222,  'MAGNOLIA',  11.500,  5
17424,  1,  112.520,  30.558,  0.000,  0.000,  7,  1.01426,  -65.5971,  'ALVIN 2S',  11.500,  2
17425,  1,  89.518,  24.505,  0.000,  0.000,  7,  1.00185,  -70.4716,  'HOUSTON ',  11.500,  3
17426,  1,  34.017,  9.509,  0.000,  0.000,  7,  0.98127,  -63.4471,  'BRAZORIA',  11.500,  2
17427,  1,  97.157,  26.521,  0.000,  0.000,  7,  1.00381,  -70.2202,  'HOUSTON ',  11.500,  3
17430,  1,  33.933,  9.493,  0.000,  0.000,  7,  1.00765,  -63.7332,  'FREEPORT',  11.500,  2
17431,  1,  23.164,  6.506,  0.000,  0.000,  7,  1.00967,  -69.5783,  'CONROE 6',  11.500,  5
17432,  1,  16.249,  4.576,  0.000,  0.000,  7,  1.00862,  -84.2237,  'MADISONV',  11.500,  5
18001,  1,  9.008,  2.543,  0.000,  0.000,  8,  0.99874,  -83.5179,  'NORMANGE',  11.500,  7
18002,  1,  9.986,  2.819,  0.000,  0.000,  8,  1.01780,  -87.6002,  'ARP 0SE ',  11.500,  8
18003,  1,  10.056,  2.839,  0.000,  0.000,  8,  1.01547,  -84.2096,  'CENTERVI',  11.500,  7
18005,  1,  101.434,  27.692,  0.000,  0.000,  8,  1.02739,  -81.3404,  'LUFKIN 3',  11.500,  8
18006,  1,  17.225,  4.850,  0.000,  0.000,  8,  1.02732,  -84.9868,  'FLINT 0S',  11.500,  8
18007,  1,  15.478,  4.361,  0.000,  0.000,  8,  1.01785,  -85.6722,  'BULLARD ',  11.500,  8
18008,  1,  26.828,  7.524,  0.000,  0.000,  8,  1.00128,  -88.1405,  'CHANDLER',  11.500,  8
18009,  1,  5.757,  1.628,  0.000,  0.000,  8,  1.00738,  -72.2566,  'PLANTERS',  11.500,  7
18010,  1,  4.375,  1.237,  0.000,  0.000,  8,  0.98832,  -82.7759,  'MARQUEZ ',  11.500,  7
18011,  1,  17.704,  4.983,  0.000,  0.000,  8,  1.01365,  -81.3572,  'TENNESSE',  11.500,  7
18012,  1,  5.268,  1.490,  0.000,  0.000,  8,  1.02137,  -71.2505,  'ANDERSON',  11.500,  7
18013,  1,  31.454,  8.811,  0.000,  0.000,  8,  1.02568,  -88.4128,  'MINEOLA ',  11.500,  8
18014,  1,  14.110,  3.977,  0.000,  0.000,  8,  1.00287,  -86.4382,  'LOVELADY',  11.500,  7
18015,  1,  22.303,  6.268,  0.000,  0.000,  8,  1.01254,  -84.6202,  'HUNTINGT',  11.500,  8
18016,  1,  37.500,  10.482,  0.000,  0.000,  8,  1.02734,  -75.1214,  'BRYAN 4 ',  11.500,  7
18017,  1,  13.288,  3.746,  0.000,  0.000,  8,  1.01258,  -85.9345,  'FRANKSTO',  11.500,  8
18019,  1,  78.027,  21.488,  0.000,  0.000,  8,  1.02738,  -86.0028,  'TYLER 4 ',  11.500,  8
18020,  1,  10.577,  2.985,  0.000,  0.000,  8,  1.00656,  -87.5297,  'BEN WHEE',  11.500,  8
18021,  1,  9.484,  2.678,  0.000,  0.000,  8,  1.02624,  -83.2488,  'GARRISON',  11.500,  8
18022,  1,  5.056,  1.430,  0.000,  0.000,  8,  1.02730,  -84.3581,  'ETOILE 0',  11.500,  8
18025,  1,  35.143,  9.832,  0.000,  0.000,  8,  1.02734,  -85.1426,  'PALESTIN',  11.500,  8
18026,  1,  49.536,  13.776,  0.000,  0.000,  8,  1.00797,  -88.8325,  'LINDALE ',  11.500,  8
18027,  1,  29.839,  8.363,  0.000,  0.000,  8,  1.02209,  -85.6689,  'WHITEHOU',  11.500,  8
18028,  1,  15.903,  4.479,  0.000,  0.000,  8,  1.00988,  -88.4447,  'OVERTON ',  11.500,  8
18029,  1,  19.658,  5.528,  0.000,  0.000,  8,  1.00464,  -88.1788,  'GRAND SA',  11.500,  8
18032,  1,  56.170,  15.593,  0.000,  0.000,  8,  1.02697,  -70.1278,  'SHIRO 2S',  11.500,  7
18037,  1,  9.723,  2.745,  0.000,  0.000,  8,  1.00465,  -85.3253,  'MIDWAY 0',  11.500,  7
18038,  1,  48.972,  13.625,  0.000,  0.000,  8,  1.01425,  -83.0439,  'SULPHUR ',  11.500,  8
18039,  1,  10.667,  3.011,  0.000,  0.000,  8,  1.01397,  -88.3235,  'VAN 0SE ',  11.500,  8
18040,  1,  13.310,  3.753,  0.000,  0.000,  8,  1.00489,  -85.9300,  'MURCHISO',  11.500,  8
18041,  1,  44.731,  12.470,  0.000,  0.000,  8,  1.02734,  -85.2801,  'NACOGDOC',  11.500,  8
18042,  1,  22.628,  6.357,  0.000,  0.000,  8,  1.00613,  -85.2882,  'DIBOLL 0',  11.500,  8
18052,  1,  11.074,  3.125,  0.000,  0.000,  8,  1.02112,  -86.7685,  'TYLER 8 ',  11.500,  8
18053,  1,  15.439,  4.349,  0.000,  0.000,  8,  1.00178,  -87.3687,  'ATHENS 1',  11.500,  8
18054,  1,  15.082,  4.249,  0.000,  0.000,  8,  1.00440,  -85.4321,  'BUFFALO ',  11.500,  7
18055,  1,  21.749,  6.114,  0.000,  0.000,  8,  1.02534,  -83.3096,  'RUSK 0SE',  11.500,  8
18056,  1,  12.683,  3.577,  0.000,  0.000,  8,  1.02421,  -87.3120,  'WINONA 0',  11.500,  8
18062,  1,  6.955,  1.965,  0.000,  0.000,  8,  1.02749,  -80.5398,  'CUSHING ',  11.500,  8
18063,  1,  51.457,  14.304,  0.000,  0.000,  8,  1.01610,  -85.9782,  'NACOGDOC',  11.500,  8
18064,  1,  15.030,  4.235,  0.000,  0.000,  8,  1.01745,  -80.1570,  'FAIRFIEL',  11.500,  7
18065,  1,  4.750,  1.343,  0.000,  0.000,  8,  1.00497,  -85.3343,  'TRINIDAD',  11.500,  7
18066,  1,  2.258,  0.639,  0.000,  0.000,  8,  1.01366,  -82.5604,  'DIKE 0SE',  11.500,  8
18072,  1,  45.893,  12.779,  0.000,  0.000,  8,  1.00472,  -83.7230,  'PALESTIN',  11.500,  8
18073,  1,  13.390,  3.775,  0.000,  0.000,  8,  1.01038,  -87.9634,  'EMORY 0S',  11.500,  8
18081,  1,  21.201,  5.959,  0.000,  0.000,  8,  1.00975,  -87.8285,  'TYLER 9 ',  11.500,  8
18086,  1,  19.845,  5.576,  0.000,  0.000,  8,  0.95692,  -84.3987,  'FRANKLIN',  11.500,  7
18089,  1,  13.766,  3.881,  0.000,  0.000,  8,  1.02365,  -86.8688,  'TYLER 3 ',  11.500,  8
18090,  1,  9.969,  2.815,  0.000,  0.000,  8,  1.01714,  -86.6520,  'ELKHART ',  11.500,  7
18091,  1,  9.085,  2.565,  0.000,  0.000,  8,  1.02732,  -82.6210,  'WORTHAM ',  11.500,  7
18092,  1,  5.497,  1.554,  0.000,  0.000,  8,  1.00886,  -86.0170,  'OAKWOOD ',  11.500,  7
18093,  1,  3.440,  0.974,  0.000,  0.000,  8,  1.02019,  -80.9267,  'COOKVILL',  11.500,  8
18095,  1,  128.564,  34.650,  0.000,  0.000,  8,  1.00000,  -74.9582,  'COLLEGE ',  11.500,  7
18096,  1,  11.703,  3.302,  0.000,  0.000,  8,  1.00981,  -86.8527,  'EDGEWOOD',  11.500,  8
18100,  1,  29.735,  8.334,  0.000,  0.000,  8,  1.02233,  -86.8134,  'TYLER 2 ',  11.500,  8
18101,  1,  8.376,  2.366,  0.000,  0.000,  8,  1.01411,  -84.9450,  'ALTO 0SE',  11.500,  8
18102,  1,  3.504,  0.991,  0.000,  0.000,  8,  0.93175,  -84.5895,  'CALVERT ',  11.500,  7
18103,  1,  7.563,  2.136,  0.000,  0.000,  8,  0.99479,  -81.1510,  'JEWETT 2',  11.500,  7
18104,  1,  51.247,  14.245,  0.000,  0.000,  8,  1.01454,  -72.8803,  'NAVASOTA',  11.500,  7
18106,  1,  81.313,  22.347,  0.000,  0.000,  8,  1.01281,  -81.6583,  'MOUNT PL',  11.500,  8
18107,  1,  8.261,  2.333,  0.000,  0.000,  8,  1.02731,  -81.8474,  'SCROGGIN',  11.500,  8
18108,  1,  47.707,  13.278,  0.000,  0.000,  8,  1.01106,  -88.1261,  'WILLS PO',  11.500,  8
18109,  1,  42.829,  11.938,  0.000,  0.000,  8,  0.99997,  -85.8062,  'ATHENS 2',  11.500,  8
18110,  1,  13.112,  3.698,  0.000,  0.000,  8,  1.02732,  -85.0073,  'POINT 0S',  11.500,  8
18111,  1,  65.374,  18.079,  0.000,  0.000,  8,  1.01731,  -83.9801,  'LUFKIN 2',  11.500,  8
18114,  1,  17.826,  5.018,  0.000,  0.000,  8,  1.02878,  -80.5654,  'JACKSONV',  11.500,  8
18118,  1,  31.577,  8.842,  0.000,  0.000,  8,  1.00713,  -86.9375,  'CROCKETT',  11.500,  7
18119,  1,  33.984,  9.511,  0.000,  0.000,  8,  1.02864,  -79.7276,  'HENDERSO',  11.500,  8
18120,  1,  34.875,  9.758,  0.000,  0.000,  8,  1.02734,  -76.5507,  'BRYAN 3 ',  11.500,  7
18121,  1,  61.501,  17.036,  0.000,  0.000,  8,  1.02115,  -83.7245,  'JACKSONV',  11.500,  8
18122,  1,  18.387,  5.175,  0.000,  0.000,  8,  1.02247,  -76.2092,  'BRYAN 5 ',  11.500,  7
18123,  1,  14.139,  3.985,  0.000,  0.000,  8,  1.00205,  -85.5345,  'MALAKOFF',  11.500,  8
18124,  1,  26.195,  7.352,  0.000,  0.000,  8,  1.01936,  -83.5475,  'CUMBY 0S',  11.500,  8
18125,  1,  32.571,  9.120,  0.000,  0.000,  8,  1.02459,  -85.8859,  'NACOGDOC',  11.500,  8
18132,  1,  16.728,  4.710,  0.000,  0.000,  8,  1.00369,  -84.1640,  'TEAGUE 0',  11.500,  7
18134,  1,  86.627,  23.776,  0.000,  0.000,  8,  1.02461,  -84.1691,  'TYLER 7 ',  11.500,  8
18135,  1,  49.913,  13.887,  0.000,  0.000,  8,  1.02426,  -86.5420,  'TYLER 6 ',  11.500,  8
18136,  1,  5.933,  1.677,  0.000,  0.000,  8,  1.01906,  -86.9638,  'YANTIS 0',  11.500,  8
18137,  1,  20.164,  5.672,  0.000,  0.000,  8,  1.01507,  -83.6851,  'POLLOK 0',  11.500,  8
18138,  1,  4.339,  1.227,  0.000,  0.000,  8,  1.02731,  -87.5143,  'TYLER 1 ',  11.500,  8
18140,  1,  163.309,  44.681,  0.000,  0.000,  8,  1.00043,  -75.3338,  'COLLEGE ',  11.500,  7
18141,  1,  15.216,  4.287,  0.000,  0.000,  8,  1.01604,  -78.8478,  'HEARNE 0',  11.500,  7
18142,  1,  15.278,  4.304,  0.000,  0.000,  8,  1.01123,  -82.4810,  'MOUNT VE',  11.500,  8
18143,  1,  15.214,  4.287,  0.000,  0.000,  8,  1.02312,  -73.6984,  'IOLA 0SE',  11.500,  7
18144,  1,  4.514,  1.277,  0.000,  0.000,  8,  1.01417,  -81.3437,  'STREETMA',  11.500,  7
18145,  1,  4.730,  1.338,  0.000,  0.000,  8,  1.02066,  -85.1685,  'COMO 0SE',  11.500,  8
18146,  1,  45.330,  12.625,  0.000,  0.000,  8,  1.00564,  -89.1621,  'HENDERSO',  11.500,  8
18150,  1,  6.670,  1.886,  0.000,  0.000,  8,  1.01563,  -84.6471,  'ZAVALLA ',  11.500,  8
18151,  1,  13.730,  3.871,  0.000,  0.000,  8,  1.02732,  -86.7869,  'GRAPELAN',  11.500,  7
18152,  1,  45.934,  12.799,  0.000,  0.000,  8,  1.02470,  -74.5327,  'BRYAN 2 ',  11.500,  7
18153,  1,  19.252,  5.415,  0.000,  0.000,  8,  1.00711,  -87.7318,  'CANTON 0',  11.500,  8
18154,  1,  14.905,  4.200,  0.000,  0.000,  8,  1.01542,  -87.7019,  'TYLER 5 ',  11.500,  8
18160,  1,  74.205,  20.461,  0.000,  0.000,  8,  1.02450,  -73.4391,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  53.376,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1021,  '1',  50.468,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  45.534,  -12.356,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  31.418,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  70.324,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  37.314,  -15.574,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  30.087,  -8.656,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  234.140,  9.393,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  29.129,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  172.662,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  36.049,  -9.557,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  40.603,  25.175,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  77.219,  -3.581,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -4.008,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  1.547,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  0.774,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -2.457,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  0.489,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  5.121,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  37.945,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2004,  '1',  117.540,  -41.188,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -35.675,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -21.910,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  -0.000,  9.619,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  303.643,  -226.862,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  -0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  -0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  41.817,  -31.725,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  42.879,  -13.014,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  37.945,  -1.699,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3034,  '1',  33.010,  11.413,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  52.870,  8.054,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  6.375,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  60.965,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  62.020,  11.323,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  62.020,  6.329,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  62.020,  5.849,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  41.898,  3.560,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  41.898,  4.726,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  41.898,  8.550,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  41.898,  5.936,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  37.945,  23.478,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  43.055,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  62.988,  4.103,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  58.813,  -32.845,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  50.593,  7.417,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  30.508,  8.519,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  40.474,  4.873,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  37.493,  -17.121,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3118,  '1',  30.356,  -13.305,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  49.834,  -17.803,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  34.150,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  32.002,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  50.998,  15.968,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  29.931,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  230.722,  78.897,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  39.546,  11.872,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  50.593,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  27.420,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  30.710,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  19.688,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  28.008,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  21.681,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  28.867,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  32.010,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  33.932,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  58.631,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  67.486,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  35.708,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  33.552,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  47.557,  40.040,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  71.640,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  142.390,  70.496,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  142.390,  32.741,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  142.390,  30.004,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  50.846,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  37.945,  3.709,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4183,  '1',  51.352,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  896.490,  139.554,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  50.998,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -27.750,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -26.048,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  -20.144,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -31.859,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -23.512,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  272.950,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  272.920,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  20.246,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  17.904,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  16.639,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  34.320,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  37.261,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  44.951,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  333.900,  67.587,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  333.900,  88.484,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  56.380,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  58.440,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  41.930,  23.831,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  320.963,  -86.597,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  96.112,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  84.574,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1090.500,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  16.178,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  27.914,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  142.800,  14.769,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  142.800,  9.466,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  142.800,  11.823,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  64.704,  9.325,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -6.186,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -2.030,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -7.003,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -2.295,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -4.480,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -5.190,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  39.431,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  40.054,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  11.082,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  11.020,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  248.800,  2.269,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  0.975,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  3.144,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  6.447,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  5.166,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  12.435,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  7.001,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  35.949,  -1.545,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  111.605,  -2.276,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  111.605,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  111.605,  -4.147,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  38.758,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  259.946,  47.201,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  54.627,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  103.834,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  85.199,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  43.000,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  29.317,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  148.500,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  222.630,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  22.176,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  39.528,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  25.784,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  24.080,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  21.753,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  7.399,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  8.066,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  7.364,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  9.949,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  8.832,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  8.248,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  196.640,  16.765,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  13.392,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  13.980,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  16.033,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2481.186,  1262.082,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  431.799,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  48.012,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  26.670,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  25.964,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  41.513,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  22.089,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  44.019,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  44.277,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  48.872,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  31.443,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  43.678,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  48.447,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  26.844,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  22.188,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  66.394,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  32.392,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  27.753,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  50.688,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  78.932,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  32.844,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  47.907,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  13.179,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  19.008,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  12.205,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  139.230,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  83.802,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  86.712,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  38.071,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  30.650,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  31.242,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  40.570,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  73.822,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  73.191,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  79.054,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  24.402,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  193.670,  53.854,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  32.892,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  21.536,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  16.925,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  13.428,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  16.254,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  17.408,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  47.244,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  21.560,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  132.240,  25.738,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  28.078,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  36.104,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  29.175,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  31.580,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  175.012,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  228.580,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  150.800,  132.340,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8033,  '1',  136.260,  4.888,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  136.260,  5.924,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  136.260,  6.301,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  136.260,  6.125,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  74.652,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -74.303,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  339.236,  -104.824,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  202.010,  -13.922,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  202.010,  -14.172,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  202.010,  -18.909,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  202.010,  -15.816,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  87.005,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  128.219,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  33.963,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  29.328,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  33.754,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -55.376,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -23.241,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -43.622,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05382,  0.00000,  22.30,  0.00,  0.00,  1.00000,  -1.143,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08316,  0.00000,  14.43,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.20016,  0.00000,  6.00,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.59930,  0.00000,  2.00,  0.00,  0.00,  1.00000,  -1.310,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03538,  0.00000,  33.92,  0.00,  0.00,  1.00000,  -0.949,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.49407,  0.00000,  2.43,  0.00,  0.00,  1.00000,  -0.979,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17064,  0.00000,  7.03,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.36911,  0.00000,  3.25,  0.00,  0.00,  1.00000,  -1.115,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05949,  0.00000,  20.17,  0.00,  0.00,  1.00000,  -1.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.03695,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.117,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01661,  0.00000,  72.25,  0.00,  0.00,  1.00000,  -1.146,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01576,  0.00000,  76.17,  0.00,  0.00,  1.00000,  -1.118,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.00955,  0.00000,  125.70,  0.00,  0.00,  1.00000,  -1.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10860,  0.00000,  11.05,  0.00,  0.00,  1.00000,  -1.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01214,  0.00000,  98.83,  0.00,  0.00,  1.00000,  -1.186,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04817,  0.00000,  24.91,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.20622,  0.00000,  5.82,  0.00,  0.00,  1.00000,  -1.014,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.07597,  0.00000,  15.80,  0.00,  0.00,  1.00000,  -1.111,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01043,  0.00000,  115.01,  0.00,  0.00,  1.00000,  -1.136,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03347,  0.00000,  35.85,  0.00,  0.00,  1.00000,  -1.130,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.10042,  0.00000,  11.95,  0.00,  0.00,  1.00000,  -1.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01048,  0.00000,  114.53,  0.00,  0.00,  1.00000,  -1.176,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09829,  0.00000,  12.21,  0.00,  0.00,  1.00000,  -1.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.06595,  0.00000,  18.19,  0.00,  0.00,  1.00000,  -1.177,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.27750,  0.00000,  4.32,  0.00,  0.00,  1.00000,  -1.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09839,  0.00000,  12.20,  0.00,  0.00,  1.00000,  -1.147,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01115,  0.00000,  107.66,  0.00,  0.00,  1.00000,  -1.163,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02107,  0.00000,  56.97,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02230,  0.00000,  53.82,  0.00,  0.00,  1.00000,  -1.147,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01152,  0.00000,  104.18,  0.00,  0.00,  1.00000,  -1.125,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03208,  0.00000,  37.41,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.04851,  0.00000,  24.74,  0.00,  0.00,  1.00000,  -0.974,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02819,  0.00000,  42.57,  0.00,  0.00,  1.00000,  -0.998,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.19873,  0.00000,  1.00,  0.00,  0.00,  1.00000,  -1.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04393,  0.00000,  27.31,  0.00,  0.00,  1.00000,  -1.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11052,  0.00000,  10.86,  0.00,  0.00,  1.00000,  -1.361,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03049,  0.00000,  39.36,  0.00,  0.00,  1.00000,  -1.424,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.14302,  0.00000,  8.39,  0.00,  0.00,  1.00000,  -1.415,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10760,  0.00000,  11.15,  0.00,  0.00,  1.00000,  -1.397,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03049,  0.00000,  39.35,  0.00,  0.00,  1.00000,  -1.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01724,  0.00000,  69.59,  0.00,  0.00,  1.00000,  -1.420,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03132,  0.00000,  38.32,  0.00,  0.00,  1.00000,  -1.409,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.23252,  0.00000,  5.16,  0.00,  0.00,  1.00000,  -1.510,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02534,  0.00000,  47.35,  0.00,  0.00,  1.00000,  -1.487,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03941,  0.00000,  30.45,  0.00,  0.00,  1.00000,  -1.371,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.10689,  0.00000,  11.23,  0.00,  0.00,  1.00000,  -1.405,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02431,  0.00000,  49.37,  0.00,  0.00,  1.00000,  -1.365,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.03663,  0.00000,  32.76,  0.00,  0.00,  1.00000,  -1.344,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.35714,  0.00000,  3.36,  0.00,  0.00,  1.00000,  -1.434,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.07551,  0.00000,  15.89,  0.00,  0.00,  1.00000,  -1.403,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.23606,  0.00000,  5.08,  0.00,  0.00,  1.00000,  -1.397,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02745,  0.00000,  43.72,  0.00,  0.00,  1.00000,  -1.473,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.27148,  0.00000,  4.42,  0.00,  0.00,  1.00000,  -1.350,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.52147,  0.00000,  2.30,  0.00,  0.00,  1.00000,  -1.407,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.12829,  0.00000,  9.35,  0.00,  0.00,  1.00000,  -1.511,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.30616,  0.00000,  3.92,  0.00,  0.00,  1.00000,  -1.481,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.24688,  0.00000,  4.86,  0.00,  0.00,  1.00000,  -1.360,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02211,  0.00000,  54.26,  0.00,  0.00,  1.00000,  -1.374,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.53420,  0.00000,  2.25,  0.00,  0.00,  1.00000,  -1.505,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.54874,  0.00000,  2.19,  0.00,  0.00,  1.00000,  -1.438,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.33487,  0.00000,  3.58,  0.00,  0.00,  1.00000,  -1.498,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09355,  0.00000,  12.83,  0.00,  0.00,  1.00000,  -1.415,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.36489,  0.00000,  3.29,  0.00,  0.00,  1.00000,  -1.484,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05994,  0.00000,  20.02,  0.00,  0.00,  1.00000,  -1.476,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04635,  0.00000,  25.89,  0.00,  0.00,  1.00000,  -1.379,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06689,  0.00000,  17.94,  0.00,  0.00,  1.00000,  -1.477,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.10298,  0.00000,  11.65,  0.00,  0.00,  1.00000,  -1.433,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.15192,  0.00000,  7.90,  0.00,  0.00,  1.00000,  -1.371,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.08622,  0.00000,  13.92,  0.00,  0.00,  1.00000,  -1.411,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.35537,  0.00000,  3.38,  0.00,  0.00,  1.00000,  -1.497,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05867,  0.00000,  20.45,  0.00,  0.00,  1.00000,  -1.457,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03188,  0.00000,  37.64,  0.00,  0.00,  1.00000,  -1.379,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.06408,  0.00000,  18.73,  0.00,  0.00,  1.00000,  -1.449,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02060,  0.00000,  58.26,  0.00,  0.00,  1.00000,  -1.360,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.44465,  0.00000,  2.70,  0.00,  0.00,  1.00000,  -1.475,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02361,  0.00000,  50.84,  0.00,  0.00,  1.00000,  -1.470,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.16452,  0.00000,  7.29,  0.00,  0.00,  1.00000,  -1.439,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01549,  0.00000,  77.45,  0.00,  0.00,  1.00000,  -1.505,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.11873,  0.00000,  10.11,  0.00,  0.00,  1.00000,  -1.330,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02036,  0.00000,  58.95,  0.00,  0.00,  1.00000,  -1.367,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.20721,  0.00000,  5.79,  0.00,  0.00,  1.00000,  -1.349,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.06208,  0.00000,  19.33,  0.00,  0.00,  1.00000,  -1.480,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.12927,  0.00000,  9.28,  0.00,  0.00,  1.00000,  -1.459,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.21867,  0.00000,  5.49,  0.00,  0.00,  1.00000,  -1.402,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.05083,  0.00000,  23.61,  0.00,  0.00,  1.00000,  -1.481,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.32048,  0.00000,  3.74,  0.00,  0.00,  1.00000,  -1.464,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
