0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00882,  -65.2836,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02947,  -66.1479,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02127,  -70.1904,  'O DONNEL',  115.00,  9
1004,  1,  -13.195,  30.380,  0.000,  0.000,  1,  1.02470,  -69.6861,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01982,  -68.1217,  'BIG SPRI',  115.00,  9
1006,  1,  -2.145,  4.940,  0.000,  0.000,  1,  1.01376,  -67.9315,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03108,  -63.9790,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01959,  -68.6848,  'IRAAN 2 ',  115.00,  9
1009,  1,  -5.159,  11.880,  0.000,  0.000,  1,  1.00865,  -68.3825,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.000,  5.373,  0.000,  0.000,  1,  1.03079,  -65.9781,  'PRESIDIO',  115.00,  9
1011,  1,  -6.902,  0.000,  0.000,  0.000,  1,  1.03162,  -65.4947,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -1.534,  0.000,  0.000,  1,  1.03007,  -75.2619,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00249,  -56.1609,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00282,  -59.2428,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03439,  -65.6164,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.542,  0.000,  0.000,  1,  1.02542,  -71.8357,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99557,  -64.7706,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99572,  -65.0928,  'NOTREES ',  115.00,  9
1019,  1,  0.001,  -150.998,  0.000,  0.000,  1,  1.02767,  -65.7159,  'MIDLAND ',  115.00,  9
1020,  1,  -0.002,  -58.863,  0.000,  0.000,  1,  1.03002,  -69.6985,  'BIG SPRI',  115.00,  9
1021,  1,  -12.476,  28.730,  0.000,  0.000,  1,  1.00811,  -69.1089,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02266,  -69.9371,  'O DONNEL',  115.00,  9
1023,  1,  -11.256,  11.547,  0.000,  0.000,  1,  1.00975,  -69.1700,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99621,  -65.3286,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02332,  -69.0774,  'BIG SPRI',  115.00,  9
1026,  1,  -7.767,  17.880,  0.000,  0.000,  1,  1.00103,  -68.3827,  'BIG SPRI',  13.800,  9
1027,  1,  -0.001,  -69.863,  0.000,  0.000,  1,  1.03002,  -71.7162,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02865,  -69.6770,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.304,  0.000,  0.000,  1,  1.01620,  -70.7078,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02309,  -67.3680,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01543,  -60.6677,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01934,  -67.0301,  'MCCAMEY ',  115.00,  9
1033,  1,  -17.382,  -11.876,  0.000,  0.000,  1,  1.01894,  -65.0113,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01061,  -70.0548,  'BIG SPRI',  115.00,  9
1035,  1,  -5.628,  11.307,  0.000,  0.000,  1,  1.00125,  -69.7560,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01042,  -69.3378,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99652,  -65.3371,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01576,  -66.5799,  'FORT STO',  115.00,  9
1039,  1,  -9.224,  11.650,  0.000,  0.000,  1,  1.00596,  -66.1224,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00526,  -66.1348,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00930,  -69.4504,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00930,  -69.4504,  'FORSAN 1',  13.800,  9
1043,  1,  -3.677,  6.851,  0.000,  0.000,  1,  1.00060,  -69.1708,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02567,  -74.6808,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00796,  -67.7033,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -3.489,  0.000,  0.000,  1,  1.03008,  -74.9840,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00003,  -53.5257,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.6807,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -37.5560,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00003,  -53.5257,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00003,  -53.5257,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00003,  -53.5257,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00856,  -58.3145,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01769,  -71.6102,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01482,  -70.8064,  'ODONNELL',  115.00,  9
1056,  1,  -0.001,  -35.408,  0.000,  0.000,  1,  1.03002,  -70.4539,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03002,  -70.4539,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02584,  -70.3917,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02584,  -70.3917,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02584,  -70.3917,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02411,  -67.0791,  'BIG SPRI',  115.00,  9
1062,  1,  -0.953,  0.000,  0.000,  0.000,  1,  1.02423,  -67.0114,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02134,  -58.7187,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00268,  -66.7841,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01110,  -69.4903,  'BIG SPRI',  115.00,  9
1066,  1,  -8.912,  8.910,  0.000,  0.000,  1,  1.00052,  -68.8430,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00889,  -69.4651,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99760,  -73.7233,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02486,  -69.3438,  'IRAAN 1 ',  115.00,  9
1070,  1,  -10.037,  -28.120,  0.000,  0.000,  1,  1.04398,  -69.0122,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01527,  -63.9899,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.2759,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -55.8149,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.2059,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -57.7643,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -60.9056,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.4561,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01527,  -63.9899,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05114,  -68.8963,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01527,  -63.9899,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01426,  -61.7137,  'ODESSA 1',  230.00,  9
1082,  1,  -9.380,  21.600,  0.000,  0.000,  1,  1.01267,  -67.2796,  'FORT STO',  115.00,  9
1083,  1,  0.001,  -27.107,  0.000,  0.000,  1,  1.01831,  -65.9047,  'FORT STO',  115.00,  9
1084,  1,  -7.222,  -24.600,  0.000,  0.000,  1,  1.03488,  -69.5205,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00163,  -57.4868,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -30.694,  0.000,  0.000,  1,  1.01161,  -58.8604,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.003,  -0.646,  0.000,  0.000,  1,  1.03009,  -72.2597,  'SHEFFIEL',  115.00,  9
1088,  1,  -4.690,  0.075,  0.000,  0.000,  1,  1.00646,  -70.9551,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99636,  -72.6196,  'LAMESA 0',  115.00,  9
1090,  1,  -4.502,  -40.150,  0.000,  0.000,  1,  1.01393,  -63.7276,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03865,  -71.7998,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01764,  -72.6220,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02732,  -71.2149,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02746,  -72.9064,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02119,  -70.2686,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02020,  -70.1057,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -69.4875,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -72.1643,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02121,  -70.0250,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.003,  -83.559,  0.000,  0.000,  2,  1.03000,  -74.3059,  'IOWA PAR',  161.00,  11
2010,  1,  -0.000,  -16.470,  0.000,  0.000,  2,  1.03000,  -77.2555,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04843,  -65.8978,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03642,  -64.8429,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04050,  -65.1752,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02070,  -71.7436,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02012,  -78.3420,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02551,  -76.3227,  'SHERMAN ',  161.00,  11
2017,  1,  -0.000,  216.221,  0.000,  0.000,  2,  1.03976,  -66.0152,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03657,  -65.4623,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -65.1472,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01609,  -72.2208,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02815,  -70.0084,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02302,  -71.6836,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02815,  -70.0084,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02385,  -68.7287,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01431,  -71.8268,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03704,  -65.4641,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01655,  -73.0924,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01685,  -73.7388,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02869,  -71.9054,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00646,  -75.0657,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03953,  -74.2835,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02191,  -71.7790,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99678,  -77.0532,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02738,  -75.9970,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03494,  -75.9887,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01707,  -72.3295,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02798,  -78.1416,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02342,  -73.6070,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00684,  -77.7754,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02208,  -72.1936,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03569,  -63.3938,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02733,  -61.7175,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02658,  -76.1461,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02766,  -76.1970,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01574,  -72.5839,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02832,  -75.8079,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02769,  -73.4157,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03937,  -73.9832,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02677,  -75.3110,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99668,  -76.2884,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01461,  -76.1318,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02299,  -68.1488,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00839,  -75.2666,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01883,  -70.6579,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01792,  -71.5253,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01883,  -70.6579,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -68.7450,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03556,  -63.0959,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02552,  -60.9865,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99996,  -75.1671,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02530,  -75.7594,  'VERNON 1',  161.00,  10
2062,  1,  -8.077,  13.546,  0.000,  0.000,  2,  1.01997,  -75.5660,  'VERNON 1',  18.000,  10
2063,  1,  -0.008,  -36.088,  0.000,  0.000,  2,  1.03000,  -75.4849,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01154,  -73.3456,  'SUMNER 0',  161.00,  11
2065,  1,  -0.003,  -59.013,  0.000,  0.000,  2,  1.03000,  -77.9692,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03516,  -74.9178,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01175,  -71.9894,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01129,  -71.4639,  'WINDTHOR',  161.00,  11
2069,  1,  -0.048,  -42.864,  0.000,  0.000,  2,  1.03000,  -75.9080,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01238,  -71.2318,  'ARCHER 2',  161.00,  11
2071,  1,  -0.129,  21.600,  0.000,  0.000,  2,  1.00005,  -71.2119,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02957,  -74.8585,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03517,  -73.8516,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02905,  -74.0915,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02905,  -74.0915,  'JAYTON 2',  115.00,  10
2076,  1,  -1.876,  -6.310,  0.000,  0.000,  2,  1.03971,  -73.7895,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02713,  -78.0253,  'MUENSTER',  161.00,  11
2078,  1,  -0.097,  10.263,  0.000,  0.000,  2,  1.01995,  -78.0103,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03521,  -76.0442,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01535,  -77.1479,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01616,  -74.8581,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01814,  -73.0181,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01814,  -73.0181,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01814,  -73.0181,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01814,  -73.0181,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01041,  -77.5610,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03771,  -74.2282,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01125,  -71.3747,  'ARCHER 1',  161.00,  11
2089,  1,  -0.058,  9.304,  0.000,  0.000,  2,  0.99971,  -71.3569,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01354,  -73.8510,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03143,  -77.0984,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02828,  -74.4651,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03501,  -64.8504,  'PANHANDL',  161.00,  10
2094,  1,  -2.193,  1.440,  0.000,  0.000,  2,  1.03360,  -64.7277,  'PANHANDL',  13.800,  10
2095,  1,  -17.432,  11.450,  0.000,  0.000,  2,  1.02955,  -64.3631,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  136.194,  0.000,  0.000,  2,  1.03000,  -67.0103,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03167,  -67.4282,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03948,  -71.1075,  'RALLS 1 ',  161.00,  10
2099,  1,  -2.691,  1.440,  0.000,  0.000,  2,  1.02952,  -66.9595,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02120,  -66.0702,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02909,  -71.9983,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02986,  -73.1243,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02909,  -71.9983,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02909,  -71.9983,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02909,  -71.9983,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00067,  -76.7123,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02739,  -73.5997,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03039,  -74.3340,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02204,  -74.3763,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -37.475,  0.000,  0.000,  2,  1.03000,  -78.1299,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02668,  -72.8591,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01610,  -74.4947,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02836,  -69.8365,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02692,  -70.6900,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02065,  -67.5799,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02442,  -68.6663,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01879,  -67.2236,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01779,  -66.9380,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02351,  -68.4108,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01834,  -67.0516,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01966,  -72.7881,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01509,  -73.1013,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03517,  -62.9504,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99402,  -77.7588,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02148,  -75.0692,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02443,  -77.7102,  'VALLEY V',  161.00,  11
2127,  2,  0.000,  220.411,  0.000,  0.000,  2,  1.04979,  -66.6093,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04220,  -66.0408,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00404,  -76.5657,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02971,  -74.6185,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02971,  -75.1510,  'HASKELL ',  115.00,  10
2132,  1,  -0.000,  -4.773,  0.000,  0.000,  2,  1.03000,  -75.9606,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02477,  -77.8943,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01487,  -71.4355,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00822,  -74.0259,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01626,  -73.2229,  'SWEETWAT',  115.00,  27
3004,  1,  -2.345,  5.400,  0.000,  0.000,  3,  1.01094,  -73.0809,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99313,  -84.2411,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02427,  -74.9215,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02749,  -75.2094,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02420,  -78.3064,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02854,  -78.1771,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00232,  -84.1235,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99984,  -78.8706,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98683,  -79.9724,  'WILLOW C',  115.00,  28
3013,  1,  -0.001,  -45.229,  0.000,  0.000,  3,  1.03001,  -77.3493,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02484,  -70.6457,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01569,  -72.4294,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01991,  -74.5987,  'BLACKWEL',  115.00,  27
3017,  1,  -10.600,  14.145,  0.000,  0.000,  3,  1.00988,  -74.1547,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03159,  -75.4336,  'CHRISTOV',  230.00,  27
3019,  1,  -0.001,  -1.148,  0.000,  0.000,  3,  1.03003,  -76.7270,  'CHRISTOV',  115.00,  27
3020,  1,  -9.380,  2.368,  0.000,  0.000,  3,  1.03013,  -75.0890,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02789,  -75.2020,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01559,  -73.2781,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -10.271,  0.000,  0.000,  3,  1.03001,  -75.1162,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02832,  -77.4292,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02055,  -74.2904,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03828,  -72.0426,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03097,  -74.6870,  'ABILENE ',  115.00,  27
3028,  1,  -0.172,  -5.093,  0.000,  0.000,  3,  1.03987,  -72.0409,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02994,  -73.2011,  'LOMETA 0',  115.00,  28
3030,  1,  -0.001,  -66.501,  0.000,  0.000,  3,  1.03002,  -83.3002,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02192,  -75.0781,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01697,  -76.5266,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01410,  -74.0962,  'SNYDER 1',  115.00,  27
3034,  1,  -8.160,  -11.456,  0.000,  0.000,  3,  1.02955,  -73.5957,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01911,  -76.3571,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02075,  -77.3600,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03874,  -70.6081,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02457,  -72.0207,  'ROSCOE 2',  115.00,  27
3039,  1,  -13.070,  -3.763,  0.000,  0.000,  3,  1.03991,  -70.3956,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01940,  -80.3024,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04127,  -68.8749,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02542,  -69.5927,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04127,  -68.8749,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04127,  -68.8749,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -64.6889,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04370,  -69.8288,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.003,  -24.750,  0.000,  0.000,  3,  1.03001,  -71.4966,  'ROSCOE 5',  115.00,  27
3048,  1,  -15.071,  34.700,  0.000,  0.000,  3,  1.04846,  -69.6617,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02712,  -75.1685,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.005,  -5.676,  0.000,  0.000,  3,  1.03004,  -76.3845,  'DEL RIO ',  230.00,  28
3051,  1,  0.001,  -20.955,  0.000,  0.000,  3,  1.02365,  -78.5151,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00356,  -80.3176,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03816,  -70.9067,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03322,  -73.4704,  'WINGATE ',  115.00,  27
3055,  1,  -15.332,  -6.677,  0.000,  0.000,  3,  1.04014,  -70.6695,  'WINGATE ',  13.800,  27
3056,  1,  -15.332,  -3.485,  0.000,  0.000,  3,  1.04014,  -70.4562,  'WINGATE ',  13.800,  27
3057,  1,  -15.332,  -3.435,  0.000,  0.000,  3,  1.04014,  -70.4702,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03772,  -69.3295,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02792,  -69.5133,  'STERLING',  115.00,  27
3060,  1,  -10.357,  -2.541,  0.000,  0.000,  3,  1.04064,  -68.7057,  'STERLING',  18.000,  27
3061,  1,  -10.357,  -3.613,  0.000,  0.000,  3,  1.04064,  -68.8847,  'STERLING',  18.000,  27
3062,  1,  -10.357,  -7.134,  0.000,  0.000,  3,  1.04064,  -69.1078,  'STERLING',  18.000,  27
3063,  1,  -10.357,  -4.952,  0.000,  0.000,  3,  1.04064,  -69.0121,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02214,  -71.5943,  'ROSCOE 4',  115.00,  27
3065,  1,  -5.034,  11.590,  0.000,  0.000,  3,  1.00781,  -71.1465,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01742,  -79.1387,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02654,  -74.2805,  'TRENT 1 ',  115.00,  27
3068,  1,  -9.380,  -28.587,  0.000,  0.000,  3,  1.03990,  -74.0556,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02065,  -76.7466,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01871,  -74.8578,  'NOLAN 0 ',  115.00,  27
3071,  1,  -10.643,  24.510,  0.000,  0.000,  3,  1.00355,  -74.4331,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02627,  -82.0978,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99985,  -85.8861,  'BRACKETT',  115.00,  28
3074,  1,  -6.241,  1.150,  0.000,  0.000,  3,  0.99926,  -85.6746,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02401,  -81.4861,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00021,  -85.4109,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01872,  -76.9276,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03860,  -70.3732,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03561,  -71.7811,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02770,  -71.9732,  'HERMLEIG',  115.00,  27
3081,  1,  -15.571,  -1.793,  0.000,  0.000,  3,  1.03991,  -69.8741,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03553,  -70.8893,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03023,  -73.6870,  'MERKEL 1',  115.00,  27
3084,  1,  -14.539,  33.480,  0.000,  0.000,  3,  1.00227,  -70.0552,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01902,  -72.3547,  'LORAINE ',  115.00,  27
3086,  1,  -4.690,  10.800,  0.000,  0.000,  3,  1.00564,  -71.9353,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01902,  -72.3547,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03682,  -71.8937,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02724,  -73.8942,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02399,  -74.7652,  'ABILENE ',  161.00,  27
3091,  1,  -0.002,  -10.605,  0.000,  0.000,  3,  1.02000,  -75.9494,  'ABILENE ',  115.00,  27
3092,  1,  -12.507,  -3.674,  0.000,  0.000,  3,  1.03994,  -71.3344,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00342,  -82.7969,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02453,  -75.2549,  'MERKEL 2',  115.00,  27
3095,  1,  -7.542,  -11.529,  0.000,  0.000,  3,  1.03985,  -74.8082,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03492,  -69.1113,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03320,  -69.3429,  'FLUVANNA',  115.00,  27
3098,  1,  -10.006,  -3.658,  0.000,  0.000,  3,  1.03988,  -68.4041,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01691,  -76.7533,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01461,  -76.6158,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02164,  -69.7349,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01785,  -76.0360,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01627,  -74.1814,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01911,  -67.4737,  'BUCHANAN',  115.00,  28
3105,  1,  -13.027,  0.740,  0.000,  0.000,  3,  1.01969,  -66.5346,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -62.4225,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00349,  -76.8984,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02187,  -73.1052,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03158,  -69.5068,  'FLUVANNA',  115.00,  27
3110,  1,  -5.253,  -6.074,  0.000,  0.000,  3,  1.03981,  -69.1842,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02232,  -69.3393,  'STERLING',  115.00,  27
3112,  1,  -4.678,  10.770,  0.000,  0.000,  3,  1.00902,  -68.9238,  'STERLING',  18.000,  27
3113,  1,  -4.678,  10.770,  0.000,  0.000,  3,  1.00902,  -68.9238,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02360,  -79.2552,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02454,  -74.2248,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00975,  -73.8612,  'SYNDER 0',  115.00,  27
3117,  1,  -3.940,  9.049,  0.000,  0.000,  3,  0.99960,  -73.5950,  'SYNDER 1',  13.800,  27
3118,  1,  -7.504,  13.307,  0.000,  0.000,  3,  0.99960,  -73.5019,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02601,  -83.3958,  'BRACKETT',  115.00,  28
3120,  1,  -18.867,  0.000,  0.000,  0.000,  3,  1.02633,  -82.4634,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01537,  -72.2723,  'ROSCOE 1',  115.00,  27
3122,  1,  -12.319,  15.260,  0.000,  0.000,  3,  0.99988,  -71.4904,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99194,  -87.0002,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -47.138,  0.000,  0.000,  3,  1.02348,  -76.5512,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01059,  -76.7219,  'ABILENE ',  115.00,  27
3126,  1,  0.005,  -44.977,  0.000,  0.000,  3,  0.99974,  -86.5689,  'SABINAL ',  115.00,  28
3127,  1,  -8.442,  19.440,  0.000,  0.000,  3,  1.01335,  -72.7116,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01789,  -72.3831,  'LORAINE ',  115.00,  27
3129,  1,  -7.911,  18.220,  0.000,  0.000,  3,  1.01765,  -71.7468,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02154,  -71.5462,  'SAN ANGE',  115.00,  27
3131,  1,  -7.129,  -6.249,  0.000,  0.000,  3,  1.01987,  -75.2443,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02310,  -81.1838,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03335,  -69.8382,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03216,  -71.5617,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02148,  -72.8719,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01134,  -74.2091,  'SNYDER 2',  115.00,  27
3137,  1,  -6.329,  -11.718,  0.000,  0.000,  3,  1.02990,  -74.6460,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02817,  -81.1396,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01687,  -78.1565,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02192,  -76.6391,  'GOLDSBOR',  115.00,  27
3141,  1,  -5.722,  13.180,  0.000,  0.000,  3,  1.01672,  -73.0104,  'SWEETWAT',  115.00,  27
3142,  1,  -0.001,  -12.719,  0.000,  0.000,  3,  1.03002,  -81.2499,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -12.778,  0.000,  0.000,  3,  1.03002,  -79.7777,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02515,  -80.6538,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02322,  -74.4618,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -4.189,  0.000,  0.000,  3,  1.03004,  -79.9432,  'JUNCTION',  115.00,  28
3147,  1,  -0.004,  -19.368,  0.000,  0.000,  3,  1.03000,  -73.6537,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01667,  -84.4548,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02103,  -104.6221,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02964,  -85.6038,  'LAREDO 7',  230.00,  20
4005,  1,  0.009,  -60.976,  0.000,  0.000,  4,  1.03000,  -88.2123,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02919,  -84.1947,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01714,  -105.2148,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01488,  -71.0846,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02626,  -89.1250,  'SARITA 3',  115.00,  21
4010,  1,  -12.607,  -10.464,  0.000,  0.000,  4,  1.02995,  -88.8957,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02354,  -87.2958,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -26.435,  0.000,  0.000,  4,  1.03000,  -102.5862,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01974,  -104.6100,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03053,  -82.9441,  'EAGLE PA',  230.00,  20
4015,  1,  -0.005,  -29.807,  0.000,  0.000,  4,  1.03001,  -84.0001,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01941,  -71.2287,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02423,  -83.2079,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01124,  -78.5165,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01315,  -102.6075,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00818,  -84.0869,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01711,  -103.1943,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01838,  -86.5617,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01847,  -71.0334,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02651,  -69.7465,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02358,  -70.7662,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.5313,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02476,  -104.7766,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01234,  -61.7953,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01302,  -63.4844,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -60.5099,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02494,  -88.0165,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01116,  -88.9887,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01702,  -87.7628,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01630,  -104.1161,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00638,  -82.8871,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00689,  -80.2008,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -68.144,  0.000,  0.000,  4,  1.02390,  -80.1897,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00500,  -75.9151,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02304,  -96.2038,  'MISSION ',  230.00,  19
4040,  1,  0.024,  -267.513,  0.000,  0.000,  4,  1.03000,  -99.1034,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02085,  -99.2836,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02663,  -102.7961,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01482,  -90.7912,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01560,  -90.6096,  'FALCON H',  115.00,  19
4045,  1,  -27.342,  -0.985,  0.000,  0.000,  4,  1.01975,  -88.6498,  'FALCON H',  13.800,  19
4046,  1,  -8.343,  -2.460,  0.000,  0.000,  4,  1.01975,  -90.0272,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -87.7155,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01313,  -99.9075,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01795,  -99.0809,  'SEBASTIA',  115.00,  19
4050,  1,  -12.507,  28.800,  0.000,  0.000,  4,  1.00678,  -98.7713,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01126,  -87.9295,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01126,  -87.9295,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02447,  -90.8849,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01402,  -78.2584,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01111,  -81.9143,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02393,  -75.7026,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01682,  -79.7364,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.0629,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.4745,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.8900,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.5909,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.8135,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.5344,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00905,  -82.5902,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00905,  -82.5902,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -71.491,  0.000,  0.000,  4,  1.03000,  -104.3353,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01354,  -101.2200,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02808,  -104.7596,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01169,  -82.3611,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01807,  -88.5009,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01086,  -91.5520,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01450,  -81.9268,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02255,  -96.3220,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02847,  -98.3786,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02255,  -96.3220,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02255,  -96.3220,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02255,  -96.3220,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00993,  -82.1190,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02160,  -101.5887,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03192,  -81.5928,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02631,  -82.8884,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.8724,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -77.2454,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.2246,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -78.6584,  'CORPUS C',  13.800,  21
4086,  1,  0.001,  -73.116,  0.000,  0.000,  4,  1.03000,  -98.2678,  'RIO HOND',  115.00,  19
4087,  1,  0.003,  -87.999,  0.000,  0.000,  4,  1.03000,  -83.3434,  'CORPUS C',  115.00,  21
4088,  1,  0.015,  -175.234,  0.000,  0.000,  4,  1.03000,  -104.3471,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -102.3767,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -102.3767,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -102.3767,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -102.3767,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -102.3767,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -102.3767,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -102.3767,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -102.3767,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -102.3767,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -102.3767,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01010,  -83.1445,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01300,  -81.8493,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01592,  -87.6923,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01814,  -94.3996,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -84.218,  0.000,  0.000,  4,  1.03000,  -105.4431,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00923,  -82.1175,  'TAFT 2 0',  115.00,  21
4105,  1,  -0.155,  -0.867,  0.000,  0.000,  4,  1.00961,  -82.1146,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01180,  -93.9263,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02656,  -103.7808,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01538,  -80.1016,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00942,  -83.2529,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01976,  -98.9265,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01413,  -102.7998,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02631,  -91.2646,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02893,  -85.6779,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02297,  -87.0806,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.5449,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.4910,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02132,  -71.2123,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00767,  -88.3738,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01188,  -91.5668,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01130,  -82.0033,  'CORPUS C',  115.00,  21
4121,  1,  0.003,  -34.287,  0.000,  0.000,  4,  1.03000,  -102.8675,  'SANTA MA',  115.00,  19
4122,  1,  -0.000,  -157.681,  0.000,  0.000,  4,  1.02528,  -104.5718,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01289,  -83.7511,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02197,  -97.3639,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00388,  -72.1601,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01473,  -92.4387,  'BROWNSVI',  115.00,  19
4127,  1,  0.001,  -63.676,  0.000,  0.000,  4,  1.03000,  -89.9902,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -71.481,  0.000,  0.000,  4,  1.03000,  -102.6767,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03219,  -90.2067,  'PREMONT ',  115.00,  20
4130,  1,  0.001,  -9.871,  0.000,  0.000,  4,  1.03000,  -90.6526,  'FREER 0 ',  115.00,  20
4131,  1,  -0.005,  -101.784,  0.000,  0.000,  4,  1.03000,  -75.2363,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02621,  -76.3839,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.2363,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.2363,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.2363,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.2363,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.2363,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.2363,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00839,  -86.9842,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03260,  -86.1175,  'SARITA 1',  230.00,  21
4141,  1,  0.001,  -22.244,  0.000,  0.000,  4,  1.03000,  -89.1230,  'SARITA 1',  115.00,  21
4142,  1,  -11.757,  -27.287,  0.000,  0.000,  4,  1.03998,  -85.9504,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01319,  -78.9603,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01271,  -88.0834,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01236,  -81.3533,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02641,  -84.9232,  'LAREDO 4',  230.00,  20
4147,  1,  0.004,  -103.719,  0.000,  0.000,  4,  1.03000,  -86.5344,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01217,  -89.8336,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99951,  -76.5208,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01085,  -82.6127,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03026,  -87.9334,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02727,  -89.3766,  'ARMSTRON',  115.00,  21
4153,  1,  -17.710,  -60.320,  0.000,  0.000,  4,  1.03971,  -87.8001,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01133,  -101.0857,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01444,  -99.3510,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01463,  -83.1898,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02084,  -103.4130,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02207,  -78.1794,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01627,  -81.0293,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.6775,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.4829,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.5290,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02207,  -78.1794,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01331,  -98.3143,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02435,  -89.0384,  'SARITA 2',  115.00,  21
4166,  1,  -12.570,  28.940,  0.000,  0.000,  4,  1.01130,  -88.7010,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02113,  -103.4804,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01554,  -81.2396,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00855,  -84.8285,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -81.3311,  'ARANSAS ',  115.00,  21
4171,  1,  -0.000,  -105.631,  0.000,  0.000,  4,  1.02777,  -97.3722,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01884,  -72.0113,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99801,  -69.9315,  'REFUGIO ',  115.00,  21
4174,  1,  -0.010,  -56.796,  0.000,  0.000,  4,  1.03000,  -70.6752,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.002,  -11.730,  0.000,  0.000,  4,  1.03000,  -88.3786,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03606,  -88.8897,  'BRUNI 1 ',  115.00,  20
4177,  1,  -9.380,  -6.808,  0.000,  0.000,  4,  1.03998,  -88.6182,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.004,  -45.152,  0.000,  0.000,  4,  1.03000,  -73.7465,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02347,  -90.6877,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00982,  -82.0908,  'PORT ARA',  115.00,  21
4181,  1,  -0.172,  -42.620,  0.000,  0.000,  4,  1.02186,  -75.5266,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00575,  -76.5265,  'TAFT 1 1',  115.00,  21
4183,  1,  -12.695,  -43.240,  0.000,  0.000,  4,  1.02283,  -87.5159,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01924,  -95.7432,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.558,  0.000,  0.000,  4,  1.02225,  -90.4040,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -56.788,  0.000,  0.000,  4,  1.02739,  -103.8131,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00878,  -84.7845,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02949,  -83.7370,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00316,  -81.8484,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01877,  -87.5981,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01721,  -94.4852,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -87.8571,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01736,  -90.0330,  'BROWNSVI',  115.00,  19
4194,  1,  -12.607,  -42.940,  0.000,  0.000,  4,  1.01799,  -99.4830,  'SEBASTIA',  115.00,  19
4195,  1,  -5.753,  13.250,  0.000,  0.000,  4,  1.02591,  -77.7678,  'OILTON 0',  500.00,  20
4196,  1,  0.009,  -67.601,  0.000,  0.000,  4,  1.03000,  -80.5166,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03008,  -83.0257,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -75.5163,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93632,  -82.3863,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99356,  -79.1113,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -75.2208,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -74.6443,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01017,  -77.5030,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -76.1274,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -75.5752,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91446,  -82.0036,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -75.0784,  'DENTON 5',  161.00,  17
5013,  1,  0.001,  -60.052,  0.000,  0.000,  5,  1.00043,  -80.1862,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01129,  -78.4833,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02995,  -72.1121,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02837,  -74.2924,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01123,  -76.9592,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03216,  -70.3499,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -72.7726,  'JACKSBOR',  161.00,  12
5020,  1,  -0.103,  17.280,  0.000,  0.000,  5,  1.02656,  -70.3450,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -72.0947,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -74.2124,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -72.0947,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95241,  -79.3656,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -72.9860,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02279,  -75.4222,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02118,  -76.4128,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -75.1226,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99599,  -73.3580,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01652,  -77.4376,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -75.7560,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02113,  -75.4482,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -71.7617,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -73.4123,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -71.7617,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -71.7617,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02102,  -69.9929,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -69.9362,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -70.9606,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -69.3675,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -70.1000,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -69.8047,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01620,  -76.4127,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01804,  -75.5612,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03840,  -69.5661,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03048,  -71.4549,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02353,  -70.1920,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -72.9530,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03062,  -71.3727,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -75.1186,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03062,  -71.3727,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -74.1034,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -75.0030,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88795,  -85.7509,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03009,  -69.7421,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02943,  -70.5286,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -67.7773,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -66.8739,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00181,  -76.4922,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01188,  -77.4122,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -22.903,  0.000,  0.000,  5,  1.03000,  -79.2823,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01712,  -80.9976,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -71.8523,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -73.9835,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -71.8523,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -71.8523,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -69.6619,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -69.5518,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -69.4052,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02107,  -75.8261,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00535,  -73.0227,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -74.9472,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01802,  -74.2339,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01783,  -76.3335,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98839,  -76.1679,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01651,  -78.1217,  'TERRELL ',  161.00,  16
5077,  1,  -0.002,  -47.557,  0.000,  0.000,  5,  1.03000,  -79.5798,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -74.5540,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01194,  -74.0729,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98521,  -76.0474,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01674,  -72.2917,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -75.6598,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03078,  -72.6188,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -74.4351,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01364,  -76.1506,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -75.4555,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97520,  -78.2314,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98503,  -77.2121,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -75.3014,  'CLIFTON ',  13.800,  18
5090,  1,  -0.012,  -167.405,  0.000,  0.000,  5,  1.03000,  -75.9516,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94096,  -81.5247,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -75.0149,  'GRANDVIE',  161.00,  14
5093,  1,  -0.048,  -168.278,  0.000,  0.000,  5,  1.03000,  -76.9219,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01520,  -72.9480,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -75.3503,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -75.1729,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -74.8027,  'EULESS 2',  161.00,  17
5098,  1,  -0.012,  -110.912,  0.000,  0.000,  5,  1.03000,  -76.1803,  'FORT WOR',  161.00,  17
5099,  1,  -0.004,  -75.119,  0.000,  0.000,  5,  1.03000,  -76.6247,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -75.3478,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99296,  -80.2278,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -72.9322,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -74.5646,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -75.0145,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -75.7877,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -75.7877,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -75.7877,  'IRVING 1',  13.800,  17
5108,  1,  -0.017,  -182.110,  0.000,  0.000,  5,  1.03000,  -74.8653,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00903,  -76.0573,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99544,  -77.4733,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -75.6212,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98591,  -77.8179,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -77.0099,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00222,  -77.6318,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -76.8192,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -75.1492,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -76.1655,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98847,  -79.7885,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -72.1111,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04559,  -69.7249,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03020,  -72.7958,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -75.9483,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93196,  -79.6190,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93844,  -78.5322,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -74.4859,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -76.0003,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96988,  -79.9071,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02155,  -75.8621,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00389,  -76.8286,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -74.8150,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -68.7335,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -70.5073,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98387,  -79.4849,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01313,  -78.1864,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02103,  -78.5027,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99241,  -76.4201,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01641,  -71.6471,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01339,  -73.0467,  'WACO 1 1',  161.00,  13
5139,  1,  -0.014,  -69.605,  0.000,  0.000,  5,  1.03000,  -75.9746,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95162,  -79.5816,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01129,  -76.5581,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98373,  -75.5368,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -74.3744,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98740,  -75.4018,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -75.1558,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -75.4109,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -75.9341,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -75.8907,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -75.9725,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01875,  -72.9889,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98104,  -78.8008,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02249,  -75.5634,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02008,  -74.0967,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97526,  -78.6996,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01596,  -78.4482,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99757,  -80.1878,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01224,  -75.9725,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -75.1823,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92702,  -80.1147,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -74.2048,  'DENTON 2',  161.00,  17
5161,  1,  -0.004,  -72.421,  0.000,  0.000,  5,  1.03000,  -75.7545,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88552,  -85.9820,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01643,  -71.6580,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03313,  -72.5614,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -73.9952,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -71.5037,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03313,  -72.5614,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -76.1907,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01860,  -78.0023,  'DUBLIN 1',  161.00,  15
5170,  1,  -0.052,  8.640,  0.000,  0.000,  5,  1.01299,  -77.9915,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92619,  -83.0988,  'MERTENS ',  161.00,  14
5172,  1,  -0.035,  -109.026,  0.000,  0.000,  5,  1.03000,  -77.0612,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -75.0064,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91835,  -83.7387,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -74.5191,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00219,  -75.8348,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -75.2516,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01991,  -75.7861,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02724,  -70.1510,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02252,  -71.3465,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -75.6414,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94787,  -80.0200,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -75.7367,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01656,  -77.0792,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -76.7376,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01523,  -74.9411,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02650,  -71.9068,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -75.6152,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -75.7919,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00834,  -79.4193,  'GORDON 0',  161.00,  12
5191,  1,  0.003,  -58.227,  0.000,  0.000,  5,  0.98510,  -78.8908,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02799,  -68.8436,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -69.1280,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -75.4656,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -75.8764,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02946,  -70.0927,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02299,  -72.0008,  'BRYSON 1',  161.00,  12
5198,  1,  -0.129,  21.600,  0.000,  0.000,  5,  1.02712,  -70.0898,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02344,  -75.9402,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99406,  -78.4610,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91972,  -80.4851,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99962,  -75.4779,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -75.6069,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02933,  -70.2750,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -71.7034,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -68.3397,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02657,  -69.2377,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -68.9692,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96842,  -78.3446,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -75.0740,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89167,  -85.2030,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00098,  -76.3716,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02355,  -75.3937,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01937,  -75.8046,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01783,  -75.7389,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -75.9505,  'FORT WOR',  161.00,  17
5217,  1,  -0.019,  -136.036,  0.000,  0.000,  5,  1.03000,  -75.6708,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01355,  -77.1968,  'JUSTIN 0',  161.00,  17
5219,  1,  0.003,  -31.325,  0.000,  0.000,  5,  1.01294,  -76.4674,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -77.4401,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -72.2117,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98442,  -78.5181,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88921,  -85.8589,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -75.4932,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -77.3272,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00083,  -78.8278,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01376,  -77.5473,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02057,  -74.6285,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02127,  -75.5122,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -75.8675,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97952,  -79.4707,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -75.9299,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -75.4567,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -75.0984,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00718,  -72.8278,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03241,  -70.5595,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -71.0049,  'OLNEY 1 ',  161.00,  12
5238,  1,  -0.194,  32.400,  0.000,  0.000,  5,  1.02934,  -70.5557,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03824,  -69.1288,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -72.4370,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03059,  -72.7779,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03059,  -72.7779,  'GOLDTHWA',  115.00,  18
5243,  1,  -0.129,  21.600,  0.000,  0.000,  5,  1.03280,  -69.1226,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02268,  -76.0276,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -76.2589,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98458,  -76.1264,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97073,  -78.6426,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -75.1223,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -75.3624,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02311,  -74.6794,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -75.6149,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -75.9341,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -75.2898,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -75.6564,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99432,  -79.3390,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99067,  -76.6079,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97556,  -78.0358,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -75.4488,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01948,  -76.9577,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -68.1500,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00303,  -72.9723,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01616,  -63.9123,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01885,  -65.1359,  'GLEN ROS',  13.800,  18
5264,  1,  -0.010,  -83.926,  0.000,  0.000,  5,  1.03000,  -78.5696,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -74.7638,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -75.1044,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96744,  -78.5686,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98710,  -77.4819,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01094,  -73.6826,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93196,  -81.0178,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97453,  -74.9591,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -75.8540,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02979,  -75.6561,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01333,  -75.7434,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89786,  -85.0656,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95011,  -76.7941,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -75.7349,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00366,  -71.3900,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -68.6188,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01639,  -70.0057,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01825,  -66.9285,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01927,  -67.1902,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02065,  -67.5257,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -76.5093,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00478,  -77.0057,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00203,  -75.4435,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -75.2608,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98505,  -77.7614,  'WOLFE CI',  161.00,  16
5289,  1,  -0.023,  -150.344,  0.000,  0.000,  5,  1.03000,  -75.4951,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97568,  -78.4172,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -76.6020,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01858,  -76.3118,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01477,  -73.7186,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -75.9913,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -72.4283,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -74.1775,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -72.4283,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -72.4283,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -72.4283,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -72.4283,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -72.4283,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.9019,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.5442,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03056,  -72.5487,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -74.5131,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -75.5456,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -75.2594,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -75.1042,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02309,  -75.8548,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -75.9473,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -76.1488,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01589,  -76.9434,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02122,  -73.9934,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96800,  -78.3868,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01455,  -76.5802,  'DENTON 6',  161.00,  17
5316,  1,  -0.013,  -123.609,  0.000,  0.000,  5,  1.03000,  -75.5415,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -69.5938,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -71.0392,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01806,  -68.7692,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01765,  -68.1824,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01825,  -68.0717,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03086,  -72.3898,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -74.7521,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.6968,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.6919,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -71.4712,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89274,  -84.4340,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98994,  -76.2487,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01905,  -75.5431,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -74.9880,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00952,  -76.7407,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -76.6844,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00679,  -76.1609,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00154,  -77.4344,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -75.8731,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02309,  -75.0325,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01761,  -72.6368,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01376,  -75.0932,  'GRANBURY',  161.00,  18
5339,  1,  -0.006,  -80.731,  0.000,  0.000,  5,  1.03000,  -76.2351,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -75.9529,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -75.0836,  'LEWISVIL',  161.00,  17
5342,  1,  -2.459,  -3.201,  0.000,  0.000,  5,  1.03335,  -74.9337,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.5223,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02857,  -76.0204,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96875,  -79.1570,  'HILLSBOR',  161.00,  14
5346,  1,  -0.043,  -241.985,  0.000,  0.000,  5,  1.03000,  -75.9785,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98961,  -79.6774,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98797,  -76.7255,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02061,  -75.0012,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -72.6839,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -74.4279,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02198,  -75.5936,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -75.1292,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -76.2863,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00993,  -74.5795,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -75.7625,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -74.8714,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -68.4100,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00062,  -71.8942,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -66.4125,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -70.1559,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -71.6513,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -70.1559,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -69.3624,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -68.5007,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -68.2711,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -68.3274,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02438,  -68.9416,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -68.1712,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -75.0194,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01675,  -74.8660,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -75.8931,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02088,  -76.4179,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02448,  -74.5094,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -75.8629,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -75.1329,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01593,  -72.8249,  'KILLEEN ',  161.00,  13
5378,  1,  -0.002,  -115.698,  0.000,  0.000,  5,  1.01164,  -75.1467,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -76.1234,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02830,  -71.1626,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01594,  -73.2699,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.0143,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.8527,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -72.3505,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -73.7811,  'DALLAS 3',  161.00,  16
5386,  1,  0.003,  -165.959,  0.000,  0.000,  5,  1.03000,  -75.8252,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01938,  -76.8360,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01425,  -71.5328,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00147,  -73.6244,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97951,  -73.8603,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95007,  -77.7722,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91460,  -82.6168,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99221,  -75.5744,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04182,  -71.0276,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03927,  -71.6657,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -75.1708,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -75.1761,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -75.1761,  'ALBANY 1',  115.00,  15
5399,  1,  -0.143,  19.200,  0.000,  0.000,  5,  1.03985,  -71.0259,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01956,  -75.1350,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02413,  -69.9788,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01968,  -72.0835,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02413,  -69.9788,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02413,  -69.9788,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02413,  -69.9788,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02413,  -69.9788,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98266,  -78.7413,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02026,  -76.4961,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02010,  -75.7737,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -69.5909,  'KILLEEN ',  500.00,  13
5411,  1,  -0.045,  -154.078,  0.000,  0.000,  5,  1.03000,  -71.3945,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02190,  -76.0047,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03393,  -70.3206,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03054,  -74.5299,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -69.1043,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -69.0911,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03018,  -69.2378,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03393,  -70.3206,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03393,  -70.3206,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -75.0249,  'FORT WOR',  161.00,  17
5421,  1,  -0.039,  -145.529,  0.000,  0.000,  5,  1.03000,  -77.0478,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.011,  -48.371,  0.000,  0.000,  5,  1.03000,  -75.3327,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -75.3327,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -75.3327,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02212,  -75.6347,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98110,  -78.3141,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00292,  -75.6248,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02724,  -74.7496,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -76.8455,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01815,  -77.8048,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02451,  -75.3610,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01389,  -77.5137,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -75.8927,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -76.9854,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00264,  -78.6818,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -75.6004,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89785,  -84.5469,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -76.0389,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00808,  -74.2648,  'WAXAHACH',  161.00,  14
5440,  1,  -0.009,  -110.647,  0.000,  0.000,  5,  1.03000,  -75.9222,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02725,  -75.6104,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -76.1074,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -76.0919,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -69.7224,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01389,  -73.0854,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99430,  -76.3914,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02140,  -75.3190,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -72.6607,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -74.2800,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98843,  -78.6661,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -70.1712,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01721,  -71.7479,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -74.4859,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02015,  -75.9401,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00643,  -78.3358,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99377,  -80.1174,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -75.4031,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97132,  -74.5838,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95052,  -77.7736,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92417,  -81.4387,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00711,  -71.5581,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -75.4524,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -75.8945,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03080,  -72.8445,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -74.5012,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95338,  -79.4353,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -75.9492,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -75.8214,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02176,  -76.4919,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99910,  -76.1770,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01895,  -77.7324,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03020,  -73.7486,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -71.9022,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92511,  -82.3730,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -75.4256,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92384,  -83.3742,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02278,  -72.1279,  'HARKER H',  161.00,  13
5478,  1,  -0.000,  -126.898,  0.000,  0.000,  5,  1.02834,  -75.7358,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -72.4670,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -73.9156,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01366,  -76.1463,  'FORT WOR',  161.00,  17
5482,  1,  -0.006,  -135.118,  0.000,  0.000,  5,  1.03000,  -76.1968,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -75.1295,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00462,  -76.5062,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01851,  -72.2056,  'BLOOMING',  161.00,  14
6001,  1,  -0.025,  -96.062,  0.000,  0.000,  6,  1.03000,  -69.0916,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01515,  -70.0118,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03858,  -63.4256,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -63.6491,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03014,  -65.7927,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.6136,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.8699,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.5448,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.9511,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.3999,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02252,  -66.8209,  'MARION 2',  115.00,  22
6012,  1,  -0.002,  -21.869,  0.000,  0.000,  6,  1.03000,  -67.2789,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01645,  -69.7316,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00404,  -72.8742,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02585,  -69.8277,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02529,  -68.8158,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01829,  -68.3880,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02127,  -68.8635,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02139,  -69.1466,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02318,  -69.2518,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03983,  -65.1355,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03606,  -66.5410,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03118,  -68.3501,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -107.050,  0.000,  0.000,  6,  1.03000,  -70.4333,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.124,  -180.224,  0.000,  0.000,  6,  1.03000,  -69.4462,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02092,  -68.7354,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02675,  -68.2255,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02312,  -68.4591,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00300,  -72.8869,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01363,  -63.1527,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01568,  -64.4802,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02198,  -70.3388,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03481,  -66.6189,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03104,  -67.2748,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02766,  -68.4091,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -66.2056,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02118,  -67.9211,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03768,  -64.4124,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02971,  -66.5967,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02203,  -69.0274,  'AUSTIN 3',  115.00,  23
6041,  1,  -15.633,  -11.644,  0.000,  0.000,  6,  1.03999,  -64.2481,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.8702,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02260,  -68.0818,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01271,  -69.6598,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03323,  -64.8191,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02813,  -66.8576,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02192,  -69.1961,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03323,  -64.8191,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03323,  -64.8191,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03323,  -64.8191,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -27.430,  0.000,  0.000,  6,  1.03998,  -64.5910,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03323,  -64.8191,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -23.895,  0.000,  0.000,  6,  1.03998,  -64.5544,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -12.495,  0.000,  0.000,  6,  1.03998,  -64.3120,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98479,  -78.8887,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03013,  -62.3922,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02938,  -64.1718,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02849,  -65.1791,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96056,  -86.6695,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01976,  -70.0210,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02431,  -69.3430,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02169,  -62.1534,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01932,  -64.1487,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00920,  -67.7272,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01453,  -71.6985,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03121,  -62.8223,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02841,  -64.4172,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -67.1347,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.1314,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.1505,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.2743,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.4488,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.9041,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.9114,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01738,  -60.6270,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01572,  -62.1308,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01198,  -64.5985,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00954,  -59.5234,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01382,  -60.1147,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01242,  -59.9282,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -68.6306,  'MARBLE F',  115.00,  23
6082,  1,  -19.116,  -8.804,  0.000,  0.000,  6,  1.03972,  -67.4662,  'MARBLE F',  13.800,  23
6083,  1,  -19.116,  -6.900,  0.000,  0.000,  6,  1.03972,  -67.3476,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02911,  -68.3934,  'ROUND RO',  115.00,  23
6085,  1,  -0.725,  0.000,  0.000,  0.000,  6,  1.02920,  -68.3425,  'ROUND RO',  13.800,  23
6086,  1,  -15.525,  0.000,  0.000,  0.000,  6,  1.03088,  -67.3034,  'ROUND RO',  13.800,  23
6087,  1,  -3.795,  0.000,  0.000,  0.000,  6,  1.02958,  -68.1266,  'ROUND RO',  13.800,  23
6088,  1,  -5.485,  0.000,  0.000,  0.000,  6,  1.02925,  -68.1130,  'ROUND RO',  13.800,  23
6089,  1,  -7.190,  0.000,  0.000,  0.000,  6,  1.02998,  -67.8882,  'ROUND RO',  13.800,  23
6090,  1,  -21.059,  0.000,  0.000,  0.000,  6,  1.02935,  -67.2649,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -59.988,  0.000,  0.000,  6,  1.03000,  -69.9448,  'WIMBERLE',  115.00,  23
6092,  1,  -0.002,  -26.186,  0.000,  0.000,  6,  1.03000,  -68.9808,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01779,  -68.6214,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02047,  -68.5050,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02534,  -70.1227,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.004,  -75.062,  0.000,  0.000,  6,  1.03000,  -71.7866,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01707,  -68.9423,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02229,  -69.5791,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01246,  -69.6682,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01482,  -70.3960,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -61.1984,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02200,  -62.3512,  'WINCHEST',  230.00,  25
6103,  1,  -0.012,  -69.288,  0.000,  0.000,  6,  1.03000,  -65.9509,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -61.1984,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -61.1984,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -61.1984,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03708,  -65.7176,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -67.3780,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97915,  -74.0749,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.7042,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.5927,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01958,  -70.5347,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01950,  -69.4088,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01377,  -69.8977,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01526,  -69.2982,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01239,  -71.1067,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02905,  -66.0220,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03952,  -65.0204,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -66.9563,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03237,  -68.3597,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01941,  -69.3541,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95311,  -70.8064,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -69.2131,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -66.7016,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00851,  -70.8269,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02132,  -68.7454,  'AUSTIN 3',  115.00,  23
6127,  1,  0.002,  -7.959,  0.000,  0.000,  6,  0.92114,  -80.0269,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01558,  -70.5389,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95104,  -78.0061,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01801,  -68.9222,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02246,  -68.7244,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01669,  -69.7994,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99679,  -73.5893,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99417,  -74.0751,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00170,  -65.9080,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02905,  -69.8756,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01795,  -70.0701,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00501,  -74.3004,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00481,  -71.7681,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97088,  -75.9845,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03100,  -62.5267,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -64.8085,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02844,  -66.9819,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03100,  -62.5267,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.8240,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.9608,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.3883,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.4576,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.9722,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02565,  -69.3427,  'SAN ANTO',  115.00,  26
6151,  1,  0.001,  -81.937,  0.000,  0.000,  6,  1.01203,  -71.8101,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02788,  -67.0928,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02067,  -68.0258,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00808,  -70.3431,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01456,  -70.1712,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -68.9108,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01353,  -72.0095,  'BOERNE 1',  115.00,  26
6158,  1,  -0.014,  -64.871,  0.000,  0.000,  6,  1.03000,  -70.6026,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01850,  -68.7911,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02008,  -69.1840,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03038,  -61.6691,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02932,  -64.1091,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02581,  -66.1869,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.1593,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.9863,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.9606,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.3466,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -69.7175,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03324,  -63.4321,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02866,  -66.1893,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02144,  -67.9151,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01312,  -63.7009,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01400,  -65.1116,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02176,  -69.1104,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01889,  -69.4691,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01997,  -68.9672,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.040,  -152.042,  0.000,  0.000,  6,  1.03000,  -66.9248,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01914,  -69.1478,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01050,  -70.3672,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01043,  -70.7208,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02218,  -70.0247,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01966,  -69.5366,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00062,  -69.0800,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02104,  -69.4612,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -69.7226,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02489,  -68.8743,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -69.1549,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00679,  -61.8702,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99429,  -65.5715,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00205,  -72.9765,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -68.4882,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01763,  -66.6129,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00880,  -69.1587,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01631,  -69.6241,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98664,  -67.9389,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -70.7255,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03060,  -64.2086,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02704,  -67.0024,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02668,  -68.2159,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00752,  -70.1529,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02146,  -69.6446,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01687,  -69.6820,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01764,  -69.4432,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01333,  -69.7245,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02601,  -68.1026,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98991,  -70.8312,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -53.404,  0.000,  0.000,  6,  1.03000,  -70.2704,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02693,  -69.7547,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00291,  -71.1748,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04136,  -65.0724,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03708,  -66.4048,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02899,  -68.7187,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04019,  -63.8377,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.7124,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04084,  -64.4650,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.7061,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01942,  -70.2349,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01421,  -68.4439,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02245,  -69.7436,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01934,  -68.5784,  'SAN ANTO',  115.00,  22
6221,  1,  -0.005,  -67.283,  0.000,  0.000,  6,  1.03000,  -72.1864,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02879,  -66.8268,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02677,  -67.8359,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02032,  -70.0356,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01036,  -69.8783,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97275,  -81.0689,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -68.3868,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02823,  -62.7038,  'SAN MARC',  500.00,  22
6229,  1,  -0.003,  -78.060,  0.000,  0.000,  6,  1.03000,  -65.3131,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -67.8552,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01011,  -69.8122,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02057,  -68.5047,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01905,  -69.4824,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03113,  -64.8557,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -65.9279,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02450,  -68.0082,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91291,  -81.5661,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02340,  -68.7175,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03538,  -62.2270,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02846,  -65.1792,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02091,  -67.5103,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03538,  -62.2270,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.8742,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.9981,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.3447,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.2613,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.6221,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.0011,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.4536,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01506,  -69.5853,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01968,  -70.1871,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01398,  -70.0559,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01441,  -69.0688,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03579,  -64.1795,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03334,  -65.4768,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02448,  -68.2412,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03344,  -63.4874,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03135,  -62.8559,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03579,  -64.1795,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03308,  -63.1483,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01598,  -69.7795,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02407,  -69.7509,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02031,  -67.0800,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01963,  -68.8067,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01966,  -65.3843,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.317,  -1.719,  0.000,  0.000,  6,  1.02201,  -65.3024,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.108,  -2.727,  0.000,  0.000,  6,  1.02339,  -65.2533,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.317,  -1.719,  0.000,  0.000,  6,  1.02201,  -65.3024,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.108,  -2.727,  0.000,  0.000,  6,  1.02339,  -65.2533,  'CUERO 1 ',  13.800,  24
6270,  1,  -5.269,  -6.817,  0.000,  0.000,  6,  1.02892,  -65.0586,  'CUERO 1 ',  13.800,  24
6271,  1,  -3.220,  -4.090,  0.000,  0.000,  6,  1.02531,  -65.1462,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.108,  -2.727,  0.000,  0.000,  6,  1.02339,  -65.2533,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.108,  -2.727,  0.000,  0.000,  6,  1.02339,  -65.2533,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.459,  -3.201,  0.000,  0.000,  6,  1.02403,  -65.2317,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01288,  -69.5508,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01275,  -71.4134,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02741,  -65.5413,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -67.1318,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02856,  -64.3506,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02472,  -66.5739,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -69.1619,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02280,  -70.2785,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01960,  -69.8350,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01794,  -68.9001,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01700,  -71.3435,  'BOERNE 2',  230.00,  26
6286,  1,  0.001,  -111.138,  0.000,  0.000,  6,  1.01768,  -74.9852,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02457,  -66.9424,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01466,  -69.2210,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01826,  -69.6448,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02998,  -69.3930,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01703,  -69.7563,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03650,  -64.0022,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03099,  -65.8665,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02317,  -68.0794,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03466,  -63.4275,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03491,  -63.5112,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03193,  -62.6630,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02860,  -62.1805,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03007,  -63.8413,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02934,  -64.8838,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02860,  -62.1805,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -60.0793,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02674,  -61.4711,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02370,  -60.4173,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02266,  -60.0529,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02290,  -69.0237,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01307,  -69.4574,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02105,  -69.0976,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99246,  -73.0564,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -68.2568,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00245,  -67.8410,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02826,  -67.7812,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02107,  -69.5266,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01885,  -69.3646,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03338,  -67.4355,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03101,  -69.7125,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02793,  -69.9122,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -70.1504,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02168,  -70.3221,  'GEORGETO',  115.00,  23
6320,  1,  -0.126,  -163.231,  0.000,  0.000,  6,  1.03000,  -68.3521,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02221,  -67.2522,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -69.2678,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01333,  -69.4615,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -68.8085,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92108,  -80.7854,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00600,  -70.5066,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98391,  -69.6413,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97657,  -77.1430,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00748,  -70.9559,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02320,  -69.2728,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.003,  -128.621,  0.000,  0.000,  6,  1.03000,  -69.7956,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01332,  -70.0103,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03029,  -64.3773,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02886,  -66.3322,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -67.9041,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93840,  -80.4395,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02586,  -68.8214,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92042,  -79.1376,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01334,  -69.0844,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -70.3131,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01123,  -69.4539,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03457,  -66.6768,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03174,  -67.4052,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03026,  -68.3227,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01825,  -69.6515,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01543,  -71.7165,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.6048,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03622,  -66.3087,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02689,  -68.5278,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02170,  -69.0968,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02736,  -69.1239,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03133,  -67.3880,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02848,  -68.2296,  'ROUND RO',  115.00,  23
6356,  1,  -0.031,  -141.061,  0.000,  0.000,  6,  1.03000,  -69.4754,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98592,  -81.9332,  'DEVINE 0',  115.00,  26
6358,  1,  -0.005,  -85.946,  0.000,  0.000,  6,  1.03000,  -71.3508,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03613,  -66.7333,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02863,  -68.8805,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99413,  -61.9163,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -57.9659,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02762,  -60.7024,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02531,  -63.8526,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4126,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0828,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6362,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5685,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4096,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99877,  -69.7126,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -68.9348,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99529,  -66.3684,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00996,  -67.9831,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00927,  -66.6518,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00927,  -66.6518,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01711,  -64.8384,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01433,  -67.2505,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02020,  -57.5897,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01575,  -60.1455,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01628,  -62.2751,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02020,  -57.5897,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02020,  -57.5897,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02020,  -57.5897,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02020,  -57.5897,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02020,  -57.5897,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02091,  -64.3959,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01126,  -67.6017,  'SPRING 1',  115.00,  5
7028,  1,  -0.293,  -284.615,  0.000,  0.000,  7,  1.02000,  -66.7727,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -58.7904,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01035,  -63.7463,  'PORT LAV',  115.00,  6
7031,  1,  -19.678,  0.000,  0.000,  0.000,  7,  1.01180,  -57.3553,  'PORT LAV',  13.800,  6
7032,  1,  -5.072,  0.000,  0.000,  0.000,  7,  1.01022,  -58.4200,  'PORT LAV',  13.800,  6
7033,  1,  -5.072,  0.000,  0.000,  0.000,  7,  1.01022,  -58.4200,  'PORT LAV',  13.800,  6
7034,  1,  -2.975,  0.000,  0.000,  0.000,  7,  1.00997,  -58.5730,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02428,  -65.0145,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01650,  -66.7834,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02920,  -61.3224,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01990,  -62.4150,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01531,  -65.4807,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02610,  -61.3628,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01929,  -64.1447,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01824,  -56.8113,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01647,  -59.0180,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99969,  -61.2591,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.6560,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -56.2790,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02838,  -61.6423,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02149,  -63.0730,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01921,  -66.3210,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00754,  -68.8811,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -67.4087,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01313,  -65.9158,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01908,  -62.8197,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00473,  -67.5191,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01453,  -65.7667,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02070,  -64.7788,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00883,  -67.8585,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -53.6704,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00759,  -55.5060,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01150,  -58.3152,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -53.6704,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -53.6704,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -53.6704,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -53.6704,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -53.6704,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -53.6704,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99908,  -68.7172,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00074,  -58.2920,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99739,  -61.6563,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01050,  -65.4157,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98022,  -57.4454,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01807,  -64.0342,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02463,  -61.4110,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02214,  -63.1734,  'GALVESTO',  115.00,  2
7075,  1,  -0.026,  -300.332,  0.000,  0.000,  7,  1.03000,  -64.6880,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03726,  -57.0566,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03329,  -58.8894,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02548,  -62.3972,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3091,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.8164,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7961,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2634,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02486,  -60.7174,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01896,  -63.0898,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00778,  -63.6199,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00949,  -66.2623,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01476,  -64.9686,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99113,  -67.3810,  'RICHMOND',  115.00,  3
7089,  1,  -0.275,  -292.122,  0.000,  0.000,  7,  1.03000,  -67.8537,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00920,  -68.5336,  'PINEHURS',  115.00,  5
7091,  1,  -0.025,  -225.406,  0.000,  0.000,  7,  1.03000,  -67.8394,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00954,  -66.7828,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00605,  -67.2096,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02151,  -67.9570,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97303,  -45.3510,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98426,  -48.7154,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98689,  -50.4498,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -36.5621,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01011,  -65.9374,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -66.4038,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00317,  -68.2079,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01035,  -66.1663,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03520,  -57.1836,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02743,  -60.2778,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02582,  -63.3559,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6060,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03520,  -57.1836,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03520,  -57.1836,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.7628,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.7277,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3046,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4822,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3632,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3627,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99315,  -66.9519,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01111,  -67.1940,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00374,  -67.9550,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01032,  -65.8850,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00439,  -67.8455,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00439,  -67.8455,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00439,  -67.8455,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97821,  -56.8925,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00982,  -66.6945,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03226,  -57.8992,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02067,  -61.8749,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01796,  -63.7762,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01514,  -67.0130,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00826,  -60.8814,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -57.0391,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02554,  -60.5685,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01652,  -63.4996,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -57.0391,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03043,  -55.9586,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02962,  -55.6809,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02919,  -55.5456,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02928,  -55.4890,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03052,  -55.6090,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -57.0391,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -57.0391,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -57.0391,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -57.0391,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01203,  -68.5279,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01149,  -65.4791,  'HOUSTON ',  115.00,  4
7145,  1,  -0.020,  -207.936,  0.000,  0.000,  7,  1.03000,  -68.8367,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.8367,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -66.3803,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00634,  -67.9944,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99258,  -60.6233,  'BLOOMING',  115.00,  6
7150,  1,  -0.013,  -12.193,  0.000,  0.000,  7,  1.03000,  -65.5746,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02604,  -67.4274,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01058,  -66.4926,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97401,  -53.3970,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01613,  -68.1178,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00583,  -66.6270,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01803,  -64.4739,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01341,  -66.7659,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00234,  -67.6092,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03248,  -61.4322,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02480,  -63.0821,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01870,  -65.4802,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8891,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5858,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8186,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8806,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4421,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2277,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03248,  -61.4322,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03248,  -61.4322,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1119,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02342,  -61.5752,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02431,  -63.1368,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00147,  -68.2247,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00967,  -65.0011,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03196,  -62.1897,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02230,  -63.9304,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00720,  -67.3976,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00383,  -68.2861,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00614,  -65.8535,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00998,  -67.0514,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00505,  -68.1238,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99581,  -67.5827,  'PATTISON',  115.00,  3
7183,  1,  -0.204,  -293.483,  0.000,  0.000,  7,  1.03000,  -67.7375,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02602,  -59.8170,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01937,  -61.5595,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02533,  -58.0319,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02012,  -61.4501,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -65.1483,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02533,  -58.0319,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02533,  -58.0319,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02533,  -58.0319,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02533,  -58.0319,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02533,  -58.0319,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.4102,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.1523,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.0224,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.3844,  'HOUSTON ',  13.800,  3
7198,  1,  -0.030,  -140.669,  0.000,  0.000,  7,  1.03000,  -67.4907,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03020,  -61.4604,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02309,  -64.3286,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02095,  -66.9100,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99918,  -69.9548,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99138,  -62.0564,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03697,  -57.0481,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03197,  -59.1844,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02969,  -62.0774,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03697,  -57.0481,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9249,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2707,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5572,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9765,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3044,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01449,  -64.4592,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00775,  -66.2040,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00822,  -68.0862,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00715,  -67.0843,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01076,  -67.2444,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00816,  -69.0944,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00412,  -64.1483,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00817,  -66.9667,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00794,  -66.7478,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00852,  -66.3351,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01191,  -66.9754,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00743,  -67.1975,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00623,  -68.1756,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -66.8325,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03264,  -60.3500,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02103,  -63.1040,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01732,  -64.8427,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -65.4520,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01398,  -64.3341,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02591,  -63.7117,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99973,  -69.7286,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01123,  -68.4181,  'PORTER 0',  115.00,  5
7235,  1,  -0.128,  -141.571,  0.000,  0.000,  7,  1.03000,  -68.8477,  'CYPRESS ',  115.00,  3
7236,  1,  -0.026,  -152.649,  0.000,  0.000,  7,  1.03000,  -68.2826,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99441,  -66.0798,  'FULSHEAR',  115.00,  1
7238,  1,  -0.004,  -74.724,  0.000,  0.000,  7,  1.03000,  -65.5305,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01178,  -64.8299,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01220,  -67.1942,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00660,  -67.5150,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -67.6544,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01372,  -66.5857,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00639,  -65.2739,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01106,  -68.5046,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00223,  -68.3145,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99231,  -62.4312,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00512,  -67.5339,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00781,  -67.1049,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01670,  -66.4469,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -69.2652,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01908,  -59.7022,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01008,  -62.0645,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02435,  -68.2861,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01367,  -65.6123,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -66.2795,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00784,  -65.3881,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01046,  -66.3633,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01516,  -66.4250,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01599,  -65.1077,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99579,  -52.9893,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -71.820,  0.000,  0.000,  7,  1.00627,  -55.1579,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03308,  -57.2981,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02886,  -59.3419,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01855,  -63.1542,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03068,  -56.0319,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03308,  -57.2981,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03308,  -57.2981,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03308,  -57.2981,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03086,  -56.4512,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00457,  -67.9660,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00906,  -66.1009,  'HOUSTON ',  115.00,  3
7273,  1,  -0.010,  -137.426,  0.000,  0.000,  7,  1.03000,  -64.2216,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -62.0287,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -63.5371,  'VICTORIA',  115.00,  6
7276,  1,  -0.101,  -442.010,  0.000,  0.000,  7,  1.03000,  -67.6301,  'HOUSTON ',  115.00,  3
7277,  1,  0.002,  -52.088,  0.000,  0.000,  7,  1.01389,  -63.6529,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02505,  -61.0375,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02181,  -63.1989,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02505,  -61.0375,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02505,  -61.0375,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02957,  -59.7346,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01478,  -63.4031,  'BAYTOWN ',  115.00,  4
7284,  1,  -5.072,  0.000,  0.000,  0.000,  7,  1.03019,  -59.3785,  'BAYTOWN ',  13.200,  4
7285,  1,  -14.350,  0.000,  0.000,  0.000,  7,  1.02969,  -59.0400,  'BAYTOWN ',  13.200,  4
7286,  1,  -14.350,  0.000,  0.000,  0.000,  7,  1.03122,  -58.7279,  'BAYTOWN ',  13.200,  4
7287,  1,  -14.350,  0.000,  0.000,  0.000,  7,  1.03122,  -58.7279,  'BAYTOWN ',  13.200,  4
7288,  1,  -14.350,  0.000,  0.000,  0.000,  7,  1.03122,  -58.7279,  'BAYTOWN ',  13.200,  4
7289,  1,  -28.706,  0.000,  0.000,  0.000,  7,  1.02982,  -58.6358,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00440,  -68.6040,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99731,  -68.5762,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01569,  -66.2645,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01456,  -63.9403,  'SANTA FE',  115.00,  2
7294,  1,  -0.002,  -15.146,  0.000,  0.000,  7,  1.03000,  -62.9597,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00645,  -67.7415,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00321,  -67.9972,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00522,  -66.6610,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00852,  -67.5827,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99319,  -64.8021,  'EAGLE LA',  115.00,  1
7300,  1,  -0.008,  -126.982,  0.000,  0.000,  7,  1.03000,  -68.9267,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00689,  -65.5174,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99314,  -58.2170,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00361,  -61.2941,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99349,  -52.7651,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00310,  -57.3352,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -61.2824,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99349,  -52.7651,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99349,  -52.7651,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99349,  -52.7651,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99349,  -52.7651,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00510,  -52.0216,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -58.8543,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00601,  -61.7032,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98582,  -68.4320,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01942,  -67.4505,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00646,  -66.1527,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01130,  -64.4065,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00477,  -66.4366,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00686,  -67.5485,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03490,  -56.6878,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02779,  -58.1663,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02021,  -60.9350,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03219,  -55.8587,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03107,  -55.5673,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03103,  -55.5616,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03309,  -56.1399,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00630,  -58.3420,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00327,  -59.6862,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00630,  -58.3420,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00830,  -67.0138,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03238,  -58.9150,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02495,  -60.7305,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01478,  -64.6431,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03238,  -58.9150,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2474,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01415,  -65.7405,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98082,  -65.1578,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00874,  -66.4218,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99450,  -61.3595,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99437,  -68.0025,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -57.2757,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01640,  -62.0719,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99770,  -65.6787,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00312,  -68.0959,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01072,  -65.9701,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03516,  -56.9618,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02783,  -59.3466,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02258,  -61.8776,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0251,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7175,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.9858,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.2022,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6516,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2311,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2245,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3024,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03516,  -56.9618,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7707,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0316,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4048,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03516,  -56.9618,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00604,  -67.3776,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01113,  -64.2371,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99302,  -66.0683,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01198,  -67.0662,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03324,  -58.3297,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02591,  -61.0658,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01914,  -64.2778,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03324,  -58.3297,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03324,  -58.3297,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03324,  -58.3297,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03324,  -58.3297,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03324,  -58.3297,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03324,  -58.3297,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4261,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5734,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9973,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6541,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7821,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01456,  -61.8965,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01172,  -67.6228,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00718,  -66.6653,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01063,  -63.6487,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00606,  -67.0935,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00863,  -67.9131,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00903,  -67.0338,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00440,  -67.7530,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01444,  -67.7060,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.3985,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03131,  -64.9973,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02144,  -66.3959,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02024,  -64.4945,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99398,  -62.0033,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00536,  -66.8729,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01299,  -67.6717,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -66.8778,  'HOUSTON ',  115.00,  3
7397,  1,  -0.080,  -87.866,  0.000,  0.000,  7,  1.03000,  -66.6913,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01506,  -65.1635,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -66.0905,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03173,  -58.5781,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02629,  -60.4488,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02080,  -63.7414,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01397,  -64.9592,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00421,  -68.3780,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02200,  -63.6526,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01022,  -54.6481,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00775,  -55.8088,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98829,  -58.9009,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01750,  -62.7253,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00821,  -66.2038,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -68.4376,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00829,  -63.1281,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99999,  -63.0378,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01754,  -56.7636,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01177,  -58.4804,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00789,  -60.3532,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01580,  -66.8897,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -66.5816,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01458,  -64.1138,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02027,  -65.0276,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01097,  -68.1754,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2505,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02851,  -60.0747,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01643,  -63.3558,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00475,  -68.2172,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98226,  -60.5268,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00576,  -68.0589,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03891,  -58.6619,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02419,  -58.3633,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00846,  -61.3234,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01241,  -67.4671,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01673,  -78.0741,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00996,  -76.6666,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02234,  -79.5625,  'ARP 0   ',  115.00,  8
8003,  1,  0.003,  -42.061,  0.000,  0.000,  8,  1.02543,  -77.7249,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02926,  -73.3755,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -54.367,  0.000,  0.000,  8,  1.03000,  -74.1968,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -33.342,  0.000,  0.000,  8,  1.03000,  -76.9810,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02181,  -77.6305,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00326,  -80.5841,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01031,  -69.8358,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00024,  -75.6848,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01854,  -73.6928,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02446,  -68.9925,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -52.268,  0.000,  0.000,  8,  1.02243,  -81.4066,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01142,  -79.2911,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01832,  -76.8336,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -44.258,  0.000,  0.000,  8,  1.03000,  -72.2706,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01722,  -77.9026,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02868,  -75.2209,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -92.985,  0.000,  0.000,  8,  1.03000,  -78.3078,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00791,  -80.0396,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02946,  -75.0565,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -9.063,  0.000,  0.000,  8,  1.03000,  -76.2655,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02672,  -75.0421,  'LUFKIN 1',  115.00,  8
8024,  1,  -22.316,  0.000,  0.000,  0.000,  8,  1.02915,  -73.4688,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -28.930,  0.000,  0.000,  8,  1.03000,  -76.7203,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00896,  -81.3425,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02643,  -77.6698,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01512,  -80.3382,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00682,  -80.6226,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03917,  -64.1434,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03606,  -64.9156,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02986,  -68.0269,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.3338,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.5008,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.5700,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.5404,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01338,  -78.7322,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02047,  -75.2404,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01268,  -81.0452,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01001,  -78.0429,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -31.826,  0.000,  0.000,  8,  1.03000,  -76.9186,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01275,  -77.6062,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02225,  -69.3314,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02452,  -70.6182,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02367,  -72.6567,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01975,  -68.9440,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02017,  -69.0002,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -68.6003,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02063,  -69.0728,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01895,  -68.8095,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02075,  -69.0937,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02275,  -79.1898,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00500,  -79.7012,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01017,  -77.4573,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02969,  -75.0091,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02656,  -79.5201,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02782,  -69.4388,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02701,  -70.5640,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02480,  -72.0884,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02098,  -68.4840,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01957,  -68.2837,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03134,  -72.5007,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02159,  -77.7183,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02274,  -72.5256,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01226,  -77.3023,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02023,  -74.6606,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01286,  -68.6662,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01786,  -69.7332,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01431,  -72.0048,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -66.3787,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -66.7343,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01006,  -75.9451,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01178,  -80.4975,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03315,  -64.1800,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03457,  -66.9595,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03427,  -70.1294,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.1508,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.0409,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.5134,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.2611,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00920,  -80.4340,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03394,  -66.3732,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01697,  -68.7965,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95461,  -77.3301,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95967,  -77.2346,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97314,  -76.9779,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.1018,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.5295,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02538,  -79.2398,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02139,  -78.5773,  'ELKHART ',  115.00,  7
8091,  1,  -0.004,  -16.458,  0.000,  0.000,  8,  1.03000,  -74.7492,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01425,  -77.9798,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02614,  -73.0133,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01332,  -68.7488,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00499,  -71.0571,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01068,  -79.5493,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03389,  -70.4301,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03165,  -72.6590,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03416,  -67.4234,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02626,  -78.8536,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01957,  -77.0490,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94605,  -77.8019,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00502,  -73.9681,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01773,  -70.3565,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02819,  -71.2814,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02027,  -73.5568,  'MOUNT PL',  115.00,  8
8107,  1,  -0.001,  -10.402,  0.000,  0.000,  8,  1.03000,  -74.2330,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01244,  -80.6998,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00739,  -77.7028,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -30.552,  0.000,  0.000,  8,  1.03000,  -77.6583,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02181,  -76.4221,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03691,  -70.4488,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03515,  -71.2791,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03273,  -72.6540,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03691,  -70.4488,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.7241,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.8256,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01399,  -79.2812,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03173,  -71.7603,  'HENDERSO',  115.00,  8
8120,  1,  -0.086,  -80.174,  0.000,  0.000,  8,  1.03000,  -73.2221,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02610,  -75.3921,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02255,  -73.3054,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00970,  -77.4466,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02416,  -75.9260,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.000,  -31.809,  0.000,  0.000,  8,  1.02971,  -77.9397,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03331,  -69.6151,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03324,  -70.2630,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03409,  -71.6620,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -69.0929,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.3157,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.9501,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00910,  -76.3417,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02998,  -74.2344,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02857,  -76.2062,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02615,  -78.9275,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01854,  -79.6754,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01982,  -76.1360,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -40.300,  0.000,  0.000,  8,  1.03000,  -79.5712,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01049,  -69.3229,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00408,  -71.5028,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01958,  -75.0637,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01813,  -74.5096,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02488,  -71.1349,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01938,  -73.6578,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02132,  -77.7465,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01169,  -80.9593,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -72.1118,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01946,  -74.2350,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01272,  -77.0942,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02057,  -76.7556,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.002,  -28.613,  0.000,  0.000,  8,  1.03000,  -78.7360,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02799,  -71.5497,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00680,  -80.4901,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01639,  -80.2067,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02921,  -66.9876,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00972,  -69.5146,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96272,  -76.0485,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03548,  -65.5734,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.057,  -75.844,  0.000,  0.000,  8,  1.03000,  -67.9227,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02794,  -70.3485,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.467,  4.917,  0.000,  0.000,  1,  1.00609,  -64.6873,  'ODESSA 2',  11.500,  9
11002,  1,  10.737,  3.030,  0.000,  0.000,  1,  1.02678,  -65.5150,  'PRESIDIO',  11.500,  9
11007,  1,  4.021,  1.138,  0.000,  0.000,  1,  1.02839,  -63.3824,  'VAN HORN',  11.500,  9
11012,  1,  2.009,  0.569,  0.000,  0.000,  1,  1.02738,  -74.4693,  'SANDERSO',  11.500,  9
11013,  1,  24.828,  6.968,  0.000,  0.000,  1,  0.99974,  -55.7307,  'MONAHANS',  11.500,  9
11014,  1,  1.972,  0.558,  0.000,  0.000,  1,  1.00005,  -58.7584,  'GRANDFAL',  11.500,  9
11015,  1,  5.233,  1.480,  0.000,  0.000,  1,  1.03171,  -64.9878,  'MARFA 0S',  11.500,  9
11016,  1,  2.472,  0.700,  0.000,  0.000,  1,  1.02271,  -71.1075,  'GARDEN C',  11.500,  9
11017,  1,  15.035,  4.235,  0.000,  0.000,  1,  0.99279,  -64.1978,  'ODESSA 4',  11.500,  9
11018,  1,  0.057,  0.017,  0.000,  0.000,  1,  0.99287,  -64.5133,  'NOTREES ',  11.500,  9
11019,  1,  54.182,  15.051,  0.000,  0.000,  1,  1.02502,  -65.0923,  'MIDLAND ',  11.500,  9
11024,  1,  54.399,  15.091,  0.000,  0.000,  1,  0.99348,  -64.7454,  'ODESSA 6',  11.500,  9
11027,  1,  84.132,  23.117,  0.000,  0.000,  1,  1.02740,  -70.9855,  'MIDLAND ',  11.500,  9
11028,  1,  7.369,  2.082,  0.000,  0.000,  1,  1.02596,  -68.9833,  'COAHOMA ',  11.500,  9
11029,  1,  71.919,  19.836,  0.000,  0.000,  1,  1.01354,  -70.0090,  'MIDLAND ',  11.500,  9
11030,  1,  16.712,  4.707,  0.000,  0.000,  1,  1.02039,  -66.7203,  'ALPINE 0',  11.500,  9
11031,  1,  7.254,  2.050,  0.000,  0.000,  1,  1.01270,  -60.1449,  'FORT DAV',  11.500,  9
11036,  1,  11.236,  3.170,  0.000,  0.000,  1,  1.00768,  -68.6690,  'CRANE 0S',  11.500,  9
11037,  1,  87.455,  23.947,  0.000,  0.000,  1,  0.99382,  -64.7533,  'ODESSA 5',  11.500,  9
11040,  1,  37.768,  10.549,  0.000,  0.000,  1,  1.00254,  -65.5274,  'ANDREWS ',  11.500,  9
11044,  1,  8.654,  2.444,  0.000,  0.000,  1,  1.02297,  -73.9028,  'BIG LAKE',  11.500,  9
11045,  1,  81.574,  22.405,  0.000,  0.000,  1,  1.00529,  -67.0657,  'MIDLAND ',  11.500,  9
11046,  1,  9.315,  2.631,  0.000,  0.000,  1,  1.02739,  -74.1962,  'OZONA 0S',  11.500,  9
11054,  1,  12.897,  3.636,  0.000,  0.000,  1,  1.01497,  -70.8941,  'STANTON ',  11.500,  9
11055,  1,  3.159,  0.894,  0.000,  0.000,  1,  1.01208,  -70.1073,  'ODONNELL',  11.500,  9
11058,  1,  11.814,  3.334,  0.000,  0.000,  1,  1.02314,  -69.6884,  'IRAAN 3 ',  11.500,  9
11064,  1,  109.577,  29.757,  0.000,  0.000,  1,  1.00002,  -66.1683,  'ODESSA 3',  11.500,  9
11067,  1,  39.548,  11.040,  0.000,  0.000,  1,  1.00618,  -68.7957,  'BIG SPRI',  11.500,  9
11068,  1,  52.135,  14.476,  0.000,  0.000,  1,  0.99487,  -72.9920,  'MIDLAND ',  11.500,  9
11071,  1,  79.664,  21.907,  0.000,  0.000,  1,  1.01262,  -63.4092,  'ODESSA 1',  11.500,  9
11083,  1,  27.835,  7.806,  0.000,  0.000,  1,  1.01561,  -65.2874,  'FORT STO',  11.500,  9
11085,  1,  17.597,  4.952,  0.000,  0.000,  1,  0.99887,  -57.0343,  'KERMIT 0',  11.500,  9
11086,  1,  33.345,  9.330,  0.000,  0.000,  1,  1.00890,  -58.3730,  'PECOS 0S',  11.500,  9
11087,  1,  0.746,  0.212,  0.000,  0.000,  1,  1.02739,  -71.5194,  'SHEFFIEL',  11.500,  9
11089,  1,  38.276,  10.685,  0.000,  0.000,  1,  0.99361,  -71.9089,  'LAMESA 0',  11.500,  9
11091,  1,  8.606,  2.431,  0.000,  0.000,  1,  1.03599,  -71.0590,  'RALLS 2 ',  16.100,  9
12001,  1,  26.537,  7.445,  0.000,  0.000,  2,  1.01493,  -71.8882,  'PARIS 3 ',  16.100,  11
12007,  1,  5.112,  1.446,  0.000,  0.000,  2,  1.01767,  -71.4356,  'HONEY GR',  16.100,  11
12008,  1,  9.503,  2.683,  0.000,  0.000,  2,  1.01850,  -69.3328,  'MEMPHIS ',  16.100,  10
12009,  1,  26.734,  7.502,  0.000,  0.000,  2,  1.02733,  -73.5301,  'IOWA PAR',  16.100,  11
12010,  1,  51.118,  14.218,  0.000,  0.000,  2,  1.02735,  -76.4282,  'VERNON 2',  16.100,  10
12014,  1,  28.690,  8.044,  0.000,  0.000,  2,  1.01801,  -71.0219,  'CHILDRES',  16.100,  10
12015,  1,  3.435,  0.972,  0.000,  0.000,  2,  1.01740,  -77.5058,  'FORESTBU',  16.100,  11
12016,  1,  34.997,  9.790,  0.000,  0.000,  2,  1.02284,  -75.5161,  'SHERMAN ',  16.100,  11
12020,  1,  51.950,  14.436,  0.000,  0.000,  2,  1.01341,  -71.4957,  'WICHITA ',  16.100,  11
12022,  1,  7.641,  2.159,  0.000,  0.000,  2,  1.02031,  -70.9605,  'PARIS 2 ',  16.100,  11
12025,  1,  34.833,  9.742,  0.000,  0.000,  2,  1.01160,  -71.1104,  'WICHITA ',  16.100,  11
12026,  1,  22.119,  6.217,  0.000,  0.000,  2,  1.03438,  -64.8354,  'WHEELER ',  16.100,  10
12027,  1,  2.088,  0.591,  0.000,  0.000,  2,  1.01382,  -72.3516,  'DEPORT 0',  16.100,  11
12028,  1,  10.187,  2.876,  0.000,  0.000,  2,  1.01413,  -72.9864,  'WICHITA ',  16.100,  11
12029,  1,  3.620,  1.024,  0.000,  0.000,  2,  1.02600,  -71.1727,  'SILVERTO',  16.100,  10
12030,  1,  26.350,  7.391,  0.000,  0.000,  2,  1.00373,  -74.3012,  'BONHAM 0',  16.100,  11
12031,  1,  5.669,  1.603,  0.000,  0.000,  2,  1.03686,  -73.4984,  'MATADOR ',  16.100,  10
12032,  1,  2.393,  0.677,  0.000,  0.000,  2,  1.01920,  -71.0554,  'ARTHUR C',  16.100,  11
12033,  1,  6.117,  1.729,  0.000,  0.000,  2,  0.99400,  -76.2648,  'LEONARD ',  16.100,  11
12034,  1,  2.750,  0.778,  0.000,  0.000,  2,  1.02468,  -75.1943,  'GORDONVI',  16.100,  11
12035,  1,  3.868,  1.094,  0.000,  0.000,  2,  1.03226,  -75.1785,  'KNOX CIT',  16.100,  10
12036,  1,  36.238,  10.131,  0.000,  0.000,  2,  1.01437,  -71.6015,  'WICHITA ',  16.100,  11
12037,  1,  3.428,  0.969,  0.000,  0.000,  2,  1.02528,  -77.3008,  'LINDSAY ',  16.100,  11
12038,  1,  1.437,  0.407,  0.000,  0.000,  2,  1.02070,  -72.8500,  'ECTOR 0S',  16.100,  11
12039,  1,  5.660,  1.600,  0.000,  0.000,  2,  1.00408,  -76.9633,  'SUNSET 0',  16.100,  11
12040,  1,  9.418,  2.659,  0.000,  0.000,  2,  1.01937,  -71.4627,  'CLARKSVI',  16.100,  11
12043,  1,  2.176,  0.616,  0.000,  0.000,  2,  1.02388,  -75.3415,  'SADLER 0',  16.100,  11
12044,  1,  15.539,  4.378,  0.000,  0.000,  2,  1.02497,  -75.3905,  'WHITESBO',  16.100,  11
12045,  1,  22.475,  6.315,  0.000,  0.000,  2,  1.01303,  -71.8528,  'SHEPPARD',  16.100,  11
12046,  1,  11.998,  3.385,  0.000,  0.000,  2,  1.02563,  -75.0075,  'POTTSBOR',  16.100,  11
12047,  1,  7.795,  2.203,  0.000,  0.000,  2,  1.02500,  -72.6577,  'BELLS 0S',  16.100,  11
12048,  1,  5.857,  1.656,  0.000,  0.000,  2,  1.03670,  -73.2036,  'CROSBYTO',  16.100,  10
12049,  1,  10.400,  2.936,  0.000,  0.000,  2,  1.02407,  -74.5209,  'ELECTRA ',  16.100,  10
12050,  1,  2.382,  0.674,  0.000,  0.000,  2,  0.99389,  -75.5134,  'PATTONVI',  16.100,  11
12051,  1,  13.145,  3.706,  0.000,  0.000,  2,  1.01189,  -75.3400,  'HENRIETT',  16.100,  11
12052,  1,  28.668,  8.038,  0.000,  0.000,  2,  1.02030,  -67.4875,  'PANHANDL',  16.100,  10
12053,  1,  28.380,  7.955,  0.000,  0.000,  2,  1.00566,  -74.4965,  'BOWIE 0S',  16.100,  11
12055,  1,  43.576,  12.149,  0.000,  0.000,  2,  1.01523,  -70.8104,  'WICHITA ',  16.100,  11
12060,  1,  2.180,  0.617,  0.000,  0.000,  2,  0.99718,  -74.4080,  'ROXTON 0',  16.100,  11
12063,  1,  45.384,  12.649,  0.000,  0.000,  2,  1.02735,  -74.6884,  'DENISON ',  16.100,  11
12064,  1,  4.896,  1.385,  0.000,  0.000,  2,  1.00880,  -72.6057,  'SUMNER 0',  16.100,  11
12065,  1,  62.729,  17.373,  0.000,  0.000,  2,  1.02736,  -77.1294,  'GAINESVI',  16.100,  11
12066,  1,  6.760,  1.910,  0.000,  0.000,  2,  1.03248,  -74.1261,  'ASPERMON',  16.100,  10
12067,  1,  39.243,  10.957,  0.000,  0.000,  2,  1.00904,  -71.2729,  'WICHITA ',  16.100,  11
12068,  1,  3.934,  1.113,  0.000,  0.000,  2,  1.00855,  -70.7571,  'WINDTHOR',  16.100,  11
12069,  1,  12.652,  3.568,  0.000,  0.000,  2,  1.02732,  -75.1041,  'HOWE 0SE',  16.100,  11
12072,  1,  5.611,  1.587,  0.000,  0.000,  2,  1.02688,  -74.0733,  'COLLINSV',  16.100,  11
12079,  1,  4.031,  1.140,  0.000,  0.000,  2,  1.03253,  -75.2328,  'PADUCAH ',  16.100,  10
12080,  1,  15.180,  4.277,  0.000,  0.000,  2,  1.01263,  -76.3376,  'NOCONA 0',  16.100,  11
12081,  1,  2.843,  0.805,  0.000,  0.000,  2,  1.01342,  -74.0868,  'DODD CIT',  16.100,  11
12082,  1,  51.942,  14.435,  0.000,  0.000,  2,  1.01547,  -72.2769,  'WICHITA ',  16.100,  11
12086,  1,  1.938,  0.549,  0.000,  0.000,  2,  1.00766,  -76.7488,  'MONTAGUE',  16.100,  11
12087,  1,  6.690,  1.891,  0.000,  0.000,  2,  1.03504,  -73.4459,  'SPUR 0SE',  16.100,  10
12090,  1,  1.552,  0.440,  0.000,  0.000,  2,  1.01080,  -73.1001,  'ANNONA 0',  16.100,  11
12091,  1,  16.644,  4.688,  0.000,  0.000,  2,  1.02876,  -76.2723,  'SEYMOUR ',  16.100,  10
12092,  1,  9.478,  2.676,  0.000,  0.000,  2,  1.02558,  -73.6882,  'DENISON ',  16.100,  11
12106,  1,  6.750,  1.908,  0.000,  0.000,  2,  0.99790,  -75.9255,  'WHITEWRI',  16.100,  11
12107,  1,  36.051,  10.081,  0.000,  0.000,  2,  1.02472,  -72.8388,  'SHERMAN ',  16.100,  11
12108,  1,  1.566,  0.444,  0.000,  0.000,  2,  1.02770,  -73.5572,  'ROCHESTE',  16.100,  10
12109,  1,  31.615,  8.854,  0.000,  0.000,  2,  1.01935,  -73.6073,  'BURKBURN',  16.100,  11
12110,  1,  7.768,  2.195,  0.000,  0.000,  2,  1.02731,  -77.2873,  'MUENSTER',  16.100,  11
12111,  1,  13.183,  3.717,  0.000,  0.000,  2,  1.02398,  -72.1118,  'ARCHER C',  16.100,  11
12112,  1,  3.255,  0.921,  0.000,  0.000,  2,  1.01336,  -73.7299,  'PETROLIA',  16.100,  11
12114,  1,  41.539,  11.593,  0.000,  0.000,  2,  1.02425,  -69.9804,  'PARIS 1 ',  16.100,  11
12121,  1,  1.309,  0.371,  0.000,  0.000,  2,  1.01694,  -72.0494,  'BAGWELL ',  16.100,  11
12122,  1,  3.489,  0.987,  0.000,  0.000,  2,  1.01236,  -72.3618,  'TELEPHON',  16.100,  11
12124,  1,  11.120,  3.137,  0.000,  0.000,  2,  0.99123,  -76.9611,  'VAN ALST',  16.100,  11
12125,  1,  2.928,  0.829,  0.000,  0.000,  2,  1.01877,  -74.2887,  'TIOGA 0S',  16.100,  11
12126,  1,  10.666,  3.010,  0.000,  0.000,  2,  1.02173,  -76.8806,  'VALLEY V',  16.100,  11
12129,  1,  4.031,  1.140,  0.000,  0.000,  2,  1.00127,  -75.7777,  'TRENTON ',  16.100,  11
12132,  1,  11.383,  3.212,  0.000,  0.000,  2,  1.02732,  -75.1558,  'HASKELL ',  11.500,  10
12133,  1,  5.172,  1.463,  0.000,  0.000,  2,  1.02206,  -77.0611,  'SAINT JO',  16.100,  11
13002,  1,  65.059,  17.984,  0.000,  0.000,  3,  1.00553,  -73.2776,  'KERRVILL',  11.500,  28
13005,  1,  5.516,  1.560,  0.000,  0.000,  3,  0.99033,  -83.3313,  'LEAKEY 0',  11.500,  28
13006,  1,  6.125,  1.732,  0.000,  0.000,  3,  1.02156,  -74.1407,  'HAMLIN 0',  11.500,  27
13007,  1,  10.779,  3.042,  0.000,  0.000,  3,  1.02480,  -74.4203,  'MERKEL 3',  11.500,  27
13008,  1,  13.571,  3.826,  0.000,  0.000,  3,  1.02150,  -77.4666,  'COLEMAN ',  11.500,  27
13009,  1,  10.734,  3.030,  0.000,  0.000,  3,  1.02585,  -77.3351,  'SONORA 0',  11.500,  28
13010,  1,  2.593,  0.734,  0.000,  0.000,  3,  0.99955,  -83.2054,  'CAMP WOO',  11.500,  28
13011,  1,  12.085,  3.408,  0.000,  0.000,  3,  0.99707,  -78.0470,  'LLANO 0S',  11.500,  28
13012,  1,  0.348,  0.099,  0.000,  0.000,  3,  0.98401,  -79.1443,  'WILLOW C',  11.500,  28
13013,  1,  41.110,  11.476,  0.000,  0.000,  3,  1.02735,  -76.5203,  'ABILENE ',  11.500,  27
13014,  1,  10.405,  2.937,  0.000,  0.000,  3,  1.02214,  -69.9389,  'KINGSLAN',  11.500,  28
13015,  1,  3.024,  0.856,  0.000,  0.000,  3,  1.01296,  -71.7011,  'ROSCOE 6',  11.500,  27
13021,  1,  2.092,  0.592,  0.000,  0.000,  3,  1.02519,  -74.4126,  'LUEDERS ',  11.500,  27
13022,  1,  15.649,  4.408,  0.000,  0.000,  3,  1.01287,  -72.5350,  'COLORADO',  11.500,  27
13023,  1,  10.045,  2.836,  0.000,  0.000,  3,  1.02732,  -74.3262,  'STAMFORD',  11.500,  27
13024,  1,  8.531,  2.409,  0.000,  0.000,  3,  1.02563,  -76.6005,  'ELDORADO',  11.500,  28
13025,  1,  7.696,  2.174,  0.000,  0.000,  3,  1.01783,  -73.5245,  'SAN SABA',  11.500,  28
13029,  1,  2.789,  0.790,  0.000,  0.000,  3,  1.02725,  -72.4445,  'LOMETA 0',  11.500,  28
13030,  1,  103.300,  28.182,  0.000,  0.000,  3,  1.02743,  -82.3673,  'SAN ANGE',  11.500,  27
13031,  1,  9.021,  2.547,  0.000,  0.000,  3,  1.01921,  -74.2971,  'TUSCOLA ',  11.500,  27
13032,  1,  45.612,  12.706,  0.000,  0.000,  3,  1.01428,  -75.7254,  'ABILENE ',  11.500,  27
13035,  1,  2.040,  0.578,  0.000,  0.000,  3,  1.01639,  -75.5566,  'CHEROKEE',  11.500,  28
13036,  1,  4.682,  1.324,  0.000,  0.000,  3,  1.01804,  -76.5403,  'RICHLAND',  11.500,  28
13040,  1,  10.098,  2.851,  0.000,  0.000,  3,  1.01669,  -79.4328,  'BALLINGE',  11.500,  27
13042,  1,  4.937,  1.396,  0.000,  0.000,  3,  1.02272,  -68.9037,  'SILVER 1',  11.500,  27
13049,  1,  6.095,  1.723,  0.000,  0.000,  3,  1.02442,  -74.3805,  'ANSON 0S',  11.500,  27
13051,  1,  110.120,  29.951,  0.000,  0.000,  3,  1.02104,  -77.6722,  'DEL RIO ',  11.500,  28
13052,  1,  5.115,  1.446,  0.000,  0.000,  3,  1.00080,  -79.4646,  'HUNT 0SE',  11.500,  28
13066,  1,  17.080,  4.809,  0.000,  0.000,  3,  1.01471,  -78.2915,  'BRADY 0S',  11.500,  28
13069,  1,  2.582,  0.731,  0.000,  0.000,  3,  1.01793,  -75.9377,  'OVALO 0S',  11.500,  27
13072,  1,  4.754,  1.345,  0.000,  0.000,  3,  1.02357,  -81.1897,  'MILES 0S',  11.500,  27
13075,  1,  6.175,  1.746,  0.000,  0.000,  3,  1.02130,  -80.5910,  'MASON 0S',  11.500,  28
13076,  1,  5.509,  1.558,  0.000,  0.000,  3,  0.99743,  -84.4727,  'BRACKETT',  11.500,  28
13077,  1,  43.715,  12.187,  0.000,  0.000,  3,  1.01604,  -76.1176,  'ABILENE ',  11.500,  27
13093,  1,  2.491,  0.705,  0.000,  0.000,  3,  1.00065,  -81.9007,  'ROCKSPRI',  11.500,  28
13099,  1,  6.785,  1.917,  0.000,  0.000,  3,  1.01418,  -75.9482,  'DYESS AF',  11.500,  27
13100,  1,  6.114,  1.729,  0.000,  0.000,  3,  1.01188,  -75.8156,  'HAWLEY 0',  11.500,  27
13101,  1,  3.870,  1.095,  0.000,  0.000,  3,  1.01892,  -69.0474,  'BUCHANAN',  11.500,  28
13102,  1,  38.972,  10.884,  0.000,  0.000,  3,  1.01516,  -75.2424,  'ABILENE ',  11.500,  27
13103,  1,  19.493,  5.483,  0.000,  0.000,  3,  1.01355,  -73.4219,  'SWEETWAT',  11.500,  27
13107,  1,  7.901,  2.232,  0.000,  0.000,  3,  1.00073,  -76.1052,  'INGRAM 0',  11.500,  28
13108,  1,  13.270,  3.742,  0.000,  0.000,  3,  1.01917,  -72.3586,  'KEMPNER ',  11.500,  28
13114,  1,  62.994,  17.439,  0.000,  0.000,  3,  1.02095,  -78.3995,  'SAN ANGE',  11.500,  27
13115,  1,  6.620,  1.871,  0.000,  0.000,  3,  1.02183,  -73.4559,  'ROTAN 0S',  11.500,  27
13123,  1,  35.182,  9.833,  0.000,  0.000,  3,  0.98917,  -86.0435,  'UVALDE 0',  11.500,  28
13124,  1,  45.572,  12.698,  0.000,  0.000,  3,  1.02081,  -75.7428,  'FREDERIC',  11.500,  28
13125,  1,  58.112,  16.108,  0.000,  0.000,  3,  1.00790,  -75.9241,  'ABILENE ',  11.500,  27
13126,  1,  7.300,  2.063,  0.000,  0.000,  3,  0.99697,  -85.6111,  'SABINAL ',  11.500,  28
13128,  1,  2.400,  0.679,  0.000,  0.000,  3,  1.01516,  -71.6533,  'LORAINE ',  11.500,  27
13130,  1,  62.243,  17.236,  0.000,  0.000,  3,  1.01888,  -70.8271,  'SAN ANGE',  11.500,  27
13132,  1,  6.365,  1.799,  0.000,  0.000,  3,  1.02039,  -80.2949,  'EDEN 0SE',  11.500,  28
13136,  1,  43.557,  12.141,  0.000,  0.000,  3,  1.00864,  -73.4543,  'SNYDER 2',  11.500,  27
13138,  1,  8.351,  2.359,  0.000,  0.000,  3,  1.02547,  -80.2463,  'MENARD 0',  11.500,  28
13139,  1,  7.603,  2.148,  0.000,  0.000,  3,  1.01415,  -77.3270,  'WINTERS ',  11.500,  27
13140,  1,  0.201,  0.057,  0.000,  0.000,  3,  1.01920,  -75.8307,  'GOLDSBOR',  11.500,  27
13142,  1,  7.220,  2.041,  0.000,  0.000,  3,  1.02733,  -80.3528,  'GOODFELL',  11.500,  27
13143,  1,  5.230,  1.479,  0.000,  0.000,  3,  1.02732,  -78.9064,  'SANTA AN',  11.500,  28
13144,  1,  5.462,  1.545,  0.000,  0.000,  3,  1.02245,  -79.7721,  'ROWENA 0',  11.500,  28
13145,  1,  2.625,  0.743,  0.000,  0.000,  3,  1.02051,  -73.6902,  'TRENT 2 ',  11.500,  27
13146,  1,  7.332,  2.072,  0.000,  0.000,  3,  1.02735,  -79.0690,  'JUNCTION',  11.500,  28
13147,  1,  18.745,  5.275,  0.000,  0.000,  3,  1.02732,  -72.8892,  'LAMPASAS',  11.500,  28
14002,  1,  0.536,  0.152,  0.000,  0.000,  4,  1.01393,  -83.5154,  'LAUGHLIN',  11.500,  20
14003,  1,  118.079,  32.010,  0.000,  0.000,  4,  1.01842,  -103.3263,  'EDINBURG',  11.500,  19
14005,  1,  116.008,  31.499,  0.000,  0.000,  4,  1.02741,  -87.1936,  'LAREDO 7',  11.500,  20
14006,  1,  1.623,  0.459,  0.000,  0.000,  4,  1.02649,  -83.2470,  'BRUNI 2 ',  11.500,  20
14007,  1,  152.707,  40.831,  0.000,  0.000,  4,  1.01456,  -103.9128,  'MCALLEN ',  11.500,  19
14008,  1,  16.434,  4.628,  0.000,  0.000,  4,  1.01216,  -70.3805,  'POTEET 0',  11.500,  20
14011,  1,  6.752,  1.908,  0.000,  0.000,  4,  1.02084,  -86.2997,  'HEBBRONV',  11.500,  19
14012,  1,  7.760,  2.193,  0.000,  0.000,  4,  1.02731,  -101.3168,  'PROGRESO',  11.500,  19
14013,  1,  74.946,  20.652,  0.000,  0.000,  4,  1.01709,  -103.3158,  'EDINBURG',  11.500,  19
14015,  1,  109.769,  29.874,  0.000,  0.000,  4,  1.02742,  -83.0549,  'EAGLE PA',  11.500,  20
14016,  1,  5.486,  1.552,  0.000,  0.000,  4,  1.01669,  -70.5174,  'CHARLOTT',  11.500,  20
14017,  1,  42.435,  11.838,  0.000,  0.000,  4,  1.02156,  -82.2826,  'CORPUS C',  11.500,  21
14018,  1,  4.210,  1.191,  0.000,  0.000,  4,  1.00849,  -77.6866,  'WOODSBOR',  11.500,  21
14019,  1,  81.499,  22.392,  0.000,  0.000,  4,  1.01049,  -101.3552,  'MERCEDES',  11.500,  19
14020,  1,  75.447,  20.772,  0.000,  0.000,  4,  1.00550,  -83.1632,  'CORPUS C',  11.500,  21
14021,  1,  16.497,  4.645,  0.000,  0.000,  4,  1.01440,  -101.9275,  'EDCOUCH ',  11.500,  19
14022,  1,  3.881,  1.098,  0.000,  0.000,  4,  1.01565,  -85.5838,  'ENCINAL ',  11.500,  20
14023,  1,  3.543,  1.003,  0.000,  0.000,  4,  1.01575,  -70.3264,  'MOORE 0S',  11.500,  20
14027,  1,  47.206,  13.146,  0.000,  0.000,  4,  1.02209,  -103.4744,  'MCALLEN ',  11.500,  19
14031,  1,  2.124,  0.602,  0.000,  0.000,  4,  1.02223,  -87.0064,  'SAN YGNA',  11.500,  20
14032,  1,  33.388,  9.342,  0.000,  0.000,  4,  1.00845,  -87.9762,  'KINGSVIL',  11.500,  21
14033,  1,  95.134,  26.010,  0.000,  0.000,  4,  1.01438,  -86.7655,  'LAREDO 6',  11.500,  20
14034,  1,  32.785,  9.177,  0.000,  0.000,  4,  1.01360,  -102.8341,  'HIDALGO ',  11.500,  19
14035,  1,  36.263,  10.134,  0.000,  0.000,  4,  1.00365,  -81.9862,  'CORPUS C',  11.500,  21
14036,  1,  26.655,  7.476,  0.000,  0.000,  4,  1.00416,  -79.3462,  'CRYSTAL ',  11.500,  20
14037,  1,  21.260,  5.977,  0.000,  0.000,  4,  1.02120,  -79.3173,  'SINTON 0',  11.500,  21
14038,  1,  62.413,  17.268,  0.000,  0.000,  4,  1.00230,  -75.1374,  'BEEVILLE',  11.500,  21
14040,  1,  208.888,  57.151,  0.000,  0.000,  4,  1.02739,  -97.8948,  'MISSION ',  11.500,  19
14042,  1,  85.059,  23.358,  0.000,  0.000,  4,  1.02401,  -101.5264,  'SAN JUAN',  11.500,  19
14043,  1,  2.040,  0.577,  0.000,  0.000,  4,  1.01209,  -89.7433,  'FALCON H',  11.500,  19
14048,  1,  10.285,  2.903,  0.000,  0.000,  4,  1.01040,  -98.7023,  'LA JOYA ',  11.500,  19
14051,  1,  51.770,  14.385,  0.000,  0.000,  4,  1.00856,  -86.9354,  'BISHOP 0',  11.500,  21
14053,  1,  0.050,  0.014,  0.000,  0.000,  4,  1.02179,  -89.8259,  'ARMSTRON',  11.500,  19
14054,  1,  3.777,  1.069,  0.000,  0.000,  4,  1.01128,  -77.4301,  'SKIDMORE',  11.500,  21
14055,  1,  7.175,  2.027,  0.000,  0.000,  4,  1.00836,  -81.0254,  'CORPUS C',  11.500,  21
14064,  1,  3.510,  0.993,  0.000,  0.000,  4,  1.00630,  -81.6917,  'CORPUS C',  11.500,  21
14066,  1,  78.904,  21.722,  0.000,  0.000,  4,  1.02738,  -103.0353,  'WESLACO ',  11.500,  19
14067,  1,  89.015,  24.388,  0.000,  0.000,  4,  1.01089,  -99.9914,  'HARLINGE',  11.500,  19
14068,  1,  11.981,  3.380,  0.000,  0.000,  4,  1.02539,  -103.4542,  'ELSA 0SE',  11.500,  19
14069,  1,  1.977,  0.560,  0.000,  0.000,  4,  1.00894,  -81.4637,  'CORPUS C',  11.500,  21
14071,  1,  155.257,  41.440,  0.000,  0.000,  4,  1.00827,  -90.4950,  'BROWNSVI',  11.500,  19
14072,  1,  25.752,  7.227,  0.000,  0.000,  4,  1.01178,  -81.0340,  'CORPUS C',  11.500,  21
14078,  1,  36.078,  10.084,  0.000,  0.000,  4,  1.00721,  -81.2278,  'CORPUS C',  11.500,  21
14079,  1,  147.741,  39.600,  0.000,  0.000,  4,  1.01902,  -100.3453,  'MISSION ',  11.500,  19
14086,  1,  12.447,  3.511,  0.000,  0.000,  4,  1.02731,  -97.0737,  'RIO HOND',  11.500,  19
14087,  1,  1.201,  0.340,  0.000,  0.000,  4,  1.02730,  -82.4099,  'CORPUS C',  11.500,  21
14088,  1,  181.093,  49.544,  0.000,  0.000,  4,  1.02739,  -103.0469,  'PHARR 0S',  11.500,  19
14089,  1,  4.668,  1.320,  0.000,  0.000,  4,  1.01365,  -101.1250,  'SANTA RO',  11.500,  19
14099,  1,  10.160,  2.868,  0.000,  0.000,  4,  1.00736,  -82.2352,  'ODEM 0SE',  11.500,  21
14100,  1,  23.278,  6.538,  0.000,  0.000,  4,  1.01028,  -80.9595,  'CORPUS C',  11.500,  21
14101,  1,  75.739,  20.859,  0.000,  0.000,  4,  1.01326,  -86.6973,  'LAREDO 3',  11.500,  20
14102,  1,  16.056,  4.523,  0.000,  0.000,  4,  1.01543,  -93.2853,  'OLMITO 0',  11.500,  19
14103,  1,  106.572,  29.039,  0.000,  0.000,  4,  1.02740,  -104.1238,  'EDINBURG',  11.500,  19
14106,  1,  24.944,  7.002,  0.000,  0.000,  4,  1.00908,  -92.8269,  'PORT ISA',  11.500,  19
14107,  1,  66.846,  18.482,  0.000,  0.000,  4,  1.02392,  -102.4940,  'DONNA 0S',  11.500,  19
14108,  1,  14.266,  4.021,  0.000,  0.000,  4,  1.01266,  -79.2397,  'INGLESID',  11.500,  21
14109,  1,  55.363,  15.361,  0.000,  0.000,  4,  1.00673,  -82.3424,  'CORPUS C',  11.500,  21
14110,  1,  43.041,  12.003,  0.000,  0.000,  4,  1.01708,  -97.7314,  'LOS FRES',  11.500,  19
14111,  1,  78.558,  21.610,  0.000,  0.000,  4,  1.01147,  -101.5431,  'HARLINGE',  11.500,  19
14112,  1,  2.559,  0.724,  0.000,  0.000,  4,  1.02361,  -90.1965,  'RIVIERA ',  11.500,  21
14117,  1,  17.655,  4.969,  0.000,  0.000,  4,  1.01862,  -70.4992,  'JOURDANT',  11.500,  20
14118,  1,  11.131,  3.141,  0.000,  0.000,  4,  1.00493,  -87.3759,  'GEORGE W',  11.500,  21
14119,  1,  50.706,  14.096,  0.000,  0.000,  4,  1.00919,  -90.5085,  'ROMA 0SE',  11.500,  19
14120,  1,  27.283,  7.652,  0.000,  0.000,  4,  1.00858,  -81.1126,  'CORPUS C',  11.500,  21
14121,  1,  2.413,  0.683,  0.000,  0.000,  4,  1.02730,  -101.5932,  'SANTA MA',  11.500,  19
14122,  1,  112.811,  30.655,  0.000,  0.000,  4,  1.02268,  -103.2725,  'MCALLEN ',  11.500,  19
14123,  1,  42.799,  11.933,  0.000,  0.000,  4,  1.01019,  -82.8282,  'CORPUS C',  11.500,  21
14124,  1,  21.674,  6.093,  0.000,  0.000,  4,  1.01928,  -96.1939,  'FALFURRI',  11.500,  19
14125,  1,  2.651,  0.750,  0.000,  0.000,  4,  1.00112,  -71.4492,  'PETTUS 0',  11.500,  21
14126,  1,  94.914,  25.947,  0.000,  0.000,  4,  1.01208,  -91.3622,  'BROWNSVI',  11.500,  19
14127,  1,  61.526,  17.047,  0.000,  0.000,  4,  1.02736,  -88.9407,  'ALICE 0S',  11.500,  21
14128,  1,  100.996,  27.577,  0.000,  0.000,  4,  1.02740,  -101.4056,  'RIO GRAN',  11.500,  19
14129,  1,  8.567,  2.420,  0.000,  0.000,  4,  1.02951,  -89.1511,  'PREMONT ',  11.500,  20
14130,  1,  6.477,  1.831,  0.000,  0.000,  4,  1.02731,  -89.5916,  'FREER 0S',  11.500,  20
14132,  1,  21.384,  6.012,  0.000,  0.000,  4,  1.02353,  -75.5756,  'PEARSALL',  11.500,  20
14139,  1,  7.429,  2.099,  0.000,  0.000,  4,  1.00564,  -86.0097,  'SANDIA 0',  11.500,  21
14143,  1,  11.861,  3.346,  0.000,  0.000,  4,  1.01046,  -78.1206,  'DILLEY 0',  11.500,  20
14144,  1,  11.596,  3.271,  0.000,  0.000,  4,  1.00998,  -87.0851,  'ORANGE G',  11.500,  21
14145,  1,  29.242,  8.195,  0.000,  0.000,  4,  1.00965,  -80.4727,  'PORTLAND',  11.500,  21
14147,  1,  141.028,  37.933,  0.000,  0.000,  4,  1.02744,  -85.5450,  'LAREDO 4',  11.500,  20
14148,  1,  10.377,  2.929,  0.000,  0.000,  4,  1.00943,  -88.8054,  'THREE RI',  11.500,  20
14149,  1,  46.183,  12.855,  0.000,  0.000,  4,  0.99677,  -75.7386,  'ROCKPORT',  11.500,  21
14150,  1,  6.748,  1.907,  0.000,  0.000,  4,  1.00811,  -81.7119,  'CORPUS C',  11.500,  21
14154,  1,  23.708,  6.658,  0.000,  0.000,  4,  1.00861,  -99.8619,  'PENITAS ',  11.500,  19
14155,  1,  15.796,  4.450,  0.000,  0.000,  4,  1.01172,  -98.1542,  'SULLIVAN',  11.500,  19
14156,  1,  70.382,  19.422,  0.000,  0.000,  4,  1.01196,  -82.2748,  'CORPUS C',  11.500,  21
14157,  1,  97.511,  26.642,  0.000,  0.000,  4,  1.01821,  -102.1386,  'MISSION ',  11.500,  19
14159,  1,  24.423,  6.858,  0.000,  0.000,  4,  1.01356,  -80.1503,  'CORPUS C',  11.500,  21
14164,  1,  1.939,  0.549,  0.000,  0.000,  4,  1.01057,  -97.1368,  'GRULLA 0',  11.500,  19
14167,  1,  2.508,  0.710,  0.000,  0.000,  4,  1.01842,  -102.2044,  'HARGILL ',  11.500,  19
14168,  1,  4.846,  1.371,  0.000,  0.000,  4,  1.01281,  -80.3577,  'CORPUS C',  11.500,  21
14169,  1,  21.237,  5.969,  0.000,  0.000,  4,  1.00582,  -83.8914,  'MATHIS 0',  11.500,  21
14170,  1,  25.103,  7.046,  0.000,  0.000,  4,  1.00750,  -80.4532,  'ARANSAS ',  11.500,  21
14171,  1,  131.096,  35.386,  0.000,  0.000,  4,  1.02519,  -96.1960,  'SAN BENI',  11.500,  19
14172,  1,  30.477,  8.539,  0.000,  0.000,  4,  1.01615,  -71.2869,  'PLEASANT',  11.500,  20
14173,  1,  5.847,  1.653,  0.000,  0.000,  4,  0.99523,  -69.2659,  'REFUGIO ',  11.500,  21
14174,  1,  11.512,  3.248,  0.000,  0.000,  4,  1.02732,  -69.9626,  'LYTLE 0S',  11.500,  20
14175,  1,  2.613,  0.740,  0.000,  0.000,  4,  1.02730,  -87.3571,  'LAREDO 2',  11.500,  20
14178,  1,  10.948,  3.089,  0.000,  0.000,  4,  1.02731,  -72.9805,  'GOLIAD 0',  11.500,  21
14179,  1,  9.168,  2.589,  0.000,  0.000,  4,  1.02077,  -89.6327,  'SAN DIEG',  11.500,  20
14180,  1,  6.802,  1.922,  0.000,  0.000,  4,  1.00708,  -81.2001,  'PORT ARA',  11.500,  21
14182,  1,  18.325,  5.156,  0.000,  0.000,  4,  1.00301,  -75.7374,  'TAFT 1 1',  11.500,  21
14185,  1,  35.969,  10.057,  0.000,  0.000,  4,  1.01956,  -89.3551,  'ZAPATA 0',  11.500,  19
14186,  1,  24.979,  7.014,  0.000,  0.000,  4,  1.02471,  -102.5249,  'SANTA RO',  11.500,  19
14187,  1,  10.642,  3.003,  0.000,  0.000,  4,  1.00604,  -83.8479,  'COTULLA ',  11.500,  20
14188,  1,  1.370,  0.388,  0.000,  0.000,  4,  1.02680,  -82.7970,  'QUEMADO ',  11.500,  20
14189,  1,  23.943,  6.723,  0.000,  0.000,  4,  1.00042,  -80.9691,  'CARRIZO ',  11.500,  20
14190,  1,  101.998,  27.817,  0.000,  0.000,  4,  1.01615,  -86.6017,  'LAREDO 5',  11.500,  20
14191,  1,  34.846,  9.747,  0.000,  0.000,  4,  1.01451,  -93.3704,  'RAYMONDV',  11.500,  19
14193,  1,  139.469,  37.486,  0.000,  0.000,  4,  1.01477,  -88.9957,  'BROWNSVI',  11.500,  19
15003,  1,  1.865,  0.528,  0.000,  0.000,  5,  1.02175,  -74.7249,  'GARLAND ',  16.100,  16
15004,  1,  90.869,  24.725,  0.000,  0.000,  5,  0.93346,  -81.5791,  'KERENS 0',  16.100,  14
15005,  1,  5.005,  1.416,  0.000,  0.000,  5,  0.99077,  -78.2906,  'LIPAN 0S',  16.100,  18
15006,  1,  7.654,  2.163,  0.000,  0.000,  5,  1.02653,  -74.4297,  'DALLAS 2',  16.100,  16
15007,  1,  63.146,  17.482,  0.000,  0.000,  5,  1.02317,  -73.8667,  'DENTON 4',  16.100,  17
15008,  1,  47.868,  13.319,  0.000,  0.000,  5,  1.00747,  -76.6921,  'ALBANY 2',  16.100,  15
15009,  1,  6.272,  1.773,  0.000,  0.000,  5,  1.02493,  -75.3221,  'DALLAS 2',  16.100,  16
15010,  1,  39.463,  11.022,  0.000,  0.000,  5,  1.02588,  -74.7786,  'PLANO 2 ',  16.100,  16
15011,  1,  106.184,  28.632,  0.000,  0.000,  5,  0.91155,  -81.2337,  'THORNTON',  16.100,  13
15012,  1,  6.203,  1.753,  0.000,  0.000,  5,  1.02060,  -74.2959,  'DENTON 5',  16.100,  17
15013,  1,  59.665,  16.521,  0.000,  0.000,  5,  0.99771,  -79.3390,  'EARLY 0S',  16.100,  15
15014,  1,  15.565,  4.385,  0.000,  0.000,  5,  1.00856,  -77.6540,  'DECATUR ',  16.100,  17
15016,  1,  38.580,  10.779,  0.000,  0.000,  5,  1.02571,  -73.5184,  'KELLER 2',  16.100,  17
15017,  1,  134.270,  36.136,  0.000,  0.000,  5,  1.00862,  -76.1565,  'PONDER 0',  16.100,  17
15022,  1,  11.794,  3.327,  0.000,  0.000,  5,  1.02404,  -73.4414,  'ALEDO 1 ',  16.100,  17
15024,  1,  154.584,  42.058,  0.000,  0.000,  5,  0.94960,  -78.5897,  'GATESVIL',  16.100,  13
15025,  1,  23.084,  6.485,  0.000,  0.000,  5,  1.01965,  -72.2410,  'CLEBURNE',  16.100,  18
15026,  1,  42.295,  11.799,  0.000,  0.000,  5,  1.02011,  -74.6342,  'FORT WOR',  16.100,  17
15027,  1,  35.752,  9.997,  0.000,  0.000,  5,  1.01849,  -75.6092,  'FORT WOR',  16.100,  17
15028,  1,  42.705,  11.914,  0.000,  0.000,  5,  1.02417,  -74.3356,  'FORT WOR',  16.100,  17
15029,  1,  4.960,  1.403,  0.000,  0.000,  5,  0.99320,  -72.6349,  'TROY 0SE',  16.100,  13
15030,  1,  9.040,  2.553,  0.000,  0.000,  5,  1.01379,  -76.6210,  'SPRINGTO',  16.100,  12
15031,  1,  88.237,  24.191,  0.000,  0.000,  5,  1.01628,  -74.9661,  'PRINCETO',  16.100,  16
15032,  1,  30.268,  8.481,  0.000,  0.000,  5,  1.01844,  -74.6614,  'DALLAS 2',  16.100,  16
15034,  1,  34.186,  9.566,  0.000,  0.000,  5,  1.02014,  -72.6593,  'DALLAS 1',  16.100,  16
15043,  1,  41.750,  11.647,  0.000,  0.000,  5,  1.01351,  -75.6143,  'ROYSE CI',  16.100,  16
15044,  1,  51.368,  14.279,  0.000,  0.000,  5,  1.01536,  -74.7757,  'BOYD 0SE',  16.100,  17
15046,  1,  19.029,  5.355,  0.000,  0.000,  5,  1.02780,  -70.7282,  'STEPHENV',  16.100,  18
15048,  1,  61.183,  16.949,  0.000,  0.000,  5,  1.02115,  -72.2070,  'MANSFIEL',  16.100,  17
15050,  1,  136.022,  36.622,  0.000,  0.000,  5,  1.01836,  -74.3378,  'GREENVIL',  16.100,  16
15053,  1,  54.052,  15.015,  0.000,  0.000,  5,  1.02330,  -74.2190,  'PLANO 4 ',  16.100,  16
15054,  1,  122.167,  32.567,  0.000,  0.000,  5,  0.88499,  -84.9559,  'GROESBEC',  16.100,  14
15056,  1,  14.966,  4.218,  0.000,  0.000,  5,  1.02674,  -69.8192,  'GRAHAM 1',  16.100,  12
15062,  1,  24.843,  6.975,  0.000,  0.000,  5,  1.01442,  -80.1181,  'MABANK 2',  11.500,  14
15064,  1,  23.512,  6.605,  0.000,  0.000,  5,  1.02582,  -73.2148,  'ARLINGTO',  16.100,  17
15070,  1,  48.994,  13.633,  0.000,  0.000,  5,  1.01840,  -75.0328,  'DALLAS 4',  16.100,  17
15071,  1,  58.268,  16.146,  0.000,  0.000,  5,  1.00264,  -72.2951,  'WACO 3 0',  16.100,  13
15072,  1,  34.840,  9.747,  0.000,  0.000,  5,  1.02629,  -74.1612,  'DALLAS 1',  16.100,  16
15073,  1,  57.379,  15.913,  0.000,  0.000,  5,  1.01535,  -73.4715,  'BANGS 0S',  16.100,  15
15074,  1,  6.469,  1.829,  0.000,  0.000,  5,  1.01510,  -75.5347,  'PROSPER ',  16.100,  16
15075,  1,  10.895,  3.074,  0.000,  0.000,  5,  0.98559,  -75.4044,  'EVANT 0S',  16.100,  18
15077,  1,  1.254,  0.355,  0.000,  0.000,  5,  1.02730,  -78.7119,  'TERRELL ',  11.500,  16
15078,  1,  15.478,  4.361,  0.000,  0.000,  5,  1.02286,  -73.7782,  'AUBREY 0',  16.100,  17
15079,  1,  54.166,  15.037,  0.000,  0.000,  5,  1.00925,  -73.3198,  'WACO 4 0',  16.100,  13
15080,  1,  20.058,  5.638,  0.000,  0.000,  5,  0.98240,  -75.2897,  'LORENA 0',  16.100,  13
15081,  1,  20.822,  5.854,  0.000,  0.000,  5,  1.01403,  -71.5646,  'FORT HOO',  16.100,  13
15082,  1,  50.445,  14.032,  0.000,  0.000,  5,  1.02396,  -74.8637,  'ARLINGTO',  16.100,  17
15084,  1,  81.028,  22.286,  0.000,  0.000,  5,  1.02460,  -73.6597,  'MCKINNEY',  16.100,  16
15085,  1,  106.561,  28.999,  0.000,  0.000,  5,  1.01101,  -75.3595,  'DALLAS 3',  16.100,  17
15086,  1,  37.803,  10.563,  0.000,  0.000,  5,  1.02059,  -74.6664,  'ARLINGTO',  16.100,  17
15087,  1,  57.214,  15.833,  0.000,  0.000,  5,  0.97241,  -77.4473,  'MILFORD ',  16.100,  14
15090,  1,  1.880,  0.532,  0.000,  0.000,  5,  1.02730,  -75.1470,  'DALLAS 1',  16.100,  16
15091,  1,  64.714,  17.821,  0.000,  0.000,  5,  0.93808,  -80.7264,  'FROST 0S',  16.100,  14
15092,  1,  2.484,  0.703,  0.000,  0.000,  5,  1.01808,  -74.2360,  'GRANDVIE',  16.100,  14
15093,  1,  8.155,  2.304,  0.000,  0.000,  5,  1.02731,  -76.1003,  'HASLET 0',  16.100,  17
15094,  1,  53.160,  14.770,  0.000,  0.000,  5,  1.01252,  -72.2111,  'BARDWELL',  16.100,  14
15095,  1,  1.294,  0.366,  0.000,  0.000,  5,  1.02326,  -74.5603,  'LAKE DAL',  16.100,  17
15096,  1,  18.511,  5.210,  0.000,  0.000,  5,  1.02487,  -74.3843,  'PLANO 1 ',  16.100,  16
15097,  1,  38.913,  10.870,  0.000,  0.000,  5,  1.02411,  -74.0214,  'EULESS 2',  16.100,  17
15098,  1,  62.446,  17.296,  0.000,  0.000,  5,  1.02736,  -75.3716,  'FORT WOR',  16.100,  17
15099,  1,  118.029,  32.023,  0.000,  0.000,  5,  1.02742,  -75.8083,  'FLOWER M',  16.100,  17
15100,  1,  48.559,  13.515,  0.000,  0.000,  5,  1.01915,  -74.5620,  'DALLAS 1',  16.100,  16
15101,  1,  17.628,  4.960,  0.000,  0.000,  5,  0.99017,  -79.3882,  'COMANCHE',  16.100,  15
15103,  1,  15.795,  4.450,  0.000,  0.000,  5,  1.02651,  -73.7850,  'RICHARDS',  16.100,  16
15104,  1,  144.850,  38.870,  0.000,  0.000,  5,  1.01910,  -74.2347,  'FORT WOR',  16.100,  17
15105,  1,  55.880,  15.512,  0.000,  0.000,  5,  1.02171,  -74.9917,  'IRVING 1',  16.100,  17
15108,  1,  72.735,  20.069,  0.000,  0.000,  5,  1.02737,  -74.0795,  'DALLAS 4',  16.100,  17
15109,  1,  23.366,  6.563,  0.000,  0.000,  5,  1.00630,  -75.2727,  'LANCASTE',  16.100,  16
15110,  1,  37.381,  10.440,  0.000,  0.000,  5,  0.99269,  -76.6790,  'PALO PIN',  16.100,  12
15111,  1,  2.080,  0.589,  0.000,  0.000,  5,  1.02589,  -74.8238,  'ADDISON ',  16.100,  16
15112,  1,  25.955,  7.280,  0.000,  0.000,  5,  0.98312,  -77.0285,  'HICO 0SE',  16.100,  18
15113,  1,  11.015,  3.108,  0.000,  0.000,  5,  1.01804,  -76.1963,  'KRUM 0SE',  16.100,  17
15114,  1,  17.729,  4.989,  0.000,  0.000,  5,  0.99947,  -76.8272,  'KAUFMAN ',  16.100,  16
15115,  1,  41.282,  11.520,  0.000,  0.000,  5,  1.02203,  -76.0048,  'CADDO MI',  16.100,  16
15116,  1,  10.849,  3.062,  0.000,  0.000,  5,  1.02566,  -74.3602,  'PLANO 7 ',  16.100,  16
15117,  1,  119.009,  32.248,  0.000,  0.000,  5,  1.01696,  -75.3678,  'FORT WOR',  16.100,  17
15118,  1,  69.765,  19.233,  0.000,  0.000,  5,  0.98573,  -78.9617,  'BAIRD 0S',  16.100,  15
15119,  1,  7.805,  2.205,  0.000,  0.000,  5,  1.02060,  -71.3803,  'PERRIN 0',  16.100,  12
15121,  1,  3.479,  0.984,  0.000,  0.000,  5,  1.02751,  -72.0460,  'BROWNWOO',  16.100,  15
15122,  1,  61.697,  17.090,  0.000,  0.000,  5,  1.02291,  -75.1482,  'DALLAS 6',  16.100,  16
15124,  1,  51.976,  14.395,  0.000,  0.000,  5,  0.93554,  -77.7895,  'MARLIN 1',  11.500,  13
15125,  1,  21.058,  5.921,  0.000,  0.000,  5,  1.02452,  -73.7097,  'ARLINGTO',  16.100,  17
15126,  1,  44.350,  12.364,  0.000,  0.000,  5,  1.02230,  -75.1999,  'DALLAS 8',  16.100,  16
15127,  1,  109.051,  29.549,  0.000,  0.000,  5,  0.96713,  -79.1002,  'JONESBOR',  16.100,  18
15128,  1,  3.036,  0.859,  0.000,  0.000,  5,  1.01883,  -75.0677,  'DALLAS 3',  16.100,  16
15129,  1,  71.792,  19.792,  0.000,  0.000,  5,  1.00120,  -76.0361,  'GOLDTHWA',  16.100,  18
15130,  1,  6.414,  1.813,  0.000,  0.000,  5,  1.02493,  -74.0326,  'PLANO 5 ',  16.100,  16
15132,  1,  65.659,  18.157,  0.000,  0.000,  5,  1.01876,  -69.8064,  'BELTON 1',  16.100,  13
15133,  1,  59.857,  16.560,  0.000,  0.000,  5,  0.98111,  -78.6688,  'TOLAR 0S',  16.100,  18
15134,  1,  9.399,  2.654,  0.000,  0.000,  5,  1.01040,  -77.3604,  'BRECKENR',  16.100,  15
15135,  1,  19.019,  5.351,  0.000,  0.000,  5,  1.01833,  -77.6628,  'EASTLAND',  16.100,  15
15136,  1,  15.809,  4.452,  0.000,  0.000,  5,  0.98962,  -75.6477,  'COOPER 0',  16.100,  16
15138,  1,  4.617,  1.306,  0.000,  0.000,  5,  1.01065,  -72.3100,  'WACO 1 1',  16.100,  13
15139,  1,  56.436,  15.666,  0.000,  0.000,  5,  1.02736,  -75.1695,  'DALLAS 4',  16.100,  16
15140,  1,  60.791,  16.786,  0.000,  0.000,  5,  0.94877,  -78.8032,  'GATESVIL',  16.100,  13
15141,  1,  4.611,  1.304,  0.000,  0.000,  5,  1.00855,  -75.7623,  'ANNA 0SE',  16.100,  16
15142,  1,  21.429,  6.020,  0.000,  0.000,  5,  0.98093,  -74.7897,  'MOODY 0S',  16.100,  13
15143,  1,  8.152,  2.303,  0.000,  0.000,  5,  1.02504,  -73.5996,  'FORT WOR',  16.100,  17
15144,  1,  50.643,  14.065,  0.000,  0.000,  5,  0.98464,  -74.6528,  'WACO 6 0',  16.100,  13
15145,  1,  46.333,  12.907,  0.000,  0.000,  5,  1.02291,  -74.3696,  'GRAND PR',  16.100,  17
15146,  1,  80.229,  22.066,  0.000,  0.000,  5,  1.01977,  -74.6234,  'ROWLETT ',  16.100,  16
15147,  1,  63.867,  17.674,  0.000,  0.000,  5,  1.01922,  -75.1380,  'PLANO 6 ',  16.100,  16
15148,  1,  61.781,  17.112,  0.000,  0.000,  5,  1.02118,  -75.0934,  'IRVING 5',  16.100,  17
15149,  1,  50.649,  14.086,  0.000,  0.000,  5,  1.02067,  -75.1743,  'DALLAS 7',  16.100,  16
15150,  1,  63.052,  17.446,  0.000,  0.000,  5,  1.01608,  -72.2475,  'BRYSON 2',  16.100,  12
15151,  1,  3.210,  0.908,  0.000,  0.000,  5,  0.97821,  -77.9999,  'MORGAN 0',  16.100,  18
15152,  1,  2.749,  0.778,  0.000,  0.000,  5,  1.01977,  -74.7732,  'SACHSE 0',  16.100,  16
15153,  1,  52.068,  14.471,  0.000,  0.000,  5,  1.01741,  -73.3346,  'PARADISE',  16.100,  12
15154,  1,  13.160,  3.709,  0.000,  0.000,  5,  0.97242,  -77.9074,  'RIO VIST',  16.100,  18
15155,  1,  10.212,  2.883,  0.000,  0.000,  5,  1.01324,  -77.6146,  'STRAWN 0',  16.100,  12
15156,  1,  3.695,  1.045,  0.000,  0.000,  5,  0.99479,  -79.3438,  'MAY-00SE',  16.100,  15
15157,  1,  4.863,  1.375,  0.000,  0.000,  5,  1.00950,  -75.1860,  'DESOTO 0',  16.100,  17
15158,  1,  90.935,  24.917,  0.000,  0.000,  5,  1.02393,  -74.3946,  'MESQUITE',  16.100,  16
15159,  1,  123.142,  32.987,  0.000,  0.000,  5,  0.92417,  -79.3599,  'ROSEBUD ',  16.100,  13
15160,  1,  6.832,  1.931,  0.000,  0.000,  5,  1.02567,  -73.4323,  'DENTON 2',  16.100,  17
15161,  1,  29.392,  8.240,  0.000,  0.000,  5,  1.02733,  -74.9533,  'DALLAS 4',  16.100,  16
15162,  1,  119.628,  31.919,  0.000,  0.000,  5,  0.88254,  -85.1868,  'AXTELL 0',  16.100,  14
15163,  1,  3.596,  1.018,  0.000,  0.000,  5,  1.01371,  -70.9424,  'NOLANVIL',  16.100,  13
15165,  1,  10.765,  3.038,  0.000,  0.000,  5,  1.02714,  -73.2249,  'DENTON 1',  16.100,  17
15168,  1,  44.838,  12.497,  0.000,  0.000,  5,  1.02306,  -75.3862,  'DALLAS 3',  16.100,  16
15171,  1,  96.395,  26.165,  0.000,  0.000,  5,  0.92330,  -82.2931,  'MERTENS ',  16.100,  14
15172,  1,  0.569,  0.161,  0.000,  0.000,  5,  1.02730,  -76.2372,  'WEATHERF',  16.100,  12
15173,  1,  55.778,  15.485,  0.000,  0.000,  5,  1.02378,  -74.2219,  'PLANO 3 ',  16.100,  16
15174,  1,  110.003,  29.623,  0.000,  0.000,  5,  0.91546,  -82.9330,  'MALONE 0',  16.100,  14
15175,  1,  2.729,  0.773,  0.000,  0.000,  5,  1.02581,  -73.7410,  'DENTON 3',  16.100,  17
15176,  1,  68.976,  19.033,  0.000,  0.000,  5,  0.99949,  -75.0616,  'GRAFORD ',  16.100,  12
15177,  1,  5.855,  1.655,  0.000,  0.000,  5,  1.01846,  -74.4682,  'ARLINGTO',  16.100,  17
15178,  1,  60.228,  16.688,  0.000,  0.000,  5,  1.01725,  -74.9947,  'ROCKWALL',  16.100,  16
15180,  1,  62.419,  17.283,  0.000,  0.000,  5,  1.01987,  -70.6299,  'CORSICAN',  16.100,  14
15181,  1,  47.507,  13.228,  0.000,  0.000,  5,  1.02070,  -74.8489,  'GARLAND ',  16.100,  16
15182,  1,  133.392,  35.660,  0.000,  0.000,  5,  0.94509,  -79.2388,  'GATESVIL',  16.100,  13
15183,  1,  2.005,  0.568,  0.000,  0.000,  5,  1.02611,  -74.9370,  'CARROLLT',  16.100,  16
15184,  1,  84.460,  23.185,  0.000,  0.000,  5,  1.01391,  -76.2687,  'FORT WOR',  16.100,  17
15185,  1,  88.317,  24.211,  0.000,  0.000,  5,  1.01612,  -75.9308,  'RHOME 0S',  16.100,  17
15186,  1,  20.828,  5.856,  0.000,  0.000,  5,  1.01251,  -74.1694,  'VENUS 0S',  16.100,  17
15187,  1,  14.169,  3.994,  0.000,  0.000,  5,  1.02380,  -71.1763,  'OLNEY 2 ',  16.100,  12
15188,  1,  12.411,  3.501,  0.000,  0.000,  5,  1.02139,  -74.8225,  'CARROLLT',  16.100,  16
15189,  1,  37.039,  10.353,  0.000,  0.000,  5,  1.02143,  -74.9961,  'DALLAS 2',  16.100,  16
15190,  1,  56.368,  15.630,  0.000,  0.000,  5,  1.00564,  -78.5769,  'GORDON 0',  16.100,  12
15191,  1,  2.406,  0.681,  0.000,  0.000,  5,  0.98228,  -78.0836,  'MERIDIAN',  16.100,  18
15193,  1,  5.517,  1.560,  0.000,  0.000,  5,  1.02679,  -68.4430,  'KILLEEN ',  16.100,  13
15194,  1,  83.150,  22.843,  0.000,  0.000,  5,  1.01798,  -74.6791,  'DUNCANVI',  16.100,  17
15195,  1,  44.648,  12.446,  0.000,  0.000,  5,  1.02369,  -75.0768,  'ARGYLE 0',  16.100,  17
15199,  1,  39.962,  11.157,  0.000,  0.000,  5,  1.02076,  -75.1425,  'FORT WOR',  16.100,  17
15200,  1,  14.027,  3.953,  0.000,  0.000,  5,  0.99128,  -77.6511,  'MINERAL ',  16.100,  12
15201,  1,  62.596,  17.230,  0.000,  0.000,  5,  0.91677,  -79.7342,  'COOLIDGE',  16.100,  14
15202,  1,  3.780,  1.070,  0.000,  0.000,  5,  0.99685,  -74.7137,  'RICE 0SE',  16.100,  14
15203,  1,  7.215,  2.039,  0.000,  0.000,  5,  1.02387,  -74.8118,  'DALLAS 3',  16.100,  16
15209,  1,  122.768,  33.034,  0.000,  0.000,  5,  0.96568,  -77.5668,  'WALNUT S',  16.100,  18
15210,  1,  3.073,  0.870,  0.000,  0.000,  5,  1.02392,  -74.2882,  'BEDFORD ',  16.100,  17
15211,  1,  31.620,  8.825,  0.000,  0.000,  5,  0.88858,  -84.4117,  'HUBBARD ',  16.100,  14
15212,  1,  5.293,  1.496,  0.000,  0.000,  5,  0.99820,  -75.5904,  'FERRIS 0',  16.100,  14
15213,  1,  29.318,  8.218,  0.000,  0.000,  5,  1.02087,  -74.6054,  'GARLAND ',  16.100,  16
15214,  1,  86.187,  23.648,  0.000,  0.000,  5,  1.01672,  -75.0135,  'DALLAS 3',  16.100,  16
15215,  1,  63.844,  17.664,  0.000,  0.000,  5,  1.01517,  -74.9505,  'PILOT PO',  16.100,  16
15216,  1,  16.386,  4.615,  0.000,  0.000,  5,  1.02069,  -75.1526,  'FORT WOR',  16.100,  17
15217,  1,  37.612,  10.513,  0.000,  0.000,  5,  1.02734,  -74.8710,  'NORTH RI',  16.100,  17
15218,  1,  72.950,  20.109,  0.000,  0.000,  5,  1.01088,  -76.3875,  'JUSTIN 0',  16.100,  17
15219,  1,  27.814,  7.800,  0.000,  0.000,  5,  1.01022,  -75.6715,  'SCURRY 0',  16.100,  14
15220,  1,  9.789,  2.764,  0.000,  0.000,  5,  1.01934,  -76.6176,  'SANGER 0',  16.100,  17
15221,  1,  38.197,  10.671,  0.000,  0.000,  5,  1.01671,  -71.4832,  'KILLEEN ',  16.100,  13
15222,  1,  65.364,  18.044,  0.000,  0.000,  5,  0.98167,  -77.7181,  'MABANK 1',  16.100,  14
15223,  1,  26.554,  7.427,  0.000,  0.000,  5,  0.88610,  -85.0601,  'MEXIA 0S',  16.100,  14
15224,  1,  25.911,  7.273,  0.000,  0.000,  5,  1.02481,  -74.6992,  'CARROLLT',  16.100,  16
15225,  1,  87.891,  24.104,  0.000,  0.000,  5,  1.01971,  -76.5064,  'NEVADA 0',  16.100,  16
15226,  1,  10.484,  2.958,  0.000,  0.000,  5,  0.99806,  -78.0038,  'ZEPHYR 0',  16.100,  15
15227,  1,  4.441,  1.256,  0.000,  0.000,  5,  1.01103,  -76.7317,  'TERRELL ',  16.100,  16
15228,  1,  55.966,  15.532,  0.000,  0.000,  5,  1.01790,  -73.8567,  'DALLAS 1',  16.100,  16
15229,  1,  75.987,  20.932,  0.000,  0.000,  5,  1.01862,  -74.7242,  'DALLAS 1',  16.100,  16
15230,  1,  26.532,  7.445,  0.000,  0.000,  5,  1.02343,  -75.0683,  'DALLAS 2',  16.100,  16
15231,  1,  57.276,  15.858,  0.000,  0.000,  5,  0.97675,  -78.6599,  'HAMILTON',  16.100,  18
15232,  1,  10.611,  2.995,  0.000,  0.000,  5,  1.02460,  -75.1284,  'ARLINGTO',  16.100,  17
15233,  1,  40.344,  11.264,  0.000,  0.000,  5,  1.02446,  -74.6636,  'EULESS 1',  16.100,  17
15234,  1,  75.023,  20.675,  0.000,  0.000,  5,  1.01937,  -74.3168,  'FRISCO 1',  16.100,  16
15235,  1,  101.487,  27.656,  0.000,  0.000,  5,  1.00452,  -72.1016,  'SALADO 0',  16.100,  13
15244,  1,  15.153,  4.270,  0.000,  0.000,  5,  1.01998,  -75.2292,  'FORT WOR',  16.100,  17
15245,  1,  43.349,  12.089,  0.000,  0.000,  5,  1.02337,  -75.4529,  'GRAPEVIN',  16.100,  17
15246,  1,  106.425,  28.890,  0.000,  0.000,  5,  0.98187,  -75.3680,  'GLEN ROS',  16.100,  18
15247,  1,  14.382,  4.052,  0.000,  0.000,  5,  0.96788,  -77.8567,  'KOPPERL ',  16.100,  18
15248,  1,  2.274,  0.644,  0.000,  0.000,  5,  1.02427,  -74.3353,  'BEDFORD ',  16.100,  17
15249,  1,  71.239,  19.659,  0.000,  0.000,  5,  1.01899,  -74.5766,  'FORT WOR',  16.100,  17
15250,  1,  126.052,  34.075,  0.000,  0.000,  5,  1.02051,  -73.9040,  'DALLAS 5',  16.100,  16
15251,  1,  121.213,  32.836,  0.000,  0.000,  5,  1.02337,  -74.8202,  'GRAND PR',  16.100,  17
15252,  1,  95.577,  26.142,  0.000,  0.000,  5,  1.02279,  -75.1344,  'DALLAS 2',  16.100,  16
15253,  1,  52.888,  14.698,  0.000,  0.000,  5,  1.02255,  -74.5016,  'FLOWER M',  16.100,  17
15254,  1,  82.696,  22.726,  0.000,  0.000,  5,  1.02145,  -74.8630,  'ROANOKE ',  16.100,  17
15255,  1,  50.963,  14.158,  0.000,  0.000,  5,  0.99157,  -78.5134,  'MILLSAP ',  16.100,  12
15256,  1,  6.132,  1.734,  0.000,  0.000,  5,  0.98787,  -75.8341,  'FORRESTO',  16.100,  14
15257,  1,  0.808,  0.229,  0.000,  0.000,  5,  0.97271,  -77.2547,  'ITALY 0S',  16.100,  14
15258,  1,  5.387,  1.523,  0.000,  0.000,  5,  1.01893,  -74.6615,  'FORNEY 0',  16.100,  16
15259,  1,  83.669,  22.974,  0.000,  0.000,  5,  1.01683,  -76.1463,  'LAVON 0S',  16.100,  16
15264,  1,  6.379,  1.803,  0.000,  0.000,  5,  1.02731,  -77.7194,  'DE LEON ',  16.100,  15
15265,  1,  10.697,  3.019,  0.000,  0.000,  5,  1.02569,  -73.9815,  'KELLER 1',  16.100,  17
15266,  1,  59.392,  16.467,  0.000,  0.000,  5,  1.02477,  -74.3171,  'CEDAR HI',  16.100,  17
15267,  1,  85.562,  23.398,  0.000,  0.000,  5,  0.96467,  -77.7880,  'MC GREGO',  16.100,  13
15268,  1,  24.978,  7.008,  0.000,  0.000,  5,  0.98431,  -76.6970,  'COMMERCE',  16.100,  16
15269,  1,  27.630,  7.748,  0.000,  0.000,  5,  1.00822,  -72.9375,  'MIDLOTHI',  16.100,  17
15270,  1,  52.415,  14.510,  0.000,  0.000,  5,  0.92904,  -80.2404,  'WEST 0SE',  16.100,  13
15271,  1,  19.563,  5.500,  0.000,  0.000,  5,  0.97170,  -74.2329,  'BARTLETT',  16.100,  13
15272,  1,  7.484,  2.115,  0.000,  0.000,  5,  1.02218,  -75.0563,  'DALLAS 1',  16.100,  16
15273,  1,  12.325,  3.477,  0.000,  0.000,  5,  1.02710,  -74.8568,  'COPPELL ',  16.100,  17
15274,  1,  73.004,  20.126,  0.000,  0.000,  5,  1.01066,  -74.9597,  'WILMER 0',  16.100,  16
15275,  1,  10.076,  2.840,  0.000,  0.000,  5,  0.89476,  -84.2672,  'DAWSON 0',  16.100,  14
15276,  1,  3.164,  0.895,  0.000,  0.000,  5,  0.94718,  -76.0664,  'MART 0SE',  16.100,  14
15277,  1,  5.715,  1.616,  0.000,  0.000,  5,  1.01876,  -74.9428,  'LITTLE E',  16.100,  16
15278,  1,  59.168,  16.388,  0.000,  0.000,  5,  1.00095,  -70.6926,  'TEMPLE 2',  16.100,  13
15280,  1,  25.277,  7.095,  0.000,  0.000,  5,  1.01368,  -69.3189,  'TEMPLE 1',  16.100,  13
15284,  1,  42.648,  11.893,  0.000,  0.000,  5,  1.01318,  -75.7095,  'QUINLAN ',  16.100,  16
15285,  1,  32.307,  9.041,  0.000,  0.000,  5,  1.00204,  -76.2092,  'CHICO 0S',  16.100,  12
15286,  1,  8.468,  2.392,  0.000,  0.000,  5,  0.99926,  -74.6773,  'DUBLIN 2',  16.100,  18
15287,  1,  23.209,  6.520,  0.000,  0.000,  5,  1.02157,  -74.4741,  'ARLINGTO',  16.100,  17
15288,  1,  124.601,  33.572,  0.000,  0.000,  5,  0.98236,  -76.9739,  'WOLFE CI',  16.100,  16
15289,  1,  6.497,  1.837,  0.000,  0.000,  5,  1.02731,  -74.6985,  'DALLAS 2',  16.100,  16
15290,  1,  63.497,  17.534,  0.000,  0.000,  5,  0.97290,  -77.6293,  'WHITNEY ',  16.100,  18
15291,  1,  15.004,  4.228,  0.000,  0.000,  5,  1.02035,  -75.7931,  'FORT WOR',  16.100,  17
15292,  1,  157.911,  43.168,  0.000,  0.000,  5,  1.01595,  -75.5125,  'FORT WOR',  16.100,  17
15293,  1,  68.360,  18.879,  0.000,  0.000,  5,  1.01210,  -72.9687,  'JOSHUA 0',  16.100,  18
15294,  1,  44.172,  12.315,  0.000,  0.000,  5,  1.02256,  -75.1908,  'DALLAS 1',  16.100,  16
15296,  1,  87.770,  24.077,  0.000,  0.000,  5,  1.02270,  -73.4085,  'MCKINNEY',  16.100,  16
15305,  1,  65.239,  18.050,  0.000,  0.000,  5,  1.02605,  -73.7349,  'ALLEN 1 ',  16.100,  16
15306,  1,  116.484,  31.608,  0.000,  0.000,  5,  1.02173,  -74.7538,  'ALEDO 2 ',  16.100,  17
15307,  1,  45.154,  12.585,  0.000,  0.000,  5,  1.02542,  -74.4687,  'THE COLO',  16.100,  16
15308,  1,  67.237,  18.583,  0.000,  0.000,  5,  1.02049,  -74.3214,  'SUNNYVAL',  16.100,  16
15309,  1,  8.185,  2.312,  0.000,  0.000,  5,  1.02038,  -75.0589,  'DALLAS 1',  16.100,  16
15310,  1,  67.360,  18.621,  0.000,  0.000,  5,  1.02473,  -75.1454,  'FORT WOR',  16.100,  17
15311,  1,  36.507,  10.207,  0.000,  0.000,  5,  1.02462,  -75.3435,  'DALLAS 3',  16.100,  16
15312,  1,  32.418,  9.075,  0.000,  0.000,  5,  1.01318,  -76.1360,  'AZLE 0SE',  16.100,  17
15313,  1,  90.318,  24.746,  0.000,  0.000,  5,  1.01859,  -73.2319,  'HUTCHINS',  16.100,  16
15314,  1,  8.321,  2.350,  0.000,  0.000,  5,  0.96513,  -77.6088,  'VALLEY M',  16.100,  13
15315,  1,  5.882,  1.663,  0.000,  0.000,  5,  1.01182,  -75.7806,  'DENTON 6',  16.100,  17
15316,  1,  24.159,  6.786,  0.000,  0.000,  5,  1.02733,  -74.7440,  'MESQUITE',  16.100,  16
15323,  1,  149.814,  40.144,  0.000,  0.000,  5,  1.02337,  -73.9725,  'DALLAS 2',  16.100,  17
15327,  1,  165.109,  44.664,  0.000,  0.000,  5,  0.88975,  -83.6539,  'MOUNT CA',  16.100,  14
15328,  1,  2.208,  0.625,  0.000,  0.000,  5,  0.98713,  -75.4820,  'RIESEL 2',  16.100,  13
15329,  1,  9.326,  2.633,  0.000,  0.000,  5,  1.01633,  -74.7569,  'DALLAS 1',  16.100,  16
15330,  1,  94.015,  25.730,  0.000,  0.000,  5,  1.02305,  -74.2046,  'ARLINGTO',  16.100,  17
15331,  1,  39.528,  11.034,  0.000,  0.000,  5,  1.00681,  -75.9437,  'CELINA 0',  16.100,  16
15332,  1,  13.106,  3.696,  0.000,  0.000,  5,  1.02126,  -75.8732,  'FORT WOR',  16.100,  17
15333,  1,  93.870,  25.658,  0.000,  0.000,  5,  1.00412,  -75.3769,  'RED OAK ',  16.100,  14
15334,  1,  70.473,  19.434,  0.000,  0.000,  5,  0.99884,  -76.6340,  'CLYDE 0S',  16.100,  15
15335,  1,  22.850,  6.421,  0.000,  0.000,  5,  1.02106,  -75.0762,  'IRVING 2',  16.100,  17
15336,  1,  113.407,  30.805,  0.000,  0.000,  5,  1.02049,  -74.2510,  'ROWLETT ',  16.100,  16
15337,  1,  61.333,  16.986,  0.000,  0.000,  5,  1.01494,  -71.9028,  'JACKSBOR',  16.100,  12
15338,  1,  13.278,  3.744,  0.000,  0.000,  5,  1.01104,  -74.3204,  'GRANBURY',  16.100,  18
15339,  1,  55.134,  15.312,  0.000,  0.000,  5,  1.02736,  -75.4255,  'SOUTHLAK',  16.100,  17
15340,  1,  42.897,  11.965,  0.000,  0.000,  5,  1.02117,  -75.1546,  'DALLAS 2',  16.100,  16
15341,  1,  30.578,  8.568,  0.000,  0.000,  5,  1.02635,  -74.2951,  'LEWISVIL',  16.100,  17
15344,  1,  21.390,  6.014,  0.000,  0.000,  5,  1.02589,  -75.2160,  'DALLAS 3',  16.100,  16
15345,  1,  85.328,  23.339,  0.000,  0.000,  5,  0.96598,  -78.3645,  'HILLSBOR',  16.100,  14
15346,  1,  25.368,  7.122,  0.000,  0.000,  5,  1.02733,  -75.1734,  'FORT WOR',  16.100,  17
15347,  1,  75.021,  20.636,  0.000,  0.000,  5,  0.98688,  -78.8513,  'CISCO 0S',  16.100,  15
15348,  1,  17.157,  4.828,  0.000,  0.000,  5,  0.98518,  -75.9527,  'ITASCA 0',  16.100,  14
15349,  1,  7.406,  2.093,  0.000,  0.000,  5,  1.01790,  -74.2228,  'LANCASTE',  16.100,  16
15351,  1,  61.501,  17.037,  0.000,  0.000,  5,  1.02263,  -73.6547,  'GARLAND ',  16.100,  16
15352,  1,  120.107,  32.539,  0.000,  0.000,  5,  1.01938,  -74.8033,  'DALLAS 9',  16.100,  16
15353,  1,  28.757,  8.063,  0.000,  0.000,  5,  1.02301,  -74.3433,  'DUNCANVI',  16.100,  17
15354,  1,  38.471,  10.747,  0.000,  0.000,  5,  1.01818,  -75.4852,  'MESQUITE',  16.100,  16
15355,  1,  52.993,  14.721,  0.000,  0.000,  5,  1.00723,  -73.8197,  'MAYPEARL',  16.100,  14
15356,  1,  2.762,  0.782,  0.000,  0.000,  5,  1.02662,  -74.9619,  'GARLAND ',  16.100,  16
15357,  1,  87.372,  23.973,  0.000,  0.000,  5,  1.02364,  -74.0894,  'ALLEN 2 ',  16.100,  16
15362,  1,  55.786,  15.485,  0.000,  0.000,  5,  1.02038,  -70.9288,  'BRIDGEPO',  16.100,  12
15370,  1,  23.325,  6.553,  0.000,  0.000,  5,  1.02357,  -74.2348,  'LEWISVIL',  16.100,  17
15371,  1,  52.667,  14.632,  0.000,  0.000,  5,  1.01407,  -74.0940,  'SEAGOVIL',  16.100,  16
15372,  1,  47.275,  13.166,  0.000,  0.000,  5,  1.02456,  -75.0923,  'DALLAS 3',  16.100,  16
15373,  1,  27.586,  7.737,  0.000,  0.000,  5,  1.01818,  -75.6145,  'HALTOM C',  16.100,  17
15374,  1,  98.804,  26.989,  0.000,  0.000,  5,  1.02187,  -73.7355,  'BALCH SP',  16.100,  16
15375,  1,  59.142,  16.398,  0.000,  0.000,  5,  1.02291,  -75.0643,  'FORT WOR',  16.100,  17
15376,  1,  42.394,  11.827,  0.000,  0.000,  5,  1.02144,  -74.3485,  'DALLAS 4',  16.100,  17
15377,  1,  36.454,  10.189,  0.000,  0.000,  5,  1.01323,  -72.0894,  'KILLEEN ',  16.100,  13
15378,  1,  39.358,  10.988,  0.000,  0.000,  5,  1.00893,  -74.3752,  'WACO 5 0',  16.100,  13
15379,  1,  50.416,  14.023,  0.000,  0.000,  5,  1.02229,  -75.3209,  'FORT WOR',  16.100,  17
15381,  1,  131.826,  35.532,  0.000,  0.000,  5,  1.01334,  -72.5265,  'ENNIS 1S',  16.100,  14
15385,  1,  58.734,  16.287,  0.000,  0.000,  5,  1.02310,  -73.0186,  'DALLAS 3',  16.100,  16
15386,  1,  176.924,  48.404,  0.000,  0.000,  5,  1.02739,  -75.0227,  'RICHARDS',  16.100,  16
15387,  1,  48.619,  13.529,  0.000,  0.000,  5,  1.01670,  -76.0268,  'FORT WOR',  16.100,  17
15389,  1,  42.574,  11.868,  0.000,  0.000,  5,  0.99874,  -72.8905,  'WACO 2 1',  16.100,  13
15392,  1,  58.125,  16.031,  0.000,  0.000,  5,  0.91163,  -81.8362,  'ROGERS 2',  11.500,  13
15393,  1,  3.736,  1.057,  0.000,  0.000,  5,  0.98941,  -74.8169,  'CHINA SP',  16.100,  13
15400,  1,  7.014,  1.982,  0.000,  0.000,  5,  1.01685,  -74.3553,  'MCKINNEY',  16.100,  16
15402,  1,  52.192,  14.505,  0.000,  0.000,  5,  1.01701,  -71.3570,  'GRANBURY',  16.100,  18
15407,  1,  48.417,  13.456,  0.000,  0.000,  5,  0.97988,  -77.9396,  'CLIFTON ',  16.100,  18
15408,  1,  13.948,  3.932,  0.000,  0.000,  5,  1.01755,  -75.6920,  'FARMERSV',  16.100,  16
15409,  1,  23.700,  6.657,  0.000,  0.000,  5,  1.01740,  -74.9824,  'ARLINGTO',  16.100,  17
15411,  1,  77.964,  21.471,  0.000,  0.000,  5,  1.02738,  -70.6693,  'KILLEEN ',  16.100,  13
15412,  1,  57.312,  15.898,  0.000,  0.000,  5,  1.01924,  -75.2075,  'WYLIE 0S',  16.100,  16
15420,  1,  115.306,  31.301,  0.000,  0.000,  5,  1.02259,  -74.2413,  'FORT WOR',  16.100,  17
15421,  1,  7.879,  2.225,  0.000,  0.000,  5,  1.02731,  -76.2240,  'JOSEPHIN',  16.100,  16
15422,  1,  1.947,  0.551,  0.000,  0.000,  5,  1.02731,  -74.5388,  'LEWSIVIL',  16.100,  17
15425,  1,  83.566,  22.955,  0.000,  0.000,  5,  1.01948,  -74.8437,  'DALLAS 4',  16.100,  16
15426,  1,  32.126,  8.987,  0.000,  0.000,  5,  0.97830,  -77.5216,  'KEMP 0SE',  16.100,  14
15427,  1,  30.625,  8.577,  0.000,  0.000,  5,  1.00018,  -74.8544,  'WAXAHACH',  16.100,  14
15428,  1,  15.659,  4.412,  0.000,  0.000,  5,  1.02455,  -73.9688,  'HURST 0S',  16.100,  17
15429,  1,  43.432,  12.111,  0.000,  0.000,  5,  1.01827,  -76.0345,  'FORT WOR',  16.100,  17
15430,  1,  115.946,  31.451,  0.000,  0.000,  5,  1.01554,  -76.9800,  'WEATHERF',  16.100,  12
15431,  1,  42.056,  11.734,  0.000,  0.000,  5,  1.02183,  -74.5723,  'ROCKWALL',  16.100,  16
15432,  1,  52.026,  14.456,  0.000,  0.000,  5,  1.01120,  -76.6985,  'WEATHERF',  16.100,  12
15433,  1,  30.333,  8.500,  0.000,  0.000,  5,  1.02159,  -75.0950,  'FORT WOR',  16.100,  17
15434,  1,  72.000,  19.867,  0.000,  0.000,  5,  1.02208,  -76.1681,  'NEWARK 0',  16.100,  17
15435,  1,  10.856,  3.063,  0.000,  0.000,  5,  0.99988,  -77.8584,  'SANTO 0S',  16.100,  12
15436,  1,  3.491,  0.988,  0.000,  0.000,  5,  1.02603,  -74.8032,  'DALLAS 1',  16.100,  16
15437,  1,  50.894,  14.072,  0.000,  0.000,  5,  0.89482,  -83.7575,  'ELM MOTT',  16.100,  13
15438,  1,  4.112,  1.163,  0.000,  0.000,  5,  1.02138,  -75.2388,  'FORT WOR',  16.100,  17
15439,  1,  25.504,  7.157,  0.000,  0.000,  5,  1.00535,  -73.5125,  'WAXAHACH',  16.100,  14
15440,  1,  60.773,  16.843,  0.000,  0.000,  5,  1.02736,  -75.1181,  'ARLINGTO',  16.100,  17
15441,  1,  95.190,  26.043,  0.000,  0.000,  5,  1.02464,  -74.8144,  'FORT WOR',  16.100,  17
15442,  1,  77.932,  21.453,  0.000,  0.000,  5,  1.02025,  -75.3073,  'FORT WOR',  16.100,  17
15443,  1,  23.469,  6.593,  0.000,  0.000,  5,  1.02454,  -75.2877,  'FORT WOR',  16.100,  17
15446,  1,  26.937,  7.553,  0.000,  0.000,  5,  0.99153,  -75.6173,  'HEWITT 0',  16.100,  13
15447,  1,  19.592,  5.511,  0.000,  0.000,  5,  1.01870,  -74.5342,  'ARLINGTO',  16.100,  17
15449,  1,  81.640,  22.453,  0.000,  0.000,  5,  1.02765,  -73.5042,  'GRAND PR',  16.100,  17
15450,  1,  160.184,  43.698,  0.000,  0.000,  5,  0.98572,  -77.8588,  'MELISSA ',  16.100,  16
15452,  1,  7.155,  2.022,  0.000,  0.000,  5,  1.01449,  -71.0299,  'COPPERAS',  16.100,  13
15453,  1,  42.418,  11.832,  0.000,  0.000,  5,  1.01975,  -73.7146,  'CLEBURNE',  16.100,  17
15454,  1,  36.459,  10.192,  0.000,  0.000,  5,  1.01747,  -75.1458,  'GREENVIL',  16.100,  16
15455,  1,  39.269,  10.964,  0.000,  0.000,  5,  1.00371,  -77.5143,  'ALVORD 0',  16.100,  12
15456,  1,  6.503,  1.838,  0.000,  0.000,  5,  0.99098,  -79.2789,  'GORMAN 0',  16.100,  15
15457,  1,  8.179,  2.310,  0.000,  0.000,  5,  1.02294,  -74.6125,  'COLLEYVI',  16.100,  17
15460,  1,  44.485,  12.354,  0.000,  0.000,  5,  0.92121,  -80.6649,  'HOLLAND ',  11.500,  13
15461,  1,  4.066,  1.150,  0.000,  0.000,  5,  1.00435,  -70.8542,  'TEMPLE 3',  16.100,  13
15462,  1,  25.140,  7.057,  0.000,  0.000,  5,  1.01801,  -74.6660,  'DALLAS 3',  16.100,  16
15463,  1,  50.869,  14.147,  0.000,  0.000,  5,  1.02324,  -75.0951,  'IRVING 4',  16.100,  17
15465,  1,  126.152,  34.120,  0.000,  0.000,  5,  1.02657,  -73.7226,  'FRISCO 2',  16.100,  16
15466,  1,  93.736,  25.513,  0.000,  0.000,  5,  0.95057,  -78.6572,  'GATESVIL',  16.100,  13
15467,  1,  2.314,  0.655,  0.000,  0.000,  5,  1.02199,  -75.1500,  'DALLAS 2',  16.100,  16
15468,  1,  17.144,  4.827,  0.000,  0.000,  5,  1.01596,  -75.0307,  'DALLAS 3',  16.100,  17
15469,  1,  23.408,  6.576,  0.000,  0.000,  5,  1.01907,  -75.6863,  'FORT WOR',  16.100,  17
15470,  1,  4.035,  1.142,  0.000,  0.000,  5,  0.99632,  -75.4013,  'WOODWAY ',  16.100,  13
15471,  1,  38.231,  10.684,  0.000,  0.000,  5,  1.01626,  -76.9081,  'MINGUS 0',  16.100,  12
15472,  1,  0.892,  0.253,  0.000,  0.000,  5,  1.02751,  -72.9822,  'THROCKMO',  16.100,  15
15473,  1,  3.208,  0.907,  0.000,  0.000,  5,  1.02081,  -71.1749,  'NEMO 0SE',  16.100,  18
15474,  1,  2.261,  0.640,  0.000,  0.000,  5,  0.92210,  -81.5816,  'ABBOTT 0',  16.100,  14
15475,  1,  1.364,  0.386,  0.000,  0.000,  5,  1.02169,  -74.6358,  'ALVARADO',  16.100,  17
15476,  1,  28.466,  7.962,  0.000,  0.000,  5,  0.92086,  -82.5670,  'CORSICAN',  16.100,  14
15477,  1,  3.792,  1.073,  0.000,  0.000,  5,  1.02007,  -71.3974,  'HARKER H',  16.100,  13
15478,  1,  33.263,  9.312,  0.000,  0.000,  5,  1.02567,  -74.9366,  'IRVING 3',  16.100,  17
15480,  1,  74.002,  20.402,  0.000,  0.000,  5,  1.02063,  -73.1534,  'BURLESON',  16.100,  17
15481,  1,  120.955,  32.733,  0.000,  0.000,  5,  1.01104,  -75.3552,  'FORT WOR',  16.100,  17
15482,  1,  64.000,  17.716,  0.000,  0.000,  5,  1.02736,  -75.3878,  'DALLAS 2',  16.100,  16
15483,  1,  42.579,  11.879,  0.000,  0.000,  5,  1.02587,  -74.3407,  'NORTH RI',  16.100,  17
15484,  1,  38.656,  10.789,  0.000,  0.000,  5,  1.00190,  -75.7187,  'CROSS PL',  16.100,  15
15485,  1,  4.295,  1.215,  0.000,  0.000,  5,  1.01579,  -71.4782,  'BLOOMING',  16.100,  14
16001,  1,  2.364,  0.669,  0.000,  0.000,  6,  1.02731,  -68.4067,  'CONVERSE',  11.500,  22
16002,  1,  74.310,  20.476,  0.000,  0.000,  6,  1.01249,  -69.3261,  'SAN ANTO',  11.500,  26
16005,  1,  23.250,  6.532,  0.000,  0.000,  6,  1.02746,  -65.1652,  'BASTROP ',  11.500,  25
16011,  1,  37.092,  10.367,  0.000,  0.000,  6,  1.01983,  -66.1833,  'MARION 2',  11.500,  22
16012,  1,  16.381,  4.614,  0.000,  0.000,  6,  1.02732,  -66.6256,  'PAIGE 0S',  11.500,  25
16013,  1,  5.873,  1.660,  0.000,  0.000,  6,  1.01373,  -69.0495,  'SAN ANTO',  11.500,  26
16014,  1,  48.241,  13.415,  0.000,  0.000,  6,  1.00132,  -72.1506,  'WAELDER ',  11.500,  24
16015,  1,  2.531,  0.716,  0.000,  0.000,  6,  1.02314,  -69.1341,  'ATASCOSA',  11.500,  26
16016,  1,  20.894,  5.875,  0.000,  0.000,  6,  1.02260,  -68.1404,  'SAN ANTO',  11.500,  26
16017,  1,  114.880,  31.175,  0.000,  0.000,  6,  1.01568,  -67.7273,  'CIBOLO 0',  11.500,  22
16018,  1,  59.101,  16.384,  0.000,  0.000,  6,  1.01861,  -68.1915,  'AUSTIN 6',  11.500,  23
16019,  1,  1.301,  0.368,  0.000,  0.000,  6,  1.01868,  -68.4695,  'AUSTIN 2',  11.500,  23
16020,  1,  37.108,  10.373,  0.000,  0.000,  6,  1.02050,  -68.5710,  'HORSESHO',  11.500,  23
16023,  1,  8.029,  2.268,  0.000,  0.000,  6,  1.02849,  -67.6769,  'LEANDER ',  11.500,  23
16024,  1,  98.255,  26.856,  0.000,  0.000,  6,  1.02740,  -69.7249,  'AUSTIN 1',  11.500,  23
16025,  1,  64.836,  17.942,  0.000,  0.000,  6,  1.02737,  -68.7551,  'SAN ANTO',  11.500,  26
16026,  1,  40.106,  11.196,  0.000,  0.000,  6,  1.01824,  -68.0660,  'SAN ANTO',  11.500,  26
16027,  1,  11.183,  3.156,  0.000,  0.000,  6,  1.02405,  -67.5589,  'ELGIN 0S',  11.500,  23
16028,  1,  25.288,  7.099,  0.000,  0.000,  6,  1.02043,  -67.7922,  'AUSTIN 3',  11.500,  23
16029,  1,  58.550,  16.222,  0.000,  0.000,  6,  1.00029,  -72.1643,  'RUNGE 0S',  11.500,  24
16031,  1,  4.830,  1.366,  0.000,  0.000,  6,  1.01295,  -63.8906,  'YOAKUM 1',  11.500,  24
16032,  1,  13.166,  3.712,  0.000,  0.000,  6,  1.01927,  -69.6403,  'AUSTIN 3',  11.500,  23
16035,  1,  25.097,  7.047,  0.000,  0.000,  6,  1.02498,  -67.7385,  'PFLUGERV',  11.500,  23
16037,  1,  164.272,  44.916,  0.000,  0.000,  6,  1.01855,  -67.2656,  'SAN ANTO',  11.500,  22
16040,  1,  85.456,  23.458,  0.000,  0.000,  6,  1.01939,  -68.3517,  'AUSTIN 3',  11.500,  23
16043,  1,  55.319,  15.358,  0.000,  0.000,  6,  1.01994,  -67.4220,  'SAN ANTO',  11.500,  26
16044,  1,  113.379,  30.769,  0.000,  0.000,  6,  1.01008,  -68.9829,  'SAN ANTO',  11.500,  26
16047,  1,  10.300,  2.907,  0.000,  0.000,  6,  1.01921,  -68.5177,  'SAN ANTO',  11.500,  26
16055,  1,  106.780,  28.992,  0.000,  0.000,  6,  0.98208,  -78.0819,  'BERGHEIM',  11.500,  26
16058,  1,  3.054,  0.864,  0.000,  0.000,  6,  1.02579,  -64.5640,  'NEW BRAU',  11.500,  22
16059,  1,  125.560,  33.721,  0.000,  0.000,  6,  0.95781,  -85.7562,  'D HANIS ',  11.500,  26
16060,  1,  1.476,  0.418,  0.000,  0.000,  6,  1.01704,  -69.3304,  'SAN ANTO',  11.500,  26
16061,  1,  43.683,  12.180,  0.000,  0.000,  6,  1.02164,  -68.6595,  'AUSTIN 7',  11.500,  23
16064,  1,  107.958,  29.352,  0.000,  0.000,  6,  1.00655,  -67.0877,  'BRENHAM ',  11.500,  25
16065,  1,  60.045,  16.634,  0.000,  0.000,  6,  1.01185,  -70.9841,  'BERTRAM ',  11.500,  23
16091,  1,  7.226,  2.042,  0.000,  0.000,  6,  1.02731,  -69.2450,  'WIMBERLE',  11.500,  23
16092,  1,  17.531,  4.936,  0.000,  0.000,  6,  1.02732,  -68.2978,  'GONZALES',  11.500,  24
16093,  1,  21.452,  6.030,  0.000,  0.000,  6,  1.01508,  -67.9573,  'SAN ANTO',  11.500,  22
16094,  1,  28.560,  8.007,  0.000,  0.000,  6,  1.01778,  -67.8400,  'SAN ANTO',  11.500,  22
16095,  1,  40.512,  11.310,  0.000,  0.000,  6,  1.02267,  -69.4245,  'HUTTO 0S',  11.500,  23
16096,  1,  26.050,  7.312,  0.000,  0.000,  6,  1.02733,  -71.0547,  'LULING 0',  11.500,  24
16097,  1,  15.955,  4.494,  0.000,  0.000,  6,  1.01435,  -68.2733,  'SAN ANTO',  11.500,  26
16098,  1,  50.065,  13.926,  0.000,  0.000,  6,  1.01962,  -68.8935,  'AUSTIN 1',  11.500,  23
16099,  1,  69.255,  19.117,  0.000,  0.000,  6,  1.00978,  -68.9914,  'SAN ANTO',  11.500,  26
16100,  1,  15.054,  4.242,  0.000,  0.000,  6,  1.01209,  -69.7040,  'ADKINS 0',  11.500,  22
16103,  1,  24.097,  6.769,  0.000,  0.000,  6,  1.02733,  -65.3208,  'WINCHEST',  11.500,  25
16109,  1,  19.068,  5.361,  0.000,  0.000,  6,  0.97633,  -73.3587,  'ROCKDALE',  11.500,  25
16112,  1,  5.805,  1.641,  0.000,  0.000,  6,  1.01687,  -69.8352,  'NATALIA ',  11.500,  26
16113,  1,  13.637,  3.845,  0.000,  0.000,  6,  1.01678,  -68.7292,  'AUSTIN 2',  11.500,  23
16114,  1,  14.089,  3.971,  0.000,  0.000,  6,  1.01104,  -69.2156,  'SAN ANTO',  11.500,  26
16115,  1,  48.168,  13.405,  0.000,  0.000,  6,  1.01257,  -68.6249,  'SAN ANTO',  11.500,  22
16116,  1,  62.135,  17.198,  0.000,  0.000,  6,  1.00971,  -70.4049,  'TAYLOR 0',  11.500,  23
16117,  1,  22.051,  6.198,  0.000,  0.000,  6,  1.02637,  -65.3916,  'SMITHVIL',  11.500,  25
16120,  1,  13.987,  3.943,  0.000,  0.000,  6,  1.02969,  -67.6852,  'CEDAR PA',  11.500,  23
16121,  1,  108.373,  29.485,  0.000,  0.000,  6,  1.01679,  -68.6754,  'SAN ANTO',  11.500,  26
16122,  1,  105.040,  28.453,  0.000,  0.000,  6,  0.95031,  -70.1793,  'HALLETTS',  11.500,  24
16123,  1,  10.115,  2.855,  0.000,  0.000,  6,  1.02043,  -68.5330,  'AUSTIN 5',  11.500,  23
16124,  1,  31.877,  8.927,  0.000,  0.000,  6,  1.02188,  -66.0639,  'NEW BRAU',  11.500,  22
16125,  1,  45.171,  12.575,  0.000,  0.000,  6,  1.00581,  -70.1341,  'SUTHERLA',  11.500,  22
16126,  1,  1.393,  0.394,  0.000,  0.000,  6,  1.01860,  -68.0755,  'AUSTIN 3',  11.500,  23
16127,  1,  31.650,  8.840,  0.000,  0.000,  6,  0.91815,  -79.2820,  'CAMERON ',  11.500,  25
16128,  1,  9.004,  2.543,  0.000,  0.000,  6,  1.01285,  -69.8436,  'SAN ANTO',  11.500,  26
16129,  1,  27.594,  7.727,  0.000,  0.000,  6,  0.94815,  -77.2559,  'MEDINA 0',  11.500,  26
16130,  1,  4.993,  1.412,  0.000,  0.000,  6,  1.01529,  -68.2526,  'MANCHACA',  11.500,  23
16131,  1,  8.239,  2.327,  0.000,  0.000,  6,  1.01975,  -68.0536,  'SPRING B',  11.500,  22
16132,  1,  33.175,  9.284,  0.000,  0.000,  6,  1.01399,  -69.1159,  'AUSTIN 1',  11.500,  23
16133,  1,  47.547,  13.226,  0.000,  0.000,  6,  0.99405,  -72.8612,  'FLATONIA',  11.500,  25
16134,  1,  6.240,  1.764,  0.000,  0.000,  6,  0.99137,  -73.3416,  'GRANGER ',  11.500,  23
16135,  1,  3.203,  0.906,  0.000,  0.000,  6,  0.99893,  -65.3084,  'FAYETTEV',  11.500,  25
16136,  1,  13.617,  3.839,  0.000,  0.000,  6,  1.02636,  -69.1780,  'GEORGETO',  11.500,  23
16137,  1,  21.730,  6.108,  0.000,  0.000,  6,  1.01525,  -69.3805,  'AUSTIN 3',  11.500,  23
16138,  1,  31.110,  8.711,  0.000,  0.000,  6,  1.00228,  -73.5509,  'PIPE CRE',  11.500,  26
16139,  1,  14.068,  3.965,  0.000,  0.000,  6,  1.00206,  -71.0629,  'RED ROCK',  11.500,  25
16140,  1,  5.016,  1.418,  0.000,  0.000,  6,  0.96802,  -75.2448,  'JARRELL ',  11.500,  23
16150,  1,  4.861,  1.375,  0.000,  0.000,  6,  1.02295,  -68.6578,  'SAN ANTO',  11.500,  26
16151,  1,  55.143,  15.304,  0.000,  0.000,  6,  1.00934,  -71.0964,  'SCHULENB',  11.500,  25
16153,  1,  8.127,  2.296,  0.000,  0.000,  6,  1.01796,  -67.3691,  'SAN ANTO',  11.500,  26
16154,  1,  59.547,  16.495,  0.000,  0.000,  6,  1.00538,  -69.6592,  'DRIPPING',  11.500,  23
16155,  1,  17.361,  4.887,  0.000,  0.000,  6,  1.01184,  -69.4834,  'SAN ANTO',  11.500,  26
16156,  1,  19.839,  5.581,  0.000,  0.000,  6,  1.02202,  -68.2344,  'MARBLE F',  11.500,  23
16157,  1,  23.082,  6.484,  0.000,  0.000,  6,  1.01082,  -71.2908,  'BOERNE 1',  11.500,  26
16158,  1,  20.296,  5.708,  0.000,  0.000,  6,  1.02732,  -69.8912,  'WASHINGT',  11.500,  25
16159,  1,  4.062,  1.149,  0.000,  0.000,  6,  1.01578,  -68.1233,  'SCHERTZ ',  11.500,  22
16160,  1,  50.286,  13.985,  0.000,  0.000,  6,  1.01741,  -68.5076,  'AUSTIN 8',  11.500,  23
16168,  1,  72.180,  19.907,  0.000,  0.000,  6,  1.01452,  -69.0348,  'SAN ANTO',  11.500,  26
16171,  1,  89.944,  24.646,  0.000,  0.000,  6,  1.01880,  -67.2595,  'SAN ANTO',  11.500,  26
16173,  1,  80.049,  22.008,  0.000,  0.000,  6,  1.01134,  -64.5127,  'CUERO 2 ',  11.500,  24
16174,  1,  12.292,  3.467,  0.000,  0.000,  6,  1.01905,  -68.4336,  'SAN ANTO',  11.500,  22
16175,  1,  59.418,  16.468,  0.000,  0.000,  6,  1.01622,  -68.7889,  'AUSTIN 1',  11.500,  23
16176,  1,  64.609,  17.873,  0.000,  0.000,  6,  1.01731,  -68.2947,  'AUSTIN 3',  11.500,  23
16178,  1,  31.495,  8.820,  0.000,  0.000,  6,  1.01644,  -68.4730,  'SAN ANTO',  11.500,  26
16179,  1,  92.426,  25.280,  0.000,  0.000,  6,  1.00784,  -69.6803,  'SAN ANTO',  11.500,  26
16180,  1,  6.553,  1.852,  0.000,  0.000,  6,  1.00769,  -70.0278,  'LA VERNI',  11.500,  22
16181,  1,  24.031,  6.749,  0.000,  0.000,  6,  1.01949,  -69.3315,  'MANOR 0S',  11.500,  23
16182,  1,  28.525,  7.997,  0.000,  0.000,  6,  1.01696,  -68.8545,  'SAN ANTO',  11.500,  26
16183,  1,  73.122,  20.142,  0.000,  0.000,  6,  0.99791,  -68.4262,  'GIDDINGS',  11.500,  25
16184,  1,  13.078,  3.688,  0.000,  0.000,  6,  1.01833,  -68.7790,  'AUSTIN 3',  11.500,  23
16185,  1,  28.938,  8.112,  0.000,  0.000,  6,  1.01517,  -69.0391,  'AUSTIN 3',  11.500,  23
16186,  1,  17.540,  4.938,  0.000,  0.000,  6,  1.02220,  -68.1983,  'AUSTIN 3',  11.500,  23
16187,  1,  24.852,  6.978,  0.000,  0.000,  6,  1.02066,  -68.4757,  'AUSTIN 2',  11.500,  23
16189,  1,  44.034,  12.264,  0.000,  0.000,  6,  0.99154,  -64.9861,  'COLUMBUS',  11.500,  25
16190,  1,  14.140,  3.985,  0.000,  0.000,  6,  0.99929,  -72.2532,  'SHINER 0',  11.500,  24
16191,  1,  10.560,  2.980,  0.000,  0.000,  6,  1.01559,  -67.8258,  'SAN ANTO',  11.500,  22
16193,  1,  10.771,  3.040,  0.000,  0.000,  6,  1.00605,  -68.4947,  'CALDWELL',  11.500,  25
16194,  1,  21.582,  6.066,  0.000,  0.000,  6,  1.01360,  -68.9440,  'AUSTIN 1',  11.500,  23
16195,  1,  35.338,  9.884,  0.000,  0.000,  6,  0.98386,  -67.3208,  'INDUSTRY',  11.500,  25
16196,  1,  2.132,  0.604,  0.000,  0.000,  6,  1.02015,  -70.0194,  'DALE 0SE',  11.500,  23
16199,  1,  14.936,  4.209,  0.000,  0.000,  6,  1.02399,  -67.5497,  'SAN ANTO',  11.500,  26
16200,  1,  169.958,  46.428,  0.000,  0.000,  6,  1.00486,  -69.4729,  'SAN ANTO',  11.500,  26
16201,  1,  25.748,  7.226,  0.000,  0.000,  6,  1.01877,  -68.9587,  'SAN ANTO',  11.500,  26
16202,  1,  26.460,  7.423,  0.000,  0.000,  6,  1.01417,  -69.0004,  'MARTINDA',  11.500,  22
16203,  1,  11.183,  3.155,  0.000,  0.000,  6,  1.01492,  -68.7649,  'SAN ANTO',  11.500,  26
16204,  1,  63.340,  17.528,  0.000,  0.000,  6,  1.01066,  -69.0458,  'SAN ANTO',  11.500,  26
16205,  1,  3.794,  1.073,  0.000,  0.000,  6,  1.02331,  -67.4390,  'AUSTIN 2',  11.500,  23
16206,  1,  76.849,  21.122,  0.000,  0.000,  6,  0.98719,  -70.1589,  'LEXINGTO',  11.500,  25
16207,  1,  9.755,  2.754,  0.000,  0.000,  6,  1.02731,  -69.5649,  'LEANDER ',  11.500,  23
16208,  1,  25.671,  7.206,  0.000,  0.000,  6,  1.02425,  -69.0614,  'AUSTIN 1',  11.500,  23
16209,  1,  86.732,  23.757,  0.000,  0.000,  6,  1.00023,  -70.4821,  'MICO 0SE',  11.500,  26
16217,  1,  4.241,  1.200,  0.000,  0.000,  6,  1.01670,  -69.5409,  'AUSTIN 3',  11.500,  23
16218,  1,  33.431,  9.355,  0.000,  0.000,  6,  1.01150,  -67.7867,  'LOCKHART',  11.500,  23
16219,  1,  25.659,  7.202,  0.000,  0.000,  6,  1.01976,  -69.0550,  'AUSTIN 1',  11.500,  23
16220,  1,  34.221,  9.574,  0.000,  0.000,  6,  1.01664,  -67.9134,  'SAN ANTO',  11.500,  22
16221,  1,  36.624,  10.241,  0.000,  0.000,  6,  1.02734,  -71.4475,  'FALLS CI',  11.500,  22
16223,  1,  6.280,  1.775,  0.000,  0.000,  6,  1.02407,  -67.1761,  'AUSTIN 2',  11.500,  23
16224,  1,  118.846,  32.207,  0.000,  0.000,  6,  1.01772,  -69.3441,  'AUSTIN 2',  11.500,  23
16225,  1,  78.950,  21.710,  0.000,  0.000,  6,  1.00769,  -69.2000,  'SAN ANTO',  11.500,  26
16226,  1,  53.869,  14.933,  0.000,  0.000,  6,  0.96995,  -80.2383,  'BLANCO 0',  11.500,  26
16227,  1,  8.597,  2.428,  0.000,  0.000,  6,  1.02243,  -67.7191,  'AUSTIN 2',  11.500,  23
16230,  1,  101.731,  27.754,  0.000,  0.000,  6,  1.01962,  -67.1997,  'SAN MARC',  11.500,  22
16231,  1,  111.398,  30.250,  0.000,  0.000,  6,  1.00747,  -69.1354,  'BUDA 0SE',  11.500,  23
16232,  1,  48.237,  13.426,  0.000,  0.000,  6,  1.01790,  -67.8397,  'DEL VALL',  11.500,  23
16233,  1,  46.533,  12.960,  0.000,  0.000,  6,  1.01637,  -68.8019,  'AUSTIN 4',  11.500,  23
16236,  1,  42.483,  11.851,  0.000,  0.000,  6,  1.02183,  -67.3477,  'SAN ANTO',  11.500,  26
16237,  1,  91.143,  24.744,  0.000,  0.000,  6,  0.90998,  -80.8061,  'BURLINGT',  11.500,  25
16238,  1,  0.732,  0.207,  0.000,  0.000,  6,  1.02069,  -68.0458,  'AUSTIN 1',  11.500,  23
16241,  1,  108.216,  29.447,  0.000,  0.000,  6,  1.01829,  -66.8623,  'ELMENDOR',  11.500,  22
16250,  1,  99.871,  27.252,  0.000,  0.000,  6,  1.01242,  -68.9072,  'SAN ANTO',  11.500,  22
16251,  1,  54.580,  15.155,  0.000,  0.000,  6,  1.01701,  -69.4937,  'CANYON L',  11.500,  22
16252,  1,  28.546,  8.003,  0.000,  0.000,  6,  1.01127,  -69.3707,  'JOHNSON ',  11.500,  23
16253,  1,  5.543,  1.568,  0.000,  0.000,  6,  1.01168,  -68.4005,  'YORKTOWN',  11.500,  24
16256,  1,  5.342,  1.511,  0.000,  0.000,  6,  1.02177,  -67.5767,  'AUSTIN 2',  11.500,  23
16261,  1,  11.329,  3.196,  0.000,  0.000,  6,  1.01326,  -69.0971,  'LACKLAND',  11.500,  26
16262,  1,  18.036,  5.077,  0.000,  0.000,  6,  1.02138,  -69.0605,  'LIBERTY ',  11.500,  23
16264,  1,  21.260,  5.977,  0.000,  0.000,  6,  1.01692,  -68.1374,  'KENEDY 1',  11.500,  24
16275,  1,  25.401,  7.129,  0.000,  0.000,  6,  1.01016,  -68.8756,  'SAN ANTO',  11.500,  26
16276,  1,  70.667,  19.497,  0.000,  0.000,  6,  1.01007,  -70.7059,  'VON ORMY',  11.500,  26
16278,  1,  18.803,  5.291,  0.000,  0.000,  6,  1.02060,  -66.4879,  'KYLE 1SE',  11.500,  23
16280,  1,  69.344,  19.153,  0.000,  0.000,  6,  1.02208,  -65.9382,  'SEGUIN 2',  11.500,  22
16281,  1,  85.463,  23.458,  0.000,  0.000,  6,  1.01789,  -68.4855,  'UNIVERSA',  11.500,  22
16282,  1,  45.356,  12.638,  0.000,  0.000,  6,  1.02013,  -69.5802,  'SPICEWOO',  11.500,  23
16283,  1,  9.925,  2.802,  0.000,  0.000,  6,  1.01688,  -69.1477,  'SAINT HE',  11.500,  22
16284,  1,  5.098,  1.442,  0.000,  0.000,  6,  1.01522,  -68.2309,  'SAN ANTO',  11.500,  26
16286,  1,  59.990,  16.622,  0.000,  0.000,  6,  1.01501,  -74.2101,  'BOERNE 2',  11.500,  26
16288,  1,  50.668,  14.087,  0.000,  0.000,  6,  1.01197,  -68.5497,  'SAN ANTO',  11.500,  26
16289,  1,  93.732,  25.643,  0.000,  0.000,  6,  1.01562,  -68.9623,  'AUSTIN 2',  11.500,  23
16290,  1,  46.386,  12.923,  0.000,  0.000,  6,  1.02733,  -68.7029,  'AUSTIN 2',  11.500,  23
16291,  1,  41.890,  11.686,  0.000,  0.000,  6,  1.01434,  -69.0732,  'SAN ANTO',  11.500,  26
16306,  1,  12.921,  3.643,  0.000,  0.000,  6,  1.02020,  -68.3472,  'AUSTIN 1',  11.500,  23
16307,  1,  38.628,  10.788,  0.000,  0.000,  6,  1.01036,  -68.7836,  'SAN ANTO',  11.500,  26
16309,  1,  73.441,  20.217,  0.000,  0.000,  6,  0.98974,  -72.3425,  'HONDO 1S',  11.500,  26
16310,  1,  19.094,  5.372,  0.000,  0.000,  6,  1.02212,  -67.5917,  'SAN ANTO',  11.500,  22
16311,  1,  50.906,  14.140,  0.000,  0.000,  6,  0.99973,  -67.2069,  'NEW ULM ',  11.500,  25
16312,  1,  5.185,  1.466,  0.000,  0.000,  6,  1.02556,  -67.1209,  'SAN ANTO',  11.500,  22
16313,  1,  29.657,  8.312,  0.000,  0.000,  6,  1.01838,  -68.8432,  'AUSTIN 3',  11.500,  23
16314,  1,  17.910,  5.041,  0.000,  0.000,  6,  1.01614,  -68.6864,  'BULVERDE',  11.500,  26
16319,  1,  20.027,  5.633,  0.000,  0.000,  6,  1.01898,  -69.6242,  'GEORGETO',  11.500,  23
16320,  1,  32.913,  9.215,  0.000,  0.000,  6,  1.02734,  -67.6800,  'SAN ANTO',  11.500,  22
16322,  1,  30.807,  8.630,  0.000,  0.000,  6,  1.01810,  -68.5892,  'FLORESVI',  11.500,  22
16323,  1,  49.857,  13.864,  0.000,  0.000,  6,  1.01064,  -68.7874,  'SAN ANTO',  11.500,  26
16324,  1,  15.217,  4.287,  0.000,  0.000,  6,  1.01649,  -68.1397,  'SAN ANTO',  11.500,  22
16325,  1,  44.996,  12.493,  0.000,  0.000,  6,  0.91812,  -80.0273,  'BUCKHOLT',  11.500,  25
16326,  1,  1.186,  0.336,  0.000,  0.000,  6,  1.00323,  -69.8221,  'SOMERVIL',  11.500,  25
16327,  1,  8.203,  2.316,  0.000,  0.000,  6,  0.98109,  -68.9969,  'WEIMAR 0',  11.500,  25
16328,  1,  8.988,  2.537,  0.000,  0.000,  6,  0.97373,  -76.3763,  'COMFORT ',  11.500,  26
16329,  1,  8.679,  2.453,  0.000,  0.000,  6,  1.00473,  -70.2621,  'NORDHEIM',  11.500,  24
16330,  1,  0.796,  0.226,  0.000,  0.000,  6,  1.02049,  -68.5916,  'AUSTIN 9',  11.500,  23
16331,  1,  90.508,  24.810,  0.000,  0.000,  6,  1.02739,  -69.0984,  'AUSTIN 2',  11.500,  23
16332,  1,  68.495,  18.913,  0.000,  0.000,  6,  1.01065,  -69.3267,  'HELOTES ',  11.500,  26
16335,  1,  40.969,  11.435,  0.000,  0.000,  6,  1.02056,  -67.2468,  'SAN ANTO',  11.500,  26
16336,  1,  98.564,  26.738,  0.000,  0.000,  6,  0.93556,  -79.6635,  'BANDERA ',  11.500,  26
16337,  1,  9.896,  2.794,  0.000,  0.000,  6,  1.02316,  -68.1454,  'SAN ANTO',  11.500,  26
16338,  1,  73.236,  20.066,  0.000,  0.000,  6,  0.91749,  -78.4092,  'ROCKDALE',  11.500,  25
16339,  1,  22.870,  6.425,  0.000,  0.000,  6,  1.01062,  -68.4168,  'CEDAR CR',  11.500,  23
16340,  1,  20.457,  5.753,  0.000,  0.000,  6,  1.01908,  -69.6153,  'NIXON 0S',  11.500,  24
16341,  1,  14.827,  4.178,  0.000,  0.000,  6,  1.00850,  -68.7821,  'CHAPPELL',  11.500,  25
16344,  1,  4.164,  1.178,  0.000,  0.000,  6,  1.02757,  -67.6510,  'ROUND RO',  11.500,  23
16345,  1,  111.130,  30.201,  0.000,  0.000,  6,  1.01563,  -68.9689,  'AUSTIN 1',  11.500,  23
16346,  1,  12.157,  3.429,  0.000,  0.000,  6,  1.01271,  -71.0008,  'LEMING 0',  11.500,  26
16351,  1,  14.161,  3.992,  0.000,  0.000,  6,  1.02420,  -67.8558,  'AUSTIN 1',  11.500,  23
16352,  1,  82.790,  22.748,  0.000,  0.000,  6,  1.01906,  -68.4203,  'SAN ANTO',  11.500,  26
16353,  1,  62.511,  17.312,  0.000,  0.000,  6,  1.02472,  -68.4411,  'ROUND RO',  11.500,  23
16355,  1,  93.915,  25.709,  0.000,  0.000,  6,  1.02587,  -67.5612,  'ROUND RO',  11.500,  23
16356,  1,  77.149,  21.253,  0.000,  0.000,  6,  1.02738,  -68.7837,  'SAN ANTO',  11.500,  26
16357,  1,  12.494,  3.523,  0.000,  0.000,  6,  0.98312,  -81.0720,  'DEVINE 0',  11.500,  26
16358,  1,  27.704,  7.772,  0.000,  0.000,  6,  1.02733,  -70.6265,  'GEORGETO',  11.500,  23
16360,  1,  17.401,  4.899,  0.000,  0.000,  6,  1.02595,  -68.2006,  'BURNET 1',  11.500,  23
17001,  1,  5.717,  1.616,  0.000,  0.000,  7,  0.99134,  -61.3950,  'INEZ 0SE',  11.500,  6
17004,  1,  152.221,  40.748,  0.000,  0.000,  7,  1.02275,  -63.2637,  'PASADENA',  11.500,  4
17010,  1,  13.824,  3.896,  0.000,  0.000,  7,  0.99600,  -69.0498,  'PRAIRIE ',  11.500,  5
17011,  1,  32.335,  9.054,  0.000,  0.000,  7,  1.02273,  -68.2571,  'CONROE 1',  11.500,  5
17012,  1,  0.645,  0.183,  0.000,  0.000,  7,  0.99249,  -65.7679,  'SIMONTON',  11.500,  3
17013,  1,  112.508,  30.536,  0.000,  0.000,  7,  1.00732,  -67.3383,  'HOUSTON ',  11.500,  5
17014,  1,  33.991,  9.508,  0.000,  0.000,  7,  1.00655,  -66.0310,  'HOUSTON ',  11.500,  4
17016,  1,  65.308,  18.059,  0.000,  0.000,  7,  1.01444,  -64.2409,  'HOUSTON ',  11.500,  4
17017,  1,  93.169,  25.487,  0.000,  0.000,  7,  1.01169,  -66.6138,  'HOUSTON ',  11.500,  3
17020,  1,  41.087,  11.465,  0.000,  0.000,  7,  1.01358,  -61.7233,  'NURSERY ',  11.500,  6
17026,  1,  30.290,  8.487,  0.000,  0.000,  7,  1.01821,  -63.8021,  'BACLIFF ',  11.500,  4
17027,  1,  85.664,  23.496,  0.000,  0.000,  7,  1.00859,  -66.9621,  'SPRING 1',  11.500,  5
17028,  1,  50.686,  14.094,  0.000,  0.000,  7,  1.01733,  -66.1383,  'HOUSTON ',  11.500,  3
17036,  1,  58.346,  16.176,  0.000,  0.000,  7,  1.01383,  -66.1526,  'CONROE 5',  11.500,  5
17039,  1,  154.077,  41.167,  0.000,  0.000,  7,  1.01272,  -64.8738,  'SUGAR LA',  11.500,  3
17041,  1,  78.469,  21.593,  0.000,  0.000,  7,  1.01664,  -63.5569,  'DAYTON 1',  11.500,  4
17044,  1,  77.563,  21.326,  0.000,  0.000,  7,  0.99699,  -60.7430,  'VICTORIA',  11.500,  6
17049,  1,  190.791,  52.163,  0.000,  0.000,  7,  1.01657,  -65.6953,  'KATY 1 2',  11.500,  3
17050,  1,  42.268,  11.786,  0.000,  0.000,  7,  1.00482,  -68.2232,  'MAGNOLIA',  11.500,  5
17051,  1,  93.297,  25.519,  0.000,  0.000,  7,  1.01086,  -66.7701,  'HOUSTON ',  11.500,  3
17052,  1,  65.095,  17.998,  0.000,  0.000,  7,  1.01045,  -65.3036,  'MISSOURI',  11.500,  3
17053,  1,  83.337,  22.890,  0.000,  0.000,  7,  1.01644,  -62.2553,  'RICHMOND',  11.500,  3
17054,  1,  72.190,  19.897,  0.000,  0.000,  7,  1.00204,  -66.8881,  'HOUSTON ',  11.500,  4
17055,  1,  77.164,  21.238,  0.000,  0.000,  7,  1.01187,  -65.1557,  'HOUSTON ',  11.500,  3
17057,  1,  59.754,  16.552,  0.000,  0.000,  7,  1.00614,  -67.2171,  'SPRING 8',  11.500,  5
17067,  1,  60.534,  16.755,  0.000,  0.000,  7,  0.99636,  -68.0714,  'HOUSTON ',  11.500,  3
17069,  1,  43.547,  12.132,  0.000,  0.000,  7,  0.99465,  -61.1357,  'EL CAMPO',  11.500,  1
17070,  1,  77.631,  21.358,  0.000,  0.000,  7,  1.00783,  -64.8151,  'HOUSTON ',  11.500,  4
17071,  1,  3.453,  0.977,  0.000,  0.000,  7,  0.97739,  -57.0180,  'PORT O C',  11.500,  6
17072,  1,  82.985,  22.794,  0.000,  0.000,  7,  1.01543,  -63.4497,  'DICKINSO',  11.500,  4
17074,  1,  45.229,  12.604,  0.000,  0.000,  7,  1.01946,  -62.5996,  'GALVESTO',  11.500,  2
17075,  1,  109.207,  29.728,  0.000,  0.000,  7,  1.02741,  -64.0798,  'HOUSTON ',  11.500,  4
17084,  1,  147.296,  39.476,  0.000,  0.000,  7,  1.01638,  -62.5208,  'LEAGUE C',  11.500,  4
17085,  1,  2.502,  0.708,  0.000,  0.000,  7,  1.00503,  -63.0537,  'LIVERPOO',  11.500,  2
17086,  1,  35.272,  9.862,  0.000,  0.000,  7,  1.00677,  -65.6480,  'HOUSTON ',  11.500,  4
17087,  1,  58.392,  16.187,  0.000,  0.000,  7,  1.01208,  -64.3712,  'SUGAR LA',  11.500,  3
17088,  1,  78.200,  21.485,  0.000,  0.000,  7,  0.98840,  -66.7675,  'RICHMOND',  11.500,  3
17089,  1,  52.514,  14.598,  0.000,  0.000,  7,  1.02736,  -67.1902,  'HOUSTON ',  11.500,  3
17090,  1,  7.895,  2.230,  0.000,  0.000,  7,  1.00645,  -67.8800,  'PINEHURS',  11.500,  5
17091,  1,  173.411,  47.442,  0.000,  0.000,  7,  1.02740,  -67.1762,  'PEARLAND',  11.500,  3
17092,  1,  25.685,  7.208,  0.000,  0.000,  7,  1.00681,  -66.1594,  'HOUSTON ',  11.500,  3
17093,  1,  86.288,  23.654,  0.000,  0.000,  7,  1.00338,  -66.5825,  'HOUSTON ',  11.500,  3
17094,  1,  59.353,  16.452,  0.000,  0.000,  7,  1.01885,  -67.3004,  'HOUSTON ',  11.500,  3
17100,  1,  49.585,  13.789,  0.000,  0.000,  7,  1.00741,  -65.3281,  'HOUSTON ',  11.500,  4
17101,  1,  169.502,  46.322,  0.000,  0.000,  7,  1.01057,  -65.7830,  'HOUSTON ',  11.500,  3
17102,  1,  94.168,  25.729,  0.000,  0.000,  7,  1.00050,  -67.5666,  'TOMBALL ',  11.500,  5
17103,  1,  49.100,  13.657,  0.000,  0.000,  7,  1.00765,  -65.5528,  'HOUSTON ',  11.500,  4
17106,  1,  72.531,  20.011,  0.000,  0.000,  7,  1.02319,  -62.7751,  'DEER PAR',  11.500,  4
17116,  1,  10.094,  2.849,  0.000,  0.000,  7,  0.99036,  -66.3437,  'WALLIS 0',  11.500,  1
17117,  1,  65.034,  17.980,  0.000,  0.000,  7,  1.00843,  -66.5617,  'HOUSTON ',  11.500,  3
17118,  1,  89.833,  24.587,  0.000,  0.000,  7,  1.00107,  -67.3174,  'SPRING 4',  11.500,  5
17119,  1,  42.004,  11.715,  0.000,  0.000,  7,  1.00761,  -65.2764,  'SOUTH HO',  11.500,  4
17120,  1,  115.777,  31.368,  0.000,  0.000,  7,  1.00174,  -67.2091,  'HOUSTON ',  11.500,  3
17123,  1,  5.966,  1.687,  0.000,  0.000,  7,  0.97538,  -56.4772,  'SEADRIFT',  11.500,  6
17124,  1,  107.807,  29.314,  0.000,  0.000,  7,  1.00718,  -66.0723,  'HOUSTON ',  11.500,  3
17127,  1,  175.638,  48.014,  0.000,  0.000,  7,  1.01533,  -63.1963,  'SUGAR LA',  11.500,  3
17128,  1,  49.569,  13.787,  0.000,  0.000,  7,  1.01246,  -66.3796,  'CONROE 7',  11.500,  5
17129,  1,  4.488,  1.269,  0.000,  0.000,  7,  1.00551,  -60.3625,  'LOLITA 0',  11.500,  6
17132,  1,  58.859,  16.314,  0.000,  0.000,  7,  1.01384,  -62.9261,  'LAPORTE ',  11.500,  4
17143,  1,  42.147,  11.754,  0.000,  0.000,  7,  1.00933,  -67.8714,  'NEW CANE',  11.500,  5
17144,  1,  72.443,  19.972,  0.000,  0.000,  7,  1.00882,  -64.8763,  'HOUSTON ',  11.500,  4
17145,  1,  121.949,  33.037,  0.000,  0.000,  7,  1.02742,  -68.1560,  'HOUSTON ',  11.500,  4
17147,  1,  32.906,  9.210,  0.000,  0.000,  7,  1.01199,  -65.7584,  'HOUSTON ',  11.500,  3
17148,  1,  50.686,  14.087,  0.000,  0.000,  7,  1.00363,  -67.3533,  'HOUSTON ',  11.500,  3
17149,  1,  7.545,  2.132,  0.000,  0.000,  7,  0.98979,  -60.1262,  'BLOOMING',  11.500,  6
17151,  1,  29.085,  8.154,  0.000,  0.000,  7,  1.02336,  -66.7754,  'WILLIS 2',  11.500,  5
17152,  1,  2.776,  0.786,  0.000,  0.000,  7,  1.00783,  -65.8731,  'HOUSTON ',  11.500,  3
17153,  1,  23.572,  6.616,  0.000,  0.000,  7,  0.97118,  -53.0476,  'PALACIOS',  11.500,  1
17154,  1,  33.880,  9.479,  0.000,  0.000,  7,  1.01343,  -67.4640,  'CONROE 4',  11.500,  5
17155,  1,  51.607,  14.337,  0.000,  0.000,  7,  1.00311,  -66.0103,  'HOUSTON ',  11.500,  3
17157,  1,  98.099,  26.783,  0.000,  0.000,  7,  1.01077,  -66.1386,  'SPRING 2',  11.500,  5
17158,  1,  58.695,  16.260,  0.000,  0.000,  7,  0.99963,  -66.9792,  'KINGWOOD',  11.500,  4
17161,  1,  82.357,  22.629,  0.000,  0.000,  7,  1.01605,  -64.8698,  'HOUSTON ',  11.500,  3
17172,  1,  67.347,  18.615,  0.000,  0.000,  7,  1.02167,  -62.5615,  'TEXAS CI',  11.500,  2
17173,  1,  82.641,  22.679,  0.000,  0.000,  7,  0.99878,  -67.5849,  'KINGWOOD',  11.500,  4
17174,  1,  76.960,  21.178,  0.000,  0.000,  7,  1.00699,  -64.4087,  'HOUSTON ',  11.500,  4
17177,  1,  155.052,  41.371,  0.000,  0.000,  7,  1.00460,  -66.7659,  'SPRING 7',  11.500,  5
17178,  1,  102.563,  27.932,  0.000,  0.000,  7,  1.00117,  -67.6427,  'HOUSTON ',  11.500,  3
17179,  1,  46.086,  12.831,  0.000,  0.000,  7,  1.00343,  -65.2500,  'FRESNO 0',  11.500,  3
17180,  1,  60.189,  16.670,  0.000,  0.000,  7,  1.00729,  -66.4228,  'HOUSTON ',  11.500,  3
17181,  1,  118.120,  31.975,  0.000,  0.000,  7,  1.00241,  -67.4818,  'HOUSTON ',  11.500,  3
17182,  1,  1.591,  0.451,  0.000,  0.000,  7,  0.99302,  -66.9604,  'PATTISON',  11.500,  3
17183,  1,  175.961,  48.140,  0.000,  0.000,  7,  1.02740,  -67.0760,  'HOUSTON ',  11.500,  3
17185,  1,  117.928,  31.967,  0.000,  0.000,  7,  1.01676,  -61.0168,  'MISSOURI',  11.500,  3
17188,  1,  61.957,  17.153,  0.000,  0.000,  7,  1.01261,  -64.5473,  'HOUSTON ',  11.500,  3
17198,  1,  61.168,  16.950,  0.000,  0.000,  7,  1.02736,  -66.8335,  'TOMBALL ',  11.500,  5
17201,  1,  150.849,  40.382,  0.000,  0.000,  7,  1.01837,  -66.2722,  'CYPRESS ',  11.500,  5
17202,  1,  34.494,  9.644,  0.000,  0.000,  7,  0.99643,  -69.2873,  'HEMPSTEA',  11.500,  5
17203,  1,  19.274,  5.420,  0.000,  0.000,  7,  0.98860,  -61.5356,  'WEST COL',  11.500,  1
17213,  1,  54.748,  15.198,  0.000,  0.000,  7,  1.01181,  -63.8710,  'SANTA FE',  11.500,  2
17214,  1,  55.676,  15.445,  0.000,  0.000,  7,  1.00505,  -65.5926,  'HOUSTON ',  11.500,  3
17215,  1,  72.506,  19.985,  0.000,  0.000,  7,  1.00554,  -67.4415,  'SPRING 5',  11.500,  5
17216,  1,  75.628,  20.819,  0.000,  0.000,  7,  1.00447,  -66.4582,  'HOUSTON ',  11.500,  3
17217,  1,  61.325,  16.978,  0.000,  0.000,  7,  1.00807,  -66.6116,  'HOUSTON ',  11.500,  4
17218,  1,  29.602,  8.294,  0.000,  0.000,  7,  1.00543,  -68.4321,  'MONTGOME',  11.500,  5
17219,  1,  1.230,  0.348,  0.000,  0.000,  7,  1.00136,  -63.5768,  'HUNGERFO',  11.500,  1
17220,  1,  101.706,  27.717,  0.000,  0.000,  7,  1.00552,  -66.3415,  'HOUSTON ',  11.500,  3
17221,  1,  111.028,  30.147,  0.000,  0.000,  7,  1.00530,  -66.1267,  'HOUSTON ',  11.500,  3
17222,  1,  68.354,  18.871,  0.000,  0.000,  7,  1.00583,  -65.7206,  'HOUSTON ',  11.500,  3
17223,  1,  31.541,  8.832,  0.000,  0.000,  7,  1.00919,  -66.3461,  'HOUSTON ',  11.500,  5
17224,  1,  18.457,  5.193,  0.000,  0.000,  7,  1.00469,  -66.5692,  'HOUSTON ',  11.500,  3
17225,  1,  66.729,  18.431,  0.000,  0.000,  7,  1.00353,  -67.5315,  'HOUSTON ',  11.500,  3
17226,  1,  35.647,  9.966,  0.000,  0.000,  7,  1.00978,  -66.2051,  'HOUSTON ',  11.500,  3
17229,  1,  213.492,  58.365,  0.000,  0.000,  7,  1.01468,  -64.2448,  'HOUSTON ',  11.500,  3
17230,  1,  6.567,  1.856,  0.000,  0.000,  7,  1.01282,  -64.8454,  'BEASLEY ',  11.500,  1
17231,  1,  39.351,  10.987,  0.000,  0.000,  7,  1.01128,  -63.7487,  'HOUSTON ',  11.500,  4
17232,  1,  33.660,  9.421,  0.000,  0.000,  7,  1.02323,  -63.1247,  'LA MARQU',  11.500,  2
17233,  1,  28.519,  7.993,  0.000,  0.000,  7,  0.99698,  -69.0645,  'WALLER 0',  11.500,  5
17234,  1,  62.114,  17.192,  0.000,  0.000,  7,  1.00855,  -67.7643,  'PORTER 0',  11.500,  5
17235,  1,  98.381,  26.889,  0.000,  0.000,  7,  1.02740,  -68.1669,  'CYPRESS ',  11.500,  3
17236,  1,  24.741,  6.947,  0.000,  0.000,  7,  1.02733,  -67.6116,  'HOUSTON ',  11.500,  5
17237,  1,  9.791,  2.764,  0.000,  0.000,  7,  0.99162,  -65.4853,  'FULSHEAR',  11.500,  1
17238,  1,  40.326,  11.261,  0.000,  0.000,  7,  1.02734,  -64.9076,  'LIBERTY ',  11.500,  4
17239,  1,  33.556,  9.389,  0.000,  0.000,  7,  1.00907,  -64.2382,  'WINNIE 0',  11.500,  4
17240,  1,  79.334,  21.815,  0.000,  0.000,  7,  1.00953,  -66.5607,  'HOUSTON ',  11.500,  3
17241,  1,  72.824,  20.068,  0.000,  0.000,  7,  1.00391,  -66.8819,  'HOUSTON ',  11.500,  3
17242,  1,  57.626,  15.974,  0.000,  0.000,  7,  1.00481,  -67.0180,  'HOUSTON ',  11.500,  3
17243,  1,  47.889,  13.328,  0.000,  0.000,  7,  1.01103,  -65.9613,  'CROSBY 0',  11.500,  4
17244,  1,  29.400,  8.238,  0.000,  0.000,  7,  1.00366,  -64.6803,  'MANVEL 0',  11.500,  3
17245,  1,  72.089,  19.876,  0.000,  0.000,  7,  1.00839,  -67.8495,  'HOUSTON ',  11.500,  5
17246,  1,  121.762,  32.905,  0.000,  0.000,  7,  0.99958,  -67.6723,  'HOUSTON ',  11.500,  3
17247,  1,  6.443,  1.821,  0.000,  0.000,  7,  0.98951,  -61.9028,  'DAMON 0S',  11.500,  1
17248,  1,  132.044,  35.548,  0.000,  0.000,  7,  1.00250,  -66.9021,  'HOUSTON ',  11.500,  3
17249,  1,  56.043,  15.545,  0.000,  0.000,  7,  1.00511,  -66.4778,  'HOUSTON ',  11.500,  3
17250,  1,  25.582,  7.180,  0.000,  0.000,  7,  1.01399,  -65.8217,  'HOUSTON ',  11.500,  3
17251,  1,  28.162,  7.895,  0.000,  0.000,  7,  1.00597,  -68.5994,  'HOCKLEY ',  11.500,  5
17253,  1,  55.324,  15.351,  0.000,  0.000,  7,  1.00739,  -61.5229,  'ANGLETON',  11.500,  2
17254,  1,  23.052,  6.476,  0.000,  0.000,  7,  1.02166,  -67.6208,  'CONROE 3',  11.500,  5
17255,  1,  33.574,  9.394,  0.000,  0.000,  7,  1.01097,  -65.0049,  'HOUSTON ',  11.500,  3
17256,  1,  48.478,  13.487,  0.000,  0.000,  7,  1.00754,  -65.6641,  'HOUSTON ',  11.500,  3
17257,  1,  81.213,  22.310,  0.000,  0.000,  7,  1.00517,  -64.7908,  'PEARLAND',  11.500,  4
17258,  1,  25.742,  7.223,  0.000,  0.000,  7,  1.00774,  -65.7462,  'HOUSTON ',  11.500,  3
17259,  1,  112.936,  30.661,  0.000,  0.000,  7,  1.01254,  -65.8018,  'HOUSTON ',  11.500,  4
17260,  1,  87.288,  23.934,  0.000,  0.000,  7,  1.01334,  -64.5067,  'CHANNELV',  11.500,  4
17262,  1,  67.120,  18.537,  0.000,  0.000,  7,  1.00357,  -54.7410,  'BAY CITY',  11.500,  1
17265,  1,  46.656,  12.992,  0.000,  0.000,  7,  1.01587,  -62.5846,  'PASADENA',  11.500,  4
17271,  1,  20.870,  5.867,  0.000,  0.000,  7,  1.00182,  -67.3274,  'BROOKSHI',  11.500,  3
17272,  1,  33.771,  9.447,  0.000,  0.000,  7,  1.00634,  -65.4899,  'HOUSTON ',  11.500,  3
17273,  1,  28.392,  7.962,  0.000,  0.000,  7,  1.02733,  -63.6215,  'TEXAS CI',  11.500,  2
17275,  1,  30.160,  8.450,  0.000,  0.000,  7,  1.00883,  -62.9683,  'VICTORIA',  11.500,  6
17276,  1,  72.070,  19.891,  0.000,  0.000,  7,  1.02737,  -66.9705,  'HOUSTON ',  11.500,  3
17277,  1,  14.644,  4.126,  0.000,  0.000,  7,  1.01117,  -63.0795,  'GANADO 0',  11.500,  6
17279,  1,  115.324,  31.299,  0.000,  0.000,  7,  1.01920,  -62.6250,  'MONT BEL',  11.500,  4
17283,  1,  87.948,  24.108,  0.000,  0.000,  7,  1.01213,  -62.8331,  'BAYTOWN ',  11.500,  4
17290,  1,  49.113,  13.657,  0.000,  0.000,  7,  1.00169,  -67.9544,  'SPRING 6',  11.500,  5
17291,  1,  80.941,  22.222,  0.000,  0.000,  7,  0.99461,  -67.9349,  'HUMBLE 2',  11.500,  5
17292,  1,  77.744,  21.394,  0.000,  0.000,  7,  1.01304,  -65.6436,  'HOUSTON ',  11.500,  5
17293,  1,  12.896,  3.637,  0.000,  0.000,  7,  1.01184,  -63.3612,  'SANTA FE',  11.500,  2
17294,  1,  5.688,  1.609,  0.000,  0.000,  7,  1.02731,  -62.3816,  'PORT BOL',  11.500,  4
17295,  1,  77.031,  21.193,  0.000,  0.000,  7,  1.00377,  -67.1047,  'HOUSTON ',  11.500,  5
17296,  1,  76.674,  21.093,  0.000,  0.000,  7,  1.00052,  -67.3594,  'HOUSTON ',  11.500,  3
17297,  1,  69.622,  19.208,  0.000,  0.000,  7,  1.00253,  -66.0443,  'HOUSTON ',  11.500,  3
17298,  1,  72.182,  19.898,  0.000,  0.000,  7,  1.00584,  -66.9464,  'HOUSTON ',  11.500,  3
17299,  1,  16.590,  4.670,  0.000,  0.000,  7,  0.99041,  -64.2313,  'EAGLE LA',  11.500,  1
17300,  1,  45.932,  12.799,  0.000,  0.000,  7,  1.02735,  -68.2445,  'CONROE 2',  11.500,  5
17301,  1,  50.482,  14.032,  0.000,  0.000,  7,  1.00418,  -64.9190,  'WEBSTER ',  11.500,  4
17302,  1,  22.570,  6.339,  0.000,  0.000,  7,  0.99036,  -57.7612,  'SWEENY 0',  11.500,  1
17303,  1,  5.816,  1.645,  0.000,  0.000,  7,  1.00084,  -60.7730,  'BLESSING',  11.500,  1
17306,  1,  6.309,  1.783,  0.000,  0.000,  7,  0.99959,  -60.7628,  'WHARTON ',  11.500,  1
17313,  1,  77.332,  21.273,  0.000,  0.000,  7,  1.00333,  -61.1722,  'LAKE JAC',  11.500,  2
17314,  1,  24.454,  6.862,  0.000,  0.000,  7,  0.98302,  -67.8063,  'BELLVILL',  11.500,  5
17315,  1,  46.776,  13.026,  0.000,  0.000,  7,  1.01674,  -66.8050,  'KATY 4 0',  11.500,  3
17316,  1,  42.673,  11.896,  0.000,  0.000,  7,  1.00374,  -65.5436,  'HOUSTON ',  11.500,  3
17317,  1,  96.626,  26.392,  0.000,  0.000,  7,  1.00865,  -63.8227,  'FRIENDSW',  11.500,  4
17318,  1,  75.695,  20.834,  0.000,  0.000,  7,  1.00208,  -65.8244,  'HOUSTON ',  11.500,  4
17319,  1,  20.708,  5.821,  0.000,  0.000,  7,  1.00412,  -66.9146,  'HOUSTON ',  11.500,  5
17330,  1,  164.717,  44.997,  0.000,  0.000,  7,  1.00565,  -66.3876,  'HOUSTON ',  11.500,  3
17333,  1,  19.111,  5.377,  0.000,  0.000,  7,  1.01206,  -64.0514,  'PASADENA',  11.500,  4
17336,  1,  86.071,  23.608,  0.000,  0.000,  7,  1.01150,  -65.1304,  'STAFFORD',  11.500,  3
17337,  1,  26.474,  7.422,  0.000,  0.000,  7,  0.97802,  -64.5952,  'EDNA 0SE',  11.500,  6
17338,  1,  92.290,  25.245,  0.000,  0.000,  7,  1.00608,  -65.8055,  'HOUSTON ',  11.500,  4
17339,  1,  25.176,  7.064,  0.000,  0.000,  7,  0.99173,  -60.8473,  'NEEDVILL',  11.500,  1
17340,  1,  22.976,  6.452,  0.000,  0.000,  7,  0.99160,  -67.3745,  'SEALY 0S',  11.500,  3
17343,  1,  125.433,  33.832,  0.000,  0.000,  7,  0.99505,  -65.0875,  'KATY 3 2',  11.500,  3
17344,  1,  80.178,  22.027,  0.000,  0.000,  7,  1.00043,  -67.4566,  'HOUSTON ',  11.500,  3
17345,  1,  54.987,  15.260,  0.000,  0.000,  7,  1.00803,  -65.3596,  'HOUSTON ',  11.500,  4
17362,  1,  36.057,  10.077,  0.000,  0.000,  7,  1.00331,  -66.7476,  'HOUSTON ',  11.500,  3
17363,  1,  21.670,  6.091,  0.000,  0.000,  7,  1.00840,  -63.6564,  'GALVESTO',  11.500,  2
17364,  1,  11.523,  3.251,  0.000,  0.000,  7,  0.99023,  -65.4756,  'EAST BER',  11.500,  1
17365,  1,  67.699,  18.698,  0.000,  0.000,  7,  1.00931,  -66.4352,  'HOUSTON ',  11.500,  4
17380,  1,  39.784,  11.106,  0.000,  0.000,  7,  1.01186,  -61.3530,  'FREEPORT',  11.500,  2
17381,  1,  64.992,  17.968,  0.000,  0.000,  7,  1.00904,  -66.9824,  'HOUSTON ',  11.500,  4
17382,  1,  59.504,  16.483,  0.000,  0.000,  7,  1.00448,  -66.0465,  'HOUSTON ',  11.500,  3
17383,  1,  67.123,  18.542,  0.000,  0.000,  7,  1.00795,  -63.0788,  'ROSHARON',  11.500,  2
17384,  1,  56.934,  15.786,  0.000,  0.000,  7,  1.00335,  -66.4685,  'HOUSTON ',  11.500,  3
17385,  1,  89.011,  24.379,  0.000,  0.000,  7,  1.00596,  -67.2710,  'HOUSTON ',  11.500,  3
17386,  1,  68.021,  18.782,  0.000,  0.000,  7,  1.00634,  -66.4066,  'HOUSTON ',  11.500,  3
17387,  1,  120.976,  32.709,  0.000,  0.000,  7,  1.00176,  -67.1182,  'HUMBLE 1',  11.500,  4
17388,  1,  99.596,  27.178,  0.000,  0.000,  7,  1.01180,  -67.0612,  'HOUSTON ',  11.500,  3
17391,  1,  28.473,  7.983,  0.000,  0.000,  7,  1.01875,  -65.7667,  'WILLIS 1',  11.500,  5
17392,  1,  41.129,  11.477,  0.000,  0.000,  7,  1.01756,  -63.8997,  'BAYTOWN ',  11.500,  4
17393,  1,  5.893,  1.666,  0.000,  0.000,  7,  0.99119,  -61.4804,  'VAN VLEC',  11.500,  1
17394,  1,  33.089,  9.258,  0.000,  0.000,  7,  1.00263,  -66.2525,  'HUFFMAN ',  11.500,  4
17395,  1,  57.869,  16.044,  0.000,  0.000,  7,  1.01030,  -67.0291,  'HOUSTON ',  11.500,  3
17396,  1,  16.851,  4.744,  0.000,  0.000,  7,  1.00373,  -66.2561,  'HOUSTON ',  11.500,  3
17397,  1,  59.004,  16.363,  0.000,  0.000,  7,  1.02736,  -66.0480,  'ROSENBER',  11.500,  3
17398,  1,  55.051,  15.280,  0.000,  0.000,  7,  1.01238,  -64.5624,  'PASADENA',  11.500,  4
17399,  1,  42.137,  11.751,  0.000,  0.000,  7,  1.00970,  -65.4761,  'HOUSTON ',  11.500,  3
17403,  1,  56.293,  15.617,  0.000,  0.000,  7,  1.01129,  -64.3629,  'PASADENA',  11.500,  4
17404,  1,  139.440,  37.425,  0.000,  0.000,  7,  1.00159,  -67.7325,  'HOUSTON ',  11.500,  5
17405,  1,  37.284,  10.420,  0.000,  0.000,  7,  1.01932,  -63.0706,  'GALVESTO',  11.500,  2
17408,  1,  52.077,  14.455,  0.000,  0.000,  7,  0.98553,  -58.4388,  'POINT CO',  11.500,  6
17410,  1,  170.658,  46.622,  0.000,  0.000,  7,  1.00555,  -65.5919,  'KATY 2 1',  11.500,  3
17411,  1,  49.910,  13.877,  0.000,  0.000,  7,  1.00674,  -67.7855,  'SPRING 3',  11.500,  5
17412,  1,  5.946,  1.681,  0.000,  0.000,  7,  1.00554,  -62.5698,  'DANBURY ',  11.500,  2
17413,  1,  36.524,  10.204,  0.000,  0.000,  7,  0.99724,  -62.4902,  'WHARTON ',  11.500,  1
17417,  1,  72.046,  19.870,  0.000,  0.000,  7,  1.01313,  -66.2577,  'HOUSTON ',  11.500,  3
17418,  1,  34.371,  9.615,  0.000,  0.000,  7,  1.01333,  -65.9548,  'HOUSTON ',  11.500,  3
17419,  1,  61.832,  17.118,  0.000,  0.000,  7,  1.01190,  -63.5316,  'LA PORTE',  11.500,  4
17421,  1,  53.839,  14.948,  0.000,  0.000,  7,  1.00827,  -67.5261,  'MAGNOLIA',  11.500,  5
17424,  1,  117.124,  31.751,  0.000,  0.000,  7,  1.01381,  -62.7849,  'ALVIN 2S',  11.500,  2
17425,  1,  79.281,  21.790,  0.000,  0.000,  7,  1.00206,  -67.5740,  'HOUSTON ',  11.500,  3
17426,  1,  38.276,  10.681,  0.000,  0.000,  7,  0.97947,  -60.0432,  'BRAZORIA',  11.500,  2
17427,  1,  103.325,  28.135,  0.000,  0.000,  7,  1.00310,  -67.4172,  'HOUSTON ',  11.500,  3
17430,  1,  37.890,  10.583,  0.000,  0.000,  7,  1.00574,  -60.7964,  'FREEPORT',  11.500,  2
17431,  1,  21.895,  6.153,  0.000,  0.000,  7,  1.00969,  -66.8287,  'CONROE 6',  11.500,  5
17432,  1,  17.128,  4.822,  0.000,  0.000,  7,  1.01402,  -77.2461,  'MADISONV',  11.500,  5
18001,  1,  7.574,  2.140,  0.000,  0.000,  8,  1.00722,  -75.8704,  'NORMANGE',  11.500,  7
18002,  1,  8.133,  2.297,  0.000,  0.000,  8,  1.01963,  -78.7027,  'ARP 0SE ',  11.500,  8
18003,  1,  11.920,  3.363,  0.000,  0.000,  8,  1.02273,  -76.8939,  'CENTERVI',  11.500,  7
18005,  1,  84.044,  23.093,  0.000,  0.000,  8,  1.02738,  -73.4227,  'LUFKIN 3',  11.500,  8
18006,  1,  16.598,  4.675,  0.000,  0.000,  8,  1.02732,  -76.1584,  'FLINT 0S',  11.500,  8
18007,  1,  13.330,  3.758,  0.000,  0.000,  8,  1.01911,  -76.8049,  'BULLARD ',  11.500,  8
18008,  1,  23.444,  6.583,  0.000,  0.000,  8,  1.00052,  -79.7267,  'CHANDLER',  11.500,  8
18009,  1,  7.357,  2.079,  0.000,  0.000,  8,  1.00756,  -69.1583,  'PLANTERS',  11.500,  7
18010,  1,  5.149,  1.456,  0.000,  0.000,  8,  0.99747,  -74.9163,  'MARQUEZ ',  11.500,  7
18011,  1,  16.613,  4.678,  0.000,  0.000,  8,  1.01582,  -72.9394,  'TENNESSE',  11.500,  7
18012,  1,  5.694,  1.610,  0.000,  0.000,  8,  1.02176,  -68.3148,  'ANDERSON',  11.500,  7
18013,  1,  51.456,  14.305,  0.000,  0.000,  8,  1.01976,  -80.5144,  'MINEOLA ',  11.500,  8
18014,  1,  12.614,  3.558,  0.000,  0.000,  8,  1.00868,  -78.4475,  'LOVELADY',  11.500,  7
18015,  1,  17.862,  5.028,  0.000,  0.000,  8,  1.01561,  -76.0256,  'HUNTINGT',  11.500,  8
18016,  1,  51.298,  14.267,  0.000,  0.000,  8,  1.02735,  -71.5300,  'BRYAN 4 ',  11.500,  7
18017,  1,  10.574,  2.984,  0.000,  0.000,  8,  1.01450,  -77.0771,  'FRANKSTO',  11.500,  8
18019,  1,  63.892,  17.687,  0.000,  0.000,  8,  1.02736,  -77.4620,  'TYLER 4 ',  11.500,  8
18020,  1,  14.546,  4.099,  0.000,  0.000,  8,  1.00517,  -79.1867,  'BEN WHEE',  11.500,  8
18021,  1,  8.277,  2.338,  0.000,  0.000,  8,  1.02677,  -74.2680,  'GARRISON',  11.500,  8
18022,  1,  4.086,  1.156,  0.000,  0.000,  8,  1.02731,  -75.4554,  'ETOILE 0',  11.500,  8
18025,  1,  28.545,  8.005,  0.000,  0.000,  8,  1.02733,  -75.9022,  'PALESTIN',  11.500,  8
18026,  1,  40.805,  11.385,  0.000,  0.000,  8,  1.00624,  -80.4658,  'LINDALE ',  11.500,  8
18027,  1,  24.823,  6.970,  0.000,  0.000,  8,  1.02374,  -76.8388,  'WHITEHOU',  11.500,  8
18028,  1,  15.668,  4.414,  0.000,  0.000,  8,  1.01240,  -79.4724,  'OVERTON ',  11.500,  8
18029,  1,  15.958,  4.494,  0.000,  0.000,  8,  1.00408,  -79.7607,  'GRAND SA',  11.500,  8
18032,  1,  47.428,  13.208,  0.000,  0.000,  8,  1.02721,  -67.3606,  'SHIRO 2S',  11.500,  7
18037,  1,  8.151,  2.303,  0.000,  0.000,  8,  1.01065,  -77.8962,  'MIDWAY 0',  11.500,  7
18038,  1,  41.425,  11.559,  0.000,  0.000,  8,  1.01778,  -74.4580,  'SULPHUR ',  11.500,  8
18039,  1,  9.341,  2.638,  0.000,  0.000,  8,  1.00995,  -80.1696,  'VAN 0SE ',  11.500,  8
18040,  1,  10.868,  3.067,  0.000,  0.000,  8,  1.00727,  -77.2226,  'MURCHISO',  11.500,  8
18041,  1,  36.427,  10.186,  0.000,  0.000,  8,  1.02734,  -76.0971,  'NACOGDOC',  11.500,  8
18042,  1,  18.101,  5.094,  0.000,  0.000,  8,  1.01003,  -76.7905,  'DIBOLL 0',  11.500,  8
18052,  1,  11.519,  3.250,  0.000,  0.000,  8,  1.02005,  -78.3360,  'TYLER 8 ',  11.500,  8
18053,  1,  12.640,  3.564,  0.000,  0.000,  8,  1.00224,  -78.8573,  'ATHENS 1',  11.500,  8
18054,  1,  12.942,  3.649,  0.000,  0.000,  8,  1.00743,  -76.6470,  'BUFFALO ',  11.500,  7
18055,  1,  17.836,  5.021,  0.000,  0.000,  8,  1.02701,  -74.2212,  'RUSK 0SE',  11.500,  8
18056,  1,  11.058,  3.120,  0.000,  0.000,  8,  1.02387,  -78.6567,  'WINONA 0',  11.500,  8
18062,  1,  5.459,  1.544,  0.000,  0.000,  8,  1.02865,  -71.7549,  'CUSHING ',  11.500,  8
18063,  1,  40.572,  11.325,  0.000,  0.000,  8,  1.01891,  -76.8914,  'NACOGDOC',  11.500,  8
18064,  1,  13.770,  3.882,  0.000,  0.000,  8,  1.02004,  -71.7881,  'FAIRFIEL',  11.500,  7
18065,  1,  3.832,  1.084,  0.000,  0.000,  8,  1.00952,  -76.4925,  'TRINIDAD',  11.500,  7
18066,  1,  1.855,  0.525,  0.000,  0.000,  8,  1.01751,  -73.8886,  'DIKE 0SE',  11.500,  8
18072,  1,  43.509,  12.127,  0.000,  0.000,  8,  1.00736,  -75.1614,  'PALESTIN',  11.500,  8
18073,  1,  10.540,  2.975,  0.000,  0.000,  8,  1.00904,  -79.6324,  'EMORY 0S',  11.500,  8
18081,  1,  31.578,  8.841,  0.000,  0.000,  8,  1.00647,  -79.5728,  'TYLER 9 ',  11.500,  8
18086,  1,  24.050,  6.748,  0.000,  0.000,  8,  0.97030,  -76.2181,  'FRANKLIN',  11.500,  7
18089,  1,  19.775,  5.563,  0.000,  0.000,  8,  1.02269,  -78.3825,  'TYLER 3 ',  11.500,  8
18090,  1,  8.549,  2.415,  0.000,  0.000,  8,  1.01867,  -77.7357,  'ELKHART ',  11.500,  7
18091,  1,  6.997,  1.977,  0.000,  0.000,  8,  1.02731,  -73.9656,  'WORTHAM ',  11.500,  7
18092,  1,  4.232,  1.198,  0.000,  0.000,  8,  1.01152,  -77.1561,  'OAKWOOD ',  11.500,  7
18093,  1,  2.961,  0.838,  0.000,  0.000,  8,  1.02343,  -72.2639,  'COOKVILL',  11.500,  8
18095,  1,  109.174,  29.657,  0.000,  0.000,  8,  1.00234,  -70.3640,  'COLLEGE ',  11.500,  7
18096,  1,  11.447,  3.230,  0.000,  0.000,  8,  1.00795,  -78.7020,  'EDGEWOOD',  11.500,  8
18100,  1,  22.943,  6.446,  0.000,  0.000,  8,  1.02357,  -78.0021,  'TYLER 2 ',  11.500,  8
18101,  1,  7.391,  2.088,  0.000,  0.000,  8,  1.01685,  -76.2359,  'ALTO 0SE',  11.500,  8
18102,  1,  4.113,  1.163,  0.000,  0.000,  8,  0.94311,  -77.0619,  'CALVERT ',  11.500,  7
18103,  1,  6.794,  1.920,  0.000,  0.000,  8,  1.00226,  -73.2243,  'JEWETT 2',  11.500,  7
18104,  1,  49.186,  13.684,  0.000,  0.000,  8,  1.01505,  -69.6621,  'NAVASOTA',  11.500,  7
18106,  1,  64.980,  17.973,  0.000,  0.000,  8,  1.01761,  -72.8040,  'MOUNT PL',  11.500,  8
18107,  1,  7.418,  2.096,  0.000,  0.000,  8,  1.02731,  -73.4584,  'SCROGGIN',  11.500,  8
18108,  1,  46.412,  12.923,  0.000,  0.000,  8,  1.00974,  -79.8305,  'WILLS PO',  11.500,  8
18109,  1,  34.888,  9.756,  0.000,  0.000,  8,  1.00467,  -76.8912,  'ATHENS 2',  11.500,  8
18110,  1,  20.512,  5.769,  0.000,  0.000,  8,  1.02732,  -76.8239,  'POINT 0S',  11.500,  8
18111,  1,  63.360,  17.537,  0.000,  0.000,  8,  1.01915,  -75.6176,  'LUFKIN 2',  11.500,  8
18114,  1,  16.761,  4.720,  0.000,  0.000,  8,  1.03005,  -71.9041,  'JACKSONV',  11.500,  8
18118,  1,  27.582,  7.735,  0.000,  0.000,  8,  1.01128,  -78.4350,  'CROCKETT',  11.500,  7
18119,  1,  36.554,  10.221,  0.000,  0.000,  8,  1.02907,  -71.0271,  'HENDERSO',  11.500,  8
18120,  1,  29.086,  8.155,  0.000,  0.000,  8,  1.02733,  -72.4649,  'BRYAN 3 ',  11.500,  7
18121,  1,  51.040,  14.194,  0.000,  0.000,  8,  1.02344,  -74.6012,  'JACKSONV',  11.500,  8
18122,  1,  27.641,  7.752,  0.000,  0.000,  8,  1.01986,  -72.5544,  'BRYAN 5 ',  11.500,  7
18123,  1,  10.973,  3.096,  0.000,  0.000,  8,  1.00696,  -76.6371,  'MALAKOFF',  11.500,  8
18124,  1,  22.596,  6.350,  0.000,  0.000,  8,  1.02147,  -75.1278,  'CUMBY 0S',  11.500,  8
18125,  1,  29.714,  8.329,  0.000,  0.000,  8,  1.02704,  -77.1006,  'NACOGDOC',  11.500,  8
18132,  1,  18.406,  5.179,  0.000,  0.000,  8,  1.00637,  -75.5521,  'TEAGUE 0',  11.500,  7
18134,  1,  71.891,  19.841,  0.000,  0.000,  8,  1.02593,  -75.3985,  'TYLER 7 ',  11.500,  8
18135,  1,  66.080,  18.275,  0.000,  0.000,  8,  1.02351,  -78.0748,  'TYLER 6 ',  11.500,  8
18136,  1,  6.191,  1.750,  0.000,  0.000,  8,  1.01582,  -78.8175,  'YANTIS 0',  11.500,  8
18137,  1,  19.310,  5.433,  0.000,  0.000,  8,  1.01712,  -75.3385,  'POLLOK 0',  11.500,  8
18138,  1,  3.656,  1.035,  0.000,  0.000,  8,  1.02731,  -78.7034,  'TYLER 1 ',  11.500,  8
18140,  1,  168.636,  46.056,  0.000,  0.000,  8,  1.00141,  -70.8029,  'COLLEGE ',  11.500,  7
18141,  1,  23.908,  6.715,  0.000,  0.000,  8,  1.01688,  -74.2852,  'HEARNE 0',  11.500,  7
18142,  1,  15.321,  4.316,  0.000,  0.000,  8,  1.01542,  -73.7424,  'MOUNT VE',  11.500,  8
18143,  1,  23.911,  6.716,  0.000,  0.000,  8,  1.02220,  -70.4194,  'IOLA 0SE',  11.500,  7
18144,  1,  3.774,  1.068,  0.000,  0.000,  8,  1.01666,  -72.9041,  'STREETMA',  11.500,  7
18145,  1,  4.025,  1.139,  0.000,  0.000,  8,  1.01861,  -76.9194,  'COMO 0SE',  11.500,  8
18146,  1,  38.437,  10.734,  0.000,  0.000,  8,  1.00898,  -80.0863,  'HENDERSO',  11.500,  8
18150,  1,  5.350,  1.513,  0.000,  0.000,  8,  1.01785,  -75.9465,  'ZAVALLA ',  11.500,  8
18151,  1,  12.078,  3.407,  0.000,  0.000,  8,  1.02731,  -77.8828,  'GRAPELAN',  11.500,  7
18152,  1,  40.998,  11.445,  0.000,  0.000,  8,  1.02532,  -70.8238,  'BRYAN 2 ',  11.500,  7
18153,  1,  40.224,  11.224,  0.000,  0.000,  8,  1.00408,  -79.6305,  'CANTON 0',  11.500,  8
18154,  1,  20.207,  5.682,  0.000,  0.000,  8,  1.01368,  -79.3419,  'TYLER 5 ',  11.500,  8
18160,  1,  63.133,  17.480,  0.000,  0.000,  8,  1.02530,  -69.6436,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1042,  '1',  -0.000,  -7.085,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  234.140,  6.117,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  27.247,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  146.105,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1072,  '1',  98.041,  -8.239,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -7.226,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  -1.836,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  -3.448,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -10.964,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  -3.004,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -27.684,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  47.062,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  138.600,  0.786,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  39.356,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  250.775,  -216.534,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  38.147,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2100,  '1',  40.368,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  89.839,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  47.556,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  0.481,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -9.936,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  67.184,  -18.371,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  10.450,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  173.951,  -18.362,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  57.290,  2.861,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  10.692,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  10.953,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  8.089,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  11.019,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  8.097,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  12.148,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  19.640,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  20.509,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  34.033,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  38.801,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  20.944,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  19.521,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  114.710,  33.022,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  15.901,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  13.628,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  896.490,  22.584,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -31.691,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  272.950,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  272.920,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  376.910,  2.328,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  376.910,  0.922,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  376.910,  0.548,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  36.271,  25.893,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  25.842,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  55.569,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  73.644,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  121.975,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  47.299,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  49.067,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  130.829,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  60.745,  23.296,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  319.872,  -109.987,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  84.032,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  73.971,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1090.500,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  10.366,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  366.360,  17.890,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  9.575,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  6.007,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  7.465,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  93.737,  7.763,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -11.612,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -4.269,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -13.842,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -5.021,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -8.560,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -9.305,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  27.238,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  27.746,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  0.842,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  0.609,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  265.323,  -5.504,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -12.333,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -22.520,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  -2.386,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  -2.760,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  -6.392,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  -3.083,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  52.080,  -2.940,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  161.684,  -4.390,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  161.684,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  161.684,  -9.080,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  24.744,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  30.551,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  35.029,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  65.720,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  53.943,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  27.504,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  18.610,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  160.653,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  22.122,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  39.434,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  25.722,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  24.021,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  21.699,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  109.300,  61.577,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  196.640,  17.173,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  13.711,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  14.295,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  16.431,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2327.997,  1037.091,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  321.113,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  48.204,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  26.772,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  26.064,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  41.678,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  22.174,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  44.195,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  44.454,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  48.232,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  31.031,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  43.110,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  47.815,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  26.491,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  21.898,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  65.568,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  32.100,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  27.501,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  50.219,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  78.203,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  33.143,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  48.339,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  13.305,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  19.183,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  12.313,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  83.499,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  87.587,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  38.437,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  30.927,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  31.540,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  40.979,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  74.557,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  73.919,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  79.863,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  24.633,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  193.670,  54.398,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  33.218,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  30.298,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  30.147,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  24.262,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  29.016,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  30.968,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  38.050,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  132.240,  25.936,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  28.293,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  36.386,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  29.400,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  31.824,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  179.627,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  529.920,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  230.251,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  150.800,  132.340,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8033,  '1',  70.480,  3.522,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  4.532,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  4.988,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  4.779,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  67.848,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -86.083,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  323.886,  -121.450,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  202.010,  -15.574,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  202.010,  -15.740,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  202.010,  -20.921,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  202.010,  -17.564,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  71.530,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  104.970,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  57.818,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  23.450,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  26.931,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -72.384,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -30.058,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -56.960,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  99.904,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05508,  0.00000,  21.79,  0.00,  0.00,  1.00000,  -1.139,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08961,  0.00000,  13.39,  0.00,  0.00,  1.00000,  -1.154,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.23925,  0.00000,  5.02,  0.00,  0.00,  1.00000,  -1.117,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.47885,  0.00000,  2.51,  0.00,  0.00,  1.00000,  -1.314,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03875,  0.00000,  30.97,  0.00,  0.00,  1.00000,  -0.980,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.48780,  0.00000,  2.46,  0.00,  0.00,  1.00000,  -1.034,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18387,  0.00000,  6.53,  0.00,  0.00,  1.00000,  -1.145,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.38918,  0.00000,  3.08,  0.00,  0.00,  1.00000,  -1.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06399,  0.00000,  18.75,  0.00,  0.00,  1.00000,  -1.131,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.75986,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -1.136,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01776,  0.00000,  67.58,  0.00,  0.00,  1.00000,  -1.147,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01769,  0.00000,  67.85,  0.00,  0.00,  1.00000,  -1.140,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01144,  0.00000,  104.93,  0.00,  0.00,  1.00000,  -1.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.13056,  0.00000,  9.19,  0.00,  0.00,  1.00000,  -1.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01338,  0.00000,  89.70,  0.00,  0.00,  1.00000,  -1.234,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05757,  0.00000,  20.84,  0.00,  0.00,  1.00000,  -1.176,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.13264,  0.00000,  9.05,  0.00,  0.00,  1.00000,  -1.059,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08563,  0.00000,  14.01,  0.00,  0.00,  1.00000,  -1.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01100,  0.00000,  109.08,  0.00,  0.00,  1.00000,  -1.140,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02547,  0.00000,  47.11,  0.00,  0.00,  1.00000,  -1.154,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11117,  0.00000,  10.79,  0.00,  0.00,  1.00000,  -1.303,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01179,  0.00000,  101.74,  0.00,  0.00,  1.00000,  -1.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10328,  0.00000,  11.62,  0.00,  0.00,  1.00000,  -1.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07460,  0.00000,  16.09,  0.00,  0.00,  1.00000,  -1.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.30453,  0.00000,  3.94,  0.00,  0.00,  1.00000,  -1.236,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08144,  0.00000,  14.73,  0.00,  0.00,  1.00000,  -1.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00878,  0.00000,  136.67,  0.00,  0.00,  1.00000,  -1.166,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02433,  0.00000,  49.33,  0.00,  0.00,  1.00000,  -1.212,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01845,  0.00000,  65.02,  0.00,  0.00,  1.00000,  -1.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01208,  0.00000,  99.36,  0.00,  0.00,  1.00000,  -1.117,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03457,  0.00000,  34.72,  0.00,  0.00,  1.00000,  -1.150,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05467,  0.00000,  21.95,  0.00,  0.00,  1.00000,  -1.003,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02885,  0.00000,  41.59,  0.00,  0.00,  1.00000,  -1.027,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.28953,  0.00000,  0.93,  0.00,  0.00,  1.00000,  -1.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.02514,  0.00000,  47.74,  0.00,  0.00,  1.00000,  -1.268,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11180,  0.00000,  10.73,  0.00,  0.00,  1.00000,  -1.253,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03626,  0.00000,  33.10,  0.00,  0.00,  1.00000,  -1.268,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.18821,  0.00000,  6.38,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10124,  0.00000,  11.85,  0.00,  0.00,  1.00000,  -1.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03599,  0.00000,  33.34,  0.00,  0.00,  1.00000,  -1.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01882,  0.00000,  63.76,  0.00,  0.00,  1.00000,  -1.348,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03354,  0.00000,  35.78,  0.00,  0.00,  1.00000,  -1.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.28008,  0.00000,  4.28,  0.00,  0.00,  1.00000,  -1.367,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02749,  0.00000,  43.65,  0.00,  0.00,  1.00000,  -1.332,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.01852,  0.00000,  64.79,  0.00,  0.00,  1.00000,  -1.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.12592,  0.00000,  9.53,  0.00,  0.00,  1.00000,  -1.251,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02762,  0.00000,  43.44,  0.00,  0.00,  1.00000,  -1.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04350,  0.00000,  27.59,  0.00,  0.00,  1.00000,  -1.143,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.46081,  0.00000,  2.60,  0.00,  0.00,  1.00000,  -1.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09444,  0.00000,  12.71,  0.00,  0.00,  1.00000,  -1.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.26576,  0.00000,  4.52,  0.00,  0.00,  1.00000,  -1.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03651,  0.00000,  32.86,  0.00,  0.00,  1.00000,  -1.310,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.16973,  0.00000,  7.07,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.40206,  0.00000,  2.98,  0.00,  0.00,  1.00000,  -1.253,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.15728,  0.00000,  7.63,  0.00,  0.00,  1.00000,  -1.345,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.34991,  0.00000,  3.43,  0.00,  0.00,  1.00000,  -1.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.24877,  0.00000,  4.82,  0.00,  0.00,  1.00000,  -1.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02655,  0.00000,  45.20,  0.00,  0.00,  1.00000,  -1.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.28066,  0.00000,  4.28,  0.00,  0.00,  1.00000,  -1.364,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.66937,  0.00000,  1.79,  0.00,  0.00,  1.00000,  -1.285,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.17000,  0.00000,  7.06,  0.00,  0.00,  1.00000,  -1.357,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10216,  0.00000,  11.75,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.44206,  0.00000,  2.71,  0.00,  0.00,  1.00000,  -1.329,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06192,  0.00000,  19.38,  0.00,  0.00,  1.00000,  -1.330,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04281,  0.00000,  28.03,  0.00,  0.00,  1.00000,  -1.267,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.08019,  0.00000,  14.96,  0.00,  0.00,  1.00000,  -1.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.12343,  0.00000,  9.72,  0.00,  0.00,  1.00000,  -1.281,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.16428,  0.00000,  7.30,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.09251,  0.00000,  12.97,  0.00,  0.00,  1.00000,  -1.314,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.40398,  0.00000,  2.97,  0.00,  0.00,  1.00000,  -1.332,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07319,  0.00000,  16.39,  0.00,  0.00,  1.00000,  -1.329,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03356,  0.00000,  35.76,  0.00,  0.00,  1.00000,  -1.189,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03390,  0.00000,  35.40,  0.00,  0.00,  1.00000,  -1.314,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02208,  0.00000,  54.35,  0.00,  0.00,  1.00000,  -1.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.44128,  0.00000,  2.72,  0.00,  0.00,  1.00000,  -1.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02120,  0.00000,  56.61,  0.00,  0.00,  1.00000,  -1.317,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.19650,  0.00000,  6.11,  0.00,  0.00,  1.00000,  -1.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01534,  0.00000,  78.24,  0.00,  0.00,  1.00000,  -1.361,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.14233,  0.00000,  8.43,  0.00,  0.00,  1.00000,  -1.308,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02452,  0.00000,  48.95,  0.00,  0.00,  1.00000,  -1.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.24455,  0.00000,  4.91,  0.00,  0.00,  1.00000,  -1.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.07605,  0.00000,  15.78,  0.00,  0.00,  1.00000,  -1.325,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.17148,  0.00000,  7.00,  0.00,  0.00,  1.00000,  -1.307,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.23868,  0.00000,  5.03,  0.00,  0.00,  1.00000,  -1.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.06338,  0.00000,  18.93,  0.00,  0.00,  1.00000,  -1.346,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.33840,  0.00000,  3.55,  0.00,  0.00,  1.00000,  -1.307,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.01852,  0.00000,  64.78,  0.00,  0.00,  1.00000,  -1.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.49636,  0.00000,  2.42,  0.00,  0.00,  1.00000,  -1.354,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.14382,  0.00000,  8.34,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.61973,  0.00000,  1.94,  0.00,  0.00,  1.00000,  -1.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.05781,  0.00000,  20.76,  0.00,  0.00,  1.00000,  -1.346,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.10151,  0.00000,  11.82,  0.00,  0.00,  1.00000,  -1.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.14254,  0.00000,  8.42,  0.00,  0.00,  1.00000,  -1.339,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  2125,  '1',  0.01090,  0.06393,  0.03192,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  12107,  '1',  0.00000,  0.02669,  0.00000,  44.96,  0.00,  0.00,  1.00000,  -1.285,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -2130,  '1',  0.00945,  0.04022,  0.02012,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -5472,  '1',  0.01619,  0.07138,  0.03323,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  12108,  '1',  0.00000,  0.61421,  0.00000,  1.95,  0.00,  0.00,  1.00000,  -1.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
2109,  12109,  '1',  0.00000,  0.03043,  0.00000,  39.43,  0.00,  0.00,  1.00000,  -1.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
2110,  12110,  '1',  0.00000,  0.12385,  0.00000,  9.69,  0.00,  0.00,  1.00000,  -1.364,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  5187,  '1',  0.01319,  0.05811,  0.02705,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  5472,  '1',  0.02196,  0.09676,  0.04504,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  12111,  '1',  0.00000,  0.07298,  0.00000,  16.44,  0.00,  0.00,  1.00000,  -1.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
2112,  12112,  '1',  0.00000,  0.29558,  0.00000,  4.06,  0.00,  0.00,  1.00000,  -1.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
2114,  2113,  '1',  0.00013,  0.00965,  0.00000,  924.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  2113,  '1',  0.00077,  0.03843,  0.00000,  410.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  2113,  '1',  0.00027,  0.02003,  0.00000,  402.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  2113,  '1',  0.00043,  0.04450,  0.00000,  404.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  2113,  '1',  0.00064,  0.04928,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
