0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00977,  -68.0532,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02651,  -72.1835,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02546,  -72.0699,  'O DONNEL',  115.00,  9
1004,  1,  -23.098,  30.380,  0.000,  0.000,  1,  1.02720,  -71.7240,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01457,  -76.1495,  'BIG SPRI',  115.00,  9
1006,  1,  -3.756,  4.940,  0.000,  0.000,  1,  1.00867,  -75.8402,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  -2.705,  0.000,  0.000,  1,  1.03000,  -69.4874,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01456,  -72.0600,  'IRAAN 2 ',  115.00,  9
1009,  1,  -9.031,  11.880,  0.000,  0.000,  1,  1.00372,  -71.5484,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  1.830,  0.000,  0.000,  1,  1.03000,  -71.9396,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -71.9396,  'PRESIDIO',  22.000,  9
1012,  1,  -0.000,  -4.036,  0.000,  0.000,  1,  1.03000,  -79.9317,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00012,  -59.8952,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99799,  -62.9114,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03214,  -71.5240,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.262,  0.000,  0.000,  1,  1.02081,  -78.4082,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99005,  -68.6169,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99064,  -68.8679,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -150.893,  0.000,  0.000,  1,  1.02730,  -68.6963,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -65.395,  0.000,  0.000,  1,  1.03000,  -74.7525,  'BIG SPRI',  115.00,  9
1021,  1,  -21.840,  28.730,  0.000,  0.000,  1,  1.00829,  -73.7594,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02596,  -71.7591,  'O DONNEL',  115.00,  9
1023,  1,  -19.705,  14.642,  0.000,  0.000,  1,  1.00972,  -70.4370,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99125,  -69.0445,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02187,  -74.9241,  'BIG SPRI',  115.00,  9
1026,  1,  -13.596,  17.880,  0.000,  0.000,  1,  1.00020,  -73.8029,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -41.333,  0.000,  0.000,  1,  1.03000,  -75.0507,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03071,  -71.6016,  'COAHOMA ',  115.00,  9
1029,  1,  -0.000,  -40.542,  0.000,  0.000,  1,  1.00676,  -76.0846,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01982,  -71.6386,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01415,  -65.1201,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00918,  -70.5461,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00333,  -68.4715,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00614,  -77.3942,  'BIG SPRI',  115.00,  9
1035,  1,  -9.852,  8.102,  0.000,  0.000,  1,  0.99965,  -76.8972,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00206,  -73.2261,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99255,  -68.8537,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00909,  -70.1083,  'FORT STO',  115.00,  9
1039,  1,  -16.148,  11.277,  0.000,  0.000,  1,  0.99963,  -69.3074,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00386,  -69.3680,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00466,  -76.9305,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00466,  -76.9305,  'FORSAN 1',  13.800,  9
1043,  1,  -6.437,  3.925,  0.000,  0.000,  1,  0.99978,  -76.4521,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02252,  -79.2985,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01093,  -70.4199,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -3.453,  0.000,  0.000,  1,  1.03000,  -78.7962,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99781,  -57.1214,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -48.2632,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -41.1186,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99781,  -57.1214,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99781,  -57.1214,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99781,  -57.1214,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00487,  -61.6971,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02118,  -76.0513,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02136,  -72.7711,  'ODONNELL',  115.00,  9
1056,  1,  0.002,  -57.252,  0.000,  0.000,  1,  1.03000,  -75.9993,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -75.9993,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02313,  -73.9106,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02313,  -73.9106,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02313,  -73.9106,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01829,  -75.9236,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01829,  -75.9236,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01829,  -75.9236,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00586,  -69.3361,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00769,  -76.6155,  'BIG SPRI',  115.00,  9
1066,  1,  -15.600,  6.890,  0.000,  0.000,  1,  0.99981,  -75.5029,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00245,  -77.2445,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99242,  -79.1551,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02098,  -72.7377,  'IRAAN 1 ',  115.00,  9
1070,  1,  -17.571,  -27.309,  0.000,  0.000,  1,  1.03981,  -72.1177,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01440,  -66.9133,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.3389,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -58.7363,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.1249,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -60.6842,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.8278,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.3757,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01440,  -66.9133,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05147,  -72.5992,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01440,  -66.9133,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -65.0394,  'ODESSA 1',  230.00,  9
1082,  1,  -16.421,  21.600,  0.000,  0.000,  1,  1.00745,  -70.6315,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -26.707,  0.000,  0.000,  1,  1.01059,  -69.7072,  'FORT STO',  115.00,  9
1084,  1,  -12.643,  -24.600,  0.000,  0.000,  1,  1.03353,  -74.0839,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99945,  -61.0345,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -30.483,  0.000,  0.000,  1,  1.00802,  -62.6073,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -5.657,  0.000,  0.000,  1,  1.03000,  -76.0503,  'SHEFFIEL',  115.00,  9
1088,  1,  -8.210,  -0.110,  0.000,  0.000,  1,  0.99937,  -75.3346,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01160,  -74.7730,  'LAMESA 0',  115.00,  9
1090,  1,  -7.882,  -40.150,  0.000,  0.000,  1,  1.01078,  -67.2213,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04263,  -73.6552,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01243,  -77.3104,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02689,  -75.3704,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02633,  -77.2760,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02076,  -74.4232,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -74.2607,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -73.6425,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01765,  -76.5802,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03415,  -71.4621,  'MEMPHIS ',  161.00,  10
2009,  1,  0.004,  -76.543,  0.000,  0.000,  2,  1.03000,  -77.6509,  'IOWA PAR',  161.00,  11
2010,  1,  -0.001,  -9.074,  0.000,  0.000,  2,  1.03000,  -79.1624,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05292,  -68.2504,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04208,  -67.1116,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04503,  -67.3044,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03398,  -73.0090,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02087,  -81.9684,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02284,  -81.1384,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.982,  0.000,  0.000,  2,  1.04159,  -68.5205,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03956,  -67.7334,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -67.7364,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01735,  -75.7853,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02718,  -74.2330,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02041,  -76.1178,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02718,  -74.2330,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02288,  -72.9508,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01408,  -75.5986,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04313,  -67.7851,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01143,  -77.7694,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01834,  -77.1918,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03935,  -73.3256,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00213,  -79.6367,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04305,  -75.8638,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01956,  -76.1537,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99249,  -81.6365,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02488,  -80.8312,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03899,  -77.3733,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01759,  -75.9528,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02817,  -81.8060,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02179,  -78.0040,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00865,  -81.3380,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01858,  -76.6959,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04098,  -65.8449,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03266,  -64.3719,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02395,  -80.9791,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02690,  -80.2062,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01718,  -76.1112,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02609,  -80.6304,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02629,  -77.8779,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04264,  -75.7183,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02698,  -78.3104,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99175,  -80.9443,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01564,  -79.6613,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03420,  -69.8487,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01018,  -78.9522,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01835,  -74.5313,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01798,  -75.2616,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01835,  -74.5313,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -73.4510,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04076,  -65.5947,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03072,  -63.7058,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99510,  -79.8151,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02509,  -78.5564,  'VERNON 1',  161.00,  10
2062,  1,  -0.078,  12.718,  0.000,  0.000,  2,  1.01997,  -78.5434,  'VERNON 1',  18.000,  10
2063,  1,  -0.000,  -42.314,  0.000,  0.000,  2,  1.02852,  -80.2425,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00759,  -77.9026,  'SUMNER 0',  161.00,  11
2065,  1,  -0.003,  -58.781,  0.000,  0.000,  2,  1.03000,  -81.7733,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03852,  -76.3247,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01101,  -75.8243,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01071,  -75.3242,  'WINDTHOR',  161.00,  11
2069,  1,  -0.081,  -53.737,  0.000,  0.000,  2,  1.03000,  -80.4269,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01196,  -75.0853,  'ARCHER 2',  161.00,  11
2071,  1,  -0.826,  21.509,  0.000,  0.000,  2,  0.99969,  -75.0428,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02933,  -79.2231,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03726,  -75.3526,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03081,  -75.4045,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03081,  -75.4045,  'JAYTON 2',  115.00,  10
2076,  1,  -3.284,  -3.300,  0.000,  0.000,  2,  1.03971,  -75.2298,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02742,  -81.5824,  'MUENSTER',  161.00,  11
2078,  1,  -0.620,  10.683,  0.000,  0.000,  2,  1.01996,  -81.5465,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03656,  -77.8723,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01696,  -80.6264,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01373,  -79.2991,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01904,  -76.5255,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01904,  -76.5255,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01904,  -76.5255,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01904,  -76.5255,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01219,  -81.0861,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04063,  -75.7528,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01075,  -75.2318,  'ARCHER 1',  161.00,  11
2089,  1,  -0.372,  8.930,  0.000,  0.000,  2,  0.99968,  -75.1925,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00882,  -78.4799,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03631,  -78.4574,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02657,  -79.0931,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04023,  -66.8997,  'PANHANDL',  161.00,  10
2094,  1,  -4.139,  1.440,  0.000,  0.000,  2,  1.03885,  -66.6716,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03493,  -65.9972,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  146.620,  0.000,  0.000,  2,  1.03000,  -69.5155,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03196,  -69.8696,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04269,  -73.0509,  'RALLS 1 ',  161.00,  10
2099,  1,  -1.637,  1.440,  0.000,  0.000,  2,  1.02952,  -69.4845,  'RALLS 1 ',  18.000,  10
2100,  1,  -24.557,  21.600,  0.000,  0.000,  2,  1.02117,  -68.9401,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02890,  -76.0927,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02962,  -77.2391,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02890,  -76.0927,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02890,  -76.0927,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02890,  -76.0927,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99641,  -81.2740,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02715,  -77.7003,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03186,  -77.4291,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02457,  -77.5722,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -32.958,  0.000,  0.000,  2,  1.03000,  -81.7193,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02851,  -76.3144,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01738,  -77.9773,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02746,  -74.0553,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02541,  -74.9953,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01974,  -71.7947,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02351,  -72.8831,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01788,  -71.4378,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01688,  -71.1517,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02261,  -72.6271,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01743,  -71.2655,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01567,  -77.3395,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01173,  -77.5666,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04024,  -65.4560,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98880,  -82.4152,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02062,  -79.1655,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02465,  -81.5551,  'VALLEY V',  161.00,  11
2127,  2,  0.016,  222.058,  0.000,  0.000,  2,  1.05370,  -69.0916,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04710,  -68.4303,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00053,  -81.0631,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03103,  -77.6310,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03014,  -78.0164,  'HASKELL ',  115.00,  10
2132,  1,  -0.000,  -3.190,  0.000,  0.000,  2,  1.03000,  -78.6052,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02553,  -81.4115,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01066,  -78.6904,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00178,  -81.6498,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01635,  -75.8548,  'SWEETWAT',  115.00,  27
3004,  1,  -4.106,  5.400,  0.000,  0.000,  3,  1.01108,  -75.6138,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97586,  -93.5239,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02419,  -77.3751,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02784,  -77.7813,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02361,  -82.5587,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02928,  -81.9542,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99253,  -93.7020,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99134,  -86.7762,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97878,  -87.7711,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -45.397,  0.000,  0.000,  3,  1.03000,  -80.1373,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02138,  -78.8096,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01687,  -74.6293,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01906,  -77.3139,  'BLACKWEL',  115.00,  27
3017,  1,  -18.556,  13.285,  0.000,  0.000,  3,  1.00974,  -76.5480,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03131,  -79.3367,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -8.760,  0.000,  0.000,  3,  1.03000,  -80.6259,  'CHRISTOV',  115.00,  27
3020,  1,  -16.421,  2.265,  0.000,  0.000,  3,  1.02997,  -78.7346,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02778,  -78.0387,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01846,  -74.5507,  'COLORADO',  115.00,  27
3023,  1,  -0.002,  -6.043,  0.000,  0.000,  3,  1.03000,  -77.1463,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02867,  -81.2774,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02105,  -81.1643,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03794,  -75.7087,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03025,  -78.4894,  'ABILENE ',  115.00,  27
3028,  1,  -1.102,  -5.845,  0.000,  0.000,  3,  1.03976,  -75.6913,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03070,  -79.1940,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -47.902,  0.000,  0.000,  3,  1.03000,  -85.5755,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02052,  -78.1503,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01752,  -79.2674,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02105,  -74.2119,  'SNYDER 1',  115.00,  27
3034,  1,  -14.285,  -5.462,  0.000,  0.000,  3,  1.02960,  -73.2384,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02089,  -82.4570,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02276,  -82.6211,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03918,  -73.2168,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02610,  -74.0247,  'ROSCOE 2',  115.00,  27
3039,  1,  -22.880,  -1.759,  0.000,  0.000,  3,  1.03980,  -72.8437,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01741,  -83.1823,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04111,  -72.3800,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02667,  -74.0703,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04111,  -72.3800,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04111,  -72.3800,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -68.1935,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04380,  -73.3197,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.006,  -23.134,  0.000,  0.000,  3,  1.03000,  -74.3887,  'ROSCOE 5',  115.00,  27
3048,  1,  -26.383,  34.700,  0.000,  0.000,  3,  1.04903,  -73.4877,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02659,  -77.6339,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -36.050,  0.000,  0.000,  3,  1.03000,  -81.6892,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.826,  0.000,  0.000,  3,  1.02044,  -84.1555,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99117,  -89.0243,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03779,  -74.1039,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03211,  -76.5959,  'WINGATE ',  115.00,  27
3055,  1,  -26.839,  -6.638,  0.000,  0.000,  3,  1.03981,  -73.6866,  'WINGATE ',  13.800,  27
3056,  1,  -26.839,  -3.484,  0.000,  0.000,  3,  1.03981,  -73.3133,  'WINGATE ',  13.800,  27
3057,  1,  -26.839,  -3.313,  0.000,  0.000,  3,  1.03981,  -73.3371,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03709,  -72.6674,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02955,  -73.9573,  'STERLING',  115.00,  27
3060,  1,  -18.131,  -2.391,  0.000,  0.000,  3,  1.03988,  -71.5718,  'STERLING',  18.000,  27
3061,  1,  -18.131,  -3.393,  0.000,  0.000,  3,  1.03988,  -71.8857,  'STERLING',  18.000,  27
3062,  1,  -18.131,  -6.607,  0.000,  0.000,  3,  1.03988,  -72.2753,  'STERLING',  18.000,  27
3063,  1,  -18.131,  -4.554,  0.000,  0.000,  3,  1.03988,  -72.1077,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02274,  -74.6590,  'ROSCOE 4',  115.00,  27
3065,  1,  -8.812,  11.590,  0.000,  0.000,  3,  1.00886,  -73.9392,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02068,  -84.0056,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02682,  -76.7619,  'TRENT 1 ',  115.00,  27
3068,  1,  -16.421,  -27.645,  0.000,  0.000,  3,  1.03980,  -76.3541,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02001,  -80.0034,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01897,  -77.4680,  'NOLAN 0 ',  115.00,  27
3071,  1,  -18.632,  24.510,  0.000,  0.000,  3,  1.00403,  -76.7598,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02586,  -84.8427,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99452,  -95.8952,  'BRACKETT',  115.00,  28
3074,  1,  -10.925,  -8.358,  0.000,  0.000,  3,  0.99958,  -95.5320,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02372,  -85.4029,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99280,  -95.2970,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01835,  -79.8358,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03930,  -72.9830,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03697,  -73.8045,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02919,  -73.9822,  'HERMLEIG',  115.00,  27
3081,  1,  -27.258,  -0.157,  0.000,  0.000,  3,  1.03980,  -72.1065,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03546,  -74.0645,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02968,  -76.4773,  'MERKEL 1',  115.00,  27
3084,  1,  -25.451,  33.480,  0.000,  0.000,  3,  1.00217,  -72.6277,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02093,  -74.2212,  'LORAINE ',  115.00,  27
3086,  1,  -8.210,  10.800,  0.000,  0.000,  3,  1.00799,  -73.5488,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02093,  -74.2212,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03596,  -75.3649,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02529,  -77.6992,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02287,  -78.5693,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -19.694,  0.000,  0.000,  3,  1.02000,  -79.7499,  'ABILENE ',  115.00,  27
3092,  1,  -21.894,  -4.478,  0.000,  0.000,  3,  1.03978,  -74.3833,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99183,  -92.1054,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02476,  -77.8401,  'MERKEL 2',  115.00,  27
3095,  1,  -13.202,  -10.770,  0.000,  0.000,  3,  1.03976,  -76.9925,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03618,  -71.2679,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03457,  -71.3822,  'FLUVANNA',  115.00,  27
3098,  1,  -17.515,  -2.581,  0.000,  0.000,  3,  1.03984,  -70.0244,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01684,  -79.6928,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01445,  -80.0980,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01962,  -78.3828,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01651,  -79.9102,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01469,  -76.9710,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01699,  -77.4425,  'BUCHANAN',  115.00,  28
3105,  1,  -5.073,  0.740,  0.000,  0.000,  3,  1.01667,  -77.0717,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -75.9096,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99331,  -85.0465,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02049,  -79.7353,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03318,  -71.4597,  'FLUVANNA',  115.00,  27
3110,  1,  -9.196,  -4.394,  0.000,  0.000,  3,  1.03977,  -70.8526,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02422,  -73.7084,  'STERLING',  115.00,  27
3112,  1,  -8.188,  10.770,  0.000,  0.000,  3,  1.01136,  -73.0421,  'STERLING',  18.000,  27
3113,  1,  -8.188,  10.770,  0.000,  0.000,  3,  1.01136,  -73.0421,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02144,  -83.0012,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02634,  -75.4091,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01435,  -74.2332,  'SYNDER 0',  115.00,  27
3117,  1,  -6.897,  9.070,  0.000,  0.000,  3,  1.00428,  -73.7812,  'SYNDER 1',  13.800,  27
3118,  1,  -13.137,  17.280,  0.000,  0.000,  3,  1.00128,  -73.6201,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01759,  -94.1365,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01759,  -94.1365,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01667,  -74.5151,  'ROSCOE 1',  115.00,  27
3122,  1,  -21.566,  16.855,  0.000,  0.000,  3,  0.99983,  -73.1793,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98154,  -97.0602,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -46.769,  0.000,  0.000,  3,  1.01946,  -84.0474,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01098,  -80.4106,  'ABILENE ',  115.00,  27
3126,  1,  -0.000,  -43.293,  0.000,  0.000,  3,  0.98085,  -96.3722,  'SABINAL ',  115.00,  28
3127,  1,  -14.779,  19.440,  0.000,  0.000,  3,  1.01432,  -75.1329,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01929,  -74.3433,  'LORAINE ',  115.00,  27
3129,  1,  -13.849,  18.220,  0.000,  0.000,  3,  1.01926,  -74.1947,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01845,  -76.5735,  'SAN ANGE',  115.00,  27
3131,  1,  -12.480,  -4.787,  0.000,  0.000,  3,  1.01977,  -77.8915,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02351,  -85.1631,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03492,  -72.0731,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03493,  -73.3869,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02708,  -73.8318,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01930,  -74.2836,  'SNYDER 2',  115.00,  27
3137,  1,  -11.079,  -9.958,  0.000,  0.000,  3,  1.02979,  -77.2649,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02815,  -84.9288,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01425,  -81.0686,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02076,  -80.0196,  'GOLDSBOR',  115.00,  27
3141,  1,  -10.016,  13.180,  0.000,  0.000,  3,  1.01718,  -75.6148,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -10.210,  0.000,  0.000,  3,  1.03000,  -84.8559,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -12.521,  0.000,  0.000,  3,  1.03000,  -83.9111,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02588,  -84.6728,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02350,  -76.9088,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -4.667,  0.000,  0.000,  3,  1.03000,  -83.8046,  'JUNCTION',  115.00,  28
3147,  1,  -0.001,  -21.695,  0.000,  0.000,  3,  1.03000,  -80.0550,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00956,  -94.9031,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02421,  -113.0310,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02923,  -93.2740,  'LAREDO 7',  230.00,  20
4005,  1,  -0.000,  -59.495,  0.000,  0.000,  4,  1.02999,  -95.7821,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02840,  -92.4410,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02070,  -113.4603,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01132,  -78.6882,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02645,  -98.0769,  'SARITA 3',  115.00,  21
4010,  1,  -22.069,  -9.568,  0.000,  0.000,  4,  1.02995,  -97.6688,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02136,  -96.3990,  'HEBBRONV',  115.00,  19
4012,  1,  -0.014,  -24.904,  0.000,  0.000,  4,  1.02999,  -111.9039,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02448,  -112.8816,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02951,  -90.4560,  'EAGLE PA',  230.00,  20
4015,  1,  -0.000,  -36.360,  0.000,  0.000,  4,  1.02999,  -91.6745,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01947,  -78.5674,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02251,  -93.5957,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00143,  -87.4301,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01249,  -112.0559,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00220,  -94.7175,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01528,  -112.6375,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01797,  -94.1217,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01750,  -78.3678,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02462,  -77.1011,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02309,  -78.1789,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.8840,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02566,  -113.2866,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00684,  -68.1669,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -70.1396,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -66.7952,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02415,  -96.6231,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00161,  -99.7930,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01763,  -95.5401,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01947,  -112.6046,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99805,  -93.5942,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00436,  -87.8045,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -66.871,  0.000,  0.000,  4,  1.01429,  -89.3835,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99614,  -83.9927,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02365,  -104.7119,  'MISSION ',  230.00,  19
4040,  1,  -0.004,  -193.101,  0.000,  0.000,  4,  1.02999,  -107.2404,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02065,  -107.9244,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02607,  -111.5932,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01468,  -100.9843,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01559,  -101.7089,  'FALCON H',  115.00,  19
4045,  1,  -10.647,  -2.009,  0.000,  0.000,  4,  1.01942,  -100.9574,  'FALCON H',  13.800,  19
4046,  1,  -3.249,  -2.686,  0.000,  0.000,  4,  1.01942,  -101.4945,  'FALCON H',  13.800,  19
4047,  1,  -22.308,  -3.126,  0.000,  0.000,  4,  1.01942,  -100.5880,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01629,  -108.4495,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01703,  -108.7132,  'SEBASTIA',  115.00,  19
4050,  1,  -21.894,  28.800,  0.000,  0.000,  4,  1.00602,  -108.1937,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00343,  -98.8255,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00343,  -98.8255,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02333,  -100.0803,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00439,  -86.9271,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00448,  -92.5818,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02103,  -85.4339,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01153,  -90.0526,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.7905,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.2060,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.6146,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.3176,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.5403,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.2589,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00203,  -93.1436,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00203,  -93.1436,  'CORPUS C',  18.000,  21
4066,  1,  -0.001,  -94.454,  0.000,  0.000,  4,  1.02999,  -113.5430,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01115,  -110.8682,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02675,  -114.0559,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00524,  -92.9326,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01719,  -98.4031,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00785,  -101.7785,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00907,  -92.5104,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02309,  -104.8371,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02862,  -106.6309,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02309,  -104.8371,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02309,  -104.8371,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02309,  -104.8371,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00305,  -92.8044,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02321,  -109.6915,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03116,  -91.1091,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02501,  -93.0997,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.3863,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.7596,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.7398,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.1737,  'CORPUS C',  13.800,  21
4086,  1,  -0.094,  -85.065,  0.000,  0.000,  4,  1.02999,  -108.2943,  'RIO HOND',  115.00,  19
4087,  1,  -0.003,  -119.762,  0.000,  0.000,  4,  1.03000,  -94.0531,  'CORPUS C',  115.00,  21
4088,  1,  0.009,  -161.413,  0.000,  0.000,  4,  1.02999,  -112.9429,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -111.5989,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -111.5989,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -111.5989,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -111.5989,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -111.5989,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -111.5989,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -111.5989,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -111.5989,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -111.5989,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01660,  -111.5989,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00117,  -93.4142,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00732,  -92.3904,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01614,  -95.5405,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01435,  -104.7186,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -85.280,  0.000,  0.000,  4,  1.02999,  -114.4235,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00401,  -92.6759,  'TAFT 2 0',  115.00,  21
4105,  1,  -0.992,  -12.401,  0.000,  0.000,  4,  1.00948,  -92.6646,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00950,  -104.1247,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02603,  -112.7653,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00972,  -90.4778,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00167,  -94.2818,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01513,  -109.3592,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00979,  -112.6300,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02660,  -100.6119,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02850,  -93.4845,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02227,  -94.9373,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -92.3514,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -92.2978,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02142,  -78.6546,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00054,  -98.8156,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01262,  -102.2428,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00518,  -92.5907,  'CORPUS C',  115.00,  21
4121,  1,  -0.003,  -35.431,  0.000,  0.000,  4,  1.02999,  -112.2765,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.873,  0.000,  0.000,  4,  1.02914,  -112.7345,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -94.4661,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02297,  -106.5158,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99583,  -79.7421,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01128,  -102.7562,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -73.512,  0.000,  0.000,  4,  1.02478,  -101.1938,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -71.626,  0.000,  0.000,  4,  1.02999,  -111.7942,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03223,  -99.1956,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -14.696,  0.000,  0.000,  4,  1.02998,  -100.0617,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -117.623,  0.000,  0.000,  4,  1.02621,  -82.9124,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02131,  -84.1645,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02621,  -82.9124,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02621,  -82.9124,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02621,  -82.9124,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02621,  -82.9124,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02621,  -82.9124,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02621,  -82.9124,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00016,  -97.5678,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03233,  -95.2215,  'SARITA 1',  230.00,  21
4141,  1,  -0.002,  -30.353,  0.000,  0.000,  4,  1.03000,  -98.5214,  'SARITA 1',  115.00,  21
4142,  1,  -20.581,  -28.175,  0.000,  0.000,  4,  1.03998,  -94.9232,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00993,  -86.6516,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00515,  -98.8552,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00633,  -91.8917,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02610,  -92.7672,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -100.157,  0.000,  0.000,  4,  1.02997,  -94.3863,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00698,  -99.9936,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99013,  -85.0970,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00487,  -93.1989,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03073,  -96.9722,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02711,  -98.4162,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -96.7239,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01464,  -109.5993,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01744,  -107.9163,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00871,  -94.1179,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02396,  -111.5019,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01941,  -88.1653,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01133,  -91.4640,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.6623,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.4612,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.5105,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01941,  -88.1653,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01657,  -107.1586,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02471,  -97.9924,  'SARITA 2',  115.00,  21
4166,  1,  -22.004,  28.940,  0.000,  0.000,  4,  1.01173,  -97.4153,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01821,  -113.0526,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01042,  -91.7040,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99935,  -95.2821,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00338,  -91.8979,  'ARANSAS ',  115.00,  21
4171,  1,  -0.001,  -104.757,  0.000,  0.000,  4,  1.02350,  -107.6820,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01841,  -79.8828,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98590,  -77.5818,  'REFUGIO ',  115.00,  21
4174,  1,  -0.002,  -55.180,  0.000,  0.000,  4,  1.03000,  -77.6227,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -11.121,  0.000,  0.000,  4,  1.02997,  -96.3584,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03610,  -97.0608,  'BRUNI 1 ',  115.00,  20
4177,  1,  -16.421,  -6.387,  0.000,  0.000,  4,  1.03994,  -96.5775,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -46.577,  0.000,  0.000,  4,  1.01998,  -81.7949,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02076,  -100.4469,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00275,  -92.7582,  'PORT ARA',  115.00,  21
4181,  1,  -1.102,  -42.620,  0.000,  0.000,  4,  1.01711,  -84.8349,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99768,  -85.3944,  'TAFT 1 1',  115.00,  21
4183,  1,  -22.223,  -43.240,  0.000,  0.000,  4,  1.02223,  -97.0398,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01747,  -105.3105,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.561,  0.000,  0.000,  4,  1.02227,  -100.3173,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.325,  0.000,  0.000,  4,  1.02319,  -113.5445,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00796,  -92.3404,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02404,  -93.2319,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00262,  -89.3253,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01789,  -95.4969,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01430,  -104.0654,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -97.7937,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -100.1818,  'BROWNSVI',  115.00,  19
4194,  1,  -22.069,  -42.940,  0.000,  0.000,  4,  1.01642,  -109.0584,  'SEBASTIA',  115.00,  19
4195,  1,  -10.071,  13.250,  0.000,  0.000,  4,  1.02477,  -85.3153,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -93.184,  0.000,  0.000,  4,  1.02997,  -88.2326,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02992,  -90.9515,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -79.5008,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94722,  -85.8503,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99652,  -82.9689,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -79.1803,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -78.6507,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00958,  -81.2649,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -80.0930,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -79.4907,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92967,  -85.5598,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -79.1028,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -60.557,  0.000,  0.000,  5,  1.00463,  -84.5628,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01280,  -82.0523,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03018,  -76.0462,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02883,  -78.1855,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00988,  -81.0644,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03217,  -74.2419,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02059,  -76.7637,  'JACKSBOR',  161.00,  12
5020,  1,  -0.661,  17.280,  0.000,  0.000,  5,  1.02657,  -74.2270,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -76.0283,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -78.1317,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -76.0283,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96664,  -83.1571,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02155,  -77.1720,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -79.4328,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -80.4932,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -79.1585,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99840,  -78.5333,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -81.0399,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02054,  -79.6267,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -79.3321,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -75.5545,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -77.1896,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -75.5545,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -75.5545,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -73.4993,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02104,  -73.4334,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -74.6238,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -72.7719,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -73.6241,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -73.2804,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01431,  -80.6675,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01834,  -79.4686,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03930,  -73.5355,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03294,  -75.3197,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -74.1818,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -76.9834,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03050,  -75.4780,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01893,  -79.5128,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03050,  -75.4780,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -78.1012,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -78.8829,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90756,  -88.6205,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03018,  -73.6324,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -74.3887,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -71.6679,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02308,  -70.7647,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00389,  -80.7958,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01272,  -81.9767,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -26.062,  0.000,  0.000,  5,  1.03000,  -84.5047,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01227,  -86.8419,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03024,  -75.8097,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -77.9969,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03024,  -75.8097,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03024,  -75.8097,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.6194,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.5094,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.3627,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02083,  -79.8395,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00976,  -77.5458,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -78.9014,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01564,  -79.1024,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01710,  -80.5956,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99056,  -81.2444,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01743,  -82.0059,  'TERRELL ',  161.00,  16
5077,  1,  -0.002,  -41.360,  0.000,  0.000,  5,  1.03000,  -83.3643,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -78.4748,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01585,  -78.6056,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98804,  -81.0323,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01820,  -77.4832,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02650,  -79.7403,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03107,  -76.5783,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -78.3329,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01376,  -80.1676,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -79.4754,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98268,  -81.8051,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99150,  -81.1941,  'CLIFTON ',  161.00,  18
5089,  1,  -14.123,  -18.668,  0.000,  0.000,  5,  1.00938,  -80.4734,  'CLIFTON ',  13.800,  18
5090,  1,  -0.011,  -163.799,  0.000,  0.000,  5,  1.03000,  -79.8973,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95226,  -84.8316,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02120,  -79.1160,  'GRANDVIE',  161.00,  14
5093,  1,  -0.003,  -167.714,  0.000,  0.000,  5,  1.03000,  -80.8789,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01789,  -76.9557,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -79.3689,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -79.1212,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -78.8411,  'EULESS 2',  161.00,  17
5098,  1,  -0.004,  -116.714,  0.000,  0.000,  5,  1.03000,  -80.3428,  'FORT WOR',  161.00,  17
5099,  1,  -0.003,  -77.150,  0.000,  0.000,  5,  1.03000,  -80.6313,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -79.2522,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99871,  -84.3813,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02991,  -76.8690,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -78.5032,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -79.0384,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -79.8509,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -79.8509,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -79.8509,  'IRVING 1',  13.800,  17
5108,  1,  -0.011,  -193.499,  0.000,  0.000,  5,  1.03000,  -78.9461,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01029,  -79.9731,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99243,  -81.6726,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -79.6028,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99338,  -81.4500,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -80.9328,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00405,  -81.5828,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -81.1633,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -79.1140,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02006,  -80.1292,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98331,  -84.4210,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -75.9534,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04658,  -74.2842,  'BROWNWOO',  500.00,  15
5121,  1,  -0.001,  -5.912,  0.000,  0.000,  5,  1.03000,  -77.5709,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -79.9007,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95195,  -82.5002,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95171,  -81.9561,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -78.5211,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -79.9279,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98025,  -83.5103,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -79.8305,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00718,  -81.8372,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -78.7308,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -74.0908,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -75.6755,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98819,  -83.2749,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01298,  -81.9813,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02105,  -82.4167,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98707,  -81.1242,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01932,  -76.2032,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01697,  -77.5891,  'WACO 1 1',  161.00,  13
5139,  1,  -0.019,  -76.269,  0.000,  0.000,  5,  1.03000,  -80.0153,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96396,  -83.5754,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00919,  -80.8858,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98716,  -80.5501,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -78.3860,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99385,  -79.5655,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -79.1292,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02202,  -79.4327,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -79.8945,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -79.9237,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -79.9981,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01848,  -76.9210,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99100,  -82.3679,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02197,  -79.6055,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -77.9714,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98579,  -82.1259,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01601,  -82.2797,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99972,  -84.6032,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01326,  -79.9173,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02615,  -79.2480,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95099,  -82.7630,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -78.1571,  'DENTON 2',  161.00,  17
5161,  1,  -0.004,  -73.999,  0.000,  0.000,  5,  1.03000,  -79.7606,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89627,  -89.7263,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01819,  -76.8589,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03328,  -76.4828,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -77.9645,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.4251,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03328,  -76.4828,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -80.1197,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01865,  -81.9541,  'DUBLIN 1',  161.00,  15
5170,  1,  -0.331,  8.640,  0.000,  0.000,  5,  1.01305,  -81.9332,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94127,  -85.9998,  'MERTENS ',  161.00,  14
5172,  1,  -0.002,  -99.347,  0.000,  0.000,  5,  1.03000,  -80.7989,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -78.8981,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93654,  -86.3202,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02830,  -78.5072,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99991,  -79.9533,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02190,  -79.2623,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01954,  -79.8180,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -74.4955,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -75.5689,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -79.6782,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96288,  -83.6444,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -79.7411,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01492,  -81.2699,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01917,  -80.6335,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01673,  -78.9067,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -75.6156,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02438,  -79.5828,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -79.7375,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00755,  -83.3773,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -59.342,  0.000,  0.000,  5,  0.99450,  -82.5138,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -74.2200,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03020,  -74.5992,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -79.4722,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -79.8538,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -73.9912,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -75.8933,  'BRYSON 1',  161.00,  12
5198,  1,  -0.826,  21.600,  0.000,  0.000,  5,  1.02727,  -73.9841,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02378,  -79.9017,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99047,  -82.7339,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93171,  -84.3887,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00247,  -79.5334,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -79.5592,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -74.1918,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02751,  -75.5947,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -72.2574,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -73.1550,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -72.8866,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98238,  -81.2540,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -79.0850,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90478,  -88.7586,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00398,  -80.2064,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -79.3531,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01985,  -79.7282,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01621,  -79.9219,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -79.9637,  'FORT WOR',  161.00,  17
5217,  1,  -0.006,  -127.028,  0.000,  0.000,  5,  1.03000,  -79.6001,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01320,  -81.1867,  'JUSTIN 0',  161.00,  17
5219,  1,  0.002,  -31.458,  0.000,  0.000,  5,  1.01508,  -80.2669,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -81.2972,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02070,  -77.4064,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98712,  -82.6320,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90626,  -88.9859,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -79.4591,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02257,  -81.4327,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00505,  -83.4525,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01484,  -81.4711,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -78.4035,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02180,  -79.4117,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -79.8243,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98723,  -83.2621,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02724,  -79.9909,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -79.4774,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02229,  -79.0688,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00842,  -78.0919,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03228,  -74.4206,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02134,  -74.8625,  'OLNEY 1 ',  161.00,  12
5238,  1,  -1.240,  32.400,  0.000,  0.000,  5,  1.02921,  -74.4113,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04007,  -74.5607,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -77.8376,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03258,  -78.4464,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03258,  -78.4464,  'GOLDTHWA',  115.00,  18
5243,  1,  -0.826,  21.600,  0.000,  0.000,  5,  1.03464,  -74.5448,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -80.0677,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -80.2472,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99277,  -79.5843,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98311,  -81.7898,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -79.0903,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02291,  -79.1799,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -78.5718,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -79.5849,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02562,  -79.8701,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -79.3415,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -79.6065,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99057,  -83.6380,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99546,  -80.3875,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98251,  -81.6715,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02115,  -79.4851,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -80.8715,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -72.0839,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00840,  -76.6213,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01730,  -67.8556,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -69.0765,  'GLEN ROS',  13.800,  18
5264,  1,  -0.002,  -84.047,  0.000,  0.000,  5,  1.03000,  -82.5053,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -78.6598,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02735,  -79.1952,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97420,  -83.0842,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98225,  -82.1344,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01330,  -77.5483,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94292,  -84.7055,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98213,  -79.6983,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -79.8154,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -79.6562,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01367,  -79.7217,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91188,  -88.4741,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95938,  -81.0487,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02065,  -79.8175,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00433,  -76.8153,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -73.9269,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01734,  -75.3700,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01941,  -72.2404,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02043,  -72.5015,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02180,  -72.8363,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01348,  -80.8991,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00585,  -80.7095,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00770,  -79.1995,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02438,  -79.3309,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97976,  -82.4603,  'WOLFE CI',  161.00,  16
5289,  1,  -0.028,  -147.444,  0.000,  0.000,  5,  1.03000,  -79.4610,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98449,  -82.0630,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02356,  -80.5094,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02069,  -80.0143,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01594,  -77.6342,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -79.9947,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03114,  -76.3867,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -78.0678,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03114,  -76.3867,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03114,  -76.3867,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03114,  -76.3867,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03114,  -76.3867,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03114,  -76.3867,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.8608,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -74.5030,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -76.5165,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -78.4819,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -79.5155,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02861,  -79.2125,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -79.1329,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -79.8172,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -79.8735,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -80.1128,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01880,  -80.5251,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02239,  -77.7452,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97827,  -82.2476,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01322,  -80.6940,  'DENTON 6',  161.00,  17
5316,  1,  -0.011,  -132.127,  0.000,  0.000,  5,  1.03000,  -79.5842,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -73.5156,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -75.0738,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -71.9276,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01855,  -71.7569,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01918,  -71.9964,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03102,  -76.3367,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -78.7206,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.6440,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.6392,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.4181,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90571,  -88.1004,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99323,  -81.0761,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01956,  -79.4503,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -79.0547,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00754,  -81.0577,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -80.6958,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00885,  -80.0183,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99422,  -82.1758,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -79.9032,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -79.0446,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01847,  -76.4590,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01467,  -79.0376,  'GRANBURY',  161.00,  18
5339,  1,  -0.003,  -82.195,  0.000,  0.000,  5,  1.03000,  -80.2299,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02372,  -79.9333,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -79.0571,  'LEWISVIL',  161.00,  17
5342,  1,  -0.958,  -3.201,  0.000,  0.000,  5,  1.03356,  -79.0124,  'LEWISVIL',  13.800,  17
5343,  1,  -23.653,  -22.334,  0.000,  0.000,  5,  1.03995,  -78.4559,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -80.0500,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97753,  -82.6788,  'HILLSBOR',  161.00,  14
5346,  1,  -0.007,  -243.530,  0.000,  0.000,  5,  1.03000,  -79.9972,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98626,  -83.9193,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99347,  -80.4374,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -78.8609,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -76.6097,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -78.3977,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -79.5036,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -79.1681,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -80.3056,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01217,  -78.4830,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -79.6868,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -78.7512,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -73.4049,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00488,  -76.5730,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -71.7737,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -74.0809,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -75.6059,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -74.0809,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -73.2878,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -72.4265,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02268,  -72.1970,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02276,  -72.2533,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -72.8672,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02239,  -72.0972,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -79.0583,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01796,  -78.6627,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -79.9329,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -80.4525,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -78.5026,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -79.8371,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -79.1408,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01696,  -78.0381,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -116.679,  0.000,  0.000,  5,  1.01592,  -79.6749,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -80.0973,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02914,  -75.3011,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01796,  -77.3149,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -74.1530,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.9916,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -76.2387,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -77.7047,  'DALLAS 3',  161.00,  16
5386,  1,  -0.001,  -153.692,  0.000,  0.000,  5,  1.03000,  -79.7226,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01871,  -80.9233,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01701,  -75.9812,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00555,  -77.9688,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98197,  -79.1511,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94950,  -83.7709,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91014,  -89.1081,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99751,  -79.7467,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04176,  -74.7581,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03890,  -75.3201,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02373,  -78.8010,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -78.4822,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -78.4822,  'ALBANY 1',  115.00,  15
5399,  1,  -0.912,  19.579,  0.000,  0.000,  5,  1.03975,  -74.7520,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01935,  -79.1834,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -73.9063,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02004,  -76.1035,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -73.9063,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -73.9063,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -73.9063,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -73.9063,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99229,  -82.4257,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02033,  -80.6019,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -79.7164,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -74.8629,  'KILLEEN ',  500.00,  13
5411,  1,  -0.013,  -131.671,  0.000,  0.000,  5,  1.03000,  -76.6954,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -79.9665,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -74.2500,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03076,  -78.4870,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03023,  -73.0346,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -73.0215,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -73.1681,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -74.2500,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -74.2500,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -78.9320,  'FORT WOR',  161.00,  17
5421,  1,  -0.060,  -153.799,  0.000,  0.000,  5,  1.03000,  -81.2527,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.013,  -43.019,  0.000,  0.000,  5,  1.03000,  -79.3218,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -79.3218,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -79.3218,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -79.6951,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98507,  -82.3743,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00583,  -79.4598,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -78.7535,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -80.8867,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01968,  -81.4152,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -79.3253,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01482,  -81.2273,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -79.8662,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -80.9378,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00477,  -82.5583,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -79.5606,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90880,  -88.2476,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -79.9901,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01069,  -78.2683,  'WAXAHACH',  161.00,  14
5440,  1,  -0.005,  -117.870,  0.000,  0.000,  5,  1.03000,  -80.0176,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -79.6313,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -80.1624,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -80.1251,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -73.7004,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01589,  -76.9841,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99814,  -81.0572,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02163,  -79.3290,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03042,  -76.6196,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03019,  -78.3465,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98274,  -83.3660,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03092,  -75.3226,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02160,  -76.6940,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02156,  -78.7102,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01795,  -80.3549,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00837,  -81.8712,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99302,  -84.6174,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02563,  -79.3784,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97257,  -80.0409,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95020,  -83.9440,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92280,  -87.7488,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00862,  -76.8511,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -79.4280,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -79.8776,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03113,  -76.7774,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -78.3504,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96438,  -83.5778,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -79.9185,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01899,  -79.7967,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -80.5638,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00396,  -80.6849,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -81.7105,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03184,  -76.9980,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -76.0023,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93981,  -85.5178,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -79.5471,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93535,  -86.8505,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -77.3911,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -126.935,  0.000,  0.000,  5,  1.02849,  -79.7167,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -76.4197,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -77.9559,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01455,  -80.0905,  'FORT WOR',  161.00,  17
5482,  1,  -0.007,  -129.950,  0.000,  0.000,  5,  1.03000,  -80.1463,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -79.0342,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99732,  -81.5980,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02069,  -76.3135,  'BLOOMING',  161.00,  14
6001,  1,  -0.008,  -106.830,  0.000,  0.000,  6,  1.03000,  -76.1541,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01764,  -76.6241,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03830,  -69.6185,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02809,  -69.3830,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02903,  -71.7989,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.6102,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.8091,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.7377,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.1438,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.5929,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01953,  -74.0735,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -38.485,  0.000,  0.000,  6,  1.03000,  -73.7747,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01581,  -76.6815,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99458,  -80.7671,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02483,  -76.9007,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02526,  -75.7198,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01701,  -75.4580,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02072,  -75.8452,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02184,  -76.0758,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01988,  -77.4961,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03958,  -72.1627,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03544,  -73.5074,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03014,  -75.3593,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -118.582,  0.000,  0.000,  6,  1.03000,  -77.5704,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.130,  -185.584,  0.000,  0.000,  6,  1.03000,  -76.2949,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01931,  -75.7865,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02454,  -75.0559,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02242,  -75.4997,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98738,  -82.1417,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00657,  -69.2396,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01033,  -70.9177,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01926,  -77.9910,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03369,  -73.0367,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02971,  -74.0455,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02634,  -75.3453,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -72.9469,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02201,  -74.5851,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03748,  -71.3174,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02955,  -73.5146,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02267,  -75.9284,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.087,  -12.821,  0.000,  0.000,  6,  1.03998,  -71.2552,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.7180,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02195,  -75.0095,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01348,  -76.4256,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03283,  -71.6699,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02788,  -73.7049,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02358,  -75.9075,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03283,  -71.6699,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03283,  -71.6699,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03283,  -71.6699,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.074,  0.000,  0.000,  6,  1.03998,  -71.4420,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03283,  -71.6699,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -25.325,  0.000,  0.000,  6,  1.03998,  -71.4052,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -13.245,  0.000,  0.000,  6,  1.03998,  -71.1628,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97934,  -86.2400,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02957,  -69.1132,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02890,  -70.9638,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02813,  -71.9868,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93351,  -96.7466,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01973,  -76.8534,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -76.3860,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01978,  -65.8751,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -67.8085,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00858,  -70.9074,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01329,  -78.5441,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03082,  -69.5909,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02779,  -71.2363,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02138,  -74.1751,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.9001,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.9188,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.0430,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.2171,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.6727,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.6801,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01383,  -65.1256,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01053,  -66.8997,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00364,  -69.6271,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00596,  -64.0142,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01025,  -64.6097,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00885,  -64.4219,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02686,  -77.3125,  'MARBLE F',  115.00,  23
6082,  1,  -7.444,  -11.084,  0.000,  0.000,  6,  1.03968,  -76.8829,  'MARBLE F',  13.800,  23
6083,  1,  -7.444,  -9.536,  0.000,  0.000,  6,  1.03968,  -76.8597,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -76.6499,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -76.6499,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -76.6499,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -76.6499,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -76.6499,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -76.6499,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -76.6499,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -68.371,  0.000,  0.000,  6,  1.03000,  -77.2097,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -40.426,  0.000,  0.000,  6,  1.03000,  -76.8886,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01790,  -75.3999,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02131,  -75.2080,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02152,  -77.8700,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -94.674,  0.000,  0.000,  6,  1.02564,  -79.9417,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01674,  -75.7708,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01994,  -76.8098,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01082,  -76.6989,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01482,  -77.4314,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01508,  -65.8561,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01874,  -67.3329,  'WINCHEST',  230.00,  25
6103,  1,  -0.003,  -80.295,  0.000,  0.000,  6,  1.03000,  -71.3259,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01508,  -65.8561,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01508,  -65.8561,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01508,  -65.8561,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03705,  -71.6010,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01838,  -73.1069,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96916,  -80.3545,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.5875,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.4760,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01694,  -77.8569,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01962,  -76.3680,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01344,  -76.7935,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01628,  -76.0555,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00087,  -79.3327,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02755,  -71.8522,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03931,  -72.0198,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03259,  -74.0184,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03131,  -75.4858,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01802,  -76.3098,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96417,  -74.7806,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02129,  -76.3166,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02444,  -73.5257,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01058,  -77.7359,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02104,  -75.7659,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -7.735,  0.000,  0.000,  6,  0.90811,  -86.1052,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01538,  -77.4672,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92413,  -87.5893,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01810,  -75.8841,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02113,  -75.8718,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01639,  -76.8270,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98570,  -81.0517,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99470,  -81.3860,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99576,  -70.5307,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02660,  -78.0237,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01495,  -77.5239,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00455,  -81.1947,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99673,  -79.4361,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97116,  -82.7374,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03055,  -69.1847,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02806,  -71.5389,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02829,  -73.7935,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03055,  -69.1847,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.4808,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.6176,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.5893,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.1155,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.6302,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02648,  -76.2043,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -77.953,  0.000,  0.000,  6,  0.98712,  -79.0008,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02815,  -73.9188,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -74.4726,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00870,  -77.5477,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01219,  -77.4378,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02278,  -77.7111,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01042,  -79.1445,  'BOERNE 1',  115.00,  26
6158,  1,  -0.007,  -59.620,  0.000,  0.000,  6,  1.03000,  -72.8445,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01775,  -75.8147,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01955,  -76.1856,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02955,  -68.2893,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02807,  -70.9516,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02306,  -73.4139,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.7788,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.6059,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.5808,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.9663,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01683,  -76.6368,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03177,  -70.1594,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02640,  -73.1721,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01740,  -75.2407,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00584,  -69.9724,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00743,  -71.8587,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02204,  -75.9328,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01871,  -76.4625,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02040,  -75.9724,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.014,  -195.488,  0.000,  0.000,  6,  1.03000,  -73.8562,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01816,  -76.1524,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01596,  -76.6982,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01148,  -77.7006,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01745,  -77.3954,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01678,  -76.7534,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99949,  -74.2874,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01960,  -76.6623,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01793,  -76.8188,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -75.9277,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02251,  -76.2221,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99927,  -66.6293,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98266,  -71.1876,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98388,  -80.3605,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01848,  -75.2858,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01506,  -71.2855,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00566,  -73.5025,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01518,  -76.7261,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98486,  -71.7890,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01996,  -78.3345,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03007,  -70.9719,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02687,  -73.8383,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02654,  -75.0944,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01032,  -76.6697,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01913,  -76.8122,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01154,  -77.5378,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01764,  -76.3188,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01242,  -76.6692,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02524,  -75.1355,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98704,  -75.7493,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -59.509,  0.000,  0.000,  6,  1.03000,  -77.9231,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -76.9498,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99489,  -78.8337,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04109,  -72.2331,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03573,  -73.9014,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02675,  -76.9243,  'MARBLE F',  115.00,  23
6213,  1,  -20.279,  2.872,  0.000,  0.000,  6,  1.03994,  -71.7516,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.3135,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04052,  -71.9962,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.7006,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01628,  -77.7924,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01330,  -75.4498,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02160,  -76.8441,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01910,  -75.3804,  'SAN ANTO',  115.00,  22
6221,  1,  -0.001,  -99.639,  0.000,  0.000,  6,  1.03000,  -80.8087,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02818,  -73.7590,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -74.8268,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -76.9240,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01046,  -76.7148,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96511,  -88.7551,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -75.3822,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02774,  -69.4575,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -80.826,  0.000,  0.000,  6,  1.03000,  -72.1345,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -74.6495,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00994,  -76.7963,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01923,  -75.4938,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01797,  -76.5199,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03052,  -71.6826,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02894,  -72.8264,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -75.0139,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90135,  -87.9039,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -75.6908,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03455,  -68.8462,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02868,  -71.8272,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -73.7754,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03455,  -68.8462,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.4928,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.6161,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.9630,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.8804,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.2415,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.6198,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.0722,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01692,  -76.2400,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01781,  -77.5391,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00957,  -78.2000,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00228,  -76.8960,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03542,  -70.9267,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03278,  -72.2833,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -75.1964,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03307,  -70.2341,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03098,  -69.6021,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03542,  -70.9267,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03271,  -69.8947,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01539,  -76.7145,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02278,  -76.6799,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01654,  -74.0570,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01525,  -75.9608,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01319,  -72.3440,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.513,  -1.719,  0.000,  0.000,  6,  1.01545,  -72.3193,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.01678,  -72.3044,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.513,  -1.719,  0.000,  0.000,  6,  1.01545,  -72.3193,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.01678,  -72.3044,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.052,  -6.817,  0.000,  0.000,  6,  1.02211,  -72.2455,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.254,  -4.090,  0.000,  0.000,  6,  1.01881,  -72.2547,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.01678,  -72.3044,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.01678,  -72.3044,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.958,  -3.201,  0.000,  0.000,  6,  1.01740,  -72.2979,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01568,  -76.0475,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01567,  -78.1016,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02685,  -72.4084,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02242,  -74.1099,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02714,  -71.2354,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02096,  -73.9588,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01946,  -76.2653,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -78.2506,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01879,  -76.9584,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01839,  -75.6878,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01436,  -78.3932,  'BOERNE 2',  230.00,  26
6286,  1,  -0.000,  -110.389,  0.000,  0.000,  6,  1.01424,  -82.1110,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02453,  -73.7502,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01459,  -76.0748,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -76.7317,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02941,  -76.5764,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01973,  -76.3535,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03609,  -70.6566,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03025,  -72.6793,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02182,  -75.0443,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03426,  -70.0815,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03451,  -70.1652,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03152,  -69.3163,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02804,  -68.9201,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -70.6651,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02889,  -71.6947,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02804,  -68.9201,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02205,  -66.8165,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02618,  -68.2099,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02314,  -67.1549,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02210,  -66.7902,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -75.9810,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01303,  -76.3074,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01539,  -76.4465,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97403,  -81.8933,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02394,  -75.1932,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98565,  -73.7488,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02800,  -74.6392,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02128,  -76.6123,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -76.1263,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03292,  -74.1671,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03038,  -75.4044,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02692,  -75.9436,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02298,  -76.5858,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02008,  -77.0526,  'GEORGETO',  115.00,  23
6320,  1,  -0.040,  -165.180,  0.000,  0.000,  6,  1.03000,  -75.1882,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02076,  -74.2131,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -76.4986,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01363,  -76.2766,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02109,  -75.3956,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91815,  -86.6437,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00569,  -73.9135,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97731,  -75.0113,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96104,  -85.0286,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99209,  -79.5429,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -76.3124,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.001,  -147.482,  0.000,  0.000,  6,  1.03000,  -76.9716,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01533,  -76.6641,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02976,  -71.1503,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02840,  -73.2170,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -74.8599,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91391,  -89.6230,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02554,  -75.7146,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90552,  -85.6510,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01058,  -76.1291,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01677,  -78.4511,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01209,  -72.0675,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03335,  -73.1346,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03009,  -74.3649,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02812,  -75.5128,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01887,  -76.5563,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01303,  -79.4952,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.5643,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03551,  -73.3226,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02605,  -75.5872,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02282,  -75.8088,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -76.5138,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02904,  -74.5765,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02462,  -76.1187,  'ROUND RO',  115.00,  23
6356,  1,  -0.015,  -155.675,  0.000,  0.000,  6,  1.03000,  -76.4911,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96559,  -91.0250,  'DEVINE 0',  115.00,  26
6358,  1,  -0.002,  -111.946,  0.000,  0.000,  6,  1.03000,  -79.3881,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03444,  -74.2178,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02623,  -77.2092,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98877,  -67.2445,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -60.4259,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02770,  -63.1430,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02532,  -66.2667,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8726,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5429,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0962,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0286,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8697,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00396,  -71.8769,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -70.8799,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99754,  -68.7610,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01099,  -70.2533,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00940,  -69.0808,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00940,  -69.0808,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01728,  -67.2445,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01430,  -69.7280,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01433,  -63.0799,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00957,  -66.1474,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00978,  -68.6201,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01433,  -63.0799,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01433,  -63.0799,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01433,  -63.0799,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01433,  -63.0799,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01433,  -63.0799,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02073,  -66.8359,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01150,  -69.8861,  'SPRING 1',  115.00,  5
7028,  1,  -0.115,  -275.848,  0.000,  0.000,  7,  1.02000,  -69.1800,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00127,  -64.7890,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00030,  -70.4739,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00127,  -64.7890,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00127,  -64.7890,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00127,  -64.7890,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00127,  -64.7890,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02466,  -67.1396,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01696,  -68.9291,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02921,  -63.8714,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02018,  -64.9170,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01606,  -67.9118,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02733,  -63.6504,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02139,  -66.2021,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01210,  -62.2434,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01047,  -64.8141,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99213,  -67.0486,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.0863,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02066,  -61.7047,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02827,  -64.2063,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02125,  -65.6482,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -69.0713,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00816,  -71.2683,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01359,  -69.8042,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01290,  -68.3873,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01904,  -65.3163,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00476,  -69.8783,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01458,  -68.2152,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02090,  -67.0777,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00898,  -70.1230,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99596,  -58.6337,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00016,  -60.6551,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00695,  -63.0812,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99596,  -58.6337,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99596,  -58.6337,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99596,  -58.6337,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99596,  -58.6337,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99596,  -58.6337,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99596,  -58.6337,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99957,  -71.0516,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99940,  -61.3514,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99797,  -64.4123,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01159,  -67.7122,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97451,  -61.9372,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -66.5150,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02503,  -63.8597,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02296,  -65.5027,  'GALVESTO',  115.00,  2
7075,  1,  -0.123,  -294.596,  0.000,  0.000,  7,  1.03000,  -67.0727,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03738,  -59.5271,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03368,  -61.3494,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02583,  -64.7279,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7798,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2870,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2668,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7340,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02497,  -63.1817,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01864,  -65.5931,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00853,  -66.0833,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00995,  -68.6269,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01508,  -67.4014,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99231,  -69.9011,  'RICHMOND',  115.00,  3
7089,  1,  -0.275,  -299.471,  0.000,  0.000,  7,  1.03000,  -70.4095,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00938,  -70.9406,  'PINEHURS',  115.00,  5
7091,  1,  -0.010,  -213.840,  0.000,  0.000,  7,  1.03000,  -70.0808,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -69.2163,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00598,  -69.6744,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02140,  -70.3995,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96494,  -48.9841,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97893,  -52.1174,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98216,  -53.9889,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -40.1307,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01072,  -68.3029,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01400,  -68.8025,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00374,  -70.4824,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01106,  -68.5168,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03525,  -59.6464,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02758,  -62.7497,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02590,  -65.7719,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0688,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03525,  -59.6464,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03525,  -59.6464,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2257,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1906,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7675,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9450,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8260,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8255,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99503,  -69.4832,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01133,  -69.5700,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00399,  -70.2881,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01086,  -68.2478,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00437,  -70.3402,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00437,  -70.3402,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00437,  -70.3402,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97261,  -61.2690,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00933,  -69.1910,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03235,  -60.4218,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02101,  -64.3663,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01843,  -66.2131,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -69.1156,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00701,  -65.3166,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -59.5026,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02580,  -63.0065,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -65.8921,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -59.5026,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03052,  -58.4223,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02970,  -58.1446,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02927,  -58.0093,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02936,  -57.9527,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03060,  -58.0727,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -59.5026,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -59.5026,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -59.5026,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -59.5026,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01216,  -70.7020,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01201,  -67.8594,  'HOUSTON ',  115.00,  4
7145,  1,  -0.015,  -195.745,  0.000,  0.000,  7,  1.03000,  -70.9770,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -70.9770,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01486,  -68.8002,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00710,  -70.3051,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98693,  -65.7509,  'BLOOMING',  115.00,  6
7150,  1,  -0.012,  -16.644,  0.000,  0.000,  7,  1.03000,  -67.7729,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02582,  -69.6020,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01091,  -68.9102,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96921,  -57.1852,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01664,  -70.2848,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00602,  -69.0601,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -66.8231,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01362,  -69.0789,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00355,  -69.7776,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03249,  -63.8472,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02494,  -65.4834,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01890,  -67.8655,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.3041,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.0008,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.2336,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.2956,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.8571,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6427,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03249,  -63.8472,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03249,  -63.8472,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.5269,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02362,  -64.0424,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02428,  -65.5906,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00230,  -70.4236,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00998,  -67.3943,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -64.4754,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02252,  -66.2669,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00760,  -69.7091,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00493,  -70.5492,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00650,  -68.2690,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01000,  -69.5002,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00535,  -70.5012,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99912,  -69.9813,  'PATTISON',  115.00,  3
7183,  1,  -0.146,  -283.888,  0.000,  0.000,  7,  1.03000,  -70.0990,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02613,  -62.3346,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01950,  -64.0669,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02529,  -60.6243,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02022,  -63.9564,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01539,  -67.6007,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02529,  -60.6243,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02529,  -60.6243,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02529,  -60.6243,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02529,  -60.6243,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02529,  -60.6243,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.0026,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.7447,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.6149,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.9769,  'HOUSTON ',  13.800,  3
7198,  1,  -0.026,  -137.430,  0.000,  0.000,  7,  1.03000,  -69.8297,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03002,  -64.0357,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02331,  -66.7198,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02153,  -69.2117,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00444,  -72.1116,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99460,  -64.6547,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03705,  -59.5258,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03209,  -61.7059,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02980,  -64.4379,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03705,  -59.5258,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4026,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7485,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0350,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4542,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7822,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01581,  -66.7594,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -68.6281,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -70.3176,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00739,  -69.5098,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01106,  -69.6416,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -71.4667,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00501,  -66.8339,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00816,  -69.4228,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00785,  -69.2212,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00928,  -68.6772,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01233,  -69.3286,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -69.6386,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00608,  -70.6204,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01295,  -69.1830,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03265,  -62.7921,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02102,  -65.6168,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01732,  -67.3408,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -68.1337,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01440,  -66.7157,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02599,  -66.1242,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00462,  -71.9183,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01176,  -70.6140,  'PORTER 0',  115.00,  5
7235,  1,  -0.172,  -147.434,  0.000,  0.000,  7,  1.03000,  -71.6143,  'CYPRESS ',  115.00,  3
7236,  1,  -0.022,  -154.193,  0.000,  0.000,  7,  1.03000,  -70.6652,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99620,  -68.6385,  'FULSHEAR',  115.00,  1
7238,  1,  -0.003,  -66.560,  0.000,  0.000,  7,  1.03000,  -67.5845,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01232,  -67.0532,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01273,  -69.5555,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00642,  -69.9900,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00779,  -70.0131,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01354,  -68.9593,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00697,  -67.6950,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -70.8892,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00276,  -70.7057,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99486,  -65.0557,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00482,  -70.0198,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00817,  -69.4957,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01682,  -68.8719,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -71.6864,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01942,  -62.2900,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01095,  -64.5629,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02431,  -70.4041,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01381,  -68.0558,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00981,  -68.7723,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00885,  -67.7063,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01055,  -68.8083,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01569,  -68.7332,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01575,  -67.5484,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99434,  -56.0077,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -71.908,  0.000,  0.000,  7,  1.00688,  -57.8929,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03318,  -59.7656,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02901,  -61.7989,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01887,  -65.5580,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03078,  -58.4997,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03318,  -59.7656,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03318,  -59.7656,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03318,  -59.7656,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03096,  -58.9189,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00521,  -70.7088,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00942,  -68.4991,  'HOUSTON ',  115.00,  3
7273,  1,  -0.009,  -133.571,  0.000,  0.000,  7,  1.03000,  -66.6077,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00658,  -68.4310,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00493,  -70.1621,  'VICTORIA',  115.00,  6
7276,  1,  -0.056,  -437.421,  0.000,  0.000,  7,  1.03000,  -70.0353,  'HOUSTON ',  115.00,  3
7277,  1,  -0.000,  -52.328,  0.000,  0.000,  7,  1.01623,  -68.0555,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02532,  -63.4724,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02221,  -65.4948,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02532,  -63.4724,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02532,  -63.4724,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02960,  -62.3419,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01592,  -65.7405,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02960,  -62.3419,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02960,  -62.3419,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02960,  -62.3419,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02960,  -62.3419,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02960,  -62.3419,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02960,  -62.3419,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00476,  -70.8726,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99827,  -70.8189,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01601,  -68.6326,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01585,  -66.2335,  'SANTA FE',  115.00,  2
7294,  1,  -0.002,  -13.944,  0.000,  0.000,  7,  1.03000,  -65.2829,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00689,  -70.0515,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00344,  -70.4721,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00499,  -69.1327,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00852,  -70.0143,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99482,  -67.4196,  'EAGLE LA',  115.00,  1
7300,  1,  -0.007,  -117.574,  0.000,  0.000,  7,  1.03000,  -70.9604,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00687,  -67.9495,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99647,  -60.7387,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00354,  -65.3848,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99032,  -55.9699,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00101,  -60.4763,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00214,  -64.1417,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99032,  -55.9699,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99032,  -55.9699,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99032,  -55.9699,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99032,  -55.9699,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00197,  -55.2217,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02294,  -61.4174,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00838,  -64.1038,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98697,  -71.6477,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01889,  -70.2147,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00653,  -68.5978,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01229,  -66.7251,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00480,  -68.8574,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00719,  -69.8797,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03499,  -59.1628,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02812,  -60.6839,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02067,  -63.4057,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03228,  -58.3338,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03115,  -58.0424,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03112,  -58.0367,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03317,  -58.6149,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00532,  -61.2992,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00341,  -62.5094,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00532,  -61.2992,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00887,  -69.4058,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03242,  -61.4070,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02517,  -63.2063,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01525,  -67.0397,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03242,  -61.4070,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7393,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -68.1613,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98623,  -69.5969,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00949,  -68.7585,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99648,  -64.0217,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99579,  -70.7622,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01030,  -60.0613,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01657,  -64.6210,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00047,  -67.9116,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00330,  -70.4762,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -68.3722,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03519,  -59.4955,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02792,  -61.8688,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02257,  -64.3813,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5588,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2513,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5196,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7359,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1853,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7648,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7582,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8361,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03519,  -59.4955,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3045,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5653,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9385,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03519,  -59.4955,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00589,  -69.8319,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01259,  -66.5421,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99494,  -68.6213,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01224,  -69.4355,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -60.7942,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02608,  -63.5268,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01915,  -66.7057,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -60.7942,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -60.7942,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -60.7942,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -60.7942,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -60.7942,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -60.7942,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8907,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0379,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4619,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1187,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2467,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01510,  -64.3507,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01192,  -69.9516,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00728,  -69.0837,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -66.0775,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00613,  -69.5292,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00877,  -70.3351,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00902,  -69.4818,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00459,  -70.0741,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01426,  -70.1942,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.1047,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03146,  -67.0554,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02169,  -68.5019,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02096,  -66.6650,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99645,  -65.0770,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00688,  -68.9990,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01304,  -70.0813,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00667,  -69.3469,  'HOUSTON ',  115.00,  3
7397,  1,  -0.066,  -90.881,  0.000,  0.000,  7,  1.03000,  -69.4020,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -67.4981,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -68.5274,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03179,  -61.0474,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02645,  -62.9185,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02096,  -66.1635,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01460,  -67.3030,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00458,  -70.7036,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02303,  -65.9434,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00239,  -59.7846,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00017,  -61.0373,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98219,  -63.7589,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01771,  -65.2339,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00848,  -68.6700,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00985,  -70.6785,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00908,  -65.6041,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00073,  -65.7632,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01082,  -62.2267,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00405,  -64.3320,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00017,  -66.1640,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01575,  -69.3047,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01602,  -68.9884,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01499,  -66.5080,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02037,  -67.3657,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01082,  -70.5905,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7044,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02894,  -62.4966,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01767,  -65.6459,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00556,  -70.5534,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98701,  -62.9709,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00568,  -70.5678,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03902,  -61.2042,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02454,  -60.9568,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01047,  -63.7434,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -69.6868,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01909,  -81.5932,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01581,  -80.4334,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02069,  -84.4672,  'ARP 0   ',  115.00,  8
8003,  1,  -0.010,  -41.643,  0.000,  0.000,  8,  1.02999,  -81.3330,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02880,  -77.9045,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -61.149,  0.000,  0.000,  8,  1.03000,  -78.8039,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -38.862,  0.000,  0.000,  8,  1.03000,  -81.9322,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02145,  -82.5381,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00673,  -84.7523,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01152,  -71.9979,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00710,  -79.5616,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01740,  -78.4184,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02563,  -70.7665,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -50.157,  0.000,  0.000,  8,  1.03000,  -84.8501,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01057,  -83.7181,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01759,  -81.8362,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -41.418,  0.000,  0.000,  8,  1.03000,  -74.3955,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01679,  -82.7443,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02837,  -79.9101,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -92.186,  0.000,  0.000,  8,  1.03000,  -82.9344,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01044,  -84.1870,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02898,  -80.2849,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -10.761,  0.000,  0.000,  8,  1.03000,  -81.4840,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02581,  -79.8979,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02581,  -79.8979,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -38.771,  0.000,  0.000,  8,  1.03000,  -82.5082,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01286,  -85.4295,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02495,  -82.5990,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01305,  -85.2791,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00817,  -84.7752,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03921,  -65.6286,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03639,  -66.5011,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03097,  -69.6747,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.0630,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.9861,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.5196,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.7113,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01397,  -82.6587,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01976,  -79.2789,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01880,  -84.9008,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00992,  -82.6738,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -37.964,  0.000,  0.000,  8,  1.03000,  -82.2509,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01148,  -82.5637,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02292,  -73.7857,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02479,  -75.1275,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02327,  -77.3042,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02042,  -73.3988,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02084,  -73.4550,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.0543,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02130,  -73.5274,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01962,  -73.2645,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02142,  -73.5483,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02446,  -83.6084,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00759,  -83.8893,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00842,  -82.5599,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02794,  -80.6087,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02765,  -84.0920,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02843,  -73.9555,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02764,  -75.1192,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02460,  -76.7817,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02159,  -73.0018,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02019,  -72.8017,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02992,  -77.7436,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01762,  -83.1877,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02218,  -77.2573,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01314,  -81.7993,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01953,  -78.7632,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01379,  -73.1831,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02001,  -74.3304,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01799,  -76.3313,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -70.8972,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -71.3593,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00782,  -80.8062,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01492,  -84.3485,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03308,  -68.7060,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03418,  -71.7017,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03379,  -75.0742,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.6767,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.5667,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.0393,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.7870,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01472,  -84.4977,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03469,  -71.5455,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01993,  -73.6594,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96601,  -81.3098,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97083,  -81.1408,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98365,  -80.6916,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.2747,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.7019,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02663,  -83.7349,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02006,  -83.8924,  'ELKHART ',  115.00,  7
8091,  1,  -0.003,  -17.586,  0.000,  0.000,  8,  1.03000,  -79.4397,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01256,  -83.1786,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02525,  -77.2097,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01363,  -71.5941,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00439,  -73.9515,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01407,  -83.1621,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03304,  -75.4775,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03020,  -77.9374,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03304,  -75.4775,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02493,  -83.7162,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01635,  -82.2414,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94243,  -82.7350,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01059,  -78.0650,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01915,  -72.3314,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02760,  -75.4960,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01913,  -77.7946,  'MOUNT PL',  115.00,  8
8107,  1,  -0.001,  -7.058,  0.000,  0.000,  8,  1.03000,  -78.2640,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01555,  -84.3870,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00734,  -82.3310,  'ATHENS 2',  115.00,  8
8110,  1,  -0.002,  -24.781,  0.000,  0.000,  8,  1.03000,  -81.2959,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02028,  -81.4072,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03678,  -75.2243,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03483,  -76.1336,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03188,  -77.7548,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03678,  -75.2243,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.4996,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.6012,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01240,  -84.2374,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03115,  -76.8098,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -61.157,  0.000,  0.000,  8,  1.03000,  -75.0216,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02443,  -80.9778,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02434,  -75.1443,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01016,  -82.0003,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02440,  -79.7624,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.655,  0.000,  0.000,  8,  1.02721,  -83.1843,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03305,  -73.8045,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03292,  -74.4691,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03369,  -75.8251,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.2824,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -72.5051,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.1396,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00789,  -81.2730,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02950,  -79.0065,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02770,  -81.1138,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02684,  -83.4646,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02321,  -83.3767,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01817,  -81.0068,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -41.674,  0.000,  0.000,  8,  1.03000,  -84.3392,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01127,  -72.1258,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00622,  -74.1360,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02242,  -76.9673,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01759,  -78.6292,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02798,  -72.5978,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01867,  -78.4167,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02442,  -81.5738,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01024,  -85.8658,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.6342,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02020,  -78.6847,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01352,  -81.5985,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02017,  -81.8228,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -31.377,  0.000,  0.000,  8,  1.03000,  -84.0424,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02782,  -73.7773,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01117,  -84.1907,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01861,  -84.4875,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03016,  -72.0477,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00906,  -73.3653,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96466,  -80.2860,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03489,  -67.4248,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.003,  -78.717,  0.000,  0.000,  8,  1.03000,  -70.3735,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02742,  -72.7239,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.806,  5.291,  0.000,  0.000,  1,  1.00704,  -67.4076,  'ODESSA 2',  11.500,  9
11002,  1,  14.212,  4.006,  0.000,  0.000,  1,  1.02382,  -71.4482,  'PRESIDIO',  11.500,  9
11007,  1,  6.635,  1.876,  0.000,  0.000,  1,  1.02731,  -68.7956,  'VAN HORN',  11.500,  9
11012,  1,  2.327,  0.659,  0.000,  0.000,  1,  1.02731,  -79.0576,  'SANDERSO',  11.500,  9
11013,  1,  23.701,  6.654,  0.000,  0.000,  1,  0.99737,  -59.4023,  'MONAHANS',  11.500,  9
11014,  1,  1.896,  0.537,  0.000,  0.000,  1,  0.99520,  -62.3683,  'GRANDFAL',  11.500,  9
11015,  1,  6.926,  1.958,  0.000,  0.000,  1,  1.02946,  -70.7945,  'MARFA 0S',  11.500,  9
11016,  1,  2.669,  0.756,  0.000,  0.000,  1,  1.01809,  -77.5702,  'GARDEN C',  11.500,  9
11017,  1,  18.207,  5.122,  0.000,  0.000,  1,  0.98726,  -67.9833,  'ODESSA 4',  11.500,  9
11018,  1,  0.068,  0.020,  0.000,  0.000,  1,  0.98777,  -68.2282,  'NOTREES ',  11.500,  9
11019,  1,  54.519,  15.143,  0.000,  0.000,  1,  1.02465,  -68.0210,  'MIDLAND ',  11.500,  9
11024,  1,  58.873,  16.300,  0.000,  0.000,  1,  0.98850,  -68.4020,  'ODESSA 6',  11.500,  9
11027,  1,  48.556,  13.518,  0.000,  0.000,  1,  1.02735,  -74.2618,  'MIDLAND ',  11.500,  9
11028,  1,  8.576,  2.422,  0.000,  0.000,  1,  1.02802,  -70.8721,  'COAHOMA ',  11.500,  9
11029,  1,  87.564,  23.993,  0.000,  0.000,  1,  1.00409,  -75.3021,  'MIDLAND ',  11.500,  9
11030,  1,  13.426,  3.786,  0.000,  0.000,  1,  1.01711,  -70.9197,  'ALPINE 0',  11.500,  9
11031,  1,  4.763,  1.347,  0.000,  0.000,  1,  1.01141,  -64.5209,  'FORT DAV',  11.500,  9
11036,  1,  9.203,  2.598,  0.000,  0.000,  1,  0.99929,  -72.4986,  'CRANE 0S',  11.500,  9
11037,  1,  94.427,  25.777,  0.000,  0.000,  1,  0.98985,  -68.2131,  'ODESSA 5',  11.500,  9
11040,  1,  36.267,  10.135,  0.000,  0.000,  1,  1.00113,  -68.7057,  'ANDREWS ',  11.500,  9
11044,  1,  12.502,  3.525,  0.000,  0.000,  1,  1.01981,  -78.4431,  'BIG LAKE',  11.500,  9
11045,  1,  65.022,  17.976,  0.000,  0.000,  1,  1.00824,  -69.7317,  'MIDLAND ',  11.500,  9
11046,  1,  9.903,  2.796,  0.000,  0.000,  1,  1.02731,  -77.9420,  'OZONA 0S',  11.500,  9
11054,  1,  10.569,  2.983,  0.000,  0.000,  1,  1.01847,  -75.2540,  'STANTON ',  11.500,  9
11055,  1,  4.306,  1.218,  0.000,  0.000,  1,  1.01865,  -72.0309,  'ODONNELL',  11.500,  9
11058,  1,  11.210,  3.164,  0.000,  0.000,  1,  1.02042,  -73.1487,  'IRAAN 3 ',  11.500,  9
11064,  1,  79.472,  21.843,  0.000,  0.000,  1,  1.00318,  -68.6723,  'ODESSA 3',  11.500,  9
11067,  1,  78.966,  21.704,  0.000,  0.000,  1,  0.99976,  -76.4464,  'BIG SPRI',  11.500,  9
11068,  1,  49.469,  13.747,  0.000,  0.000,  1,  0.98968,  -78.3349,  'MIDLAND ',  11.500,  9
11071,  1,  86.236,  23.653,  0.000,  0.000,  1,  1.01174,  -66.2826,  'ODESSA 1',  11.500,  9
11083,  1,  36.845,  10.296,  0.000,  0.000,  1,  1.00788,  -69.0317,  'FORT STO',  11.500,  9
11085,  1,  14.414,  4.061,  0.000,  0.000,  1,  0.99668,  -60.5226,  'KERMIT 0',  11.500,  9
11086,  1,  35.902,  10.035,  0.000,  0.000,  1,  1.00530,  -62.0584,  'PECOS 0S',  11.500,  9
11087,  1,  0.903,  0.256,  0.000,  0.000,  1,  1.02730,  -75.2440,  'SHEFFIEL',  11.500,  9
11089,  1,  20.352,  5.722,  0.000,  0.000,  1,  1.00887,  -74.0081,  'LAMESA 0',  11.500,  9
11091,  1,  9.008,  2.544,  0.000,  0.000,  1,  1.03998,  -72.8781,  'RALLS 2 ',  16.100,  9
12001,  1,  40.186,  11.216,  0.000,  0.000,  2,  1.00972,  -76.5003,  'PARIS 3 ',  16.100,  11
12007,  1,  6.619,  1.871,  0.000,  0.000,  2,  1.01492,  -75.7773,  'HONEY GR',  16.100,  11
12008,  1,  6.759,  1.911,  0.000,  0.000,  2,  1.03147,  -70.7316,  'MEMPHIS ',  16.100,  10
12009,  1,  37.489,  10.478,  0.000,  0.000,  2,  1.02734,  -76.8167,  'IOWA PAR',  16.100,  11
12010,  1,  48.823,  13.591,  0.000,  0.000,  2,  1.02735,  -78.3018,  'VERNON 2',  16.100,  10
12014,  1,  22.040,  6.196,  0.000,  0.000,  2,  1.03132,  -72.2516,  'CHILDRES',  16.100,  10
12015,  1,  4.091,  1.158,  0.000,  0.000,  2,  1.01815,  -81.0682,  'FORESTBU',  16.100,  11
12016,  1,  49.319,  13.723,  0.000,  0.000,  2,  1.02017,  -80.2505,  'SHERMAN ',  16.100,  11
12020,  1,  21.199,  5.959,  0.000,  0.000,  2,  1.01464,  -74.9966,  'WICHITA ',  16.100,  11
12022,  1,  6.135,  1.734,  0.000,  0.000,  2,  1.01769,  -75.3201,  'PARIS 2 ',  16.100,  11
12025,  1,  32.920,  9.213,  0.000,  0.000,  2,  1.01137,  -74.8166,  'WICHITA ',  16.100,  11
12026,  1,  16.318,  4.597,  0.000,  0.000,  2,  1.04048,  -67.1099,  'WHEELER ',  16.100,  10
12027,  1,  2.751,  0.779,  0.000,  0.000,  2,  1.00868,  -76.9524,  'DEPORT 0',  16.100,  11
12028,  1,  11.863,  3.346,  0.000,  0.000,  2,  1.01562,  -76.3776,  'WICHITA ',  16.100,  11
12029,  1,  2.508,  0.710,  0.000,  0.000,  2,  1.03668,  -72.5574,  'SILVERTO',  16.100,  10
12030,  1,  31.083,  8.702,  0.000,  0.000,  2,  0.99939,  -78.7972,  'BONHAM 0',  16.100,  11
12031,  1,  3.940,  1.115,  0.000,  0.000,  2,  1.04040,  -75.0477,  'MATADOR ',  16.100,  10
12032,  1,  2.469,  0.699,  0.000,  0.000,  2,  1.01683,  -75.3563,  'ARTHUR C',  16.100,  11
12033,  1,  7.706,  2.177,  0.000,  0.000,  2,  0.98969,  -80.7729,  'LEONARD ',  16.100,  11
12034,  1,  4.013,  1.135,  0.000,  0.000,  2,  1.02217,  -79.9466,  'GORDONVI',  16.100,  11
12035,  1,  3.815,  1.080,  0.000,  0.000,  2,  1.03632,  -76.5349,  'KNOX CIT',  16.100,  10
12036,  1,  34.724,  9.713,  0.000,  0.000,  2,  1.01489,  -75.1609,  'WICHITA ',  16.100,  11
12037,  1,  2.372,  0.671,  0.000,  0.000,  2,  1.02548,  -80.9012,  'LINDSAY ',  16.100,  11
12038,  1,  1.825,  0.517,  0.000,  0.000,  2,  1.01907,  -77.1719,  'ECTOR 0S',  16.100,  11
12039,  1,  1.948,  0.551,  0.000,  0.000,  2,  1.00590,  -80.4617,  'SUNSET 0',  16.100,  11
12040,  1,  12.324,  3.476,  0.000,  0.000,  2,  1.01586,  -75.8901,  'CLARKSVI',  16.100,  11
12043,  1,  3.356,  0.950,  0.000,  0.000,  2,  1.02124,  -80.0929,  'SADLER 0',  16.100,  11
12044,  1,  21.286,  5.985,  0.000,  0.000,  2,  1.02421,  -79.3305,  'WHITESBO',  16.100,  11
12045,  1,  16.258,  4.579,  0.000,  0.000,  2,  1.01447,  -75.3171,  'SHEPPARD',  16.100,  11
12046,  1,  16.920,  4.765,  0.000,  0.000,  2,  1.02340,  -79.7481,  'POTTSBOR',  16.100,  11
12047,  1,  11.325,  3.196,  0.000,  0.000,  2,  1.02359,  -77.0434,  'BELLS 0S',  16.100,  11
12048,  1,  4.984,  1.410,  0.000,  0.000,  2,  1.03999,  -74.9052,  'CROSBYTO',  16.100,  10
12049,  1,  8.375,  2.366,  0.000,  0.000,  2,  1.02428,  -77.4678,  'ELECTRA ',  16.100,  10
12050,  1,  2.963,  0.838,  0.000,  0.000,  2,  0.98895,  -80.0936,  'PATTONVI',  16.100,  11
12051,  1,  17.446,  4.911,  0.000,  0.000,  2,  1.01292,  -78.8068,  'HENRIETT',  16.100,  11
12052,  1,  22.240,  6.251,  0.000,  0.000,  2,  1.03153,  -69.1463,  'PANHANDL',  16.100,  10
12053,  1,  19.775,  5.561,  0.000,  0.000,  2,  1.00744,  -78.1159,  'BOWIE 0S',  16.100,  11
12055,  1,  34.938,  9.772,  0.000,  0.000,  2,  1.01528,  -74.4814,  'WICHITA ',  16.100,  11
12060,  1,  2.917,  0.825,  0.000,  0.000,  2,  0.99231,  -78.9804,  'ROXTON 0',  16.100,  11
12063,  1,  48.436,  13.484,  0.000,  0.000,  2,  1.02587,  -79.3645,  'DENISON ',  16.100,  11
12064,  1,  7.733,  2.185,  0.000,  0.000,  2,  1.00484,  -77.0874,  'SUMNER 0',  16.100,  11
12065,  1,  63.084,  17.469,  0.000,  0.000,  2,  1.02736,  -80.8671,  'GAINESVI',  16.100,  11
12066,  1,  4.355,  1.232,  0.000,  0.000,  2,  1.03585,  -75.5050,  'ASPERMON',  16.100,  10
12067,  1,  46.983,  13.079,  0.000,  0.000,  2,  1.00831,  -75.0417,  'WICHITA ',  16.100,  11
12068,  1,  5.517,  1.560,  0.000,  0.000,  2,  1.00797,  -74.5507,  'WINDTHOR',  16.100,  11
12069,  1,  15.028,  4.235,  0.000,  0.000,  2,  1.02732,  -79.5442,  'HOWE 0SE',  16.100,  11
12072,  1,  6.260,  1.770,  0.000,  0.000,  2,  1.02664,  -78.3620,  'COLLINSV',  16.100,  11
12079,  1,  3.850,  1.089,  0.000,  0.000,  2,  1.03389,  -77.0276,  'PADUCAH ',  16.100,  10
12080,  1,  10.250,  2.893,  0.000,  0.000,  2,  1.01424,  -79.7537,  'NOCONA 0',  16.100,  11
12081,  1,  3.107,  0.879,  0.000,  0.000,  2,  1.01100,  -78.4529,  'DODD CIT',  16.100,  11
12082,  1,  39.863,  11.129,  0.000,  0.000,  2,  1.01635,  -75.7222,  'WICHITA ',  16.100,  11
12086,  1,  1.536,  0.435,  0.000,  0.000,  2,  1.00944,  -80.2104,  'MONTAGUE',  16.100,  11
12087,  1,  6.073,  1.717,  0.000,  0.000,  2,  1.03797,  -74.9410,  'SPUR 0SE',  16.100,  10
12090,  1,  1.837,  0.520,  0.000,  0.000,  2,  1.00607,  -77.6533,  'ANNONA 0',  16.100,  11
12091,  1,  5.884,  1.664,  0.000,  0.000,  2,  1.03363,  -77.6027,  'SEYMOUR ',  16.100,  10
12092,  1,  13.538,  3.817,  0.000,  0.000,  2,  1.02388,  -78.2372,  'DENISON ',  16.100,  11
12106,  1,  7.120,  2.012,  0.000,  0.000,  2,  0.99362,  -80.4123,  'WHITEWRI',  16.100,  11
12107,  1,  33.745,  9.444,  0.000,  0.000,  2,  1.02448,  -76.8680,  'SHERMAN ',  16.100,  11
12108,  1,  1.352,  0.383,  0.000,  0.000,  2,  1.02917,  -76.5969,  'ROCHESTE',  16.100,  10
12109,  1,  11.069,  3.124,  0.000,  0.000,  2,  1.02188,  -76.7449,  'BURKBURN',  16.100,  11
12110,  1,  5.379,  1.521,  0.000,  0.000,  2,  1.02731,  -80.8141,  'MUENSTER',  16.100,  11
12111,  1,  8.800,  2.485,  0.000,  0.000,  2,  1.02582,  -75.5049,  'ARCHER C',  16.100,  11
12112,  1,  4.092,  1.158,  0.000,  0.000,  2,  1.01465,  -77.1504,  'PETROLIA',  16.100,  11
12114,  1,  47.218,  13.149,  0.000,  0.000,  2,  1.02275,  -74.2120,  'PARIS 1 ',  16.100,  11
12121,  1,  1.753,  0.496,  0.000,  0.000,  2,  1.01293,  -76.5255,  'BAGWELL ',  16.100,  11
12122,  1,  4.504,  1.274,  0.000,  0.000,  2,  1.00899,  -76.7528,  'TELEPHON',  16.100,  11
12124,  1,  14.469,  4.077,  0.000,  0.000,  2,  0.98600,  -81.5422,  'VAN ALST',  16.100,  11
12125,  1,  2.544,  0.720,  0.000,  0.000,  2,  1.01790,  -78.3144,  'TIOGA 0S',  16.100,  11
12126,  1,  11.573,  3.265,  0.000,  0.000,  2,  1.02195,  -80.6582,  'VALLEY V',  16.100,  11
12129,  1,  4.568,  1.292,  0.000,  0.000,  2,  0.99776,  -80.2005,  'TRENTON ',  16.100,  11
12132,  1,  8.311,  2.348,  0.000,  0.000,  2,  1.02731,  -77.7543,  'HASKELL ',  11.500,  10
12133,  1,  1.946,  0.551,  0.000,  0.000,  2,  1.02282,  -80.5162,  'SAINT JO',  16.100,  11
13002,  1,  70.613,  19.471,  0.000,  0.000,  3,  0.99908,  -80.7755,  'KERRVILL',  11.500,  28
13005,  1,  4.428,  1.252,  0.000,  0.000,  3,  0.97301,  -92.4722,  'LEAKEY 0',  11.500,  28
13006,  1,  6.030,  1.705,  0.000,  0.000,  3,  1.02148,  -76.5516,  'HAMLIN 0',  11.500,  27
13007,  1,  7.689,  2.173,  0.000,  0.000,  3,  1.02515,  -76.9470,  'MERKEL 3',  11.500,  27
13008,  1,  16.205,  4.564,  0.000,  0.000,  3,  1.02091,  -81.6454,  'COLEMAN ',  11.500,  27
13009,  1,  8.486,  2.397,  0.000,  0.000,  3,  1.02659,  -81.0456,  'SONORA 0',  11.500,  28
13010,  1,  2.545,  0.720,  0.000,  0.000,  3,  0.98974,  -92.6277,  'CAMP WOO',  11.500,  28
13011,  1,  19.383,  5.451,  0.000,  0.000,  3,  0.98855,  -85.8242,  'LLANO 0S',  11.500,  28
13012,  1,  0.375,  0.106,  0.000,  0.000,  3,  0.97593,  -86.8163,  'WILLOW C',  11.500,  28
13013,  1,  39.829,  11.123,  0.000,  0.000,  3,  1.02734,  -79.2597,  'ABILENE ',  11.500,  27
13014,  1,  15.485,  4.363,  0.000,  0.000,  3,  1.01867,  -77.9639,  'KINGSLAN',  11.500,  28
13015,  1,  4.179,  1.182,  0.000,  0.000,  3,  1.01414,  -73.8613,  'ROSCOE 6',  11.500,  27
13021,  1,  1.371,  0.388,  0.000,  0.000,  3,  1.02508,  -77.1999,  'LUEDERS ',  11.500,  27
13022,  1,  12.672,  3.573,  0.000,  0.000,  3,  1.01574,  -73.7824,  'COLORADO',  11.500,  27
13023,  1,  3.907,  1.106,  0.000,  0.000,  3,  1.02731,  -76.3209,  'STAMFORD',  11.500,  27
13024,  1,  8.080,  2.282,  0.000,  0.000,  3,  1.02597,  -80.3812,  'ELDORADO',  11.500,  28
13025,  1,  8.837,  2.496,  0.000,  0.000,  3,  1.01834,  -80.2779,  'SAN SABA',  11.500,  28
13029,  1,  3.453,  0.977,  0.000,  0.000,  3,  1.02801,  -78.3322,  'LOMETA 0',  11.500,  28
13030,  1,  63.099,  17.472,  0.000,  0.000,  3,  1.02736,  -84.6029,  'SAN ANGE',  11.500,  27
13031,  1,  10.753,  3.034,  0.000,  0.000,  3,  1.01780,  -77.3171,  'TUSCOLA ',  11.500,  27
13032,  1,  40.798,  11.386,  0.000,  0.000,  3,  1.01483,  -78.4178,  'ABILENE ',  11.500,  27
13035,  1,  2.769,  0.784,  0.000,  0.000,  3,  1.01817,  -81.5482,  'CHEROKEE',  11.500,  28
13036,  1,  2.964,  0.839,  0.000,  0.000,  3,  1.02005,  -81.7075,  'RICHLAND',  11.500,  28
13040,  1,  12.136,  3.424,  0.000,  0.000,  3,  1.01469,  -82.2645,  'BALLINGE',  11.500,  27
13042,  1,  6.822,  1.928,  0.000,  0.000,  3,  1.02397,  -73.3019,  'SILVER 1',  11.500,  27
13049,  1,  8.199,  2.316,  0.000,  0.000,  3,  1.02389,  -76.8034,  'ANSON 0S',  11.500,  27
13051,  1,  130.431,  35.190,  0.000,  0.000,  3,  1.01785,  -83.2175,  'DEL RIO ',  11.500,  28
13052,  1,  4.817,  1.362,  0.000,  0.000,  3,  0.98837,  -88.0332,  'HUNT 0SE',  11.500,  28
13066,  1,  16.669,  4.694,  0.000,  0.000,  3,  1.01797,  -83.0701,  'BRADY 0S',  11.500,  28
13069,  1,  2.959,  0.837,  0.000,  0.000,  3,  1.01729,  -79.1383,  'OVALO 0S',  11.500,  27
13072,  1,  4.869,  1.377,  0.000,  0.000,  3,  1.02315,  -83.8872,  'MILES 0S',  11.500,  27
13075,  1,  6.935,  1.960,  0.000,  0.000,  3,  1.02102,  -84.4398,  'MASON 0S',  11.500,  28
13076,  1,  6.562,  1.854,  0.000,  0.000,  3,  0.99000,  -94.1946,  'BRACKETT',  11.500,  28
13077,  1,  46.536,  12.959,  0.000,  0.000,  3,  1.01567,  -78.9754,  'ABILENE ',  11.500,  27
13093,  1,  3.740,  1.058,  0.000,  0.000,  3,  0.98903,  -91.0598,  'ROCKSPRI',  11.500,  28
13099,  1,  8.574,  2.421,  0.000,  0.000,  3,  1.01412,  -78.8365,  'DYESS AF',  11.500,  27
13100,  1,  4.493,  1.271,  0.000,  0.000,  3,  1.01171,  -79.2372,  'HAWLEY 0',  11.500,  27
13101,  1,  6.281,  1.775,  0.000,  0.000,  3,  1.01691,  -77.5464,  'BUCHANAN',  11.500,  28
13102,  1,  55.449,  15.389,  0.000,  0.000,  3,  1.01383,  -79.0504,  'ABILENE ',  11.500,  27
13103,  1,  30.280,  8.483,  0.000,  0.000,  3,  1.01199,  -76.1644,  'SWEETWAT',  11.500,  27
13107,  1,  10.919,  3.081,  0.000,  0.000,  3,  0.99052,  -84.1225,  'INGRAM 0',  11.500,  28
13108,  1,  14.898,  4.198,  0.000,  0.000,  3,  1.01779,  -78.8744,  'KEMPNER ',  11.500,  28
13114,  1,  80.247,  22.069,  0.000,  0.000,  3,  1.01880,  -82.0823,  'SAN ANGE',  11.500,  27
13115,  1,  8.111,  2.291,  0.000,  0.000,  3,  1.02364,  -74.6177,  'ROTAN 0S',  11.500,  27
13123,  1,  37.544,  10.480,  0.000,  0.000,  3,  0.97875,  -95.9399,  'UVALDE 0',  11.500,  28
13124,  1,  40.612,  11.336,  0.000,  0.000,  3,  1.01678,  -83.1123,  'FREDERIC',  11.500,  28
13125,  1,  56.301,  15.617,  0.000,  0.000,  3,  1.00829,  -79.5480,  'ABILENE ',  11.500,  27
13126,  1,  6.265,  1.771,  0.000,  0.000,  3,  0.97802,  -95.2649,  'SABINAL ',  11.500,  28
13128,  1,  2.676,  0.757,  0.000,  0.000,  3,  1.01657,  -73.5778,  'LORAINE ',  11.500,  27
13130,  1,  75.113,  20.696,  0.000,  0.000,  3,  1.01580,  -75.7700,  'SAN ANGE',  11.500,  27
13132,  1,  6.275,  1.774,  0.000,  0.000,  3,  1.02081,  -84.2044,  'EDEN 0SE',  11.500,  28
13136,  1,  17.394,  4.897,  0.000,  0.000,  3,  1.01660,  -73.5191,  'SNYDER 2',  11.500,  27
13138,  1,  8.675,  2.450,  0.000,  0.000,  3,  1.02546,  -83.9694,  'MENARD 0',  11.500,  28
13139,  1,  11.488,  3.241,  0.000,  0.000,  3,  1.01152,  -80.1911,  'WINTERS ',  11.500,  27
13140,  1,  0.127,  0.036,  0.000,  0.000,  3,  1.01804,  -79.1535,  'GOLDSBOR',  11.500,  27
13142,  1,  6.211,  1.756,  0.000,  0.000,  3,  1.02731,  -83.8960,  'GOODFELL',  11.500,  27
13143,  1,  5.202,  1.471,  0.000,  0.000,  3,  1.02731,  -82.9678,  'SANTA AN',  11.500,  28
13144,  1,  4.064,  1.150,  0.000,  0.000,  3,  1.02318,  -83.7202,  'ROWENA 0',  11.500,  28
13145,  1,  2.743,  0.776,  0.000,  0.000,  3,  1.02079,  -76.0941,  'TRENT 2 ',  11.500,  27
13146,  1,  9.262,  2.615,  0.000,  0.000,  3,  1.02731,  -82.8630,  'JUNCTION',  11.500,  28
13147,  1,  24.872,  6.984,  0.000,  0.000,  3,  1.02733,  -79.1788,  'LAMPASAS',  11.500,  28
14002,  1,  0.655,  0.186,  0.000,  0.000,  4,  1.00680,  -93.7890,  'LAUGHLIN',  11.500,  20
14003,  1,  69.456,  19.182,  0.000,  0.000,  4,  1.02157,  -111.5852,  'EDINBURG',  11.500,  19
14005,  1,  108.473,  29.536,  0.000,  0.000,  4,  1.02739,  -94.6314,  'LAREDO 7',  11.500,  20
14006,  1,  2.128,  0.602,  0.000,  0.000,  4,  1.02571,  -91.3503,  'BRUNI 2 ',  11.500,  20
14007,  1,  125.270,  33.866,  0.000,  0.000,  4,  1.01810,  -112.0106,  'MCALLEN ',  11.500,  19
14008,  1,  26.623,  7.468,  0.000,  0.000,  4,  1.00860,  -77.8553,  'POTEET 0',  11.500,  20
14011,  1,  9.380,  2.648,  0.000,  0.000,  4,  1.01865,  -95.2463,  'HEBBRONV',  11.500,  19
14012,  1,  9.191,  2.596,  0.000,  0.000,  4,  1.02731,  -110.4719,  'PROGRESO',  11.500,  19
14013,  1,  46.158,  12.859,  0.000,  0.000,  4,  1.02181,  -111.4381,  'EDINBURG',  11.500,  19
14015,  1,  110.278,  30.007,  0.000,  0.000,  4,  1.02740,  -90.5954,  'EAGLE PA',  11.500,  20
14016,  1,  2.851,  0.807,  0.000,  0.000,  4,  1.01675,  -77.7280,  'CHARLOTT',  11.500,  20
14017,  1,  45.577,  12.699,  0.000,  0.000,  4,  1.01984,  -92.4909,  'CORPUS C',  11.500,  21
14018,  1,  4.952,  1.400,  0.000,  0.000,  4,  0.99866,  -86.4554,  'WOODSBOR',  11.500,  21
14019,  1,  71.086,  19.608,  0.000,  0.000,  4,  1.00981,  -110.6394,  'MERCEDES',  11.500,  19
14020,  1,  67.335,  18.591,  0.000,  0.000,  4,  0.99949,  -93.6148,  'CORPUS C',  11.500,  21
14021,  1,  18.723,  5.268,  0.000,  0.000,  4,  1.01256,  -111.2079,  'EDCOUCH ',  11.500,  19
14022,  1,  3.762,  1.065,  0.000,  0.000,  4,  1.01524,  -93.0125,  'ENCINAL ',  11.500,  20
14023,  1,  3.251,  0.920,  0.000,  0.000,  4,  1.01477,  -77.5339,  'MOORE 0S',  11.500,  20
14027,  1,  53.899,  14.973,  0.000,  0.000,  4,  1.02301,  -111.8348,  'MCALLEN ',  11.500,  19
14031,  1,  1.630,  0.462,  0.000,  0.000,  4,  1.02144,  -95.4637,  'SAN YGNA',  11.500,  20
14032,  1,  61.669,  17.064,  0.000,  0.000,  4,  0.99890,  -98.6024,  'KINGSVIL',  11.500,  21
14033,  1,  68.194,  18.837,  0.000,  0.000,  4,  1.01497,  -94.4064,  'LAREDO 6',  11.500,  20
14034,  1,  27.900,  7.824,  0.000,  0.000,  4,  1.01677,  -111.1712,  'HIDALGO ',  11.500,  19
14035,  1,  53.657,  14.891,  0.000,  0.000,  4,  0.99532,  -92.5156,  'CORPUS C',  11.500,  21
14036,  1,  25.966,  7.284,  0.000,  0.000,  4,  1.00162,  -86.8200,  'CRYSTAL ',  11.500,  20
14037,  1,  17.996,  5.065,  0.000,  0.000,  4,  1.01157,  -88.3607,  'SINTON 0',  11.500,  21
14038,  1,  54.868,  15.219,  0.000,  0.000,  4,  0.99341,  -83.0838,  'BEEVILLE',  11.500,  21
14040,  1,  98.786,  26.996,  0.000,  0.000,  4,  1.02739,  -105.8897,  'MISSION ',  11.500,  19
14042,  1,  111.186,  30.234,  0.000,  0.000,  4,  1.02347,  -110.1706,  'SAN JUAN',  11.500,  19
14043,  1,  1.950,  0.552,  0.000,  0.000,  4,  1.01194,  -99.7586,  'FALCON H',  11.500,  19
14048,  1,  8.490,  2.398,  0.000,  0.000,  4,  1.01357,  -107.0919,  'LA JOYA ',  11.500,  19
14051,  1,  55.820,  15.482,  0.000,  0.000,  4,  1.00071,  -97.6497,  'BISHOP 0',  11.500,  21
14053,  1,  0.066,  0.019,  0.000,  0.000,  4,  1.02065,  -98.8620,  'ARMSTRON',  11.500,  19
14054,  1,  3.508,  0.992,  0.000,  0.000,  4,  1.00162,  -85.9578,  'SKIDMORE',  11.500,  21
14055,  1,  10.254,  2.894,  0.000,  0.000,  4,  1.00172,  -91.5138,  'CORPUS C',  11.500,  21
14064,  1,  4.997,  1.413,  0.000,  0.000,  4,  0.99926,  -92.0686,  'CORPUS C',  11.500,  21
14066,  1,  114.182,  31.024,  0.000,  0.000,  4,  1.02741,  -112.0824,  'WESLACO ',  11.500,  19
14067,  1,  98.861,  26.978,  0.000,  0.000,  4,  1.00851,  -109.4738,  'HARLINGE',  11.500,  19
14068,  1,  15.758,  4.440,  0.000,  0.000,  4,  1.02406,  -112.5896,  'ELSA 0SE',  11.500,  19
14069,  1,  2.155,  0.610,  0.000,  0.000,  4,  1.00248,  -91.8577,  'CORPUS C',  11.500,  21
14071,  1,  183.581,  50.147,  0.000,  0.000,  4,  1.00519,  -100.5463,  'BROWNSVI',  11.500,  19
14072,  1,  25.745,  7.224,  0.000,  0.000,  4,  1.00634,  -91.4388,  'CORPUS C',  11.500,  21
14078,  1,  47.357,  13.177,  0.000,  0.000,  4,  1.00033,  -91.7341,  'CORPUS C',  11.500,  21
14079,  1,  143.236,  38.466,  0.000,  0.000,  4,  1.02063,  -108.3049,  'MISSION ',  11.500,  19
14086,  1,  14.061,  3.964,  0.000,  0.000,  4,  1.02731,  -106.9253,  'RIO HOND',  11.500,  19
14087,  1,  1.220,  0.346,  0.000,  0.000,  4,  1.02730,  -92.9327,  'CORPUS C',  11.500,  21
14088,  1,  162.053,  44.333,  0.000,  0.000,  4,  1.02739,  -111.4927,  'PHARR 0S',  11.500,  19
14089,  1,  6.072,  1.717,  0.000,  0.000,  4,  1.01387,  -110.1861,  'SANTA RO',  11.500,  19
14099,  1,  10.628,  2.999,  0.000,  0.000,  4,  0.99840,  -92.3353,  'ODEM 0SE',  11.500,  21
14100,  1,  33.024,  9.241,  0.000,  0.000,  4,  1.00459,  -91.3227,  'CORPUS C',  11.500,  21
14101,  1,  79.396,  21.836,  0.000,  0.000,  4,  1.01349,  -94.4083,  'LAREDO 3',  11.500,  20
14102,  1,  17.189,  4.839,  0.000,  0.000,  4,  1.01162,  -103.4283,  'OLMITO 0',  11.500,  19
14103,  1,  131.570,  35.515,  0.000,  0.000,  4,  1.02742,  -112.9474,  'EDINBURG',  11.500,  19
14106,  1,  26.704,  7.491,  0.000,  0.000,  4,  1.00677,  -102.8499,  'PORT ISA',  11.500,  19
14107,  1,  83.211,  22.866,  0.000,  0.000,  4,  1.02341,  -111.3223,  'DONNA 0S',  11.500,  19
14108,  1,  17.090,  4.811,  0.000,  0.000,  4,  1.00699,  -89.4409,  'INGLESID',  11.500,  21
14109,  1,  76.688,  21.095,  0.000,  0.000,  4,  0.99898,  -93.1873,  'CORPUS C',  11.500,  21
14110,  1,  55.767,  15.475,  0.000,  0.000,  4,  1.01245,  -107.9869,  'LOS FRES',  11.500,  19
14111,  1,  97.220,  26.544,  0.000,  0.000,  4,  1.00714,  -111.2064,  'HARLINGE',  11.500,  19
14112,  1,  3.752,  1.062,  0.000,  0.000,  4,  1.02390,  -99.3804,  'RIVIERA ',  11.500,  21
14117,  1,  10.169,  2.870,  0.000,  0.000,  4,  1.01871,  -77.8116,  'JOURDANT',  11.500,  20
14118,  1,  11.510,  3.247,  0.000,  0.000,  4,  0.99778,  -97.6432,  'GEORGE W',  11.500,  21
14119,  1,  43.156,  12.032,  0.000,  0.000,  4,  1.00992,  -100.9974,  'ROMA 0SE',  11.500,  19
14120,  1,  29.053,  8.142,  0.000,  0.000,  4,  1.00244,  -91.5219,  'CORPUS C',  11.500,  21
14121,  1,  2.802,  0.793,  0.000,  0.000,  4,  1.02730,  -110.8380,  'SANTA MA',  11.500,  19
14122,  1,  107.473,  29.273,  0.000,  0.000,  4,  1.02655,  -111.2888,  'MCALLEN ',  11.500,  19
14123,  1,  65.351,  18.061,  0.000,  0.000,  4,  1.00438,  -93.3625,  'CORPUS C',  11.500,  21
14124,  1,  17.083,  4.810,  0.000,  0.000,  4,  1.02027,  -105.1850,  'FALFURRI',  11.500,  19
14125,  1,  3.441,  0.974,  0.000,  0.000,  4,  0.99304,  -78.9077,  'PETTUS 0',  11.500,  21
14126,  1,  120.659,  32.649,  0.000,  0.000,  4,  1.00865,  -101.5033,  'BROWNSVI',  11.500,  19
14127,  1,  71.817,  19.819,  0.000,  0.000,  4,  1.02214,  -99.9541,  'ALICE 0S',  11.500,  21
14128,  1,  115.060,  31.253,  0.000,  0.000,  4,  1.02741,  -110.3641,  'RIO GRAN',  11.500,  19
14129,  1,  11.559,  3.261,  0.000,  0.000,  4,  1.02955,  -97.9832,  'PREMONT ',  11.500,  20
14130,  1,  5.376,  1.520,  0.000,  0.000,  4,  1.02729,  -98.8365,  'FREER 0S',  11.500,  20
14132,  1,  19.014,  5.350,  0.000,  0.000,  4,  1.01861,  -83.2255,  'PEARSALL',  11.500,  20
14139,  1,  7.976,  2.253,  0.000,  0.000,  4,  0.99739,  -96.4176,  'SANDIA 0',  11.500,  21
14143,  1,  13.042,  3.677,  0.000,  0.000,  4,  1.00719,  -85.6812,  'DILLEY 0',  11.500,  20
14144,  1,  11.730,  3.309,  0.000,  0.000,  4,  1.00240,  -97.6771,  'ORANGE G',  11.500,  21
14145,  1,  31.139,  8.719,  0.000,  0.000,  4,  1.00360,  -90.8338,  'PORTLAND',  11.500,  21
14147,  1,  131.260,  35.436,  0.000,  0.000,  4,  1.02740,  -93.2599,  'LAREDO 4',  11.500,  20
14148,  1,  10.497,  2.962,  0.000,  0.000,  4,  1.00423,  -98.7937,  'THREE RI',  11.500,  20
14149,  1,  39.435,  11.002,  0.000,  0.000,  4,  0.98736,  -84.1756,  'ROCKPORT',  11.500,  21
14150,  1,  8.779,  2.480,  0.000,  0.000,  4,  1.00212,  -92.1197,  'CORPUS C',  11.500,  21
14154,  1,  22.402,  6.295,  0.000,  0.000,  4,  1.01192,  -108.2234,  'PENITAS ',  11.500,  19
14155,  1,  9.938,  2.806,  0.000,  0.000,  4,  1.01472,  -106.5668,  'SULLIVAN',  11.500,  19
14156,  1,  101.627,  27.699,  0.000,  0.000,  4,  1.00606,  -93.0186,  'CORPUS C',  11.500,  21
14157,  1,  82.247,  22.606,  0.000,  0.000,  4,  1.02132,  -110.0831,  'MISSION ',  11.500,  19
14159,  1,  34.387,  9.618,  0.000,  0.000,  4,  1.00862,  -90.4081,  'CORPUS C',  11.500,  21
14164,  1,  1.117,  0.316,  0.000,  0.000,  4,  1.01384,  -105.8232,  'GRULLA 0',  11.500,  19
14167,  1,  3.437,  0.972,  0.000,  0.000,  4,  1.01549,  -111.6126,  'HARGILL ',  11.500,  19
14168,  1,  5.752,  1.626,  0.000,  0.000,  4,  1.00768,  -90.6450,  'CORPUS C',  11.500,  21
14169,  1,  27.035,  7.581,  0.000,  0.000,  4,  0.99660,  -94.1727,  'MATHIS 0',  11.500,  21
14170,  1,  29.617,  8.297,  0.000,  0.000,  4,  1.00064,  -90.8430,  'ARANSAS ',  11.500,  21
14171,  1,  144.129,  38.693,  0.000,  0.000,  4,  1.02093,  -106.3303,  'SAN BENI',  11.500,  19
14172,  1,  24.826,  6.970,  0.000,  0.000,  4,  1.01571,  -79.0215,  'PLEASANT',  11.500,  20
14173,  1,  7.455,  2.106,  0.000,  0.000,  4,  0.98309,  -76.7965,  'REFUGIO ',  11.500,  21
14174,  1,  13.952,  3.933,  0.000,  0.000,  4,  1.02732,  -76.7890,  'LYTLE 0S',  11.500,  20
14175,  1,  2.003,  0.567,  0.000,  0.000,  4,  1.02727,  -95.1977,  'LAREDO 2',  11.500,  20
14178,  1,  13.110,  3.697,  0.000,  0.000,  4,  1.01727,  -80.8985,  'GOLIAD 0',  11.500,  21
14179,  1,  13.652,  3.849,  0.000,  0.000,  4,  1.01806,  -99.2244,  'SAN DIEG',  11.500,  20
14180,  1,  10.586,  2.987,  0.000,  0.000,  4,  0.99999,  -91.6891,  'PORT ARA',  11.500,  21
14182,  1,  18.804,  5.289,  0.000,  0.000,  4,  0.99491,  -84.4594,  'TAFT 1 1',  11.500,  21
14185,  1,  30.885,  8.652,  0.000,  0.000,  4,  1.01958,  -99.0952,  'ZAPATA 0',  11.500,  19
14186,  1,  34.939,  9.773,  0.000,  0.000,  4,  1.02051,  -112.0907,  'SANTA RO',  11.500,  19
14187,  1,  11.726,  3.308,  0.000,  0.000,  4,  1.00522,  -91.2728,  'COTULLA ',  11.500,  20
14188,  1,  2.473,  0.700,  0.000,  0.000,  4,  1.02133,  -92.1318,  'QUEMADO ',  11.500,  20
14189,  1,  17.260,  4.858,  0.000,  0.000,  4,  0.99987,  -88.3161,  'CARRIZO ',  11.500,  20
14190,  1,  126.113,  34.074,  0.000,  0.000,  4,  1.01529,  -94.3636,  'LAREDO 5',  11.500,  20
14191,  1,  45.148,  12.579,  0.000,  0.000,  4,  1.01161,  -102.7864,  'RAYMONDV',  11.500,  19
14193,  1,  162.096,  44.300,  0.000,  0.000,  4,  1.01302,  -98.9691,  'BROWNSVI',  11.500,  19
15003,  1,  1.119,  0.317,  0.000,  0.000,  5,  1.02166,  -78.6400,  'GARLAND ',  16.100,  16
15004,  1,  66.995,  18.439,  0.000,  0.000,  5,  0.94436,  -84.9682,  'KERENS 0',  16.100,  14
15005,  1,  7.386,  2.087,  0.000,  0.000,  5,  0.99374,  -82.0775,  'LIPAN 0S',  16.100,  18
15006,  1,  4.280,  1.211,  0.000,  0.000,  5,  1.02661,  -78.3200,  'DALLAS 2',  16.100,  16
15007,  1,  68.779,  19.001,  0.000,  0.000,  5,  1.02277,  -77.8036,  'DENTON 4',  16.100,  17
15008,  1,  38.103,  10.641,  0.000,  0.000,  5,  1.00687,  -80.3889,  'ALBANY 2',  16.100,  15
15009,  1,  2.197,  0.622,  0.000,  0.000,  5,  1.02482,  -79.2186,  'DALLAS 2',  16.100,  16
15010,  1,  35.176,  9.840,  0.000,  0.000,  5,  1.02595,  -78.6257,  'PLANO 2 ',  16.100,  16
15011,  1,  110.400,  29.761,  0.000,  0.000,  5,  0.92681,  -84.7064,  'THORNTON',  16.100,  13
15012,  1,  6.323,  1.787,  0.000,  0.000,  5,  1.02002,  -78.2506,  'DENTON 5',  16.100,  17
15013,  1,  55.674,  15.442,  0.000,  0.000,  5,  1.00192,  -83.6346,  'EARLY 0S',  16.100,  15
15014,  1,  14.897,  4.198,  0.000,  0.000,  5,  1.01007,  -81.1591,  'DECATUR ',  16.100,  17
15016,  1,  20.744,  5.834,  0.000,  0.000,  5,  1.02615,  -77.3431,  'KELLER 2',  16.100,  17
15017,  1,  149.330,  39.945,  0.000,  0.000,  5,  1.00728,  -80.1916,  'PONDER 0',  16.100,  17
15022,  1,  11.275,  3.181,  0.000,  0.000,  5,  1.02448,  -77.2919,  'ALEDO 1 ',  16.100,  17
15024,  1,  117.203,  31.621,  0.000,  0.000,  5,  0.96390,  -82.2974,  'GATESVIL',  16.100,  13
15025,  1,  33.139,  9.276,  0.000,  0.000,  5,  1.01886,  -76.3548,  'CLEBURNE',  16.100,  18
15026,  1,  46.285,  12.893,  0.000,  0.000,  5,  1.02027,  -78.5747,  'FORT WOR',  16.100,  17
15027,  1,  45.542,  12.689,  0.000,  0.000,  5,  1.01838,  -79.6185,  'FORT WOR',  16.100,  17
15028,  1,  50.541,  14.059,  0.000,  0.000,  5,  1.02390,  -78.3014,  'FORT WOR',  16.100,  17
15029,  1,  5.688,  1.608,  0.000,  0.000,  5,  0.99562,  -77.7172,  'TROY 0SE',  16.100,  13
15030,  1,  10.178,  2.873,  0.000,  0.000,  5,  1.01595,  -80.1581,  'SPRINGTO',  16.100,  12
15031,  1,  66.679,  18.431,  0.000,  0.000,  5,  1.01789,  -78.7676,  'PRINCETO',  16.100,  16
15032,  1,  34.044,  9.526,  0.000,  0.000,  5,  1.01905,  -78.4770,  'DALLAS 2',  16.100,  16
15034,  1,  45.000,  12.542,  0.000,  0.000,  5,  1.02099,  -76.3699,  'DALLAS 1',  16.100,  16
15043,  1,  47.469,  13.213,  0.000,  0.000,  5,  1.01162,  -79.7968,  'ROYSE CI',  16.100,  16
15044,  1,  58.404,  16.192,  0.000,  0.000,  5,  1.01567,  -78.6146,  'BOYD 0SE',  16.100,  17
15046,  1,  14.244,  4.015,  0.000,  0.000,  5,  1.03026,  -74.5231,  'STEPHENV',  16.100,  18
15048,  1,  63.452,  17.563,  0.000,  0.000,  5,  1.02136,  -76.1669,  'MANSFIEL',  16.100,  17
15050,  1,  153.524,  41.046,  0.000,  0.000,  5,  1.01636,  -78.6574,  'GREENVIL',  16.100,  16
15053,  1,  47.284,  13.168,  0.000,  0.000,  5,  1.02398,  -78.0305,  'PLANO 4 ',  16.100,  16
15054,  1,  90.070,  24.455,  0.000,  0.000,  5,  0.90461,  -87.7454,  'GROESBEC',  16.100,  14
15056,  1,  13.762,  3.880,  0.000,  0.000,  5,  1.02687,  -73.6118,  'GRAHAM 1',  16.100,  12
15062,  1,  33.683,  9.424,  0.000,  0.000,  5,  1.00956,  -85.8656,  'MABANK 2',  11.500,  14
15064,  1,  25.494,  7.157,  0.000,  0.000,  5,  1.02570,  -77.1582,  'ARLINGTO',  16.100,  17
15070,  1,  44.815,  12.489,  0.000,  0.000,  5,  1.01815,  -78.9765,  'DALLAS 4',  16.100,  17
15071,  1,  48.763,  13.564,  0.000,  0.000,  5,  1.00705,  -76.7345,  'WACO 3 0',  16.100,  13
15072,  1,  41.395,  11.554,  0.000,  0.000,  5,  1.02647,  -78.0462,  'DALLAS 1',  16.100,  16
15073,  1,  59.657,  16.529,  0.000,  0.000,  5,  1.01296,  -78.2576,  'BANGS 0S',  16.100,  15
15074,  1,  8.545,  2.413,  0.000,  0.000,  5,  1.01438,  -79.7233,  'PROSPER ',  16.100,  16
15075,  1,  19.128,  5.379,  0.000,  0.000,  5,  0.98777,  -80.3898,  'EVANT 0S',  16.100,  18
15077,  1,  2.289,  0.648,  0.000,  0.000,  5,  1.02730,  -82.4304,  'TERRELL ',  11.500,  16
15078,  1,  4.041,  1.143,  0.000,  0.000,  5,  1.02340,  -77.6301,  'AUBREY 0',  16.100,  17
15079,  1,  52.881,  14.690,  0.000,  0.000,  5,  1.01317,  -77.7693,  'WACO 4 0',  16.100,  13
15080,  1,  25.984,  7.287,  0.000,  0.000,  5,  0.98526,  -80.1843,  'LORENA 0',  16.100,  13
15081,  1,  18.936,  5.328,  0.000,  0.000,  5,  1.01549,  -76.6640,  'FORT HOO',  16.100,  13
15082,  1,  56.881,  15.785,  0.000,  0.000,  5,  1.02385,  -78.8731,  'ARLINGTO',  16.100,  17
15084,  1,  80.027,  22.020,  0.000,  0.000,  5,  1.02514,  -77.4889,  'MCKINNEY',  16.100,  16
15085,  1,  127.074,  34.308,  0.000,  0.000,  5,  1.01115,  -79.3063,  'DALLAS 3',  16.100,  17
15086,  1,  31.429,  8.803,  0.000,  0.000,  5,  1.02090,  -78.6159,  'ARLINGTO',  16.100,  17
15087,  1,  47.655,  13.243,  0.000,  0.000,  5,  0.97991,  -80.9499,  'MILFORD ',  16.100,  14
15090,  1,  2.345,  0.664,  0.000,  0.000,  5,  1.02731,  -79.0238,  'DALLAS 1',  16.100,  16
15091,  1,  81.773,  22.369,  0.000,  0.000,  5,  0.94943,  -83.9608,  'FROST 0S',  16.100,  14
15092,  1,  2.488,  0.704,  0.000,  0.000,  5,  1.01848,  -78.2652,  'GRANDVIE',  16.100,  14
15093,  1,  10.420,  2.941,  0.000,  0.000,  5,  1.02731,  -79.9883,  'HASLET 0',  16.100,  17
15094,  1,  40.113,  11.201,  0.000,  0.000,  5,  1.01520,  -76.1460,  'BARDWELL',  16.100,  14
15095,  1,  1.723,  0.488,  0.000,  0.000,  5,  1.02314,  -78.5089,  'LAKE DAL',  16.100,  17
15096,  1,  20.477,  5.759,  0.000,  0.000,  5,  1.02495,  -78.2636,  'PLANO 1 ',  16.100,  16
15097,  1,  42.383,  11.824,  0.000,  0.000,  5,  1.02382,  -77.9896,  'EULESS 2',  16.100,  17
15098,  1,  69.560,  19.216,  0.000,  0.000,  5,  1.02737,  -79.4615,  'FORT WOR',  16.100,  17
15099,  1,  122.374,  33.147,  0.000,  0.000,  5,  1.02742,  -79.7450,  'FLOWER M',  16.100,  17
15100,  1,  55.713,  15.465,  0.000,  0.000,  5,  1.01964,  -78.3979,  'DALLAS 1',  16.100,  16
15101,  1,  13.222,  3.727,  0.000,  0.000,  5,  0.99594,  -83.4628,  'COMANCHE',  16.100,  15
15103,  1,  9.365,  2.644,  0.000,  0.000,  5,  1.02679,  -77.6545,  'RICHARDS',  16.100,  16
15104,  1,  151.893,  40.649,  0.000,  0.000,  5,  1.01920,  -78.1883,  'FORT WOR',  16.100,  17
15105,  1,  70.115,  19.360,  0.000,  0.000,  5,  1.02102,  -78.9847,  'IRVING 1',  16.100,  17
15108,  1,  95.046,  26.010,  0.000,  0.000,  5,  1.02739,  -78.0892,  'DALLAS 4',  16.100,  17
15109,  1,  24.389,  6.847,  0.000,  0.000,  5,  1.00757,  -79.1189,  'LANCASTE',  16.100,  16
15110,  1,  37.433,  10.453,  0.000,  0.000,  5,  0.98967,  -80.8085,  'PALO PIN',  16.100,  12
15111,  1,  2.471,  0.699,  0.000,  0.000,  5,  1.02583,  -78.7359,  'ADDISON ',  16.100,  16
15112,  1,  27.142,  7.611,  0.000,  0.000,  5,  0.99060,  -80.5887,  'HICO 0SE',  16.100,  18
15113,  1,  10.193,  2.877,  0.000,  0.000,  5,  1.01816,  -80.0506,  'KRUM 0SE',  16.100,  17
15114,  1,  18.418,  5.182,  0.000,  0.000,  5,  1.00130,  -80.7073,  'KAUFMAN ',  16.100,  16
15115,  1,  54.342,  15.091,  0.000,  0.000,  5,  1.02070,  -80.2745,  'CADDO MI',  16.100,  16
15116,  1,  15.743,  4.435,  0.000,  0.000,  5,  1.02586,  -78.2556,  'PLANO 7 ',  16.100,  16
15117,  1,  108.430,  29.501,  0.000,  0.000,  5,  1.01744,  -79.2618,  'FORT WOR',  16.100,  17
15118,  1,  85.283,  23.356,  0.000,  0.000,  5,  0.98058,  -83.5194,  'BAIRD 0S',  16.100,  15
15119,  1,  5.016,  1.419,  0.000,  0.000,  5,  1.02141,  -75.1548,  'PERRIN 0',  16.100,  12
15121,  1,  3.386,  0.958,  0.000,  0.000,  5,  1.02731,  -76.7380,  'BROWNWOO',  16.100,  15
15122,  1,  59.050,  16.373,  0.000,  0.000,  5,  1.02292,  -79.0317,  'DALLAS 6',  16.100,  16
15124,  1,  38.320,  10.682,  0.000,  0.000,  5,  0.94883,  -81.1362,  'MARLIN 1',  11.500,  13
15125,  1,  23.426,  6.581,  0.000,  0.000,  5,  1.02426,  -77.6748,  'ARLINGTO',  16.100,  17
15126,  1,  41.961,  11.708,  0.000,  0.000,  5,  1.02245,  -79.0589,  'DALLAS 8',  16.100,  16
15127,  1,  97.207,  26.494,  0.000,  0.000,  5,  0.97752,  -82.6281,  'JONESBOR',  16.100,  18
15128,  1,  3.381,  0.957,  0.000,  0.000,  5,  1.01893,  -78.9667,  'DALLAS 3',  16.100,  16
15129,  1,  74.642,  20.559,  0.000,  0.000,  5,  1.00449,  -80.9538,  'GOLDTHWA',  16.100,  18
15130,  1,  9.490,  2.680,  0.000,  0.000,  5,  1.02538,  -77.8796,  'PLANO 5 ',  16.100,  16
15132,  1,  43.131,  12.029,  0.000,  0.000,  5,  1.02098,  -74.8821,  'BELTON 1',  16.100,  13
15133,  1,  60.998,  16.871,  0.000,  0.000,  5,  0.98544,  -82.3876,  'TOLAR 0S',  16.100,  18
15134,  1,  8.698,  2.456,  0.000,  0.000,  5,  1.01025,  -81.0892,  'BRECKENR',  16.100,  15
15135,  1,  19.418,  5.462,  0.000,  0.000,  5,  1.01835,  -81.5085,  'EASTLAND',  16.100,  15
15136,  1,  20.066,  5.641,  0.000,  0.000,  5,  0.98427,  -80.2757,  'COOPER 0',  16.100,  16
15138,  1,  6.933,  1.959,  0.000,  0.000,  5,  1.01425,  -76.7694,  'WACO 1 1',  16.100,  13
15139,  1,  67.424,  18.641,  0.000,  0.000,  5,  1.02737,  -79.1398,  'DALLAS 4',  16.100,  16
15140,  1,  42.601,  11.861,  0.000,  0.000,  5,  0.96112,  -82.7118,  'GATESVIL',  16.100,  13
15141,  1,  6.378,  1.803,  0.000,  0.000,  5,  1.00644,  -80.0168,  'ANNA 0SE',  16.100,  16
15142,  1,  32.895,  9.200,  0.000,  0.000,  5,  0.98438,  -79.7116,  'MOODY 0S',  16.100,  13
15143,  1,  10.031,  2.832,  0.000,  0.000,  5,  1.02494,  -77.5413,  'FORT WOR',  16.100,  17
15144,  1,  45.317,  12.616,  0.000,  0.000,  5,  0.99110,  -78.7365,  'WACO 6 0',  16.100,  13
15145,  1,  50.657,  14.089,  0.000,  0.000,  5,  1.02313,  -78.2734,  'GRAND PR',  16.100,  17
15146,  1,  83.807,  23.019,  0.000,  0.000,  5,  1.01938,  -78.5755,  'ROWLETT ',  16.100,  16
15147,  1,  44.756,  12.474,  0.000,  0.000,  5,  1.01983,  -79.0287,  'PLANO 6 ',  16.100,  16
15148,  1,  68.662,  18.968,  0.000,  0.000,  5,  1.02077,  -79.0565,  'IRVING 5',  16.100,  17
15149,  1,  67.101,  18.547,  0.000,  0.000,  5,  1.02008,  -79.1303,  'DALLAS 7',  16.100,  16
15150,  1,  72.002,  19.855,  0.000,  0.000,  5,  1.01582,  -76.1113,  'BRYSON 2',  16.100,  12
15151,  1,  1.633,  0.462,  0.000,  0.000,  5,  0.98820,  -81.4932,  'MORGAN 0',  16.100,  18
15152,  1,  3.932,  1.112,  0.000,  0.000,  5,  1.01925,  -78.7454,  'SACHSE 0',  16.100,  16
15153,  1,  44.944,  12.525,  0.000,  0.000,  5,  1.01794,  -77.1411,  'PARADISE',  16.100,  12
15154,  1,  9.592,  2.708,  0.000,  0.000,  5,  0.98298,  -81.2615,  'RIO VIST',  16.100,  18
15155,  1,  9.011,  2.545,  0.000,  0.000,  5,  1.01328,  -81.3792,  'STRAWN 0',  16.100,  12
15156,  1,  2.611,  0.739,  0.000,  0.000,  5,  0.99694,  -83.6798,  'MAY-00SE',  16.100,  15
15157,  1,  3.896,  1.102,  0.000,  0.000,  5,  1.01052,  -79.0609,  'DESOTO 0',  16.100,  17
15158,  1,  127.200,  34.380,  0.000,  0.000,  5,  1.02357,  -78.3897,  'MESQUITE',  16.100,  16
15159,  1,  74.243,  20.379,  0.000,  0.000,  5,  0.94815,  -81.9299,  'ROSEBUD ',  16.100,  13
15160,  1,  6.649,  1.879,  0.000,  0.000,  5,  1.02579,  -77.3155,  'DENTON 2',  16.100,  17
15161,  1,  28.776,  8.069,  0.000,  0.000,  5,  1.02733,  -78.8895,  'DALLAS 4',  16.100,  16
15162,  1,  131.613,  34.957,  0.000,  0.000,  5,  0.89335,  -88.8490,  'AXTELL 0',  16.100,  14
15163,  1,  3.650,  1.033,  0.000,  0.000,  5,  1.01547,  -76.0506,  'NOLANVIL',  16.100,  13
15165,  1,  10.976,  3.098,  0.000,  0.000,  5,  1.02705,  -77.1250,  'DENTON 1',  16.100,  17
15168,  1,  32.905,  9.212,  0.000,  0.000,  5,  1.02336,  -79.2463,  'DALLAS 3',  16.100,  16
15171,  1,  83.695,  22.880,  0.000,  0.000,  5,  0.93841,  -85.1230,  'MERTENS ',  16.100,  14
15172,  1,  0.729,  0.207,  0.000,  0.000,  5,  1.02730,  -79.9097,  'WEATHERF',  16.100,  12
15173,  1,  44.113,  12.299,  0.000,  0.000,  5,  1.02439,  -78.0450,  'PLANO 3 ',  16.100,  16
15174,  1,  63.198,  17.417,  0.000,  0.000,  5,  0.93364,  -85.4441,  'MALONE 0',  16.100,  14
15175,  1,  2.199,  0.623,  0.000,  0.000,  5,  1.02560,  -77.6597,  'DENTON 3',  16.100,  17
15176,  1,  71.032,  19.582,  0.000,  0.000,  5,  0.99721,  -79.1107,  'GRAFORD ',  16.100,  12
15177,  1,  3.237,  0.916,  0.000,  0.000,  5,  1.01918,  -78.4082,  'ARLINGTO',  16.100,  17
15178,  1,  60.862,  16.859,  0.000,  0.000,  5,  1.01688,  -78.9566,  'ROCKWALL',  16.100,  16
15180,  1,  58.673,  16.270,  0.000,  0.000,  5,  1.02139,  -74.7770,  'CORSICAN',  16.100,  14
15181,  1,  57.838,  16.042,  0.000,  0.000,  5,  1.02022,  -78.8158,  'GARLAND ',  16.100,  16
15182,  1,  107.999,  29.244,  0.000,  0.000,  5,  0.96012,  -82.7809,  'GATESVIL',  16.100,  13
15183,  1,  2.467,  0.698,  0.000,  0.000,  5,  1.02632,  -78.8714,  'CARROLLT',  16.100,  16
15184,  1,  111.894,  30.391,  0.000,  0.000,  5,  1.01229,  -80.3881,  'FORT WOR',  16.100,  17
15185,  1,  66.458,  18.370,  0.000,  0.000,  5,  1.01651,  -79.7583,  'RHOME 0S',  16.100,  17
15186,  1,  17.926,  5.045,  0.000,  0.000,  5,  1.01401,  -78.0642,  'VENUS 0S',  16.100,  17
15187,  1,  17.559,  4.944,  0.000,  0.000,  5,  1.02437,  -74.8198,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.725,  3.027,  0.000,  0.000,  5,  1.02168,  -78.7205,  'CARROLLT',  16.100,  16
15189,  1,  41.164,  11.489,  0.000,  0.000,  5,  1.02163,  -78.8727,  'DALLAS 2',  16.100,  16
15190,  1,  53.754,  14.919,  0.000,  0.000,  5,  1.00485,  -82.4666,  'GORDON 0',  16.100,  12
15191,  1,  2.514,  0.712,  0.000,  0.000,  5,  0.99170,  -81.6326,  'MERIDIAN',  16.100,  18
15193,  1,  4.442,  1.256,  0.000,  0.000,  5,  1.02751,  -73.8180,  'KILLEEN ',  16.100,  13
15194,  1,  92.386,  25.292,  0.000,  0.000,  5,  1.01809,  -78.6156,  'DUNCANVI',  16.100,  17
15195,  1,  42.561,  11.873,  0.000,  0.000,  5,  1.02368,  -78.9848,  'ARGYLE 0',  16.100,  17
15199,  1,  37.645,  10.520,  0.000,  0.000,  5,  1.02111,  -79.0346,  'FORT WOR',  16.100,  17
15200,  1,  17.420,  4.902,  0.000,  0.000,  5,  0.98768,  -81.8535,  'MINERAL ',  16.100,  12
15201,  1,  49.344,  13.674,  0.000,  0.000,  5,  0.92878,  -83.5530,  'COOLIDGE',  16.100,  14
15202,  1,  3.908,  1.106,  0.000,  0.000,  5,  0.99971,  -78.6953,  'RICE 0SE',  16.100,  14
15203,  1,  4.428,  1.252,  0.000,  0.000,  5,  1.02410,  -78.6949,  'DALLAS 3',  16.100,  16
15209,  1,  75.337,  20.701,  0.000,  0.000,  5,  0.97963,  -80.4087,  'WALNUT S',  16.100,  18
15210,  1,  2.985,  0.845,  0.000,  0.000,  5,  1.02390,  -78.2292,  'BEDFORD ',  16.100,  17
15211,  1,  27.649,  7.734,  0.000,  0.000,  5,  0.90173,  -87.8852,  'HUBBARD ',  16.100,  14
15212,  1,  5.819,  1.645,  0.000,  0.000,  5,  1.00121,  -79.3549,  'FERRIS 0',  16.100,  14
15213,  1,  28.401,  7.964,  0.000,  0.000,  5,  1.02096,  -78.4956,  'GARLAND ',  16.100,  16
15214,  1,  69.421,  19.169,  0.000,  0.000,  5,  1.01720,  -78.8681,  'DALLAS 3',  16.100,  16
15215,  1,  76.776,  21.136,  0.000,  0.000,  5,  1.01355,  -79.0622,  'PILOT PO',  16.100,  16
15216,  1,  10.148,  2.865,  0.000,  0.000,  5,  1.02066,  -79.0958,  'FORT WOR',  16.100,  17
15217,  1,  47.000,  13.092,  0.000,  0.000,  5,  1.02735,  -78.7318,  'NORTH RI',  16.100,  17
15218,  1,  74.138,  20.427,  0.000,  0.000,  5,  1.01053,  -80.3081,  'JUSTIN 0',  16.100,  17
15219,  1,  20.592,  5.790,  0.000,  0.000,  5,  1.01237,  -79.4024,  'SCURRY 0',  16.100,  14
15220,  1,  5.617,  1.588,  0.000,  0.000,  5,  1.01977,  -80.4070,  'SANGER 0',  16.100,  17
15221,  1,  32.624,  9.133,  0.000,  0.000,  5,  1.01801,  -76.5860,  'KILLEEN ',  16.100,  13
15222,  1,  79.650,  21.865,  0.000,  0.000,  5,  0.98438,  -81.7571,  'MABANK 1',  16.100,  14
15223,  1,  32.217,  8.992,  0.000,  0.000,  5,  0.90323,  -88.1064,  'MEXIA 0S',  16.100,  14
15224,  1,  19.608,  5.516,  0.000,  0.000,  5,  1.02520,  -78.5954,  'CARROLLT',  16.100,  16
15225,  1,  99.362,  27.132,  0.000,  0.000,  5,  1.01995,  -80.5400,  'NEVADA 0',  16.100,  16
15226,  1,  7.672,  2.167,  0.000,  0.000,  5,  1.00229,  -82.5433,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.061,  0.583,  0.000,  0.000,  5,  1.01211,  -80.5858,  'TERRELL ',  16.100,  16
15228,  1,  27.542,  7.725,  0.000,  0.000,  5,  1.01904,  -77.5646,  'DALLAS 1',  16.100,  16
15229,  1,  61.205,  16.954,  0.000,  0.000,  5,  1.01914,  -78.5551,  'DALLAS 1',  16.100,  16
15230,  1,  31.914,  8.938,  0.000,  0.000,  5,  1.02350,  -78.9560,  'DALLAS 2',  16.100,  16
15231,  1,  56.136,  15.555,  0.000,  0.000,  5,  0.98447,  -82.3761,  'HAMILTON',  16.100,  18
15232,  1,  11.220,  3.166,  0.000,  0.000,  5,  1.02454,  -79.1186,  'ARLINGTO',  16.100,  17
15233,  1,  39.981,  11.164,  0.000,  0.000,  5,  1.02435,  -78.6143,  'EULESS 1',  16.100,  17
15234,  1,  85.165,  23.380,  0.000,  0.000,  5,  1.01965,  -78.2177,  'FRISCO 1',  16.100,  16
15235,  1,  118.538,  32.090,  0.000,  0.000,  5,  1.00579,  -77.2725,  'SALADO 0',  16.100,  13
15244,  1,  17.123,  4.821,  0.000,  0.000,  5,  1.01943,  -79.1993,  'FORT WOR',  16.100,  17
15245,  1,  48.033,  13.373,  0.000,  0.000,  5,  1.02329,  -79.3717,  'GRAPEVIN',  16.100,  17
15246,  1,  115.890,  31.363,  0.000,  0.000,  5,  0.99009,  -78.7561,  'GLEN ROS',  16.100,  18
15247,  1,  13.532,  3.814,  0.000,  0.000,  5,  0.98029,  -80.9343,  'KOPPERL ',  16.100,  18
15248,  1,  2.430,  0.688,  0.000,  0.000,  5,  1.02431,  -78.2340,  'BEDFORD ',  16.100,  17
15249,  1,  73.181,  20.182,  0.000,  0.000,  5,  1.02026,  -78.3262,  'FORT WOR',  16.100,  17
15250,  1,  91.900,  25.168,  0.000,  0.000,  5,  1.02103,  -77.7279,  'DALLAS 5',  16.100,  16
15251,  1,  109.248,  29.730,  0.000,  0.000,  5,  1.02364,  -78.7207,  'GRAND PR',  16.100,  17
15252,  1,  83.821,  23.028,  0.000,  0.000,  5,  1.02299,  -79.0015,  'DALLAS 2',  16.100,  16
15253,  1,  62.313,  17.256,  0.000,  0.000,  5,  1.02191,  -78.4832,  'FLOWER M',  16.100,  17
15254,  1,  85.913,  23.582,  0.000,  0.000,  5,  1.02158,  -78.7440,  'ROANOKE ',  16.100,  17
15255,  1,  62.182,  17.195,  0.000,  0.000,  5,  0.98783,  -82.7417,  'MILLSAP ',  16.100,  12
15256,  1,  7.297,  2.062,  0.000,  0.000,  5,  0.99268,  -79.5424,  'FORRESTO',  16.100,  14
15257,  1,  0.876,  0.248,  0.000,  0.000,  5,  0.97968,  -80.8188,  'ITALY 0S',  16.100,  14
15258,  1,  6.523,  1.844,  0.000,  0.000,  5,  1.01843,  -78.6279,  'FORNEY 0',  16.100,  16
15259,  1,  51.344,  14.271,  0.000,  0.000,  5,  1.01808,  -79.9905,  'LAVON 0S',  16.100,  16
15264,  1,  4.564,  1.291,  0.000,  0.000,  5,  1.02731,  -81.5864,  'DE LEON ',  16.100,  15
15265,  1,  6.162,  1.742,  0.000,  0.000,  5,  1.02610,  -77.8092,  'KELLER 1',  16.100,  17
15266,  1,  66.008,  18.256,  0.000,  0.000,  5,  1.02471,  -78.3367,  'CEDAR HI',  16.100,  17
15267,  1,  92.707,  25.290,  0.000,  0.000,  5,  0.97145,  -82.2166,  'MC GREGO',  16.100,  13
15268,  1,  22.141,  6.218,  0.000,  0.000,  5,  0.97944,  -81.2739,  'COMMERCE',  16.100,  16
15269,  1,  20.060,  5.641,  0.000,  0.000,  5,  1.01058,  -76.7331,  'MIDLOTHI',  16.100,  17
15270,  1,  55.678,  15.400,  0.000,  0.000,  5,  0.94003,  -83.8491,  'WEST 0SE',  16.100,  13
15271,  1,  14.305,  4.030,  0.000,  0.000,  5,  0.97931,  -78.8805,  'BARTLETT',  16.100,  13
15272,  1,  8.011,  2.263,  0.000,  0.000,  5,  1.02227,  -78.9485,  'DALLAS 1',  16.100,  16
15273,  1,  14.522,  4.093,  0.000,  0.000,  5,  1.02702,  -78.7873,  'COPPELL ',  16.100,  17
15274,  1,  84.260,  23.130,  0.000,  0.000,  5,  1.01101,  -78.8682,  'WILMER 0',  16.100,  16
15275,  1,  8.206,  2.316,  0.000,  0.000,  5,  0.90883,  -87.5952,  'DAWSON 0',  16.100,  14
15276,  1,  3.077,  0.871,  0.000,  0.000,  5,  0.95648,  -80.2349,  'MART 0SE',  16.100,  14
15277,  1,  6.919,  1.955,  0.000,  0.000,  5,  1.01794,  -78.9550,  'LITTLE E',  16.100,  16
15278,  1,  77.465,  21.305,  0.000,  0.000,  5,  1.00164,  -76.0226,  'TEMPLE 2',  16.100,  13
15280,  1,  39.343,  10.986,  0.000,  0.000,  5,  1.01464,  -74.5886,  'TEMPLE 1',  16.100,  13
15284,  1,  46.433,  12.930,  0.000,  0.000,  5,  1.01078,  -80.0252,  'QUINLAN ',  16.100,  16
15285,  1,  41.088,  11.460,  0.000,  0.000,  5,  1.00312,  -79.8472,  'CHICO 0S',  16.100,  12
15286,  1,  5.815,  1.644,  0.000,  0.000,  5,  1.00495,  -78.3616,  'DUBLIN 2',  16.100,  18
15287,  1,  25.745,  7.226,  0.000,  0.000,  5,  1.02170,  -78.4730,  'ARLINGTO',  16.100,  17
15288,  1,  130.808,  35.133,  0.000,  0.000,  5,  0.97707,  -81.5970,  'WOLFE CI',  16.100,  16
15289,  1,  8.502,  2.402,  0.000,  0.000,  5,  1.02731,  -78.5951,  'DALLAS 2',  16.100,  16
15290,  1,  50.095,  13.915,  0.000,  0.000,  5,  0.98172,  -81.2011,  'WHITNEY ',  16.100,  18
15291,  1,  21.212,  5.964,  0.000,  0.000,  5,  1.02087,  -79.6318,  'FORT WOR',  16.100,  17
15292,  1,  115.006,  31.213,  0.000,  0.000,  5,  1.01809,  -79.1483,  'FORT WOR',  16.100,  17
15293,  1,  49.809,  13.853,  0.000,  0.000,  5,  1.01325,  -76.8148,  'JOSHUA 0',  16.100,  18
15294,  1,  51.677,  14.367,  0.000,  0.000,  5,  1.02213,  -79.1248,  'DALLAS 1',  16.100,  16
15296,  1,  43.193,  12.047,  0.000,  0.000,  5,  1.02357,  -77.2300,  'MCKINNEY',  16.100,  16
15305,  1,  74.370,  20.507,  0.000,  0.000,  5,  1.02608,  -77.6344,  'ALLEN 1 ',  16.100,  16
15306,  1,  140.798,  37.851,  0.000,  0.000,  5,  1.02134,  -78.6548,  'ALEDO 2 ',  16.100,  17
15307,  1,  34.077,  9.536,  0.000,  0.000,  5,  1.02595,  -78.3523,  'THE COLO',  16.100,  16
15308,  1,  90.666,  24.838,  0.000,  0.000,  5,  1.02001,  -78.2803,  'SUNNYVAL',  16.100,  16
15309,  1,  9.696,  2.738,  0.000,  0.000,  5,  1.02033,  -78.9523,  'DALLAS 1',  16.100,  16
15310,  1,  45.390,  12.649,  0.000,  0.000,  5,  1.02491,  -79.0029,  'FORT WOR',  16.100,  17
15311,  1,  46.826,  13.043,  0.000,  0.000,  5,  1.02455,  -79.2384,  'DALLAS 3',  16.100,  16
15312,  1,  17.366,  4.889,  0.000,  0.000,  5,  1.01609,  -79.6523,  'AZLE 0SE',  16.100,  17
15313,  1,  61.950,  17.156,  0.000,  0.000,  5,  1.01973,  -76.9171,  'HUTCHINS',  16.100,  16
15314,  1,  12.361,  3.486,  0.000,  0.000,  5,  0.97544,  -81.3899,  'VALLEY M',  16.100,  13
15315,  1,  8.059,  2.277,  0.000,  0.000,  5,  1.01049,  -79.8241,  'DENTON 6',  16.100,  17
15316,  1,  23.205,  6.520,  0.000,  0.000,  5,  1.02733,  -78.7162,  'MESQUITE',  16.100,  16
15323,  1,  119.676,  32.439,  0.000,  0.000,  5,  1.02357,  -77.8715,  'DALLAS 2',  16.100,  17
15327,  1,  163.563,  44.274,  0.000,  0.000,  5,  0.90276,  -87.2370,  'MOUNT CA',  16.100,  14
15328,  1,  2.729,  0.772,  0.000,  0.000,  5,  0.99044,  -80.2215,  'RIESEL 2',  16.100,  13
15329,  1,  9.892,  2.792,  0.000,  0.000,  5,  1.01684,  -78.5954,  'DALLAS 1',  16.100,  16
15330,  1,  121.992,  33.035,  0.000,  0.000,  5,  1.02264,  -78.2008,  'ARLINGTO',  16.100,  17
15331,  1,  42.336,  11.804,  0.000,  0.000,  5,  1.00482,  -80.1875,  'CELINA 0',  16.100,  16
15332,  1,  17.317,  4.876,  0.000,  0.000,  5,  1.02089,  -79.8150,  'FORT WOR',  16.100,  17
15333,  1,  71.108,  19.611,  0.000,  0.000,  5,  1.00616,  -79.1648,  'RED OAK ',  16.100,  14
15334,  1,  95.460,  26.053,  0.000,  0.000,  5,  0.99153,  -81.3008,  'CLYDE 0S',  16.100,  15
15335,  1,  17.893,  5.037,  0.000,  0.000,  5,  1.02069,  -79.0364,  'IRVING 2',  16.100,  17
15336,  1,  133.347,  35.945,  0.000,  0.000,  5,  1.02015,  -78.1934,  'ROWLETT ',  16.100,  16
15337,  1,  56.154,  15.582,  0.000,  0.000,  5,  1.01580,  -75.6574,  'JACKSBOR',  16.100,  12
15338,  1,  16.885,  4.754,  0.000,  0.000,  5,  1.01195,  -78.1950,  'GRANBURY',  16.100,  18
15339,  1,  56.699,  15.738,  0.000,  0.000,  5,  1.02736,  -79.3506,  'SOUTHLAK',  16.100,  17
15340,  1,  53.088,  14.751,  0.000,  0.000,  5,  1.02106,  -79.0656,  'DALLAS 2',  16.100,  16
15341,  1,  27.904,  7.827,  0.000,  0.000,  5,  1.02674,  -78.1988,  'LEWISVIL',  16.100,  17
15344,  1,  25.453,  7.145,  0.000,  0.000,  5,  1.02565,  -79.1756,  'DALLAS 3',  16.100,  16
15345,  1,  77.866,  21.377,  0.000,  0.000,  5,  0.97477,  -81.8143,  'HILLSBOR',  16.100,  14
15346,  1,  27.889,  7.823,  0.000,  0.000,  5,  1.02733,  -79.1220,  'FORT WOR',  16.100,  17
15347,  1,  76.123,  20.926,  0.000,  0.000,  5,  0.98352,  -83.0230,  'CISCO 0S',  16.100,  15
15348,  1,  15.288,  4.305,  0.000,  0.000,  5,  0.99069,  -79.5936,  'ITASCA 0',  16.100,  14
15349,  1,  7.076,  2.000,  0.000,  0.000,  5,  1.01861,  -78.0144,  'LANCASTE',  16.100,  16
15351,  1,  34.159,  9.558,  0.000,  0.000,  5,  1.02253,  -77.5552,  'GARLAND ',  16.100,  16
15352,  1,  107.561,  29.280,  0.000,  0.000,  5,  1.01981,  -78.6447,  'DALLAS 9',  16.100,  16
15353,  1,  34.280,  9.592,  0.000,  0.000,  5,  1.02307,  -78.3117,  'DUNCANVI',  16.100,  17
15354,  1,  39.737,  11.095,  0.000,  0.000,  5,  1.01828,  -79.4343,  'MESQUITE',  16.100,  16
15355,  1,  54.731,  15.196,  0.000,  0.000,  5,  1.00948,  -77.6527,  'MAYPEARL',  16.100,  14
15356,  1,  3.968,  1.123,  0.000,  0.000,  5,  1.02657,  -78.8177,  'GARLAND ',  16.100,  16
15357,  1,  76.865,  21.173,  0.000,  0.000,  5,  1.02427,  -77.9008,  'ALLEN 2 ',  16.100,  16
15362,  1,  66.451,  18.373,  0.000,  0.000,  5,  1.02041,  -74.8143,  'BRIDGEPO',  16.100,  12
15370,  1,  31.668,  8.870,  0.000,  0.000,  5,  1.02300,  -78.2039,  'LEWISVIL',  16.100,  17
15371,  1,  54.600,  15.159,  0.000,  0.000,  5,  1.01528,  -77.8232,  'SEAGOVIL',  16.100,  16
15372,  1,  66.836,  18.479,  0.000,  0.000,  5,  1.02411,  -79.0620,  'DALLAS 3',  16.100,  16
15373,  1,  25.598,  7.185,  0.000,  0.000,  5,  1.01777,  -79.5791,  'HALTOM C',  16.100,  17
15374,  1,  116.231,  31.541,  0.000,  0.000,  5,  1.02180,  -77.6592,  'BALCH SP',  16.100,  16
15375,  1,  37.610,  10.511,  0.000,  0.000,  5,  1.02328,  -78.9688,  'FORT WOR',  16.100,  17
15376,  1,  43.028,  12.001,  0.000,  0.000,  5,  1.02156,  -78.2864,  'DALLAS 4',  16.100,  17
15377,  1,  34.911,  9.764,  0.000,  0.000,  5,  1.01427,  -77.2105,  'KILLEEN ',  16.100,  13
15378,  1,  42.031,  11.724,  0.000,  0.000,  5,  1.01323,  -78.8198,  'WACO 5 0',  16.100,  13
15379,  1,  56.563,  15.697,  0.000,  0.000,  5,  1.02216,  -79.2256,  'FORT WOR',  16.100,  17
15381,  1,  124.966,  33.780,  0.000,  0.000,  5,  1.01536,  -76.4988,  'ENNIS 1S',  16.100,  14
15385,  1,  64.689,  17.899,  0.000,  0.000,  5,  1.02339,  -76.8735,  'DALLAS 3',  16.100,  16
15386,  1,  159.462,  43.625,  0.000,  0.000,  5,  1.02740,  -78.8522,  'RICHARDS',  16.100,  16
15387,  1,  40.752,  11.373,  0.000,  0.000,  5,  1.01603,  -80.0436,  'FORT WOR',  16.100,  17
15389,  1,  61.809,  17.105,  0.000,  0.000,  5,  1.00285,  -77.1547,  'WACO 2 1',  16.100,  13
15392,  1,  63.664,  17.508,  0.000,  0.000,  5,  0.90716,  -88.2207,  'ROGERS 2',  11.500,  13
15393,  1,  5.527,  1.563,  0.000,  0.000,  5,  0.99473,  -78.9105,  'CHINA SP',  16.100,  13
15400,  1,  8.334,  2.354,  0.000,  0.000,  5,  1.01663,  -78.3334,  'MCKINNEY',  16.100,  16
15402,  1,  79.665,  21.914,  0.000,  0.000,  5,  1.01739,  -75.3064,  'GRANBURY',  16.100,  18
15407,  1,  38.944,  10.868,  0.000,  0.000,  5,  0.98953,  -81.5485,  'CLIFTON ',  16.100,  18
15408,  1,  12.308,  3.471,  0.000,  0.000,  5,  1.01762,  -79.7260,  'FARMERSV',  16.100,  16
15409,  1,  8.414,  2.376,  0.000,  0.000,  5,  1.01815,  -78.8555,  'ARLINGTO',  16.100,  17
15411,  1,  74.857,  20.639,  0.000,  0.000,  5,  1.02737,  -75.8777,  'KILLEEN ',  16.100,  13
15412,  1,  58.263,  16.157,  0.000,  0.000,  5,  1.01957,  -79.0998,  'WYLIE 0S',  16.100,  16
15420,  1,  110.034,  29.930,  0.000,  0.000,  5,  1.02297,  -78.0799,  'FORT WOR',  16.100,  17
15421,  1,  9.555,  2.696,  0.000,  0.000,  5,  1.02732,  -80.3556,  'JOSEPHIN',  16.100,  16
15422,  1,  0.579,  0.164,  0.000,  0.000,  5,  1.02730,  -78.4584,  'LEWSIVIL',  16.100,  17
15425,  1,  117.971,  31.984,  0.000,  0.000,  5,  1.01893,  -78.8338,  'DALLAS 4',  16.100,  16
15426,  1,  33.443,  9.351,  0.000,  0.000,  5,  0.98228,  -81.5063,  'KEMP 0SE',  16.100,  14
15427,  1,  29.876,  8.370,  0.000,  0.000,  5,  1.00310,  -78.6194,  'WAXAHACH',  16.100,  14
15428,  1,  16.038,  4.518,  0.000,  0.000,  5,  1.02450,  -77.9028,  'HURST 0S',  16.100,  17
15429,  1,  52.900,  14.698,  0.000,  0.000,  5,  1.01774,  -80.0058,  'FORT WOR',  16.100,  17
15430,  1,  85.797,  23.545,  0.000,  0.000,  5,  1.01704,  -80.5258,  'WEATHERF',  16.100,  12
15431,  1,  44.054,  12.282,  0.000,  0.000,  5,  1.02165,  -78.4676,  'ROCKWALL',  16.100,  16
15432,  1,  55.909,  15.513,  0.000,  0.000,  5,  1.01213,  -80.3464,  'WEATHERF',  16.100,  12
15433,  1,  18.316,  5.155,  0.000,  0.000,  5,  1.02158,  -78.9991,  'FORT WOR',  16.100,  17
15434,  1,  82.078,  22.562,  0.000,  0.000,  5,  1.02210,  -80.0515,  'NEWARK 0',  16.100,  17
15435,  1,  8.038,  2.270,  0.000,  0.000,  5,  1.00202,  -81.6650,  'SANTO 0S',  16.100,  12
15436,  1,  3.162,  0.895,  0.000,  0.000,  5,  1.02607,  -78.6943,  'DALLAS 1',  16.100,  16
15437,  1,  49.651,  13.744,  0.000,  0.000,  5,  0.90580,  -87.3772,  'ELM MOTT',  16.100,  13
15438,  1,  5.452,  1.542,  0.000,  0.000,  5,  1.02170,  -79.1207,  'FORT WOR',  16.100,  17
15439,  1,  32.310,  9.044,  0.000,  0.000,  5,  1.00797,  -77.4434,  'WAXAHACH',  16.100,  14
15440,  1,  70.224,  19.395,  0.000,  0.000,  5,  1.02737,  -79.1420,  'ARLINGTO',  16.100,  17
15441,  1,  110.868,  30.154,  0.000,  0.000,  5,  1.02452,  -78.7653,  'FORT WOR',  16.100,  17
15442,  1,  101.494,  27.692,  0.000,  0.000,  5,  1.01984,  -79.2920,  'FORT WOR',  16.100,  17
15443,  1,  30.564,  8.564,  0.000,  0.000,  5,  1.02444,  -79.2505,  'FORT WOR',  16.100,  17
15446,  1,  34.154,  9.551,  0.000,  0.000,  5,  0.99539,  -80.1973,  'HEWITT 0',  16.100,  13
15447,  1,  25.590,  7.183,  0.000,  0.000,  5,  1.01894,  -78.4741,  'ARLINGTO',  16.100,  17
15449,  1,  99.624,  27.217,  0.000,  0.000,  5,  1.02759,  -77.4999,  'GRAND PR',  16.100,  17
15450,  1,  181.971,  49.611,  0.000,  0.000,  5,  0.98001,  -82.4834,  'MELISSA ',  16.100,  16
15452,  1,  9.523,  2.689,  0.000,  0.000,  5,  1.01889,  -75.8851,  'COPPERAS',  16.100,  13
15453,  1,  55.700,  15.461,  0.000,  0.000,  5,  1.01890,  -77.8661,  'CLEBURNE',  16.100,  17
15454,  1,  47.482,  13.218,  0.000,  0.000,  5,  1.01527,  -79.4859,  'GREENVIL',  16.100,  16
15455,  1,  35.146,  9.828,  0.000,  0.000,  5,  1.00565,  -80.9859,  'ALVORD 0',  16.100,  12
15456,  1,  6.327,  1.788,  0.000,  0.000,  5,  0.99023,  -83.7012,  'GORMAN 0',  16.100,  15
15457,  1,  7.257,  2.051,  0.000,  0.000,  5,  1.02293,  -78.5184,  'COLLEYVI',  16.100,  17
15460,  1,  46.093,  12.790,  0.000,  0.000,  5,  0.91984,  -86.8668,  'HOLLAND ',  11.500,  13
15461,  1,  6.624,  1.872,  0.000,  0.000,  5,  1.00587,  -76.0531,  'TEMPLE 3',  16.100,  13
15462,  1,  36.644,  10.243,  0.000,  0.000,  5,  1.01804,  -78.5722,  'DALLAS 3',  16.100,  16
15463,  1,  43.008,  11.996,  0.000,  0.000,  5,  1.02334,  -79.0085,  'IRVING 4',  16.100,  17
15465,  1,  68.415,  18.908,  0.000,  0.000,  5,  1.02764,  -77.5036,  'FRISCO 2',  16.100,  16
15466,  1,  97.123,  26.422,  0.000,  0.000,  5,  0.96160,  -82.7136,  'GATESVIL',  16.100,  13
15467,  1,  3.565,  1.009,  0.000,  0.000,  5,  1.02197,  -79.0501,  'DALLAS 2',  16.100,  16
15468,  1,  15.786,  4.447,  0.000,  0.000,  5,  1.01628,  -78.9363,  'DALLAS 3',  16.100,  17
15469,  1,  24.878,  6.985,  0.000,  0.000,  5,  1.01874,  -79.6874,  'FORT WOR',  16.100,  17
15470,  1,  4.449,  1.258,  0.000,  0.000,  5,  1.00119,  -79.8251,  'WOODWAY ',  16.100,  13
15471,  1,  47.131,  13.128,  0.000,  0.000,  5,  1.01632,  -80.8167,  'MINGUS 0',  16.100,  12
15472,  1,  0.980,  0.278,  0.000,  0.000,  5,  1.02915,  -76.1732,  'THROCKMO',  16.100,  15
15473,  1,  3.067,  0.867,  0.000,  0.000,  5,  1.02060,  -75.2037,  'NEMO 0SE',  16.100,  18
15474,  1,  1.820,  0.515,  0.000,  0.000,  5,  0.93685,  -84.6515,  'ABBOTT 0',  16.100,  14
15475,  1,  1.264,  0.358,  0.000,  0.000,  5,  1.02197,  -78.6852,  'ALVARADO',  16.100,  17
15476,  1,  31.538,  8.812,  0.000,  0.000,  5,  0.93241,  -85.9668,  'CORSICAN',  16.100,  14
15477,  1,  4.939,  1.397,  0.000,  0.000,  5,  1.02055,  -76.5683,  'HARKER H',  16.100,  13
15478,  1,  32.655,  9.143,  0.000,  0.000,  5,  1.02582,  -78.8479,  'IRVING 3',  16.100,  17
15480,  1,  95.605,  26.145,  0.000,  0.000,  5,  1.02066,  -77.1231,  'BURLESON',  16.100,  17
15481,  1,  104.830,  28.549,  0.000,  0.000,  5,  1.01192,  -79.2296,  'FORT WOR',  16.100,  17
15482,  1,  46.676,  13.003,  0.000,  0.000,  5,  1.02735,  -79.2685,  'DALLAS 2',  16.100,  16
15483,  1,  30.778,  8.624,  0.000,  0.000,  5,  1.02618,  -78.1769,  'NORTH RI',  16.100,  17
15484,  1,  54.572,  15.134,  0.000,  0.000,  5,  0.99459,  -80.7296,  'CROSS PL',  16.100,  15
15485,  1,  3.789,  1.073,  0.000,  0.000,  5,  1.01797,  -75.5121,  'BLOOMING',  16.100,  14
16001,  1,  2.843,  0.805,  0.000,  0.000,  6,  1.02731,  -75.3460,  'CONVERSE',  11.500,  22
16002,  1,  69.687,  19.238,  0.000,  0.000,  6,  1.01498,  -75.8204,  'SAN ANTO',  11.500,  26
16005,  1,  21.804,  6.129,  0.000,  0.000,  6,  1.02635,  -71.0677,  'BASTROP ',  11.500,  25
16011,  1,  52.480,  14.583,  0.000,  0.000,  6,  1.01686,  -73.3124,  'MARION 2',  11.500,  22
16012,  1,  18.578,  5.229,  0.000,  0.000,  6,  1.02732,  -73.0081,  'PAIGE 0S',  11.500,  25
16013,  1,  9.261,  2.615,  0.000,  0.000,  6,  1.01308,  -75.8788,  'SAN ANTO',  11.500,  26
16014,  1,  65.091,  17.975,  0.000,  0.000,  6,  0.99186,  -79.9163,  'WAELDER ',  11.500,  24
16015,  1,  4.041,  1.143,  0.000,  0.000,  6,  1.02213,  -76.0848,  'ATASCOSA',  11.500,  26
16016,  1,  12.955,  3.653,  0.000,  0.000,  6,  1.02256,  -74.9240,  'SAN ANTO',  11.500,  26
16017,  1,  137.019,  36.862,  0.000,  0.000,  6,  1.01442,  -74.6754,  'CIBOLO 0',  11.500,  22
16018,  1,  58.576,  16.241,  0.000,  0.000,  6,  1.01806,  -75.0520,  'AUSTIN 6',  11.500,  23
16019,  1,  2.089,  0.591,  0.000,  0.000,  6,  1.01912,  -75.2774,  'AUSTIN 2',  11.500,  23
16020,  1,  46.495,  12.950,  0.000,  0.000,  6,  1.01720,  -76.6749,  'HORSESHO',  11.500,  23
16023,  1,  10.955,  3.092,  0.000,  0.000,  6,  1.02745,  -74.5648,  'LEANDER ',  11.500,  23
16024,  1,  94.323,  25.819,  0.000,  0.000,  6,  1.02739,  -76.7375,  'AUSTIN 1',  11.500,  23
16025,  1,  62.663,  17.354,  0.000,  0.000,  6,  1.02737,  -75.4842,  'SAN ANTO',  11.500,  26
16026,  1,  46.404,  12.924,  0.000,  0.000,  6,  1.01663,  -74.9957,  'SAN ANTO',  11.500,  26
16027,  1,  19.293,  5.428,  0.000,  0.000,  6,  1.02185,  -74.2725,  'ELGIN 0S',  11.500,  23
16028,  1,  38.791,  10.835,  0.000,  0.000,  6,  1.01974,  -74.7108,  'AUSTIN 3',  11.500,  23
16029,  1,  83.407,  22.862,  0.000,  0.000,  6,  0.98466,  -81.2751,  'RUNGE 0S',  11.500,  24
16031,  1,  2.986,  0.845,  0.000,  0.000,  6,  1.00758,  -70.2215,  'YOAKUM 1',  11.500,  24
16032,  1,  21.809,  6.130,  0.000,  0.000,  6,  1.01655,  -77.1618,  'AUSTIN 3',  11.500,  23
16035,  1,  29.631,  8.306,  0.000,  0.000,  6,  1.02366,  -74.5550,  'PFLUGERV',  11.500,  23
16037,  1,  85.203,  23.390,  0.000,  0.000,  6,  1.01938,  -73.8125,  'SAN ANTO',  11.500,  22
16040,  1,  53.844,  14.957,  0.000,  0.000,  6,  1.02001,  -75.1317,  'AUSTIN 3',  11.500,  23
16043,  1,  37.039,  10.352,  0.000,  0.000,  6,  1.01927,  -74.2296,  'SAN ANTO',  11.500,  26
16044,  1,  60.412,  16.733,  0.000,  0.000,  6,  1.01080,  -75.6298,  'SAN ANTO',  11.500,  26
16047,  1,  10.050,  2.837,  0.000,  0.000,  6,  1.02087,  -75.1102,  'SAN ANTO',  11.500,  26
16055,  1,  108.766,  29.493,  0.000,  0.000,  6,  0.97662,  -85.3113,  'BERGHEIM',  11.500,  26
16058,  1,  3.354,  0.949,  0.000,  0.000,  6,  1.02544,  -71.2532,  'NEW BRAU',  11.500,  22
16059,  1,  148.375,  39.297,  0.000,  0.000,  6,  0.93071,  -95.6927,  'D HANIS ',  11.500,  26
16060,  1,  2.377,  0.673,  0.000,  0.000,  6,  1.01701,  -76.0436,  'SAN ANTO',  11.500,  26
16061,  1,  64.042,  17.722,  0.000,  0.000,  6,  1.02044,  -75.5808,  'AUSTIN 7',  11.500,  23
16064,  1,  103.658,  28.229,  0.000,  0.000,  6,  1.00593,  -70.2131,  'BRENHAM ',  11.500,  25
16065,  1,  59.865,  16.584,  0.000,  0.000,  6,  1.01061,  -77.7116,  'BERTRAM ',  11.500,  23
16091,  1,  10.774,  3.041,  0.000,  0.000,  6,  1.02731,  -76.3832,  'WIMBERLE',  11.500,  23
16092,  1,  22.753,  6.394,  0.000,  0.000,  6,  1.02732,  -76.0677,  'GONZALES',  11.500,  24
16093,  1,  25.582,  7.180,  0.000,  0.000,  6,  1.01519,  -74.6174,  'SAN ANTO',  11.500,  22
16094,  1,  30.883,  8.652,  0.000,  0.000,  6,  1.01862,  -74.4253,  'SAN ANTO',  11.500,  22
16095,  1,  57.812,  16.034,  0.000,  0.000,  6,  1.01886,  -77.0406,  'HUTTO 0S',  11.500,  23
16096,  1,  45.643,  12.719,  0.000,  0.000,  6,  1.02297,  -79.0719,  'LULING 0',  11.500,  24
16097,  1,  19.704,  5.542,  0.000,  0.000,  6,  1.01403,  -74.9830,  'SAN ANTO',  11.500,  26
16098,  1,  90.937,  24.907,  0.000,  0.000,  6,  1.01731,  -76.0005,  'AUSTIN 1',  11.500,  23
16099,  1,  106.787,  29.050,  0.000,  0.000,  6,  1.00818,  -75.9012,  'SAN ANTO',  11.500,  26
16100,  1,  14.472,  4.078,  0.000,  0.000,  6,  1.01209,  -76.6166,  'ADKINS 0',  11.500,  22
16103,  1,  16.429,  4.628,  0.000,  0.000,  6,  1.02732,  -70.6019,  'WINCHEST',  11.500,  25
16109,  1,  23.825,  6.685,  0.000,  0.000,  6,  0.96632,  -79.5407,  'ROCKDALE',  11.500,  25
16112,  1,  8.833,  2.495,  0.000,  0.000,  6,  1.01422,  -77.0325,  'NATALIA ',  11.500,  26
16113,  1,  8.455,  2.388,  0.000,  0.000,  6,  1.01690,  -75.5667,  'AUSTIN 2',  11.500,  23
16114,  1,  9.624,  2.717,  0.000,  0.000,  6,  1.01071,  -75.9913,  'SAN ANTO',  11.500,  26
16115,  1,  23.444,  6.585,  0.000,  0.000,  6,  1.01357,  -75.2632,  'SAN ANTO',  11.500,  22
16116,  1,  100.995,  27.515,  0.000,  0.000,  6,  0.99820,  -78.4999,  'TAYLOR 0',  11.500,  23
16117,  1,  37.666,  10.527,  0.000,  0.000,  6,  1.02488,  -71.1216,  'SMITHVIL',  11.500,  25
16120,  1,  19.645,  5.527,  0.000,  0.000,  6,  1.02864,  -74.6879,  'CEDAR PA',  11.500,  23
16121,  1,  172.526,  47.160,  0.000,  0.000,  6,  1.01539,  -75.5112,  'SAN ANTO',  11.500,  26
16122,  1,  66.626,  18.364,  0.000,  0.000,  6,  0.96136,  -74.0701,  'HALLETTS',  11.500,  24
16123,  1,  12.963,  3.655,  0.000,  0.000,  6,  1.01859,  -75.5146,  'AUSTIN 5',  11.500,  23
16124,  1,  28.400,  7.964,  0.000,  0.000,  6,  1.02176,  -72.7690,  'NEW BRAU',  11.500,  22
16125,  1,  32.110,  8.984,  0.000,  0.000,  6,  1.00786,  -76.9204,  'SUTHERLA',  11.500,  22
16126,  1,  2.001,  0.566,  0.000,  0.000,  6,  1.01832,  -74.9737,  'AUSTIN 3',  11.500,  23
16127,  1,  38.676,  10.763,  0.000,  0.000,  6,  0.90509,  -85.2732,  'CAMERON ',  11.500,  25
16128,  1,  17.895,  5.037,  0.000,  0.000,  6,  1.01266,  -76.6513,  'SAN ANTO',  11.500,  26
16129,  1,  46.645,  12.940,  0.000,  0.000,  6,  0.92117,  -86.7082,  'MEDINA 0',  11.500,  26
16130,  1,  5.889,  1.665,  0.000,  0.000,  6,  1.01538,  -75.0929,  'MANCHACA',  11.500,  23
16131,  1,  10.482,  2.959,  0.000,  0.000,  6,  1.01842,  -75.0777,  'SPRING B',  11.500,  22
16132,  1,  23.098,  6.488,  0.000,  0.000,  6,  1.01368,  -76.0211,  'AUSTIN 1',  11.500,  23
16133,  1,  31.606,  8.844,  0.000,  0.000,  6,  0.98291,  -80.2061,  'FLATONIA',  11.500,  25
16134,  1,  6.343,  1.793,  0.000,  0.000,  6,  0.99191,  -80.5243,  'GRANGER ',  11.500,  23
16135,  1,  5.403,  1.528,  0.000,  0.000,  6,  0.99297,  -69.8572,  'FAYETTEV',  11.500,  25
16136,  1,  12.857,  3.626,  0.000,  0.000,  6,  1.02391,  -77.1864,  'GEORGETO',  11.500,  23
16137,  1,  37.411,  10.453,  0.000,  0.000,  6,  1.01225,  -76.7075,  'AUSTIN 3',  11.500,  23
16138,  1,  21.103,  5.932,  0.000,  0.000,  6,  1.00180,  -80.3254,  'PIPE CRE',  11.500,  26
16139,  1,  18.490,  5.202,  0.000,  0.000,  6,  0.99396,  -78.6060,  'RED ROCK',  11.500,  25
16140,  1,  5.828,  1.648,  0.000,  0.000,  6,  0.96830,  -81.8796,  'JARRELL ',  11.500,  23
16150,  1,  6.930,  1.959,  0.000,  0.000,  6,  1.02378,  -75.3988,  'SAN ANTO',  11.500,  26
16151,  1,  100.304,  27.307,  0.000,  0.000,  6,  0.98441,  -78.1893,  'SCHULENB',  11.500,  25
16153,  1,  11.647,  3.286,  0.000,  0.000,  6,  1.02024,  -73.7010,  'SAN ANTO',  11.500,  26
16154,  1,  47.731,  13.282,  0.000,  0.000,  6,  1.00599,  -76.7374,  'DRIPPING',  11.500,  23
16155,  1,  24.151,  6.781,  0.000,  0.000,  6,  1.00947,  -76.6257,  'SAN ANTO',  11.500,  26
16156,  1,  30.833,  8.638,  0.000,  0.000,  6,  1.02009,  -76.8831,  'MARBLE F',  11.500,  23
16157,  1,  38.500,  10.752,  0.000,  0.000,  6,  1.00771,  -78.3045,  'BOERNE 1',  11.500,  26
16158,  1,  21.947,  6.169,  0.000,  0.000,  6,  1.02732,  -72.0940,  'WASHINGT',  11.500,  25
16159,  1,  4.657,  1.317,  0.000,  0.000,  6,  1.01502,  -75.0251,  'SCHERTZ ',  11.500,  22
16160,  1,  56.458,  15.665,  0.000,  0.000,  6,  1.01688,  -75.3876,  'AUSTIN 8',  11.500,  23
16168,  1,  47.980,  13.354,  0.000,  0.000,  6,  1.01414,  -75.8338,  'SAN ANTO',  11.500,  26
16171,  1,  119.723,  32.426,  0.000,  0.000,  6,  1.01479,  -74.4614,  'SAN ANTO',  11.500,  26
16173,  1,  81.398,  22.358,  0.000,  0.000,  6,  1.00475,  -71.1492,  'CUERO 2 ',  11.500,  24
16174,  1,  19.211,  5.405,  0.000,  0.000,  6,  1.01934,  -75.1366,  'SAN ANTO',  11.500,  22
16175,  1,  68.749,  18.987,  0.000,  0.000,  6,  1.01605,  -75.6605,  'AUSTIN 1',  11.500,  23
16176,  1,  71.595,  19.754,  0.000,  0.000,  6,  1.01775,  -75.1773,  'AUSTIN 3',  11.500,  23
16178,  1,  35.330,  9.880,  0.000,  0.000,  6,  1.01547,  -75.3564,  'SAN ANTO',  11.500,  26
16179,  1,  45.958,  12.799,  0.000,  0.000,  6,  1.01328,  -75.8950,  'SAN ANTO',  11.500,  26
16180,  1,  9.474,  2.675,  0.000,  0.000,  6,  1.00874,  -76.8847,  'LA VERNI',  11.500,  22
16181,  1,  28.715,  8.050,  0.000,  0.000,  6,  1.01475,  -76.5786,  'MANOR 0S',  11.500,  23
16182,  1,  40.470,  11.295,  0.000,  0.000,  6,  1.01409,  -75.9484,  'SAN ANTO',  11.500,  26
16183,  1,  74.341,  20.467,  0.000,  0.000,  6,  0.99678,  -73.5441,  'GIDDINGS',  11.500,  25
16184,  1,  20.469,  5.756,  0.000,  0.000,  6,  1.01689,  -75.8560,  'AUSTIN 3',  11.500,  23
16185,  1,  22.542,  6.334,  0.000,  0.000,  6,  1.01522,  -76.0115,  'AUSTIN 3',  11.500,  23
16186,  1,  10.912,  3.079,  0.000,  0.000,  6,  1.02144,  -75.1295,  'AUSTIN 3',  11.500,  23
16187,  1,  26.109,  7.327,  0.000,  0.000,  6,  1.01982,  -75.4204,  'AUSTIN 2',  11.500,  23
16189,  1,  71.826,  19.773,  0.000,  0.000,  6,  0.97991,  -70.5176,  'COLUMBUS',  11.500,  25
16190,  1,  16.440,  4.628,  0.000,  0.000,  6,  0.98107,  -79.5291,  'SHINER 0',  11.500,  24
16191,  1,  13.336,  3.760,  0.000,  0.000,  6,  1.01577,  -74.5047,  'SAN ANTO',  11.500,  22
16193,  1,  8.795,  2.484,  0.000,  0.000,  6,  1.00291,  -72.7661,  'CALDWELL',  11.500,  25
16194,  1,  25.342,  7.113,  0.000,  0.000,  6,  1.01247,  -75.9233,  'AUSTIN 1',  11.500,  23
16195,  1,  34.961,  9.780,  0.000,  0.000,  6,  0.98207,  -71.1058,  'INDUSTRY',  11.500,  25
16196,  1,  2.124,  0.601,  0.000,  0.000,  6,  1.01724,  -77.4986,  'DALE 0SE',  11.500,  23
16199,  1,  15.436,  4.349,  0.000,  0.000,  6,  1.02385,  -74.3082,  'SAN ANTO',  11.500,  26
16200,  1,  118.828,  32.174,  0.000,  0.000,  6,  1.00769,  -75.8730,  'SAN ANTO',  11.500,  26
16201,  1,  43.283,  12.068,  0.000,  0.000,  6,  1.01644,  -76.0037,  'SAN ANTO',  11.500,  26
16202,  1,  26.610,  7.464,  0.000,  0.000,  6,  1.00882,  -76.7247,  'MARTINDA',  11.500,  22
16203,  1,  11.739,  3.312,  0.000,  0.000,  6,  1.01493,  -75.5205,  'SAN ANTO',  11.500,  26
16204,  1,  88.561,  24.271,  0.000,  0.000,  6,  1.00976,  -75.8703,  'SAN ANTO',  11.500,  26
16205,  1,  6.621,  1.871,  0.000,  0.000,  6,  1.02254,  -74.3499,  'AUSTIN 2',  11.500,  23
16206,  1,  80.940,  22.205,  0.000,  0.000,  6,  0.98431,  -74.9945,  'LEXINGTO',  11.500,  25
16207,  1,  13.741,  3.874,  0.000,  0.000,  6,  1.02732,  -77.0841,  'LEANDER ',  11.500,  23
16208,  1,  16.254,  4.578,  0.000,  0.000,  6,  1.02361,  -76.1315,  'AUSTIN 1',  11.500,  23
16209,  1,  108.370,  29.412,  0.000,  0.000,  6,  0.99222,  -78.0162,  'MICO 0SE',  11.500,  26
16217,  1,  5.494,  1.553,  0.000,  0.000,  6,  1.01355,  -76.9699,  'AUSTIN 3',  11.500,  23
16218,  1,  35.121,  9.821,  0.000,  0.000,  6,  1.01059,  -74.6713,  'LOCKHART',  11.500,  23
16219,  1,  41.211,  11.500,  0.000,  0.000,  6,  1.01892,  -76.0325,  'AUSTIN 1',  11.500,  23
16220,  1,  50.954,  14.167,  0.000,  0.000,  6,  1.01642,  -74.5969,  'SAN ANTO',  11.500,  22
16221,  1,  69.106,  19.095,  0.000,  0.000,  6,  1.02737,  -79.9193,  'FALLS CI',  11.500,  22
16223,  1,  3.956,  1.119,  0.000,  0.000,  6,  1.02349,  -74.0456,  'AUSTIN 2',  11.500,  23
16224,  1,  78.418,  21.582,  0.000,  0.000,  6,  1.01951,  -76.1104,  'AUSTIN 2',  11.500,  23
16225,  1,  95.197,  26.014,  0.000,  0.000,  6,  1.00780,  -75.9172,  'SAN ANTO',  11.500,  26
16226,  1,  56.585,  15.662,  0.000,  0.000,  6,  0.96229,  -87.7997,  'BLANCO 0',  11.500,  26
16227,  1,  12.663,  3.571,  0.000,  0.000,  6,  1.02201,  -74.5929,  'AUSTIN 2',  11.500,  23
16230,  1,  59.130,  16.393,  0.000,  0.000,  6,  1.02066,  -73.8744,  'SAN MARC',  11.500,  22
16231,  1,  106.406,  28.950,  0.000,  0.000,  6,  1.00730,  -75.9979,  'BUDA 0SE',  11.500,  23
16232,  1,  48.589,  13.522,  0.000,  0.000,  6,  1.01655,  -74.7082,  'DEL VALL',  11.500,  23
16233,  1,  43.986,  12.261,  0.000,  0.000,  6,  1.01529,  -75.7177,  'AUSTIN 4',  11.500,  23
16236,  1,  43.850,  12.226,  0.000,  0.000,  6,  1.02055,  -74.2325,  'SAN ANTO',  11.500,  26
16237,  1,  122.324,  32.665,  0.000,  0.000,  6,  0.89842,  -87.0506,  'BURLINGT',  11.500,  25
16238,  1,  1.167,  0.330,  0.000,  0.000,  6,  1.02053,  -74.8976,  'AUSTIN 1',  11.500,  23
16241,  1,  58.425,  16.202,  0.000,  0.000,  6,  1.02148,  -73.0147,  'ELMENDOR',  11.500,  22
16250,  1,  64.339,  17.797,  0.000,  0.000,  6,  1.01425,  -75.4438,  'SAN ANTO',  11.500,  22
16251,  1,  64.940,  17.960,  0.000,  0.000,  6,  1.01515,  -76.7194,  'CANYON L',  11.500,  22
16252,  1,  43.661,  12.170,  0.000,  0.000,  6,  1.00686,  -77.3774,  'JOHNSON ',  11.500,  23
16253,  1,  9.070,  2.562,  0.000,  0.000,  6,  0.99952,  -76.1041,  'YORKTOWN',  11.500,  24
16256,  1,  8.295,  2.343,  0.000,  0.000,  6,  1.02120,  -74.4112,  'AUSTIN 2',  11.500,  23
16261,  1,  18.177,  5.115,  0.000,  0.000,  6,  1.01267,  -75.9116,  'LACKLAND',  11.500,  26
16262,  1,  20.057,  5.641,  0.000,  0.000,  6,  1.02009,  -75.8700,  'LIBERTY ',  11.500,  23
16264,  1,  20.917,  5.881,  0.000,  0.000,  6,  1.01253,  -75.1713,  'KENEDY 1',  11.500,  24
16275,  1,  11.570,  3.264,  0.000,  0.000,  6,  1.01295,  -75.2560,  'SAN ANTO',  11.500,  26
16276,  1,  48.181,  13.408,  0.000,  0.000,  6,  1.01299,  -77.2743,  'VON ORMY',  11.500,  26
16278,  1,  31.408,  8.797,  0.000,  0.000,  6,  1.01973,  -73.3451,  'KYLE 1SE',  11.500,  23
16280,  1,  96.785,  26.452,  0.000,  0.000,  6,  1.01834,  -73.1982,  'SEGUIN 2',  11.500,  22
16281,  1,  107.437,  29.242,  0.000,  0.000,  6,  1.01684,  -75.4660,  'UNIVERSA',  11.500,  22
16282,  1,  32.128,  8.996,  0.000,  0.000,  6,  1.02057,  -77.4127,  'SPICEWOO',  11.500,  23
16283,  1,  18.595,  5.233,  0.000,  0.000,  6,  1.01608,  -76.1477,  'SAINT HE',  11.500,  22
16284,  1,  2.836,  0.803,  0.000,  0.000,  6,  1.01567,  -74.8998,  'SAN ANTO',  11.500,  26
16286,  1,  37.196,  10.393,  0.000,  0.000,  6,  1.01154,  -81.2152,  'BOERNE 2',  11.500,  26
16288,  1,  72.545,  20.002,  0.000,  0.000,  6,  1.01193,  -75.2840,  'SAN ANTO',  11.500,  26
16289,  1,  91.458,  25.040,  0.000,  0.000,  6,  1.01449,  -75.9267,  'AUSTIN 2',  11.500,  23
16290,  1,  58.120,  16.123,  0.000,  0.000,  6,  1.02677,  -75.7614,  'AUSTIN 2',  11.500,  23
16291,  1,  27.324,  7.665,  0.000,  0.000,  6,  1.01704,  -75.5524,  'SAN ANTO',  11.500,  26
16306,  1,  16.395,  4.617,  0.000,  0.000,  6,  1.01966,  -75.1837,  'AUSTIN 1',  11.500,  23
16307,  1,  38.427,  10.732,  0.000,  0.000,  6,  1.01033,  -75.5141,  'SAN ANTO',  11.500,  26
16309,  1,  128.822,  34.611,  0.000,  0.000,  6,  0.97132,  -81.0467,  'HONDO 1S',  11.500,  26
16310,  1,  32.060,  8.978,  0.000,  0.000,  6,  1.02126,  -74.4080,  'SAN ANTO',  11.500,  22
16311,  1,  60.740,  16.794,  0.000,  0.000,  6,  0.98289,  -73.0306,  'NEW ULM ',  11.500,  25
16312,  1,  7.073,  1.999,  0.000,  0.000,  6,  1.02531,  -73.8595,  'SAN ANTO',  11.500,  22
16313,  1,  28.678,  8.041,  0.000,  0.000,  6,  1.01859,  -75.8051,  'AUSTIN 3',  11.500,  23
16314,  1,  11.709,  3.303,  0.000,  0.000,  6,  1.01676,  -75.3295,  'BULVERDE',  11.500,  26
16319,  1,  24.466,  6.870,  0.000,  0.000,  6,  1.01738,  -76.2389,  'GEORGETO',  11.500,  23
16320,  1,  46.260,  12.889,  0.000,  0.000,  6,  1.02735,  -74.3969,  'SAN ANTO',  11.500,  22
16322,  1,  27.946,  7.837,  0.000,  0.000,  6,  1.01783,  -75.6941,  'FLORESVI',  11.500,  22
16323,  1,  46.376,  12.913,  0.000,  0.000,  6,  1.01093,  -75.4833,  'SAN ANTO',  11.500,  26
16324,  1,  19.473,  5.478,  0.000,  0.000,  6,  1.01839,  -74.6099,  'SAN ANTO',  11.500,  22
16325,  1,  25.509,  7.145,  0.000,  0.000,  6,  0.91514,  -85.7877,  'BUCKHOLT',  11.500,  25
16326,  1,  2.454,  0.695,  0.000,  0.000,  6,  1.00293,  -73.1700,  'SOMERVIL',  11.500,  25
16327,  1,  10.696,  3.017,  0.000,  0.000,  6,  0.97447,  -74.2810,  'WEIMAR 0',  11.500,  25
16328,  1,  10.921,  3.080,  0.000,  0.000,  6,  0.95815,  -84.1433,  'COMFORT ',  11.500,  26
16329,  1,  14.775,  4.166,  0.000,  0.000,  6,  0.98930,  -78.7162,  'NORDHEIM',  11.500,  24
16330,  1,  1.181,  0.335,  0.000,  0.000,  6,  1.02002,  -75.5090,  'AUSTIN 9',  11.500,  23
16331,  1,  109.133,  29.709,  0.000,  0.000,  6,  1.02741,  -76.1492,  'AUSTIN 2',  11.500,  23
16332,  1,  43.207,  12.047,  0.000,  0.000,  6,  1.01264,  -75.8622,  'HELOTES ',  11.500,  26
16335,  1,  51.791,  14.397,  0.000,  0.000,  6,  1.01970,  -74.0821,  'SAN ANTO',  11.500,  26
16336,  1,  102.858,  27.777,  0.000,  0.000,  6,  0.91100,  -88.7210,  'BANDERA ',  11.500,  26
16337,  1,  17.288,  4.868,  0.000,  0.000,  6,  1.02285,  -74.9187,  'SAN ANTO',  11.500,  26
16338,  1,  84.891,  23.103,  0.000,  0.000,  6,  0.90256,  -84.8307,  'ROCKDALE',  11.500,  25
16339,  1,  18.014,  5.069,  0.000,  0.000,  6,  1.00785,  -75.3416,  'CEDAR CR',  11.500,  23
16340,  1,  31.314,  8.770,  0.000,  0.000,  6,  1.01407,  -77.6165,  'NIXON 0S',  11.500,  24
16341,  1,  19.832,  5.578,  0.000,  0.000,  6,  1.00936,  -71.3492,  'CHAPPELL',  11.500,  25
16344,  1,  5.742,  1.624,  0.000,  0.000,  6,  1.02542,  -74.7178,  'ROUND RO',  11.500,  23
16345,  1,  80.205,  22.056,  0.000,  0.000,  6,  1.01622,  -75.7525,  'AUSTIN 1',  11.500,  23
16346,  1,  15.035,  4.236,  0.000,  0.000,  6,  1.01030,  -78.6464,  'LEMING 0',  11.500,  26
16351,  1,  18.712,  5.266,  0.000,  0.000,  6,  1.02337,  -74.7929,  'AUSTIN 1',  11.500,  23
16352,  1,  70.904,  19.570,  0.000,  0.000,  6,  1.02017,  -75.0140,  'SAN ANTO',  11.500,  26
16353,  1,  78.441,  21.592,  0.000,  0.000,  6,  1.02184,  -75.7049,  'ROUND RO',  11.500,  23
16355,  1,  139.914,  37.628,  0.000,  0.000,  6,  1.02205,  -75.3166,  'ROUND RO',  11.500,  23
16356,  1,  103.492,  28.232,  0.000,  0.000,  6,  1.02740,  -75.6770,  'SAN ANTO',  11.500,  26
16357,  1,  21.547,  6.051,  0.000,  0.000,  6,  0.96273,  -90.0295,  'DEVINE 0',  11.500,  26
16358,  1,  50.557,  14.065,  0.000,  0.000,  6,  1.02735,  -78.5235,  'GEORGETO',  11.500,  23
16360,  1,  25.740,  7.225,  0.000,  0.000,  6,  1.02355,  -76.3864,  'BURNET 1',  11.500,  23
17001,  1,  7.027,  1.986,  0.000,  0.000,  7,  0.98596,  -66.6363,  'INEZ 0SE',  11.500,  6
17004,  1,  160.601,  43.921,  0.000,  0.000,  7,  1.02270,  -65.6357,  'PASADENA',  11.500,  4
17010,  1,  7.989,  2.256,  0.000,  0.000,  7,  1.00120,  -71.1707,  'PRAIRIE ',  11.500,  5
17011,  1,  16.842,  4.743,  0.000,  0.000,  7,  1.02390,  -70.1671,  'CONROE 1',  11.500,  5
17012,  1,  0.681,  0.193,  0.000,  0.000,  7,  0.99475,  -68.1164,  'SIMONTON',  11.500,  3
17013,  1,  102.927,  28.043,  0.000,  0.000,  7,  1.00834,  -69.5678,  'HOUSTON ',  11.500,  5
17014,  1,  40.469,  11.293,  0.000,  0.000,  7,  1.00669,  -68.4175,  'HOUSTON ',  11.500,  4
17016,  1,  59.309,  16.437,  0.000,  0.000,  7,  1.01461,  -66.6048,  'HOUSTON ',  11.500,  4
17017,  1,  98.298,  26.837,  0.000,  0.000,  7,  1.01166,  -69.0481,  'HOUSTON ',  11.500,  3
17020,  1,  48.070,  13.375,  0.000,  0.000,  7,  1.00708,  -67.9645,  'NURSERY ',  11.500,  6
17026,  1,  31.599,  8.850,  0.000,  0.000,  7,  1.01804,  -66.1998,  'BACLIFF ',  11.500,  4
17027,  1,  84.949,  23.307,  0.000,  0.000,  7,  1.00884,  -69.2065,  'SPRING 1',  11.500,  5
17028,  1,  48.932,  13.615,  0.000,  0.000,  7,  1.01733,  -68.5038,  'HOUSTON ',  11.500,  3
17036,  1,  55.142,  15.306,  0.000,  0.000,  7,  1.01428,  -68.2604,  'CONROE 5',  11.500,  5
17039,  1,  146.234,  39.195,  0.000,  0.000,  7,  1.01347,  -67.2618,  'SUGAR LA',  11.500,  3
17041,  1,  48.024,  13.368,  0.000,  0.000,  7,  1.01872,  -65.5764,  'DAYTON 1',  11.500,  4
17044,  1,  94.271,  25.736,  0.000,  0.000,  7,  0.98943,  -66.4399,  'VICTORIA',  11.500,  6
17049,  1,  220.520,  60.286,  0.000,  0.000,  7,  1.01565,  -68.3987,  'KATY 1 2',  11.500,  3
17050,  1,  37.879,  10.580,  0.000,  0.000,  7,  1.00544,  -70.5682,  'MAGNOLIA',  11.500,  5
17051,  1,  102.294,  27.883,  0.000,  0.000,  7,  1.01095,  -69.1237,  'HOUSTON ',  11.500,  3
17052,  1,  63.477,  17.561,  0.000,  0.000,  7,  1.01022,  -67.7323,  'MISSOURI',  11.500,  3
17053,  1,  82.895,  22.772,  0.000,  0.000,  7,  1.01640,  -64.7084,  'RICHMOND',  11.500,  3
17054,  1,  73.472,  20.240,  0.000,  0.000,  7,  1.00207,  -69.2061,  'HOUSTON ',  11.500,  4
17055,  1,  75.750,  20.860,  0.000,  0.000,  7,  1.01192,  -67.5615,  'HOUSTON ',  11.500,  3
17057,  1,  66.312,  18.322,  0.000,  0.000,  7,  1.00630,  -69.4420,  'SPRING 8',  11.500,  5
17067,  1,  59.121,  16.373,  0.000,  0.000,  7,  0.99685,  -70.3646,  'HOUSTON ',  11.500,  3
17069,  1,  36.932,  10.316,  0.000,  0.000,  7,  0.99522,  -63.8430,  'EL CAMPO',  11.500,  1
17070,  1,  65.615,  18.136,  0.000,  0.000,  7,  1.00891,  -67.0704,  'HOUSTON ',  11.500,  4
17071,  1,  2.833,  0.802,  0.000,  0.000,  7,  0.97166,  -61.4383,  'PORT O C',  11.500,  6
17072,  1,  86.853,  23.821,  0.000,  0.000,  7,  1.01510,  -65.8876,  'DICKINSO',  11.500,  4
17074,  1,  42.926,  11.973,  0.000,  0.000,  7,  1.02029,  -64.8875,  'GALVESTO',  11.500,  2
17075,  1,  105.922,  28.869,  0.000,  0.000,  7,  1.02741,  -66.4229,  'HOUSTON ',  11.500,  4
17084,  1,  155.404,  41.517,  0.000,  0.000,  7,  1.01606,  -64.9808,  'LEAGUE C',  11.500,  4
17085,  1,  2.440,  0.691,  0.000,  0.000,  7,  1.00577,  -65.4732,  'LIVERPOO',  11.500,  2
17086,  1,  34.428,  9.629,  0.000,  0.000,  7,  1.00723,  -67.9709,  'HOUSTON ',  11.500,  4
17087,  1,  57.322,  15.897,  0.000,  0.000,  7,  1.01240,  -66.7614,  'SUGAR LA',  11.500,  3
17088,  1,  79.338,  21.789,  0.000,  0.000,  7,  0.98959,  -69.2424,  'RICHMOND',  11.500,  3
17089,  1,  59.205,  16.418,  0.000,  0.000,  7,  1.02736,  -69.7014,  'HOUSTON ',  11.500,  3
17090,  1,  9.658,  2.727,  0.000,  0.000,  7,  1.00663,  -70.2449,  'PINEHURS',  11.500,  5
17091,  1,  159.105,  43.526,  0.000,  0.000,  7,  1.02740,  -69.3785,  'PEARLAND',  11.500,  3
17092,  1,  29.510,  8.269,  0.000,  0.000,  7,  1.00696,  -68.5504,  'HOUSTON ',  11.500,  3
17093,  1,  84.995,  23.311,  0.000,  0.000,  7,  1.00331,  -69.0044,  'HOUSTON ',  11.500,  3
17094,  1,  61.134,  16.935,  0.000,  0.000,  7,  1.01874,  -69.7005,  'HOUSTON ',  11.500,  3
17100,  1,  46.824,  13.035,  0.000,  0.000,  7,  1.00802,  -67.6517,  'HOUSTON ',  11.500,  4
17101,  1,  160.081,  43.744,  0.000,  0.000,  7,  1.01135,  -68.1391,  'HOUSTON ',  11.500,  3
17102,  1,  88.925,  24.347,  0.000,  0.000,  7,  1.00106,  -69.8008,  'TOMBALL ',  11.500,  5
17103,  1,  38.973,  10.882,  0.000,  0.000,  7,  1.00835,  -67.8616,  'HOUSTON ',  11.500,  4
17106,  1,  67.217,  18.581,  0.000,  0.000,  7,  1.02326,  -65.1490,  'DEER PAR',  11.500,  4
17116,  1,  10.114,  2.855,  0.000,  0.000,  7,  0.99224,  -68.8287,  'WALLIS 0',  11.500,  1
17117,  1,  66.985,  18.505,  0.000,  0.000,  7,  1.00865,  -68.8961,  'HOUSTON ',  11.500,  3
17118,  1,  94.527,  25.825,  0.000,  0.000,  7,  1.00132,  -69.6096,  'SPRING 4',  11.500,  5
17119,  1,  34.396,  9.621,  0.000,  0.000,  7,  1.00814,  -67.5974,  'SOUTH HO',  11.500,  4
17120,  1,  115.793,  31.372,  0.000,  0.000,  7,  1.00173,  -69.6604,  'HOUSTON ',  11.500,  3
17123,  1,  5.536,  1.565,  0.000,  0.000,  7,  0.96975,  -60.7840,  'SEADRIFT',  11.500,  6
17124,  1,  123.863,  33.468,  0.000,  0.000,  7,  1.00671,  -68.5258,  'HOUSTON ',  11.500,  3
17127,  1,  144.469,  38.759,  0.000,  0.000,  7,  1.01585,  -65.5902,  'SUGAR LA',  11.500,  3
17128,  1,  45.805,  12.759,  0.000,  0.000,  7,  1.01310,  -68.4449,  'CONROE 7',  11.500,  5
17129,  1,  3.558,  1.006,  0.000,  0.000,  7,  1.00425,  -64.7216,  'LOLITA 0',  11.500,  6
17132,  1,  58.319,  16.168,  0.000,  0.000,  7,  1.01433,  -65.2763,  'LAPORTE ',  11.500,  4
17143,  1,  46.767,  13.020,  0.000,  0.000,  7,  1.00947,  -70.0074,  'NEW CANE',  11.500,  5
17144,  1,  74.312,  20.473,  0.000,  0.000,  7,  1.00934,  -67.2146,  'HOUSTON ',  11.500,  4
17145,  1,  100.177,  27.361,  0.000,  0.000,  7,  1.02740,  -70.2591,  'HOUSTON ',  11.500,  4
17147,  1,  29.553,  8.282,  0.000,  0.000,  7,  1.01215,  -68.1360,  'HOUSTON ',  11.500,  3
17148,  1,  44.853,  12.494,  0.000,  0.000,  7,  1.00438,  -69.6230,  'HOUSTON ',  11.500,  3
17149,  1,  8.674,  2.450,  0.000,  0.000,  7,  0.98412,  -65.1709,  'BLOOMING',  11.500,  6
17151,  1,  31.468,  8.814,  0.000,  0.000,  7,  1.02314,  -68.9124,  'WILLIS 2',  11.500,  5
17152,  1,  2.777,  0.786,  0.000,  0.000,  7,  1.00817,  -68.2482,  'HOUSTON ',  11.500,  3
17153,  1,  21.855,  6.137,  0.000,  0.000,  7,  0.96637,  -56.7756,  'PALACIOS',  11.500,  1
17154,  1,  25.784,  7.236,  0.000,  0.000,  7,  1.01394,  -69.5928,  'CONROE 4',  11.500,  5
17155,  1,  49.822,  13.851,  0.000,  0.000,  7,  1.00331,  -68.4008,  'HOUSTON ',  11.500,  3
17157,  1,  108.219,  29.431,  0.000,  0.000,  7,  1.01098,  -68.4111,  'SPRING 2',  11.500,  5
17158,  1,  61.835,  17.110,  0.000,  0.000,  7,  1.00085,  -69.1084,  'KINGWOOD',  11.500,  4
17161,  1,  90.853,  24.883,  0.000,  0.000,  7,  1.01626,  -67.2133,  'HOUSTON ',  11.500,  3
17172,  1,  73.238,  20.198,  0.000,  0.000,  7,  1.02163,  -64.9725,  'TEXAS CI',  11.500,  2
17173,  1,  77.365,  21.276,  0.000,  0.000,  7,  0.99960,  -69.7446,  'KINGWOOD',  11.500,  4
17174,  1,  76.589,  21.079,  0.000,  0.000,  7,  1.00731,  -66.7598,  'HOUSTON ',  11.500,  4
17177,  1,  149.246,  39.916,  0.000,  0.000,  7,  1.00499,  -69.0368,  'SPRING 7',  11.500,  5
17178,  1,  81.410,  22.357,  0.000,  0.000,  7,  1.00225,  -69.8651,  'HOUSTON ',  11.500,  3
17179,  1,  48.744,  13.557,  0.000,  0.000,  7,  1.00379,  -67.6229,  'FRESNO 0',  11.500,  3
17180,  1,  58.108,  16.106,  0.000,  0.000,  7,  1.00731,  -68.8289,  'HOUSTON ',  11.500,  3
17181,  1,  116.714,  31.613,  0.000,  0.000,  7,  1.00271,  -69.8174,  'HOUSTON ',  11.500,  3
17182,  1,  1.399,  0.396,  0.000,  0.000,  7,  0.99634,  -69.3135,  'PATTISON',  11.500,  3
17183,  1,  160.978,  44.039,  0.000,  0.000,  7,  1.02740,  -69.3964,  'HOUSTON ',  11.500,  3
17185,  1,  123.025,  33.284,  0.000,  0.000,  7,  1.01690,  -63.4803,  'MISSOURI',  11.500,  3
17188,  1,  61.390,  16.999,  0.000,  0.000,  7,  1.01272,  -66.9569,  'HOUSTON ',  11.500,  3
17198,  1,  65.512,  18.125,  0.000,  0.000,  7,  1.02737,  -69.1318,  'TOMBALL ',  11.500,  5
17201,  1,  135.481,  36.486,  0.000,  0.000,  7,  1.01895,  -68.5333,  'CYPRESS ',  11.500,  5
17202,  1,  20.337,  5.718,  0.000,  0.000,  7,  1.00170,  -71.4008,  'HEMPSTEA',  11.500,  5
17203,  1,  16.896,  4.756,  0.000,  0.000,  7,  0.99182,  -64.0850,  'WEST COL',  11.500,  1
17213,  1,  50.420,  14.020,  0.000,  0.000,  7,  1.01313,  -66.1297,  'SANTA FE',  11.500,  2
17214,  1,  62.138,  17.195,  0.000,  0.000,  7,  1.00511,  -67.9744,  'HOUSTON ',  11.500,  3
17215,  1,  64.626,  17.867,  0.000,  0.000,  7,  1.00589,  -69.6336,  'SPRING 5',  11.500,  5
17216,  1,  69.906,  19.287,  0.000,  0.000,  7,  1.00470,  -68.8412,  'HOUSTON ',  11.500,  3
17217,  1,  59.236,  16.413,  0.000,  0.000,  7,  1.00837,  -68.9667,  'HOUSTON ',  11.500,  4
17218,  1,  34.331,  9.602,  0.000,  0.000,  7,  1.00507,  -70.7635,  'MONTGOME',  11.500,  5
17219,  1,  0.705,  0.200,  0.000,  0.000,  7,  1.00225,  -66.2146,  'HUNGERFO',  11.500,  1
17220,  1,  98.682,  26.925,  0.000,  0.000,  7,  1.00551,  -68.7548,  'HOUSTON ',  11.500,  3
17221,  1,  127.563,  34.412,  0.000,  0.000,  7,  1.00522,  -68.5571,  'HOUSTON ',  11.500,  3
17222,  1,  56.220,  15.594,  0.000,  0.000,  7,  1.00658,  -68.0210,  'HOUSTON ',  11.500,  3
17223,  1,  30.216,  8.465,  0.000,  0.000,  7,  1.00962,  -68.6579,  'HOUSTON ',  11.500,  5
17224,  1,  19.249,  5.414,  0.000,  0.000,  7,  1.00463,  -68.9678,  'HOUSTON ',  11.500,  3
17225,  1,  73.613,  20.279,  0.000,  0.000,  7,  1.00339,  -69.9338,  'HOUSTON ',  11.500,  3
17226,  1,  33.035,  9.245,  0.000,  0.000,  7,  1.01024,  -68.5141,  'HOUSTON ',  11.500,  3
17229,  1,  211.665,  57.860,  0.000,  0.000,  7,  1.01468,  -66.6994,  'HOUSTON ',  11.500,  3
17230,  1,  5.224,  1.477,  0.000,  0.000,  7,  1.01343,  -67.4798,  'BEASLEY ',  11.500,  1
17231,  1,  39.924,  11.145,  0.000,  0.000,  7,  1.01170,  -66.0883,  'HOUSTON ',  11.500,  4
17232,  1,  29.801,  8.352,  0.000,  0.000,  7,  1.02331,  -65.4951,  'LA MARQU',  11.500,  2
17233,  1,  18.398,  5.177,  0.000,  0.000,  7,  1.00187,  -71.2106,  'WALLER 0',  11.500,  5
17234,  1,  56.091,  15.561,  0.000,  0.000,  7,  1.00907,  -69.9214,  'PORTER 0',  11.500,  5
17235,  1,  110.901,  30.170,  0.000,  0.000,  7,  1.02741,  -70.8852,  'CYPRESS ',  11.500,  3
17236,  1,  29.297,  8.213,  0.000,  0.000,  7,  1.02733,  -69.9528,  'HOUSTON ',  11.500,  5
17237,  1,  11.037,  3.114,  0.000,  0.000,  7,  0.99342,  -67.9974,  'FULSHEAR',  11.500,  1
17238,  1,  34.705,  9.711,  0.000,  0.000,  7,  1.02734,  -66.9258,  'LIBERTY ',  11.500,  4
17239,  1,  33.367,  9.336,  0.000,  0.000,  7,  1.00961,  -66.4221,  'WINNIE 0',  11.500,  4
17240,  1,  74.201,  20.444,  0.000,  0.000,  7,  1.01006,  -68.8803,  'HOUSTON ',  11.500,  3
17241,  1,  75.972,  20.910,  0.000,  0.000,  7,  1.00373,  -69.3141,  'HOUSTON ',  11.500,  3
17242,  1,  56.474,  15.662,  0.000,  0.000,  7,  1.00509,  -69.3353,  'HOUSTON ',  11.500,  3
17243,  1,  48.763,  13.567,  0.000,  0.000,  7,  1.01084,  -68.2937,  'CROSBY 0',  11.500,  4
17244,  1,  28.295,  7.931,  0.000,  0.000,  7,  1.00424,  -67.0585,  'MANVEL 0',  11.500,  3
17245,  1,  81.654,  22.430,  0.000,  0.000,  7,  1.00827,  -70.1927,  'HOUSTON ',  11.500,  5
17246,  1,  118.735,  32.127,  0.000,  0.000,  7,  1.00011,  -70.0212,  'HOUSTON ',  11.500,  3
17247,  1,  7.294,  2.061,  0.000,  0.000,  7,  0.99207,  -64.4787,  'DAMON 0S',  11.500,  1
17248,  1,  145.666,  39.002,  0.000,  0.000,  7,  1.00220,  -69.3450,  'HOUSTON ',  11.500,  3
17249,  1,  48.162,  13.399,  0.000,  0.000,  7,  1.00546,  -68.8265,  'HOUSTON ',  11.500,  3
17250,  1,  22.649,  6.364,  0.000,  0.000,  7,  1.01411,  -68.2043,  'HOUSTON ',  11.500,  3
17251,  1,  29.787,  8.345,  0.000,  0.000,  7,  1.00752,  -70.9767,  'HOCKLEY ',  11.500,  5
17253,  1,  56.334,  15.626,  0.000,  0.000,  7,  1.00826,  -63.9767,  'ANGLETON',  11.500,  2
17254,  1,  27.857,  7.813,  0.000,  0.000,  7,  1.02162,  -69.7020,  'CONROE 3',  11.500,  5
17255,  1,  35.536,  9.936,  0.000,  0.000,  7,  1.01110,  -67.4057,  'HOUSTON ',  11.500,  3
17256,  1,  55.039,  15.274,  0.000,  0.000,  7,  1.00711,  -68.1140,  'HOUSTON ',  11.500,  3
17257,  1,  71.914,  19.827,  0.000,  0.000,  7,  1.00617,  -67.0676,  'PEARLAND',  11.500,  4
17258,  1,  28.397,  7.960,  0.000,  0.000,  7,  1.00783,  -68.1485,  'HOUSTON ',  11.500,  3
17259,  1,  108.692,  29.559,  0.000,  0.000,  7,  1.01306,  -68.0692,  'HOUSTON ',  11.500,  4
17260,  1,  98.822,  26.977,  0.000,  0.000,  7,  1.01311,  -66.9050,  'CHANNELV',  11.500,  4
17262,  1,  53.100,  14.745,  0.000,  0.000,  7,  1.00418,  -57.4276,  'BAY CITY',  11.500,  1
17265,  1,  47.860,  13.322,  0.000,  0.000,  7,  1.01619,  -64.9461,  'PASADENA',  11.500,  4
17271,  1,  19.194,  5.399,  0.000,  0.000,  7,  1.00247,  -70.0216,  'BROOKSHI',  11.500,  3
17272,  1,  34.676,  9.698,  0.000,  0.000,  7,  1.00670,  -67.8459,  'HOUSTON ',  11.500,  3
17273,  1,  27.165,  7.621,  0.000,  0.000,  7,  1.02733,  -65.9661,  'TEXAS CI',  11.500,  2
17275,  1,  28.999,  8.127,  0.000,  0.000,  7,  1.00219,  -69.4849,  'VICTORIA',  11.500,  6
17276,  1,  66.243,  18.322,  0.000,  0.000,  7,  1.02737,  -69.3338,  'HOUSTON ',  11.500,  3
17277,  1,  13.625,  3.841,  0.000,  0.000,  7,  1.01351,  -67.4028,  'GANADO 0',  11.500,  6
17279,  1,  114.686,  31.135,  0.000,  0.000,  7,  1.01961,  -64.8805,  'MONT BEL',  11.500,  4
17283,  1,  75.645,  20.834,  0.000,  0.000,  7,  1.01326,  -65.1285,  'BAYTOWN ',  11.500,  4
17290,  1,  51.768,  14.381,  0.000,  0.000,  7,  1.00205,  -70.1830,  'SPRING 6',  11.500,  5
17291,  1,  76.744,  21.106,  0.000,  0.000,  7,  0.99557,  -70.1374,  'HUMBLE 2',  11.500,  5
17292,  1,  65.960,  18.233,  0.000,  0.000,  7,  1.01334,  -67.9700,  'HOUSTON ',  11.500,  5
17293,  1,  12.778,  3.604,  0.000,  0.000,  7,  1.01313,  -65.6130,  'SANTA FE',  11.500,  2
17294,  1,  5.780,  1.635,  0.000,  0.000,  7,  1.02731,  -64.6643,  'PORT BOL',  11.500,  4
17295,  1,  81.363,  22.348,  0.000,  0.000,  7,  1.00421,  -69.3740,  'HOUSTON ',  11.500,  5
17296,  1,  70.873,  19.542,  0.000,  0.000,  7,  1.00074,  -69.7910,  'HOUSTON ',  11.500,  3
17297,  1,  76.993,  21.181,  0.000,  0.000,  7,  1.00230,  -68.4733,  'HOUSTON ',  11.500,  3
17298,  1,  77.198,  21.240,  0.000,  0.000,  7,  1.00584,  -69.3356,  'HOUSTON ',  11.500,  3
17299,  1,  15.200,  4.281,  0.000,  0.000,  7,  0.99204,  -66.8014,  'EAGLE LA',  11.500,  1
17300,  1,  40.362,  11.270,  0.000,  0.000,  7,  1.02734,  -70.2428,  'CONROE 2',  11.500,  5
17301,  1,  57.180,  15.853,  0.000,  0.000,  7,  1.00417,  -67.3087,  'WEBSTER ',  11.500,  4
17302,  1,  18.677,  5.253,  0.000,  0.000,  7,  0.99370,  -60.2352,  'SWEENY 0',  11.500,  1
17303,  1,  5.106,  1.444,  0.000,  0.000,  7,  1.00078,  -64.7924,  'BLESSING',  11.500,  1
17306,  1,  6.645,  1.877,  0.000,  0.000,  7,  0.99937,  -63.5725,  'WHARTON ',  11.500,  1
17313,  1,  63.634,  17.600,  0.000,  0.000,  7,  1.00569,  -63.5285,  'LAKE JAC',  11.500,  2
17314,  1,  16.015,  4.509,  0.000,  0.000,  7,  0.98416,  -70.9646,  'BELLVILL',  11.500,  5
17315,  1,  50.043,  13.918,  0.000,  0.000,  7,  1.01621,  -69.5215,  'KATY 4 0',  11.500,  3
17316,  1,  45.653,  12.712,  0.000,  0.000,  7,  1.00382,  -67.9460,  'HOUSTON ',  11.500,  3
17317,  1,  105.328,  28.674,  0.000,  0.000,  7,  1.00965,  -66.0998,  'FRIENDSW',  11.500,  4
17318,  1,  80.981,  22.243,  0.000,  0.000,  7,  1.00211,  -68.2029,  'HOUSTON ',  11.500,  4
17319,  1,  21.848,  6.139,  0.000,  0.000,  7,  1.00446,  -69.2048,  'HOUSTON ',  11.500,  5
17330,  1,  144.525,  38.732,  0.000,  0.000,  7,  1.00626,  -68.7373,  'HOUSTON ',  11.500,  3
17333,  1,  18.138,  5.105,  0.000,  0.000,  7,  1.01253,  -66.4058,  'PASADENA',  11.500,  4
17336,  1,  79.266,  21.799,  0.000,  0.000,  7,  1.01176,  -67.5087,  'STAFFORD',  11.500,  3
17337,  1,  15.525,  4.372,  0.000,  0.000,  7,  0.98342,  -68.9505,  'EDNA 0SE',  11.500,  6
17338,  1,  75.575,  20.807,  0.000,  0.000,  7,  1.00681,  -68.1007,  'HOUSTON ',  11.500,  4
17339,  1,  20.707,  5.820,  0.000,  0.000,  7,  0.99371,  -63.4609,  'NEEDVILL',  11.500,  1
17340,  1,  20.114,  5.655,  0.000,  0.000,  7,  0.99302,  -70.0845,  'SEALY 0S',  11.500,  3
17343,  1,  105.487,  28.687,  0.000,  0.000,  7,  0.99780,  -67.2784,  'KATY 3 2',  11.500,  3
17344,  1,  84.802,  23.256,  0.000,  0.000,  7,  1.00062,  -69.7951,  'HOUSTON ',  11.500,  3
17345,  1,  61.994,  17.158,  0.000,  0.000,  7,  1.00824,  -67.7196,  'HOUSTON ',  11.500,  4
17362,  1,  42.929,  11.966,  0.000,  0.000,  7,  1.00317,  -69.1593,  'HOUSTON ',  11.500,  3
17363,  1,  19.825,  5.576,  0.000,  0.000,  7,  1.00987,  -65.9197,  'GALVESTO',  11.500,  2
17364,  1,  10.391,  2.933,  0.000,  0.000,  7,  0.99216,  -67.9820,  'EAST BER',  11.500,  1
17365,  1,  66.414,  18.353,  0.000,  0.000,  7,  1.00956,  -68.7629,  'HOUSTON ',  11.500,  4
17380,  1,  40.665,  11.348,  0.000,  0.000,  7,  1.01240,  -63.7638,  'FREEPORT',  11.500,  2
17381,  1,  68.569,  18.932,  0.000,  0.000,  7,  1.00925,  -69.2704,  'HOUSTON ',  11.500,  4
17382,  1,  62.426,  17.273,  0.000,  0.000,  7,  1.00459,  -68.4226,  'HOUSTON ',  11.500,  3
17383,  1,  59.428,  16.465,  0.000,  0.000,  7,  1.00853,  -65.4646,  'ROSHARON',  11.500,  2
17384,  1,  52.328,  14.535,  0.000,  0.000,  7,  1.00342,  -68.8616,  'HOUSTON ',  11.500,  3
17385,  1,  85.932,  23.564,  0.000,  0.000,  7,  1.00610,  -69.6506,  'HOUSTON ',  11.500,  3
17386,  1,  69.264,  19.116,  0.000,  0.000,  7,  1.00634,  -68.8119,  'HOUSTON ',  11.500,  3
17387,  1,  125.286,  33.817,  0.000,  0.000,  7,  1.00195,  -69.3987,  'HUMBLE 1',  11.500,  4
17388,  1,  105.340,  28.681,  0.000,  0.000,  7,  1.01162,  -69.5062,  'HOUSTON ',  11.500,  3
17391,  1,  30.769,  8.620,  0.000,  0.000,  7,  1.01900,  -67.8357,  'WILLIS 1',  11.500,  5
17392,  1,  36.059,  10.082,  0.000,  0.000,  7,  1.01827,  -66.0316,  'BAYTOWN ',  11.500,  4
17393,  1,  5.105,  1.443,  0.000,  0.000,  7,  0.99367,  -64.4978,  'VAN VLEC',  11.500,  1
17394,  1,  29.022,  8.133,  0.000,  0.000,  7,  1.00415,  -68.3398,  'HUFFMAN ',  11.500,  4
17395,  1,  58.646,  16.254,  0.000,  0.000,  7,  1.01036,  -69.3966,  'HOUSTON ',  11.500,  3
17396,  1,  13.659,  3.850,  0.000,  0.000,  7,  1.00392,  -68.6820,  'HOUSTON ',  11.500,  3
17397,  1,  66.990,  18.524,  0.000,  0.000,  7,  1.02737,  -68.7116,  'ROSENBER',  11.500,  3
17398,  1,  54.576,  15.152,  0.000,  0.000,  7,  1.01303,  -66.8557,  'PASADENA',  11.500,  4
17399,  1,  41.684,  11.627,  0.000,  0.000,  7,  1.00986,  -67.8704,  'HOUSTON ',  11.500,  3
17403,  1,  46.152,  12.853,  0.000,  0.000,  7,  1.01190,  -66.6652,  'PASADENA',  11.500,  4
17404,  1,  141.698,  37.998,  0.000,  0.000,  7,  1.00196,  -70.0172,  'HOUSTON ',  11.500,  5
17405,  1,  30.621,  8.579,  0.000,  0.000,  7,  1.02035,  -65.3204,  'GALVESTO',  11.500,  2
17408,  1,  43.998,  12.250,  0.000,  0.000,  7,  0.97941,  -63.2191,  'POINT CO',  11.500,  6
17410,  1,  168.092,  45.916,  0.000,  0.000,  7,  1.00582,  -68.0148,  'KATY 2 1',  11.500,  3
17411,  1,  48.913,  13.606,  0.000,  0.000,  7,  1.00715,  -69.9868,  'SPRING 3',  11.500,  5
17412,  1,  6.242,  1.765,  0.000,  0.000,  7,  1.00633,  -65.0018,  'DANBURY ',  11.500,  2
17413,  1,  30.977,  8.673,  0.000,  0.000,  7,  0.99799,  -65.1672,  'WHARTON ',  11.500,  1
17417,  1,  73.978,  20.388,  0.000,  0.000,  7,  1.01309,  -68.6307,  'HOUSTON ',  11.500,  3
17418,  1,  35.974,  10.057,  0.000,  0.000,  7,  1.01332,  -68.3196,  'HOUSTON ',  11.500,  3
17419,  1,  69.809,  19.268,  0.000,  0.000,  7,  1.01232,  -65.8836,  'LA PORTE',  11.500,  4
17421,  1,  61.768,  17.098,  0.000,  0.000,  7,  1.00814,  -69.8993,  'MAGNOLIA',  11.500,  5
17424,  1,  92.967,  25.439,  0.000,  0.000,  7,  1.01503,  -65.0337,  'ALVIN 2S',  11.500,  2
17425,  1,  78.596,  21.609,  0.000,  0.000,  7,  1.00288,  -69.8686,  'HOUSTON ',  11.500,  3
17426,  1,  32.748,  9.160,  0.000,  0.000,  7,  0.98423,  -62.4392,  'BRAZORIA',  11.500,  2
17427,  1,  110.767,  30.073,  0.000,  0.000,  7,  1.00303,  -69.8825,  'HOUSTON ',  11.500,  3
17430,  1,  35.654,  9.968,  0.000,  0.000,  7,  1.00775,  -63.1721,  'FREEPORT',  11.500,  2
17431,  1,  28.060,  7.867,  0.000,  0.000,  7,  1.00989,  -69.0095,  'CONROE 6',  11.500,  5
17432,  1,  17.562,  4.944,  0.000,  0.000,  7,  1.01638,  -80.7013,  'MADISONV',  11.500,  5
18001,  1,  8.153,  2.303,  0.000,  0.000,  8,  1.01309,  -79.5652,  'NORMANGE',  11.500,  7
18002,  1,  8.983,  2.537,  0.000,  0.000,  8,  1.01797,  -83.5235,  'ARP 0SE ',  11.500,  8
18003,  1,  8.983,  2.537,  0.000,  0.000,  8,  1.02730,  -80.4345,  'CENTERVI',  11.500,  7
18005,  1,  66.027,  18.263,  0.000,  0.000,  8,  1.02736,  -77.9494,  'LUFKIN 3',  11.500,  8
18006,  1,  20.067,  5.645,  0.000,  0.000,  8,  1.02732,  -81.0233,  'FLINT 0S',  11.500,  8
18007,  1,  14.829,  4.179,  0.000,  0.000,  8,  1.01874,  -81.6273,  'BULLARD ',  11.500,  8
18008,  1,  26.843,  7.529,  0.000,  0.000,  8,  1.00400,  -83.8184,  'CHANDLER',  11.500,  8
18009,  1,  5.482,  1.550,  0.000,  0.000,  8,  1.00878,  -71.2814,  'PLANTERS',  11.500,  7
18010,  1,  3.697,  1.046,  0.000,  0.000,  8,  1.00434,  -78.7180,  'MARQUEZ ',  11.500,  7
18011,  1,  19.321,  5.435,  0.000,  0.000,  8,  1.01469,  -77.5837,  'TENNESSE',  11.500,  7
18012,  1,  5.722,  1.618,  0.000,  0.000,  8,  1.02293,  -70.0567,  'ANDERSON',  11.500,  7
18013,  1,  26.451,  7.423,  0.000,  0.000,  8,  1.02733,  -83.8902,  'MINEOLA ',  11.500,  8
18014,  1,  12.707,  3.584,  0.000,  0.000,  8,  1.00783,  -82.7981,  'LOVELADY',  11.500,  7
18015,  1,  15.800,  4.451,  0.000,  0.000,  8,  1.01488,  -80.9416,  'HUNTINGT',  11.500,  8
18016,  1,  46.337,  12.910,  0.000,  0.000,  8,  1.02734,  -73.6180,  'BRYAN 4 ',  11.500,  7
18017,  1,  11.777,  3.322,  0.000,  0.000,  8,  1.01407,  -81.8348,  'FRANKSTO',  11.500,  8
18019,  1,  85.277,  23.421,  0.000,  0.000,  8,  1.02738,  -82.0079,  'TYLER 4 ',  11.500,  8
18020,  1,  12.844,  3.622,  0.000,  0.000,  8,  1.00770,  -83.2590,  'BEN WHEE',  11.500,  8
18021,  1,  9.566,  2.701,  0.000,  0.000,  8,  1.02629,  -79.4057,  'GARRISON',  11.500,  8
18022,  1,  5.602,  1.584,  0.000,  0.000,  8,  1.02731,  -80.5828,  'ETOILE 0',  11.500,  8
18025,  1,  38.862,  10.857,  0.000,  0.000,  8,  1.02734,  -81.5892,  'PALESTIN',  11.500,  8
18026,  1,  45.068,  12.556,  0.000,  0.000,  8,  1.01016,  -84.4772,  'LINDALE ',  11.500,  8
18027,  1,  30.145,  8.448,  0.000,  0.000,  8,  1.02227,  -81.6835,  'WHITEHOU',  11.500,  8
18028,  1,  18.210,  5.125,  0.000,  0.000,  8,  1.01033,  -84.3293,  'OVERTON ',  11.500,  8
18029,  1,  22.722,  6.383,  0.000,  0.000,  8,  1.00544,  -83.8394,  'GRAND SA',  11.500,  8
18032,  1,  49.617,  13.807,  0.000,  0.000,  8,  1.02833,  -68.9785,  'SHIRO 2S',  11.500,  7
18037,  1,  9.910,  2.798,  0.000,  0.000,  8,  1.01124,  -81.7536,  'MIDWAY 0',  11.500,  7
18038,  1,  46.273,  12.888,  0.000,  0.000,  8,  1.01709,  -78.4267,  'SULPHUR ',  11.500,  8
18039,  1,  10.397,  2.935,  0.000,  0.000,  8,  1.01608,  -83.9515,  'VAN 0SE ',  11.500,  8
18040,  1,  11.384,  3.212,  0.000,  0.000,  8,  1.00718,  -81.7728,  'MURCHISO',  11.500,  8
18041,  1,  32.954,  9.226,  0.000,  0.000,  8,  1.02733,  -81.3364,  'NACOGDOC',  11.500,  8
18042,  1,  17.182,  4.837,  0.000,  0.000,  8,  1.00875,  -81.6629,  'DIBOLL 0',  11.500,  8
18052,  1,  11.251,  3.175,  0.000,  0.000,  8,  1.02176,  -82.6758,  'TYLER 8 ',  11.500,  8
18053,  1,  15.980,  4.500,  0.000,  0.000,  8,  1.00484,  -82.9696,  'ATHENS 1',  11.500,  8
18054,  1,  14.412,  4.061,  0.000,  0.000,  8,  1.00568,  -81.6626,  'BUFFALO ',  11.500,  7
18055,  1,  23.250,  6.533,  0.000,  0.000,  8,  1.02526,  -79.7249,  'RUSK 0SE',  11.500,  8
18056,  1,  6.590,  1.863,  0.000,  0.000,  8,  1.02496,  -83.1477,  'WINONA 0',  11.500,  8
18062,  1,  7.525,  2.126,  0.000,  0.000,  8,  1.02723,  -76.9078,  'CUSHING ',  11.500,  8
18063,  1,  56.736,  15.739,  0.000,  0.000,  8,  1.01494,  -82.2695,  'NACOGDOC',  11.500,  8
18064,  1,  17.005,  4.789,  0.000,  0.000,  8,  1.01948,  -76.4379,  'FAIRFIEL',  11.500,  7
18065,  1,  4.582,  1.296,  0.000,  0.000,  8,  1.01040,  -80.9101,  'TRINIDAD',  11.500,  7
18066,  1,  2.482,  0.702,  0.000,  0.000,  8,  1.01680,  -77.9203,  'DIKE 0SE',  11.500,  8
18072,  1,  52.917,  14.696,  0.000,  0.000,  8,  1.00512,  -79.9400,  'PALESTIN',  11.500,  8
18073,  1,  10.466,  2.954,  0.000,  0.000,  8,  1.01219,  -83.4130,  'EMORY 0S',  11.500,  8
18081,  1,  18.052,  5.080,  0.000,  0.000,  8,  1.01200,  -83.5598,  'TYLER 9 ',  11.500,  8
18086,  1,  15.627,  4.400,  0.000,  0.000,  8,  0.98084,  -79.8547,  'FRANKLIN',  11.500,  7
18089,  1,  11.715,  3.305,  0.000,  0.000,  8,  1.02393,  -82.7979,  'TYLER 3 ',  11.500,  8
18090,  1,  11.179,  3.155,  0.000,  0.000,  8,  1.01735,  -82.9594,  'ELKHART ',  11.500,  7
18091,  1,  8.145,  2.300,  0.000,  0.000,  8,  1.02731,  -78.5742,  'WORTHAM ',  11.500,  7
18092,  1,  4.880,  1.380,  0.000,  0.000,  8,  1.00982,  -82.2660,  'OAKWOOD ',  11.500,  7
18093,  1,  3.732,  1.056,  0.000,  0.000,  8,  1.02254,  -76.3879,  'COOKVILL',  11.500,  8
18095,  1,  130.912,  35.255,  0.000,  0.000,  8,  1.00176,  -73.2086,  'COLLEGE ',  11.500,  7
18096,  1,  8.123,  2.295,  0.000,  0.000,  8,  1.01133,  -82.2481,  'EDGEWOOD',  11.500,  8
18100,  1,  32.297,  9.043,  0.000,  0.000,  8,  1.02226,  -82.7812,  'TYLER 2 ',  11.500,  8
18101,  1,  9.323,  2.632,  0.000,  0.000,  8,  1.01362,  -81.3411,  'ALTO 0SE',  11.500,  8
18102,  1,  3.924,  1.110,  0.000,  0.000,  8,  0.93948,  -81.9137,  'CALVERT ',  11.500,  7
18103,  1,  6.562,  1.855,  0.000,  0.000,  8,  1.00785,  -77.2438,  'JEWETT 2',  11.500,  7
18104,  1,  40.625,  11.339,  0.000,  0.000,  8,  1.01646,  -71.6011,  'NAVASOTA',  11.500,  7
18106,  1,  69.149,  19.095,  0.000,  0.000,  8,  1.01647,  -76.9690,  'MOUNT PL',  11.500,  8
18107,  1,  7.993,  2.258,  0.000,  0.000,  8,  1.02731,  -77.4191,  'SCROGGIN',  11.500,  8
18108,  1,  40.026,  11.173,  0.000,  0.000,  8,  1.01285,  -83.4501,  'WILLS PO',  11.500,  8
18109,  1,  38.173,  10.661,  0.000,  0.000,  8,  1.00462,  -81.4387,  'ATHENS 2',  11.500,  8
18110,  1,  15.576,  4.389,  0.000,  0.000,  8,  1.02732,  -80.3980,  'POINT 0S',  11.500,  8
18111,  1,  72.266,  19.934,  0.000,  0.000,  8,  1.01762,  -80.5173,  'LUFKIN 2',  11.500,  8
18114,  1,  20.004,  5.627,  0.000,  0.000,  8,  1.02921,  -76.9168,  'JACKSONV',  11.500,  8
18118,  1,  32.873,  9.200,  0.000,  0.000,  8,  1.00969,  -83.3064,  'CROCKETT',  11.500,  7
18119,  1,  35.657,  9.974,  0.000,  0.000,  8,  1.02849,  -75.9890,  'HENDERSO',  11.500,  8
18120,  1,  16.967,  4.778,  0.000,  0.000,  8,  1.02732,  -74.2331,  'BRYAN 3 ',  11.500,  7
18121,  1,  58.574,  16.243,  0.000,  0.000,  8,  1.02177,  -80.0911,  'JACKSONV',  11.500,  8
18122,  1,  21.472,  6.036,  0.000,  0.000,  8,  1.02165,  -74.3595,  'BRYAN 5 ',  11.500,  7
18123,  1,  10.536,  2.974,  0.000,  0.000,  8,  1.00741,  -81.1109,  'MALAKOFF',  11.500,  8
18124,  1,  18.176,  5.117,  0.000,  0.000,  8,  1.02170,  -78.8970,  'CUMBY 0S',  11.500,  8
18125,  1,  30.271,  8.483,  0.000,  0.000,  8,  1.02454,  -82.2563,  'NACOGDOC',  11.500,  8
18132,  1,  16.890,  4.755,  0.000,  0.000,  8,  1.00515,  -80.3987,  'TEAGUE 0',  11.500,  7
18134,  1,  82.503,  22.680,  0.000,  0.000,  8,  1.02508,  -80.2214,  'TYLER 7 ',  11.500,  8
18135,  1,  59.485,  16.492,  0.000,  0.000,  8,  1.02419,  -82.5321,  'TYLER 6 ',  11.500,  8
18136,  1,  5.997,  1.695,  0.000,  0.000,  8,  1.02050,  -82.4495,  'YANTIS 0',  11.500,  8
18137,  1,  17.780,  5.006,  0.000,  0.000,  8,  1.01546,  -80.1261,  'POLLOK 0',  11.500,  8
18138,  1,  4.181,  1.183,  0.000,  0.000,  8,  1.02731,  -83.3882,  'TYLER 1 ',  11.500,  8
18140,  1,  139.001,  37.321,  0.000,  0.000,  8,  1.00360,  -73.3880,  'COLLEGE ',  11.500,  7
18141,  1,  11.679,  3.295,  0.000,  0.000,  8,  1.01971,  -76.1527,  'HEARNE 0',  11.500,  7
18142,  1,  13.294,  3.748,  0.000,  0.000,  8,  1.01487,  -77.7906,  'MOUNT VE',  11.500,  8
18143,  1,  10.073,  2.844,  0.000,  0.000,  8,  1.02529,  -71.8537,  'IOLA 0SE',  11.500,  7
18144,  1,  3.898,  1.103,  0.000,  0.000,  8,  1.01595,  -77.5807,  'STREETMA',  11.500,  7
18145,  1,  4.041,  1.143,  0.000,  0.000,  8,  1.02171,  -80.6768,  'COMO 0SE',  11.500,  8
18146,  1,  39.507,  11.028,  0.000,  0.000,  8,  1.00753,  -84.9087,  'HENDERSO',  11.500,  8
18150,  1,  5.611,  1.587,  0.000,  0.000,  8,  1.01745,  -80.9258,  'ZAVALLA ',  11.500,  8
18151,  1,  11.747,  3.314,  0.000,  0.000,  8,  1.02731,  -83.0966,  'GRAPELAN',  11.500,  7
18152,  1,  37.715,  10.541,  0.000,  0.000,  8,  1.02515,  -73.0127,  'BRYAN 2 ',  11.500,  7
18153,  1,  23.943,  6.723,  0.000,  0.000,  8,  1.00844,  -83.2619,  'CANTON 0',  11.500,  8
18154,  1,  17.227,  4.850,  0.000,  0.000,  8,  1.01590,  -83.5457,  'TYLER 5 ',  11.500,  8
18160,  1,  72.131,  19.904,  0.000,  0.000,  8,  1.02479,  -71.9781,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1033,  '1',  30.433,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1042,  '1',  -0.000,  -7.085,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  234.140,  9.499,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  29.189,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  157.655,  -4.490,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -6.546,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  -1.121,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  -2.556,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -9.166,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  -2.266,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  -6.925,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -42.131,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -26.042,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  62.277,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  125.165,  -15.246,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  34.903,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  139.834,  -213.774,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  34.449,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  32.908,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  79.675,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  103.597,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  0.756,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -9.936,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  19.453,  -14.736,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  16.298,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  185.199,  23.930,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  15.814,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  17.003,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  11.640,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  16.220,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  12.256,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  17.267,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  21.214,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  22.217,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  37.163,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  42.451,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  21.775,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  20.310,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4153,  '1',  31.002,  58.693,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  44.362,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  20.535,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  18.304,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  896.490,  56.503,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  -32.846,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  272.950,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  272.920,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  376.910,  1.013,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  376.910,  -0.330,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  376.910,  -0.628,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  25.249,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  53.608,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  71.015,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  46.485,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  48.254,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  128.461,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  261.142,  -123.269,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  77.934,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  68.618,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1090.500,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  12.593,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  22.358,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  11.576,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  7.203,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  9.183,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  36.499,  8.132,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -8.338,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -2.918,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -9.715,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -3.376,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -6.098,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -6.822,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  27.548,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  28.060,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  3.441,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  3.308,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  321.930,  -0.813,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -7.255,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -12.726,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  2.802,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  1.896,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  4.667,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  2.840,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  62.956,  -4.602,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  62.956,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  62.956,  -7.623,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  29.245,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  35.869,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  41.323,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  77.960,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  63.981,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  32.481,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  22.049,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  191.775,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  21.916,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  39.071,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  25.481,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  23.792,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  21.493,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  93.949,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  196.640,  16.453,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  13.149,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  13.738,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  15.729,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2449.593,  1205.226,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  395.075,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  47.638,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  26.470,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  25.769,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  41.191,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  21.922,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  43.675,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  43.933,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  48.114,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  30.955,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  43.005,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  47.699,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  26.426,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  21.844,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  65.415,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  32.354,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  27.720,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  50.627,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  78.838,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  32.303,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  47.126,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  12.951,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  18.691,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  12.010,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  83.098,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  86.923,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  38.159,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  30.717,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  31.313,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  40.668,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  73.999,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  73.367,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  79.249,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  24.457,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  193.670,  53.985,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  32.970,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  30.298,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  30.147,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  24.262,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  29.016,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  30.968,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  38.050,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  132.240,  25.707,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  28.045,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  36.060,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  29.140,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  31.542,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  167.318,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  221.327,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  150.800,  132.340,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  136.260,  3.850,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  4.336,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  136.260,  4.835,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  107.198,  4.580,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  65.273,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -92.466,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  305.828,  -130.634,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  202.010,  -15.192,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  202.010,  -15.377,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  202.010,  -20.455,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  202.010,  -17.159,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  62.786,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  91.833,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  24.514,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  28.166,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -66.812,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -27.825,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -52.590,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  92.511,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05116,  0.00000,  23.46,  0.00,  0.00,  1.00000,  -1.188,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.06770,  0.00000,  17.73,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.14501,  0.00000,  8.28,  0.00,  0.00,  1.00000,  -1.213,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.41344,  0.00000,  2.90,  0.00,  0.00,  1.00000,  -1.395,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04059,  0.00000,  29.56,  0.00,  0.00,  1.00000,  -1.045,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.50756,  0.00000,  2.36,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.13891,  0.00000,  8.64,  0.00,  0.00,  1.00000,  -1.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.36045,  0.00000,  3.33,  0.00,  0.00,  1.00000,  -1.368,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05284,  0.00000,  22.71,  0.00,  0.00,  1.00000,  -1.198,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  14.20607,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01765,  0.00000,  68.00,  0.00,  0.00,  1.00000,  -1.199,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01634,  0.00000,  73.43,  0.00,  0.00,  1.00000,  -1.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01981,  0.00000,  60.56,  0.00,  0.00,  1.00000,  -1.310,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.11218,  0.00000,  10.70,  0.00,  0.00,  1.00000,  -1.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01099,  0.00000,  109.21,  0.00,  0.00,  1.00000,  -1.328,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07166,  0.00000,  16.75,  0.00,  0.00,  1.00000,  -1.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.20201,  0.00000,  5.94,  0.00,  0.00,  1.00000,  -1.137,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10454,  0.00000,  11.48,  0.00,  0.00,  1.00000,  -1.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01019,  0.00000,  117.77,  0.00,  0.00,  1.00000,  -1.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02653,  0.00000,  45.23,  0.00,  0.00,  1.00000,  -1.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.07696,  0.00000,  15.59,  0.00,  0.00,  1.00000,  -1.384,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01480,  0.00000,  81.10,  0.00,  0.00,  1.00000,  -1.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09716,  0.00000,  12.35,  0.00,  0.00,  1.00000,  -1.375,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09103,  0.00000,  13.18,  0.00,  0.00,  1.00000,  -1.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.22343,  0.00000,  5.37,  0.00,  0.00,  1.00000,  -1.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08583,  0.00000,  13.98,  0.00,  0.00,  1.00000,  -1.290,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01211,  0.00000,  99.12,  0.00,  0.00,  1.00000,  -1.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01218,  0.00000,  98.49,  0.00,  0.00,  1.00000,  -1.348,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01945,  0.00000,  61.70,  0.00,  0.00,  1.00000,  -1.382,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01116,  0.00000,  107.56,  0.00,  0.00,  1.00000,  -1.168,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02611,  0.00000,  45.95,  0.00,  0.00,  1.00000,  -1.217,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06675,  0.00000,  17.98,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02680,  0.00000,  44.78,  0.00,  0.00,  1.00000,  -1.093,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.06489,  0.00000,  1.13,  0.00,  0.00,  1.00000,  -1.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04727,  0.00000,  25.38,  0.00,  0.00,  1.00000,  -1.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10681,  0.00000,  11.24,  0.00,  0.00,  1.00000,  -1.286,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02394,  0.00000,  50.12,  0.00,  0.00,  1.00000,  -1.349,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.14536,  0.00000,  8.26,  0.00,  0.00,  1.00000,  -1.337,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.14234,  0.00000,  8.43,  0.00,  0.00,  1.00000,  -1.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02566,  0.00000,  46.76,  0.00,  0.00,  1.00000,  -1.355,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01971,  0.00000,  60.89,  0.00,  0.00,  1.00000,  -1.382,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04365,  0.00000,  27.49,  0.00,  0.00,  1.00000,  -1.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.23516,  0.00000,  5.10,  0.00,  0.00,  1.00000,  -1.431,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01951,  0.00000,  61.51,  0.00,  0.00,  1.00000,  -1.416,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04539,  0.00000,  26.44,  0.00,  0.00,  1.00000,  -1.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.15683,  0.00000,  7.65,  0.00,  0.00,  1.00000,  -1.329,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02923,  0.00000,  41.06,  0.00,  0.00,  1.00000,  -1.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05896,  0.00000,  20.35,  0.00,  0.00,  1.00000,  -1.183,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.34969,  0.00000,  3.43,  0.00,  0.00,  1.00000,  -1.357,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08110,  0.00000,  14.80,  0.00,  0.00,  1.00000,  -1.347,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.38365,  0.00000,  3.13,  0.00,  0.00,  1.00000,  -1.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03095,  0.00000,  38.77,  0.00,  0.00,  1.00000,  -1.390,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.24416,  0.00000,  4.91,  0.00,  0.00,  1.00000,  -1.324,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.38971,  0.00000,  3.08,  0.00,  0.00,  1.00000,  -1.329,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.12485,  0.00000,  9.61,  0.00,  0.00,  1.00000,  -1.425,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.23977,  0.00000,  5.00,  0.00,  0.00,  1.00000,  -1.411,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.25219,  0.00000,  4.76,  0.00,  0.00,  1.00000,  -1.350,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02771,  0.00000,  43.31,  0.00,  0.00,  1.00000,  -1.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.40572,  0.00000,  2.96,  0.00,  0.00,  1.00000,  -1.428,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.52720,  0.00000,  2.28,  0.00,  0.00,  1.00000,  -1.361,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.49395,  0.00000,  2.43,  0.00,  0.00,  1.00000,  -1.420,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.07807,  0.00000,  15.37,  0.00,  0.00,  1.00000,  -1.339,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.28667,  0.00000,  4.19,  0.00,  0.00,  1.00000,  -1.413,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04520,  0.00000,  26.55,  0.00,  0.00,  1.00000,  -1.400,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05918,  0.00000,  20.28,  0.00,  0.00,  1.00000,  -1.328,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05686,  0.00000,  21.10,  0.00,  0.00,  1.00000,  -1.407,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.08496,  0.00000,  14.12,  0.00,  0.00,  1.00000,  -1.359,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.19303,  0.00000,  6.22,  0.00,  0.00,  1.00000,  -1.322,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.11488,  0.00000,  10.45,  0.00,  0.00,  1.00000,  -1.367,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.32472,  0.00000,  3.70,  0.00,  0.00,  1.00000,  -1.413,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05515,  0.00000,  21.76,  0.00,  0.00,  1.00000,  -1.390,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04326,  0.00000,  27.74,  0.00,  0.00,  1.00000,  -1.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.04865,  0.00000,  24.66,  0.00,  0.00,  1.00000,  -1.378,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02754,  0.00000,  43.58,  0.00,  0.00,  1.00000,  -1.314,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.32985,  0.00000,  3.64,  0.00,  0.00,  1.00000,  -1.393,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.01986,  0.00000,  60.41,  0.00,  0.00,  1.00000,  -1.401,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.12442,  0.00000,  9.64,  0.00,  0.00,  1.00000,  -1.360,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01525,  0.00000,  78.68,  0.00,  0.00,  1.00000,  -1.427,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.22091,  0.00000,  5.43,  0.00,  0.00,  1.00000,  -1.332,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02048,  0.00000,  58.60,  0.00,  0.00,  1.00000,  -1.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.17439,  0.00000,  6.88,  0.00,  0.00,  1.00000,  -1.315,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.06402,  0.00000,  18.74,  0.00,  0.00,  1.00000,  -1.404,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.15368,  0.00000,  7.81,  0.00,  0.00,  1.00000,  -1.383,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.24989,  0.00000,  4.80,  0.00,  0.00,  1.00000,  -1.359,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.09386,  0.00000,  12.78,  0.00,  0.00,  1.00000,  -1.407,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.30968,  0.00000,  3.87,  0.00,  0.00,  1.00000,  -1.384,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.02414,  0.00000,  49.72,  0.00,  0.00,  1.00000,  -1.336,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.62658,  0.00000,  1.92,  0.00,  0.00,  1.00000,  -1.415,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.15843,  0.00000,  7.57,  0.00,  0.00,  1.00000,  -1.322,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.52361,  0.00000,  2.29,  0.00,  0.00,  1.00000,  -1.370,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.16352,  0.00000,  7.34,  0.00,  0.00,  1.00000,  -1.369,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.07107,  0.00000,  16.88,  0.00,  0.00,  1.00000,  -1.380,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
