0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01269,  -70.3441,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02733,  -77.1327,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02521,  -73.6502,  'O DONNEL',  115.00,  9
1004,  1,  -11.273,  30.380,  0.000,  0.000,  1,  1.02665,  -73.0162,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01551,  -78.9980,  'BIG SPRI',  115.00,  9
1006,  1,  -1.833,  4.940,  0.000,  0.000,  1,  1.00938,  -78.8289,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03063,  -74.6548,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02225,  -76.5182,  'IRAAN 2 ',  115.00,  9
1009,  1,  -4.407,  11.880,  0.000,  0.000,  1,  1.01131,  -76.2569,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.001,  4.160,  0.000,  0.000,  1,  1.03047,  -76.8672,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03047,  -76.8672,  'PRESIDIO',  22.000,  9
1012,  1,  -0.008,  -1.993,  0.000,  0.000,  1,  1.03007,  -82.6867,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00902,  -66.0847,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00866,  -68.7039,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03297,  -76.5274,  'MARFA 0 ',  115.00,  9
1016,  1,  -0.000,  -31.617,  0.000,  0.000,  1,  1.02662,  -81.5531,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99781,  -72.2141,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99792,  -72.8164,  'NOTREES ',  115.00,  9
1019,  1,  -0.000,  -143.415,  0.000,  0.000,  1,  1.03001,  -71.0023,  'MIDLAND ',  115.00,  9
1020,  1,  -0.000,  -63.794,  0.000,  0.000,  1,  1.03002,  -77.5255,  'BIG SPRI',  115.00,  9
1021,  1,  -10.659,  28.730,  0.000,  0.000,  1,  1.00806,  -77.0141,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02567,  -73.3366,  'O DONNEL',  115.00,  9
1023,  1,  -9.617,  13.958,  0.000,  0.000,  1,  1.00990,  -72.6711,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99928,  -73.2648,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02194,  -77.8138,  'BIG SPRI',  115.00,  9
1026,  1,  -6.636,  17.354,  0.000,  0.000,  1,  1.00019,  -77.2038,  'BIG SPRI',  13.800,  9
1027,  1,  -0.000,  -35.751,  0.000,  0.000,  1,  1.03001,  -77.4268,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03058,  -72.9167,  'COAHOMA ',  115.00,  9
1029,  1,  -0.001,  -40.924,  0.000,  0.000,  1,  1.01151,  -79.0976,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02707,  -76.5038,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01978,  -70.7605,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02334,  -74.8338,  'MCCAMEY ',  115.00,  9
1033,  1,  -14.853,  -12.266,  0.000,  0.000,  1,  1.02275,  -72.3249,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00874,  -80.5117,  'BIG SPRI',  115.00,  9
1035,  1,  -4.809,  8.497,  0.000,  0.000,  1,  1.00174,  -80.2590,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01392,  -77.2765,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99833,  -71.8678,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01782,  -75.0629,  'FORT STO',  115.00,  9
1039,  1,  -7.881,  11.704,  0.000,  0.000,  1,  1.00798,  -74.6717,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01272,  -72.7257,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00598,  -79.9581,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00598,  -79.9581,  'FORSAN 1',  13.800,  9
1043,  1,  -3.142,  4.040,  0.000,  0.000,  1,  1.00088,  -79.7216,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02349,  -81.4199,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01332,  -72.7186,  'MIDLAND ',  115.00,  9
1046,  1,  -0.010,  -1.960,  0.000,  0.000,  1,  1.03006,  -81.8531,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00688,  -63.5194,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -56.4272,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -50.7847,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00688,  -63.5194,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00688,  -63.5194,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00688,  -63.5194,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01431,  -66.1991,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02030,  -78.5430,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02068,  -74.4563,  'ODONNELL',  115.00,  9
1056,  1,  0.003,  -54.719,  0.000,  0.000,  1,  1.03002,  -78.6889,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03002,  -78.6889,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02798,  -78.0852,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02798,  -78.0852,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02798,  -78.0852,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01899,  -78.6705,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01899,  -78.6705,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01899,  -78.6705,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00854,  -71.6368,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00863,  -79.6789,  'BIG SPRI',  115.00,  9
1066,  1,  -7.614,  6.677,  0.000,  0.000,  1,  1.00075,  -79.1274,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00423,  -80.2123,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00261,  -82.3330,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02719,  -77.1752,  'IRAAN 1 ',  115.00,  9
1070,  1,  -8.576,  -27.264,  0.000,  0.000,  1,  1.04568,  -76.8982,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01752,  -69.1955,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.4726,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.0260,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.4229,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -62.9789,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -66.1144,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.6716,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01752,  -69.1955,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05406,  -72.9983,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01752,  -69.1955,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01903,  -68.8678,  'ODESSA 1',  230.00,  9
1082,  1,  -8.014,  21.600,  0.000,  0.000,  1,  1.01485,  -75.5639,  'FORT STO',  115.00,  9
1083,  1,  -0.000,  -27.219,  0.000,  0.000,  1,  1.02036,  -74.7648,  'FORT STO',  115.00,  9
1084,  1,  -6.171,  -24.600,  0.000,  0.000,  1,  1.03391,  -76.8058,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00967,  -66.8643,  'KERMIT 0',  115.00,  9
1086,  1,  -0.000,  -31.092,  0.000,  0.000,  1,  1.01810,  -68.5882,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03114,  -79.7206,  'SHEFFIEL',  115.00,  9
1088,  1,  -4.007,  2.683,  0.000,  0.000,  1,  1.00847,  -79.1789,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00975,  -76.8124,  'LAMESA 0',  115.00,  9
1090,  1,  -3.847,  -40.150,  0.000,  0.000,  1,  1.01945,  -71.6886,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04285,  -73.2405,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01643,  -75.8887,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02822,  -74.2074,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02811,  -75.9905,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02210,  -73.2628,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02111,  -73.1001,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -72.4808,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02105,  -75.2081,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03302,  -70.4881,  'MEMPHIS ',  161.00,  10
2009,  1,  0.001,  -64.849,  0.000,  0.000,  2,  1.03000,  -76.1347,  'IOWA PAR',  161.00,  11
2010,  1,  -0.000,  -9.118,  0.000,  0.000,  2,  1.03000,  -78.7343,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05338,  -66.8925,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04223,  -65.7476,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04548,  -65.8413,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03302,  -72.2080,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02283,  -80.2518,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02364,  -79.6674,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  217.072,  0.000,  0.000,  2,  1.04181,  -67.3419,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03958,  -66.4582,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -66.5056,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01923,  -74.3803,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02888,  -73.0525,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02354,  -74.7750,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02888,  -73.0525,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02459,  -71.7747,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01603,  -74.2441,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04314,  -66.4465,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01598,  -76.3005,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02021,  -75.6931,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03868,  -72.6524,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00754,  -78.0339,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04389,  -76.0082,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02273,  -74.8103,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99951,  -79.8311,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02609,  -79.3831,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03928,  -77.7044,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01967,  -74.4959,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02861,  -80.1510,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02432,  -76.6465,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01314,  -79.6010,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02223,  -75.3149,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04128,  -64.4262,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03297,  -62.8951,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02500,  -79.5203,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02773,  -78.7705,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01909,  -74.6842,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02746,  -79.1955,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02805,  -76.5667,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04323,  -75.5000,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02752,  -77.0408,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99968,  -79.1227,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01822,  -78.0130,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03308,  -68.7300,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01582,  -77.4126,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02008,  -73.2134,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01988,  -73.8804,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02008,  -73.2134,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -71.4581,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04112,  -64.1593,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03112,  -62.1481,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00210,  -78.0984,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02535,  -77.5578,  'VERNON 1',  161.00,  10
2062,  1,  -0.334,  13.353,  0.000,  0.000,  2,  1.01998,  -77.5386,  'VERNON 1',  18.000,  10
2063,  1,  -0.007,  -41.128,  0.000,  0.000,  2,  1.03000,  -78.8265,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01267,  -76.3862,  'SUMNER 0',  161.00,  11
2065,  1,  -0.002,  -52.923,  0.000,  0.000,  2,  1.03000,  -80.2213,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03889,  -76.9480,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01306,  -74.5060,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01247,  -74.2510,  'WINDTHOR',  161.00,  11
2069,  1,  -0.044,  -43.818,  0.000,  0.000,  2,  1.03000,  -78.9829,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01368,  -74.1053,  'ARCHER 2',  161.00,  11
2071,  1,  -0.486,  21.600,  0.000,  0.000,  2,  1.00138,  -74.0739,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02991,  -77.8654,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03752,  -76.2070,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03139,  -76.4427,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03139,  -76.4427,  'JAYTON 2',  115.00,  10
2076,  1,  -1.603,  -3.248,  0.000,  0.000,  2,  1.03988,  -76.1501,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02771,  -79.8890,  'MUENSTER',  161.00,  11
2078,  1,  -0.365,  11.074,  0.000,  0.000,  2,  1.01996,  -79.8626,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03683,  -77.5333,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01952,  -78.9347,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01752,  -77.8094,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02133,  -74.9827,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02133,  -74.9827,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02133,  -74.9827,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02133,  -74.9827,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01601,  -79.3588,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04112,  -76.2718,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01245,  -74.1927,  'ARCHER 1',  161.00,  11
2089,  1,  -0.219,  9.730,  0.000,  0.000,  2,  1.00040,  -74.1630,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01427,  -76.9314,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03634,  -78.4121,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02823,  -77.7294,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04050,  -65.5239,  'PANHANDL',  161.00,  10
2094,  1,  -4.607,  1.440,  0.000,  0.000,  2,  1.03913,  -65.2703,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03522,  -64.5211,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  145.025,  0.000,  0.000,  2,  1.03000,  -68.9116,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03204,  -69.4252,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04289,  -72.6314,  'RALLS 1 ',  161.00,  10
2099,  1,  -1.995,  1.440,  0.000,  0.000,  2,  1.02952,  -68.8738,  'RALLS 1 ',  18.000,  10
2100,  1,  -29.926,  21.600,  0.000,  0.000,  2,  1.02119,  -68.2123,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03023,  -74.9568,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03083,  -76.0275,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03023,  -74.9568,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03023,  -74.9568,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03023,  -74.9568,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00259,  -79.5566,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02861,  -76.4656,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03355,  -77.1771,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02554,  -76.0425,  'BURKBURN',  161.00,  11
2110,  1,  -0.000,  -26.854,  0.000,  0.000,  2,  1.03000,  -80.0266,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03120,  -75.8269,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01952,  -76.4296,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02909,  -72.8830,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02763,  -73.7382,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02139,  -70.6296,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02515,  -71.7145,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01953,  -70.2739,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01853,  -69.9887,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02425,  -71.4593,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01909,  -70.1021,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01998,  -75.8992,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01592,  -76.1222,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04062,  -64.0208,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99602,  -80.5819,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02276,  -77.8949,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02542,  -80.0858,  'VALLEY V',  161.00,  11
2127,  2,  0.016,  222.281,  0.000,  0.000,  2,  1.05423,  -67.7833,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04732,  -67.1076,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00611,  -79.3863,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03249,  -77.4355,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03162,  -77.9291,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -0.584,  0.000,  0.000,  2,  1.03000,  -78.2539,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02629,  -79.7155,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01665,  -76.4661,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00805,  -79.3259,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01588,  -77.6880,  'SWEETWAT',  115.00,  27
3004,  1,  -2.004,  5.400,  0.000,  0.000,  3,  1.01054,  -77.5652,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97855,  -91.3122,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02496,  -78.4182,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02810,  -79.0616,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02414,  -83.2045,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02981,  -84.0245,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99524,  -91.5273,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00811,  -83.2529,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99880,  -83.9582,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -38.592,  0.000,  0.000,  3,  1.03001,  -81.0572,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02582,  -76.7686,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01634,  -76.4365,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01923,  -78.9270,  'BLACKWEL',  115.00,  27
3017,  1,  -9.056,  13.035,  0.000,  0.000,  3,  1.00999,  -78.5465,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03163,  -81.1878,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -6.044,  0.000,  0.000,  3,  1.03003,  -82.4371,  'CHRISTOV',  115.00,  27
3020,  1,  -8.014,  2.191,  0.000,  0.000,  3,  1.03028,  -80.8933,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02943,  -78.2853,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01916,  -76.1359,  'COLORADO',  115.00,  27
3023,  1,  -0.000,  -3.176,  0.000,  0.000,  3,  1.03001,  -78.1156,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02877,  -83.1760,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02107,  -80.7122,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03941,  -75.7833,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03127,  -78.5660,  'ABILENE ',  115.00,  27
3028,  1,  -0.649,  -1.966,  0.000,  0.000,  3,  1.04003,  -75.7727,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03278,  -77.7649,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -43.516,  0.000,  0.000,  3,  1.03002,  -86.7217,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02161,  -79.4256,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01959,  -80.2702,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02113,  -75.9222,  'SNYDER 1',  115.00,  27
3034,  1,  -6.972,  -6.206,  0.000,  0.000,  3,  1.02981,  -75.4723,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02057,  -82.3135,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02262,  -82.8079,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03987,  -74.2602,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02654,  -75.4630,  'ROSCOE 2',  115.00,  27
3039,  1,  -11.167,  -0.632,  0.000,  0.000,  3,  1.04010,  -74.0782,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01833,  -84.4056,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04274,  -73.6152,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02762,  -76.1626,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04274,  -73.6152,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04274,  -73.6152,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.4338,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04614,  -73.9457,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.004,  -20.736,  0.000,  0.000,  3,  1.03001,  -76.0481,  'ROSCOE 5',  115.00,  27
3048,  1,  -12.876,  34.700,  0.000,  0.000,  3,  1.05146,  -73.5888,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02767,  -78.3807,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -9.423,  0.000,  0.000,  3,  1.03005,  -83.2561,  'DEL RIO ',  230.00,  28
3051,  1,  0.001,  -20.850,  0.000,  0.000,  3,  1.02108,  -85.9029,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99568,  -86.7334,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03918,  -75.2923,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03341,  -77.8371,  'WINGATE ',  115.00,  27
3055,  1,  -13.099,  -4.505,  0.000,  0.000,  3,  1.04053,  -75.0895,  'WINGATE ',  13.800,  27
3056,  1,  -13.099,  -2.337,  0.000,  0.000,  3,  1.04053,  -74.9076,  'WINGATE ',  13.800,  27
3057,  1,  -13.099,  -2.276,  0.000,  0.000,  3,  1.04053,  -74.9194,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03903,  -74.4999,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03061,  -76.3892,  'STERLING',  115.00,  27
3060,  1,  -8.849,  -2.115,  0.000,  0.000,  3,  1.04148,  -73.9680,  'STERLING',  18.000,  27
3061,  1,  -8.849,  -3.013,  0.000,  0.000,  3,  1.04148,  -74.1206,  'STERLING',  18.000,  27
3062,  1,  -8.849,  -5.957,  0.000,  0.000,  3,  1.04148,  -74.3108,  'STERLING',  18.000,  27
3063,  1,  -8.849,  -4.132,  0.000,  0.000,  3,  1.04148,  -74.2292,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02242,  -76.5263,  'ROSCOE 4',  115.00,  27
3065,  1,  -4.301,  11.590,  0.000,  0.000,  3,  1.00801,  -76.1317,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02016,  -84.3341,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02658,  -78.4308,  'TRENT 1 ',  115.00,  27
3068,  1,  -8.014,  -28.708,  0.000,  0.000,  3,  1.03998,  -78.2414,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02118,  -81.0106,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01875,  -79.0647,  'NOLAN 0 ',  115.00,  27
3071,  1,  -9.094,  24.510,  0.000,  0.000,  3,  1.00355,  -78.6951,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02616,  -85.9582,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99516,  -93.9357,  'BRACKETT',  115.00,  28
3074,  1,  -5.332,  -6.305,  0.000,  0.000,  3,  0.99894,  -93.7603,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02460,  -86.3721,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99453,  -93.2135,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01957,  -80.8472,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04005,  -73.9873,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03740,  -74.8640,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02978,  -75.3195,  'HERMLEIG',  115.00,  27
3081,  1,  -13.304,  0.305,  0.000,  0.000,  3,  1.04011,  -73.5596,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03682,  -75.1785,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03028,  -77.8604,  'MERKEL 1',  115.00,  27
3084,  1,  -12.422,  33.480,  0.000,  0.000,  3,  1.00360,  -74.4631,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02116,  -75.8130,  'LORAINE ',  115.00,  27
3086,  1,  -4.007,  10.800,  0.000,  0.000,  3,  1.00773,  -75.4448,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02116,  -75.8130,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03800,  -75.8822,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02788,  -77.9075,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02438,  -78.7151,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -7.212,  0.000,  0.000,  3,  1.02001,  -79.8138,  'ABILENE ',  115.00,  27
3092,  1,  -10.686,  -2.540,  0.000,  0.000,  3,  1.04018,  -75.4045,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99532,  -89.8685,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02572,  -79.2002,  'MERKEL 2',  115.00,  27
3095,  1,  -6.443,  -10.759,  0.000,  0.000,  3,  1.03995,  -78.8254,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03602,  -72.0536,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03472,  -72.4116,  'FLUVANNA',  115.00,  27
3098,  1,  -8.549,  -2.923,  0.000,  0.000,  3,  1.04000,  -71.4497,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01847,  -80.5852,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01596,  -80.4118,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02010,  -77.2123,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01728,  -79.9838,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01480,  -78.6636,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01750,  -75.9958,  'BUCHANAN',  115.00,  28
3105,  1,  -5.073,  0.740,  0.000,  0.000,  3,  1.01718,  -75.6254,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -74.5052,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99897,  -82.7112,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02140,  -78.1261,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03325,  -72.6709,  'FLUVANNA',  115.00,  27
3110,  1,  -4.488,  -4.914,  0.000,  0.000,  3,  1.03994,  -72.3938,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02491,  -76.0783,  'STERLING',  115.00,  27
3112,  1,  -3.996,  10.770,  0.000,  0.000,  3,  1.01156,  -75.7138,  'STERLING',  18.000,  27
3113,  1,  -3.996,  10.770,  0.000,  0.000,  3,  1.01156,  -75.7138,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02155,  -84.6357,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02688,  -76.5732,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01395,  -75.8911,  'SYNDER 0',  115.00,  27
3117,  1,  -3.366,  9.070,  0.000,  0.000,  3,  1.00381,  -75.6636,  'SYNDER 1',  13.800,  27
3118,  1,  -6.411,  17.280,  0.000,  0.000,  3,  1.00068,  -75.5739,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01821,  -92.2928,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01821,  -92.2928,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01600,  -76.3837,  'ROSCOE 1',  115.00,  27
3122,  1,  -10.525,  15.705,  0.000,  0.000,  3,  0.99996,  -75.7077,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98342,  -94.9491,  'UVALDE 0',  115.00,  28
3124,  1,  -0.008,  -40.165,  0.000,  0.000,  3,  1.03002,  -81.0529,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01272,  -80.4373,  'ABILENE ',  115.00,  27
3126,  1,  -0.041,  -43.418,  0.000,  0.000,  3,  0.98259,  -94.2565,  'SABINAL ',  115.00,  28
3127,  1,  -7.213,  19.440,  0.000,  0.000,  3,  1.01347,  -77.0530,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01917,  -75.9906,  'LORAINE ',  115.00,  27
3129,  1,  -6.759,  18.220,  0.000,  0.000,  3,  1.01825,  -76.0609,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01957,  -79.1446,  'SAN ANGE',  115.00,  27
3131,  1,  -6.091,  -5.584,  0.000,  0.000,  3,  1.01996,  -79.4136,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02415,  -85.9872,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03491,  -73.0997,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03510,  -74.5169,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02730,  -75.2212,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01966,  -75.9361,  'SNYDER 2',  115.00,  27
3137,  1,  -5.407,  -8.547,  0.000,  0.000,  3,  1.03002,  -78.6428,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02837,  -86.1021,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01534,  -82.4250,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02189,  -81.0270,  'GOLDSBOR',  115.00,  27
3141,  1,  -4.888,  13.180,  0.000,  0.000,  3,  1.01661,  -77.4694,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -10.149,  0.000,  0.000,  3,  1.03002,  -85.7744,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -11.669,  0.000,  0.000,  3,  1.03002,  -84.5979,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02622,  -85.4289,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02391,  -78.2176,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.000,  -3.835,  0.000,  0.000,  3,  1.03003,  -85.4331,  'JUNCTION',  115.00,  28
3147,  1,  -0.001,  -17.159,  0.000,  0.000,  3,  1.03000,  -78.5020,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -93.0082,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02426,  -109.9662,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03021,  -91.0986,  'LAREDO 7',  230.00,  20
4005,  1,  -0.022,  -48.116,  0.000,  0.000,  4,  1.03003,  -93.1160,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02939,  -90.2394,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02301,  -110.0345,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01333,  -76.5134,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02667,  -96.7042,  'SARITA 3',  115.00,  21
4010,  1,  -10.771,  -9.338,  0.000,  0.000,  4,  1.02995,  -96.5086,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02366,  -93.9591,  'HEBBRONV',  115.00,  19
4012,  1,  -0.000,  -19.147,  0.000,  0.000,  4,  1.03000,  -108.8156,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02568,  -109.6942,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03065,  -88.8728,  'EAGLE PA',  230.00,  20
4015,  1,  -0.027,  -27.565,  0.000,  0.000,  4,  1.03006,  -89.9954,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02118,  -76.4467,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02390,  -92.1721,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00530,  -85.9548,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01373,  -109.3565,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00643,  -93.1075,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01806,  -109.7658,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02078,  -91.4149,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01947,  -76.2049,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02621,  -75.1923,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02448,  -76.1514,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -72.9767,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02648,  -109.9160,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00815,  -66.9958,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00809,  -68.8511,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -66.0527,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02473,  -94.2528,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00640,  -97.7204,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01847,  -93.2527,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02192,  -109.2616,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00213,  -92.0362,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01117,  -85.3084,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.000,  -67.436,  0.000,  0.000,  4,  1.01857,  -87.7859,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99986,  -82.3274,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02502,  -102.1741,  'MISSION ',  230.00,  19
4040,  1,  -0.004,  -164.296,  0.000,  0.000,  4,  1.03000,  -104.5265,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02222,  -105.0851,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02678,  -108.4273,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01581,  -98.3540,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01652,  -99.0035,  'FALCON H',  115.00,  19
4045,  1,  -10.647,  -1.305,  0.000,  0.000,  4,  1.01946,  -98.2477,  'FALCON H',  13.800,  19
4046,  1,  -3.249,  -1.981,  0.000,  0.000,  4,  1.01946,  -98.7843,  'FALCON H',  13.800,  19
4047,  1,  -22.308,  -2.126,  0.000,  0.000,  4,  1.01946,  -97.8806,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01789,  -105.5522,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -106.3575,  'SEBASTIA',  115.00,  19
4050,  1,  -10.686,  28.800,  0.000,  0.000,  4,  1.00699,  -106.0884,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00874,  -96.8048,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00874,  -96.8048,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02484,  -98.4281,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00840,  -85.2948,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00804,  -91.1561,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02224,  -84.8639,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01426,  -88.9366,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.5023,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.7196,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.8954,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.7495,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.9721,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.6917,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00574,  -91.6021,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00574,  -91.6021,  'CORPUS C',  18.000,  21
4066,  1,  -0.001,  -83.353,  0.000,  0.000,  4,  1.03000,  -110.2669,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01316,  -108.3146,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02752,  -110.8666,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00857,  -91.4371,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01783,  -96.1707,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00881,  -99.4521,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01204,  -91.0956,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02446,  -102.2748,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02900,  -103.9524,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02446,  -102.2748,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02446,  -102.2748,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02446,  -102.2748,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00704,  -91.3331,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02392,  -106.7910,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03227,  -90.0298,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02626,  -91.7459,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.2311,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.5312,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.1239,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.0960,  'CORPUS C',  13.800,  21
4086,  1,  -0.081,  -78.362,  0.000,  0.000,  4,  1.03000,  -105.8125,  'RIO HOND',  115.00,  19
4087,  1,  -0.003,  -103.054,  0.000,  0.000,  4,  1.03000,  -92.5379,  'CORPUS C',  115.00,  21
4088,  1,  -0.001,  -135.860,  0.000,  0.000,  4,  1.03000,  -109.6138,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -108.7986,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -108.7986,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -108.7986,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -108.7986,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -108.7986,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -108.7986,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -108.7986,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -108.7986,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -108.7986,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01900,  -108.7986,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00575,  -91.7306,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01071,  -90.9842,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01694,  -93.3054,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01651,  -102.0072,  'OLMITO 0',  115.00,  19
4103,  1,  -0.000,  -75.831,  0.000,  0.000,  4,  1.03000,  -111.1601,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00694,  -91.2033,  'TAFT 2 0',  115.00,  21
4105,  1,  -0.584,  -5.985,  0.000,  0.000,  4,  1.00958,  -91.1952,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01043,  -101.7314,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02666,  -109.5267,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01271,  -89.3131,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00529,  -92.6892,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01681,  -106.6670,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01225,  -109.9018,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02744,  -98.6533,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02916,  -91.2440,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02314,  -92.6121,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.1109,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.0569,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02282,  -76.5735,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00588,  -96.7079,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01378,  -99.5331,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00881,  -91.1599,  'CORPUS C',  115.00,  21
4121,  1,  -0.003,  -31.677,  0.000,  0.000,  4,  1.03000,  -109.3945,  'SANTA MA',  115.00,  19
4122,  1,  -0.001,  -147.425,  0.000,  0.000,  4,  1.03000,  -109.5209,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01027,  -92.9304,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02469,  -104.0182,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99893,  -78.0695,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01302,  -100.1318,  'BROWNSVI',  115.00,  19
4127,  1,  -0.000,  -69.187,  0.000,  0.000,  4,  1.03000,  -98.8611,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -64.870,  0.000,  0.000,  4,  1.03000,  -108.8919,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03222,  -97.2195,  'PREMONT ',  115.00,  20
4130,  1,  -0.000,  -12.062,  0.000,  0.000,  4,  1.03001,  -97.9706,  'FREER 0 ',  115.00,  20
4131,  1,  0.188,  -118.335,  0.000,  0.000,  4,  1.02942,  -80.8900,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02467,  -82.0874,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02942,  -80.8900,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02942,  -80.8900,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02942,  -80.8900,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02942,  -80.8900,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02942,  -80.8900,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02942,  -80.8900,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00582,  -95.5448,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03294,  -93.7085,  'SARITA 1',  230.00,  21
4141,  1,  -0.002,  -18.983,  0.000,  0.000,  4,  1.03000,  -96.7561,  'SARITA 1',  115.00,  21
4142,  1,  -10.045,  -26.085,  0.000,  0.000,  4,  1.03998,  -93.5666,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01482,  -84.3611,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01100,  -96.7137,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00951,  -90.5508,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02660,  -90.5892,  'LAREDO 4',  230.00,  20
4147,  1,  -0.000,  -92.422,  0.000,  0.000,  4,  1.03001,  -92.1418,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01117,  -97.8115,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99322,  -83.7721,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00859,  -91.7196,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03206,  -95.3577,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02801,  -96.9139,  'ARMSTRON',  115.00,  21
4153,  1,  -15.131,  -50.438,  0.000,  0.000,  4,  1.03996,  -95.2437,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01649,  -106.6095,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01890,  -105.0598,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01135,  -92.5656,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02521,  -108.3907,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02123,  -87.1620,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01422,  -90.1481,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.6598,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.4631,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.5102,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02123,  -87.1620,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01801,  -104.3221,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02470,  -96.6327,  'SARITA 2',  115.00,  21
4166,  1,  -10.739,  28.940,  0.000,  0.000,  4,  1.01163,  -96.3421,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02089,  -110.1640,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01342,  -90.3650,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00451,  -93.4475,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00716,  -90.5788,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -105.280,  0.000,  0.000,  4,  1.02606,  -104.8378,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01972,  -77.6660,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98891,  -76.2338,  'REFUGIO ',  115.00,  21
4174,  1,  -0.007,  -47.260,  0.000,  0.000,  4,  1.03001,  -75.4255,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.000,  -10.750,  0.000,  0.000,  4,  1.03001,  -94.3538,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03580,  -95.3328,  'BRUNI 1 ',  115.00,  20
4177,  1,  -8.014,  -7.375,  0.000,  0.000,  4,  1.03999,  -95.1029,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.000,  -46.943,  0.000,  0.000,  4,  1.02399,  -80.1109,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02230,  -98.2980,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00663,  -91.3479,  'PORT ARA',  115.00,  21
4181,  1,  -0.649,  -42.620,  0.000,  0.000,  4,  1.01827,  -84.0678,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99998,  -84.2486,  'TAFT 1 1',  115.00,  21
4183,  1,  -10.846,  -43.240,  0.000,  0.000,  4,  1.02408,  -95.2769,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01961,  -103.1424,  'SAN PERL',  115.00,  19
4185,  1,  -0.000,  -21.662,  0.000,  0.000,  4,  1.02472,  -97.6760,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.000,  -56.593,  0.000,  0.000,  4,  1.02563,  -110.6384,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01286,  -89.6490,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02455,  -91.4466,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00837,  -86.8176,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01897,  -93.1592,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01672,  -102.0466,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -95.4241,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01651,  -97.6848,  'BROWNSVI',  115.00,  19
4194,  1,  -10.771,  -42.940,  0.000,  0.000,  4,  1.01817,  -106.6591,  'SEBASTIA',  115.00,  19
4195,  1,  -4.915,  13.250,  0.000,  0.000,  4,  1.02530,  -83.3932,  'OILTON 0',  500.00,  20
4196,  1,  -0.000,  -77.571,  0.000,  0.000,  4,  1.03001,  -86.2316,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03037,  -88.8400,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -78.2330,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95928,  -83.7033,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00305,  -81.6686,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -77.9137,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -77.5119,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01479,  -80.7225,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -78.7672,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -78.0844,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94657,  -82.8888,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -77.9338,  'DENTON 5',  161.00,  17
5013,  1,  -0.000,  -61.938,  0.000,  0.000,  5,  1.01602,  -83.0560,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01641,  -80.2715,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03180,  -75.0975,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -77.0505,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01221,  -79.7628,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03471,  -73.6540,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -75.9441,  'JACKSBOR',  161.00,  12
5020,  1,  -0.389,  17.280,  0.000,  0.000,  5,  1.02913,  -73.6441,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03082,  -75.2771,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -77.2142,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03082,  -75.2771,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97829,  -81.3840,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -76.3713,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -78.3726,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -79.3808,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -77.9217,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00532,  -77.2888,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01976,  -79.9630,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -78.3836,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -78.1099,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -74.7748,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -76.2460,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -74.7748,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -74.7748,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02309,  -73.0131,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -72.9567,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -73.9769,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02167,  -72.3889,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02356,  -73.1198,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -72.8257,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01615,  -79.3067,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -78.3113,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04210,  -73.2310,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03695,  -74.8191,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -73.8538,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -76.2333,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -74.4668,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -78.2000,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -74.4668,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02963,  -76.7607,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -77.5660,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92672,  -85.6841,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03279,  -73.1194,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03229,  -73.8161,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -71.4831,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -70.7308,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00793,  -79.1818,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01540,  -80.2086,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -22.774,  0.000,  0.000,  5,  1.03000,  -82.5175,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01383,  -84.6568,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03148,  -74.8727,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02956,  -76.8781,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03148,  -74.8727,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03148,  -74.8727,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -72.6844,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -72.5741,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -72.7550,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02256,  -78.5176,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01579,  -76.2641,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -77.6593,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02066,  -78.2901,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01951,  -79.1361,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99856,  -79.6272,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01961,  -80.4004,  'TERRELL ',  161.00,  16
5077,  1,  -0.001,  -34.783,  0.000,  0.000,  5,  1.03000,  -81.5253,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -77.3076,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -77.3158,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99732,  -79.5231,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02017,  -76.2498,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -78.4578,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03242,  -75.5549,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02930,  -77.0750,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01650,  -78.8210,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -78.2833,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99158,  -80.2934,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99931,  -79.5786,  'CLIFTON ',  161.00,  18
5089,  1,  -14.123,  -10.305,  0.000,  0.000,  5,  1.00938,  -78.8454,  'CLIFTON ',  13.800,  18
5090,  1,  -0.007,  -132.534,  0.000,  0.000,  5,  1.03000,  -78.5670,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96727,  -82.6722,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -78.1203,  'GRANDVIE',  161.00,  14
5093,  1,  -0.002,  -148.821,  0.000,  0.000,  5,  1.03000,  -79.6683,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -75.8977,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -78.1285,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02849,  -77.7831,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -77.6406,  'EULESS 2',  161.00,  17
5098,  1,  -0.003,  -101.301,  0.000,  0.000,  5,  1.03000,  -79.2453,  'FORT WOR',  161.00,  17
5099,  1,  -0.002,  -66.252,  0.000,  0.000,  5,  1.03000,  -79.2970,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -77.9937,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01018,  -82.8777,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03127,  -75.8425,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03033,  -77.2966,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -78.0126,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -78.5471,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -78.5471,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -78.5471,  'IRVING 1',  13.800,  17
5108,  1,  -0.007,  -149.469,  0.000,  0.000,  5,  1.03000,  -77.7457,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01323,  -78.7436,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99901,  -80.3866,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -78.2993,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00273,  -80.1351,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -79.5853,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00850,  -80.0791,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -79.6959,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -77.8588,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -78.8714,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99216,  -83.5384,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -75.0579,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04945,  -73.8048,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03332,  -76.8530,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02657,  -78.5376,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96290,  -80.5179,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96219,  -79.9714,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -77.3527,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02576,  -78.5627,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99182,  -81.8974,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -78.5202,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01712,  -80.2601,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02920,  -77.4767,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03093,  -73.1696,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -74.6021,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99639,  -81.8887,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01713,  -81.2099,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -81.3504,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99522,  -79.2662,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -75.1364,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -76.3793,  'WACO 1 1',  161.00,  13
5139,  1,  -0.011,  -63.461,  0.000,  0.000,  5,  1.03000,  -78.6885,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97599,  -81.7501,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01313,  -79.3232,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99613,  -79.0827,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -77.2418,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00262,  -78.1376,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -77.8394,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02343,  -78.1647,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -78.5520,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -78.5992,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02372,  -78.6750,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -76.1056,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00119,  -80.8372,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -78.3246,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -76.8794,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99567,  -80.5597,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01922,  -81.3700,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01048,  -83.2297,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01600,  -78.6491,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -78.0008,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96215,  -80.7842,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03007,  -77.0336,  'DENTON 2',  161.00,  17
5161,  1,  -0.003,  -62.284,  0.000,  0.000,  5,  1.03000,  -78.4389,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91662,  -86.9547,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02053,  -75.6883,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03481,  -75.5076,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03123,  -76.8652,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -74.9628,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03481,  -75.5076,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -78.7952,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -80.8793,  'DUBLIN 1',  161.00,  15
5170,  1,  -0.195,  8.640,  0.000,  0.000,  5,  1.01513,  -80.8634,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95866,  -83.5579,  'MERTENS ',  161.00,  14
5172,  1,  -0.001,  -87.500,  0.000,  0.000,  5,  1.03000,  -79.7265,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -77.6075,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95399,  -83.8969,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -77.3556,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00587,  -78.8329,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02355,  -78.1343,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02126,  -78.5176,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02985,  -73.5715,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -74.5356,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02394,  -78.3918,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97622,  -81.6987,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -78.4404,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01627,  -80.0169,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02044,  -79.4331,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -77.9149,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02994,  -75.0658,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -78.2835,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -78.4164,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01107,  -82.0208,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -60.591,  0.000,  0.000,  5,  1.00491,  -81.0196,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03094,  -73.3868,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -73.6725,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02246,  -78.2170,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -78.5823,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03221,  -73.3696,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -75.1333,  'BRYSON 1',  161.00,  12
5198,  1,  -0.486,  21.600,  0.000,  0.000,  5,  1.02987,  -73.3646,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -78.7735,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99680,  -81.3793,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94586,  -82.3564,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00723,  -78.1847,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -78.2557,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03196,  -73.4114,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03004,  -74.7040,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -71.4860,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -72.3793,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -72.1122,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99179,  -79.9146,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -77.8826,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92267,  -86.1895,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00856,  -78.9303,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -78.1105,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02160,  -78.4381,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01864,  -78.5924,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -78.7510,  'FORT WOR',  161.00,  17
5217,  1,  -0.004,  -98.807,  0.000,  0.000,  5,  1.03000,  -78.3678,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01506,  -79.8936,  'JUSTIN 0',  161.00,  17
5219,  1,  0.002,  -31.686,  0.000,  0.000,  5,  1.01876,  -78.9780,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -79.8800,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -76.1789,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99339,  -80.9650,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92496,  -86.1429,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -78.1843,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02335,  -79.9483,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01622,  -81.8723,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01743,  -79.9582,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -77.3140,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -78.1399,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -78.4950,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99805,  -81.8519,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -78.6781,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -78.2235,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -77.8540,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01103,  -76.8297,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03447,  -73.7344,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02299,  -74.0098,  'OLNEY 1 ',  161.00,  12
5238,  1,  -0.730,  32.400,  0.000,  0.000,  5,  1.03141,  -73.7278,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04290,  -73.6056,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03651,  -76.5873,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03603,  -77.1237,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03603,  -77.1237,  'GOLDTHWA',  115.00,  18
5243,  1,  -0.486,  21.600,  0.000,  0.000,  5,  1.03749,  -73.5945,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02335,  -78.9026,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -78.9517,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00064,  -78.4823,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99284,  -80.3316,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -77.8784,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -78.1993,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -77.4098,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -78.2323,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -78.5365,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -78.0981,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -78.3679,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99636,  -82.2360,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00223,  -79.0221,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99177,  -80.1076,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02279,  -78.2151,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -79.4203,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -71.6718,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01424,  -75.7959,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02027,  -67.4679,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -68.6816,  'GLEN ROS',  13.800,  18
5264,  1,  -0.001,  -68.001,  0.000,  0.000,  5,  1.03000,  -81.3399,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02971,  -77.4886,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -77.9848,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98551,  -81.3013,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99130,  -80.1670,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01707,  -76.7942,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95905,  -82.5382,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98878,  -78.2466,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -78.4942,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -78.3924,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01601,  -78.4984,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92916,  -85.8900,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97033,  -79.3472,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -78.5413,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00905,  -75.7367,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -73.1631,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02074,  -74.4538,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -72.2932,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -72.4276,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -72.5994,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01543,  -79.5008,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01141,  -78.9947,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01576,  -78.2129,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02535,  -78.1433,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98909,  -80.4425,  'WOLFE CI',  161.00,  16
5289,  1,  -0.017,  -111.527,  0.000,  0.000,  5,  1.03000,  -78.1676,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99396,  -80.3755,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -79.3631,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -78.9832,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01820,  -76.8784,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -78.6726,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03244,  -75.4032,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -76.9342,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03244,  -75.4032,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03244,  -75.4032,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03244,  -75.4032,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03244,  -75.4032,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03244,  -75.4032,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.8793,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.5210,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03213,  -75.5048,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -77.2218,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -78.4923,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02908,  -77.9859,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -77.8937,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -78.4974,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -78.6331,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -78.7819,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -79.4688,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -76.7452,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98963,  -80.5861,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01536,  -79.3946,  'DENTON 6',  161.00,  17
5316,  1,  -0.008,  -108.336,  0.000,  0.000,  5,  1.03000,  -78.2963,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -73.0617,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -74.4717,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -72.2432,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -72.1537,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -72.2784,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03225,  -75.3434,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -77.4807,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.6527,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.6484,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -74.4246,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92273,  -85.6784,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00246,  -79.5684,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -78.2241,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -77.8354,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01163,  -79.5159,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -79.4772,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01218,  -78.7944,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00099,  -81.6569,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -78.5782,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -77.8172,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02240,  -75.5574,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01660,  -78.1426,  'GRANBURY',  161.00,  18
5339,  1,  -0.002,  -71.873,  0.000,  0.000,  5,  1.03000,  -78.9357,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -78.6172,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -77.8411,  'LEWISVIL',  161.00,  17
5342,  1,  -0.958,  -3.201,  0.000,  0.000,  5,  1.03401,  -77.7966,  'LEWISVIL',  13.800,  17
5343,  1,  -23.653,  -21.360,  0.000,  0.000,  5,  1.03995,  -77.2397,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -78.7232,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98765,  -80.9651,  'HILLSBOR',  161.00,  14
5346,  1,  -0.005,  -207.703,  0.000,  0.000,  5,  1.03000,  -78.8651,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99420,  -83.1196,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00053,  -79.1953,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -77.7037,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02972,  -75.6351,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -77.2394,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -78.1961,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -77.9326,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -78.9529,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -77.6059,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -78.2706,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -77.4240,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -72.3259,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01026,  -75.2736,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -70.3950,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -73.2349,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -74.5639,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03011,  -73.2349,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -72.4453,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -71.5877,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -71.3592,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -71.4153,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -72.0265,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -71.2599,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -77.8476,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -77.5775,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02724,  -78.6095,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02176,  -79.1772,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -77.3444,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -78.7305,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -77.8973,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01933,  -76.7339,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -118.470,  0.000,  0.000,  5,  1.02369,  -78.2987,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -78.8541,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03065,  -74.3472,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -76.2141,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.1996,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.0384,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -75.3253,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -76.6340,  'DALLAS 3',  161.00,  16
5386,  1,  -0.007,  -108.331,  0.000,  0.000,  5,  1.03000,  -78.2662,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -79.7240,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -74.9434,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01239,  -76.7083,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98870,  -77.7988,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95872,  -81.9423,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92326,  -86.7481,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00499,  -78.2927,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04372,  -74.6822,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04106,  -75.3959,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -78.5642,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -78.4476,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -78.4476,  'ALBANY 1',  115.00,  15
5399,  1,  -0.537,  23.850,  0.000,  0.000,  5,  1.04128,  -74.6780,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -77.8977,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -73.3997,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -75.4456,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -73.3997,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -73.3997,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -73.3997,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02772,  -73.3997,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00250,  -80.9010,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02200,  -79.1835,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02263,  -78.5427,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03250,  -73.8716,  'KILLEEN ',  500.00,  13
5411,  1,  -0.010,  -92.468,  0.000,  0.000,  5,  1.03000,  -75.5072,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -78.5823,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03686,  -73.7771,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03293,  -77.6724,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03277,  -73.1501,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03269,  -73.1436,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03317,  -73.2194,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03686,  -73.7771,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03686,  -73.7771,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -77.7267,  'FORT WOR',  161.00,  17
5421,  1,  -0.035,  -133.686,  0.000,  0.000,  5,  1.03000,  -79.7772,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.008,  -26.618,  0.000,  0.000,  5,  1.03000,  -78.0786,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -78.0786,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -78.0786,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -78.3771,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99171,  -80.6900,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01043,  -78.3273,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -77.5774,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02133,  -79.6853,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02056,  -80.3309,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -78.0405,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01634,  -80.1681,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -78.6122,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -79.7254,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00967,  -81.3462,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -78.2587,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92847,  -85.6291,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -78.8385,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01474,  -77.0876,  'WAXAHACH',  161.00,  14
5440,  1,  -0.003,  -93.084,  0.000,  0.000,  5,  1.03000,  -78.6921,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -78.5473,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -78.9292,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -78.9713,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -73.7333,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01909,  -76.3643,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00726,  -79.5567,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -78.2355,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03171,  -75.6323,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03056,  -77.2088,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99085,  -81.4235,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03430,  -74.3027,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02636,  -75.5492,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -77.7664,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01963,  -78.9756,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01252,  -80.1140,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00305,  -83.4344,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -78.1309,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98004,  -78.5914,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95875,  -82.0714,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93397,  -85.5037,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01370,  -75.7824,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02239,  -78.1873,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -78.5350,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03250,  -75.7599,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03100,  -77.2069,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97635,  -81.7557,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -78.6001,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02096,  -78.4886,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02221,  -79.4107,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01276,  -79.2166,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02130,  -80.6286,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03395,  -76.6446,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -75.3111,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95664,  -83.2228,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -78.5156,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94903,  -84.5689,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02448,  -76.1436,  'HARKER H',  161.00,  13
5478,  1,  -0.005,  -119.294,  0.000,  0.000,  5,  1.03000,  -78.3778,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03142,  -75.5322,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -77.0466,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01606,  -79.0897,  'FORT WOR',  161.00,  17
5482,  1,  -0.004,  -115.050,  0.000,  0.000,  5,  1.03000,  -78.8225,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -77.8349,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00408,  -80.8194,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -75.2621,  'BLOOMING',  161.00,  14
6001,  1,  -0.010,  -94.470,  0.000,  0.000,  6,  1.03001,  -74.1412,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02069,  -74.4558,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03880,  -68.3681,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02926,  -67.8880,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02979,  -70.0440,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.5561,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.8125,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.4873,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.8937,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.3424,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02117,  -72.2753,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -33.213,  0.000,  0.000,  6,  1.03000,  -71.9378,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01781,  -74.5995,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00296,  -78.2340,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02584,  -74.7814,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02629,  -73.7333,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01902,  -73.4706,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -73.9582,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -74.1793,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02211,  -75.6922,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04003,  -70.6911,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03609,  -71.9847,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03084,  -73.7659,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -102.191,  0.000,  0.000,  6,  1.03000,  -75.5743,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.122,  -160.818,  0.000,  0.000,  6,  1.03001,  -74.2740,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02138,  -73.7400,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02506,  -73.1600,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02446,  -73.6329,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99179,  -79.8518,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00991,  -67.7010,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01363,  -69.2199,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -75.9928,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03489,  -71.6065,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03102,  -72.4649,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02784,  -73.6216,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -71.2129,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02301,  -72.7358,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03791,  -69.8438,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03097,  -71.8492,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -74.0451,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.087,  -10.650,  0.000,  0.000,  6,  1.03999,  -69.7811,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.2443,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -73.0092,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01502,  -74.4335,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03400,  -70.0646,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03018,  -71.8808,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02564,  -73.8604,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03400,  -70.0646,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03400,  -70.0646,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03400,  -70.0646,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -24.322,  0.000,  0.000,  6,  1.03999,  -69.8361,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03400,  -70.0646,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -21.194,  0.000,  0.000,  6,  1.03999,  -69.7997,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -11.077,  0.000,  0.000,  6,  1.03999,  -69.5575,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00297,  -82.1891,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03012,  -67.7729,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02976,  -69.4222,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02931,  -70.3255,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93397,  -94.7115,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02248,  -74.7113,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02463,  -74.5548,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02240,  -64.3464,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02095,  -66.1991,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01419,  -68.7491,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01470,  -76.8929,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03135,  -68.1705,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -69.6679,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02299,  -72.3250,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.4795,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.4988,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.6225,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.7971,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.2523,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.2596,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01667,  -63.5858,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01462,  -65.2272,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01044,  -67.6399,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00882,  -62.4807,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01311,  -63.0728,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01170,  -62.8861,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02818,  -75.5558,  'MARBLE F',  115.00,  23
6082,  1,  -7.444,  -9.974,  0.000,  0.000,  6,  1.03976,  -75.1232,  'MARBLE F',  13.800,  23
6083,  1,  -7.444,  -8.542,  0.000,  0.000,  6,  1.03976,  -75.0967,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -74.9108,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -74.9108,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -74.9108,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -74.9108,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -74.9108,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -74.9108,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -74.9108,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -55.859,  0.000,  0.000,  6,  1.03000,  -74.9711,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -33.580,  0.000,  0.000,  6,  1.03000,  -74.7425,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -73.4651,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02237,  -73.2941,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02254,  -76.0573,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.002,  -88.577,  0.000,  0.000,  6,  1.03000,  -77.5432,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01803,  -73.8338,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02210,  -74.9221,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01263,  -74.6722,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01702,  -75.2650,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01779,  -64.2981,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02111,  -65.7397,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -66.666,  0.000,  0.000,  6,  1.03000,  -69.4972,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01779,  -64.2981,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01779,  -64.2981,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01779,  -64.2981,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03792,  -70.3652,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02127,  -71.5485,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97847,  -78.1933,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.3520,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.2406,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01857,  -75.7082,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -74.4317,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01542,  -74.7321,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01806,  -74.0370,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00412,  -77.2517,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02820,  -70.0360,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03959,  -70.5339,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03338,  -72.4290,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03178,  -73.8217,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01906,  -74.3255,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97219,  -72.7221,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02348,  -74.4607,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -71.6821,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01284,  -75.6058,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02318,  -73.8480,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -7.970,  0.000,  0.000,  6,  0.92179,  -83.7751,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01743,  -75.2919,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95481,  -83.2393,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02077,  -73.9107,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02299,  -73.7648,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01912,  -74.8609,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99675,  -78.3520,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99832,  -79.5191,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00281,  -68.4679,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02730,  -76.2203,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01756,  -75.5134,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01609,  -78.4358,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00480,  -76.9924,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97731,  -80.8696,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03106,  -67.7179,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02880,  -69.9041,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02881,  -71.9834,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03106,  -67.7179,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.0154,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.1522,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.2169,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.6489,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.1635,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02759,  -74.1560,  'SAN ANTO',  115.00,  26
6151,  1,  -0.000,  -80.441,  0.000,  0.000,  6,  1.00275,  -76.1726,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02899,  -72.0835,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -72.6077,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01232,  -75.4456,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01404,  -75.3626,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -75.9636,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01625,  -76.7372,  'BOERNE 1',  115.00,  26
6158,  1,  -0.005,  -51.858,  0.000,  0.000,  6,  1.03000,  -70.8955,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01943,  -73.8159,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02227,  -74.2536,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03001,  -67.0025,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02893,  -69.4253,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02448,  -71.6801,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.7861,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.6467,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.4318,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.9370,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01877,  -74.5658,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03275,  -68.5475,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02799,  -71.3948,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01914,  -73.3559,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00940,  -68.3668,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01107,  -70.0773,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02299,  -73.9379,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02147,  -74.5073,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -73.9879,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.049,  -132.987,  0.000,  0.000,  6,  1.03001,  -72.0241,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -74.0927,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01841,  -74.6074,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01377,  -75.5520,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01855,  -75.4205,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01853,  -74.6633,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00244,  -72.2641,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02173,  -74.7333,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02033,  -74.8652,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -74.0660,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02480,  -74.3166,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00427,  -64.9530,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99086,  -69.1100,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99730,  -77.5754,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02018,  -73.3387,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01828,  -69.6537,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00930,  -71.6953,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01998,  -74.5571,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99209,  -69.6167,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02470,  -76.0459,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03099,  -69.3756,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02820,  -72.0060,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02763,  -73.1561,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01242,  -74.6184,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02046,  -74.7256,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01560,  -75.3962,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01900,  -74.2965,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01408,  -74.6511,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02702,  -73.3251,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99155,  -73.6764,  'LEXINGTO',  115.00,  25
6207,  1,  -0.000,  -51.259,  0.000,  0.000,  6,  1.03000,  -75.9750,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02686,  -75.1374,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99993,  -76.5707,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04208,  -70.8375,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03707,  -72.3920,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -75.1623,  'MARBLE F',  115.00,  23
6213,  1,  -20.279,  2.940,  0.000,  0.000,  6,  1.04090,  -70.3568,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.9179,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04151,  -70.6011,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04076,  -70.3057,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01843,  -75.7787,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01827,  -73.2867,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02340,  -74.9082,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -73.4697,  'SAN ANTO',  115.00,  22
6221,  1,  -0.011,  -88.193,  0.000,  0.000,  6,  1.03001,  -78.4928,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02974,  -72.0741,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02791,  -73.0394,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02351,  -75.0609,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01229,  -74.6949,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98817,  -84.6440,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02655,  -73.5471,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02828,  -68.1480,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -57.204,  0.000,  0.000,  6,  1.03000,  -70.5490,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02457,  -72.8215,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01433,  -74.6584,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02444,  -73.3490,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02116,  -74.5443,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03162,  -70.0443,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03005,  -71.0789,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02501,  -73.0334,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91335,  -85.7010,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02524,  -73.8273,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03507,  -67.3039,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02971,  -70.1227,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02514,  -71.9702,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03507,  -67.3039,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.9508,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.0745,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.4212,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.3381,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.6991,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.0778,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.5303,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01870,  -74.1872,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01998,  -75.2067,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01258,  -76.2658,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00611,  -75.2172,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03623,  -69.5023,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03396,  -70.7494,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02612,  -73.3741,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03389,  -68.8108,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03180,  -68.1798,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03623,  -69.5023,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03352,  -68.6717,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01740,  -74.6401,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02381,  -75.0790,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -72.3966,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01782,  -74.2774,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01651,  -70.5251,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.513,  -1.719,  0.000,  0.000,  6,  1.01877,  -70.5006,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02009,  -70.4858,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.513,  -1.719,  0.000,  0.000,  6,  1.01877,  -70.5006,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02009,  -70.4858,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.052,  -6.817,  0.000,  0.000,  6,  1.02542,  -70.4272,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.254,  -4.090,  0.000,  0.000,  6,  1.02212,  -70.4365,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02009,  -70.4858,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.02009,  -70.4858,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.958,  -3.201,  0.000,  0.000,  6,  1.02071,  -70.4794,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01723,  -74.0557,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01759,  -75.8463,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02775,  -70.7599,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02455,  -72.2318,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02811,  -69.6886,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02265,  -72.1875,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -74.2564,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -76.3834,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02030,  -74.8558,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01972,  -73.7374,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02370,  -75.9989,  'BOERNE 2',  230.00,  26
6286,  1,  0.003,  -113.575,  0.000,  0.000,  6,  1.02880,  -79.0878,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02566,  -71.9340,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01609,  -74.1187,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01978,  -74.7890,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02959,  -74.8289,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02231,  -74.2447,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03696,  -69.2595,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03238,  -71.0345,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -73.0004,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03513,  -68.6854,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03538,  -68.7690,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03240,  -67.9216,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02857,  -67.6662,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02996,  -69.1943,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02988,  -70.0752,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02857,  -67.6662,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -65.9729,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02670,  -67.0944,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -66.2452,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02276,  -65.9515,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -74.1411,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01463,  -74.3334,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01927,  -74.4660,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98688,  -79.0147,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02466,  -73.2766,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99814,  -71.2601,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02838,  -72.7614,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02327,  -74.6825,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -74.0461,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03366,  -72.6924,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03150,  -74.2639,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02795,  -74.6963,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02386,  -75.2116,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02085,  -75.5857,  'GEORGETO',  115.00,  23
6320,  1,  -0.040,  -144.103,  0.000,  0.000,  6,  1.03001,  -73.2634,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -72.3802,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -74.4076,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01518,  -74.3017,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -73.4596,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92862,  -84.5957,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00899,  -72.1427,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98788,  -72.7015,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98866,  -81.2224,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99660,  -77.5691,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02455,  -74.3919,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.001,  -130.939,  0.000,  0.000,  6,  1.03000,  -75.1797,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01770,  -74.5667,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03069,  -69.5390,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02912,  -71.4327,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02431,  -72.8633,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95244,  -84.3556,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -73.7369,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92196,  -82.9580,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01646,  -73.9883,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01998,  -76.1967,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01544,  -70.0053,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03456,  -71.6930,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03119,  -72.7804,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02910,  -73.8608,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -74.6119,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01468,  -77.3003,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.0774,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03626,  -71.7635,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02786,  -73.7698,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02351,  -73.8520,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02543,  -74.8012,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03017,  -72.9543,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02594,  -74.4053,  'ROUND RO',  115.00,  23
6356,  1,  -0.022,  -133.205,  0.000,  0.000,  6,  1.03001,  -74.4442,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96763,  -88.9329,  'DEVINE 0',  115.00,  26
6358,  1,  -0.001,  -100.667,  0.000,  0.000,  6,  1.03000,  -77.5232,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03556,  -72.7194,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02768,  -75.8677,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99328,  -65.6254,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03516,  -59.0594,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02863,  -61.6006,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02609,  -64.5229,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5064,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1766,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7300,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6622,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5034,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00734,  -69.8203,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02680,  -69.0977,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00105,  -66.9126,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01304,  -68.4006,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -67.2156,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -67.2156,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01911,  -65.5046,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01597,  -67.8430,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01626,  -61.7177,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01163,  -64.8146,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01270,  -67.0411,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01626,  -61.7177,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01626,  -61.7177,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01626,  -61.7177,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01626,  -61.7177,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01626,  -61.7177,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02187,  -65.0246,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01392,  -68.0244,  'SPRING 1',  115.00,  5
7028,  1,  -0.067,  -229.903,  0.000,  0.000,  7,  1.02000,  -67.3100,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00350,  -63.4708,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00289,  -69.1427,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00350,  -63.4708,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00350,  -63.4708,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00350,  -63.4708,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00350,  -63.4708,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02580,  -65.8422,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01878,  -67.4062,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03066,  -62.4172,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02196,  -63.3893,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01812,  -66.0970,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02861,  -62.1860,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02307,  -64.5264,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01404,  -60.8978,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -63.4923,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99591,  -65.4901,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.7413,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02257,  -60.3612,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02970,  -62.7613,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02295,  -64.0781,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01993,  -67.2295,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01076,  -69.3848,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01524,  -67.9040,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01477,  -66.5902,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02084,  -63.7786,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00714,  -67.9435,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01613,  -66.4550,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02254,  -65.5951,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01155,  -68.3646,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99857,  -57.3178,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00288,  -59.3067,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01049,  -61.6189,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99857,  -57.3178,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99857,  -57.3178,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99857,  -57.3178,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99857,  -57.3178,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99857,  -57.3178,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99857,  -57.3178,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00242,  -69.0810,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00296,  -59.8204,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00214,  -62.6363,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01361,  -65.8770,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97893,  -60.4268,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01930,  -64.7229,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02631,  -62.2720,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02422,  -63.7802,  'GALVESTO',  115.00,  2
7075,  1,  -0.010,  -256.995,  0.000,  0.000,  7,  1.03000,  -65.2659,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03772,  -58.2639,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -59.9833,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02681,  -63.1116,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8015,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3892,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3722,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7633,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02631,  -61.6456,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02036,  -63.8624,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -64.3580,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01206,  -66.7781,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01656,  -65.6870,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99549,  -67.9713,  'RICHMOND',  115.00,  3
7089,  1,  -0.224,  -271.459,  0.000,  0.000,  7,  1.03000,  -68.4758,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01186,  -69.1147,  'PINEHURS',  115.00,  5
7091,  1,  -0.010,  -193.975,  0.000,  0.000,  7,  1.03000,  -68.1126,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01153,  -67.3662,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00803,  -67.8011,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02203,  -68.4668,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96832,  -47.8039,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98233,  -50.8526,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98571,  -52.6755,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -38.9776,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01281,  -66.4767,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01619,  -66.9072,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00675,  -68.6198,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01307,  -66.6910,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03567,  -58.2848,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02865,  -61.2679,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02671,  -64.0684,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8201,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03567,  -58.2848,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03567,  -58.2848,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8644,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8293,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4059,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5838,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4643,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4639,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99886,  -67.5468,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -67.7419,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00672,  -68.4535,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01300,  -66.4064,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00649,  -68.4322,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00649,  -68.4322,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00649,  -68.4322,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97702,  -59.7754,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01120,  -67.3552,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03312,  -59.3049,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02254,  -62.8821,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01987,  -64.5921,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01773,  -67.6147,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01146,  -63.7562,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -58.1421,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02711,  -61.5160,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01890,  -64.1971,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -58.1421,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03105,  -57.0629,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03023,  -56.7855,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02981,  -56.6504,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02989,  -56.5938,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03113,  -56.7137,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -58.1421,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -58.1421,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -58.1421,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -58.1421,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01434,  -68.7174,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01406,  -66.0602,  'HOUSTON ',  115.00,  4
7145,  1,  -0.011,  -176.220,  0.000,  0.000,  7,  1.03000,  -68.9817,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.9817,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01583,  -66.9647,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00933,  -68.3904,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99151,  -64.1424,  'BLOOMING',  115.00,  6
7150,  1,  -0.009,  -5.586,  0.000,  0.000,  7,  1.03000,  -66.5822,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02606,  -68.1317,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01262,  -67.0902,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97335,  -55.7936,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01834,  -68.4381,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00840,  -67.2058,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02023,  -65.2305,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01583,  -67.2962,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00655,  -67.8375,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03332,  -62.5181,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02629,  -64.0101,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02060,  -66.1893,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.9748,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.6717,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.9045,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.9664,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.5281,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3139,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03332,  -62.5181,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03332,  -62.5181,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5244,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02494,  -62.4446,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02513,  -63.8897,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00523,  -68.4282,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01254,  -65.5442,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03288,  -63.2232,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02411,  -64.7869,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01015,  -67.9267,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -68.6255,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00877,  -66.4380,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01180,  -67.6371,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00774,  -68.5886,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00263,  -68.0139,  'PATTISON',  115.00,  3
7183,  1,  -0.060,  -252.926,  0.000,  0.000,  7,  1.03000,  -68.1311,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02750,  -61.0315,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02146,  -62.6131,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02610,  -59.5094,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02164,  -62.5360,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01697,  -65.8881,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02610,  -59.5094,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02610,  -59.5094,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02610,  -59.5094,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02610,  -59.5094,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02610,  -59.5094,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.1528,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.9370,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.6650,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.9678,  'HOUSTON ',  13.800,  3
7198,  1,  -0.020,  -122.264,  0.000,  0.000,  7,  1.03000,  -68.0301,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -62.6439,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02481,  -65.1812,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02269,  -67.4642,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00795,  -70.0389,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99862,  -62.9757,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03745,  -58.2107,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03293,  -60.2816,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03031,  -62.8254,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03745,  -58.2107,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0877,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4334,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.7200,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1392,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4675,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01721,  -64.9630,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01001,  -66.7587,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01118,  -68.5374,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00943,  -67.6329,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01292,  -67.7493,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01014,  -69.6838,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -64.9713,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00997,  -67.5477,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00975,  -67.3730,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01138,  -66.8292,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01446,  -67.5214,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00937,  -67.7425,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00830,  -68.6989,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -67.3052,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03342,  -61.4182,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02262,  -64.0514,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01899,  -65.6612,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01784,  -66.1978,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -64.9344,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02652,  -64.3783,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -69.8680,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01451,  -68.6121,  'PORTER 0',  115.00,  5
7235,  1,  -0.140,  -130.394,  0.000,  0.000,  7,  1.03000,  -69.5564,  'CYPRESS ',  115.00,  3
7236,  1,  -0.016,  -137.098,  0.000,  0.000,  7,  1.03000,  -68.7469,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99970,  -66.7349,  'FULSHEAR',  115.00,  1
7238,  1,  -0.002,  -57.250,  0.000,  0.000,  7,  1.03000,  -65.7586,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01390,  -65.2531,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01362,  -67.6558,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00863,  -68.0776,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01020,  -68.1496,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01548,  -67.0873,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00950,  -65.8868,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01280,  -68.9475,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00538,  -68.7912,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99880,  -63.3550,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00695,  -68.0928,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01026,  -67.6260,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01810,  -67.0524,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01243,  -69.6852,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02141,  -60.8124,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -62.9173,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02468,  -68.7758,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -66.3051,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01190,  -66.9416,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01128,  -65.8577,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01243,  -66.9921,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01724,  -66.8362,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01766,  -65.7849,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99769,  -54.6402,  'BAY CITY',  230.00,  1
7262,  1,  -0.000,  -72.453,  0.000,  0.000,  7,  1.01068,  -56.4435,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -58.4223,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03002,  -60.3428,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02063,  -63.8570,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03139,  -57.3345,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -58.4223,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -58.4223,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -58.4223,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03156,  -57.5766,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00825,  -68.7013,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -66.6597,  'HOUSTON ',  115.00,  3
7273,  1,  -0.004,  -117.519,  0.000,  0.000,  7,  1.03000,  -64.8152,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00800,  -67.2308,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00689,  -68.8694,  'VICTORIA',  115.00,  6
7276,  1,  -0.037,  -394.720,  0.000,  0.000,  7,  1.03000,  -68.1168,  'HOUSTON ',  115.00,  3
7277,  1,  -0.000,  -52.893,  0.000,  0.000,  7,  1.02170,  -66.3918,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02666,  -61.9649,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02341,  -63.8251,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02666,  -61.9649,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02666,  -61.9649,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03065,  -60.9037,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01795,  -64.0539,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03065,  -60.9037,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03065,  -60.9037,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03065,  -60.9037,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03065,  -60.9037,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03065,  -60.9037,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03065,  -60.9037,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00757,  -68.9918,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00179,  -68.8181,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01786,  -66.8898,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01756,  -64.4746,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -10.620,  0.000,  0.000,  7,  1.03000,  -63.5942,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -68.1805,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00556,  -68.5498,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00744,  -67.2607,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01047,  -68.1175,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99905,  -65.5238,  'EAGLE LA',  115.00,  1
7300,  1,  -0.005,  -105.221,  0.000,  0.000,  7,  1.03000,  -69.0937,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00966,  -66.0638,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00120,  -59.1451,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00801,  -63.7965,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99326,  -54.6839,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00423,  -59.0136,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00565,  -62.4328,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99326,  -54.6839,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99326,  -54.6839,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99326,  -54.6839,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99326,  -54.6839,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00487,  -53.9401,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02465,  -59.9551,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01111,  -62.4911,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99327,  -69.4989,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02044,  -68.2602,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -66.7558,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01456,  -64.9268,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -66.9219,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00975,  -68.0629,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03540,  -57.7591,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02929,  -59.2323,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02222,  -61.8075,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03268,  -56.9308,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03156,  -56.6396,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03152,  -56.6339,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03358,  -57.2116,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00832,  -59.8139,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00665,  -60.9551,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00832,  -59.8139,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01060,  -67.5448,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -60.1145,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02645,  -61.7251,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01714,  -65.2964,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -60.1145,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4465,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01572,  -66.3818,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99244,  -67.8637,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01142,  -66.8996,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00023,  -62.3817,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00004,  -68.7264,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01215,  -58.7987,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01850,  -63.1087,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00355,  -66.1646,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00582,  -68.5439,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01285,  -66.5215,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03566,  -58.4793,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02913,  -60.6117,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02415,  -62.9203,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6743,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5504,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9216,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1075,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1693,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7488,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7422,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8197,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03566,  -58.4793,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6461,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7012,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1766,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03566,  -58.4793,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00805,  -67.9279,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01442,  -64.7453,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99951,  -66.6563,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01417,  -67.5522,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03392,  -59.4469,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02739,  -62.0364,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02089,  -65.0013,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03392,  -59.4469,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03392,  -59.4469,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03392,  -59.4469,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03392,  -59.4469,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03392,  -59.4469,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03392,  -59.4469,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5440,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.6912,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1148,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.7719,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8998,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01692,  -62.7007,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01381,  -68.0212,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00955,  -67.1965,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01368,  -64.4643,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00831,  -67.6409,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01096,  -68.4101,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01076,  -67.5873,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00709,  -68.0881,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01554,  -68.2845,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.4078,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03169,  -65.9571,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02293,  -67.1553,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02219,  -64.8870,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00086,  -63.4107,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -67.1220,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01479,  -68.1798,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00885,  -67.5137,  'HOUSTON ',  115.00,  3
7397,  1,  -0.018,  -80.905,  0.000,  0.000,  7,  1.03000,  -67.3975,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01730,  -65.6776,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01424,  -66.7389,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03251,  -59.7512,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02763,  -61.4878,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02257,  -64.5015,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01643,  -65.4954,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00730,  -68.7523,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02407,  -64.1911,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00486,  -58.4503,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00286,  -59.6880,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98644,  -62.2100,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01959,  -63.6922,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01070,  -66.8927,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01222,  -68.8178,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01179,  -63.9038,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00442,  -63.9445,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01293,  -60.8581,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00638,  -62.9837,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00318,  -64.6723,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01697,  -67.4349,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01719,  -67.1412,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -64.7686,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02201,  -65.8661,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01315,  -68.8206,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3208,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02996,  -60.9823,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01949,  -63.9279,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00791,  -68.6728,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99226,  -61.2820,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00761,  -68.6435,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7987,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02620,  -59.5158,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01302,  -62.1542,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01482,  -68.0157,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01977,  -79.7617,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01834,  -78.6594,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02172,  -82.4103,  'ARP 0   ',  115.00,  8
8003,  1,  -0.008,  -36.436,  0.000,  0.000,  8,  1.02999,  -79.5062,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02906,  -76.5245,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.000,  -50.910,  0.000,  0.000,  8,  1.03000,  -77.3706,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -32.568,  0.000,  0.000,  8,  1.03000,  -80.1281,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02263,  -80.6675,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00980,  -82.6598,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01311,  -70.2542,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01134,  -77.8419,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01970,  -76.9330,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02632,  -69.4528,  'ANDERSON',  115.00,  7
8013,  1,  -0.000,  -45.206,  0.000,  0.000,  8,  1.03000,  -82.7871,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01159,  -81.9077,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01906,  -80.2441,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -34.850,  0.000,  0.000,  8,  1.03000,  -72.7369,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01864,  -80.8534,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02928,  -78.2760,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -74.821,  0.000,  0.000,  8,  1.03000,  -80.9928,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01408,  -82.0714,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02943,  -79.0280,  'GARRISON',  115.00,  8
8022,  1,  -0.000,  -9.199,  0.000,  0.000,  8,  1.03000,  -80.0349,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02641,  -78.3990,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02641,  -78.3990,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.000,  -34.903,  0.000,  0.000,  8,  1.03000,  -80.9869,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01433,  -83.2978,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02585,  -80.7214,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01482,  -83.1467,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01144,  -82.6634,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03927,  -65.1633,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03657,  -65.8378,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03123,  -68.6040,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.3538,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.5207,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.5899,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.5604,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01491,  -80.8244,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02132,  -77.7970,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01980,  -82.8453,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01297,  -80.7729,  'MURCHISO',  115.00,  8
8041,  1,  -0.000,  -32.632,  0.000,  0.000,  8,  1.03000,  -80.7647,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01327,  -80.8931,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02429,  -72.7700,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02592,  -73.9711,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02480,  -75.9355,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02179,  -72.3841,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02221,  -72.4402,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -72.0380,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02267,  -72.5124,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02099,  -72.2502,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02279,  -72.5333,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02499,  -81.6264,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01136,  -81.8345,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01129,  -80.8337,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02859,  -79.2661,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02800,  -82.0405,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02968,  -72.9010,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02873,  -73.9260,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02614,  -75.4603,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02285,  -71.9496,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02144,  -71.7500,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03092,  -76.6985,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01941,  -81.5691,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02396,  -75.8994,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01583,  -80.0224,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02128,  -77.2850,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01538,  -72.2021,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02216,  -73.1205,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02078,  -74.9229,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -69.9188,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -70.5335,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01131,  -79.0702,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01708,  -82.3133,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03374,  -68.8628,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03497,  -71.3955,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03444,  -74.4049,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.1644,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.0720,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.4674,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.2564,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01618,  -82.4618,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03559,  -70.3453,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02302,  -72.3421,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97769,  -79.1860,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98154,  -79.0791,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99179,  -78.7929,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.0751,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -69.5017,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02720,  -81.7012,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02135,  -82.1311,  'ELKHART ',  115.00,  7
8091,  1,  -0.002,  -14.330,  0.000,  0.000,  8,  1.03000,  -77.8693,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01487,  -81.4310,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02663,  -75.7951,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01590,  -70.0873,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00742,  -72.2410,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01806,  -81.0255,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03405,  -74.4624,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03122,  -76.8444,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03405,  -74.4624,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02556,  -81.7240,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01804,  -80.6402,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95273,  -80.7428,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01440,  -76.4860,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01998,  -70.6542,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02883,  -74.1932,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02115,  -76.3249,  'MOUNT PL',  115.00,  8
8107,  1,  -0.001,  -4.414,  0.000,  0.000,  8,  1.03000,  -76.7362,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01764,  -82.3646,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01028,  -80.5129,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -18.402,  0.000,  0.000,  8,  1.03000,  -79.4392,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02162,  -79.8160,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03739,  -74.0452,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03567,  -74.9176,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03282,  -76.4665,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03739,  -74.0452,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.3203,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -73.4217,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01344,  -82.4665,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03184,  -75.9525,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -53.209,  0.000,  0.000,  8,  1.03000,  -73.3309,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02528,  -79.5687,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02587,  -73.3632,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01298,  -80.2089,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02537,  -78.1957,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.804,  0.000,  0.000,  8,  1.02963,  -81.5034,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03366,  -72.6229,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03360,  -73.2388,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03416,  -74.4945,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -72.1005,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -71.3235,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -71.9578,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01117,  -79.6007,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03045,  -77.4825,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02835,  -79.4055,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02746,  -81.4448,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02417,  -81.4325,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01941,  -79.4601,  'POLLOK 0',  115.00,  8
8138,  1,  -0.000,  -36.776,  0.000,  0.000,  8,  1.03000,  -82.2778,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01376,  -70.5716,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00914,  -72.4014,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02266,  -75.2449,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01956,  -77.1413,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02846,  -71.1985,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02086,  -76.9666,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02523,  -79.7774,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01200,  -83.6954,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -75.3024,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02187,  -77.2020,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01612,  -79.8416,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02140,  -80.2689,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.000,  -28.558,  0.000,  0.000,  8,  1.03000,  -82.3124,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02788,  -72.2329,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01536,  -82.0088,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02044,  -82.3678,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03144,  -70.8797,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01217,  -72.0725,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97319,  -78.4687,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03536,  -66.7053,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.003,  -56.793,  0.000,  0.000,  8,  1.03000,  -69.2381,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02758,  -71.3190,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.138,  5.384,  0.000,  0.000,  1,  1.00996,  -69.6554,  'ODESSA 2',  11.500,  9
11002,  1,  13.548,  3.820,  0.000,  0.000,  1,  1.02464,  -76.3102,  'PRESIDIO',  11.500,  9
11007,  1,  5.734,  1.622,  0.000,  0.000,  1,  1.02794,  -73.8723,  'VAN HORN',  11.500,  9
11012,  1,  1.947,  0.551,  0.000,  0.000,  1,  1.02737,  -81.7645,  'SANDERSO',  11.500,  9
11013,  1,  23.690,  6.652,  0.000,  0.000,  1,  1.00629,  -65.4741,  'MONAHANS',  11.500,  9
11014,  1,  1.862,  0.527,  0.000,  0.000,  1,  1.00591,  -68.0481,  'GRANDFAL',  11.500,  9
11015,  1,  6.603,  1.867,  0.000,  0.000,  1,  1.03028,  -75.7097,  'MARFA 0S',  11.500,  9
11016,  1,  2.713,  0.768,  0.000,  0.000,  1,  1.02392,  -80.6541,  'GARDEN C',  11.500,  9
11017,  1,  18.122,  5.099,  0.000,  0.000,  1,  0.99504,  -71.5090,  'ODESSA 4',  11.500,  9
11018,  1,  0.066,  0.019,  0.000,  0.000,  1,  0.99507,  -72.0996,  'NOTREES ',  11.500,  9
11019,  1,  45.513,  12.684,  0.000,  0.000,  1,  1.02736,  -70.2841,  'MIDLAND ',  11.500,  9
11024,  1,  60.244,  16.677,  0.000,  0.000,  1,  0.99656,  -72.5396,  'ODESSA 6',  11.500,  9
11027,  1,  43.844,  12.227,  0.000,  0.000,  1,  1.02736,  -76.5964,  'MIDLAND ',  11.500,  9
11028,  1,  8.327,  2.352,  0.000,  0.000,  1,  1.02789,  -72.1645,  'COAHOMA ',  11.500,  9
11029,  1,  86.639,  23.756,  0.000,  0.000,  1,  1.00885,  -78.2574,  'MIDLAND ',  11.500,  9
11030,  1,  11.952,  3.372,  0.000,  0.000,  1,  1.02437,  -75.6925,  'ALPINE 0',  11.500,  9
11031,  1,  4.570,  1.293,  0.000,  0.000,  1,  1.01706,  -70.0571,  'FORT DAV',  11.500,  9
11036,  1,  9.014,  2.545,  0.000,  0.000,  1,  1.01119,  -76.4654,  'CRANE 0S',  11.500,  9
11037,  1,  95.965,  26.192,  0.000,  0.000,  1,  0.99565,  -71.1681,  'ODESSA 5',  11.500,  9
11040,  1,  30.651,  8.585,  0.000,  0.000,  1,  1.01000,  -71.9953,  'ANDREWS ',  11.500,  9
11044,  1,  11.420,  3.222,  0.000,  0.000,  1,  1.02079,  -80.5265,  'BIG LAKE',  11.500,  9
11045,  1,  63.792,  17.646,  0.000,  0.000,  1,  1.01064,  -71.9878,  'MIDLAND ',  11.500,  9
11046,  1,  10.093,  2.850,  0.000,  0.000,  1,  1.02738,  -80.9454,  'OZONA 0S',  11.500,  9
11054,  1,  10.234,  2.888,  0.000,  0.000,  1,  1.01759,  -77.7032,  'STANTON ',  11.500,  9
11055,  1,  4.161,  1.177,  0.000,  0.000,  1,  1.01796,  -73.6873,  'ODONNELL',  11.500,  9
11058,  1,  9.855,  2.783,  0.000,  0.000,  1,  1.02528,  -77.2454,  'IRAAN 3 ',  11.500,  9
11064,  1,  81.049,  22.266,  0.000,  0.000,  1,  1.00586,  -70.9299,  'ODESSA 3',  11.500,  9
11067,  1,  71.260,  19.647,  0.000,  0.000,  1,  1.00153,  -79.3604,  'BIG SPRI',  11.500,  9
11068,  1,  43.490,  12.119,  0.000,  0.000,  1,  0.99988,  -81.4459,  'MIDLAND ',  11.500,  9
11071,  1,  87.199,  23.913,  0.000,  0.000,  1,  1.01488,  -68.5216,  'ODESSA 1',  11.500,  9
11083,  1,  35.124,  9.824,  0.000,  0.000,  1,  1.01767,  -73.9908,  'FORT STO',  11.500,  9
11085,  1,  14.117,  3.979,  0.000,  0.000,  1,  1.00693,  -66.2394,  'KERMIT 0',  11.500,  9
11086,  1,  36.535,  10.212,  0.000,  0.000,  1,  1.01540,  -67.9242,  'PECOS 0S',  11.500,  9
11087,  1,  0.899,  0.255,  0.000,  0.000,  1,  1.02845,  -78.8491,  'SHEFFIEL',  11.500,  9
11089,  1,  21.916,  6.158,  0.000,  0.000,  1,  1.00702,  -76.0139,  'LAMESA 0',  11.500,  9
11091,  1,  8.314,  2.349,  0.000,  0.000,  1,  1.04019,  -72.4704,  'RALLS 2 ',  16.100,  9
12001,  1,  38.537,  10.764,  0.000,  0.000,  2,  1.01374,  -75.0992,  'PARIS 3 ',  16.100,  11
12007,  1,  6.157,  1.741,  0.000,  0.000,  2,  1.01833,  -74.4257,  'HONEY GR',  16.100,  11
12008,  1,  6.758,  1.910,  0.000,  0.000,  2,  1.03033,  -69.7757,  'MEMPHIS ',  16.100,  10
12009,  1,  36.214,  10.127,  0.000,  0.000,  2,  1.02734,  -75.3269,  'IOWA PAR',  16.100,  11
12010,  1,  50.056,  13.928,  0.000,  0.000,  2,  1.02735,  -77.8812,  'VERNON 2',  16.100,  10
12014,  1,  22.229,  6.249,  0.000,  0.000,  2,  1.03035,  -71.4656,  'CHILDRES',  16.100,  10
12015,  1,  3.832,  1.085,  0.000,  0.000,  2,  1.02012,  -79.3794,  'FORESTBU',  16.100,  11
12016,  1,  47.031,  13.098,  0.000,  0.000,  2,  1.02097,  -78.8045,  'SHERMAN ',  16.100,  11
12020,  1,  22.819,  6.411,  0.000,  0.000,  2,  1.01653,  -73.6142,  'WICHITA ',  16.100,  11
12022,  1,  5.626,  1.591,  0.000,  0.000,  2,  1.02083,  -73.9976,  'PARIS 2 ',  16.100,  11
12025,  1,  33.192,  9.289,  0.000,  0.000,  2,  1.01333,  -73.4838,  'WICHITA ',  16.100,  11
12026,  1,  17.585,  4.951,  0.000,  0.000,  2,  1.04050,  -65.7947,  'WHEELER ',  16.100,  10
12027,  1,  2.554,  0.723,  0.000,  0.000,  2,  1.01325,  -75.5043,  'DEPORT 0',  16.100,  11
12028,  1,  10.994,  3.102,  0.000,  0.000,  2,  1.01749,  -74.9031,  'WICHITA ',  16.100,  11
12029,  1,  2.681,  0.759,  0.000,  0.000,  2,  1.03600,  -71.8967,  'SILVERTO',  16.100,  10
12030,  1,  28.507,  7.990,  0.000,  0.000,  2,  1.00481,  -77.2165,  'BONHAM 0',  16.100,  11
12031,  1,  2.729,  0.773,  0.000,  0.000,  2,  1.04123,  -75.1888,  'MATADOR ',  16.100,  10
12032,  1,  2.036,  0.576,  0.000,  0.000,  2,  1.02002,  -74.0331,  'ARTHUR C',  16.100,  11
12033,  1,  7.143,  2.019,  0.000,  0.000,  2,  0.99674,  -78.9912,  'LEONARD ',  16.100,  11
12034,  1,  3.865,  1.094,  0.000,  0.000,  2,  1.02339,  -78.5226,  'GORDONVI',  16.100,  11
12035,  1,  3.880,  1.098,  0.000,  0.000,  2,  1.03661,  -76.8599,  'KNOX CIT',  16.100,  10
12036,  1,  35.541,  9.939,  0.000,  0.000,  2,  1.01698,  -73.7273,  'WICHITA ',  16.100,  11
12037,  1,  1.544,  0.437,  0.000,  0.000,  2,  1.02591,  -79.2746,  'LINDSAY ',  16.100,  11
12038,  1,  1.719,  0.487,  0.000,  0.000,  2,  1.02161,  -75.8355,  'ECTOR 0S',  16.100,  11
12039,  1,  1.922,  0.544,  0.000,  0.000,  2,  1.01040,  -78.7503,  'SUNSET 0',  16.100,  11
12040,  1,  12.012,  3.389,  0.000,  0.000,  2,  1.01952,  -74.5293,  'CLARKSVI',  16.100,  11
12043,  1,  3.159,  0.894,  0.000,  0.000,  2,  1.02229,  -78.6586,  'SADLER 0',  16.100,  11
12044,  1,  19.655,  5.530,  0.000,  0.000,  2,  1.02505,  -77.9190,  'WHITESBO',  16.100,  11
12045,  1,  15.073,  4.247,  0.000,  0.000,  2,  1.01638,  -73.9129,  'SHEPPARD',  16.100,  11
12046,  1,  16.385,  4.615,  0.000,  0.000,  2,  1.02477,  -78.3368,  'POTTSBOR',  16.100,  11
12047,  1,  10.928,  3.085,  0.000,  0.000,  2,  1.02535,  -75.7533,  'BELLS 0S',  16.100,  11
12048,  1,  4.001,  1.132,  0.000,  0.000,  2,  1.04057,  -74.6901,  'CROSBYTO',  16.100,  10
12049,  1,  5.251,  1.485,  0.000,  0.000,  2,  1.02482,  -76.2198,  'ELECTRA ',  16.100,  10
12050,  1,  2.912,  0.824,  0.000,  0.000,  2,  0.99690,  -78.2949,  'PATTONVI',  16.100,  11
12051,  1,  15.737,  4.433,  0.000,  0.000,  2,  1.01551,  -77.1845,  'HENRIETT',  16.100,  11
12052,  1,  24.346,  6.838,  0.000,  0.000,  2,  1.03042,  -68.0482,  'PANHANDL',  16.100,  10
12053,  1,  12.952,  3.652,  0.000,  0.000,  2,  1.01309,  -76.5972,  'BOWIE 0S',  16.100,  11
12055,  1,  19.760,  5.558,  0.000,  0.000,  2,  1.01718,  -73.1224,  'WICHITA ',  16.100,  11
12060,  1,  2.641,  0.747,  0.000,  0.000,  2,  0.99933,  -77.2859,  'ROXTON 0',  16.100,  11
12063,  1,  46.391,  12.925,  0.000,  0.000,  2,  1.02735,  -77.9717,  'DENISON ',  16.100,  11
12064,  1,  7.387,  2.088,  0.000,  0.000,  2,  1.00994,  -75.5921,  'SUMNER 0',  16.100,  11
12065,  1,  63.607,  17.610,  0.000,  0.000,  2,  1.02737,  -79.3422,  'GAINESVI',  16.100,  11
12066,  1,  4.185,  1.184,  0.000,  0.000,  2,  1.03623,  -76.1171,  'ASPERMON',  16.100,  10
12067,  1,  44.022,  12.269,  0.000,  0.000,  2,  1.01036,  -73.7442,  'WICHITA ',  16.100,  11
12068,  1,  5.329,  1.507,  0.000,  0.000,  2,  1.00973,  -73.4943,  'WINDTHOR',  16.100,  11
12069,  1,  14.099,  3.975,  0.000,  0.000,  2,  1.02732,  -78.1254,  'HOWE 0SE',  16.100,  11
12072,  1,  5.726,  1.619,  0.000,  0.000,  2,  1.02722,  -77.0275,  'COLLINSV',  16.100,  11
12079,  1,  3.947,  1.117,  0.000,  0.000,  2,  1.03416,  -76.6942,  'PADUCAH ',  16.100,  10
12080,  1,  9.578,  2.704,  0.000,  0.000,  2,  1.01681,  -78.0888,  'NOCONA 0',  16.100,  11
12081,  1,  2.901,  0.821,  0.000,  0.000,  2,  1.01479,  -76.9853,  'DODD CIT',  16.100,  11
12082,  1,  21.782,  6.122,  0.000,  0.000,  2,  1.01863,  -74.2039,  'WICHITA ',  16.100,  11
12086,  1,  0.854,  0.242,  0.000,  0.000,  2,  1.01328,  -78.5092,  'MONTAGUE',  16.100,  11
12087,  1,  6.227,  1.760,  0.000,  0.000,  2,  1.03846,  -75.4505,  'SPUR 0SE',  16.100,  10
12090,  1,  1.775,  0.503,  0.000,  0.000,  2,  1.01153,  -76.1260,  'ANNONA 0',  16.100,  11
12091,  1,  5.898,  1.668,  0.000,  0.000,  2,  1.03367,  -77.5582,  'SEYMOUR ',  16.100,  10
12092,  1,  13.216,  3.727,  0.000,  0.000,  2,  1.02555,  -76.8955,  'DENISON ',  16.100,  11
12106,  1,  6.074,  1.717,  0.000,  0.000,  2,  0.99983,  -78.7180,  'WHITEWRI',  16.100,  11
12107,  1,  30.983,  8.680,  0.000,  0.000,  2,  1.02594,  -75.6534,  'SHERMAN ',  16.100,  11
12108,  1,  1.391,  0.394,  0.000,  0.000,  2,  1.03086,  -76.3475,  'ROCHESTE',  16.100,  10
12109,  1,  8.880,  2.508,  0.000,  0.000,  2,  1.02284,  -75.2408,  'BURKBURN',  16.100,  11
12110,  1,  2.494,  0.706,  0.000,  0.000,  2,  1.02731,  -79.1509,  'MUENSTER',  16.100,  11
12111,  1,  8.228,  2.324,  0.000,  0.000,  2,  1.02851,  -75.0232,  'ARCHER C',  16.100,  11
12112,  1,  3.619,  1.024,  0.000,  0.000,  2,  1.01679,  -75.6274,  'PETROLIA',  16.100,  11
12114,  1,  41.304,  11.528,  0.000,  0.000,  2,  1.02497,  -72.9746,  'PARIS 1 ',  16.100,  11
12121,  1,  1.580,  0.447,  0.000,  0.000,  2,  1.01726,  -75.1058,  'BAGWELL ',  16.100,  11
12122,  1,  4.241,  1.200,  0.000,  0.000,  2,  1.01318,  -75.3292,  'TELEPHON',  16.100,  11
12124,  1,  13.836,  3.900,  0.000,  0.000,  2,  0.99324,  -79.7327,  'VAN ALST',  16.100,  11
12125,  1,  2.439,  0.690,  0.000,  0.000,  2,  1.02004,  -77.0638,  'TIOGA 0S',  16.100,  11
12126,  1,  11.062,  3.122,  0.000,  0.000,  2,  1.02272,  -79.2137,  'VALLEY V',  16.100,  11
12129,  1,  4.473,  1.265,  0.000,  0.000,  2,  1.00335,  -78.5469,  'TRENTON ',  16.100,  11
12132,  1,  4.713,  1.333,  0.000,  0.000,  2,  1.02731,  -77.4092,  'HASKELL ',  11.500,  10
12133,  1,  1.593,  0.451,  0.000,  0.000,  2,  1.02358,  -78.8490,  'SAINT JO',  16.100,  11
13002,  1,  66.487,  18.368,  0.000,  0.000,  3,  1.00536,  -78.4852,  'KERRVILL',  11.500,  28
13005,  1,  4.214,  1.192,  0.000,  0.000,  3,  0.97571,  -90.2956,  'LEAKEY 0',  11.500,  28
13006,  1,  6.093,  1.723,  0.000,  0.000,  3,  1.02226,  -77.5757,  'HAMLIN 0',  11.500,  27
13007,  1,  7.849,  2.218,  0.000,  0.000,  3,  1.02541,  -78.2046,  'MERKEL 3',  11.500,  27
13008,  1,  15.785,  4.446,  0.000,  0.000,  3,  1.02144,  -82.2793,  'COLEMAN ',  11.500,  27
13009,  1,  8.156,  2.304,  0.000,  0.000,  3,  1.02712,  -83.0793,  'SONORA 0',  11.500,  28
13010,  1,  2.384,  0.675,  0.000,  0.000,  3,  0.99245,  -90.4878,  'CAMP WOO',  11.500,  28
13011,  1,  17.580,  4.948,  0.000,  0.000,  3,  1.00537,  -82.3438,  'LLANO 0S',  11.500,  28
13012,  1,  0.315,  0.089,  0.000,  0.000,  3,  0.99601,  -83.0469,  'WILLOW C',  11.500,  28
13013,  1,  31.955,  8.950,  0.000,  0.000,  3,  1.02734,  -80.1635,  'ABILENE ',  11.500,  27
13014,  1,  14.611,  4.118,  0.000,  0.000,  3,  1.02312,  -75.9540,  'KINGSLAN',  11.500,  28
13015,  1,  3.978,  1.126,  0.000,  0.000,  3,  1.01361,  -75.6375,  'ROSCOE 6',  11.500,  27
13021,  1,  1.253,  0.355,  0.000,  0.000,  3,  1.02673,  -77.4406,  'LUEDERS ',  11.500,  27
13022,  1,  11.063,  3.122,  0.000,  0.000,  3,  1.01645,  -75.3393,  'COLORADO',  11.500,  27
13023,  1,  3.232,  0.915,  0.000,  0.000,  3,  1.02731,  -77.2732,  'STAMFORD',  11.500,  27
13024,  1,  8.279,  2.338,  0.000,  0.000,  3,  1.02608,  -82.2465,  'ELDORADO',  11.500,  28
13025,  1,  8.571,  2.421,  0.000,  0.000,  3,  1.01836,  -79.8337,  'SAN SABA',  11.500,  28
13029,  1,  3.278,  0.928,  0.000,  0.000,  3,  1.03009,  -76.9258,  'LOMETA 0',  11.500,  28
13030,  1,  56.671,  15.730,  0.000,  0.000,  3,  1.02738,  -85.7292,  'SAN ANGE',  11.500,  27
13031,  1,  10.693,  3.018,  0.000,  0.000,  3,  1.01890,  -78.5690,  'TUSCOLA ',  11.500,  27
13032,  1,  30.720,  8.606,  0.000,  0.000,  3,  1.01690,  -79.4010,  'ABILENE ',  11.500,  27
13035,  1,  2.659,  0.753,  0.000,  0.000,  3,  1.01785,  -81.4076,  'CHEROKEE',  11.500,  28
13036,  1,  2.998,  0.849,  0.000,  0.000,  3,  1.01990,  -81.8912,  'RICHLAND',  11.500,  28
13040,  1,  11.468,  3.236,  0.000,  0.000,  3,  1.01561,  -83.4655,  'BALLINGE',  11.500,  27
13042,  1,  6.493,  1.835,  0.000,  0.000,  3,  1.02493,  -75.3567,  'SILVER 1',  11.500,  27
13049,  1,  8.048,  2.274,  0.000,  0.000,  3,  1.02498,  -77.5360,  'ANSON 0S',  11.500,  27
13051,  1,  130.842,  35.298,  0.000,  0.000,  3,  1.01849,  -84.9338,  'DEL RIO ',  11.500,  28
13052,  1,  4.487,  1.269,  0.000,  0.000,  3,  0.99289,  -85.7771,  'HUNT 0SE',  11.500,  28
13066,  1,  15.540,  4.378,  0.000,  0.000,  3,  1.01745,  -83.3934,  'BRADY 0S',  11.500,  28
13069,  1,  2.844,  0.805,  0.000,  0.000,  3,  1.01846,  -80.1268,  'OVALO 0S',  11.500,  27
13072,  1,  4.963,  1.404,  0.000,  0.000,  3,  1.02345,  -84.9829,  'MILES 0S',  11.500,  27
13075,  1,  6.234,  1.762,  0.000,  0.000,  3,  1.02190,  -85.3912,  'MASON 0S',  11.500,  28
13076,  1,  5.371,  1.518,  0.000,  0.000,  3,  0.99174,  -92.1453,  'BRACKETT',  11.500,  28
13077,  1,  42.699,  11.908,  0.000,  0.000,  3,  1.01689,  -79.9679,  'ABILENE ',  11.500,  27
13093,  1,  3.436,  0.972,  0.000,  0.000,  3,  0.99253,  -88.8578,  'ROCKSPRI',  11.500,  28
13099,  1,  8.267,  2.335,  0.000,  0.000,  3,  1.01575,  -79.7116,  'DYESS AF',  11.500,  27
13100,  1,  4.223,  1.195,  0.000,  0.000,  3,  1.01323,  -79.5439,  'HAWLEY 0',  11.500,  27
13101,  1,  5.769,  1.631,  0.000,  0.000,  3,  1.01739,  -76.3958,  'BUCHANAN',  11.500,  28
13102,  1,  51.143,  14.217,  0.000,  0.000,  3,  1.01460,  -79.1220,  'ABILENE ',  11.500,  27
13103,  1,  28.360,  7.951,  0.000,  0.000,  3,  1.01209,  -77.8274,  'SWEETWAT',  11.500,  27
13107,  1,  10.069,  2.842,  0.000,  0.000,  3,  0.99620,  -81.8214,  'INGRAM 0',  11.500,  28
13108,  1,  14.205,  4.004,  0.000,  0.000,  3,  1.01869,  -77.2924,  'KEMPNER ',  11.500,  28
13114,  1,  79.399,  21.843,  0.000,  0.000,  3,  1.01890,  -83.6883,  'SAN ANGE',  11.500,  27
13115,  1,  7.485,  2.115,  0.000,  0.000,  3,  1.02418,  -75.7609,  'ROTAN 0S',  11.500,  27
13123,  1,  33.743,  9.434,  0.000,  0.000,  3,  0.98063,  -93.8633,  'UVALDE 0',  11.500,  28
13124,  1,  41.016,  11.450,  0.000,  0.000,  3,  1.02736,  -80.1593,  'FREDERIC',  11.500,  28
13125,  1,  45.171,  12.584,  0.000,  0.000,  3,  1.01002,  -79.5724,  'ABILENE ',  11.500,  27
13126,  1,  6.146,  1.737,  0.000,  0.000,  3,  0.97977,  -93.1838,  'SABINAL ',  11.500,  28
13128,  1,  2.154,  0.610,  0.000,  0.000,  3,  1.01645,  -75.1964,  'LORAINE ',  11.500,  27
13130,  1,  70.948,  19.580,  0.000,  0.000,  3,  1.01692,  -78.2950,  'SAN ANGE',  11.500,  27
13132,  1,  6.025,  1.703,  0.000,  0.000,  3,  1.02144,  -85.0135,  'EDEN 0SE',  11.500,  28
13136,  1,  14.790,  4.168,  0.000,  0.000,  3,  1.01695,  -75.1424,  'SNYDER 2',  11.500,  27
13138,  1,  8.718,  2.463,  0.000,  0.000,  3,  1.02568,  -85.1220,  'MENARD 0',  11.500,  28
13139,  1,  10.395,  2.934,  0.000,  0.000,  3,  1.01262,  -81.5226,  'WINTERS ',  11.500,  27
13140,  1,  0.130,  0.037,  0.000,  0.000,  3,  1.01916,  -80.1421,  'GOLDSBOR',  11.500,  27
13142,  1,  5.935,  1.678,  0.000,  0.000,  3,  1.02733,  -84.7984,  'GOODFELL',  11.500,  27
13143,  1,  5.074,  1.435,  0.000,  0.000,  3,  1.02732,  -83.6425,  'SANTA AN',  11.500,  28
13144,  1,  4.018,  1.137,  0.000,  0.000,  3,  1.02352,  -84.4628,  'ROWENA 0',  11.500,  28
13145,  1,  2.309,  0.654,  0.000,  0.000,  3,  1.02120,  -77.3796,  'TRENT 2 ',  11.500,  27
13146,  1,  9.144,  2.582,  0.000,  0.000,  3,  1.02735,  -84.4631,  'JUNCTION',  11.500,  28
13147,  1,  23.613,  6.634,  0.000,  0.000,  3,  1.02733,  -77.6529,  'LAMPASAS',  11.500,  28
14002,  1,  0.565,  0.160,  0.000,  0.000,  4,  1.00747,  -91.9263,  'LAUGHLIN',  11.500,  20
14003,  1,  71.501,  19.732,  0.000,  0.000,  4,  1.02162,  -108.5738,  'EDINBURG',  11.500,  19
14005,  1,  90.242,  24.739,  0.000,  0.000,  4,  1.02742,  -92.0118,  'LAREDO 7',  11.500,  20
14006,  1,  1.934,  0.547,  0.000,  0.000,  4,  1.02669,  -89.1860,  'BRUNI 2 ',  11.500,  20
14007,  1,  96.978,  26.506,  0.000,  0.000,  4,  1.02039,  -108.6422,  'MCALLEN ',  11.500,  19
14008,  1,  23.941,  6.723,  0.000,  0.000,  4,  1.01061,  -75.7162,  'POTEET 0',  11.500,  20
14011,  1,  8.242,  2.328,  0.000,  0.000,  4,  1.02095,  -92.8466,  'HEBBRONV',  11.500,  19
14012,  1,  8.577,  2.423,  0.000,  0.000,  4,  1.02731,  -107.4374,  'PROGRESO',  11.500,  19
14013,  1,  42.310,  11.804,  0.000,  0.000,  4,  1.02301,  -108.3051,  'EDINBURG',  11.500,  19
14015,  1,  101.714,  27.766,  0.000,  0.000,  4,  1.02746,  -88.9456,  'EAGLE PA',  11.500,  20
14016,  1,  2.869,  0.812,  0.000,  0.000,  4,  1.01846,  -75.6425,  'CHARLOTT',  11.500,  20
14017,  1,  40.543,  11.318,  0.000,  0.000,  4,  1.02122,  -91.0907,  'CORPUS C',  11.500,  21
14018,  1,  4.474,  1.265,  0.000,  0.000,  4,  1.00254,  -85.0016,  'WOODSBOR',  11.500,  21
14019,  1,  68.395,  18.887,  0.000,  0.000,  4,  1.01106,  -107.9857,  'MERCEDES',  11.500,  19
14020,  1,  60.883,  16.855,  0.000,  0.000,  4,  1.00373,  -92.0282,  'CORPUS C',  11.500,  21
14021,  1,  16.975,  4.779,  0.000,  0.000,  4,  1.01535,  -108.3833,  'EDCOUCH ',  11.500,  19
14022,  1,  2.933,  0.830,  0.000,  0.000,  4,  1.01806,  -90.3499,  'ENCINAL ',  11.500,  20
14023,  1,  1.849,  0.524,  0.000,  0.000,  4,  1.01675,  -75.4066,  'MOORE 0S',  11.500,  20
14027,  1,  50.599,  14.074,  0.000,  0.000,  4,  1.02382,  -108.5222,  'MCALLEN ',  11.500,  19
14031,  1,  1.615,  0.458,  0.000,  0.000,  4,  1.02202,  -93.1341,  'SAN YGNA',  11.500,  20
14032,  1,  53.636,  14.891,  0.000,  0.000,  4,  1.00369,  -96.5606,  'KINGSVIL',  11.500,  21
14033,  1,  65.556,  18.127,  0.000,  0.000,  4,  1.01581,  -92.1580,  'LAREDO 6',  11.500,  20
14034,  1,  20.402,  5.738,  0.000,  0.000,  4,  1.01922,  -107.8839,  'HIDALGO ',  11.500,  19
14035,  1,  50.134,  13.935,  0.000,  0.000,  4,  0.99941,  -90.9803,  'CORPUS C',  11.500,  21
14036,  1,  20.944,  5.887,  0.000,  0.000,  4,  1.00845,  -84.3601,  'CRYSTAL ',  11.500,  20
14037,  1,  17.735,  4.992,  0.000,  0.000,  4,  1.01586,  -86.7865,  'SINTON 0',  11.500,  21
14038,  1,  54.885,  15.226,  0.000,  0.000,  4,  0.99713,  -81.4434,  'BEEVILLE',  11.500,  21
14040,  1,  99.546,  27.196,  0.000,  0.000,  4,  1.02740,  -103.2232,  'MISSION ',  11.500,  19
14042,  1,  103.338,  28.185,  0.000,  0.000,  4,  1.02418,  -107.0592,  'SAN JUAN',  11.500,  19
14043,  1,  1.948,  0.551,  0.000,  0.000,  4,  1.01307,  -97.1730,  'FALCON H',  11.500,  19
14048,  1,  8.124,  2.295,  0.000,  0.000,  4,  1.01517,  -104.2435,  'LA JOYA ',  11.500,  19
14051,  1,  50.524,  14.044,  0.000,  0.000,  4,  1.00604,  -95.6585,  'BISHOP 0',  11.500,  21
14053,  1,  0.053,  0.015,  0.000,  0.000,  4,  1.02216,  -97.2370,  'ARMSTRON',  11.500,  19
14054,  1,  3.313,  0.938,  0.000,  0.000,  4,  1.00565,  -84.3497,  'SKIDMORE',  11.500,  21
14055,  1,  9.601,  2.710,  0.000,  0.000,  4,  1.00529,  -90.1091,  'CORPUS C',  11.500,  21
14064,  1,  4.686,  1.325,  0.000,  0.000,  4,  1.00298,  -90.5499,  'CORPUS C',  11.500,  21
14066,  1,  106.228,  28.949,  0.000,  0.000,  4,  1.02741,  -108.8634,  'WESLACO ',  11.500,  19
14067,  1,  95.280,  26.041,  0.000,  0.000,  4,  1.01051,  -106.9626,  'HARLINGE',  11.500,  19
14068,  1,  14.744,  4.156,  0.000,  0.000,  4,  1.02483,  -109.4551,  'ELSA 0SE',  11.500,  19
14069,  1,  1.923,  0.544,  0.000,  0.000,  4,  1.00582,  -90.3847,  'CORPUS C',  11.500,  21
14071,  1,  178.823,  48.850,  0.000,  0.000,  4,  1.00615,  -98.2595,  'BROWNSVI',  11.500,  19
14072,  1,  24.408,  6.853,  0.000,  0.000,  4,  1.00932,  -90.0454,  'CORPUS C',  11.500,  21
14078,  1,  37.158,  10.381,  0.000,  0.000,  4,  1.00431,  -90.2841,  'CORPUS C',  11.500,  21
14079,  1,  144.135,  38.697,  0.000,  0.000,  4,  1.02135,  -105.4543,  'MISSION ',  11.500,  19
14086,  1,  13.534,  3.816,  0.000,  0.000,  4,  1.02732,  -104.4867,  'RIO HOND',  11.500,  19
14087,  1,  1.111,  0.315,  0.000,  0.000,  4,  1.02731,  -91.4439,  'CORPUS C',  11.500,  21
14088,  1,  143.399,  38.536,  0.000,  0.000,  4,  1.02745,  -108.2216,  'PHARR 0S',  11.500,  19
14089,  1,  5.587,  1.580,  0.000,  0.000,  4,  1.01628,  -107.4321,  'SANTA RO',  11.500,  19
14099,  1,  9.140,  2.581,  0.000,  0.000,  4,  1.00299,  -90.6761,  'ODEM 0SE',  11.500,  21
14100,  1,  29.421,  8.245,  0.000,  0.000,  4,  1.00799,  -89.9374,  'CORPUS C',  11.500,  21
14101,  1,  77.540,  21.342,  0.000,  0.000,  4,  1.01429,  -92.2114,  'LAREDO 3',  11.500,  20
14102,  1,  16.376,  4.612,  0.000,  0.000,  4,  1.01380,  -100.7619,  'OLMITO 0',  11.500,  19
14103,  1,  114.118,  31.007,  0.000,  0.000,  4,  1.02742,  -109.7409,  'EDINBURG',  11.500,  19
14106,  1,  25.442,  7.140,  0.000,  0.000,  4,  1.00770,  -100.4973,  'PORT ISA',  11.500,  19
14107,  1,  74.795,  20.619,  0.000,  0.000,  4,  1.02402,  -108.1395,  'DONNA 0S',  11.500,  19
14108,  1,  14.730,  4.151,  0.000,  0.000,  4,  1.00998,  -88.2933,  'INGLESID',  11.500,  21
14109,  1,  67.543,  18.650,  0.000,  0.000,  4,  1.00259,  -91.6185,  'CORPUS C',  11.500,  21
14110,  1,  52.675,  14.635,  0.000,  0.000,  4,  1.01413,  -105.3399,  'LOS FRES',  11.500,  19
14111,  1,  92.447,  25.292,  0.000,  0.000,  4,  1.00960,  -108.5231,  'HARLINGE',  11.500,  19
14112,  1,  2.864,  0.811,  0.000,  0.000,  4,  1.02474,  -97.4551,  'RIVIERA ',  11.500,  21
14117,  1,  10.211,  2.882,  0.000,  0.000,  4,  1.02011,  -75.7654,  'JOURDANT',  11.500,  20
14118,  1,  10.775,  3.040,  0.000,  0.000,  4,  1.00313,  -95.5665,  'GEORGE W',  11.500,  21
14119,  1,  41.483,  11.573,  0.000,  0.000,  4,  1.01108,  -98.3337,  'ROMA 0SE',  11.500,  19
14120,  1,  27.027,  7.580,  0.000,  0.000,  4,  1.00609,  -90.1121,  'CORPUS C',  11.500,  21
14121,  1,  2.732,  0.774,  0.000,  0.000,  4,  1.02731,  -108.0062,  'SANTA MA',  11.500,  19
14122,  1,  108.313,  29.495,  0.000,  0.000,  4,  1.02741,  -108.1304,  'MCALLEN ',  11.500,  19
14123,  1,  61.211,  16.947,  0.000,  0.000,  4,  1.00758,  -91.8500,  'CORPUS C',  11.500,  21
14124,  1,  13.373,  3.771,  0.000,  0.000,  4,  1.02199,  -102.7292,  'FALFURRI',  11.500,  19
14125,  1,  3.294,  0.932,  0.000,  0.000,  4,  0.99615,  -77.2608,  'PETTUS 0',  11.500,  21
14126,  1,  113.284,  30.746,  0.000,  0.000,  4,  1.01039,  -98.9229,  'BROWNSVI',  11.500,  19
14127,  1,  63.920,  17.695,  0.000,  0.000,  4,  1.02737,  -97.6568,  'ALICE 0S',  11.500,  21
14128,  1,  108.125,  29.446,  0.000,  0.000,  4,  1.02741,  -107.5124,  'RIO GRAN',  11.500,  19
14129,  1,  10.406,  2.937,  0.000,  0.000,  4,  1.02954,  -96.0415,  'PREMONT ',  11.500,  20
14130,  1,  4.974,  1.407,  0.000,  0.000,  4,  1.02732,  -96.7818,  'FREER 0S',  11.500,  20
14132,  1,  17.136,  4.825,  0.000,  0.000,  4,  1.02198,  -81.1811,  'PEARSALL',  11.500,  20
14139,  1,  7.345,  2.075,  0.000,  0.000,  4,  1.00307,  -94.4237,  'SANDIA 0',  11.500,  21
14143,  1,  11.679,  3.295,  0.000,  0.000,  4,  1.01209,  -83.4254,  'DILLEY 0',  11.500,  20
14144,  1,  10.396,  2.934,  0.000,  0.000,  4,  1.00826,  -95.5667,  'ORANGE G',  11.500,  21
14145,  1,  28.967,  8.118,  0.000,  0.000,  4,  1.00679,  -89.5128,  'PORTLAND',  11.500,  21
14147,  1,  126.604,  34.239,  0.000,  0.000,  4,  1.02744,  -91.0546,  'LAREDO 4',  11.500,  20
14148,  1,  9.303,  2.627,  0.000,  0.000,  4,  1.00844,  -96.6451,  'THREE RI',  11.500,  20
14149,  1,  38.046,  10.621,  0.000,  0.000,  4,  0.99046,  -82.8704,  'ROCKPORT',  11.500,  21
14150,  1,  8.134,  2.298,  0.000,  0.000,  4,  1.00584,  -90.6622,  'CORPUS C',  11.500,  21
14154,  1,  22.656,  6.366,  0.000,  0.000,  4,  1.01378,  -105.2838,  'PENITAS ',  11.500,  19
14155,  1,  9.223,  2.604,  0.000,  0.000,  4,  1.01618,  -103.7587,  'SULLIVAN',  11.500,  19
14156,  1,  93.230,  25.498,  0.000,  0.000,  4,  1.00869,  -91.4905,  'CORPUS C',  11.500,  21
14157,  1,  65.557,  18.132,  0.000,  0.000,  4,  1.02256,  -107.0248,  'MISSION ',  11.500,  19
14159,  1,  31.717,  8.881,  0.000,  0.000,  4,  1.01151,  -89.1121,  'CORPUS C',  11.500,  21
14164,  1,  1.102,  0.312,  0.000,  0.000,  4,  1.01528,  -103.0347,  'GRULLA 0',  11.500,  19
14167,  1,  3.238,  0.916,  0.000,  0.000,  4,  1.01817,  -108.7717,  'HARGILL ',  11.500,  19
14168,  1,  5.207,  1.472,  0.000,  0.000,  4,  1.01068,  -89.3261,  'CORPUS C',  11.500,  21
14169,  1,  25.225,  7.079,  0.000,  0.000,  4,  1.00177,  -92.3644,  'MATHIS 0',  11.500,  21
14170,  1,  26.408,  7.408,  0.000,  0.000,  4,  1.00443,  -89.5429,  'ARANSAS ',  11.500,  21
14171,  1,  134.895,  36.352,  0.000,  0.000,  4,  1.02348,  -103.5331,  'SAN BENI',  11.500,  19
14172,  1,  22.830,  6.415,  0.000,  0.000,  4,  1.01702,  -76.8420,  'PLEASANT',  11.500,  20
14173,  1,  6.773,  1.914,  0.000,  0.000,  4,  0.98610,  -75.4685,  'REFUGIO ',  11.500,  21
14174,  1,  13.208,  3.725,  0.000,  0.000,  4,  1.02733,  -74.6301,  'LYTLE 0S',  11.500,  20
14175,  1,  1.994,  0.564,  0.000,  0.000,  4,  1.02732,  -93.2280,  'LAREDO 2',  11.500,  20
14178,  1,  12.654,  3.569,  0.000,  0.000,  4,  1.02129,  -79.2398,  'GOLIAD 0',  11.500,  21
14179,  1,  12.599,  3.553,  0.000,  0.000,  4,  1.01960,  -97.1113,  'SAN DIEG',  11.500,  20
14180,  1,  9.625,  2.717,  0.000,  0.000,  4,  1.00387,  -90.2992,  'PORT ARA',  11.500,  21
14182,  1,  17.575,  4.946,  0.000,  0.000,  4,  0.99722,  -83.3310,  'TAFT 1 1',  11.500,  21
14185,  1,  29.066,  8.149,  0.000,  0.000,  4,  1.02203,  -96.4976,  'ZAPATA 0',  11.500,  19
14186,  1,  32.364,  9.062,  0.000,  0.000,  4,  1.02296,  -109.2329,  'SANTA RO',  11.500,  19
14187,  1,  9.446,  2.667,  0.000,  0.000,  4,  1.01013,  -88.6231,  'COTULLA ',  11.500,  20
14188,  1,  2.223,  0.630,  0.000,  0.000,  4,  1.02185,  -90.3770,  'QUEMADO ',  11.500,  20
14189,  1,  16.600,  4.674,  0.000,  0.000,  4,  1.00563,  -85.8460,  'CARRIZO ',  11.500,  20
14190,  1,  117.670,  31.899,  0.000,  0.000,  4,  1.01636,  -92.0656,  'LAREDO 5',  11.500,  20
14191,  1,  42.645,  11.893,  0.000,  0.000,  4,  1.01403,  -100.8002,  'RAYMONDV',  11.500,  19
14193,  1,  152.244,  40.712,  0.000,  0.000,  4,  1.01393,  -96.5148,  'BROWNSVI',  11.500,  19
15003,  1,  1.087,  0.308,  0.000,  0.000,  5,  1.02254,  -77.3934,  'GARLAND ',  16.100,  16
15004,  1,  58.812,  16.255,  0.000,  0.000,  5,  0.95645,  -82.8433,  'KERENS 0',  16.100,  14
15005,  1,  6.777,  1.915,  0.000,  0.000,  5,  1.00029,  -80.7927,  'LIPAN 0S',  16.100,  18
15006,  1,  4.255,  1.204,  0.000,  0.000,  5,  1.02701,  -77.0751,  'DALLAS 2',  16.100,  16
15007,  1,  66.154,  18.295,  0.000,  0.000,  5,  1.02445,  -76.6830,  'DENTON 4',  16.100,  17
15008,  1,  35.215,  9.847,  0.000,  0.000,  5,  1.01208,  -79.8504,  'ALBANY 2',  16.100,  15
15009,  1,  2.060,  0.583,  0.000,  0.000,  5,  1.02514,  -77.9157,  'DALLAS 2',  16.100,  16
15010,  1,  32.251,  9.032,  0.000,  0.000,  5,  1.02637,  -77.2436,  'PLANO 2 ',  16.100,  16
15011,  1,  93.554,  25.455,  0.000,  0.000,  5,  0.94374,  -82.0593,  'THORNTON',  16.100,  13
15012,  1,  5.900,  1.668,  0.000,  0.000,  5,  1.02182,  -77.1002,  'DENTON 5',  16.100,  17
15013,  1,  52.083,  14.473,  0.000,  0.000,  5,  1.01334,  -82.1419,  'EARLY 0S',  16.100,  15
15014,  1,  10.559,  2.980,  0.000,  0.000,  5,  1.01369,  -79.4056,  'DECATUR ',  16.100,  17
15016,  1,  17.087,  4.812,  0.000,  0.000,  5,  1.02737,  -76.2266,  'KELLER 2',  16.100,  17
15017,  1,  140.197,  37.647,  0.000,  0.000,  5,  1.00960,  -78.9102,  'PONDER 0',  16.100,  17
15022,  1,  9.589,  2.708,  0.000,  0.000,  5,  1.02598,  -76.3889,  'ALEDO 1 ',  16.100,  17
15024,  1,  124.945,  33.641,  0.000,  0.000,  5,  0.97559,  -80.5412,  'GATESVIL',  16.100,  13
15025,  1,  30.147,  8.448,  0.000,  0.000,  5,  1.02142,  -75.5654,  'CLEBURNE',  16.100,  18
15026,  1,  44.853,  12.501,  0.000,  0.000,  5,  1.02142,  -77.5317,  'FORT WOR',  16.100,  17
15027,  1,  43.135,  12.029,  0.000,  0.000,  5,  1.01920,  -78.5247,  'FORT WOR',  16.100,  17
15028,  1,  45.327,  12.634,  0.000,  0.000,  5,  1.02515,  -77.0849,  'FORT WOR',  16.100,  17
15029,  1,  5.477,  1.548,  0.000,  0.000,  5,  1.00257,  -76.4868,  'TROY 0SE',  16.100,  13
15030,  1,  9.234,  2.608,  0.000,  0.000,  5,  1.01705,  -79.0989,  'SPRINGTO',  16.100,  12
15031,  1,  71.161,  19.639,  0.000,  0.000,  5,  1.01928,  -77.5448,  'PRINCETO',  16.100,  16
15032,  1,  31.473,  8.815,  0.000,  0.000,  5,  1.02049,  -77.2746,  'DALLAS 2',  16.100,  16
15034,  1,  40.024,  11.176,  0.000,  0.000,  5,  1.02270,  -75.4410,  'DALLAS 1',  16.100,  16
15043,  1,  44.865,  12.501,  0.000,  0.000,  5,  1.01346,  -78.4579,  'ROYSE CI',  16.100,  16
15044,  1,  55.199,  15.323,  0.000,  0.000,  5,  1.01780,  -77.4753,  'BOYD 0SE',  16.100,  17
15046,  1,  14.846,  4.184,  0.000,  0.000,  5,  1.03429,  -74.0272,  'STEPHENV',  16.100,  18
15048,  1,  58.427,  16.204,  0.000,  0.000,  5,  1.02320,  -75.4279,  'MANSFIEL',  16.100,  17
15050,  1,  142.845,  38.357,  0.000,  0.000,  5,  1.01815,  -77.3656,  'GREENVIL',  16.100,  16
15053,  1,  36.212,  10.126,  0.000,  0.000,  5,  1.02552,  -76.7351,  'PLANO 4 ',  16.100,  16
15054,  1,  79.068,  21.616,  0.000,  0.000,  5,  0.92382,  -84.8327,  'GROESBEC',  16.100,  14
15056,  1,  11.788,  3.326,  0.000,  0.000,  5,  1.02961,  -73.0464,  'GRAHAM 1',  16.100,  12
15062,  1,  30.881,  8.650,  0.000,  0.000,  5,  1.01112,  -83.7170,  'MABANK 2',  11.500,  14
15064,  1,  23.017,  6.468,  0.000,  0.000,  5,  1.02689,  -76.0578,  'ARLINGTO',  16.100,  17
15070,  1,  41.192,  11.496,  0.000,  0.000,  5,  1.01989,  -77.6758,  'DALLAS 4',  16.100,  17
15071,  1,  44.034,  12.273,  0.000,  0.000,  5,  1.01310,  -75.4688,  'WACO 3 0',  16.100,  13
15072,  1,  34.528,  9.661,  0.000,  0.000,  5,  1.02712,  -76.8251,  'DALLAS 1',  16.100,  16
15073,  1,  50.554,  14.057,  0.000,  0.000,  5,  1.01799,  -77.4542,  'BANGS 0S',  16.100,  15
15074,  1,  7.925,  2.239,  0.000,  0.000,  5,  1.01679,  -78.2867,  'PROSPER ',  16.100,  16
15075,  1,  16.766,  4.720,  0.000,  0.000,  5,  0.99579,  -78.7918,  'EVANT 0S',  16.100,  18
15077,  1,  2.040,  0.577,  0.000,  0.000,  5,  1.02730,  -80.6234,  'TERRELL ',  11.500,  16
15078,  1,  3.800,  1.075,  0.000,  0.000,  5,  1.02517,  -76.4814,  'AUBREY 0',  16.100,  17
15079,  1,  49.900,  13.881,  0.000,  0.000,  5,  1.01998,  -76.4949,  'WACO 4 0',  16.100,  13
15080,  1,  23.943,  6.721,  0.000,  0.000,  5,  0.99455,  -78.6909,  'LORENA 0',  16.100,  13
15081,  1,  17.873,  5.031,  0.000,  0.000,  5,  1.01746,  -75.4501,  'FORT HOO',  16.100,  13
15082,  1,  47.449,  13.213,  0.000,  0.000,  5,  1.02462,  -77.6122,  'ARLINGTO',  16.100,  17
15084,  1,  75.908,  20.920,  0.000,  0.000,  5,  1.02668,  -76.2514,  'MCKINNEY',  16.100,  16
15085,  1,  106.596,  29.015,  0.000,  0.000,  5,  1.01387,  -77.9802,  'DALLAS 3',  16.100,  17
15086,  1,  28.727,  8.055,  0.000,  0.000,  5,  1.02222,  -77.4432,  'ARLINGTO',  16.100,  17
15087,  1,  45.770,  12.733,  0.000,  0.000,  5,  0.98882,  -79.4543,  'MILFORD ',  16.100,  14
15090,  1,  2.089,  0.591,  0.000,  0.000,  5,  1.02731,  -77.7168,  'DALLAS 1',  16.100,  16
15091,  1,  73.083,  20.087,  0.000,  0.000,  5,  0.96448,  -81.8202,  'FROST 0S',  16.100,  14
15092,  1,  2.131,  0.603,  0.000,  0.000,  5,  1.02056,  -77.2848,  'GRANDVIE',  16.100,  14
15093,  1,  7.682,  2.171,  0.000,  0.000,  5,  1.02731,  -78.7988,  'HASLET 0',  16.100,  17
15094,  1,  42.835,  11.949,  0.000,  0.000,  5,  1.01771,  -75.1038,  'BARDWELL',  16.100,  14
15095,  1,  1.600,  0.453,  0.000,  0.000,  5,  1.02406,  -77.2892,  'LAKE DAL',  16.100,  17
15096,  1,  19.329,  5.438,  0.000,  0.000,  5,  1.02580,  -76.9480,  'PLANO 1 ',  16.100,  16
15097,  1,  40.766,  11.380,  0.000,  0.000,  5,  1.02509,  -76.8088,  'EULESS 2',  16.100,  17
15098,  1,  64.336,  17.807,  0.000,  0.000,  5,  1.02737,  -78.3832,  'FORT WOR',  16.100,  17
15099,  1,  112.481,  30.581,  0.000,  0.000,  5,  1.02741,  -78.4340,  'FLOWER M',  16.100,  17
15100,  1,  51.383,  14.287,  0.000,  0.000,  5,  1.02126,  -77.1597,  'DALLAS 1',  16.100,  16
15101,  1,  11.662,  3.290,  0.000,  0.000,  5,  1.00744,  -81.9729,  'COMANCHE',  16.100,  15
15103,  1,  8.213,  2.320,  0.000,  0.000,  5,  1.02764,  -76.4682,  'RICHARDS',  16.100,  16
15104,  1,  147.330,  39.504,  0.000,  0.000,  5,  1.02072,  -77.1789,  'FORT WOR',  16.100,  17
15105,  1,  64.867,  17.947,  0.000,  0.000,  5,  1.02226,  -77.7023,  'IRVING 1',  16.100,  17
15108,  1,  88.353,  24.238,  0.000,  0.000,  5,  1.02739,  -76.9097,  'DALLAS 4',  16.100,  17
15109,  1,  22.864,  6.423,  0.000,  0.000,  5,  1.01051,  -77.9077,  'LANCASTE',  16.100,  16
15110,  1,  31.870,  8.920,  0.000,  0.000,  5,  0.99626,  -79.5375,  'PALO PIN',  16.100,  12
15111,  1,  2.225,  0.630,  0.000,  0.000,  5,  1.02612,  -77.4549,  'ADDISON ',  16.100,  16
15112,  1,  22.141,  6.221,  0.000,  0.000,  5,  0.99998,  -79.2863,  'HICO 0SE',  16.100,  18
15113,  1,  9.286,  2.622,  0.000,  0.000,  5,  1.01953,  -78.7253,  'KRUM 0SE',  16.100,  17
15114,  1,  16.535,  4.656,  0.000,  0.000,  5,  1.00576,  -79.2249,  'KAUFMAN ',  16.100,  16
15115,  1,  48.333,  13.452,  0.000,  0.000,  5,  1.02157,  -78.8318,  'CADDO MI',  16.100,  16
15116,  1,  14.423,  4.065,  0.000,  0.000,  5,  1.02651,  -77.0218,  'PLANO 7 ',  16.100,  16
15117,  1,  83.475,  22.931,  0.000,  0.000,  5,  1.01939,  -78.0240,  'FORT WOR',  16.100,  17
15118,  1,  80.811,  22.185,  0.000,  0.000,  5,  0.98945,  -82.6420,  'BAIRD 0S',  16.100,  15
15119,  1,  4.928,  1.394,  0.000,  0.000,  5,  1.02447,  -74.2718,  'PERRIN 0',  16.100,  12
15121,  1,  2.355,  0.667,  0.000,  0.000,  5,  1.03064,  -76.0293,  'BROWNWOO',  16.100,  15
15122,  1,  41.855,  11.679,  0.000,  0.000,  5,  1.02390,  -77.6913,  'DALLAS 6',  16.100,  16
15124,  1,  33.639,  9.399,  0.000,  0.000,  5,  0.95933,  -79.1729,  'MARLIN 1',  11.500,  13
15125,  1,  22.424,  6.302,  0.000,  0.000,  5,  1.02551,  -76.5254,  'ARLINGTO',  16.100,  17
15126,  1,  40.148,  11.210,  0.000,  0.000,  5,  1.02310,  -77.7168,  'DALLAS 8',  16.100,  16
15127,  1,  89.121,  24.392,  0.000,  0.000,  5,  0.98911,  -81.0300,  'JONESBOR',  16.100,  18
15128,  1,  3.002,  0.850,  0.000,  0.000,  5,  1.02043,  -77.6778,  'DALLAS 3',  16.100,  16
15129,  1,  63.252,  17.507,  0.000,  0.000,  5,  1.01445,  -79.3936,  'GOLDTHWA',  16.100,  18
15130,  1,  8.385,  2.369,  0.000,  0.000,  5,  1.02651,  -76.6463,  'PLANO 5 ',  16.100,  16
15132,  1,  37.145,  10.383,  0.000,  0.000,  5,  1.02334,  -73.8251,  'BELTON 1',  16.100,  13
15133,  1,  55.754,  15.459,  0.000,  0.000,  5,  0.99366,  -81.0163,  'TOLAR 0S',  16.100,  18
15134,  1,  7.924,  2.239,  0.000,  0.000,  5,  1.01441,  -80.3268,  'BRECKENR',  16.100,  15
15135,  1,  18.761,  5.279,  0.000,  0.000,  5,  1.02004,  -80.4591,  'EASTLAND',  16.100,  15
15136,  1,  18.887,  5.312,  0.000,  0.000,  5,  0.99245,  -78.4409,  'COOPER 0',  16.100,  16
15138,  1,  6.386,  1.805,  0.000,  0.000,  5,  1.02021,  -75.5745,  'WACO 1 1',  16.100,  13
15139,  1,  60.334,  16.724,  0.000,  0.000,  5,  1.02736,  -77.8361,  'DALLAS 4',  16.100,  16
15140,  1,  37.169,  10.376,  0.000,  0.000,  5,  0.97318,  -80.9037,  'GATESVIL',  16.100,  13
15141,  1,  5.359,  1.515,  0.000,  0.000,  5,  1.01039,  -78.4773,  'ANNA 0SE',  16.100,  16
15142,  1,  29.114,  8.156,  0.000,  0.000,  5,  0.99337,  -78.2595,  'MOODY 0S',  16.100,  13
15143,  1,  9.503,  2.683,  0.000,  0.000,  5,  1.02613,  -76.4159,  'FORT WOR',  16.100,  17
15144,  1,  38.999,  10.887,  0.000,  0.000,  5,  0.99989,  -77.3237,  'WACO 6 0',  16.100,  13
15145,  1,  47.551,  13.241,  0.000,  0.000,  5,  1.02489,  -77.0044,  'GRAND PR',  16.100,  17
15146,  1,  79.696,  21.925,  0.000,  0.000,  5,  1.02079,  -77.3281,  'ROWLETT ',  16.100,  16
15147,  1,  39.050,  10.907,  0.000,  0.000,  5,  1.02135,  -77.7081,  'PLANO 6 ',  16.100,  16
15148,  1,  61.713,  17.094,  0.000,  0.000,  5,  1.02224,  -77.7536,  'IRVING 5',  16.100,  17
15149,  1,  62.734,  17.369,  0.000,  0.000,  5,  1.02107,  -77.8292,  'DALLAS 7',  16.100,  16
15150,  1,  68.813,  19.001,  0.000,  0.000,  5,  1.01896,  -75.3069,  'BRYSON 2',  16.100,  12
15151,  1,  1.320,  0.374,  0.000,  0.000,  5,  0.99842,  -79.9778,  'MORGAN 0',  16.100,  18
15152,  1,  3.631,  1.028,  0.000,  0.000,  5,  1.02055,  -77.4855,  'SACHSE 0',  16.100,  16
15153,  1,  31.525,  8.830,  0.000,  0.000,  5,  1.02068,  -76.0654,  'PARADISE',  16.100,  12
15154,  1,  8.721,  2.463,  0.000,  0.000,  5,  0.99289,  -79.7113,  'RIO VIST',  16.100,  18
15155,  1,  8.034,  2.270,  0.000,  0.000,  5,  1.01650,  -80.4819,  'STRAWN 0',  16.100,  12
15156,  1,  2.353,  0.666,  0.000,  0.000,  5,  1.00773,  -82.3185,  'MAY-00SE',  16.100,  15
15157,  1,  3.549,  1.004,  0.000,  0.000,  5,  1.01327,  -77.8119,  'DESOTO 0',  16.100,  17
15158,  1,  112.650,  30.618,  0.000,  0.000,  5,  1.02435,  -77.1635,  'MESQUITE',  16.100,  16
15159,  1,  64.973,  17.918,  0.000,  0.000,  5,  0.95933,  -79.9715,  'ROSEBUD ',  16.100,  13
15160,  1,  6.186,  1.749,  0.000,  0.000,  5,  1.02738,  -76.2100,  'DENTON 2',  16.100,  17
15161,  1,  27.284,  7.655,  0.000,  0.000,  5,  1.02733,  -77.5909,  'DALLAS 4',  16.100,  16
15162,  1,  119.806,  32.096,  0.000,  0.000,  5,  0.91374,  -86.0954,  'AXTELL 0',  16.100,  14
15163,  1,  3.340,  0.945,  0.000,  0.000,  5,  1.01781,  -74.8980,  'NOLANVIL',  16.100,  13
15165,  1,  9.759,  2.755,  0.000,  0.000,  5,  1.02854,  -76.0434,  'DENTON 1',  16.100,  17
15168,  1,  31.350,  8.782,  0.000,  0.000,  5,  1.02386,  -77.9445,  'DALLAS 3',  16.100,  16
15171,  1,  58.888,  16.292,  0.000,  0.000,  5,  0.95582,  -82.7011,  'MERTENS ',  16.100,  14
15172,  1,  0.666,  0.189,  0.000,  0.000,  5,  1.02731,  -78.8560,  'WEATHERF',  16.100,  12
15173,  1,  40.602,  11.336,  0.000,  0.000,  5,  1.02571,  -76.7756,  'PLANO 3 ',  16.100,  16
15174,  1,  59.893,  16.547,  0.000,  0.000,  5,  0.95114,  -83.0402,  'MALONE 0',  16.100,  14
15175,  1,  2.112,  0.598,  0.000,  0.000,  5,  1.02705,  -76.5267,  'DENTON 3',  16.100,  17
15176,  1,  64.911,  17.943,  0.000,  0.000,  5,  1.00318,  -78.0034,  'GRAFORD ',  16.100,  12
15177,  1,  3.029,  0.857,  0.000,  0.000,  5,  1.02084,  -77.2982,  'ARLINGTO',  16.100,  17
15178,  1,  56.013,  15.546,  0.000,  0.000,  5,  1.01859,  -77.6772,  'ROCKWALL',  16.100,  16
15180,  1,  47.487,  13.224,  0.000,  0.000,  5,  1.02366,  -73.7595,  'CORSICAN',  16.100,  14
15181,  1,  54.637,  15.173,  0.000,  0.000,  5,  1.02128,  -77.5507,  'GARLAND ',  16.100,  16
15182,  1,  78.360,  21.509,  0.000,  0.000,  5,  0.97345,  -80.8530,  'GATESVIL',  16.100,  13
15183,  1,  2.337,  0.662,  0.000,  0.000,  5,  1.02661,  -77.5930,  'CARROLLT',  16.100,  16
15184,  1,  104.612,  28.496,  0.000,  0.000,  5,  1.01364,  -79.1555,  'FORT WOR',  16.100,  17
15185,  1,  71.025,  19.600,  0.000,  0.000,  5,  1.01779,  -78.5775,  'RHOME 0S',  16.100,  17
15186,  1,  13.672,  3.854,  0.000,  0.000,  5,  1.01687,  -77.0868,  'VENUS 0S',  16.100,  17
15187,  1,  16.306,  4.593,  0.000,  0.000,  5,  1.02726,  -74.2767,  'OLNEY 2 ',  16.100,  12
15188,  1,  8.197,  2.316,  0.000,  0.000,  5,  1.02297,  -77.4426,  'CARROLLT',  16.100,  16
15189,  1,  36.998,  10.342,  0.000,  0.000,  5,  1.02285,  -77.5733,  'DALLAS 2',  16.100,  16
15190,  1,  44.688,  12.447,  0.000,  0.000,  5,  1.00836,  -81.1301,  'GORDON 0',  16.100,  12
15191,  1,  2.412,  0.683,  0.000,  0.000,  5,  1.00215,  -80.1530,  'MERIDIAN',  16.100,  18
15193,  1,  4.070,  1.152,  0.000,  0.000,  5,  1.02905,  -72.9059,  'KILLEEN ',  16.100,  13
15194,  1,  86.276,  23.676,  0.000,  0.000,  5,  1.01983,  -77.3805,  'DUNCANVI',  16.100,  17
15195,  1,  37.248,  10.412,  0.000,  0.000,  5,  1.02476,  -77.7344,  'ARGYLE 0',  16.100,  17
15199,  1,  35.807,  10.013,  0.000,  0.000,  5,  1.02197,  -77.9251,  'FORT WOR',  16.100,  17
15200,  1,  15.860,  4.466,  0.000,  0.000,  5,  0.99403,  -80.5154,  'MINERAL ',  16.100,  12
15201,  1,  45.515,  12.642,  0.000,  0.000,  5,  0.94297,  -81.5372,  'COOLIDGE',  16.100,  14
15202,  1,  3.742,  1.059,  0.000,  0.000,  5,  1.00448,  -77.3650,  'RICE 0SE',  16.100,  14
15203,  1,  4.017,  1.136,  0.000,  0.000,  5,  1.02488,  -77.4134,  'DALLAS 3',  16.100,  16
15209,  1,  68.345,  18.844,  0.000,  0.000,  5,  0.98906,  -79.0818,  'WALNUT S',  16.100,  18
15210,  1,  2.718,  0.769,  0.000,  0.000,  5,  1.02503,  -77.0466,  'BEDFORD ',  16.100,  17
15211,  1,  26.438,  7.403,  0.000,  0.000,  5,  0.91968,  -85.3350,  'HUBBARD ',  16.100,  14
15212,  1,  5.632,  1.592,  0.000,  0.000,  5,  1.00581,  -78.0962,  'FERRIS 0',  16.100,  14
15213,  1,  28.117,  7.885,  0.000,  0.000,  5,  1.02199,  -77.2737,  'GARLAND ',  16.100,  16
15214,  1,  64.526,  17.852,  0.000,  0.000,  5,  1.01895,  -77.5987,  'DALLAS 3',  16.100,  16
15215,  1,  68.908,  19.029,  0.000,  0.000,  5,  1.01598,  -77.7534,  'PILOT PO',  16.100,  16
15216,  1,  9.806,  2.768,  0.000,  0.000,  5,  1.02188,  -77.9031,  'FORT WOR',  16.100,  17
15217,  1,  44.575,  12.427,  0.000,  0.000,  5,  1.02735,  -77.5210,  'NORTH RI',  16.100,  17
15218,  1,  69.419,  19.163,  0.000,  0.000,  5,  1.01240,  -79.0356,  'JUSTIN 0',  16.100,  17
15219,  1,  19.285,  5.426,  0.000,  0.000,  5,  1.01605,  -78.1322,  'SCURRY 0',  16.100,  14
15220,  1,  4.739,  1.340,  0.000,  0.000,  5,  1.02092,  -79.0134,  'SANGER 0',  16.100,  17
15221,  1,  30.959,  8.673,  0.000,  0.000,  5,  1.01933,  -75.3785,  'KILLEEN ',  16.100,  13
15222,  1,  74.682,  20.550,  0.000,  0.000,  5,  0.99067,  -80.1121,  'MABANK 1',  16.100,  14
15223,  1,  30.688,  8.576,  0.000,  0.000,  5,  0.92199,  -85.2860,  'MEXIA 0S',  16.100,  14
15224,  1,  19.527,  5.494,  0.000,  0.000,  5,  1.02580,  -77.3422,  'CARROLLT',  16.100,  16
15225,  1,  94.000,  25.721,  0.000,  0.000,  5,  1.02073,  -79.0807,  'NEVADA 0',  16.100,  16
15226,  1,  3.278,  0.927,  0.000,  0.000,  5,  1.01349,  -80.9786,  'ZEPHYR 0',  16.100,  15
15227,  1,  1.986,  0.562,  0.000,  0.000,  5,  1.01470,  -79.0967,  'TERRELL ',  16.100,  16
15228,  1,  26.365,  7.398,  0.000,  0.000,  5,  1.02068,  -76.4924,  'DALLAS 1',  16.100,  16
15229,  1,  56.890,  15.785,  0.000,  0.000,  5,  1.02075,  -77.3038,  'DALLAS 1',  16.100,  16
15230,  1,  29.102,  8.159,  0.000,  0.000,  5,  1.02441,  -77.6490,  'DALLAS 2',  16.100,  16
15231,  1,  55.347,  15.349,  0.000,  0.000,  5,  0.99532,  -80.9783,  'HAMILTON',  16.100,  18
15232,  1,  10.588,  2.988,  0.000,  0.000,  5,  1.02523,  -77.8280,  'ARLINGTO',  16.100,  17
15233,  1,  34.914,  9.767,  0.000,  0.000,  5,  1.02531,  -77.3813,  'EULESS 1',  16.100,  17
15234,  1,  81.585,  22.430,  0.000,  0.000,  5,  1.02129,  -77.0224,  'FRISCO 1',  16.100,  16
15235,  1,  113.821,  30.878,  0.000,  0.000,  5,  1.00840,  -76.0294,  'SALADO 0',  16.100,  13
15244,  1,  16.534,  4.656,  0.000,  0.000,  5,  1.02066,  -78.0533,  'FORT WOR',  16.100,  17
15245,  1,  46.016,  12.821,  0.000,  0.000,  5,  1.02381,  -78.0983,  'GRAPEVIN',  16.100,  17
15246,  1,  113.101,  30.664,  0.000,  0.000,  5,  0.99798,  -77.6646,  'GLEN ROS',  16.100,  18
15247,  1,  12.608,  3.555,  0.000,  0.000,  5,  0.99006,  -79.4904,  'KOPPERL ',  16.100,  18
15248,  1,  2.341,  0.663,  0.000,  0.000,  5,  1.02540,  -77.0421,  'BEDFORD ',  16.100,  17
15249,  1,  69.088,  19.084,  0.000,  0.000,  5,  1.02166,  -77.3613,  'FORT WOR',  16.100,  17
15250,  1,  97.743,  26.712,  0.000,  0.000,  5,  1.02252,  -76.5847,  'DALLAS 5',  16.100,  16
15251,  1,  74.779,  20.616,  0.000,  0.000,  5,  1.02548,  -77.3898,  'GRAND PR',  16.100,  17
15252,  1,  81.134,  22.313,  0.000,  0.000,  5,  1.02354,  -77.6907,  'DALLAS 2',  16.100,  16
15253,  1,  56.858,  15.778,  0.000,  0.000,  5,  1.02343,  -77.2600,  'FLOWER M',  16.100,  17
15254,  1,  80.296,  22.088,  0.000,  0.000,  5,  1.02290,  -77.5256,  'ROANOKE ',  16.100,  17
15255,  1,  58.655,  16.247,  0.000,  0.000,  5,  0.99363,  -81.3576,  'MILLSAP ',  16.100,  12
15256,  1,  6.617,  1.870,  0.000,  0.000,  5,  0.99946,  -78.1932,  'FORRESTO',  16.100,  14
15257,  1,  0.683,  0.194,  0.000,  0.000,  5,  0.98897,  -79.2715,  'ITALY 0S',  16.100,  14
15258,  1,  6.043,  1.709,  0.000,  0.000,  5,  1.02008,  -77.3784,  'FORNEY 0',  16.100,  16
15259,  1,  46.579,  12.970,  0.000,  0.000,  5,  1.01935,  -78.5633,  'LAVON 0S',  16.100,  16
15264,  1,  4.006,  1.134,  0.000,  0.000,  5,  1.02731,  -80.4413,  'DE LEON ',  16.100,  15
15265,  1,  5.429,  1.535,  0.000,  0.000,  5,  1.02702,  -76.6575,  'KELLER 1',  16.100,  17
15266,  1,  59.327,  16.449,  0.000,  0.000,  5,  1.02510,  -77.1470,  'CEDAR HI',  16.100,  17
15267,  1,  82.268,  22.557,  0.000,  0.000,  5,  0.98278,  -80.4515,  'MC GREGO',  16.100,  13
15268,  1,  20.244,  5.691,  0.000,  0.000,  5,  0.98851,  -79.3304,  'COMMERCE',  16.100,  16
15269,  1,  9.158,  2.586,  0.000,  0.000,  5,  1.01435,  -75.9882,  'MIDLOTHI',  16.100,  17
15270,  1,  46.882,  13.026,  0.000,  0.000,  5,  0.95620,  -81.6989,  'WEST 0SE',  16.100,  13
15271,  1,  13.747,  3.874,  0.000,  0.000,  5,  0.98598,  -77.4464,  'BARTLETT',  16.100,  13
15272,  1,  6.884,  1.946,  0.000,  0.000,  5,  1.02327,  -77.6493,  'DALLAS 1',  16.100,  16
15273,  1,  13.250,  3.736,  0.000,  0.000,  5,  1.02706,  -77.5454,  'COPPELL ',  16.100,  17
15274,  1,  80.189,  22.050,  0.000,  0.000,  5,  1.01336,  -77.6637,  'WILMER 0',  16.100,  16
15275,  1,  7.459,  2.106,  0.000,  0.000,  5,  0.92617,  -85.0317,  'DAWSON 0',  16.100,  14
15276,  1,  2.920,  0.826,  0.000,  0.000,  5,  0.96747,  -78.5496,  'MART 0SE',  16.100,  14
15277,  1,  6.290,  1.778,  0.000,  0.000,  5,  1.01953,  -77.6994,  'LITTLE E',  16.100,  16
15278,  1,  69.492,  19.177,  0.000,  0.000,  5,  1.00636,  -74.9577,  'TEMPLE 2',  16.100,  13
15280,  1,  36.141,  10.104,  0.000,  0.000,  5,  1.01805,  -73.6849,  'TEMPLE 1',  16.100,  13
15284,  1,  43.730,  12.190,  0.000,  0.000,  5,  1.01274,  -78.6493,  'QUINLAN ',  16.100,  16
15285,  1,  35.129,  9.822,  0.000,  0.000,  5,  1.00870,  -78.1563,  'CHICO 0S',  16.100,  12
15286,  1,  3.463,  0.980,  0.000,  0.000,  5,  1.01303,  -77.3835,  'DUBLIN 2',  16.100,  18
15287,  1,  23.947,  6.726,  0.000,  0.000,  5,  1.02266,  -77.3052,  'ARLINGTO',  16.100,  17
15288,  1,  111.272,  30.157,  0.000,  0.000,  5,  0.98640,  -79.6036,  'WOLFE CI',  16.100,  16
15289,  1,  7.595,  2.146,  0.000,  0.000,  5,  1.02731,  -77.3243,  'DALLAS 2',  16.100,  16
15290,  1,  38.164,  10.654,  0.000,  0.000,  5,  0.99120,  -79.5322,  'WHITNEY ',  16.100,  18
15291,  1,  18.972,  5.338,  0.000,  0.000,  5,  1.02161,  -78.5048,  'FORT WOR',  16.100,  17
15292,  1,  117.951,  31.979,  0.000,  0.000,  5,  1.01923,  -78.1340,  'FORT WOR',  16.100,  17
15293,  1,  52.982,  14.720,  0.000,  0.000,  5,  1.01552,  -76.0698,  'JOSHUA 0',  16.100,  18
15294,  1,  47.538,  13.237,  0.000,  0.000,  5,  1.02283,  -77.8251,  'DALLAS 1',  16.100,  16
15296,  1,  41.348,  11.541,  0.000,  0.000,  5,  1.02514,  -76.1146,  'MCKINNEY',  16.100,  16
15305,  1,  63.201,  17.500,  0.000,  0.000,  5,  1.02709,  -76.3953,  'ALLEN 1 ',  16.100,  16
15306,  1,  131.163,  35.396,  0.000,  0.000,  5,  1.02267,  -77.6481,  'ALEDO 2 ',  16.100,  17
15307,  1,  36.388,  10.175,  0.000,  0.000,  5,  1.02641,  -77.1467,  'THE COLO',  16.100,  16
15308,  1,  81.457,  22.395,  0.000,  0.000,  5,  1.02157,  -77.0611,  'SUNNYVAL',  16.100,  16
15309,  1,  9.154,  2.585,  0.000,  0.000,  5,  1.02142,  -77.6543,  'DALLAS 1',  16.100,  16
15310,  1,  38.751,  10.826,  0.000,  0.000,  5,  1.02519,  -77.7839,  'FORT WOR',  16.100,  17
15311,  1,  44.009,  12.271,  0.000,  0.000,  5,  1.02486,  -77.9304,  'DALLAS 3',  16.100,  16
15312,  1,  16.166,  4.553,  0.000,  0.000,  5,  1.01729,  -78.6131,  'AZLE 0SE',  16.100,  17
15313,  1,  66.721,  18.446,  0.000,  0.000,  5,  1.02141,  -75.9328,  'HUTCHINS',  16.100,  16
15314,  1,  11.336,  3.198,  0.000,  0.000,  5,  0.98684,  -79.7441,  'VALLEY M',  16.100,  13
15315,  1,  7.185,  2.030,  0.000,  0.000,  5,  1.01263,  -78.5451,  'DENTON 6',  16.100,  17
15316,  1,  22.596,  6.350,  0.000,  0.000,  5,  1.02733,  -77.4508,  'MESQUITE',  16.100,  16
15323,  1,  90.084,  24.694,  0.000,  0.000,  5,  1.02517,  -76.6516,  'DALLAS 2',  16.100,  17
15327,  1,  156.431,  42.413,  0.000,  0.000,  5,  0.91983,  -84.8327,  'MOUNT CA',  16.100,  14
15328,  1,  2.476,  0.701,  0.000,  0.000,  5,  0.99969,  -78.7297,  'RIESEL 2',  16.100,  13
15329,  1,  8.646,  2.442,  0.000,  0.000,  5,  1.01853,  -77.3889,  'DALLAS 1',  16.100,  16
15330,  1,  106.386,  28.983,  0.000,  0.000,  5,  1.02394,  -77.0014,  'ARLINGTO',  16.100,  17
15331,  1,  39.111,  10.920,  0.000,  0.000,  5,  1.00893,  -78.6682,  'CELINA 0',  16.100,  16
15332,  1,  15.600,  4.395,  0.000,  0.000,  5,  1.02166,  -78.6169,  'FORT WOR',  16.100,  17
15333,  1,  75.831,  20.880,  0.000,  0.000,  5,  1.00951,  -77.9587,  'RED OAK ',  16.100,  14
15334,  1,  90.309,  24.710,  0.000,  0.000,  5,  0.99830,  -80.7834,  'CLYDE 0S',  16.100,  15
15335,  1,  16.639,  4.686,  0.000,  0.000,  5,  1.02206,  -77.7331,  'IRVING 2',  16.100,  17
15336,  1,  118.796,  32.206,  0.000,  0.000,  5,  1.02164,  -76.9859,  'ROWLETT ',  16.100,  16
15337,  1,  47.312,  13.174,  0.000,  0.000,  5,  1.01973,  -74.7674,  'JACKSBOR',  16.100,  12
15338,  1,  15.549,  4.380,  0.000,  0.000,  5,  1.01388,  -77.3137,  'GRANBURY',  16.100,  18
15339,  1,  55.023,  15.282,  0.000,  0.000,  5,  1.02736,  -78.0790,  'SOUTHLAK',  16.100,  17
15340,  1,  49.928,  13.890,  0.000,  0.000,  5,  1.02206,  -77.7714,  'DALLAS 2',  16.100,  16
15341,  1,  23.944,  6.726,  0.000,  0.000,  5,  1.02720,  -77.0037,  'LEWISVIL',  16.100,  17
15344,  1,  24.317,  6.829,  0.000,  0.000,  5,  1.02586,  -77.8717,  'DALLAS 3',  16.100,  16
15345,  1,  66.817,  18.437,  0.000,  0.000,  5,  0.98490,  -80.1188,  'HILLSBOR',  16.100,  14
15346,  1,  26.993,  7.574,  0.000,  0.000,  5,  1.02733,  -78.0096,  'FORT WOR',  16.100,  17
15347,  1,  71.003,  19.567,  0.000,  0.000,  5,  0.99147,  -82.2282,  'CISCO 0S',  16.100,  15
15348,  1,  13.058,  3.681,  0.000,  0.000,  5,  0.99777,  -78.3652,  'ITASCA 0',  16.100,  14
15349,  1,  5.944,  1.680,  0.000,  0.000,  5,  1.02027,  -76.8757,  'LANCASTE',  16.100,  16
15351,  1,  35.052,  9.805,  0.000,  0.000,  5,  1.02394,  -76.4158,  'GARLAND ',  16.100,  16
15352,  1,  71.009,  19.600,  0.000,  0.000,  5,  1.02146,  -77.3583,  'DALLAS 9',  16.100,  16
15353,  1,  31.918,  8.939,  0.000,  0.000,  5,  1.02397,  -77.0968,  'DUNCANVI',  16.100,  17
15354,  1,  37.935,  10.600,  0.000,  0.000,  5,  1.01959,  -78.1038,  'MESQUITE',  16.100,  16
15355,  1,  53.159,  14.770,  0.000,  0.000,  5,  1.01313,  -76.7871,  'MAYPEARL',  16.100,  14
15356,  1,  3.454,  0.978,  0.000,  0.000,  5,  1.02670,  -77.4261,  'GARLAND ',  16.100,  16
15357,  1,  48.126,  13.399,  0.000,  0.000,  5,  1.02589,  -76.5952,  'ALLEN 2 ',  16.100,  16
15362,  1,  60.051,  16.645,  0.000,  0.000,  5,  1.02351,  -73.7874,  'BRIDGEPO',  16.100,  12
15370,  1,  29.207,  8.188,  0.000,  0.000,  5,  1.02453,  -77.0127,  'LEWISVIL',  16.100,  17
15371,  1,  52.340,  14.546,  0.000,  0.000,  5,  1.01784,  -76.7542,  'SEAGOVIL',  16.100,  16
15372,  1,  62.415,  17.285,  0.000,  0.000,  5,  1.02460,  -77.7613,  'DALLAS 3',  16.100,  16
15373,  1,  21.271,  5.980,  0.000,  0.000,  5,  1.01907,  -78.3247,  'HALTOM C',  16.100,  17
15374,  1,  101.155,  27.610,  0.000,  0.000,  5,  1.02318,  -76.5198,  'BALCH SP',  16.100,  16
15375,  1,  37.422,  10.460,  0.000,  0.000,  5,  1.02384,  -77.8810,  'FORT WOR',  16.100,  17
15376,  1,  41.446,  11.567,  0.000,  0.000,  5,  1.02294,  -77.0632,  'DALLAS 4',  16.100,  17
15377,  1,  31.228,  8.747,  0.000,  0.000,  5,  1.01663,  -75.9266,  'KILLEEN ',  16.100,  13
15378,  1,  38.879,  10.860,  0.000,  0.000,  5,  1.02101,  -77.4595,  'WACO 5 0',  16.100,  13
15379,  1,  54.750,  15.205,  0.000,  0.000,  5,  1.02271,  -78.0035,  'FORT WOR',  16.100,  17
15381,  1,  121.205,  32.819,  0.000,  0.000,  5,  1.01822,  -75.4143,  'ENNIS 1S',  16.100,  14
15385,  1,  56.419,  15.660,  0.000,  0.000,  5,  1.02481,  -75.8200,  'DALLAS 3',  16.100,  16
15386,  1,  109.149,  29.713,  0.000,  0.000,  5,  1.02741,  -77.4212,  'RICHARDS',  16.100,  16
15387,  1,  37.824,  10.568,  0.000,  0.000,  5,  1.01704,  -78.8641,  'FORT WOR',  16.100,  17
15389,  1,  58.163,  16.123,  0.000,  0.000,  5,  1.00970,  -75.9088,  'WACO 2 1',  16.100,  13
15392,  1,  58.736,  16.203,  0.000,  0.000,  5,  0.92031,  -85.8830,  'ROGERS 2',  11.500,  13
15393,  1,  5.092,  1.440,  0.000,  0.000,  5,  1.00223,  -77.4736,  'CHINA SP',  16.100,  13
15400,  1,  6.951,  1.964,  0.000,  0.000,  5,  1.01921,  -77.0674,  'MCKINNEY',  16.100,  16
15402,  1,  73.063,  20.150,  0.000,  0.000,  5,  1.02000,  -74.6573,  'GRANBURY',  16.100,  18
15407,  1,  37.028,  10.344,  0.000,  0.000,  5,  0.99976,  -80.0391,  'CLIFTON ',  16.100,  18
15408,  1,  10.974,  3.097,  0.000,  0.000,  5,  1.01930,  -78.3307,  'FARMERSV',  16.100,  16
15409,  1,  6.490,  1.834,  0.000,  0.000,  5,  1.01992,  -77.7005,  'ARLINGTO',  16.100,  17
15411,  1,  65.784,  18.198,  0.000,  0.000,  5,  1.02737,  -74.7103,  'KILLEEN ',  16.100,  13
15412,  1,  46.748,  13.020,  0.000,  0.000,  5,  1.02100,  -77.7382,  'WYLIE 0S',  16.100,  16
15420,  1,  92.374,  25.297,  0.000,  0.000,  5,  1.02445,  -76.8940,  'FORT WOR',  16.100,  17
15421,  1,  9.054,  2.555,  0.000,  0.000,  5,  1.02732,  -78.9058,  'JOSEPHIN',  16.100,  16
15422,  1,  0.626,  0.177,  0.000,  0.000,  5,  1.02730,  -77.2369,  'LEWSIVIL',  16.100,  17
15425,  1,  105.501,  28.743,  0.000,  0.000,  5,  1.02072,  -77.5369,  'DALLAS 4',  16.100,  16
15426,  1,  32.593,  9.118,  0.000,  0.000,  5,  0.98894,  -79.8438,  'KEMP 0SE',  16.100,  14
15427,  1,  25.268,  7.092,  0.000,  0.000,  5,  1.00771,  -77.5016,  'WAXAHACH',  16.100,  14
15428,  1,  15.003,  4.228,  0.000,  0.000,  5,  1.02564,  -76.7461,  'HURST 0S',  16.100,  17
15429,  1,  50.685,  14.095,  0.000,  0.000,  5,  1.01866,  -78.8245,  'FORT WOR',  16.100,  17
15430,  1,  86.969,  23.857,  0.000,  0.000,  5,  1.01792,  -79.4595,  'WEATHERF',  16.100,  12
15431,  1,  43.034,  12.003,  0.000,  0.000,  5,  1.02256,  -77.2043,  'ROCKWALL',  16.100,  16
15432,  1,  54.031,  15.003,  0.000,  0.000,  5,  1.01366,  -79.3040,  'WEATHERF',  16.100,  12
15433,  1,  15.727,  4.431,  0.000,  0.000,  5,  1.02256,  -77.7660,  'FORT WOR',  16.100,  17
15434,  1,  79.120,  21.774,  0.000,  0.000,  5,  1.02263,  -78.8597,  'NEWARK 0',  16.100,  17
15435,  1,  8.146,  2.301,  0.000,  0.000,  5,  1.00692,  -80.4688,  'SANTO 0S',  16.100,  12
15436,  1,  2.091,  0.592,  0.000,  0.000,  5,  1.02624,  -77.4149,  'DALLAS 1',  16.100,  16
15437,  1,  41.992,  11.676,  0.000,  0.000,  5,  0.92552,  -84.7762,  'ELM MOTT',  16.100,  13
15438,  1,  4.434,  1.254,  0.000,  0.000,  5,  1.02247,  -77.9884,  'FORT WOR',  16.100,  17
15439,  1,  29.734,  8.332,  0.000,  0.000,  5,  1.01203,  -76.2789,  'WAXAHACH',  16.100,  14
15440,  1,  59.223,  16.423,  0.000,  0.000,  5,  1.02736,  -77.8396,  'ARLINGTO',  16.100,  17
15441,  1,  101.177,  27.620,  0.000,  0.000,  5,  1.02520,  -77.6996,  'FORT WOR',  16.100,  17
15442,  1,  94.380,  25.822,  0.000,  0.000,  5,  1.02100,  -78.0792,  'FORT WOR',  16.100,  17
15443,  1,  28.422,  7.970,  0.000,  0.000,  5,  1.02480,  -78.1165,  'FORT WOR',  16.100,  17
15446,  1,  32.014,  8.962,  0.000,  0.000,  5,  1.00453,  -78.7130,  'HEWITT 0',  16.100,  13
15447,  1,  24.199,  6.796,  0.000,  0.000,  5,  1.02048,  -77.3980,  'ARLINGTO',  16.100,  17
15449,  1,  95.315,  26.082,  0.000,  0.000,  5,  1.02796,  -76.3817,  'GRAND PR',  16.100,  17
15450,  1,  155.847,  42.512,  0.000,  0.000,  5,  0.98815,  -80.5654,  'MELISSA ',  16.100,  16
15452,  1,  9.030,  2.550,  0.000,  0.000,  5,  1.02366,  -74.7553,  'COPPERAS',  16.100,  13
15453,  1,  51.703,  14.374,  0.000,  0.000,  5,  1.02091,  -76.9367,  'CLEBURNE',  16.100,  17
15454,  1,  44.154,  12.308,  0.000,  0.000,  5,  1.01695,  -78.1288,  'GREENVIL',  16.100,  16
15455,  1,  35.071,  9.809,  0.000,  0.000,  5,  1.00981,  -79.2549,  'ALVORD 0',  16.100,  12
15456,  1,  6.135,  1.734,  0.000,  0.000,  5,  1.00028,  -82.5277,  'GORMAN 0',  16.100,  15
15457,  1,  4.435,  1.255,  0.000,  0.000,  5,  1.02422,  -77.2914,  'COLLEYVI',  16.100,  17
15460,  1,  42.471,  11.810,  0.000,  0.000,  5,  0.93104,  -84.6455,  'HOLLAND ',  11.500,  13
15461,  1,  5.911,  1.671,  0.000,  0.000,  5,  1.01096,  -74.9977,  'TEMPLE 3',  16.100,  13
15462,  1,  32.706,  9.156,  0.000,  0.000,  5,  1.01970,  -77.3515,  'DALLAS 3',  16.100,  16
15463,  1,  38.853,  10.854,  0.000,  0.000,  5,  1.02493,  -77.6877,  'IRVING 4',  16.100,  17
15465,  1,  67.650,  18.703,  0.000,  0.000,  5,  1.02837,  -76.3794,  'FRISCO 2',  16.100,  16
15466,  1,  89.490,  24.447,  0.000,  0.000,  5,  0.97360,  -80.9088,  'GATESVIL',  16.100,  13
15467,  1,  3.213,  0.909,  0.000,  0.000,  5,  1.02290,  -77.7538,  'DALLAS 2',  16.100,  16
15468,  1,  9.792,  2.765,  0.000,  0.000,  5,  1.01825,  -77.6491,  'DALLAS 3',  16.100,  17
15469,  1,  23.804,  6.686,  0.000,  0.000,  5,  1.01951,  -78.5537,  'FORT WOR',  16.100,  17
15470,  1,  4.228,  1.196,  0.000,  0.000,  5,  1.01002,  -78.3729,  'WOODWAY ',  16.100,  13
15471,  1,  44.758,  12.479,  0.000,  0.000,  5,  1.01862,  -79.7513,  'MINGUS 0',  16.100,  12
15472,  1,  0.925,  0.262,  0.000,  0.000,  5,  1.03127,  -75.8239,  'THROCKMO',  16.100,  15
15473,  1,  2.336,  0.661,  0.000,  0.000,  5,  1.02326,  -74.5219,  'NEMO 0SE',  16.100,  18
15474,  1,  1.611,  0.456,  0.000,  0.000,  5,  0.95373,  -82.3746,  'ABBOTT 0',  16.100,  14
15475,  1,  1.071,  0.303,  0.000,  0.000,  5,  1.02334,  -77.6703,  'ALVARADO',  16.100,  17
15476,  1,  29.928,  8.372,  0.000,  0.000,  5,  0.94613,  -83.7069,  'CORSICAN',  16.100,  14
15477,  1,  4.518,  1.278,  0.000,  0.000,  5,  1.02177,  -75.3413,  'HARKER H',  16.100,  13
15478,  1,  28.496,  7.991,  0.000,  0.000,  5,  1.02733,  -77.5309,  'IRVING 3',  16.100,  17
15480,  1,  83.172,  22.854,  0.000,  0.000,  5,  1.02246,  -76.2279,  'BURLESON',  16.100,  17
15481,  1,  103.202,  28.127,  0.000,  0.000,  5,  1.01342,  -78.2447,  'FORT WOR',  16.100,  17
15482,  1,  49.653,  13.817,  0.000,  0.000,  5,  1.02735,  -77.9678,  'DALLAS 2',  16.100,  16
15483,  1,  25.953,  7.285,  0.000,  0.000,  5,  1.02684,  -76.9979,  'NORTH RI',  16.100,  17
15484,  1,  48.803,  13.568,  0.000,  0.000,  5,  1.00136,  -79.9571,  'CROSS PL',  16.100,  15
15485,  1,  2.737,  0.775,  0.000,  0.000,  5,  1.02042,  -74.4765,  'BLOOMING',  16.100,  14
16001,  1,  2.476,  0.701,  0.000,  0.000,  6,  1.02731,  -73.3682,  'CONVERSE',  11.500,  22
16002,  1,  47.503,  13.225,  0.000,  0.000,  6,  1.01801,  -73.6869,  'SAN ANTO',  11.500,  26
16005,  1,  14.863,  4.189,  0.000,  0.000,  6,  1.02711,  -69.3427,  'BASTROP ',  11.500,  25
16011,  1,  50.157,  13.950,  0.000,  0.000,  6,  1.01850,  -71.5439,  'MARION 2',  11.500,  22
16012,  1,  18.886,  5.315,  0.000,  0.000,  6,  1.02732,  -71.2032,  'PAIGE 0S',  11.500,  25
16013,  1,  8.939,  2.524,  0.000,  0.000,  6,  1.01509,  -73.8310,  'SAN ANTO',  11.500,  26
16014,  1,  64.455,  17.811,  0.000,  0.000,  6,  1.00025,  -77.4181,  'WAELDER ',  11.500,  24
16015,  1,  3.939,  1.114,  0.000,  0.000,  6,  1.02313,  -74.0015,  'ATASCOSA',  11.500,  26
16016,  1,  13.598,  3.834,  0.000,  0.000,  6,  1.02360,  -72.9711,  'SAN ANTO',  11.500,  26
16017,  1,  113.280,  30.762,  0.000,  0.000,  6,  1.01640,  -72.7205,  'CIBOLO 0',  11.500,  22
16018,  1,  58.073,  16.106,  0.000,  0.000,  6,  1.02059,  -73.1952,  'AUSTIN 6',  11.500,  23
16019,  1,  2.023,  0.573,  0.000,  0.000,  6,  1.02140,  -73.4117,  'AUSTIN 2',  11.500,  23
16020,  1,  46.631,  12.988,  0.000,  0.000,  6,  1.01944,  -74.9001,  'HORSESHO',  11.500,  23
16023,  1,  10.520,  2.970,  0.000,  0.000,  6,  1.02816,  -72.9985,  'LEANDER ',  11.500,  23
16024,  1,  88.796,  24.357,  0.000,  0.000,  6,  1.02739,  -74.7762,  'AUSTIN 1',  11.500,  23
16025,  1,  58.087,  16.114,  0.000,  0.000,  6,  1.02737,  -73.4986,  'SAN ANTO',  11.500,  26
16026,  1,  38.469,  10.746,  0.000,  0.000,  6,  1.01870,  -72.9828,  'SAN ANTO',  11.500,  26
16027,  1,  17.205,  4.844,  0.000,  0.000,  6,  1.02236,  -72.4091,  'ELGIN 0S',  11.500,  23
16028,  1,  36.377,  10.171,  0.000,  0.000,  6,  1.02178,  -72.8744,  'AUSTIN 3',  11.500,  23
16029,  1,  77.039,  21.177,  0.000,  0.000,  6,  0.98906,  -79.0201,  'RUNGE 0S',  11.500,  24
16031,  1,  2.638,  0.747,  0.000,  0.000,  6,  1.01089,  -68.5498,  'YOAKUM 1',  11.500,  24
16032,  1,  20.918,  5.881,  0.000,  0.000,  6,  1.01809,  -75.1969,  'AUSTIN 3',  11.500,  23
16035,  1,  29.921,  8.386,  0.000,  0.000,  6,  1.02517,  -72.8599,  'PFLUGERV',  11.500,  23
16037,  1,  85.773,  23.543,  0.000,  0.000,  6,  1.02038,  -71.9944,  'SAN ANTO',  11.500,  22
16040,  1,  43.393,  12.101,  0.000,  0.000,  6,  1.02220,  -73.2790,  'AUSTIN 3',  11.500,  23
16043,  1,  33.406,  9.350,  0.000,  0.000,  6,  1.02123,  -72.2622,  'SAN ANTO',  11.500,  26
16044,  1,  59.450,  16.473,  0.000,  0.000,  6,  1.01234,  -73.6708,  'SAN ANTO',  11.500,  26
16047,  1,  9.119,  2.575,  0.000,  0.000,  6,  1.02294,  -73.0967,  'SAN ANTO',  11.500,  26
16055,  1,  75.103,  20.679,  0.000,  0.000,  6,  1.00028,  -81.3041,  'BERGHEIM',  11.500,  26
16058,  1,  2.516,  0.712,  0.000,  0.000,  6,  1.02661,  -69.6197,  'NEW BRAU',  11.500,  22
16059,  1,  151.832,  41.299,  0.000,  0.000,  6,  0.93111,  -93.6906,  'D HANIS ',  11.500,  26
16060,  1,  2.310,  0.654,  0.000,  0.000,  6,  1.01976,  -73.9360,  'SAN ANTO',  11.500,  26
16061,  1,  60.421,  16.744,  0.000,  0.000,  6,  1.02198,  -73.7800,  'AUSTIN 7',  11.500,  23
16064,  1,  76.582,  21.082,  0.000,  0.000,  6,  1.01152,  -68.0866,  'BRENHAM ',  11.500,  25
16065,  1,  57.175,  15.856,  0.000,  0.000,  6,  1.01202,  -76.0877,  'BERTRAM ',  11.500,  23
16091,  1,  9.668,  2.730,  0.000,  0.000,  6,  1.02732,  -74.1836,  'WIMBERLE',  11.500,  23
16092,  1,  22.071,  6.204,  0.000,  0.000,  6,  1.02733,  -73.9591,  'GONZALES',  11.500,  24
16093,  1,  24.976,  7.012,  0.000,  0.000,  6,  1.01668,  -72.7147,  'SAN ANTO',  11.500,  22
16094,  1,  24.449,  6.865,  0.000,  0.000,  6,  1.01968,  -72.5436,  'SAN ANTO',  11.500,  22
16095,  1,  55.149,  15.311,  0.000,  0.000,  6,  1.01988,  -75.2585,  'HUTTO 0S',  11.500,  23
16096,  1,  43.582,  12.155,  0.000,  0.000,  6,  1.02735,  -76.7109,  'LULING 0',  11.500,  24
16097,  1,  19.192,  5.399,  0.000,  0.000,  6,  1.01532,  -73.0785,  'SAN ANTO',  11.500,  26
16098,  1,  79.873,  21.971,  0.000,  0.000,  6,  1.01946,  -74.1435,  'AUSTIN 1',  11.500,  23
16099,  1,  97.560,  26.639,  0.000,  0.000,  6,  1.00999,  -73.9079,  'SAN ANTO',  11.500,  26
16100,  1,  10.131,  2.860,  0.000,  0.000,  6,  1.01430,  -74.4857,  'ADKINS 0',  11.500,  22
16103,  1,  14.441,  4.071,  0.000,  0.000,  6,  1.02732,  -68.8052,  'WINCHEST',  11.500,  25
16109,  1,  23.215,  6.516,  0.000,  0.000,  6,  0.97565,  -77.4060,  'ROCKDALE',  11.500,  25
16112,  1,  8.433,  2.382,  0.000,  0.000,  6,  1.01585,  -74.9195,  'NATALIA ',  11.500,  26
16113,  1,  8.875,  2.506,  0.000,  0.000,  6,  1.01949,  -73.6616,  'AUSTIN 2',  11.500,  23
16114,  1,  8.655,  2.445,  0.000,  0.000,  6,  1.01269,  -73.9638,  'SAN ANTO',  11.500,  26
16115,  1,  22.038,  6.194,  0.000,  0.000,  6,  1.01535,  -73.2781,  'SAN ANTO',  11.500,  22
16116,  1,  90.640,  24.801,  0.000,  0.000,  6,  1.00145,  -76.4516,  'TAYLOR 0',  11.500,  23
16117,  1,  33.764,  9.450,  0.000,  0.000,  6,  1.02553,  -69.3364,  'SMITHVIL',  11.500,  25
16120,  1,  19.511,  5.489,  0.000,  0.000,  6,  1.02911,  -73.0524,  'CEDAR PA',  11.500,  23
16121,  1,  167.323,  45.740,  0.000,  0.000,  6,  1.01643,  -73.5604,  'SAN ANTO',  11.500,  26
16122,  1,  69.272,  19.081,  0.000,  0.000,  6,  0.96941,  -72.0378,  'HALLETTS',  11.500,  24
16123,  1,  12.141,  3.425,  0.000,  0.000,  6,  1.02078,  -73.6887,  'AUSTIN 5',  11.500,  23
16124,  1,  19.230,  5.411,  0.000,  0.000,  6,  1.02361,  -70.9557,  'NEW BRAU',  11.500,  22
16125,  1,  32.740,  9.158,  0.000,  0.000,  6,  1.01013,  -74.8250,  'SUTHERLA',  11.500,  22
16126,  1,  1.959,  0.555,  0.000,  0.000,  6,  1.02046,  -73.0871,  'AUSTIN 3',  11.500,  23
16127,  1,  38.316,  10.670,  0.000,  0.000,  6,  0.91881,  -82.9640,  'CAMERON ',  11.500,  25
16128,  1,  15.870,  4.470,  0.000,  0.000,  6,  1.01471,  -74.5117,  'SAN ANTO',  11.500,  26
16129,  1,  43.727,  12.162,  0.000,  0.000,  6,  0.95195,  -82.3930,  'MEDINA 0',  11.500,  26
16130,  1,  5.343,  1.511,  0.000,  0.000,  6,  1.01806,  -73.1512,  'MANCHACA',  11.500,  23
16131,  1,  10.412,  2.939,  0.000,  0.000,  6,  1.02028,  -73.0055,  'SPRING B',  11.500,  22
16132,  1,  23.373,  6.566,  0.000,  0.000,  6,  1.01642,  -74.0865,  'AUSTIN 1',  11.500,  23
16133,  1,  28.282,  7.926,  0.000,  0.000,  6,  0.99399,  -77.5409,  'FLATONIA',  11.500,  25
16134,  1,  6.020,  1.702,  0.000,  0.000,  6,  0.99554,  -78.6859,  'GRANGER ',  11.500,  23
16135,  1,  5.087,  1.438,  0.000,  0.000,  6,  1.00004,  -67.8225,  'FAYETTEV',  11.500,  25
16136,  1,  12.136,  3.424,  0.000,  0.000,  6,  1.02460,  -75.4137,  'GEORGETO',  11.500,  23
16137,  1,  32.312,  9.046,  0.000,  0.000,  6,  1.01486,  -74.7292,  'AUSTIN 3',  11.500,  23
16138,  1,  19.012,  5.349,  0.000,  0.000,  6,  1.01337,  -77.6021,  'PIPE CRE',  11.500,  26
16139,  1,  15.886,  4.475,  0.000,  0.000,  6,  1.00205,  -76.1962,  'RED ROCK',  11.500,  25
16140,  1,  5.766,  1.630,  0.000,  0.000,  6,  0.97447,  -80.0370,  'JARRELL ',  11.500,  23
16150,  1,  6.524,  1.844,  0.000,  0.000,  6,  1.02490,  -73.3851,  'SAN ANTO',  11.500,  26
16151,  1,  87.082,  23.861,  0.000,  0.000,  6,  1.00007,  -75.3928,  'SCHULENB',  11.500,  25
16153,  1,  10.200,  2.879,  0.000,  0.000,  6,  1.02130,  -71.8675,  'SAN ANTO',  11.500,  26
16154,  1,  39.814,  11.114,  0.000,  0.000,  6,  1.00961,  -74.6682,  'DRIPPING',  11.500,  23
16155,  1,  22.774,  6.398,  0.000,  0.000,  6,  1.01133,  -74.5848,  'SAN ANTO',  11.500,  26
16156,  1,  28.605,  8.020,  0.000,  0.000,  6,  1.02131,  -75.1649,  'MARBLE F',  11.500,  23
16157,  1,  37.389,  10.448,  0.000,  0.000,  6,  1.01355,  -75.9331,  'BOERNE 1',  11.500,  26
16158,  1,  17.375,  4.892,  0.000,  0.000,  6,  1.02732,  -70.1791,  'WASHINGT',  11.500,  25
16159,  1,  4.760,  1.346,  0.000,  0.000,  6,  1.01671,  -73.0594,  'SCHERTZ ',  11.500,  22
16160,  1,  44.027,  12.274,  0.000,  0.000,  6,  1.01960,  -73.4865,  'AUSTIN 8',  11.500,  23
16168,  1,  42.934,  11.973,  0.000,  0.000,  6,  1.01609,  -73.7969,  'SAN ANTO',  11.500,  26
16171,  1,  117.803,  31.934,  0.000,  0.000,  6,  1.01653,  -72.6077,  'SAN ANTO',  11.500,  26
16173,  1,  75.223,  20.716,  0.000,  0.000,  6,  1.00839,  -69.3949,  'CUERO 2 ',  11.500,  24
16174,  1,  17.663,  4.972,  0.000,  0.000,  6,  1.02030,  -73.1756,  'SAN ANTO',  11.500,  22
16175,  1,  56.993,  15.812,  0.000,  0.000,  6,  1.01880,  -73.7366,  'AUSTIN 1',  11.500,  23
16176,  1,  61.092,  16.924,  0.000,  0.000,  6,  1.01959,  -73.2254,  'AUSTIN 3',  11.500,  23
16178,  1,  28.074,  7.872,  0.000,  0.000,  6,  1.01753,  -73.3305,  'SAN ANTO',  11.500,  26
16179,  1,  44.239,  12.329,  0.000,  0.000,  6,  1.01572,  -73.8381,  'SAN ANTO',  11.500,  26
16180,  1,  8.916,  2.518,  0.000,  0.000,  6,  1.01104,  -74.7712,  'LA VERNI',  11.500,  22
16181,  1,  29.333,  8.222,  0.000,  0.000,  6,  1.01585,  -74.6369,  'MANOR 0S',  11.500,  23
16182,  1,  38.144,  10.656,  0.000,  0.000,  6,  1.01584,  -73.8929,  'SAN ANTO',  11.500,  26
16183,  1,  68.273,  18.844,  0.000,  0.000,  6,  0.99974,  -71.5529,  'GIDDINGS',  11.500,  25
16184,  1,  20.088,  5.650,  0.000,  0.000,  6,  1.01903,  -73.9584,  'AUSTIN 3',  11.500,  23
16185,  1,  19.567,  5.504,  0.000,  0.000,  6,  1.01763,  -74.0894,  'AUSTIN 3',  11.500,  23
16186,  1,  11.387,  3.213,  0.000,  0.000,  6,  1.02349,  -73.2982,  'AUSTIN 3',  11.500,  23
16187,  1,  15.698,  4.422,  0.000,  0.000,  6,  1.02210,  -73.5458,  'AUSTIN 2',  11.500,  23
16189,  1,  64.718,  17.875,  0.000,  0.000,  6,  0.98812,  -68.4668,  'COLUMBUS',  11.500,  25
16190,  1,  15.566,  4.384,  0.000,  0.000,  6,  0.99453,  -76.7772,  'SHINER 0',  11.500,  24
16191,  1,  12.212,  3.444,  0.000,  0.000,  6,  1.01747,  -72.5898,  'SAN ANTO',  11.500,  22
16193,  1,  8.307,  2.346,  0.000,  0.000,  6,  1.00656,  -70.9866,  'CALDWELL',  11.500,  25
16194,  1,  17.711,  4.986,  0.000,  0.000,  6,  1.01728,  -73.7871,  'AUSTIN 1',  11.500,  23
16195,  1,  32.017,  8.968,  0.000,  0.000,  6,  0.98932,  -68.9632,  'INDUSTRY',  11.500,  25
16196,  1,  1.757,  0.498,  0.000,  0.000,  6,  1.02199,  -75.2451,  'DALE 0SE',  11.500,  23
16199,  1,  8.498,  2.400,  0.000,  0.000,  6,  1.02493,  -72.4027,  'SAN ANTO',  11.500,  26
16200,  1,  103.067,  28.083,  0.000,  0.000,  6,  1.00978,  -73.8552,  'SAN ANTO',  11.500,  26
16201,  1,  38.755,  10.824,  0.000,  0.000,  6,  1.01778,  -73.9521,  'SAN ANTO',  11.500,  26
16202,  1,  24.011,  6.742,  0.000,  0.000,  6,  1.01289,  -74.6163,  'MARTINDA',  11.500,  22
16203,  1,  9.306,  2.628,  0.000,  0.000,  6,  1.01629,  -73.5321,  'SAN ANTO',  11.500,  26
16204,  1,  84.872,  23.295,  0.000,  0.000,  6,  1.01142,  -73.8856,  'SAN ANTO',  11.500,  26
16205,  1,  6.319,  1.786,  0.000,  0.000,  6,  1.02432,  -72.5693,  'AUSTIN 2',  11.500,  23
16206,  1,  74.960,  20.620,  0.000,  0.000,  6,  0.98883,  -72.9527,  'LEXINGTO',  11.500,  25
16207,  1,  13.632,  3.843,  0.000,  0.000,  6,  1.02732,  -75.1700,  'LEANDER ',  11.500,  23
16208,  1,  17.279,  4.865,  0.000,  0.000,  6,  1.02417,  -74.3502,  'AUSTIN 1',  11.500,  23
16209,  1,  108.503,  29.459,  0.000,  0.000,  6,  0.99726,  -75.7871,  'MICO 0SE',  11.500,  26
16217,  1,  4.408,  1.247,  0.000,  0.000,  6,  1.01570,  -74.9891,  'AUSTIN 3',  11.500,  23
16218,  1,  21.116,  5.937,  0.000,  0.000,  6,  1.01556,  -72.5406,  'LOCKHART',  11.500,  23
16219,  1,  37.204,  10.398,  0.000,  0.000,  6,  1.02073,  -74.1285,  'AUSTIN 1',  11.500,  23
16220,  1,  46.864,  13.050,  0.000,  0.000,  6,  1.01756,  -72.7184,  'SAN ANTO',  11.500,  22
16221,  1,  63.888,  17.687,  0.000,  0.000,  6,  1.02738,  -77.6438,  'FALLS CI',  11.500,  22
16223,  1,  3.528,  0.998,  0.000,  0.000,  6,  1.02521,  -72.2877,  'AUSTIN 2',  11.500,  23
16224,  1,  70.632,  19.498,  0.000,  0.000,  6,  1.02086,  -74.2784,  'AUSTIN 2',  11.500,  23
16225,  1,  96.234,  26.290,  0.000,  0.000,  6,  1.00964,  -73.9306,  'SAN ANTO',  11.500,  26
16226,  1,  53.042,  14.718,  0.000,  0.000,  6,  0.98541,  -83.7328,  'BLANCO 0',  11.500,  26
16227,  1,  12.178,  3.435,  0.000,  0.000,  6,  1.02385,  -72.7879,  'AUSTIN 2',  11.500,  23
16230,  1,  61.934,  17.153,  0.000,  0.000,  6,  1.02192,  -72.0770,  'SAN MARC',  11.500,  22
16231,  1,  95.903,  26.208,  0.000,  0.000,  6,  1.01169,  -73.8926,  'BUDA 0SE',  11.500,  23
16232,  1,  26.370,  7.400,  0.000,  0.000,  6,  1.02175,  -72.5955,  'DEL VALL',  11.500,  23
16233,  1,  30.675,  8.594,  0.000,  0.000,  6,  1.01847,  -73.7732,  'AUSTIN 4',  11.500,  23
16236,  1,  31.528,  8.831,  0.000,  0.000,  6,  1.02233,  -72.2847,  'SAN ANTO',  11.500,  26
16237,  1,  121.311,  32.462,  0.000,  0.000,  6,  0.91046,  -84.8684,  'BURLINGT',  11.500,  25
16238,  1,  1.120,  0.317,  0.000,  0.000,  6,  1.02253,  -73.0646,  'AUSTIN 1',  11.500,  23
16241,  1,  58.326,  16.176,  0.000,  0.000,  6,  1.02249,  -71.2400,  'ELMENDOR',  11.500,  22
16250,  1,  52.394,  14.560,  0.000,  0.000,  6,  1.01602,  -73.4250,  'SAN ANTO',  11.500,  22
16251,  1,  53.753,  14.930,  0.000,  0.000,  6,  1.01731,  -74.4254,  'CANYON L',  11.500,  22
16252,  1,  41.813,  11.664,  0.000,  0.000,  6,  1.00988,  -75.4738,  'JOHNSON ',  11.500,  23
16253,  1,  7.883,  2.227,  0.000,  0.000,  6,  1.00335,  -74.4505,  'YORKTOWN',  11.500,  24
16256,  1,  7.472,  2.112,  0.000,  0.000,  6,  1.02343,  -72.6184,  'AUSTIN 2',  11.500,  23
16261,  1,  16.433,  4.628,  0.000,  0.000,  6,  1.01469,  -73.8713,  'LACKLAND',  11.500,  26
16262,  1,  18.067,  5.085,  0.000,  0.000,  6,  1.02112,  -74.2959,  'LIBERTY ',  11.500,  23
16264,  1,  19.703,  5.542,  0.000,  0.000,  6,  1.01511,  -73.5146,  'KENEDY 1',  11.500,  24
16275,  1,  11.256,  3.176,  0.000,  0.000,  6,  1.01451,  -73.2973,  'SAN ANTO',  11.500,  26
16276,  1,  42.351,  11.813,  0.000,  0.000,  6,  1.01491,  -75.0562,  'VON ORMY',  11.500,  26
16278,  1,  28.092,  7.878,  0.000,  0.000,  6,  1.02186,  -71.4977,  'KYLE 1SE',  11.500,  23
16280,  1,  91.982,  25.188,  0.000,  0.000,  6,  1.02002,  -71.4561,  'SEGUIN 2',  11.500,  22
16281,  1,  106.485,  28.996,  0.000,  0.000,  6,  1.01791,  -73.4910,  'UNIVERSA',  11.500,  22
16282,  1,  31.633,  8.859,  0.000,  0.000,  6,  1.02109,  -75.5776,  'SPICEWOO',  11.500,  23
16283,  1,  16.990,  4.784,  0.000,  0.000,  6,  1.01759,  -74.0803,  'SAINT HE',  11.500,  22
16284,  1,  2.788,  0.789,  0.000,  0.000,  6,  1.01700,  -72.9820,  'SAN ANTO',  11.500,  26
16286,  1,  39.041,  10.906,  0.000,  0.000,  6,  1.02613,  -78.2297,  'BOERNE 2',  11.500,  26
16288,  1,  71.995,  19.856,  0.000,  0.000,  6,  1.01343,  -73.3604,  'SAN ANTO',  11.500,  26
16289,  1,  82.991,  22.799,  0.000,  0.000,  6,  1.01714,  -74.0152,  'AUSTIN 2',  11.500,  23
16290,  1,  58.291,  16.169,  0.000,  0.000,  6,  1.02694,  -74.0443,  'AUSTIN 2',  11.500,  23
16291,  1,  23.602,  6.630,  0.000,  0.000,  6,  1.01962,  -73.4777,  'SAN ANTO',  11.500,  26
16306,  1,  16.361,  4.608,  0.000,  0.000,  6,  1.02154,  -73.3740,  'AUSTIN 1',  11.500,  23
16307,  1,  36.484,  10.198,  0.000,  0.000,  6,  1.01193,  -73.5729,  'SAN ANTO',  11.500,  26
16309,  1,  113.961,  30.849,  0.000,  0.000,  6,  0.98419,  -78.2032,  'HONDO 1S',  11.500,  26
16310,  1,  30.097,  8.434,  0.000,  0.000,  6,  1.02197,  -72.5241,  'SAN ANTO',  11.500,  22
16311,  1,  47.451,  13.196,  0.000,  0.000,  6,  0.99540,  -70.5712,  'NEW ULM ',  11.500,  25
16312,  1,  7.010,  1.981,  0.000,  0.000,  6,  1.02568,  -72.0140,  'SAN ANTO',  11.500,  22
16313,  1,  27.038,  7.586,  0.000,  0.000,  6,  1.02058,  -73.9069,  'AUSTIN 3',  11.500,  23
16314,  1,  10.344,  2.920,  0.000,  0.000,  6,  1.01950,  -73.2827,  'BULVERDE',  11.500,  26
16319,  1,  24.928,  6.999,  0.000,  0.000,  6,  1.01815,  -74.7968,  'GEORGETO',  11.500,  23
16320,  1,  43.961,  12.259,  0.000,  0.000,  6,  1.02735,  -72.5057,  'SAN ANTO',  11.500,  22
16322,  1,  17.430,  4.907,  0.000,  0.000,  6,  1.02025,  -73.6371,  'FLORESVI',  11.500,  22
16323,  1,  43.042,  12.001,  0.000,  0.000,  6,  1.01249,  -73.5412,  'SAN ANTO',  11.500,  26
16324,  1,  18.915,  5.322,  0.000,  0.000,  6,  1.01942,  -72.7066,  'SAN ANTO',  11.500,  22
16325,  1,  26.167,  7.329,  0.000,  0.000,  6,  0.92565,  -83.7606,  'BUCKHOLT',  11.500,  25
16326,  1,  2.232,  0.632,  0.000,  0.000,  6,  1.00624,  -71.4265,  'SOMERVIL',  11.500,  25
16327,  1,  8.648,  2.442,  0.000,  0.000,  6,  0.98508,  -71.9991,  'WEIMAR 0',  11.500,  25
16328,  1,  10.479,  2.957,  0.000,  0.000,  6,  0.98586,  -80.3703,  'COMFORT ',  11.500,  26
16329,  1,  13.800,  3.892,  0.000,  0.000,  6,  0.99383,  -76.7718,  'NORDHEIM',  11.500,  24
16330,  1,  1.137,  0.322,  0.000,  0.000,  6,  1.02184,  -73.6201,  'AUSTIN 9',  11.500,  23
16331,  1,  110.322,  30.019,  0.000,  0.000,  6,  1.02741,  -74.3885,  'AUSTIN 2',  11.500,  23
16332,  1,  44.523,  12.408,  0.000,  0.000,  6,  1.01501,  -73.7989,  'HELOTES ',  11.500,  26
16335,  1,  41.379,  11.548,  0.000,  0.000,  6,  1.02163,  -72.1183,  'SAN ANTO',  11.500,  26
16336,  1,  69.346,  19.077,  0.000,  0.000,  6,  0.94959,  -83.4928,  'BANDERA ',  11.500,  26
16337,  1,  15.996,  4.506,  0.000,  0.000,  6,  1.02370,  -72.9745,  'SAN ANTO',  11.500,  26
16338,  1,  69.695,  19.129,  0.000,  0.000,  6,  0.91902,  -82.1608,  'ROCKDALE',  11.500,  25
16339,  1,  16.140,  4.546,  0.000,  0.000,  6,  1.01374,  -73.2319,  'CEDAR CR',  11.500,  23
16340,  1,  28.537,  8.001,  0.000,  0.000,  6,  1.01728,  -75.3981,  'NIXON 0S',  11.500,  24
16341,  1,  19.731,  5.550,  0.000,  0.000,  6,  1.01272,  -69.3195,  'CHAPPELL',  11.500,  25
16344,  1,  5.453,  1.542,  0.000,  0.000,  6,  1.02640,  -73.0936,  'ROUND RO',  11.500,  23
16345,  1,  71.804,  19.811,  0.000,  0.000,  6,  1.01869,  -73.8395,  'AUSTIN 1',  11.500,  23
16346,  1,  15.175,  4.276,  0.000,  0.000,  6,  1.01196,  -76.4880,  'LEMING 0',  11.500,  26
16351,  1,  18.211,  5.126,  0.000,  0.000,  6,  1.02518,  -73.0054,  'AUSTIN 1',  11.500,  23
16352,  1,  68.413,  18.901,  0.000,  0.000,  6,  1.02086,  -73.0906,  'SAN ANTO',  11.500,  26
16353,  1,  78.957,  21.731,  0.000,  0.000,  6,  1.02280,  -74.0213,  'ROUND RO',  11.500,  23
16355,  1,  131.038,  35.365,  0.000,  0.000,  6,  1.02336,  -73.6318,  'ROUND RO',  11.500,  23
16356,  1,  102.120,  27.872,  0.000,  0.000,  6,  1.02741,  -73.6659,  'SAN ANTO',  11.500,  26
16357,  1,  20.324,  5.711,  0.000,  0.000,  6,  0.96478,  -87.9710,  'DEVINE 0',  11.500,  26
16358,  1,  47.980,  13.360,  0.000,  0.000,  6,  1.02735,  -76.6911,  'GEORGETO',  11.500,  23
16360,  1,  24.764,  6.953,  0.000,  0.000,  6,  1.02500,  -75.0668,  'BURNET 1',  11.500,  23
17001,  1,  6.417,  1.814,  0.000,  0.000,  7,  0.99048,  -65.0403,  'INEZ 0SE',  11.500,  6
17004,  1,  145.833,  39.137,  0.000,  0.000,  7,  1.02353,  -63.9216,  'PASADENA',  11.500,  4
17010,  1,  7.185,  2.030,  0.000,  0.000,  7,  1.00458,  -69.1464,  'PRAIRIE ',  11.500,  5
17011,  1,  16.029,  4.515,  0.000,  0.000,  7,  1.02411,  -68.4159,  'CONROE 1',  11.500,  5
17012,  1,  0.651,  0.184,  0.000,  0.000,  7,  0.99827,  -66.2963,  'SIMONTON',  11.500,  3
17013,  1,  92.591,  25.331,  0.000,  0.000,  7,  1.01039,  -67.7453,  'HOUSTON ',  11.500,  5
17014,  1,  36.808,  10.286,  0.000,  0.000,  7,  1.00881,  -66.5826,  'HOUSTON ',  11.500,  4
17016,  1,  54.162,  15.041,  0.000,  0.000,  7,  1.01644,  -64.8934,  'HOUSTON ',  11.500,  4
17017,  1,  89.259,  24.457,  0.000,  0.000,  7,  1.01333,  -67.1943,  'HOUSTON ',  11.500,  3
17020,  1,  41.639,  11.615,  0.000,  0.000,  7,  1.01000,  -66.4099,  'NURSERY ',  11.500,  6
17026,  1,  28.540,  8.002,  0.000,  0.000,  7,  1.01918,  -64.4190,  'BACLIFF ',  11.500,  4
17027,  1,  78.249,  21.527,  0.000,  0.000,  7,  1.01125,  -67.3747,  'SPRING 1',  11.500,  5
17028,  1,  45.039,  12.550,  0.000,  0.000,  7,  1.01732,  -66.6664,  'HOUSTON ',  11.500,  3
17036,  1,  50.564,  14.061,  0.000,  0.000,  7,  1.01611,  -66.7622,  'CONROE 5',  11.500,  5
17039,  1,  131.990,  35.581,  0.000,  0.000,  7,  1.01552,  -65.4765,  'SUGAR LA',  11.500,  3
17041,  1,  42.637,  11.893,  0.000,  0.000,  7,  1.02039,  -63.9282,  'DAYTON 1',  11.500,  4
17044,  1,  87.380,  23.927,  0.000,  0.000,  7,  0.99321,  -64.9043,  'VICTORIA',  11.500,  6
17049,  1,  206.925,  56.575,  0.000,  0.000,  7,  1.01730,  -66.5873,  'KATY 1 2',  11.500,  3
17050,  1,  33.070,  9.254,  0.000,  0.000,  7,  1.00804,  -68.7148,  'MAGNOLIA',  11.500,  5
17051,  1,  97.554,  26.643,  0.000,  0.000,  7,  1.01260,  -67.2550,  'HOUSTON ',  11.500,  3
17052,  1,  58.885,  16.321,  0.000,  0.000,  7,  1.01209,  -65.9646,  'MISSOURI',  11.500,  3
17053,  1,  76.891,  21.173,  0.000,  0.000,  7,  1.01819,  -63.1957,  'RICHMOND',  11.500,  3
17054,  1,  70.894,  19.552,  0.000,  0.000,  7,  1.00445,  -67.3025,  'HOUSTON ',  11.500,  4
17055,  1,  73.273,  20.199,  0.000,  0.000,  7,  1.01347,  -65.8304,  'HOUSTON ',  11.500,  3
17057,  1,  61.475,  17.019,  0.000,  0.000,  7,  1.00887,  -67.7115,  'SPRING 8',  11.500,  5
17067,  1,  56.680,  15.714,  0.000,  0.000,  7,  0.99970,  -68.4254,  'HOUSTON ',  11.500,  3
17069,  1,  32.246,  9.025,  0.000,  0.000,  7,  0.99940,  -62.0934,  'EL CAMPO',  11.500,  1
17070,  1,  61.446,  17.013,  0.000,  0.000,  7,  1.01093,  -65.2652,  'HOUSTON ',  11.500,  4
17071,  1,  2.618,  0.741,  0.000,  0.000,  7,  0.97609,  -59.9490,  'PORT O C',  11.500,  6
17072,  1,  80.911,  22.244,  0.000,  0.000,  7,  1.01665,  -64.1252,  'DICKINSO',  11.500,  4
17074,  1,  38.745,  10.823,  0.000,  0.000,  7,  1.02154,  -63.1938,  'GALVESTO',  11.500,  2
17075,  1,  94.980,  25.992,  0.000,  0.000,  7,  1.02739,  -64.6476,  'HOUSTON ',  11.500,  4
17084,  1,  141.114,  37.916,  0.000,  0.000,  7,  1.01778,  -63.2786,  'LEAGUE C',  11.500,  4
17085,  1,  2.264,  0.641,  0.000,  0.000,  7,  1.00847,  -63.7752,  'LIVERPOO',  11.500,  2
17086,  1,  32.694,  9.151,  0.000,  0.000,  7,  1.00935,  -66.1522,  'HOUSTON ',  11.500,  4
17087,  1,  55.448,  15.389,  0.000,  0.000,  7,  1.01388,  -65.0753,  'SUGAR LA',  11.500,  3
17088,  1,  76.649,  21.077,  0.000,  0.000,  7,  0.99278,  -67.3427,  'RICHMOND',  11.500,  3
17089,  1,  54.587,  15.163,  0.000,  0.000,  7,  1.02736,  -67.8016,  'HOUSTON ',  11.500,  3
17090,  1,  8.945,  2.526,  0.000,  0.000,  7,  1.00912,  -68.4482,  'PINEHURS',  11.500,  5
17091,  1,  148.494,  39.828,  0.000,  0.000,  7,  1.02745,  -67.4446,  'PEARLAND',  11.500,  3
17092,  1,  27.827,  7.803,  0.000,  0.000,  7,  1.00881,  -66.7305,  'HOUSTON ',  11.500,  3
17093,  1,  82.110,  22.548,  0.000,  0.000,  7,  1.00535,  -67.1616,  'HOUSTON ',  11.500,  3
17094,  1,  57.937,  16.069,  0.000,  0.000,  7,  1.01937,  -67.8009,  'HOUSTON ',  11.500,  3
17100,  1,  41.245,  11.507,  0.000,  0.000,  7,  1.01011,  -65.8552,  'HOUSTON ',  11.500,  4
17101,  1,  141.007,  37.871,  0.000,  0.000,  7,  1.01360,  -66.2746,  'HOUSTON ',  11.500,  3
17102,  1,  78.330,  21.539,  0.000,  0.000,  7,  1.00407,  -67.9674,  'TOMBALL ',  11.500,  5
17103,  1,  37.592,  10.502,  0.000,  0.000,  7,  1.01037,  -66.0655,  'HOUSTON ',  11.500,  4
17106,  1,  64.300,  17.795,  0.000,  0.000,  7,  1.02407,  -63.4744,  'DEER PAR',  11.500,  4
17116,  1,  9.444,  2.666,  0.000,  0.000,  7,  0.99608,  -66.9219,  'WALLIS 0',  11.500,  1
17117,  1,  63.483,  17.563,  0.000,  0.000,  7,  1.01076,  -67.0977,  'HOUSTON ',  11.500,  3
17118,  1,  90.348,  24.728,  0.000,  0.000,  7,  1.00406,  -67.8040,  'SPRING 4',  11.500,  5
17119,  1,  33.578,  9.395,  0.000,  0.000,  7,  1.01029,  -65.7860,  'SOUTH HO',  11.500,  4
17120,  1,  109.330,  29.702,  0.000,  0.000,  7,  1.00384,  -67.7834,  'HOUSTON ',  11.500,  3
17123,  1,  5.436,  1.537,  0.000,  0.000,  7,  0.97418,  -59.3112,  'SEADRIFT',  11.500,  6
17124,  1,  116.799,  31.652,  0.000,  0.000,  7,  1.00857,  -66.7201,  'HOUSTON ',  11.500,  3
17127,  1,  137.470,  36.987,  0.000,  0.000,  7,  1.01728,  -63.9960,  'SUGAR LA',  11.500,  3
17128,  1,  40.194,  11.220,  0.000,  0.000,  7,  1.01504,  -66.9682,  'CONROE 7',  11.500,  5
17129,  1,  3.447,  0.975,  0.000,  0.000,  7,  1.00871,  -63.1837,  'LOLITA 0',  11.500,  6
17132,  1,  54.685,  15.183,  0.000,  0.000,  7,  1.01623,  -63.6090,  'LAPORTE ',  11.500,  4
17143,  1,  41.727,  11.640,  0.000,  0.000,  7,  1.01164,  -68.0552,  'NEW CANE',  11.500,  5
17144,  1,  71.647,  19.761,  0.000,  0.000,  7,  1.01139,  -65.4446,  'HOUSTON ',  11.500,  4
17145,  1,  95.769,  26.200,  0.000,  0.000,  7,  1.02740,  -68.2986,  'HOUSTON ',  11.500,  4
17147,  1,  27.524,  7.719,  0.000,  0.000,  7,  1.01313,  -66.3315,  'HOUSTON ',  11.500,  3
17148,  1,  43.154,  12.029,  0.000,  0.000,  7,  1.00662,  -67.7392,  'HOUSTON ',  11.500,  3
17149,  1,  7.596,  2.146,  0.000,  0.000,  7,  0.98872,  -63.5852,  'BLOOMING',  11.500,  6
17151,  1,  28.697,  8.046,  0.000,  0.000,  7,  1.02338,  -67.4675,  'WILLIS 2',  11.500,  5
17152,  1,  2.622,  0.742,  0.000,  0.000,  7,  1.00988,  -66.4583,  'HOUSTON ',  11.500,  3
17153,  1,  21.449,  6.025,  0.000,  0.000,  7,  0.97052,  -55.4032,  'PALACIOS',  11.500,  1
17154,  1,  22.926,  6.441,  0.000,  0.000,  7,  1.01563,  -67.7766,  'CONROE 4',  11.500,  5
17155,  1,  45.858,  12.769,  0.000,  0.000,  7,  1.00569,  -66.5763,  'HOUSTON ',  11.500,  3
17157,  1,  99.570,  27.174,  0.000,  0.000,  7,  1.01319,  -66.6572,  'SPRING 2',  11.500,  5
17158,  1,  56.321,  15.620,  0.000,  0.000,  7,  1.00385,  -67.1990,  'KINGWOOD',  11.500,  4
17161,  1,  83.592,  22.960,  0.000,  0.000,  7,  1.01796,  -65.5647,  'HOUSTON ',  11.500,  3
17172,  1,  69.938,  19.313,  0.000,  0.000,  7,  1.02249,  -63.3004,  'TEXAS CI',  11.500,  2
17173,  1,  71.323,  19.665,  0.000,  0.000,  7,  1.00253,  -67.7809,  'KINGWOOD',  11.500,  4
17174,  1,  64.475,  17.830,  0.000,  0.000,  7,  1.00986,  -64.9392,  'HOUSTON ',  11.500,  4
17177,  1,  142.434,  38.208,  0.000,  0.000,  7,  1.00755,  -67.2827,  'SPRING 7',  11.500,  5
17178,  1,  78.523,  21.592,  0.000,  0.000,  7,  1.00470,  -67.9724,  'HOUSTON ',  11.500,  3
17179,  1,  46.098,  12.835,  0.000,  0.000,  7,  1.00606,  -65.8216,  'FRESNO 0',  11.500,  3
17180,  1,  53.484,  14.852,  0.000,  0.000,  7,  1.00911,  -66.9965,  'HOUSTON ',  11.500,  3
17181,  1,  110.478,  30.004,  0.000,  0.000,  7,  1.00509,  -67.9357,  'HOUSTON ',  11.500,  3
17182,  1,  1.319,  0.374,  0.000,  0.000,  7,  0.99986,  -67.3766,  'PATTISON',  11.500,  3
17183,  1,  144.812,  38.895,  0.000,  0.000,  7,  1.02744,  -67.4629,  'HOUSTON ',  11.500,  3
17185,  1,  111.116,  30.205,  0.000,  0.000,  7,  1.01885,  -62.0499,  'MISSOURI',  11.500,  3
17188,  1,  57.564,  15.964,  0.000,  0.000,  7,  1.01430,  -65.2725,  'HOUSTON ',  11.500,  3
17198,  1,  61.951,  17.162,  0.000,  0.000,  7,  1.02736,  -67.3637,  'TOMBALL ',  11.500,  5
17201,  1,  126.179,  34.106,  0.000,  0.000,  7,  1.02009,  -66.8151,  'CYPRESS ',  11.500,  5
17202,  1,  18.825,  5.296,  0.000,  0.000,  7,  1.00521,  -69.3605,  'HEMPSTEA',  11.500,  5
17203,  1,  16.771,  4.721,  0.000,  0.000,  7,  0.99586,  -62.4308,  'WEST COL',  11.500,  1
17213,  1,  47.855,  13.320,  0.000,  0.000,  7,  1.01452,  -64.3633,  'SANTA FE',  11.500,  2
17214,  1,  58.054,  16.092,  0.000,  0.000,  7,  1.00732,  -66.1353,  'HOUSTON ',  11.500,  3
17215,  1,  58.591,  16.238,  0.000,  0.000,  7,  1.00849,  -67.8817,  'SPRING 5',  11.500,  5
17216,  1,  65.339,  18.060,  0.000,  0.000,  7,  1.00674,  -66.9949,  'HOUSTON ',  11.500,  3
17217,  1,  53.834,  14.948,  0.000,  0.000,  7,  1.01023,  -67.1055,  'HOUSTON ',  11.500,  4
17218,  1,  32.263,  9.031,  0.000,  0.000,  7,  1.00742,  -69.0092,  'MONTGOME',  11.500,  5
17219,  1,  0.699,  0.198,  0.000,  0.000,  7,  1.00535,  -64.3812,  'HUNGERFO',  11.500,  1
17220,  1,  86.747,  23.781,  0.000,  0.000,  7,  1.00730,  -66.9106,  'HOUSTON ',  11.500,  3
17221,  1,  120.289,  32.549,  0.000,  0.000,  7,  1.00712,  -66.7391,  'HOUSTON ',  11.500,  3
17222,  1,  53.496,  14.855,  0.000,  0.000,  7,  1.00868,  -66.2031,  'HOUSTON ',  11.500,  3
17223,  1,  26.082,  7.319,  0.000,  0.000,  7,  1.01175,  -66.8800,  'HOUSTON ',  11.500,  5
17224,  1,  18.123,  5.100,  0.000,  0.000,  7,  1.00663,  -67.1027,  'HOUSTON ',  11.500,  3
17225,  1,  67.729,  18.702,  0.000,  0.000,  7,  1.00561,  -68.0435,  'HOUSTON ',  11.500,  3
17226,  1,  31.602,  8.849,  0.000,  0.000,  7,  1.01171,  -66.6676,  'HOUSTON ',  11.500,  3
17229,  1,  204.322,  55.858,  0.000,  0.000,  7,  1.01636,  -65.0474,  'HOUSTON ',  11.500,  3
17230,  1,  4.981,  1.408,  0.000,  0.000,  7,  1.01512,  -65.5759,  'BEASLEY ',  11.500,  1
17231,  1,  38.571,  10.773,  0.000,  0.000,  7,  1.01375,  -64.3360,  'HOUSTON ',  11.500,  4
17232,  1,  28.197,  7.908,  0.000,  0.000,  7,  1.02384,  -63.7792,  'LA MARQU',  11.500,  2
17233,  1,  16.277,  4.584,  0.000,  0.000,  7,  1.00506,  -69.1927,  'WALLER 0',  11.500,  5
17234,  1,  41.487,  11.574,  0.000,  0.000,  7,  1.01181,  -67.9515,  'PORTER 0',  11.500,  5
17235,  1,  101.603,  27.736,  0.000,  0.000,  7,  1.02740,  -68.8633,  'CYPRESS ',  11.500,  3
17236,  1,  26.289,  7.378,  0.000,  0.000,  7,  1.02733,  -68.0680,  'HOUSTON ',  11.500,  5
17237,  1,  10.112,  2.854,  0.000,  0.000,  7,  0.99693,  -66.1232,  'FULSHEAR',  11.500,  1
17238,  1,  31.652,  8.866,  0.000,  0.000,  7,  1.02733,  -65.1318,  'LIBERTY ',  11.500,  4
17239,  1,  31.333,  8.774,  0.000,  0.000,  7,  1.01119,  -64.6518,  'WINNIE 0',  11.500,  4
17240,  1,  68.566,  18.933,  0.000,  0.000,  7,  1.01094,  -67.0129,  'HOUSTON ',  11.500,  3
17241,  1,  68.618,  18.942,  0.000,  0.000,  7,  1.00594,  -67.4327,  'HOUSTON ',  11.500,  3
17242,  1,  49.617,  13.798,  0.000,  0.000,  7,  1.00750,  -67.5017,  'HOUSTON ',  11.500,  3
17243,  1,  43.676,  12.175,  0.000,  0.000,  7,  1.01279,  -66.4523,  'CROSBY 0',  11.500,  4
17244,  1,  26.246,  7.363,  0.000,  0.000,  7,  1.00677,  -65.2792,  'MANVEL 0',  11.500,  3
17245,  1,  76.412,  21.035,  0.000,  0.000,  7,  1.01013,  -68.2829,  'HOUSTON ',  11.500,  5
17246,  1,  110.147,  29.912,  0.000,  0.000,  7,  1.00273,  -68.1373,  'HOUSTON ',  11.500,  3
17247,  1,  6.886,  1.946,  0.000,  0.000,  7,  0.99602,  -62.8032,  'DAMON 0S',  11.500,  1
17248,  1,  134.024,  36.060,  0.000,  0.000,  7,  1.00433,  -67.4494,  'HOUSTON ',  11.500,  3
17249,  1,  45.493,  12.671,  0.000,  0.000,  7,  1.00755,  -66.9872,  'HOUSTON ',  11.500,  3
17250,  1,  21.430,  6.024,  0.000,  0.000,  7,  1.01539,  -66.4153,  'HOUSTON ',  11.500,  3
17251,  1,  28.170,  7.898,  0.000,  0.000,  7,  1.00972,  -69.0081,  'HOCKLEY ',  11.500,  5
17253,  1,  50.457,  14.029,  0.000,  0.000,  7,  1.01095,  -62.3571,  'ANGLETON',  11.500,  2
17254,  1,  25.268,  7.093,  0.000,  0.000,  7,  1.02199,  -68.1018,  'CONROE 3',  11.500,  5
17255,  1,  33.336,  9.328,  0.000,  0.000,  7,  1.01277,  -65.6838,  'HOUSTON ',  11.500,  3
17256,  1,  51.101,  14.203,  0.000,  0.000,  7,  1.00920,  -66.3130,  'HOUSTON ',  11.500,  3
17257,  1,  65.804,  18.187,  0.000,  0.000,  7,  1.00860,  -65.2487,  'PEARLAND',  11.500,  4
17258,  1,  26.128,  7.331,  0.000,  0.000,  7,  1.00971,  -66.3620,  'HOUSTON ',  11.500,  3
17259,  1,  100.820,  27.505,  0.000,  0.000,  7,  1.01461,  -66.2037,  'HOUSTON ',  11.500,  4
17260,  1,  93.291,  25.525,  0.000,  0.000,  7,  1.01502,  -65.1703,  'CHANNELV',  11.500,  4
17262,  1,  51.698,  14.366,  0.000,  0.000,  7,  1.00799,  -55.9994,  'BAY CITY',  11.500,  1
17265,  1,  46.143,  12.853,  0.000,  0.000,  7,  1.01795,  -63.2730,  'PASADENA',  11.500,  4
17271,  1,  18.178,  5.116,  0.000,  0.000,  7,  1.00551,  -68.0459,  'BROOKSHI',  11.500,  3
17272,  1,  32.547,  9.110,  0.000,  0.000,  7,  1.00886,  -66.0364,  'HOUSTON ',  11.500,  3
17273,  1,  24.915,  6.996,  0.000,  0.000,  7,  1.02733,  -64.2049,  'TEXAS CI',  11.500,  2
17275,  1,  27.209,  7.631,  0.000,  0.000,  7,  1.00416,  -68.2126,  'VICTORIA',  11.500,  6
17276,  1,  58.384,  16.195,  0.000,  0.000,  7,  1.02736,  -67.4489,  'HOUSTON ',  11.500,  3
17277,  1,  13.009,  3.668,  0.000,  0.000,  7,  1.01900,  -65.7625,  'GANADO 0',  11.500,  6
17279,  1,  108.377,  29.496,  0.000,  0.000,  7,  1.02080,  -63.2387,  'MONT BEL',  11.500,  4
17283,  1,  70.050,  19.336,  0.000,  0.000,  7,  1.01529,  -63.4693,  'BAYTOWN ',  11.500,  4
17290,  1,  48.482,  13.487,  0.000,  0.000,  7,  1.00486,  -68.3321,  'SPRING 6',  11.500,  5
17291,  1,  66.243,  18.296,  0.000,  0.000,  7,  0.99909,  -68.1677,  'HUMBLE 2',  11.500,  5
17292,  1,  62.353,  17.261,  0.000,  0.000,  7,  1.01519,  -66.2558,  'HOUSTON ',  11.500,  5
17293,  1,  11.982,  3.380,  0.000,  0.000,  7,  1.01484,  -63.8831,  'SANTA FE',  11.500,  2
17294,  1,  5.051,  1.429,  0.000,  0.000,  7,  1.02731,  -63.0052,  'PORT BOL',  11.500,  4
17295,  1,  77.679,  21.370,  0.000,  0.000,  7,  1.00678,  -67.5329,  'HOUSTON ',  11.500,  5
17296,  1,  66.243,  18.300,  0.000,  0.000,  7,  1.00287,  -67.8999,  'HOUSTON ',  11.500,  3
17297,  1,  72.124,  19.882,  0.000,  0.000,  7,  1.00475,  -66.6313,  'HOUSTON ',  11.500,  3
17298,  1,  73.526,  20.260,  0.000,  0.000,  7,  1.00780,  -67.4699,  'HOUSTON ',  11.500,  3
17299,  1,  14.893,  4.196,  0.000,  0.000,  7,  0.99628,  -64.9339,  'EAGLE LA',  11.500,  1
17300,  1,  39.163,  10.940,  0.000,  0.000,  7,  1.02734,  -68.4087,  'CONROE 2',  11.500,  5
17301,  1,  53.509,  14.858,  0.000,  0.000,  7,  1.00697,  -65.4529,  'WEBSTER ',  11.500,  4
17302,  1,  17.309,  4.871,  0.000,  0.000,  7,  0.99844,  -58.6642,  'SWEENY 0',  11.500,  1
17303,  1,  5.049,  1.428,  0.000,  0.000,  7,  1.00526,  -63.2270,  'BLESSING',  11.500,  1
17306,  1,  6.330,  1.789,  0.000,  0.000,  7,  1.00289,  -61.8897,  'WHARTON ',  11.500,  1
17313,  1,  61.297,  16.971,  0.000,  0.000,  7,  1.00843,  -61.9410,  'LAKE JAC',  11.500,  2
17314,  1,  14.234,  4.011,  0.000,  0.000,  7,  0.99048,  -68.8461,  'BELLVILL',  11.500,  5
17315,  1,  42.178,  11.766,  0.000,  0.000,  7,  1.01776,  -67.5995,  'KATY 4 0',  11.500,  3
17316,  1,  38.479,  10.745,  0.000,  0.000,  7,  1.00638,  -66.1334,  'HOUSTON ',  11.500,  3
17317,  1,  93.133,  25.478,  0.000,  0.000,  7,  1.01192,  -64.3305,  'FRIENDSW',  11.500,  4
17318,  1,  68.255,  18.844,  0.000,  0.000,  7,  1.00511,  -66.2980,  'HOUSTON ',  11.500,  4
17319,  1,  19.839,  5.579,  0.000,  0.000,  7,  1.00702,  -67.4171,  'HOUSTON ',  11.500,  5
17330,  1,  135.512,  36.453,  0.000,  0.000,  7,  1.00799,  -66.9070,  'HOUSTON ',  11.500,  3
17333,  1,  16.371,  4.611,  0.000,  0.000,  7,  1.01443,  -64.6910,  'PASADENA',  11.500,  4
17336,  1,  75.234,  20.723,  0.000,  0.000,  7,  1.01306,  -65.7589,  'STAFFORD',  11.500,  3
17337,  1,  15.663,  4.411,  0.000,  0.000,  7,  0.98965,  -67.2404,  'EDNA 0SE',  11.500,  6
17338,  1,  73.777,  20.329,  0.000,  0.000,  7,  1.00875,  -66.2722,  'HOUSTON ',  11.500,  4
17339,  1,  19.704,  5.541,  0.000,  0.000,  7,  0.99747,  -61.8453,  'NEEDVILL',  11.500,  1
17340,  1,  18.609,  5.235,  0.000,  0.000,  7,  0.99728,  -68.0795,  'SEALY 0S',  11.500,  3
17343,  1,  100.165,  27.304,  0.000,  0.000,  7,  1.00088,  -65.5586,  'KATY 3 2',  11.500,  3
17344,  1,  80.199,  22.037,  0.000,  0.000,  7,  1.00314,  -67.8938,  'HOUSTON ',  11.500,  3
17345,  1,  57.158,  15.851,  0.000,  0.000,  7,  1.01016,  -65.8992,  'HOUSTON ',  11.500,  4
17362,  1,  39.045,  10.901,  0.000,  0.000,  7,  1.00533,  -67.2862,  'HOUSTON ',  11.500,  3
17363,  1,  17.834,  5.020,  0.000,  0.000,  7,  1.01170,  -64.1524,  'GALVESTO',  11.500,  2
17364,  1,  7.755,  2.191,  0.000,  0.000,  7,  0.99674,  -66.0461,  'EAST BER',  11.500,  1
17365,  1,  58.534,  16.225,  0.000,  0.000,  7,  1.01149,  -66.9105,  'HOUSTON ',  11.500,  4
17380,  1,  38.923,  10.870,  0.000,  0.000,  7,  1.01423,  -62.1408,  'FREEPORT',  11.500,  2
17381,  1,  62.264,  17.234,  0.000,  0.000,  7,  1.01113,  -67.3717,  'HOUSTON ',  11.500,  4
17382,  1,  58.747,  16.279,  0.000,  0.000,  7,  1.00686,  -66.5660,  'HOUSTON ',  11.500,  3
17383,  1,  56.230,  15.599,  0.000,  0.000,  7,  1.01100,  -63.8770,  'ROSHARON',  11.500,  2
17384,  1,  48.425,  13.472,  0.000,  0.000,  7,  1.00560,  -67.0040,  'HOUSTON ',  11.500,  3
17385,  1,  79.094,  21.749,  0.000,  0.000,  7,  1.00829,  -67.7569,  'HOUSTON ',  11.500,  3
17386,  1,  62.038,  17.171,  0.000,  0.000,  7,  1.00807,  -66.9487,  'HOUSTON ',  11.500,  3
17387,  1,  114.956,  31.163,  0.000,  0.000,  7,  1.00445,  -67.4447,  'HUMBLE 1',  11.500,  4
17388,  1,  99.623,  27.187,  0.000,  0.000,  7,  1.01291,  -67.6286,  'HOUSTON ',  11.500,  3
17391,  1,  27.678,  7.763,  0.000,  0.000,  7,  1.02024,  -66.5114,  'WILLIS 1',  11.500,  5
17392,  1,  30.635,  8.583,  0.000,  0.000,  7,  1.01950,  -64.2834,  'BAYTOWN ',  11.500,  4
17393,  1,  4.553,  1.288,  0.000,  0.000,  7,  0.99809,  -62.8557,  'VAN VLEC',  11.500,  1
17394,  1,  28.376,  7.954,  0.000,  0.000,  7,  1.00690,  -66.4927,  'HUFFMAN ',  11.500,  4
17395,  1,  50.633,  14.077,  0.000,  0.000,  7,  1.01210,  -67.5265,  'HOUSTON ',  11.500,  3
17396,  1,  12.778,  3.603,  0.000,  0.000,  7,  1.00611,  -66.8784,  'HOUSTON ',  11.500,  3
17397,  1,  62.197,  17.229,  0.000,  0.000,  7,  1.02736,  -66.7421,  'ROSENBER',  11.500,  3
17398,  1,  52.682,  14.637,  0.000,  0.000,  7,  1.01462,  -65.0653,  'PASADENA',  11.500,  4
17399,  1,  40.021,  11.171,  0.000,  0.000,  7,  1.01154,  -66.1114,  'HOUSTON ',  11.500,  3
17403,  1,  44.764,  12.474,  0.000,  0.000,  7,  1.01375,  -64.8873,  'PASADENA',  11.500,  4
17404,  1,  123.824,  33.451,  0.000,  0.000,  7,  1.00467,  -68.0970,  'HOUSTON ',  11.500,  5
17405,  1,  28.290,  7.933,  0.000,  0.000,  7,  1.02139,  -63.5978,  'GALVESTO',  11.500,  2
17408,  1,  40.770,  11.367,  0.000,  0.000,  7,  0.98366,  -61.6923,  'POINT CO',  11.500,  6
17410,  1,  159.289,  43.518,  0.000,  0.000,  7,  1.00805,  -66.2662,  'KATY 2 1',  11.500,  3
17411,  1,  42.974,  11.981,  0.000,  0.000,  7,  1.00952,  -68.1561,  'SPRING 3',  11.500,  5
17412,  1,  5.910,  1.671,  0.000,  0.000,  7,  1.00905,  -63.3283,  'DANBURY ',  11.500,  2
17413,  1,  27.046,  7.585,  0.000,  0.000,  7,  1.00168,  -63.3763,  'WHARTON ',  11.500,  1
17417,  1,  69.436,  19.170,  0.000,  0.000,  7,  1.01430,  -66.7923,  'HOUSTON ',  11.500,  3
17418,  1,  33.513,  9.378,  0.000,  0.000,  7,  1.01449,  -66.5035,  'HOUSTON ',  11.500,  3
17419,  1,  63.682,  17.620,  0.000,  0.000,  7,  1.01432,  -64.1725,  'LA PORTE',  11.500,  4
17421,  1,  58.098,  16.106,  0.000,  0.000,  7,  1.01047,  -68.1578,  'MAGNOLIA',  11.500,  5
17424,  1,  89.671,  24.571,  0.000,  0.000,  7,  1.01685,  -63.3438,  'ALVIN 2S',  11.500,  2
17425,  1,  75.870,  20.884,  0.000,  0.000,  7,  1.00523,  -68.0183,  'HOUSTON ',  11.500,  3
17426,  1,  29.854,  8.361,  0.000,  0.000,  7,  0.98949,  -60.7738,  'BRAZORIA',  11.500,  2
17427,  1,  105.580,  28.728,  0.000,  0.000,  7,  1.00496,  -67.9898,  'HOUSTON ',  11.500,  3
17430,  1,  34.167,  9.558,  0.000,  0.000,  7,  1.01031,  -61.6080,  'FREEPORT',  11.500,  2
17431,  1,  25.361,  7.118,  0.000,  0.000,  7,  1.01211,  -67.3653,  'CONROE 6',  11.500,  5
17432,  1,  16.343,  4.603,  0.000,  0.000,  7,  1.01706,  -78.9011,  'MADISONV',  11.500,  5
18001,  1,  7.690,  2.173,  0.000,  0.000,  8,  1.01562,  -77.8195,  'NORMANGE',  11.500,  7
18002,  1,  8.432,  2.381,  0.000,  0.000,  8,  1.01901,  -81.5015,  'ARP 0SE ',  11.500,  8
18003,  1,  8.961,  2.531,  0.000,  0.000,  8,  1.02731,  -78.6396,  'CENTERVI',  11.500,  7
18005,  1,  62.482,  17.305,  0.000,  0.000,  8,  1.02736,  -76.5412,  'LUFKIN 3',  11.500,  8
18006,  1,  17.905,  5.040,  0.000,  0.000,  8,  1.02732,  -79.2506,  'FLINT 0S',  11.500,  8
18007,  1,  13.073,  3.686,  0.000,  0.000,  8,  1.01993,  -79.7881,  'BULLARD ',  11.500,  8
18008,  1,  24.091,  6.764,  0.000,  0.000,  8,  1.00707,  -81.7592,  'CHANDLER',  11.500,  8
18009,  1,  5.162,  1.460,  0.000,  0.000,  8,  1.01037,  -69.5665,  'PLANTERS',  11.500,  7
18010,  1,  3.615,  1.023,  0.000,  0.000,  8,  1.00860,  -77.0237,  'MARQUEZ ',  11.500,  7
18011,  1,  17.188,  4.839,  0.000,  0.000,  8,  1.01699,  -76.1218,  'TENNESSE',  11.500,  7
18012,  1,  4.882,  1.381,  0.000,  0.000,  8,  1.02362,  -68.7653,  'ANDERSON',  11.500,  7
18013,  1,  24.744,  6.948,  0.000,  0.000,  8,  1.02733,  -81.8632,  'MINEOLA ',  11.500,  8
18014,  1,  12.425,  3.505,  0.000,  0.000,  8,  1.00886,  -81.0183,  'LOVELADY',  11.500,  7
18015,  1,  14.417,  4.064,  0.000,  0.000,  8,  1.01635,  -79.3758,  'HUNTINGT',  11.500,  8
18016,  1,  37.218,  10.404,  0.000,  0.000,  8,  1.02734,  -71.9884,  'BRYAN 4 ',  11.500,  7
18017,  1,  11.002,  3.105,  0.000,  0.000,  8,  1.01592,  -79.9749,  'FRANKSTO',  11.500,  8
18019,  1,  80.413,  22.125,  0.000,  0.000,  8,  1.02738,  -80.1002,  'TYLER 4 ',  11.500,  8
18020,  1,  9.771,  2.759,  0.000,  0.000,  8,  1.01135,  -81.1765,  'BEN WHEE',  11.500,  8
18021,  1,  9.278,  2.620,  0.000,  0.000,  8,  1.02674,  -78.1703,  'GARRISON',  11.500,  8
18022,  1,  5.306,  1.501,  0.000,  0.000,  8,  1.02731,  -79.1591,  'ETOILE 0',  11.500,  8
18025,  1,  36.866,  10.307,  0.000,  0.000,  8,  1.02734,  -80.0945,  'PALESTIN',  11.500,  8
18026,  1,  43.714,  12.185,  0.000,  0.000,  8,  1.01164,  -82.3812,  'LINDALE ',  11.500,  8
18027,  1,  25.923,  7.276,  0.000,  0.000,  8,  1.02317,  -79.8377,  'WHITEHOU',  11.500,  8
18028,  1,  16.033,  4.516,  0.000,  0.000,  8,  1.01210,  -82.2323,  'OVERTON ',  11.500,  8
18029,  1,  21.271,  5.979,  0.000,  0.000,  8,  1.00871,  -81.7610,  'GRAND SA',  11.500,  8
18032,  1,  46.882,  13.060,  0.000,  0.000,  8,  1.02858,  -67.9263,  'SHIRO 2S',  11.500,  7
18037,  1,  9.274,  2.619,  0.000,  0.000,  8,  1.01218,  -79.9504,  'MIDWAY 0',  11.500,  7
18038,  1,  43.627,  12.164,  0.000,  0.000,  8,  1.01865,  -76.9691,  'SULPHUR ',  11.500,  8
18039,  1,  10.052,  2.838,  0.000,  0.000,  8,  1.01708,  -81.9309,  'VAN 0SE ',  11.500,  8
18040,  1,  10.605,  2.993,  0.000,  0.000,  8,  1.01024,  -79.9018,  'MURCHISO',  11.500,  8
18041,  1,  30.249,  8.477,  0.000,  0.000,  8,  1.02733,  -79.8761,  'NACOGDOC',  11.500,  8
18042,  1,  15.932,  4.487,  0.000,  0.000,  8,  1.01055,  -80.0195,  'DIBOLL 0',  11.500,  8
18052,  1,  10.674,  3.013,  0.000,  0.000,  8,  1.02229,  -80.7278,  'TYLER 8 ',  11.500,  8
18053,  1,  13.911,  3.921,  0.000,  0.000,  8,  1.00863,  -80.9466,  'ATHENS 1',  11.500,  8
18054,  1,  13.762,  3.879,  0.000,  0.000,  8,  1.00856,  -79.9634,  'BUFFALO ',  11.500,  7
18055,  1,  21.809,  6.131,  0.000,  0.000,  8,  1.02592,  -78.4051,  'RUSK 0SE',  11.500,  8
18056,  1,  6.170,  1.744,  0.000,  0.000,  8,  1.02531,  -81.1317,  'WINONA 0',  11.500,  8
18062,  1,  6.892,  1.948,  0.000,  0.000,  8,  1.02824,  -75.8799,  'CUSHING ',  11.500,  8
18063,  1,  52.659,  14.632,  0.000,  0.000,  8,  1.01674,  -80.6773,  'NACOGDOC',  11.500,  8
18064,  1,  15.820,  4.457,  0.000,  0.000,  8,  1.02126,  -75.1019,  'FAIRFIEL',  11.500,  7
18065,  1,  4.213,  1.192,  0.000,  0.000,  8,  1.01309,  -79.1614,  'TRINIDAD',  11.500,  7
18066,  1,  2.358,  0.667,  0.000,  0.000,  8,  1.01856,  -76.4661,  'DIKE 0SE',  11.500,  8
18072,  1,  46.990,  13.081,  0.000,  0.000,  8,  1.00861,  -78.2306,  'PALESTIN',  11.500,  8
18073,  1,  9.964,  2.813,  0.000,  0.000,  8,  1.01436,  -81.4110,  'EMORY 0S',  11.500,  8
18081,  1,  18.227,  5.129,  0.000,  0.000,  8,  1.01347,  -81.5578,  'TYLER 9 ',  11.500,  8
18086,  1,  15.570,  4.385,  0.000,  0.000,  8,  0.98901,  -77.9797,  'FRANKLIN',  11.500,  7
18089,  1,  11.084,  3.128,  0.000,  0.000,  8,  1.02450,  -80.7991,  'TYLER 3 ',  11.500,  8
18090,  1,  10.195,  2.878,  0.000,  0.000,  8,  1.01864,  -81.2275,  'ELKHART ',  11.500,  7
18091,  1,  7.540,  2.130,  0.000,  0.000,  8,  1.02731,  -77.0313,  'WORTHAM ',  11.500,  7
18092,  1,  4.512,  1.276,  0.000,  0.000,  8,  1.01213,  -80.5464,  'OAKWOOD ',  11.500,  7
18093,  1,  3.609,  1.021,  0.000,  0.000,  8,  1.02393,  -74.9966,  'COOKVILL',  11.500,  8
18095,  1,  120.787,  32.670,  0.000,  0.000,  8,  1.00478,  -71.5247,  'COLLEGE ',  11.500,  7
18096,  1,  3.794,  1.074,  0.000,  0.000,  8,  1.01533,  -80.1446,  'EDGEWOOD',  11.500,  8
18100,  1,  29.877,  8.373,  0.000,  0.000,  8,  1.02288,  -80.8232,  'TYLER 2 ',  11.500,  8
18101,  1,  8.479,  2.395,  0.000,  0.000,  8,  1.01532,  -79.7660,  'ALTO 0SE',  11.500,  8
18102,  1,  3.313,  0.937,  0.000,  0.000,  8,  0.94981,  -79.9429,  'CALVERT ',  11.500,  7
18103,  1,  5.544,  1.567,  0.000,  0.000,  8,  1.01166,  -75.6882,  'JEWETT 2',  11.500,  7
18104,  1,  40.994,  11.440,  0.000,  0.000,  8,  1.01729,  -69.9523,  'NAVASOTA',  11.500,  7
18106,  1,  63.078,  17.460,  0.000,  0.000,  8,  1.01849,  -75.5229,  'MOUNT PL',  11.500,  8
18107,  1,  7.829,  2.212,  0.000,  0.000,  8,  1.02731,  -75.9179,  'SCROGGIN',  11.500,  8
18108,  1,  40.126,  11.201,  0.000,  0.000,  8,  1.01495,  -81.4608,  'WILLS PO',  11.500,  8
18109,  1,  36.127,  10.098,  0.000,  0.000,  8,  1.00756,  -79.6492,  'ATHENS 2',  11.500,  8
18110,  1,  11.865,  3.348,  0.000,  0.000,  8,  1.02731,  -78.5738,  'POINT 0S',  11.500,  8
18111,  1,  66.809,  18.468,  0.000,  0.000,  8,  1.01897,  -78.9524,  'LUFKIN 2',  11.500,  8
18114,  1,  18.543,  5.219,  0.000,  0.000,  8,  1.03015,  -75.6500,  'JACKSONV',  11.500,  8
18118,  1,  31.958,  8.948,  0.000,  0.000,  8,  1.01073,  -81.5654,  'CROCKETT',  11.500,  7
18119,  1,  34.916,  9.769,  0.000,  0.000,  8,  1.02918,  -75.1460,  'HENDERSO',  11.500,  8
18120,  1,  15.211,  4.286,  0.000,  0.000,  8,  1.02732,  -72.5720,  'BRYAN 3 ',  11.500,  7
18121,  1,  56.117,  15.576,  0.000,  0.000,  8,  1.02263,  -78.7057,  'JACKSONV',  11.500,  8
18122,  1,  16.123,  4.541,  0.000,  0.000,  8,  1.02318,  -72.6079,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.577,  2.704,  0.000,  0.000,  8,  1.01025,  -79.3477,  'MALAKOFF',  11.500,  8
18124,  1,  18.135,  5.105,  0.000,  0.000,  8,  1.02268,  -77.3567,  'CUMBY 0S',  11.500,  8
18125,  1,  26.992,  7.573,  0.000,  0.000,  8,  1.02696,  -80.6022,  'NACOGDOC',  11.500,  8
18132,  1,  14.352,  4.044,  0.000,  0.000,  8,  1.00843,  -78.7520,  'TEAGUE 0',  11.500,  7
18134,  1,  79.042,  21.757,  0.000,  0.000,  8,  1.02573,  -78.5423,  'TYLER 7 ',  11.500,  8
18135,  1,  45.511,  12.683,  0.000,  0.000,  8,  1.02480,  -80.5470,  'TYLER 6 ',  11.500,  8
18136,  1,  5.639,  1.594,  0.000,  0.000,  8,  1.02147,  -80.5382,  'YANTIS 0',  11.500,  8
18137,  1,  16.598,  4.675,  0.000,  0.000,  8,  1.01671,  -78.6051,  'POLLOK 0',  11.500,  8
18138,  1,  3.522,  0.997,  0.000,  0.000,  8,  1.02731,  -81.3628,  'TYLER 1 ',  11.500,  8
18140,  1,  125.033,  33.767,  0.000,  0.000,  8,  1.00652,  -71.6804,  'COLLEGE ',  11.500,  7
18141,  1,  11.753,  3.316,  0.000,  0.000,  8,  1.01996,  -74.4601,  'HEARNE 0',  11.500,  7
18142,  1,  12.538,  3.536,  0.000,  0.000,  8,  1.01685,  -76.3267,  'MOUNT VE',  11.500,  8
18143,  1,  9.448,  2.668,  0.000,  0.000,  8,  1.02577,  -70.4784,  'IOLA 0SE',  11.500,  7
18144,  1,  3.572,  1.011,  0.000,  0.000,  8,  1.01814,  -76.1537,  'STREETMA',  11.500,  7
18145,  1,  3.699,  1.047,  0.000,  0.000,  8,  1.02253,  -78.9109,  'COMO 0SE',  11.500,  8
18146,  1,  36.919,  10.316,  0.000,  0.000,  8,  1.00929,  -82.7744,  'HENDERSO',  11.500,  8
18150,  1,  5.313,  1.503,  0.000,  0.000,  8,  1.01869,  -79.3978,  'ZAVALLA ',  11.500,  8
18151,  1,  11.315,  3.193,  0.000,  0.000,  8,  1.02731,  -81.3968,  'GRAPELAN',  11.500,  7
18152,  1,  36.583,  10.229,  0.000,  0.000,  8,  1.02521,  -71.4953,  'BRYAN 2 ',  11.500,  7
18153,  1,  13.398,  3.777,  0.000,  0.000,  8,  1.01264,  -81.1137,  'CANTON 0',  11.500,  8
18154,  1,  12.865,  3.628,  0.000,  0.000,  8,  1.01773,  -81.4610,  'TYLER 5 ',  11.500,  8
18160,  1,  65.666,  18.164,  0.000,  0.000,  8,  1.02494,  -70.5976,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1042,  '1',  -0.000,  -7.085,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -8.360,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  10.761,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  -0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  -0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  161.015,  -7.943,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -8.965,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  -3.663,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  -5.728,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  -15.560,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  -4.890,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -31.115,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  69.309,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  133.500,  -17.183,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  36.313,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  229.889,  -226.210,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  36.743,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  36.624,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  82.893,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  123.912,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -2.120,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  -0.000,  -9.936,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  18.853,  -15.082,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  -0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  11.363,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  127.471,  13.520,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  13.207,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  14.900,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  9.143,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  14.049,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  10.520,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  15.131,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  17.201,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  18.206,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  31.854,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  37.131,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  20.510,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  19.108,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  114.710,  36.615,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  17.370,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  15.110,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  896.490,  30.505,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  376.910,  -10.810,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  376.910,  -11.586,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  326.408,  -12.339,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  19.446,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  45.910,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  60.695,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  40.326,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  42.095,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  110.546,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  309.753,  -139.210,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  67.047,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  59.062,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  8.518,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  366.360,  15.026,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  7.988,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  5.059,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  6.103,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  36.499,  6.720,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -12.810,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -4.764,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -15.351,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -5.622,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -9.460,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -10.213,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  19.144,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  19.576,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  0.513,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  0.268,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  186.234,  -7.350,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -12.975,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -23.759,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -0.455,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -0.982,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -1.440,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -0.715,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  62.956,  -8.333,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  62.956,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  62.956,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  26.445,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  32.561,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  37.408,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  70.346,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  57.737,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  29.385,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  19.910,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  146.198,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  19.858,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  35.450,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  23.078,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  21.507,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  19.441,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  83.742,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  13.892,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  10.895,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  11.380,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  13.262,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2413.244,  1148.194,  498.380,  -111.050,  1.00000,  0,3900.0,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  364.164,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  43.489,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  24.178,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  23.533,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  37.496,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  20.009,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  39.720,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  39.978,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  42.750,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  27.500,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  38.239,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  42.404,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  23.472,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  19.412,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  57.274,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  26.391,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  22.494,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  41.646,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  65.072,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  27.778,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  40.590,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  11.043,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  16.036,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  10.376,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  261.960,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  74.296,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  269.890,  78.136,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  269.890,  33.620,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  269.890,  26.598,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  269.890,  27.273,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  36.577,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  66.663,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  66.095,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  71.167,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  21.482,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  48.534,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  29.370,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  30.298,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  30.147,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  24.262,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  29.016,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  30.968,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  38.050,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  132.240,  23.339,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  25.478,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  32.682,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  26.451,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  28.630,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  159.835,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  467.420,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  188.402,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  150.800,  125.851,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8024,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  3.069,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  3.962,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  4.349,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  4.172,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  59.993,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -103.443,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  279.913,  -146.268,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -19.627,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -19.481,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -25.348,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -21.619,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  52.208,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  75.942,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  -0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  19.604,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  22.466,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -79.842,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -33.047,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -62.808,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  70.607,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05027,  0.00000,  23.87,  0.00,  0.00,  1.00000,  -1.228,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07101,  0.00000,  16.90,  0.00,  0.00,  1.00000,  -1.346,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.16778,  0.00000,  7.15,  0.00,  0.00,  1.00000,  -1.303,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.49420,  0.00000,  2.43,  0.00,  0.00,  1.00000,  -1.443,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04061,  0.00000,  29.55,  0.00,  0.00,  1.00000,  -1.153,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.51684,  0.00000,  2.32,  0.00,  0.00,  1.00000,  -1.199,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.14571,  0.00000,  8.24,  0.00,  0.00,  1.00000,  -1.336,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.35467,  0.00000,  3.38,  0.00,  0.00,  1.00000,  -1.423,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05309,  0.00000,  22.60,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  14.60674,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02114,  0.00000,  56.77,  0.00,  0.00,  1.00000,  -1.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01597,  0.00000,  75.14,  0.00,  0.00,  1.00000,  -1.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02194,  0.00000,  54.68,  0.00,  0.00,  1.00000,  -1.351,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.11555,  0.00000,  10.39,  0.00,  0.00,  1.00000,  -1.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01110,  0.00000,  108.06,  0.00,  0.00,  1.00000,  -1.380,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.08050,  0.00000,  14.91,  0.00,  0.00,  1.00000,  -1.335,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.21053,  0.00000,  5.70,  0.00,  0.00,  1.00000,  -1.235,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10674,  0.00000,  11.24,  0.00,  0.00,  1.00000,  -1.349,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01003,  0.00000,  119.69,  0.00,  0.00,  1.00000,  -1.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03139,  0.00000,  38.23,  0.00,  0.00,  1.00000,  -1.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.08425,  0.00000,  14.24,  0.00,  0.00,  1.00000,  -1.421,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01508,  0.00000,  79.56,  0.00,  0.00,  1.00000,  -1.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09532,  0.00000,  12.59,  0.00,  0.00,  1.00000,  -1.429,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09401,  0.00000,  12.76,  0.00,  0.00,  1.00000,  -1.371,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23121,  0.00000,  5.19,  0.00,  0.00,  1.00000,  -1.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09763,  0.00000,  12.29,  0.00,  0.00,  1.00000,  -1.363,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01187,  0.00000,  101.09,  0.00,  0.00,  1.00000,  -1.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01350,  0.00000,  88.88,  0.00,  0.00,  1.00000,  -1.400,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02212,  0.00000,  54.24,  0.00,  0.00,  1.00000,  -1.437,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01103,  0.00000,  108.76,  0.00,  0.00,  1.00000,  -1.208,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02739,  0.00000,  43.81,  0.00,  0.00,  1.00000,  -1.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06815,  0.00000,  17.61,  0.00,  0.00,  1.00000,  -1.167,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02633,  0.00000,  45.57,  0.00,  0.00,  1.00000,  -1.197,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.06987,  0.00000,  1.12,  0.00,  0.00,  1.00000,  -1.391,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04390,  0.00000,  27.33,  0.00,  0.00,  1.00000,  -1.341,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11572,  0.00000,  10.37,  0.00,  0.00,  1.00000,  -1.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02497,  0.00000,  48.07,  0.00,  0.00,  1.00000,  -1.325,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.15626,  0.00000,  7.68,  0.00,  0.00,  1.00000,  -1.313,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.14236,  0.00000,  8.43,  0.00,  0.00,  1.00000,  -1.230,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02657,  0.00000,  45.17,  0.00,  0.00,  1.00000,  -1.329,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01922,  0.00000,  62.43,  0.00,  0.00,  1.00000,  -1.374,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04328,  0.00000,  27.73,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.25106,  0.00000,  4.78,  0.00,  0.00,  1.00000,  -1.401,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02046,  0.00000,  58.66,  0.00,  0.00,  1.00000,  -1.390,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04216,  0.00000,  28.46,  0.00,  0.00,  1.00000,  -1.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.17100,  0.00000,  7.02,  0.00,  0.00,  1.00000,  -1.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02899,  0.00000,  41.40,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05471,  0.00000,  21.93,  0.00,  0.00,  1.00000,  -1.160,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.37675,  0.00000,  3.19,  0.00,  0.00,  1.00000,  -1.332,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08752,  0.00000,  13.71,  0.00,  0.00,  1.00000,  -1.321,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.35885,  0.00000,  3.34,  0.00,  0.00,  1.00000,  -1.268,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03375,  0.00000,  35.55,  0.00,  0.00,  1.00000,  -1.362,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.35254,  0.00000,  3.40,  0.00,  0.00,  1.00000,  -1.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.47262,  0.00000,  2.54,  0.00,  0.00,  1.00000,  -1.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.13470,  0.00000,  8.91,  0.00,  0.00,  1.00000,  -1.393,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.24894,  0.00000,  4.82,  0.00,  0.00,  1.00000,  -1.385,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.24797,  0.00000,  4.84,  0.00,  0.00,  1.00000,  -1.356,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02707,  0.00000,  44.33,  0.00,  0.00,  1.00000,  -1.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.62311,  0.00000,  1.93,  0.00,  0.00,  1.00000,  -1.399,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.55976,  0.00000,  2.14,  0.00,  0.00,  1.00000,  -1.338,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.50069,  0.00000,  2.40,  0.00,  0.00,  1.00000,  -1.389,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08010,  0.00000,  14.98,  0.00,  0.00,  1.00000,  -1.315,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.30461,  0.00000,  3.94,  0.00,  0.00,  1.00000,  -1.388,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04895,  0.00000,  24.51,  0.00,  0.00,  1.00000,  -1.375,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.06383,  0.00000,  18.80,  0.00,  0.00,  1.00000,  -1.303,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05872,  0.00000,  20.44,  0.00,  0.00,  1.00000,  -1.382,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.08804,  0.00000,  13.63,  0.00,  0.00,  1.00000,  -1.336,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.24045,  0.00000,  4.99,  0.00,  0.00,  1.00000,  -1.318,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.18323,  0.00000,  6.55,  0.00,  0.00,  1.00000,  -1.345,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.33042,  0.00000,  3.63,  0.00,  0.00,  1.00000,  -1.381,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06114,  0.00000,  19.63,  0.00,  0.00,  1.00000,  -1.362,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03952,  0.00000,  30.36,  0.00,  0.00,  1.00000,  -1.200,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.07429,  0.00000,  16.15,  0.00,  0.00,  1.00000,  -1.351,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.04869,  0.00000,  24.65,  0.00,  0.00,  1.00000,  -1.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.36431,  0.00000,  3.29,  0.00,  0.00,  1.00000,  -1.363,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02074,  0.00000,  57.86,  0.00,  0.00,  1.00000,  -1.376,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.13024,  0.00000,  9.21,  0.00,  0.00,  1.00000,  -1.333,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01513,  0.00000,  79.33,  0.00,  0.00,  1.00000,  -1.400,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.22989,  0.00000,  5.22,  0.00,  0.00,  1.00000,  -1.343,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02186,  0.00000,  54.91,  0.00,  0.00,  1.00000,  -1.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.18053,  0.00000,  6.65,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.06824,  0.00000,  17.58,  0.00,  0.00,  1.00000,  -1.378,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.16803,  0.00000,  7.14,  0.00,  0.00,  1.00000,  -1.359,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.24374,  0.00000,  4.92,  0.00,  0.00,  1.00000,  -1.353,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.10045,  0.00000,  11.95,  0.00,  0.00,  1.00000,  -1.378,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.33167,  0.00000,  3.62,  0.00,  0.00,  1.00000,  -1.358,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.04417,  0.00000,  27.17,  0.00,  0.00,  1.00000,  -1.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  1.12632,  0.00000,  1.07,  0.00,  0.00,  1.00000,  -1.385,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.15450,  0.00000,  7.77,  0.00,  0.00,  1.00000,  -1.331,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.54209,  0.00000,  2.21,  0.00,  0.00,  1.00000,  -1.343,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.16312,  0.00000,  7.36,  0.00,  0.00,  1.00000,  -1.369,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.07280,  0.00000,  16.48,  0.00,  0.00,  1.00000,  -1.357,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
